

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136447496037500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918007%26RESULT%3d1%26SIGN%3dMqazIABh2koIVKlJzBG%252bxx2rE70%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918007&amp;v=MDM3NzN5bm5XNy9LSVNIVGVyRzRIOWpOcDQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;1&lt;/b&gt; 远洋海岛群能源调度与生产框架 "><b>1</b> 远洋海岛群能源调度与生产框架</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;2&lt;/b&gt; 负荷需求区间分段 "><b>2</b> 负荷需求区间分段</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于“需求紧急度”的电能需求分类"><b>2.1</b> 基于“需求紧急度”的电能需求分类</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;2.2&lt;/b&gt; 基于“需求紧急度”的淡水需求分类"><b>2.2</b> 基于“需求紧急度”的淡水需求分类</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#89" data-title="&lt;b&gt;3&lt;/b&gt; 弹性价格制定策略 "><b>3</b> 弹性价格制定策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#90" data-title="&lt;b&gt;3.1&lt;/b&gt; 弹性电价制定"><b>3.1</b> 弹性电价制定</a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;3.2&lt;/b&gt; 弹性水价"><b>3.2</b> 弹性水价</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#139" data-title="&lt;b&gt;4&lt;/b&gt; 物资能量打包外送策略 "><b>4</b> 物资能量打包外送策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#140" data-title="&lt;b&gt;4.1&lt;/b&gt; 消纳装置运行成本与物资运输成本建模"><b>4.1</b> 消纳装置运行成本与物资运输成本建模</a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;4.2&lt;/b&gt; 目标函数"><b>4.2</b> 目标函数</a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;4.3&lt;/b&gt; 约束条件"><b>4.3</b> 约束条件</a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;4.4&lt;/b&gt; 求解流程和方法"><b>4.4</b> 求解流程和方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="&lt;b&gt;5&lt;/b&gt; 仿真分析 "><b>5</b> 仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#212" data-title="&lt;b&gt;5.1&lt;/b&gt; 弹性价格仿真结果"><b>5.1</b> 弹性价格仿真结果</a></li>
                                                <li><a href="#221" data-title="&lt;b&gt;5.2&lt;/b&gt; 消纳装置在不同调度场景下的仿真结果"><b>5.2</b> 消纳装置在不同调度场景下的仿真结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#245" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#269" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#278" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;图1 新能源消纳与能量打包外送的主体框架&lt;/b&gt;"><b>图1 新能源消纳与能量打包外送的主体框架</b></a></li>
                                                <li><a href="#205" data-title="&lt;b&gt;图2 资源岛能量打包外送策略流程图&lt;/b&gt;"><b>图2 资源岛能量打包外送策略流程图</b></a></li>
                                                <li><a href="#226" data-title="&lt;b&gt;表1 方法1中的消纳装置产量&lt;/b&gt;"><b>表1 方法1中的消纳装置产量</b></a></li>
                                                <li><a href="#229" data-title="&lt;b&gt;表2 方法2中的消纳装置产量&lt;/b&gt;"><b>表2 方法2中的消纳装置产量</b></a></li>
                                                <li><a href="#231" data-title="&lt;b&gt;表3 方法3中的消纳装置产量&lt;/b&gt;"><b>表3 方法3中的消纳装置产量</b></a></li>
                                                <li><a href="#233" data-title="&lt;b&gt;图3 新能源出力中等时的消纳装置调度方案&lt;/b&gt;"><b>图3 新能源出力中等时的消纳装置调度方案</b></a></li>
                                                <li><a href="#234" data-title="&lt;b&gt;表4 方法4中的消纳装置产量&lt;/b&gt;"><b>表4 方法4中的消纳装置产量</b></a></li>
                                                <li><a href="#236" data-title="表5 新能源出力中等时4种方法的物资能量产量">表5 新能源出力中等时4种方法的物资能量产量</a></li>
                                                <li><a href="#243" data-title="&lt;b&gt;表6 新能源出力中等时运输能力增加后的仿真结果&lt;/b&gt;"><b>表6 新能源出力中等时运输能力增加后的仿真结果</b></a></li>
                                                <li><a href="#270" data-title="图A1能量物资调度时空图">图A1能量物资调度时空图</a></li>
                                                <li><a href="#271" data-title="图A2制定弹性电价流程图">图A2制定弹性电价流程图</a></li>
                                                <li><a href="#272" data-title="图A3弹性电价">图A3弹性电价</a></li>
                                                <li><a href="#273" data-title="图A4岛屿相对位置图">图A4岛屿相对位置图</a></li>
                                                <li><a href="#274" data-title="图A5资源岛新能源出力曲线">图A5资源岛新能源出力曲线</a></li>
                                                <li><a href="#275" data-title="表A1仿真所需部分参数">表A1仿真所需部分参数</a></li>
                                                <li><a href="#276" data-title="表A2弹性电价">表A2弹性电价</a></li>
                                                <li><a href="#277" data-title="表A3弹性水价">表A3弹性水价</a></li>
                                                <li><a href="#281" data-title="图B1新能源出力充足时消纳装置调度方案">图B1新能源出力充足时消纳装置调度方案</a></li>
                                                <li><a href="#283" data-title="表B1新能源出力充足时4种方法的物资能量产量">表B1新能源出力充足时4种方法的物资能量产量</a></li>
                                                <li><a href="#286" data-title="图B2新能源出力不足时消纳装置调度方案">图B2新能源出力不足时消纳装置调度方案</a></li>
                                                <li><a href="#287" data-title="表B2新能源出力不足时4种方法的物资能量产量">表B2新能源出力不足时4种方法的物资能量产量</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" MAKAMURA M,NANAYAKKARA N,HATAZAKI H,et al.Reliability analysis of submarine power cables and determination of external mechanical protections[J].IEEE Transactions on Power Delivery,1992(8):895-902." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability analysis of submarine power cables and determination of external mechanical protections">
                                        <b>[1]</b>
                                         MAKAMURA M,NANAYAKKARA N,HATAZAKI H,et al.Reliability analysis of submarine power cables and determination of external mechanical protections[J].IEEE Transactions on Power Delivery,1992(8):895-902.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 林湘宁,陈冲,周旋,等.远洋海岛群综合能量供给系统[J].中国电机工程学报,2017,37(1):98-109.LIN Xiangning,CHEN Chong,ZHOU Xuan,et al.Integrated energy supply system of pelagic clustering islands[J].Proceedings of the CSEE,2017,37(1):98-109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701011&amp;v=MjU3MTR6cXFCdEdGckNVUjdxZlp1WnNGeW5uVzcvTlB5clBiYkc0SDliTXJvOUVaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         林湘宁,陈冲,周旋,等.远洋海岛群综合能量供给系统[J].中国电机工程学报,2017,37(1):98-109.LIN Xiangning,CHEN Chong,ZHOU Xuan,et al.Integrated energy supply system of pelagic clustering islands[J].Proceedings of the CSEE,2017,37(1):98-109.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 吴鸣,骆钊,季宇,等.基于模型预测控制的冷热电联供型微网动态优化调度[J].中国电机工程学报,2017,37(24):7174-7184.WU Ming,LUO Zhao,JI Yu,et al.Optimal dynamic dispatch for combined cooling heating and power microgrid based on model predictive control[J].Proceedings of the CSEE,2017,37(24):7174-7184." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724011&amp;v=MTc3MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XNy9OUHlyUGJiRzRIOWJPcTQ5RVpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         吴鸣,骆钊,季宇,等.基于模型预测控制的冷热电联供型微网动态优化调度[J].中国电机工程学报,2017,37(24):7174-7184.WU Ming,LUO Zhao,JI Yu,et al.Optimal dynamic dispatch for combined cooling heating and power microgrid based on model predictive control[J].Proceedings of the CSEE,2017,37(24):7174-7184.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 张惠臻,王刚,夏立,等.海岛独立微电网多时间尺度能量调度方法研究[J].电机与控制应用,2018,45(12):113-120.ZHANG Huizhen,WANG Gang,XIA Li,et al.Multi-time-scale energy management of island independent microgrid[J].Electric Machines &amp;amp; Control Application,2018,45(12):113-120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZXXD201812023&amp;v=MDQzMTVuVzcvTlB6WFRhckc0SDluTnJZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         张惠臻,王刚,夏立,等.海岛独立微电网多时间尺度能量调度方法研究[J].电机与控制应用,2018,45(12):113-120.ZHANG Huizhen,WANG Gang,XIA Li,et al.Multi-time-scale energy management of island independent microgrid[J].Electric Machines &amp;amp; Control Application,2018,45(12):113-120.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘小聪,王蓓蓓,李扬,等.智能电网下计及用户侧互动的发电日前调度计划模型[J].中国电机工程学报,2013,33(1):30-38.LIU Xiaocong,WANG Beibei,LI Yang,et al.Day-ahead generation scheduling model considering demand side interaction under smart grid paradigm[J].Proceedings of the CSEE,2013,33(1):30-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301005&amp;v=MjY2NDRiYkc0SDlMTXJvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVzcvTlB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘小聪,王蓓蓓,李扬,等.智能电网下计及用户侧互动的发电日前调度计划模型[J].中国电机工程学报,2013,33(1):30-38.LIU Xiaocong,WANG Beibei,LI Yang,et al.Day-ahead generation scheduling model considering demand side interaction under smart grid paradigm[J].Proceedings of the CSEE,2013,33(1):30-38.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 赵冬梅,殷加玞.考虑源荷双侧不确定性的模糊随机机会约束优先目标规划调度模型[J].电工技术学报,2018,33(5):1079-1085.ZHAO Dongmei,YIN Jiafu.Fuzzy random chance constrained preemptive goal programming scheduling model considering source-side and load-side uncertainty[J].Transactions of China Electrotechnical Society,2018,33(5):1079-1085." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201805014&amp;v=MjY2MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XNy9OSVNyQmZiRzRIOW5NcW85RVlJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         赵冬梅,殷加玞.考虑源荷双侧不确定性的模糊随机机会约束优先目标规划调度模型[J].电工技术学报,2018,33(5):1079-1085.ZHAO Dongmei,YIN Jiafu.Fuzzy random chance constrained preemptive goal programming scheduling model considering source-side and load-side uncertainty[J].Transactions of China Electrotechnical Society,2018,33(5):1079-1085.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 王蓓蓓,孙季军,李扬.不确定性需求响应建模在电力积分激励决策中的应用[J].电力系统自动化,2015,39(10):93-99.WANG Beibei,SUN Jijun,LI Yang.Application of uncertain demand response modeling in power-score incentive decision[J].Automation of Electric Power Systems,2015,39(10):93-99." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510015&amp;v=MzIwODU3cWZadVpzRnlublc3L05JU0hUZXJHNEg5VE5yNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         王蓓蓓,孙季军,李扬.不确定性需求响应建模在电力积分激励决策中的应用[J].电力系统自动化,2015,39(10):93-99.WANG Beibei,SUN Jijun,LI Yang.Application of uncertain demand response modeling in power-score incentive decision[J].Automation of Electric Power Systems,2015,39(10):93-99.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" CHAI Yanxin,XIANG Yue,LIU Junyong.Incentive-based demand response model for maximizing benefits of electricity retailers[J/OL].Journal of Modern Power Systems and Clean Energy:1-7[2019-03-02].DOI:10.1007/s40565-019-0504-y." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Incentive-based demand response model for maximizing benefits of electricity retailers">
                                        <b>[8]</b>
                                         CHAI Yanxin,XIANG Yue,LIU Junyong.Incentive-based demand response model for maximizing benefits of electricity retailers[J/OL].Journal of Modern Power Systems and Clean Energy:1-7[2019-03-02].DOI:10.1007/s40565-019-0504-y.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 罗纯坚,李姚旺,许汉平,等.需求响应不确定性对日前优化调度的影响分析[J].电力系统自动化,2017,41(5):22-29.DOI:10.7500/AEPS20160702006.LUO Chunjian,LI Yaowang,XU Hanping,et al.Influence of demand response uncertainty on day-head optimization dispatching[J].Automation of Electric Power Systems,2017,41(5):22-29.DOI:10.7500/AEPS20160702006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705004&amp;v=MTk3MzZXNy9OSVNIVGVyRzRIOWJNcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         罗纯坚,李姚旺,许汉平,等.需求响应不确定性对日前优化调度的影响分析[J].电力系统自动化,2017,41(5):22-29.DOI:10.7500/AEPS20160702006.LUO Chunjian,LI Yaowang,XU Hanping,et al.Influence of demand response uncertainty on day-head optimization dispatching[J].Automation of Electric Power Systems,2017,41(5):22-29.DOI:10.7500/AEPS20160702006.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 陈剑,王自力.阶梯电价前沿问题——“全国阶梯电价理论与政策研讨会”观点综述[J].中国工业经济,2013(12):71-77.CHEN Jian,WANG Zili.Trends of increasing block pricing in electricity—summary of the conference on theory and policy of China’s increasing block pricing in electricity[J].China Industrial Economics,2013(12):71-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GGYY201312008&amp;v=MDAzNjU3RzRIOUxOclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XNy9OSWlyU2Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         陈剑,王自力.阶梯电价前沿问题——“全国阶梯电价理论与政策研讨会”观点综述[J].中国工业经济,2013(12):71-77.CHEN Jian,WANG Zili.Trends of increasing block pricing in electricity—summary of the conference on theory and policy of China’s increasing block pricing in electricity[J].China Industrial Economics,2013(12):71-77.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 杨飞鹏.远洋海岛群资源岛可再生能源消纳与打包外送策略研究[D].武汉:华中科技大学,2018.YANG Feipeng.Study on renewable energy consumption and packing delivery strategy for resource islands in pelagic clustering islands[D].Wuhan:Huazhong University of Science and Technology,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018782814.nh&amp;v=MTYzODVyU3dITm5OcTVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XNy9OVkYyNkY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         杨飞鹏.远洋海岛群资源岛可再生能源消纳与打包外送策略研究[D].武汉:华中科技大学,2018.YANG Feipeng.Study on renewable energy consumption and packing delivery strategy for resource islands in pelagic clustering islands[D].Wuhan:Huazhong University of Science and Technology,2018.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 魏繁荣,随权,林湘宁,等.考虑可转移负荷效率的风/光/柴/蓄孤岛微网日运行能量控制优化策略[J].中国电机工程学报,2017,37(33):1-8.WEI Fanrong,SUI Quan,LIN Xiangning,et al.Optimized energy control strategy about daily operation of islanded microgrid with wind/photovoltaic/diesel/battery under consideration of transferable load efficiency[J].Proceedings of the CSEE,2017,37(33):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804009&amp;v=MjQxMjJyUGJiRzRIOW5NcTQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XNy9OUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         魏繁荣,随权,林湘宁,等.考虑可转移负荷效率的风/光/柴/蓄孤岛微网日运行能量控制优化策略[J].中国电机工程学报,2017,37(33):1-8.WEI Fanrong,SUI Quan,LIN Xiangning,et al.Optimized energy control strategy about daily operation of islanded microgrid with wind/photovoltaic/diesel/battery under consideration of transferable load efficiency[J].Proceedings of the CSEE,2017,37(33):1-8.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 谢桦,滕晓斐,张艳杰,等.风/光/储微网规划经济性影响因素分析[J].电力系统自动化,2019,43(6):70-76.DOI:10.7500/AEPS20180201004.XIE Hua,TENG Xiaofei,ZHANG Yanjie,et al.Analysis of economic influence factors in wind-photovoltaic-storage microgird[J].Automation of Electric Power Systems,2019,43(6):70-76.DOI:10.7500/AEPS20180201004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201906009&amp;v=Mjg1NzQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XNy9OSVNIVGVyRzRIOWpNcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         谢桦,滕晓斐,张艳杰,等.风/光/储微网规划经济性影响因素分析[J].电力系统自动化,2019,43(6):70-76.DOI:10.7500/AEPS20180201004.XIE Hua,TENG Xiaofei,ZHANG Yanjie,et al.Analysis of economic influence factors in wind-photovoltaic-storage microgird[J].Automation of Electric Power Systems,2019,43(6):70-76.DOI:10.7500/AEPS20180201004.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" YANG Hongying,ZHOU Wei,LOU Chengzhi.Optimal design and techno-economic analysis of a hybrid solar-wind power generation system[J].Applied Energy,2009,86(2):163-169." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100900241&amp;v=MTg4MDhlcnFRVE1ud1plWnRGaW5sVXIzSUlWd2NhaGM9TmlmT2ZiSzdIdERPcm85RmJlc1BEbmc0b0JNVDZUNFBRSC9pclJkRw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         YANG Hongying,ZHOU Wei,LOU Chengzhi.Optimal design and techno-economic analysis of a hybrid solar-wind power generation system[J].Applied Energy,2009,86(2):163-169.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 张晓,谢开贵,胡博.计及运行策略的光/柴/储混合系统容量优化配置[J].电力系统及其自动化学报,2014,26(12):8-14.ZHANG Xiao,XIE Kaigui,HU Bo.Determination of the optimal capacity of PV-diesel-storage hybrid generation system considering operating strategy[J].Proceedings of the CSU-EPSA,2014,26(12):8-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201412002&amp;v=MjMzNzR6cXFCdEdGckNVUjdxZlp1WnNGeW5uVzcvTklTSFJhckc0SDlYTnJZOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         张晓,谢开贵,胡博.计及运行策略的光/柴/储混合系统容量优化配置[J].电力系统及其自动化学报,2014,26(12):8-14.ZHANG Xiao,XIE Kaigui,HU Bo.Determination of the optimal capacity of PV-diesel-storage hybrid generation system considering operating strategy[J].Proceedings of the CSU-EPSA,2014,26(12):8-14.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 高飞,杨凯,惠东,等.储能用磷酸铁锂电池循环寿命的能量分析[J].中国电机工程学报,2013,33(5):41-45.GAO Fei,YANG Kai,HUI Dong,et al.Cycle-life energy analysis of LiFePO&lt;sub&gt;4&lt;/sub&gt; batteries for energy storage[J].Proceedings of the CSEE,2013,33(5):41-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201305007&amp;v=MTEwODRSN3FmWnVac0Z5bm5XNy9OUHlyUGJiRzRIOUxNcW85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         高飞,杨凯,惠东,等.储能用磷酸铁锂电池循环寿命的能量分析[J].中国电机工程学报,2013,33(5):41-45.GAO Fei,YANG Kai,HUI Dong,et al.Cycle-life energy analysis of LiFePO&lt;sub&gt;4&lt;/sub&gt; batteries for energy storage[J].Proceedings of the CSEE,2013,33(5):41-45.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" FOTIS D K,GEORGE J T,NIKOS D H,et al.Optimal demand-side management and power generation scheduling in an all-electric ship[J].IEEE Transactions on Sustainable Energy,2014,5(4):1166-1175." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal demand-side management and power generation scheduling in an all-electric ship">
                                        <b>[17]</b>
                                         FOTIS D K,GEORGE J T,NIKOS D H,et al.Optimal demand-side management and power generation scheduling in an all-electric ship[J].IEEE Transactions on Sustainable Energy,2014,5(4):1166-1175.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 刘涧龙.基于国际航运成本的北极东北航道经济性分析[D].大连:大连海事大学,2015.LIU Jianlong.Analysis on the economy of the Arctic Northeast Passage based on the international shipping cost[D].Dalian:Dalian Maritime University,2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015657333.nh&amp;v=MTYzMjBWRjI2RzdXOUdkTFBySkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublc3L04=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         刘涧龙.基于国际航运成本的北极东北航道经济性分析[D].大连:大连海事大学,2015.LIU Jianlong.Analysis on the economy of the Arctic Northeast Passage based on the international shipping cost[D].Dalian:Dalian Maritime University,2015.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" SHIGEYUKI Minami,TAKESHI Toki,NOBUAKI Yoshikawa,et al.A newly developed plug-in hybrid electric boat (PHEB)[J].Journal of Asian Electric Vehicles,2010(8):1385-1392." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Newly Developed Plug-in Hybrid Electric Boat">
                                        <b>[19]</b>
                                         SHIGEYUKI Minami,TAKESHI Toki,NOBUAKI Yoshikawa,et al.A newly developed plug-in hybrid electric boat (PHEB)[J].Journal of Asian Electric Vehicles,2010(8):1385-1392.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 李鹏,华浩瑞,陈安伟,等.基于二层规划模型的交直流混合微网源荷储协调分区优化经济调度[J].中国电机工程学报,2016,36(24):6769-6779.LI Peng,HUA Haorui,CHEN Anwei,et al.Source-load-storage coordination partition optimal economic operation of AC/DC hybrid microgrid based on bilevel programming model[J].Proceedings of the CSEE,2016,36(24):6769-6779." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201624022&amp;v=MzAyODFyQ1VSN3FmWnVac0Z5bm5XNy9OUHlyUGJiRzRIOWZPcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李鹏,华浩瑞,陈安伟,等.基于二层规划模型的交直流混合微网源荷储协调分区优化经济调度[J].中国电机工程学报,2016,36(24):6769-6779.LI Peng,HUA Haorui,CHEN Anwei,et al.Source-load-storage coordination partition optimal economic operation of AC/DC hybrid microgrid based on bilevel programming model[J].Proceedings of the CSEE,2016,36(24):6769-6779.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-10 16:59</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),51-63 DOI:10.7500/AEPS20181127004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">远洋海岛群新能源消纳与能量打包外送策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E8%89%B3&amp;code=20117561&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李艳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E5%BF%97%E6%81%92&amp;code=39836130&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何志恒</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%94%B0%E6%9D%B0&amp;code=28294764&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">田杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E9%A3%9E%E9%B9%8F&amp;code=41298120&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨飞鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E6%B9%98%E5%AE%81&amp;code=07600955&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林湘宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%93%B2&amp;code=40624385&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈哲</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B7%B1%E5%9C%B3%E4%BE%9B%E7%94%B5%E5%B1%80%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1002014&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">深圳供电局有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E5%B7%A5%E7%A8%8B%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6)&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁工程与新技术国家重点实验室(华中科技大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6%E4%B8%AD%E6%AC%A7%E6%B8%85%E6%B4%81%E4%B8%8E%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90%E5%AD%A6%E9%99%A2&amp;code=0235385&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华中科技大学中欧清洁与可再生能源学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%B9%E9%BA%A6%E5%A5%A5%E5%B0%94%E5%A0%A1%E5%A4%A7%E5%AD%A6%E8%83%BD%E6%BA%90%E6%8A%80%E6%9C%AF%E5%AD%A6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">丹麦奥尔堡大学能源技术学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在远洋海岛群开发新模式下,将少人居住但新能源丰富的岛屿开发为资源岛,并利用岛上新能源生产负荷中心岛所需的物资和能量,以提高负荷中心岛物资和能量的保障能力。然而,由于地理位置受限,岛屿间物资能量难以实时输送。资源岛如何根据负荷中心岛物资能量需求进行生产和转运是该方式顺利运转的关键环节。结合远洋海岛物资能量需求特点,提出一种以需求驱动生产的响应模式,基于物资能量“需求紧急度”制定能有序引导资源岛进行物资能量生产和转运的弹性价格,实现资源岛新能源高比例合理消纳,并适配负荷中心岛的物资能量需求。仿真结果验证了所提远洋海岛群新能源消纳与能量打包外送策略的有效性和优越性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%B9%E6%80%A7%E4%BB%B7%E6%A0%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">弹性价格;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E9%87%8F%E6%89%93%E5%8C%85%E5%A4%96%E9%80%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能量打包外送;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%9C%E6%B4%8B%E6%B5%B7%E5%B2%9B%E7%BE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">远洋海岛群;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李艳(1971—),女,高级工程师,主要研究方向:电力系统稳定与控制。E-mail:dyhust@163.com;
                                </span>
                                <span>
                                    *何志恒(1995—),男,通信作者,硕士研究生,主要研究方向:新能源发电技术、微网技术。E-mail:897195842@qq.com;
                                </span>
                                <span>
                                    田杰(1987—),男,高级工程师,主要研究方向:电力系统稳定与控制。E-mail:tianjie@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-27</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51537003);</span>
                    </p>
            </div>
                    <h1><b>Strategies of Renewable Energy Accommodation and Energy Package Delivery for Pelagic Clustering Islands</b></h1>
                    <h2>
                    <span>LI Yan</span>
                    <span>HE Zhiheng</span>
                    <span>TIAN Jie</span>
                    <span>YANG Feipeng</span>
                    <span>LIN Xiangning</span>
                    <span>CHEN Zhe</span>
            </h2>
                    <h2>
                    <span>Electric Power Research Institute of Shenzhen Power Supply Co., Ltd.</span>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology (Huazhong University of Science and Technology)</span>
                    <span>China-EU Institute for Clean and Renewable Energy, Huazhong University of Science and Technology</span>
                    <span>Depth Energy Technology, Aalborg University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In a new development model of pelagic clustering islands, the island with few people but with abundant new energy is developed as a resource island, to produce materials and energy needed for the load center island and hence to improve the support capacity of materials and energy for the load center island. However, due to the limited geographical location, it is difficult to transfer materials and energy between islands in real time. How to produce and transport materials and energy effectively according to the demand of the load center island is the key to run this model smoothly. By taking the demand characteristics of materials and energy for pelagic clustering islands into consideration, a demand-driven production model is proposed. The model is capable of setting flexible price that can guide resource islands to produce and transport materials and energy orderly based on the urgency of materials and energy demand, to achieve a high ratio of reasonable consumption of new energy in resource islands and to adapt to materials and energy requirements of the load center island rationally. Simulation results verify the effectiveness and superiority of the proposed strategies of renewable energy accommodation and energy package delivery for pelagic clustering islands.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy%20accommodation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy accommodation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20price&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible price;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20package%20delivery&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy package delivery;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=pelagic%20clustering%20islands&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">pelagic clustering islands;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-27</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51537003);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">在传统发展模式下,远洋海岛所需的能源和资源主要依靠远洋海运,补给困难且周期长。若能充分开发海洋中丰富的可再生能源,可为海岛提供可持续、绿色的电能、淡水供给。但受限于土地面积,在多数情况下基础设施与新能源发电设施无法建设在同一海岛上。因此,本文打破单一海岛独立发展的格局,对各海岛进行功能分类:资源岛上配置新能源发电系统和储电和海水淡化等消纳装置;负荷中心岛为负荷区,其日常所需的能源物资主要由资源岛补给,大陆补给的燃料作为应急能源。</p>
                </div>
                <div class="p1">
                    <p id="44">在上述生产—供给布局下,岛间常可选择海底电缆连接,但对于某些海岛群,考虑到海底复杂地理环境、多变海洋气候以及政治军事因素,各岛间未必具备架设电缆的前提。同时,电缆可能处在繁忙的航道上,对航运安全造成隐患<citation id="251" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。因此,本文针对岛间不宜铺设电缆的场景,借鉴文献<citation id="252" type="reference">[<a class="sup">2</a>]</citation>的思路,采用储换电船舶在岛间进行物资资源转运。</p>
                </div>
                <div class="p1">
                    <p id="45">为通过利用发电单元和合理调度负荷单元,可持续性地满足主岛电能、淡水等需求,需面临岛屿群在功能上和地理上的分离、船舶运输的离散性、负荷与能源的不匹配性等问题,使得海岛群间能量调度问题显得尤为复杂。</p>
                </div>
                <div class="p1">
                    <p id="46">目前,针对海岛能量生产调度,研究其定价机制以及基于价格的调度策略的相关论文较少,但针对电网领域的日前调度,国内外已有充分的研究,文献<citation id="253" type="reference">[<a class="sup">3</a>]</citation>针对冷热电联供型微网,基于联供设备日前计划出力,通过多步滚动优化,保证联供微网的经济性。文献<citation id="254" type="reference">[<a class="sup">4</a>]</citation>提出了多时间尺度的海岛微网能量调度方法,并在日前调度的基础上再进行日内滚动优化。随着智能电网发展,微网供需互动进一步加强,文献<citation id="256" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>]</citation>建立了基于分时电价的用户侧响应模型,提出发电侧与用户侧互动的系统日前调度模型。文献<citation id="257" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>建立了考虑不确定性的用户响应模型和激励决策机制。文献<citation id="255" type="reference">[<a class="sup">9</a>]</citation>基于分时电价下负荷模糊响应模型,提出了考虑源—荷波动的日前调度模糊优化方法。目前文献研究表明,通过分时电价等价格策略,以发定用,可有效地刺激用户调整用电行为以缓解发用矛盾。但是,离网型远洋海岛电网,由于地理位置受限,岛屿间物资能量难以实时输送,同时岛上负荷刚需比例较大,仅通过分时电价对岛上用户进行引导难以完全满足要求。各资源岛如何根据新能源发电量和负荷需求量,配置制淡和蓄电装置的生产总量,并按照每日所需进行生产,以达到既充分满足能源资源的负荷需求,又具备良好的经济性,是这类能源资源供给模式面临的主要挑战。</p>
                </div>
                <div class="p1">
                    <p id="47">为此,在本文所述及的以需求为导向的远洋海岛群能源市场中,结合负荷侧响应与价格引导方法在日前调度中的优势,提出一种以需求驱动生产的响应模式,基于负荷中心岛上负荷需求量和“需求紧急度”制定具有一定灵活度的弹性价格<citation id="258" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,并用于引导资源岛合理安排岛上能源、物资打包大小,制定消纳装置调度计划,在实现资源岛自身收益最大化的同时满足负荷中心岛的需求。通过仿真算例,验证了所提基于弹性价格的资源岛新能源消纳与能量打包外送策略的合理性和经济性<citation id="259" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>1</b> 远洋海岛群能源调度与生产框架</h3>
                <div class="p1">
                    <p id="49">资源岛新能源消纳、能量打包与岛间能量输送的主体框架如图1所示。</p>
                </div>
                <div class="area_img" id="50">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 新能源消纳与能量打包外送的主体框架" src="Detail/GetImg?filename=images/DLXT201918007_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 新能源消纳与能量打包外送的主体框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Framework of renewable energy accommodation 
and energy package delivery</b></p>

                </div>
                <div class="p1">
                    <p id="51">针对岛间不具备能量实时传输通道的场景,本文利用储换电船舶在岛间进行淡水、电能搬运,如图1所示。负荷中心岛根据每日电能和淡水需求量预测区间、岛上储能电站荷电状态(SOC)期望状态、蓄水池期望水位,按“需求紧急度”不同对电能和淡水需求进行分段,并制定相应的弹性价格。资源岛基于负荷需求及弹性价格,结合岛上新能源出力预测信息,考虑储换电船舶装载能力、运输成本和装置运行成本,以总利润最大为目标,合理安排淡水、电能生产,通过储换电船舶搬运,实现经济消纳新能源和物资能量打包外送。</p>
                </div>
                <div class="p1">
                    <p id="52">本文中储换电船舶往返周期一日一次,前往资源岛采集已制备的淡水和固定的电能。负荷需求量预测周期为24 h,调度时空尺度如附录A图A1所示。本文一个调度周期的时间跨度为3 d,为保证物资能量生产、供应与负荷需求的有效衔接,负荷中心岛需提前2 d在<i>t</i><sub>1,2</sub>时刻向资源岛发布第三日(目标周期:<i>t</i><sub>3,0</sub>—<i>t</i><sub>3,5</sub>)的淡水和电能需求量以及弹性价格信息,其中<i>t</i><sub>1,2</sub>表示第一日<i>t</i><sub>2</sub>时刻。资源岛在<i>t</i><sub>1,2</sub>—<i>t</i><sub>2,2</sub>时段内完成生产并交割制备的物资能量。储换电船舶在<i>t</i><sub>2,1</sub>时刻启航前往资源岛,<i>t</i><sub>2,4</sub>时刻装载物资能量返回负荷中心岛,交付负荷中心岛使用。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>2</b> 负荷需求区间分段</h3>
                <h4 class="anchor-tag" id="54" name="54"><b>2.1</b> 基于“需求紧急度”的电能需求分类</h4>
                <div class="p1">
                    <p id="55">负荷中心岛上储能电站容量为<i>E</i><sub>m</sub>;SOC值上限为<i>S</i><sub>m,max</sub>,取90%;下限为<i>S</i><sub>m,min</sub>,取10%;储能电站在<i>t</i><sub>3,5</sub>时刻SOC期望值设为<i>S</i><sub>m,ex</sub>,取40%,以保证连续功能。设<i>t</i><sub>3,0</sub>时刻储能电站SOC的预测值为<i>S</i><sub>0</sub>、剩余电量为<i>E</i><sub>m,0</sub>、目标周期内电能需求量为<i>E</i><sub>m,d</sub>和电能缺额量为<i>E</i><sub>m,dif</sub>。考虑到预测误差,<i>t</i><sub>3,0</sub>时刻储能电站剩余电量以区间表示为[<i>E</i><mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mn>0</mn></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>,<i>E</i><mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mn>0</mn></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>];负荷需求量预测区间为[<i>E</i><mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>,<i>E</i><mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>],则电能缺额最大值<i>E</i><mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>、最小值<i>E</i><mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>、潜在电能缺额<i>E</i><mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mtext>p</mtext></msubsup></mrow></math></mathml>分别为:</p>
                </div>
                <div class="p1">
                    <p id="63"><i>E</i><mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>=<i>E</i><mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>-<i>E</i><mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mn>0</mn></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="67"><i>E</i><mathml id="68"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>=<i>E</i><mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>-<i>E</i><mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mn>0</mn></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="71"><i>E</i><mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mtext>p</mtext></msubsup></mrow></math></mathml>=<i>E</i><mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>-<i>E</i><mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="75">负荷中心岛根据电能需求量预测区间和岛上储能电站SOC在<i>t</i><sub>3,5</sub>时刻的预期大小,将购电需求按紧急度不同分为四段:一级电能需求为满足电能刚性需求的最小缺电量,大小为<i>E</i><mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>,“需求紧急度”最高;二级电能需求为满足潜在电能缺电量,大小为<i>E</i><mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mtext>p</mtext></msubsup></mrow></math></mathml>;三级电能需求为满足电能缺额后使储能电站SOC达到期望值40%所需电量;四级电能需求为储能电站SOC达到期望值40%后,再使SOC值达到上限90%所需电量,“需求紧急度”最低。其中,在负荷中心岛购电量满足一级、二级电能需求后,目标周期内岛上的电能缺额已得到完全满足,且在<i>t</i><sub>3,5</sub>时刻SOC值为10%。</p>
                </div>
                <div class="p1">
                    <p id="78">当<i>E</i><sub>m,dif</sub>&gt;0时,负荷中心岛存在电能缺额,即刚性电能需求。则负荷中心岛上的一级电能需求大小为<i>E</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>;二级电能需求大小为<i>E</i><mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mtext>p</mtext></msubsup></mrow></math></mathml>;三级电能需求大小为30%<i>E</i><sub>m</sub>;四级电能需求大小为50%<i>E</i><sub>m</sub>。总电能采购量为<i>E</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>+80%<i>E</i><sub>m</sub>,理论上在换电模式下,若资源岛新能源出力允许,负荷中心岛可要求资源岛固定更多的电能,以供本岛备用。但是,这可能会导致资源岛上过多的蓄电池囤积在负荷中心岛,影响资源岛的正常生产。因此,本文中负荷中心岛仅设置上述4个等级购电需求。</p>
                </div>
                <div class="p1">
                    <p id="82">当<i>E</i><sub>m,dif</sub>≤0时,表示在目标周期内无刚性电能需求,但仍存在非刚性电能需求。此时,根据<i>t</i><sub>3,5</sub>时刻储能电站SOC预测值<i>S</i><sub>m,e</sub>的大小可分为:①当<i>S</i><sub>m,e</sub>在10%～40%之间时,负荷中心岛上一、二级电能需求为0,但存在三级和四级电能需求,大小分别为(40%-<i>S</i><sub>m,e</sub>)<i>E</i><sub>m</sub>和50%<i>E</i><sub>m</sub>;②当<i>S</i><sub>m,e</sub>在40%～90%之间时,负荷中心岛仅存在四级电能需求,大小为(90%-<i>S</i><sub>m,e</sub>)<i>E</i><sub>m</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>2.2</b> 基于“需求紧急度”的淡水需求分类</h4>
                <div class="p1">
                    <p id="84">负荷中心岛上蓄水池总容量为<i>V</i><sub>m</sub>;警戒储水量<i>V</i><sub>m,1</sub>为总容量的35%;期望的淡水最终储量为<i>V</i><sub>m,2</sub>为总容量的75%。结合淡水预测信息,在<i>t</i><sub>3,0</sub>时刻负荷中心岛上淡水储量为<i>V</i><sub>m,0</sub>;淡水需求量为<i>V</i><sub>m,d</sub>,降雨等外部来水量为<i>V</i><sub>m,x</sub>。</p>
                </div>
                <div class="p1">
                    <p id="85">负荷中心岛根据淡水需求量和蓄水池预期水位将购水需求分为紧急度不同的三段:一级淡水需求为保证在<i>t</i><sub>3,5</sub>时刻淡水储量达到警戒储水量,“需求紧急度”最高,大小为<i>V</i><sub>dif,1</sub>;二级淡水需求为水位达到警戒水位后,再升至期望水位需购买的淡水,其大小为<i>V</i><sub>dif,2</sub>;三级淡水需求为水位满足期望水位后,直至蓄满需购买的淡水,大小为<i>V</i><sub>dif,3</sub>。其中</p>
                </div>
                <div class="p1">
                    <p id="86"><i>V</i><sub>dif,1</sub>=<i>V</i><sub>m,1</sub>-[(<i>V</i><sub>m,0</sub>+<i>V</i><sub>m,x</sub>)-<i>V</i><sub>m,d</sub>]      (4)</p>
                </div>
                <div class="p1">
                    <p id="87">当<i>V</i><sub>dif,1</sub>&gt;0时,表示<i>t</i><sub>3,5</sub>时刻岛上淡水储量低于警戒水位,存在一级淡水需求;则二级淡水需求大小为40%<i>V</i><sub>m</sub>;三级淡水需求大小为25%<i>V</i><sub>m</sub>。</p>
                </div>
                <div class="p1">
                    <p id="88">当<i>V</i><sub>dif,1</sub>≤0时,根据<i>t</i><sub>3,5</sub>时刻水位<i>H</i><sub>m,w</sub>大小可分为两种情况:①<i>H</i><sub>m,w</sub>在35%～75%之间时,一级淡水需求为0,二级、三级淡水需求大小分别为(75%-<i>H</i><sub>m,w</sub>)<i>V</i><sub>m</sub>和25%<i>V</i><sub>m</sub>;②<i>H</i><sub>m,w</sub>在75%～100%之间时,仅存在第三级淡水需求,大小为(100%-<i>H</i><sub>m,w</sub>)<i>V</i><sub>m</sub>。</p>
                </div>
                <h3 id="89" name="89" class="anchor-tag"><b>3</b> 弹性价格制定策略</h3>
                <h4 class="anchor-tag" id="90" name="90"><b>3.1</b> 弹性电价制定</h4>
                <div class="p1">
                    <p id="91">制定弹性电价时,需考虑负荷中心岛柴油机发电成本<citation id="260" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation><i>C</i><mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和资源岛单位储电成本。资源岛根据生产周期(<i>t</i><sub>1,1</sub>—<i>t</i><sub>2,1</sub>)内新能源出力,计算储电成本并提高5%(作为收益)作为弹性电价下限<i>C</i><mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>,即</p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mn>1</mn><mo>.</mo><mn>0</mn><mn>5</mn><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>i</mtext></mrow></msub><mo>´</mo><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>p</mtext><mo>,</mo><mtext>e</mtext></mrow></msub><mo>´</mo><mo stretchy="false">)</mo></mrow><mrow><mi>E</mi><msub><mrow></mrow><msup><mtext>E</mtext><mo>′</mo></msup></msub></mrow></mfrac></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>E</i><sub>E</sub>′为生产周期内资源岛上总储电量;<i>C</i><sub>Li</sub>′为生产周期内储电运行总成本;<i>C</i><sub>ship,e</sub>′为运输成本。</p>
                </div>
                <div class="p1">
                    <p id="97">结合附录A图A2所示的弹性电价制定流程。当<i>C</i><mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>≥<i>C</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>时,柴油机发电对负荷中心岛更经济。因此,这种情况本文不做过多讨论。</p>
                </div>
                <div class="p1">
                    <p id="100">当<i>C</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>&lt;<i>C</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>时,将<i>C</i><mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>C</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别作为弹性电价上限和下限,在此价格区间内,负荷中心岛结合上述电能需求分段方法制定相应的弹性电价。</p>
                </div>
                <div class="p1">
                    <p id="105">当<i>E</i><sub>m,dif</sub>&gt;0时,设一级、二级、三级、四级电能需求对应的采购价格为<i>p</i><sub>e,1</sub>,<i>p</i><sub>e,2</sub>,<i>p</i><sub>e,3</sub>,<i>p</i><sub>e,4</sub>。其大小关系为<i>p</i><sub>e,1</sub>&gt;<i>p</i><sub>e,2</sub>&gt;<i>p</i><sub>e,3</sub>&gt;<i>p</i><sub>e,4</sub>。将购电需求按照“需求紧急度”降序排列,则购电量从0到<i>E</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>+80%<i>E</i><sub>m</sub>,越靠前电能对负荷中心岛越重要,采购价格也应最高;随着购买的电量增加,电能重要程度降低,采购价格也应随之降低,则价格—购电量曲线起点为(0,<i>C</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>),终点为(<i>E</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>+80%<i>E</i><sub>m</sub>,<i>C</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>)。由于实际曲线需量化负荷的重要度、统计所有负荷功率大小,这样会使得曲线形成过于复杂,本文用直线方程<i>f</i><sub>e1</sub>表示价格—购电量(<i>p</i><sub>e</sub>-<i>E</i><sub>e</sub>)曲线:<i>p</i><sub>e</sub>=<i>f</i><sub>e1</sub>(<i>E</i><sub>e</sub>)。各等级负荷需求的端点横坐标值<i>E</i><sub>e,<i>i</i></sub>分别为0,<i>E</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>,<i>E</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>,<i>E</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>+30%<i>E</i><sub>m</sub>,<i>E</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>f</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>+80%<i>E</i><sub>m</sub>,将弹性价格—购电量曲线截为4段,取每段中点对应价格为相应等级负荷需求的购买价格,如附录A图A3所示。弹性电价可由式(6)计算得到。</p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><msup><mi>i</mi><mo>′</mo></msup></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false">(</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>i</i>′=1,2,3,4;<i>i</i>=1,2,3,4,5。</p>
                </div>
                <div class="p1">
                    <p id="117">当<i>E</i><sub>m,dif</sub>≤0且<i>t</i><sub>3,5</sub>时刻储能电站SOC预测值<i>S</i><sub>m,e</sub>在10%～40%之间时,负荷中心岛仅三级和四级电能需求,总量为(90%-<i>S</i><sub>m,e</sub>)<i>E</i><sub>m</sub>。当购电量从0升至(90%-<i>S</i><sub>m,e</sub>)<i>E</i><sub>m</sub>,购电后<i>t</i><sub>3,5</sub>时刻SOC值<i>S</i><sub>m,e</sub>′也由<i>S</i><sub>m,e</sub>升至90%时,则上述电价—购电量曲线可用电价—SOC曲线表示。<i>S</i><sub>m,e</sub>值越小,负荷中心岛的购电欲望越强,但仍比存在电能缺额时的购电欲望低。这种情况下,负荷中心岛不愿承受购电价格上限达到<i>C</i><mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>,但若价格定得过低,又可能不足以吸引资源岛生产。目前没有文献讨论该类情况下的参考电价制定标准,本文规定当<i>S</i><sub>m,e</sub>=10%时购电价格上限为(<i>C</i><mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>+<i>C</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>)/2。电价—SOC曲线起点为(10%,(<i>C</i><mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>+<i>C</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>)/2),终点为(90%,<i>C</i><mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>),直线方程记为<i>p</i><sub>e</sub>′(<i>S</i><sub>m,e</sub>′)。同时还规定在10%～40%区间内的任意<i>S</i><sub>m,e</sub>值,购电价格上限满足上述直线方程<i>p</i><sub>e</sub>′,大小记为<i>p</i><sub>e</sub>′(<i>S</i><sub>m,e</sub>)。三级、四级负荷需求的端点横坐标分别为<i>S</i><sub>m,e</sub>,40%,90%,根据上述弹性电价制定策略,三级电能需求的采购价格<i>p</i><sub>e,3</sub>′为(<i>p</i><sub>e</sub>′(<i>S</i><sub>m,e</sub>)+<i>p</i><sub>e</sub>′(40%))/2;四级电能需求的采购价格<i>p</i><sub>e,4</sub>′为(<i>p</i><sub>e</sub>′(40%)+<i>p</i><sub>e</sub>′(90%))/2。</p>
                </div>
                <div class="p1">
                    <p id="124">当<i>E</i><sub>m,dif</sub>≤0且<i>t</i><sub>3,5</sub>时刻储能电站SOC值<i>S</i><sub>m,e</sub>在40%～90%之间时,负荷中心岛仅第四级电能需求,采购电价定为<i>C</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>e</mtext><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>3.2</b> 弹性水价</h4>
                <div class="p1">
                    <p id="127">与弹性电价制定方法类似,弹性水价的上限<i>C</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>w</mtext><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为柴油机发电生产淡水成本,下限<i>C</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>w</mtext><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为资源岛消耗新能源生产淡水成本(含运输成本)的105%。</p>
                </div>
                <div class="p1">
                    <p id="130">当<i>V</i><sub>dif,1</sub>&gt;0时,负荷中心岛对一级、二级、三级淡水的采购价格分别设为<i>p</i><sub>w,1</sub>,<i>p</i><sub>w,2</sub>,<i>p</i><sub>w,3</sub>。与存在电能缺额时弹性电价制定方法相同,设淡水采购价格—购水量(<i>p</i><sub>w</sub>-<i>V</i><sub>w</sub>)的曲线方程<i>f</i><sub>w1</sub>为<i>p</i><sub>w</sub>=<i>f</i><sub>w1</sub>(<i>V</i><sub>w</sub>)。不同等级淡水需求的端点横坐标值<i>V</i><sub>w,<i>i</i></sub>分别为0,<i>V</i><sub>dif,1</sub>,<i>V</i><sub>dif,1</sub>+<i>V</i><sub>dif,2</sub>,<i>V</i><sub>dif,1</sub>+<i>V</i><sub>dif,2</sub>+<i>V</i><sub>dif,3</sub>,则不同等级淡水对应的购买价为:</p>
                </div>
                <div class="p1">
                    <p id="131"><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><msup><mi>i</mi><mo>′</mo></msup></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false">(</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="133">式中:<i>i</i>′=1,2,3;<i>i</i>=1,2,3,4。</p>
                </div>
                <div class="p1">
                    <p id="134">当<i>V</i><sub>dif,1</sub>≤0且<i>t</i><sub>3,5</sub>时刻水位预测值<i>H</i><sub>m,w</sub>在35%～75%之间时,负荷中心岛仅二级和三级淡水需求,总量为(95%-<i>H</i><sub>m,w</sub>)<i>V</i><sub>m</sub>。与一、二级电能需求时弹性电价制定方法相同,本文规定当<i>H</i><sub>m,w</sub>为35%时购水价格上限为(<i>C</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>w</mtext><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>+<i>C</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>w</mtext><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>)/2;水价—水位(<i>p</i><sub>w</sub>′-<i>H</i><sub>m,w</sub>′)曲线方程<i>f</i><sub>w2</sub>为:<i>p</i><sub>w</sub>′=<i>f</i><sub>w2</sub>(<i>H</i><sub>m,w</sub>′);同时在35%～75%区间内任意水位预测值<i>H</i><sub>m,w</sub>,对应购水价格上限为<i>f</i><sub>w2</sub>(<i>H</i><sub>m,w</sub>)。二级、三级淡水需求的端点横坐标值分别为<i>H</i><sub>m,w</sub>,75%,100%,则二级淡水需求的采购价格<i>p</i><sub>w,2</sub>′为(<i>f</i><sub>w2</sub>(<i>H</i><sub>m,w</sub>)+<i>f</i><sub>w2</sub>(75%))/2;三级淡水需求的采购价格<i>p</i><sub>w,3</sub>′为(<i>f</i><sub>w2</sub>(75%)+<i>f</i><sub>w2</sub>(100%))/2。</p>
                </div>
                <div class="p1">
                    <p id="137">当<i>H</i><sub>m,w</sub>在75%～100%之间时,负荷中心岛仅三级淡水需求,淡水的采购价定为<i>C</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>w</mtext><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <h3 id="139" name="139" class="anchor-tag"><b>4</b> 物资能量打包外送策略</h3>
                <h4 class="anchor-tag" id="140" name="140"><b>4.1</b> 消纳装置运行成本与物资运输成本建模</h4>
                <h4 class="anchor-tag" id="141" name="141">1)单位新能源发电成本</h4>
                <div class="p1">
                    <p id="142"><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>a</mtext><mtext>y</mtext><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="144">式中:<i>p</i><sub>new</sub>为单位新能源发电成本;<i>C</i><sub>day,new</sub>为新能源机组日运行成本<citation id="261" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>;<mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msub></mrow></math></mathml>为新能源日发电量。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146">2)制淡装置运行成本</h4>
                <div class="p1">
                    <p id="147">制淡装置运行成本包括:装置劳损成本、电能成本、人工成本、装置启停以及药剂消耗成本等。</p>
                </div>
                <div class="p1">
                    <p id="148"><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>,</mo><mtext>o</mtext></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>W</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="150"><i>C</i><sub>W,o</sub>=<i>α</i><sub>W</sub><i>V</i><sub>W</sub>+<i>C</i><sub>W,f</sub>+<i>n</i><sub>star,W</sub><i>c</i><sub>star,W</sub>+<i>n</i><sub>stop,W</sub><i>c</i><sub>stop,W</sub>      (10)</p>
                </div>
                <div class="p1">
                    <p id="151">式中:<i>C</i><sub>W</sub>为海水淡化总成本;<i>C</i><sub>W,o</sub>为制淡装置运行损耗成本;Δ<i>t</i>为装置调度步长,取1 h;<i>α</i><sub>W</sub>为制淡装置劳损系数,取2.503元/m<sup>3</sup>;<i>V</i><sub>W</sub>为每天淡水总生产量,与装置运行功率<i>P</i><sub>W</sub>的关系可由文献<citation id="262" type="reference">[<a class="sup">11</a>]</citation>得到;<i>C</i><sub>W,f</sub>为制淡装置固定成本,取334元;<i>n</i><sub>star,W</sub>和<i>n</i><sub>stop,W</sub>分别为制淡装置启、停次数;<i>c</i><sub>star,W</sub>和<i>c</i><sub>stop,W</sub>分别为制淡装置启、停成本。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152">3)蓄电池储电成本</h4>
                <div class="p1">
                    <p id="153">根据文献<citation id="263" type="reference">[<a class="sup">15</a>]</citation>,资源岛<i>j</i>上蓄电池充放电过程中产生的成本<i>C</i><sub>Lic,<i>j</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="154"><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>i</mtext><mtext>c</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>i</mtext></mrow></msub><mi>E</mi><msub><mrow></mrow><mrow><mtext>Ν</mtext><mo>,</mo><mi>j</mi></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">(</mo><mi>D</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="156">式中:<i>p</i><sub>Li</sub>为蓄电池单位容量价格;<i>E</i><sub>N,<i>j</i></sub>为蓄电池的额定容量;<i>p</i><sub>Li</sub><i>E</i><sub>N,<i>j</i></sub>为资源岛<i>j</i>的蓄电池投资成本;<i>N</i><sub>C</sub>(<i>D</i><sub><i>j</i></sub>)为总充电深度为<i>D</i><sub><i>j</i></sub>时的循环次数<citation id="264" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="157"><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>i</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mn>2</mn></munderover><mo stretchy="false">(</mo></mstyle><mi>C</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>i</mtext><mtext>c</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo>+</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msub><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mi>j</mi></mrow><mtext>e</mtext></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="159">式中:<i>C</i><sub>Li</sub>为蓄电池运行总成本;<i>E</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mi>j</mi></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>为资源岛储电消耗的新能源电量。</p>
                </div>
                <h4 class="anchor-tag" id="161" name="161">4)运输成本建模</h4>
                <div class="p1">
                    <p id="162">如附录A图A4所示,负荷中心岛与两资源岛之间距离分别为<i>L</i><sub>1</sub>和<i>L</i><sub>2</sub>,且<i>L</i><sub>1</sub>&gt;<i>L</i><sub>2</sub>,资源岛之间距离为<i>L</i><sub>3</sub>。设船舶在岛间搬运过程中运行功率<i>P</i><sub>c</sub>保持不变,航路固定:从负荷中心岛启程,经过资源岛1后再到资源岛2,最后回到负荷中心岛。</p>
                </div>
                <div class="p1">
                    <p id="163">设储换电船舶空载排水量为<i>M</i><sub>n</sub>,载重时排水量为<i>M</i><sub>WT</sub>,运输航行时间为<i>t</i><sub>trans</sub>,其大小可表示为:</p>
                </div>
                <div class="p1">
                    <p id="164"><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>n</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mn>1</mn></mrow></msub></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mtext>W</mtext><mtext>Τ</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="166">式中:<i>v</i><sub>c,n</sub>为船舶空载时的航速;<i>v</i><sub>c,1</sub>为经过资源岛1后的航速;<i>v</i><sub>c,WT</sub>为经过资源岛2返程时的航速<citation id="265" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="167">运输成本<i>C</i><sub>ship</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="168"><i>C</i><sub>ship</sub>=<i>C</i><sub>ship,f</sub>+<i>C</i><sub>ship,a</sub>      (14)</p>
                </div>
                <div class="p1">
                    <p id="169"><i>C</i><sub>ship,a</sub>=<i>ω</i><sub>s</sub><i>P</i><sub>c</sub><i>t</i><sub>trans</sub>      (15)</p>
                </div>
                <div class="p1">
                    <p id="170">式中:<i>C</i><sub>ship,f</sub>为固定成本,有人工费、船舶固定折现成本等,取1 000元/d<citation id="266" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>;<i>C</i><sub>ship,a</sub>为非固定成本,有能耗成本、折旧成本等;<i>ω</i><sub>s</sub>为船舶能耗成本系数,取2.5元/(kW·h)<citation id="267" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>4.2</b> 目标函数</h4>
                <div class="p1">
                    <p id="172">目标函数设为资源岛日总收益最大:</p>
                </div>
                <div class="p1">
                    <p id="173">max <i>C</i><sub>total</sub>′=max{(<i>p</i><sub>E</sub><i>E</i><sub>m,E</sub>+<i>p</i><sub>w</sub><i>V</i><sub>m,w</sub>)-</p>
                </div>
                <div class="p1">
                    <p id="174">(<i>C</i><sub>W</sub>+<i>C</i><sub>ship</sub>+<i>C</i><sub>Li</sub>)}      (16)</p>
                </div>
                <div class="p1">
                    <p id="175">式中:<i>C</i><sub>total</sub>′为资源岛售电和售水的日总收益;<i>p</i><sub>E</sub>和<i>p</i><sub>w</sub>分别为电能、淡水的弹性采购价格;<i>E</i><sub>m,E</sub>为分段电能产量;<i>V</i><sub>m,w</sub>为分段淡水产量。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176"><b>4.3</b> 约束条件</h4>
                <h4 class="anchor-tag" id="177" name="177">1)运行功率约束</h4>
                <div class="area_img" id="178">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918007_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="180">式中:<i>j</i>=1,2;<i>t</i>=1,2,…,24;<i>P</i><sub>Li,<i>j</i></sub>(<i>t</i>)为资源岛<i>j</i>第<i>t</i>小时蓄电池充电功率;<i>P</i><sub>W,<i>j</i></sub>(<i>t</i>)为资源岛<i>j</i>第<i>t</i>小时制淡装置运行功率;<i>P</i><sub>N,<i>j</i></sub>(<i>t</i>)为资源岛<i>j</i>第<i>t</i>小时新能源出力预测值;<i>P</i><sub>EN</sub>为蓄电池额定功率;<i>P</i><sub>W,min</sub>为制淡装置最低启动功率;<i>P</i><sub>WN</sub>为制淡装置额定功率。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181">2)船舶运输时间约束</h4>
                <div class="p1">
                    <p id="182">为保证船舶按时将物资送回负荷中心岛,有</p>
                </div>
                <div class="p1">
                    <p id="183"><i>t</i><sub>trans</sub>≤<i>t</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="185">式中:<i>t</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>r</mtext><mtext>a</mtext><mtext>n</mtext><mtext>s</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为航行时间的最大值,取为6.5 h。</p>
                </div>
                <h4 class="anchor-tag" id="187" name="187">3)制淡装置启停次数约束</h4>
                <div class="area_img" id="188">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918007_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="190">式中:<i>n</i><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>W</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为调度周期内装置启停次数上限,取2。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192">4)蓄电池<i>SOC</i>约束</h4>
                <div class="p1">
                    <p id="193">S<sub><i>min</i></sub>≤S(t)≤S<sub><i>max</i></sub>  t=1,2,…,24      (20)</p>
                </div>
                <div class="p1">
                    <p id="194">式中:S<sub><i>max</i></sub>和S<sub><i>min</i></sub>分别为资源岛上蓄电池<i>SOC</i>的上限和下限。</p>
                </div>
                <h4 class="anchor-tag" id="195" name="195">5)船舶运输能力约束</h4>
                <div class="p1">
                    <p id="196"><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mn>2</mn></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo>≤</mo><mi>Μ</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>p</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="198"><i>N</i><sub>b</sub><i>V</i><sub>s,b</sub>+<i>N</i><sub>w</sub><i>V</i><sub>s,w</sub>≤<i>V</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>p</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="200">式中:<i>M</i><sub><i>j</i></sub>为储换电船舶分别在资源岛<i>j</i>上装载物资的重量;<i>M</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>p</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为船舶最大可装载重量;V<mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>i</mtext><mtext>p</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为船舶最大可容纳体积;<i>V</i><sub>s,b</sub>为蓄电池装置体积;<i>V</i><sub>s,w</sub>为储水装置体积;<i>N</i><sub>b</sub>为运输船舶上蓄电池装置总个数;<i>N</i><sub>w</sub>为运载储水装置总个数。</p>
                </div>
                <h4 class="anchor-tag" id="203" name="203"><b>4.4</b> 求解流程和方法</h4>
                <div class="p1">
                    <p id="204">本文基于负荷中心岛弹性价格的资源岛能量打包外送策略求解流程如图2所示。</p>
                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 资源岛能量打包外送策略流程图" src="Detail/GetImg?filename=images/DLXT201918007_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 资源岛能量打包外送策略流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_205.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of strategy of energy package 
delivery from resource islands</b></p>

                </div>
                <div class="p1">
                    <p id="206">具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="207">1)结合附录A图A1,负荷中心岛预测未来第三日的电能需求和淡水需求,以及岛上储能电池状态和蓄水池状态信息。</p>
                </div>
                <div class="p1">
                    <p id="208">2)负荷中心岛根据上述信息,考虑“需求紧急度”对电能总需求和淡水总需求进行分类,并生成电能和淡水的弹性价格。</p>
                </div>
                <div class="p1">
                    <p id="209">3)资源岛根据负荷中心岛的负荷需求信息和弹性价格信息,考虑船舶的运输能力、运输成本和消纳装置运行成本进行物资能量打包外送。</p>
                </div>
                <div class="p1">
                    <p id="210">针对待求解非线性、多连续变量的复杂优化调度问题,本文使用常用于线性规划、非线性规划等规划问题求解<citation id="268" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>的YALMIP进行编程求解。</p>
                </div>
                <h3 id="211" name="211" class="anchor-tag"><b>5</b> 仿真分析</h3>
                <h4 class="anchor-tag" id="212" name="212"><b>5.1</b> 弹性价格仿真结果</h4>
                <div class="p1">
                    <p id="213">本文以中国南海某远洋海岛群为仿真对象,岛间的相对距离分别为<i>L</i><sub>1</sub>=14 km,<i>L</i><sub>2</sub>=10 km,<i>L</i><sub>3</sub>=18 km。负荷中心岛建有储能电站,容量为8 000 kW·h;制淡装置;容积为800 m<sup>3</sup>的蓄水池;作为备用电源的柴油机组。两资源岛上分别布置有容量为900 kW的新能源发电装置。同时,资源岛1蓄电池容量为11 250 kW·h,最大充电功率为450 kW;制淡装置5台。资源岛2上蓄电池容量为10 000 kW·h,最大充电功率为400 kW;制淡装置5台。部分参数见附录A表A1。由于目前岛屿并未被成熟开发,本文借鉴东澳岛、南麂岛等海岛微网负荷数据以及用水情况,并根据岛屿面积等比例扩展。</p>
                </div>
                <div class="p1">
                    <p id="214">新能源典型出力曲线如附录A图A5所示,其中第0时对应<i>t</i><sub>1,0</sub>时刻,第24时对应<i>t</i><sub>2,1</sub>时刻。针对新能源出力充足、中等和不足这3种情况,按照本文淡水、电能需求分级和弹性价格制定策略,可得到弹性价格如附录A表A2和表A3所示。</p>
                </div>
                <h4 class="anchor-tag" id="215" name="215">1)弹性电价</h4>
                <div class="p1">
                    <p id="216">情况1:负荷中心岛存在刚性用电缺额,电能缺额预测区间为8 000～10 000 kW·h,分段购电量为[8 000,2 000,2 400,4 000]kW·h。</p>
                </div>
                <div class="p1">
                    <p id="217">情况2:负荷中心岛没有刚性缺额,有①<i>t</i><sub>3,5</sub>时刻SOC预测值<i>S</i><sub>m,e</sub>在10%～40%之间,为15%,则分段购电需求为[0,0,2 000,4 000]kW·h;②<i>t</i><sub>3,5</sub>时刻SOC预测值<i>S</i><sub>m,e</sub>在40%～90%之间,为50%,分段购电需求为[0,0,0,3 200]kW·h。根据弹性电价制定策略,弹性电价见附录A表A2。</p>
                </div>
                <h4 class="anchor-tag" id="218" name="218">2)弹性水价</h4>
                <div class="p1">
                    <p id="219">情况1:负荷中心岛上存在淡水刚性缺额,第三日<i>t</i><sub>3,0</sub>时刻储水量为300 t,<i>t</i><sub>3,0</sub>—<i>t</i><sub>3,5</sub>时段内降雨等外部来水量为10 t,用水需求为230 t,则分段购水需求量为[200,320,200]t。</p>
                </div>
                <div class="p1">
                    <p id="220">情况2:负荷中心岛蓄水充足,不存在刚性缺额时,有①<i>t</i><sub>3,5</sub>时刻预测水位在35%～75%之间,为50%,则分段购水需求为[0,200,200]t;②<i>t</i><sub>3,5</sub>时刻预测水位在75%～100%之间,为87.5%,则分段购水需求为[0,0,100]t。根据弹性水价制定策略,弹性水价如附录A表A3所示。</p>
                </div>
                <h4 class="anchor-tag" id="221" name="221"><b>5.2</b> 消纳装置在不同调度场景下的仿真结果</h4>
                <div class="p1">
                    <p id="222">本文在负荷中心岛上电能和淡水均存在刚性需求时,分别对新能源出力中等、充足和出力不足3种场景进行仿真分析,并通过设置3种对比方法以验证本文所提策略的合理性和优越性。</p>
                </div>
                <div class="p1">
                    <p id="223">方法1:不采用弹性价格引导消纳装置生产;方法2:采用弹性价格引导但资源岛间不协同调度消纳装置生产;方法3:采用弹性价格引导且协同调度,但调度过程中忽略运输费用;方法4:采用本文提出的基于弹性价格消纳装置调度与能量打包策略。</p>
                </div>
                <h4 class="anchor-tag" id="224" name="224">1)新能源出力中等时的仿真结果</h4>
                <div class="p1">
                    <p id="225">方法1仿真结果:在方法1下,将弹性价格与对应分段采购量取加权平均得到电能和淡水的固定采购价格,即电能单价为2.93元/(kW·h),淡水单价为21.84元/t。各资源岛消纳装置生产量及总收益如表1所示。</p>
                </div>
                <div class="area_img" id="226">
                    <p class="img_tit"><b>表1 方法1中的消纳装置产量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Output of accommodation device by method 1</b></p>
                    <p class="img_note"></p>
                    <table id="226" border="1"><tr><td><br />资源岛</td><td>储电量/(kW·h)</td><td>产水量/t</td><td>总收益/元</td></tr><tr><td><br />1</td><td>2 773.74</td><td>342.1</td><td>13 876.4</td></tr><tr><td><br />2</td><td>2 574.50</td><td>331.2</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="227">在固定价格的指导下,资源岛优先生产淡水,再储电。受船舶载重约束,生产淡水共673.3 t,对比购水需求[200,320,200]t,负荷中心岛的一级和二级淡水需求可得到满足;固定的总电量为5 348.24 kW·h,对比可知无法满足负荷中心岛的一级电能需求,该部分缺额为2 651.76 kW·h,需通过发电成本更高的柴油发电机来满足。</p>
                </div>
                <div class="p1">
                    <p id="228">方法2仿真结果如表2所示。方法2下,各资源岛以各自利益最大化非协同生产:生产淡水共400.02 t,负荷中心岛一级淡水需求可得到满足;固定的总电量为6 919.8 kW·h,无法满足负荷中心岛的一级电能需求,与方法1相比,柴油发电机的补充发电量减少至1 080.2 kW·h。</p>
                </div>
                <div class="area_img" id="229">
                    <p class="img_tit"><b>表2 方法2中的消纳装置产量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Output of accommodation device by method 2</b></p>
                    <p class="img_note"></p>
                    <table id="229" border="1"><tr><td><br />资源岛</td><td>储电量/(kW·h)</td><td>产水量/t</td><td>总收益/元</td></tr><tr><td><br />1</td><td>3 594.8</td><td>200.1</td><td>20 894</td></tr><tr><td><br />2</td><td>3 325.0</td><td>200.1</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="230">方法3仿真结果如表3所示。方法3中,各消纳装置根据弹性价格,在忽略运输成本的前提下化协同生产:共生产淡水210 t,储电7 993.3 kW·h。对比负荷需求可知,物资能量最紧急的一级淡水需求和一级电能需求中的绝大部分均能通过资源岛生产的能量包得到满足,此时柴油机需补充的发电量仅为8 kW·h。</p>
                </div>
                <div class="area_img" id="231">
                    <p class="img_tit"><b>表3 方法3中的消纳装置产量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Output of accommodation device by method 3</b></p>
                    <p class="img_note"></p>
                    <table id="231" border="1"><tr><td><br />资源岛</td><td>储电量/(kW·h)</td><td>产水量/t</td><td>总收益/元</td></tr><tr><td><br />1</td><td>3 528.3</td><td>210</td><td>21 252.8</td></tr><tr><td><br />2</td><td>4 465.0</td><td>0</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="232">方法4仿真结果:资源岛上消纳装置每小时计划运行功率如图3所示,各消纳装置产量及资源岛总收益如表4所示。方法4中,资源岛利用基于弹性价格的能量打包策略,以总利益最大化协同调度消纳装置:总淡水产量为200 t,总储电量为8 059.8 kW·h,负荷中心岛上最紧急的一级淡水和电能需求均得到满足。</p>
                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_233.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 新能源出力中等时的消纳装置调度方案" src="Detail/GetImg?filename=images/DLXT201918007_233.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 新能源出力中等时的消纳装置调度方案</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_233.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Scheduling scheme of accommodation devices for 
renewable energy with medium output</b></p>

                </div>
                <div class="area_img" id="234">
                    <p class="img_tit"><b>表4 方法4中的消纳装置产量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Output of accommodation device by method 4</b></p>
                    <p class="img_note"></p>
                    <table id="234" border="1"><tr><td><br />资源岛</td><td>储电量/(kW·h)</td><td>产水量/t</td><td>总收益/元</td></tr><tr><td><br />1</td><td>4 734.8</td><td>0</td><td>21 350.8</td></tr><tr><td><br />2</td><td>3 325.0</td><td>200</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="235">对比以上4种方法,对比结果如表5所示。 </p>
                </div>
                <div class="area_img" id="236">
                    <p class="img_tit">表5 新能源出力中等时4种方法的物资能量产量 <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Material energy production by 4 methods when renewable energy output is medium</b></p>
                    <p class="img_note"></p>
                    <table id="236" border="1"><tr><td><br />方法</td><td>储电量/(kW·h)</td><td>产水量/t</td><td>总收益/元</td></tr><tr><td><br />1</td><td>5 384.24</td><td>673.3</td><td>13 876.4</td></tr><tr><td><br />2</td><td>6 919.80</td><td>400.0</td><td>20 894.0</td></tr><tr><td><br />3</td><td>7 993.30</td><td>210.0</td><td>21 252.8</td></tr><tr><td><br />4</td><td>8 059.80</td><td>200.0</td><td>21 350.8</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="237">根据表5对比结果可知,方法1同方法4相比,虽然淡水产量多出473.3 t,但储电量减少了2 675.56 kW·h,导致负荷中心岛需通过柴油发电机才能满足岛上的一级电能需求,最终,方法1的总收益相比于方法4降低了35%。因此,通过弹性价格引导,不仅可以降低负荷中心岛上柴油机的使用率,还能增加资源岛的总收益。</p>
                </div>
                <div class="p1">
                    <p id="238">方法2中,两资源岛非协同生产,两者均优先去满足一级淡水需求,然后再满足一级电能需求,与方法4相比,淡水多生产200 t,固定的电量减少了1 140 kW·h,使得方法2中需启动柴油发电机才可以满足一级电能需求。同时,船舶在岛1上打包的淡水量增多,航行时间增加,总运输费用增加116元,总收益降低2%,其中运输费用占比达25%。</p>
                </div>
                <div class="p1">
                    <p id="239">方法3在调度过程中未考虑运输成本,与方法4相比,生产的淡水多出10 t,储电量减少66.5 kW·h。但是方法3中淡水被安排在岛1生产打包,使得总运输成本增加90元,总利润减少约100元,运输费用占比90%。对比方法2,3,4可知,两资源岛上生产的能量包不同时,运输费用是影响总收益的关键因素。但因为本文中岛间距离短,运输费用在总成本中的占比较低,使得表5中方法2,3,4的总收益相差不大。当运输费用增加而生产运行成本降低时,合理的打包策略对资源岛总收益的影响会越来越明显。</p>
                </div>
                <div class="p1">
                    <p id="240">通过上述仿真分析可知,在新能源出力中等情况下,资源岛基于负荷中心岛提供的弹性价格与负荷需求,通过能量打包外送策略,可优化出消纳装置最优调度方案。针对不同新能源出力场景,仿真分析结果如附录B所示。</p>
                </div>
                <h4 class="anchor-tag" id="241" name="241">2)运输成本增加后的仿真结果</h4>
                <div class="p1">
                    <p id="242">根据上述分析结果,为体现出运输成本对资源岛总收益的影响,设计了如下场景:设岛屿间距离<i>L</i><sub>1</sub>,<i>L</i><sub>2</sub>,<i>L</i><sub>3</sub>分别增加至20,14,28 km。为保证船舶按时回到负荷中心岛,船舶额定运行功率设为250 kW。同时,<i>ω</i><sub>s</sub>增加至5元/(kW·h);一级淡水需求增加至400 t。在新能源出力中等时,其余参数不变,可得到方法3与方法4的结果如表6所示。</p>
                </div>
                <div class="area_img" id="243">
                    <p class="img_tit"><b>表6 新能源出力中等时运输能力增加后的仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 6 Simulation results with increased transport capacity when renewable energy output is medium</b></p>
                    <p class="img_note"></p>
                    <table id="243" border="1"><tr><td><br />方法</td><td>资源岛</td><td>储电量/(kW·h)</td><td>产水量/t</td><td>总收益/元</td></tr><tr><td rowspan="2"><br />3</td><td><br />1</td><td>2 644.8</td><td>366.8</td><td rowspan="2">16 055.2</td></tr><tr><td><br />2</td><td>4 275.0</td><td>33.3</td></tr><tr><td rowspan="2"><br />4</td><td><br />1</td><td>4 354.8</td><td>66.7</td><td rowspan="2">16 527.8</td></tr><tr><td><br />2</td><td>2 574.5</td><td>331.2</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="244">由表6中对比结果可知,在运输成本增加场景下,方法4较方法3总收益提高了约500元,其中绝大部分来自运输费用的降低。</p>
                </div>
                <h3 id="245" name="245" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="246">本文基于负荷中心岛负荷需求制定弹性价格引导资源岛进行物资能量生产,资源岛以自身总收益最大为目标,合理安排物资能量生产并打包外送,通过算例仿真验证可得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="247">1)通过负荷中心岛制定的弹性价格,可以使资源岛上的生产与负荷中心岛的需求更契合。</p>
                </div>
                <div class="p1">
                    <p id="248">2)多资源岛间的协调生产,能更好地为负荷中心岛的负荷需求提供保障。</p>
                </div>
                <div class="p1">
                    <p id="249">在远洋海岛微网的后续研究中,作者还将充分考虑储换电船舶的实际出行情况,并增加氢气等需求以满足海岛微网多形态负荷需求。</p>
                </div>
                <div class="p1">
                    <p id="250">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="269" name="269" class="anchor-tag">附录A</h3>
                <div class="area_img" id="270">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1能量物资调度时空图" src="Detail/GetImg?filename=images/DLXT201918007_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1能量物资调度时空图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Space-time diagram of energy and materials scheduling</p>

                </div>
                <div class="area_img" id="271">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2制定弹性电价流程图" src="Detail/GetImg?filename=images/DLXT201918007_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2制定弹性电价流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Flow chart of formulating flexible electrovalence</p>

                </div>
                <div class="area_img" id="272">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3弹性电价" src="Detail/GetImg?filename=images/DLXT201918007_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3弹性电价  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Flexible electrovalence</p>

                </div>
                <div class="area_img" id="273">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4岛屿相对位置图" src="Detail/GetImg?filename=images/DLXT201918007_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4岛屿相对位置图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Relative position of each island</p>

                </div>
                <div class="area_img" id="274">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5资源岛新能源出力曲线" src="Detail/GetImg?filename=images/DLXT201918007_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5资源岛新能源出力曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Renewable power output of resource islands</p>

                </div>
                <div class="area_img" id="275">
                                            <p class="img_tit">
                                                表A1仿真所需部分参数
                                                    <br />
                                                Table A1 Some parameters required for simulation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918007_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1仿真所需部分参数" src="Detail/GetImg?filename=images/DLXT201918007_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="276">
                                            <p class="img_tit">
                                                表A2弹性电价
                                                    <br />
                                                Table A2 Flexible electrovalence
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918007_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2弹性电价" src="Detail/GetImg?filename=images/DLXT201918007_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="277">
                                            <p class="img_tit">
                                                表A3弹性水价
                                                    <br />
                                                Table A3 Flexible price of freshwater
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918007_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3弹性水价" src="Detail/GetImg?filename=images/DLXT201918007_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="278" name="278" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="279">2)场景2:新能源出力充足时</p>
                </div>
                <div class="p1">
                    <p id="280">基于方法4的消纳装置调度仿真结果如附录B图B1所示。消纳装置在不同的方法调度下,物资能量生产情况如附录B表B1所示。</p>
                </div>
                <div class="area_img" id="281">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1新能源出力充足时消纳装置调度方案" src="Detail/GetImg?filename=images/DLXT201918007_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1新能源出力充足时消纳装置调度方案  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Scheduling scheme of absorption devices for renewable energy output sufficient</p>

                </div>
                <div class="p1">
                    <p id="282">由图B1可知,新能源出力充足时,存在弃风、弃光。从表B1的各方法调度结果可以看出,方法1、方法3与方法4储电总量和产水总量相同,方法3与方法4在各资源岛间打包量存在差异,比较可知方法4的总收益最优。方法2因非协同调度生产,物资生产配比不合理,导致淡水总量超过船舶运载限制,总收益也低于方法4。</p>
                </div>
                <div class="area_img" id="283">
                                            <p class="img_tit">
                                                表B1新能源出力充足时4种方法的物资能量产量
                                                    <br />
                                                Table B1 Material energy production for 4 methods when renewable energy output is sufficient
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918007_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1新能源出力充足时4种方法的物资能量产量" src="Detail/GetImg?filename=images/DLXT201918007_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="284">3)场景3:新能源出力不足时</p>
                </div>
                <div class="p1">
                    <p id="285">基于方法4的消纳装置调度仿真结果如图B2所示。消纳装置在不同的方法调度下,物资能量生产情况如表B2所示。</p>
                </div>
                <div class="area_img" id="286">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2新能源出力不足时消纳装置调度方案" src="Detail/GetImg?filename=images/DLXT201918007_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2新能源出力不足时消纳装置调度方案  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_28600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Scheduling scheme of absorption devices for renewable energy output insufficient</p>

                </div>
                <div class="area_img" id="287">
                                            <p class="img_tit">
                                                表B2新能源出力不足时4种方法的物资能量产量
                                                    <br />
                                                Table B2 Material energy production for 4 methods when renewable energy output is insufficient
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918007_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918007_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918007_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2新能源出力不足时4种方法的物资能量产量" src="Detail/GetImg?filename=images/DLXT201918007_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="288">综合表B1、表B2数据可知,在不同新能源出力情况下,弹性价格能有效引导资源岛生产,实现负荷中心岛与资源岛双赢;同时,两资源岛间的协同生产能有效地调度各岛屿上消纳装置的生产比例,合理地实现物资与能量打包,提高资源岛总收益。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability analysis of submarine power cables and determination of external mechanical protections">

                                <b>[1]</b> MAKAMURA M,NANAYAKKARA N,HATAZAKI H,et al.Reliability analysis of submarine power cables and determination of external mechanical protections[J].IEEE Transactions on Power Delivery,1992(8):895-902.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701011&amp;v=MTMxNjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVzcvTlB5clBiYkc0SDliTXJvOUVaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 林湘宁,陈冲,周旋,等.远洋海岛群综合能量供给系统[J].中国电机工程学报,2017,37(1):98-109.LIN Xiangning,CHEN Chong,ZHOU Xuan,et al.Integrated energy supply system of pelagic clustering islands[J].Proceedings of the CSEE,2017,37(1):98-109.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724011&amp;v=MjU3MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublc3L05QeXJQYmJHNEg5Yk9xNDlFWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 吴鸣,骆钊,季宇,等.基于模型预测控制的冷热电联供型微网动态优化调度[J].中国电机工程学报,2017,37(24):7174-7184.WU Ming,LUO Zhao,JI Yu,et al.Optimal dynamic dispatch for combined cooling heating and power microgrid based on model predictive control[J].Proceedings of the CSEE,2017,37(24):7174-7184.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZXXD201812023&amp;v=MTQ0MDBQelhUYXJHNEg5bk5yWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublc3L04=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 张惠臻,王刚,夏立,等.海岛独立微电网多时间尺度能量调度方法研究[J].电机与控制应用,2018,45(12):113-120.ZHANG Huizhen,WANG Gang,XIA Li,et al.Multi-time-scale energy management of island independent microgrid[J].Electric Machines &amp; Control Application,2018,45(12):113-120.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201301005&amp;v=MjY3OTlHRnJDVVI3cWZadVpzRnlublc3L05QeXJQYmJHNEg5TE1ybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘小聪,王蓓蓓,李扬,等.智能电网下计及用户侧互动的发电日前调度计划模型[J].中国电机工程学报,2013,33(1):30-38.LIU Xiaocong,WANG Beibei,LI Yang,et al.Day-ahead generation scheduling model considering demand side interaction under smart grid paradigm[J].Proceedings of the CSEE,2013,33(1):30-38.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201805014&amp;v=MjkzOTFzRnlublc3L05JU3JCZmJHNEg5bk1xbzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 赵冬梅,殷加玞.考虑源荷双侧不确定性的模糊随机机会约束优先目标规划调度模型[J].电工技术学报,2018,33(5):1079-1085.ZHAO Dongmei,YIN Jiafu.Fuzzy random chance constrained preemptive goal programming scheduling model considering source-side and load-side uncertainty[J].Transactions of China Electrotechnical Society,2018,33(5):1079-1085.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201510015&amp;v=MjU1NjBJU0hUZXJHNEg5VE5yNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublc3L04=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 王蓓蓓,孙季军,李扬.不确定性需求响应建模在电力积分激励决策中的应用[J].电力系统自动化,2015,39(10):93-99.WANG Beibei,SUN Jijun,LI Yang.Application of uncertain demand response modeling in power-score incentive decision[J].Automation of Electric Power Systems,2015,39(10):93-99.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Incentive-based demand response model for maximizing benefits of electricity retailers">

                                <b>[8]</b> CHAI Yanxin,XIANG Yue,LIU Junyong.Incentive-based demand response model for maximizing benefits of electricity retailers[J/OL].Journal of Modern Power Systems and Clean Energy:1-7[2019-03-02].DOI:10.1007/s40565-019-0504-y.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705004&amp;v=MzIxMTJxbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublc3L05JU0hUZXJHNEg5Yk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 罗纯坚,李姚旺,许汉平,等.需求响应不确定性对日前优化调度的影响分析[J].电力系统自动化,2017,41(5):22-29.DOI:10.7500/AEPS20160702006.LUO Chunjian,LI Yaowang,XU Hanping,et al.Influence of demand response uncertainty on day-head optimization dispatching[J].Automation of Electric Power Systems,2017,41(5):22-29.DOI:10.7500/AEPS20160702006.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GGYY201312008&amp;v=MjI5Nzc3L05JaXJTZDdHNEg5TE5yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 陈剑,王自力.阶梯电价前沿问题——“全国阶梯电价理论与政策研讨会”观点综述[J].中国工业经济,2013(12):71-77.CHEN Jian,WANG Zili.Trends of increasing block pricing in electricity—summary of the conference on theory and policy of China’s increasing block pricing in electricity[J].China Industrial Economics,2013(12):71-77.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018782814.nh&amp;v=MTUzNDU3cWZadVpzRnlublc3L05WRjI2RnJTd0hObk5xNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 杨飞鹏.远洋海岛群资源岛可再生能源消纳与打包外送策略研究[D].武汉:华中科技大学,2018.YANG Feipeng.Study on renewable energy consumption and packing delivery strategy for resource islands in pelagic clustering islands[D].Wuhan:Huazhong University of Science and Technology,2018.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201804009&amp;v=MDYzMTM0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVzcvTlB5clBiYkc0SDluTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 魏繁荣,随权,林湘宁,等.考虑可转移负荷效率的风/光/柴/蓄孤岛微网日运行能量控制优化策略[J].中国电机工程学报,2017,37(33):1-8.WEI Fanrong,SUI Quan,LIN Xiangning,et al.Optimized energy control strategy about daily operation of islanded microgrid with wind/photovoltaic/diesel/battery under consideration of transferable load efficiency[J].Proceedings of the CSEE,2017,37(33):1-8.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201906009&amp;v=MzI0MDhIOWpNcVk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5XNy9OSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 谢桦,滕晓斐,张艳杰,等.风/光/储微网规划经济性影响因素分析[J].电力系统自动化,2019,43(6):70-76.DOI:10.7500/AEPS20180201004.XIE Hua,TENG Xiaofei,ZHANG Yanjie,et al.Analysis of economic influence factors in wind-photovoltaic-storage microgird[J].Automation of Electric Power Systems,2019,43(6):70-76.DOI:10.7500/AEPS20180201004.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100900241&amp;v=MDE3MjFuZzRvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVndjYWhjPU5pZk9mYks3SHRET3JvOUZiZXNQRA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> YANG Hongying,ZHOU Wei,LOU Chengzhi.Optimal design and techno-economic analysis of a hybrid solar-wind power generation system[J].Applied Energy,2009,86(2):163-169.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201412002&amp;v=MzAyMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublc3L05JU0hSYXJHNEg5WE5yWTlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 张晓,谢开贵,胡博.计及运行策略的光/柴/储混合系统容量优化配置[J].电力系统及其自动化学报,2014,26(12):8-14.ZHANG Xiao,XIE Kaigui,HU Bo.Determination of the optimal capacity of PV-diesel-storage hybrid generation system considering operating strategy[J].Proceedings of the CSU-EPSA,2014,26(12):8-14.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201305007&amp;v=MTI1NDF5clBiYkc0SDlMTXFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVzcvTlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 高飞,杨凯,惠东,等.储能用磷酸铁锂电池循环寿命的能量分析[J].中国电机工程学报,2013,33(5):41-45.GAO Fei,YANG Kai,HUI Dong,et al.Cycle-life energy analysis of LiFePO<sub>4</sub> batteries for energy storage[J].Proceedings of the CSEE,2013,33(5):41-45.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal demand-side management and power generation scheduling in an all-electric ship">

                                <b>[17]</b> FOTIS D K,GEORGE J T,NIKOS D H,et al.Optimal demand-side management and power generation scheduling in an all-electric ship[J].IEEE Transactions on Sustainable Energy,2014,5(4):1166-1175.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015657333.nh&amp;v=MTgwNzJySkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublc3L05WRjI2RzdXOUdkTFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 刘涧龙.基于国际航运成本的北极东北航道经济性分析[D].大连:大连海事大学,2015.LIU Jianlong.Analysis on the economy of the Arctic Northeast Passage based on the international shipping cost[D].Dalian:Dalian Maritime University,2015.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Newly Developed Plug-in Hybrid Electric Boat">

                                <b>[19]</b> SHIGEYUKI Minami,TAKESHI Toki,NOBUAKI Yoshikawa,et al.A newly developed plug-in hybrid electric boat (PHEB)[J].Journal of Asian Electric Vehicles,2010(8):1385-1392.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201624022&amp;v=MjAyMzBmT3E0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVzcvTlB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李鹏,华浩瑞,陈安伟,等.基于二层规划模型的交直流混合微网源荷储协调分区优化经济调度[J].中国电机工程学报,2016,36(24):6769-6779.LI Peng,HUA Haorui,CHEN Anwei,et al.Source-load-storage coordination partition optimal economic operation of AC/DC hybrid microgrid based on bilevel programming model[J].Proceedings of the CSEE,2016,36(24):6769-6779.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918007" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918007&amp;v=MDM3NzN5bm5XNy9LSVNIVGVyRzRIOWpOcDQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

