

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136447961193750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918008%26RESULT%3d1%26SIGN%3dV3pYihNmSYB18E4D29dXhuJdeQU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918008&amp;v=MzAyMjdmWnVac0Z5bmdVcjdKSVNIVGVyRzRIOWpOcDQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;1&lt;/b&gt; “车—站—网”协同下充电引导架构 "><b>1</b> “车—站—网”协同下充电引导架构</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;2 基于快充需求分布的充电引导策略&lt;/b&gt; "><b>2 基于快充需求分布的充电引导策略</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#69" data-title="&lt;b&gt;2.1&lt;/b&gt; 电动汽车快充需求分布"><b>2.1</b> 电动汽车快充需求分布</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;2.2&lt;/b&gt; 双层队列模型"><b>2.2</b> 双层队列模型</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;2.3&lt;/b&gt; 充电电价制定"><b>2.3</b> 充电电价制定</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;2.4&lt;/b&gt; 用户决策目标函数"><b>2.4</b> 用户决策目标函数</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#135" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#136" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例设置及充电需求分布"><b>3.1</b> 算例设置及充电需求分布</a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;3.2&lt;/b&gt; 充电引导结果分析"><b>3.2</b> 充电引导结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#161" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="附录 ">附录</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;图1&lt;/b&gt; “&lt;b&gt;车-站-网”协同模式下充电分层引导架构&lt;/b&gt;"><b>图1</b> “<b>车-站-网”协同模式下充电分层引导架构</b></a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;图2 快充站双层队列模型&lt;/b&gt;"><b>图2 快充站双层队列模型</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;图3 高峰时段快充需求分布&lt;/b&gt;"><b>图3 高峰时段快充需求分布</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图4 高峰时段快充站选择&lt;/b&gt;"><b>图4 高峰时段快充站选择</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;表1 3种场景下快充站服务强度对比&lt;/b&gt;"><b>表1 3种场景下快充站服务强度对比</b></a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;图5 7号快充站电动汽车实时数量&lt;/b&gt;"><b>图5 7号快充站电动汽车实时数量</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;图6 13:00—16:00快充站总收入&lt;/b&gt;"><b>图6 13:00—16:00快充站总收入</b></a></li>
                                                <li><a href="#196" data-title="图A1充电引导策略研究框架">图A1充电引导策略研究框架</a></li>
                                                <li><a href="#197" data-title="图A2城市路网及充电站分布示意图">图A2城市路网及充电站分布示意图</a></li>
                                                <li><a href="#198" data-title="图A3(a)出行时间概率分布">图A3(a)出行时间概率分布</a></li>
                                                <li><a href="#201" data-title="图A3(b)初始位置分布">图A3(b)初始位置分布</a></li>
                                                <li><a href="#202" data-title="表A1快充站接入配电网对应节点关系表">表A1快充站接入配电网对应节点关系表</a></li>
                                                <li><a href="#203" data-title="表A2主要仿真参数取值">表A2主要仿真参数取值</a></li>
                                                <li><a href="#204" data-title="图A4快充站负荷阈值曲线">图A4快充站负荷阈值曲线</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国家科技部.“十三五”交通领域科技创新专项规划[R/OL].[2017-05-02].http://www.most.gov.cn/mostinfo/xinxifenlei/fgzc/gfxwj/gfxwj2017/201706/t20170601_133311.htm.Ministry of Science and Technology of China.The 13th five-year plan for science and technology innovation in transportation[R/OL].[2017-05-02].http://www.most.gov.cn/mostinfo/xinxifenlei/fgzc/gfxwj/gfxwj2017/201706/t20170601_133311.htm.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 董晓红,穆云飞,于力,等.考虑配网潮流约束的高速公路快速充电站校正规划方法[J].电力自动化设备,2017,37(6):124-131.DONG Xiaohong,MU Yunfei,YU Li,et al.Freeway FCS planning and correction considering power-flow constraints of distribution network[J].Electric Power Automation Equipment,2017,37(6):124-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706019&amp;v=MTM4ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXI3SklTSFJmYkc0SDliTXFZOUViWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         董晓红,穆云飞,于力,等.考虑配网潮流约束的高速公路快速充电站校正规划方法[J].电力自动化设备,2017,37(6):124-131.DONG Xiaohong,MU Yunfei,YU Li,et al.Freeway FCS planning and correction considering power-flow constraints of distribution network[J].Electric Power Automation Equipment,2017,37(6):124-131.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 高赐威,张亮.电动汽车充电对电网影响的综述[J].电网技术,2011,35(2):127-131.GAO Ciwei,ZHANG Liang.A survey of influence of electric vehicle charging on power grid[J].Power System Technology,2011,35(2):127-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201102024&amp;v=MDM5ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjdKSVRyQmZiRzRIOURNclk5SFlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         高赐威,张亮.电动汽车充电对电网影响的综述[J].电网技术,2011,35(2):127-131.GAO Ciwei,ZHANG Liang.A survey of influence of electric vehicle charging on power grid[J].Power System Technology,2011,35(2):127-131.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" CHENG Yao,ZHANG Zhang,YU Jiancheng,et al.Research on operation and management multi-node of megacity energy internet[J].Global Energy Interconnection,2018,1(2):130-136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201802006&amp;v=MjgxNzlHRnJDVVI3cWZadVpzRnluZ1VyN0pQeVBQZWJHNEg5bk1yWTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         CHENG Yao,ZHANG Zhang,YU Jiancheng,et al.Research on operation and management multi-node of megacity energy internet[J].Global Energy Interconnection,2018,1(2):130-136.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张洪财,胡泽春,宋永华,等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化,2014,38(1):13-20.ZHANG Hongcai,HU Zechun,SONG Yonghua,et al.A prediction method for electric vehicle charging load considering spatial-temporal distribution[J].Automation of Electric Power Systems,2014,38(1):13-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401003&amp;v=MTEwNDVyRzRIOVhNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjdKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张洪财,胡泽春,宋永华,等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化,2014,38(1):13-20.ZHANG Hongcai,HU Zechun,SONG Yonghua,et al.A prediction method for electric vehicle charging load considering spatial-temporal distribution[J].Automation of Electric Power Systems,2014,38(1):13-20.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 黄小庆,陈颉,陈永新,等.大数据背景下的充电站负荷预测方法[J].电力系统自动化,2016,40(12):68-74.HUANG Xiaoqing,CHEN Jie,CHEN Yongxin,et al.Load forecasting method for electric vehicle charging station based on big data[J].Automation of Electric Power Systems,2016,40(12):68-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612010&amp;v=MjQ5ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjdKSVNIVGVyRzRIOWZOclk5RVpJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         黄小庆,陈颉,陈永新,等.大数据背景下的充电站负荷预测方法[J].电力系统自动化,2016,40(12):68-74.HUANG Xiaoqing,CHEN Jie,CHEN Yongxin,et al.Load forecasting method for electric vehicle charging station based on big data[J].Automation of Electric Power Systems,2016,40(12):68-74.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 张谦,王众,谭维玉,等.基于MDP随机路径模拟的电动汽车充电负荷时空分布预测[J].电力系统自动化,2018,42(20):59-73.DOI:10.7500/AEPS20171117007.ZHANG Qian,WANG Zhong,TAN Weiyu,et al.Spatial-temporal distribution prediction of charging load for electric vehicle based on MDP random path simulation[J].Automation of Electric Power Systems,2018,42(20):59-73.DOI:10.7500/AEPS20171117007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820009&amp;v=MjAyMDU3cWZadVpzRnluZ1VyN0pJU0hUZXJHNEg5bk9yNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张谦,王众,谭维玉,等.基于MDP随机路径模拟的电动汽车充电负荷时空分布预测[J].电力系统自动化,2018,42(20):59-73.DOI:10.7500/AEPS20171117007.ZHANG Qian,WANG Zhong,TAN Weiyu,et al.Spatial-temporal distribution prediction of charging load for electric vehicle based on MDP random path simulation[J].Automation of Electric Power Systems,2018,42(20):59-73.DOI:10.7500/AEPS20171117007.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 邵尹池,穆云飞,余晓丹,等.“车-路-网”模式下电动汽车充电负荷时空预测及其对配电网潮流的影响[J].中国电机工程学报,2017,37(18):5207-5218.SHAO Yinchi,MU Yunfei,YU Xiaodan,et al.A spatial temporal charging load forecast and impact analysis method for distribution network using EVs-traffic-distribution model[J].Proceedings of the CSEE,2017,37(18):5207-5218." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201718001&amp;v=MDIwMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXI3SlB5clBiYkc0SDliTnA0OUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         邵尹池,穆云飞,余晓丹,等.“车-路-网”模式下电动汽车充电负荷时空预测及其对配电网潮流的影响[J].中国电机工程学报,2017,37(18):5207-5218.SHAO Yinchi,MU Yunfei,YU Xiaodan,et al.A spatial temporal charging load forecast and impact analysis method for distribution network using EVs-traffic-distribution model[J].Proceedings of the CSEE,2017,37(18):5207-5218.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 王姝凝,杨少兵.居民小区电动汽车充电负荷有序控制策略[J].电力系统自动化,2016,40(4):71-77.WANG Shuning,YANG Shaobing.A coordinated charging control strategy for electric vehicles charging load in residential area[J].Automation of Electric Power Systems,2016,40(4):71-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604010&amp;v=MDA0MzZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXI3SklTSFRlckc0SDlmTXE0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         王姝凝,杨少兵.居民小区电动汽车充电负荷有序控制策略[J].电力系统自动化,2016,40(4):71-77.WANG Shuning,YANG Shaobing.A coordinated charging control strategy for electric vehicles charging load in residential area[J].Automation of Electric Power Systems,2016,40(4):71-77.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 师瑞峰,梁子航,马源.基于TOPSIS方法的居民区电动汽车有序充电策略[J].电力系统自动化,2018,42(21):104-110.DOI:10.7500/AEPS20171230001.SHI Ruifeng,LIANG Zihang,MA Yuan.TOPSIS method based orderly charging strategy for electric vehicles in residential area[J].Automation of Electric Power Systems,2018,42(21):104-110.DOI:10.7500/AEPS20171230001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821014&amp;v=Mjg4ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjdKSVNIVGVyRzRIOW5Pcm85RVlJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         师瑞峰,梁子航,马源.基于TOPSIS方法的居民区电动汽车有序充电策略[J].电力系统自动化,2018,42(21):104-110.DOI:10.7500/AEPS20171230001.SHI Ruifeng,LIANG Zihang,MA Yuan.TOPSIS method based orderly charging strategy for electric vehicles in residential area[J].Automation of Electric Power Systems,2018,42(21):104-110.DOI:10.7500/AEPS20171230001.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" GUO Qinglai,WANG Yao.Research on architecture of ITS based smart charging guide system[C]// IEEE Power and Energy Society General Meeting,July 24-29,2011,Detroit,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on architecture of ITS based smart charging guide system">
                                        <b>[11]</b>
                                         GUO Qinglai,WANG Yao.Research on architecture of ITS based smart charging guide system[C]// IEEE Power and Energy Society General Meeting,July 24-29,2011,Detroit,USA.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 严弈遥,罗禹贡,朱陶,等.融合电网和交通网信息的电动车辆最优充电路径推荐策略[J].中国电机工程学报,2015,35(2):310-318.YAN Yiyao,LUO Yugong,ZHU Tao,et al.Optimal charging route recommendation method based on transportation and distribution information[J].Proceedings of the CSEE,2015,35(2):310-318." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201502008&amp;v=MjgxMzg3SlB5clBiYkc0SDlUTXJZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         严弈遥,罗禹贡,朱陶,等.融合电网和交通网信息的电动车辆最优充电路径推荐策略[J].中国电机工程学报,2015,35(2):310-318.YAN Yiyao,LUO Yugong,ZHU Tao,et al.Optimal charging route recommendation method based on transportation and distribution information[J].Proceedings of the CSEE,2015,35(2):310-318.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 何西,涂春鸣,王丽丽,等.考虑用户行车习惯的电动汽车充电双层控制策略[J].电力系统自动化,2018,42(3):64-69.DOI:10.7500/AEPS20170731005.HE Xi,TU Chunming,WANG Lili,et al.Double-layer charging strategy for electric vehicles considering users’ driving patterns[J].Automation of Electric Power Systems,2018,42(3):64-69.DOI:10.7500/AEPS20170731005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803009&amp;v=MTM2MzBuTXJJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXI3SklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         何西,涂春鸣,王丽丽,等.考虑用户行车习惯的电动汽车充电双层控制策略[J].电力系统自动化,2018,42(3):64-69.DOI:10.7500/AEPS20170731005.HE Xi,TU Chunming,WANG Lili,et al.Double-layer charging strategy for electric vehicles considering users’ driving patterns[J].Automation of Electric Power Systems,2018,42(3):64-69.DOI:10.7500/AEPS20170731005.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" BAYRAM I S,MICHAILIDIS G,DEVETSIKIOTIS M.Unsplittable load balancing in a network of charging stations under QoS guarantee[J].IEEE Transactions on Smart Grid,2015,6(3):1292-1302." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unsplittable load balancing in a network of charging stations under Qo S guarantees">
                                        <b>[14]</b>
                                         BAYRAM I S,MICHAILIDIS G,DEVETSIKIOTIS M.Unsplittable load balancing in a network of charging stations under QoS guarantee[J].IEEE Transactions on Smart Grid,2015,6(3):1292-1302.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" XU Zhiwei,SU Wencong,HU Zechun,et al.A hierarchical framework for coordinated charging of plug-in electric vehicles in China[J].IEEE Transactions on Smart Grid,2016,7(1):428-438." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=《A Hierarchical Framework for Coordinated Charging of Plug-In Electric Vehicles in China》">
                                        <b>[15]</b>
                                         XU Zhiwei,SU Wencong,HU Zechun,et al.A hierarchical framework for coordinated charging of plug-in electric vehicles in China[J].IEEE Transactions on Smart Grid,2016,7(1):428-438.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" JOHNSON J,MASHRUR C,HE Y,et al.Utilizing real-time information transferring potentials to vehicles to improve the fast-charging process in electric vehicles[J].Transportation Research Part C:Emerging Technologies,2013,26:352-366." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13050900153067&amp;v=MDI0NDFWc1ZheE09TmlmT2ZiSzdIdFRNcG85RlplNE1ESG8rb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         JOHNSON J,MASHRUR C,HE Y,et al.Utilizing real-time information transferring potentials to vehicles to improve the fast-charging process in electric vehicles[J].Transportation Research Part C:Emerging Technologies,2013,26:352-366.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 宋汶秦,靳攀润,孙亚璐,等.基于电动汽车充电导航的快充负荷有序接入研究[J].电工电能新技术,2018,37(6):79-86.SONG Wenqin,JIN Panrun,SUN Yalu,et al.Study on coordinated access of fast load based on electric vehicle charging navigation[J].Advanced Technology of Electrical Engineering and Energy,2018,37(6):79-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201806011&amp;v=MDY5ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjdKSVNyUFlMRzRIOW5NcVk5RVpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         宋汶秦,靳攀润,孙亚璐,等.基于电动汽车充电导航的快充负荷有序接入研究[J].电工电能新技术,2018,37(6):79-86.SONG Wenqin,JIN Panrun,SUN Yalu,et al.Study on coordinated access of fast load based on electric vehicle charging navigation[J].Advanced Technology of Electrical Engineering and Energy,2018,37(6):79-86.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 吴建政.基于ITS交通信息的增程式电动汽车能量管理控制策略的研究[D].北京:北京交通大学,2017.WU Jianzheng.Research on energy management strategy for extended range electric vehicle based on ITS traffic information[D].Beijing:Beijing Jiaotong University,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017051272.nh&amp;v=MjA5NDRHYk85SDlQTHJaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXI3SlZGMjY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         吴建政.基于ITS交通信息的增程式电动汽车能量管理控制策略的研究[D].北京:北京交通大学,2017.WU Jianzheng.Research on energy management strategy for extended range electric vehicle based on ITS traffic information[D].Beijing:Beijing Jiaotong University,2017.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" EU Merge Project.Deliverable 2.1:modelling electric storage devices for electric vehicles[R/OL].[2018-12-25].http//www.ev-merge.eu/images/stories/uploads/MERGE_WP2_D2.1.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Deliverable 2.1:modelling electric storage devices for electric vehicles[R/OL]">
                                        <b>[19]</b>
                                         EU Merge Project.Deliverable 2.1:modelling electric storage devices for electric vehicles[R/OL].[2018-12-25].http//www.ev-merge.eu/images/stories/uploads/MERGE_WP2_D2.1.pdf.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" MU Yunfei,WU Jianzhong,JENKINS N,et al.A spatial-temporal model for grid impact analysis of plug-in electric vehicles[J].Applied Energy,2012,94:395-405." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700239118&amp;v=MjU1NTNpbmxVcjNJSVZzVmF4TT1OaWZPZmJLOEg5RE1xSTlGWnVnR0RYMHhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         MU Yunfei,WU Jianzhong,JENKINS N,et al.A spatial-temporal model for grid impact analysis of plug-in electric vehicles[J].Applied Energy,2012,94:395-405.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 张耀程,李革,黄柯棣.并行离散事件仿真中的事件及事件队列建模[J].系统仿真学报,2007,19(9):1949-1953.ZHANG Yaocheng,LI Ge,HUANG Kedi.Event and event queue modeling in parallel discrete event simulation[J].Journal of System Simulation,2007,19(9):1949-1953." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ200709013&amp;v=MjUxNTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXI3SlBUbk5kTEc0SHRiTXBvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         张耀程,李革,黄柯棣.并行离散事件仿真中的事件及事件队列建模[J].系统仿真学报,2007,19(9):1949-1953.ZHANG Yaocheng,LI Ge,HUANG Kedi.Event and event queue modeling in parallel discrete event simulation[J].Journal of System Simulation,2007,19(9):1949-1953.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" FISHBURN P C,ODLYZKO A M.Dynamic behavior of differential pricing and quality of service options for the internet[J].Decision Support Systems,2010,28(12):123-136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012300404691&amp;v=MDI1NTNSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWc1ZheE09TmlmT2ZiSzdIdERPckk5RllPc0xDblU0b0JNVDZUNFBRSC9pcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         FISHBURN P C,ODLYZKO A M.Dynamic behavior of differential pricing and quality of service options for the internet[J].Decision Support Systems,2010,28(12):123-136.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" WANG B,HU B,QIU C,et al.EV charging algorithm implementation with user price preference[C]// IEEE Power &amp;amp; Energy Society Innovative Smart Grid Technologies Conference (ISGT),February 18-20,2015,Washington,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=EV Charging Algorithm Implementation with User Price Preference">
                                        <b>[23]</b>
                                         WANG B,HU B,QIU C,et al.EV charging algorithm implementation with user price preference[C]// IEEE Power &amp;amp; Energy Society Innovative Smart Grid Technologies Conference (ISGT),February 18-20,2015,Washington,USA.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 高婷婷,王武宏.基于时间价值的城市交通出行成本研究[J].铁道运输与经济,2014,36(2):1-4.GAO Tingting,WANG Wuhong.Study on city traveling coat based on time value[J].Railway Transport and Economy,2014,36(2):1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TDYS201402001&amp;v=MTAzMzFNclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjdKTVNuU2ZiRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         高婷婷,王武宏.基于时间价值的城市交通出行成本研究[J].铁道运输与经济,2014,36(2):1-4.GAO Tingting,WANG Wuhong.Study on city traveling coat based on time value[J].Railway Transport and Economy,2014,36(2):1-4.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" >
                                        <b>[25]</b>
                                     河北省发展和改革委员会.关于对超限额标准用能企业实行惩罚性电价的通知[R/OL].[2010-08-19].http://info.hebei.gov.cn/eportal/ui?pageId=6806152&amp;amp;articleKey=3465655zc &amp;amp;columnId=6806589.The Development and Reform Commission of Hebei Province.Notice on punitive electricity price for energy-consuming enterprises beyond their quota[R/OL].[2010-08-19].http://info.hebei.gov.cn/eportal/ui?pageId=6806152&amp;amp; articleKey=3465655zc&amp;amp;columnId=6806589.</a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 黄晶,杨健维,王湘,等.下一目的地导向下的电动汽车充电引导策略[J].电网技术,2017,41(7):2173-2179.HUANG Jing,YANG Jianwei,WANG Xiang,et al.Destination oriented electric vehicle charging guiding strategy[J].Power System Technology,2017,41(7):2173-2179." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707016&amp;v=MjA2NDNCZmJHNEg5Yk1xSTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyN0pJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         黄晶,杨健维,王湘,等.下一目的地导向下的电动汽车充电引导策略[J].电网技术,2017,41(7):2173-2179.HUANG Jing,YANG Jianwei,WANG Xiang,et al.Destination oriented electric vehicle charging guiding strategy[J].Power System Technology,2017,41(7):2173-2179.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 17:17</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),60-68+101 DOI:10.7500/AEPS20181127010            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">“车—站—网”多元需求下的电动汽车快速充电引导策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%B5%E5%B0%B9%E6%B1%A0&amp;code=42777117&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邵尹池</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A9%86%E4%BA%91%E9%A3%9E&amp;code=23569124&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">穆云飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E4%BD%B3%E9%A2%96&amp;code=40139283&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林佳颖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%BC%80%E8%AE%A9&amp;code=38022167&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王开让</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B7%A9%E5%AE%87&amp;code=36820178&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">巩宇</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%86%80%E5%8C%97%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8)&amp;code=0029318&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网冀北电力科学研究院(华北电力科学研究院有限责任公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6)&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室(天津大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>提出一种面向电动汽车(车)、快速充电站(站)、配电网(网)多元需求的电动汽车快速充电引导策略。首先介绍了“车—站—网”协同模式下充电引导架构,并基于起讫点分析得出的快充需求分布结果,提出一种双层队列模型模拟快速充电站动态队列。然后,根据动态队列和节点电压约束下配电网快充负荷接纳能力,采用动态电价需求函数建立充电电价模型,以用户充电成本最小为目标引导用户选择快速充电站。最后,以某市部分主城区为例,对1 000辆具有快充需求的电动汽车在不同参与度下进行仿真。结果表明,所提充电引导策略能够在节约用户充电成本的同时,提高快速充电站的运营效率,保证配电网的运行安全。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%A8%E6%B1%BD%E8%BD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电动汽车;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%85%E7%94%B5%E9%9C%80%E6%B1%82&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">充电需求;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%85%E7%94%B5%E5%BC%95%E5%AF%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">充电引导;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E4%BB%B7%E5%88%BA%E6%BF%80&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电价刺激;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *邵尹池(1991—),男,通信作者,硕士,主要研究方向:电动汽车有序充电及其控制策略。E-mail:shaoyinchi@tju.edu.cn;
                                </span>
                                <span>
                                    穆云飞(1984—),男,博士,副教授,主要研究方向:电力系统安全性稳定性、电动汽车集成并网运行与规划、综合能源系统。E-mail:yunfeimu@tju.edu.cn;
                                </span>
                                <span>
                                    林佳颖(1992—),女,硕士,工程师,主要研究方向:智能配电系统、配电物联网。E-mail:linjiaying@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-27</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2016YFB0900500);</span>
                                <span>国家电网公司科技项目(52018K180004);</span>
                    </p>
            </div>
                    <h1><b>Fast Charging Guidance Strategy for Multiple Demands of Electric Vehicle, Fast Charging Station and Distribution Network</b></h1>
                    <h2>
                    <span>SHAO Yinchi</span>
                    <span>MU Yunfei</span>
                    <span>LIN Jiaying</span>
                    <span>WANG Kairang</span>
                    <span>GONG Yu</span>
            </h2>
                    <h2>
                    <span>State Grid Jibei Electric Power Research Institute (North China Electric Power Research Institute Co., Ltd.)</span>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids (Tianjin University)</span>
                    <span>China Electric Power Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A fast charging guidance strategy for multiple demands of the electric vehicles(EVs),fast charging stations(FCSs)and the distribution network is proposed.Firstly,a charging guidance architecture in electric vehicle,fast charging station and distribution network cooperation mode is introduced.Then,based on the distribution result of fast charging demand by origin destination(OD)analysis,a double-layer queue model is proposed to simulate the dynamic queue of FCSs.Secondly,according to the dynamic queue and charging load receptivity under the constrain of node voltage in distribution network,a charging price model is built by adapting the demand function of dynamic electricity price to guide the user to choose the FCSs with the goal of minimizing the charging cost.Finally,taking main urban areas of a city as an example,simulation is conducted under different participations of 1 000 EVs with fast charging demand.The result shows that proposed charging guidance strategy can not only save the charging cost of users,but also improve the operation efficiency of FCSs and ensure the safety operation of distribution network.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20vehicles(EVs)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric vehicles(EVs);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=charging%20demand&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">charging demand;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=charging%20guidance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">charging guidance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electricity%20price%20stimulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electricity price stimulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-27</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2016YFB0900500);</span>
                                <span>State Grid Corporation of China(No.52018K180004);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">快速充电(以下简称快充)作为一种省时高效的充电方式,随着电动汽车的普及越来越受到用户的青睐<citation id="168" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。受用户出行特征和路网结构的影响,电动汽车快充需求具有明显的时空分布特征。当前,快充站的布局往往与充电需求分布不匹配,在充电高峰时段出现的快充站利用率不均衡、车辆排队时间长、配电网电压偏移大等成为亟待解决的问题<citation id="169" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。因此,考虑路网和快充站分布,研究电动汽车、快充站、配电网的协同控制,提出行之有效的快充引导策略,既满足用户充电需求,又提高快充站运营效率,并且保证配电网安全,具有现实意义。</p>
                </div>
                <div class="p1">
                    <p id="56">当前研究一方面集中在充电需求(或充电负荷)的分布特性,文献<citation id="170" type="reference">[<a class="sup">5</a>]</citation>分析了居民区与商业区充电需求的差异性,提出了一种基于电动汽车驾驶、停放特性的充电需求时空预测方法;文献<citation id="171" type="reference">[<a class="sup">6</a>]</citation>运用大数据和云计算,提出了考虑电动汽车空间分布特性的充电站负荷预测方法。现阶段越来越多的研究将交通路网作为影响电动汽车充电负荷分布的重要因素,提出了基于马尔可夫决策过程(MDP)随机路径模拟<citation id="172" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>和基于起讫点(origin destination,OD)分析<citation id="173" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>等多种考虑交通仿真的充电负荷时空分布模型,其结果贴合充电负荷分布实际。另一方面,很多学者开展了电动汽车有序充电和路径优化等方面的研究。针对居民区的电动汽车有序充电,提出了以网格分析法<citation id="174" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>和逼近理想解排序(TOPSIS)法<citation id="175" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>为代表的有序充电策略,其核心思想是移峰填谷,降低充电费用,并未涉及用户出行特征。进一步考虑用户出行和交通拓扑,文献<citation id="176" type="reference">[<a class="sup">11</a>]</citation>基于交通仿真提出“电气距离”,建立了融合交通系统和充电设施的路径优化框架;文献<citation id="177" type="reference">[<a class="sup">12</a>]</citation>提出一种融合电网和交通网的电动汽车最优充电路径推荐策略,能够缓解电动汽车高渗透率下充电设施利用不均的问题,但未充分考虑充电站的排队情况;文献<citation id="178" type="reference">[<a class="sup">13</a>]</citation>考虑了不同场景下用户出行行为差异,提出一种充电双层控制策略,对电动汽车充电进行区域级优化,但优化体量庞大,不适用于有大量快充需求的场景。当前有序引导的刺激因素多为电价及充电时间,文献<citation id="179" type="reference">[<a class="sup">14</a>]</citation>引入博弈论,基于分散控制制定短期动态电价,引导用户主动参与选择,从而调节各充电站的负荷平衡;文献<citation id="180" type="reference">[<a class="sup">15</a>]</citation>提出了一种区域分层充电控制框架,在满足用户充电需求的同时,对减少配电网尖峰负荷以及降低充电站运行成本都有一定效果。</p>
                </div>
                <div class="p1">
                    <p id="57">上述有序充电主要针对充电时间充裕、地点灵活的电动汽车。随着电动汽车快充需求的持续增加,车主希望及时充电,而快充站希望提高运营效率,配电网希望保证线路安全,三者利益诉求不同。为此,本文提出一种面向“车—站—网”多元需求的电动汽车快充引导策略(流程框架见附录A图A1)。首先,阐述三者协同的充电引导架构。随后,根据快充需求分布构建快充站双层队列模型,模拟电动汽车预约、到达、排队、离站的动态过程,并考虑配电网电压约束,由潮流计算得到快充站可接入负荷阈值。最后,采用动态电价需求函数,根据所得动态队列信息和快充负荷阈值制定充电电价,以用户充电成本最小为目标引导充电。以某城区为例仿真,验证了该策略的有效性。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>1</b> “车—站—网”协同下充电引导架构</h3>
                <div class="p1">
                    <p id="59">随着智能通信技术(ICT)、智能交通系统(ITS)技术的发展,电动汽车与快充站、配电网之间实时信息共享已成为可能,已有车辆管理系统通过超文本传输协议(HTTP)采用二进制文件格式为电动汽车与ITS、快充站之间的交互提供链路<citation id="181" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,用户可享受“预约式充电,消费一体化”的服务<citation id="182" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。电动汽车、快充站、配电网在智能交通系统下构成一个广义智能系统<citation id="183" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,该系统下电动汽车的充电特点如下。</p>
                </div>
                <div class="p1">
                    <p id="60">1)快充站既是智能交通系统中的设施,也是智能配电系统的组成部分,其地理位置、排队情况、充电价格直接影响电动汽车的快充站选择,进而影响交通路况和充电负荷分布。</p>
                </div>
                <div class="p1">
                    <p id="61">2)智能交通系统的实时路况直接约束了电动汽车到达快充站的时间及能耗,配电网充电负荷接纳水平直接约束了快充站充电单价,二者共同影响电动汽车的充电选择。</p>
                </div>
                <div class="p1">
                    <p id="62">3)电动汽车通过预约快充站,进一步影响快充站实时队列、接入快充负荷,以及智能交通系统实时路况,使得电动汽车、快充站、配电网构成广义智系统。</p>
                </div>
                <div class="p1">
                    <p id="63">在此智能系统下,电动汽车充电引导场景可简述为:电动汽车发出充电需求,通过智能交通系统获得线路导航、行驶时间等路况信息,通过智能配电系统获取快充站充电电价、排队时长等充电信息,制定优选方案,车主选择是否接受引导,预约快充站。为此,本文做出如下假设。</p>
                </div>
                <div class="p1">
                    <p id="64">1)不计通信延时,电动汽车按照发出充电需求的先后顺序,根据反馈信息做出充电选择。</p>
                </div>
                <div class="p1">
                    <p id="65">2)所有快充站属于统一运营商,电动汽车充电在某站一次完成,充电结束后立刻离开。</p>
                </div>
                <div class="p1">
                    <p id="66">本文的充电分层引导框架如图1所示。在配电网层,以节点电压为约束条件,由潮流计算得到快充负荷接入阈值,并下发该边界信号。在快充站层,实时监控站内充电桩利用率,结合快充负荷阈值,构建充电电价模型,下发充电电价和排队时间信号,实现快充站层的引导与激励。在电动汽车层,获取路况和快充站信息,建立用户决策目标函数,满足“车—站—网”约束,预约快充站,实现用户层引导控制。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918008_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 “车-站-网”协同模式下充电分层引导架构" src="Detail/GetImg?filename=images/DLXT201918008_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1</b> “<b>车-站-网”协同模式下充电分层引导架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918008_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Charging hierarchical guidance architecture 
under electric vehicle, fast charging station and 
distribution network cooperation mode</b></p>

                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>2 基于快充需求分布的充电引导策略</b></h3>
                <h4 class="anchor-tag" id="69" name="69"><b>2.1</b> 电动汽车快充需求分布</h4>
                <div class="p1">
                    <p id="70">MERGE项目数据库<citation id="184" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>囊括了目前市场各主要厂商所生产的电动汽车参数,其主要状态参数可用状态参数集合<i>E</i><sub>V</sub>={<i>L</i><sub>t</sub>,<i>C</i><sub>r</sub>,<i>C</i><sub>0</sub>,<i>C</i><sub>t</sub>,<i>C</i><sub>c</sub>,Δ<i>C</i>,<i>R</i>}表示。其中,<i>L</i><sub>t</sub>为实时位置;<i>C</i><sub>r</sub>为电池容量;<i>C</i><sub>0</sub>为初始电量;<i>C</i><sub>t</sub>为剩余电量;<i>C</i><sub>c</sub>为电池电量安全阈值;Δ<i>C</i>为单位里程耗电量;<i>R</i>为续航里程。</p>
                </div>
                <div class="p1">
                    <p id="71">根据项目数据,部分车型电池容量<i>C</i><sub>r</sub>在9.6 ～72 kW·h的范围服从的正态分布为:</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>g</mi><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>;</mo><mi>μ</mi><mo>,</mo><mi>σ</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>σ</mi><msqrt><mrow><mn>2</mn><mtext>π</mtext></mrow></msqrt></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mo>-</mo><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>-</mo><mi>μ</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mn>2</mn><mi>σ</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<i>μ</i>=23.0,<i>σ</i>=9.5<citation id="185" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。由<i>C</i><sub>r</sub>和初始荷电状态(state of charge,SOC),可得到其初始电量<i>C</i><sub>0</sub>。</p>
                </div>
                <div class="p1">
                    <p id="74">本文基于“车—路—网”模式下电动汽车充电负荷预测方法<citation id="186" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>得到快充需求分布,其过程可简述为:对每辆电动汽车,根据初始位置和时间概率分布,通过蒙特卡洛抽样生成初仿真起始位置<i>O</i>和起始时刻<i>t</i><sub>s</sub>,再结合<i>t</i><sub>s</sub>所在时段电动汽车OD概率矩阵,抽样生成目的地<i>d</i>。由Floyd算法求得该段行程的行驶距离<i>l</i><sub><i>d</i></sub>,完成一段行驶后更新仿真时间<i>t</i>,并调用<i>t</i>时刻<i>d</i>处的OD概率矩阵,判断该车下一段行驶目的地。通过反复调用各时段电动汽车OD概率矩阵,即可刻画其连续的出行路线。假定电动汽车的耗电量与行驶里程线性相关,当电动汽车剩余电量<i>C</i><sub>t</sub>低于电池电量安全阈值<i>C</i><sub>c</sub>,或续航里程<i>R</i>小于该段出行距离<i>l</i><sub><i>d</i></sub>,需要寻找快充站充电,如式(2)所示。</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo>≤</mo><mi>C</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr><mtr><mtd><mi>R</mi><mo>≤</mo><mi>l</mi><msub><mrow></mrow><mi>d</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>2.2</b> 双层队列模型</h4>
                <div class="p1">
                    <p id="77">基于离散事件系统中仿真时钟推进方式<citation id="187" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,采用如图2所示的快充站双层队列模型模拟快充站动态队列。对快充站<i>k</i>,队列1为实际队列,表示已抵达的电动汽车,包括正在充电和正在排队两类;队列2是虚拟队列,表示已预约但尚未到达快充站的电动汽车。当队列1中数量<i>N</i><sub><i>k</i></sub>大于站内充电机数量<i>G</i><sub><i>k</i></sub>时,有电动汽车排队,图中用橙色表示。</p>
                </div>
                <div class="area_img" id="78">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918008_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 快充站双层队列模型" src="Detail/GetImg?filename=images/DLXT201918008_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 快充站双层队列模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918008_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig. 2 Double-layer queue model of fast 
charging stations</b></p>

                </div>
                <div class="p1">
                    <p id="79">设电动汽车到快充站<i>k</i>的距离为<i>d</i><sub><i>k</i></sub>,则到站时刻<i>t</i><sub>r</sub>可由式(3)得到。</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mi>t</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>+</mo><mfrac><mrow><mi>d</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mi>v</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>t</i><sub>d</sub>为发出充电需求的时刻;<i>v</i>(<i>t</i>)为汽车的行驶速度。</p>
                </div>
                <div class="p1">
                    <p id="82">为防止过度充电对电池的损害,设定充电完毕后SOC的取值范围为0.8～0.9<citation id="188" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,对应的电量为<i>C</i><sub>f</sub>,则充电结束的时刻<i>t</i><sub>c</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mi>t</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>+</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow><mi>Ρ</mi></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>t</i><sub>w</sub>为排队时间;<i>P</i>为快充功率。</p>
                </div>
                <div class="p1">
                    <p id="85">定义事件1表示电动汽车发出充电需求;事件2表示电动汽车抵达快充站;事件3表示电动汽车充电结束离开。以<i>S</i><sub>A</sub>={<i>t</i><sub>d1</sub>,<i>t</i><sub>d2</sub>,…},<i>S</i><sub>B</sub>={<i>t</i><sub>r1</sub>,<i>t</i><sub>r2</sub>,…},<i>S</i><sub>C</sub>={<i>t</i><sub>c1</sub>,<i>t</i><sub>c2</sub>,…}分别为事件1、事件2、事件3的时间集合,则所有事件的时间集合<i>T</i>为:</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><mo>=</mo><mi>S</mi><msub><mrow></mrow><mtext>A</mtext></msub><mstyle displaystyle="true"><mo>∪</mo><mi>S</mi></mstyle><msub><mrow></mrow><mtext>B</mtext></msub><mstyle displaystyle="true"><mo>∪</mo><mi>S</mi></mstyle><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo><mo stretchy="false">{</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>t</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">对任意事件发生时刻<i>t</i><sub><i>i</i></sub>∈<i>T</i>,以<i>I</i><sub><i>k</i></sub>(<i>t</i><sub><i>i</i></sub>)表示是否有电动汽车向快充站<i>k</i>预约充电;<i>U</i><sub><i>k</i></sub>(<i>t</i><sub><i>i</i></sub>)表示是否有电动汽车抵达快充站<i>k</i>;<i>Y</i><sub><i>k</i></sub>(<i>t</i><sub><i>i</i></sub>)表示是否有电动汽车离开快充站<i>k</i>,使得<i>I</i><sub><i>k</i></sub>(<i>t</i><sub><i>i</i></sub>)的赋值规则如式(6)所示。</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>,</mo><mi mathvariant="bold-italic">e</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mn>1</mn></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<b><i>e</i></b>为<i>k</i>维单位向量。同理易得对<i>t</i><sub><i>i</i></sub>∈<i>S</i><sub>B</sub>和<i>t</i><sub><i>i</i></sub>∈<i>S</i><sub>C</sub>,<i>U</i><sub><i>k</i></sub>(<i>t</i><sub><i>i</i></sub>)和<i>Y</i><sub><i>k</i></sub>(<i>t</i><sub><i>i</i></sub>)有类似赋值规则。</p>
                </div>
                <div class="p1">
                    <p id="90"><i>t</i><sub><i>i</i></sub>时刻快充站<i>k</i>的双层队列如式(7)所示。</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mi>Μ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>M</i><sub><i>k</i></sub>(<i>t</i><sub><i>i</i></sub>)为队列2的车辆数;<i>N</i><sub><i>k</i></sub>(<i>t</i><sub><i>i</i></sub>)为队列1的车辆数。</p>
                </div>
                <div class="p1">
                    <p id="93">下一事件时刻<i>t</i><sub><i>i</i></sub><sub>+1</sub>快充站<i>k</i>的队列可表示为:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Μ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo>=</mo><mi>Μ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Ν</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo>=</mo><mi>Ν</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo>+</mo><mi>U</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">将快充站队列1按照充电结束时间由小到大生成集合<i>h</i>={<i>t</i><sub>c1</sub>,<i>t</i><sub>c2</sub>,…},其中<i>t</i><sub>c<i>i</i></sub>∈<i>S</i><sub>C</sub>,则电动汽车排队时间<i>t</i><sub>w</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>Ν</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">)</mo><mo>&lt;</mo><mi>G</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr><mtr><mtd><mi>h</mi><mo stretchy="false">(</mo><mi>q</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo><mi>t</mi><msub><mrow></mrow><mtext>r</mtext></msub><mtext> </mtext><mtext> </mtext><mi>Ν</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo stretchy="false">)</mo><mo>≥</mo><mi>G</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>q</i>为实际排队数量,<i>q</i>=<i>N</i><sub><i>k</i></sub>(<i>t</i><sub>r</sub>)-<i>G</i><sub><i>k</i></sub>;<i>G</i><sub><i>k</i></sub>为第<i>k</i>个快充站充电机数量。通过持续更新虚拟队列和实际队列,电动汽车可实时掌握快充站的排队信息。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>2.3</b> 充电电价制定</h4>
                <div class="p1">
                    <p id="99">快充站通过向电网购电(称为购电电价),向电动汽车用户售电(称为充电电价)的方式运营。充电电价制定分为如下两个步骤。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100">1)确定快充站可接入负荷阈值</h4>
                <div class="p1">
                    <p id="101">以15 min为间隔,配电网向各快充站下发边界信号,即满足配电网约束条件下快充站可接入负荷阈值<i>P</i><mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>f</mtext><mo>,</mo><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>。文中以节点电压为约束,以同一时间段所有快充站可接入负荷之和最大为目标函数,如式(10)所示。</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>max</mi><mspace width="0.25em" /><mstyle displaystyle="true"><mo>∑</mo><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>f</mtext></msubsup></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>b</mtext></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>V</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>k</mi></mrow></munder><mi>V</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>k</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>k</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup><mo>=</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>b</mtext></msubsup><mo>+</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>k</mi></mrow></munder><mi>V</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>k</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>B</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>k</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>V</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>V</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mi>max</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>P</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>G</mtext></msubsup></mrow></math></mathml>分别为<i>t</i>时刻快充站<i>k</i>对应配电网节点注入的有功和无功功率;<i>P</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>b</mtext></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>b</mtext></msubsup></mrow></math></mathml>分别为该节点的基础有功和无功负荷;<i>P</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>f</mtext></msubsup></mrow></math></mathml>为该快充站接入的快充负荷;<i>V</i><sub><i>k</i>,<i>t</i></sub>为<i>t</i>时刻节点<i>k</i>的电压,<i>V</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>V</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为其上、下限;<i>G</i><sub><i>j</i>,<i>k</i></sub>为节点<i>j</i>和<i>k</i>之间的电导;<i>B</i><sub><i>j</i>,<i>k</i></sub>为节点之间<i>j</i>和<i>k</i>之间的电纳;<i>θ</i><sub><i>j</i>,<i>k</i></sub>为节点<i>j</i>和<i>k</i>的相角差。需要说明的是,该模型并未考虑支路容量约束以及无功补偿设备的影响。</p>
                </div>
                <div class="p1">
                    <p id="112">当快充站<i>k</i>的快充负荷<i>P</i><mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>f</mtext></msubsup></mrow></math></mathml>大于快充负荷阈值<i>P</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>f</mtext><mo>,</mo><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>时,视为超负荷运行,属于超限额标准用能,增加了配电网运行负担和不确定性,需执行惩罚性电价,即快充站需向配电网支付额外费用。设定用户首选距离最近的快充站,当快充站超负荷运行时,通过提高充电电价,刺激用户前往剩余里程范围内尚有接纳能力的快充站充电。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">2)制定充电电价</h4>
                <div class="p1">
                    <p id="116">为研究充电电价对用户行为的影响,采用一种动态电价需求函数<citation id="189" type="reference"><link href="28" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">22</a>]</sup></citation>,快充站<i>k</i>的充电电价<i>p</i><sub><i>k</i></sub>(<i>t</i>)为:</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>p</mi><msub><mrow></mrow><mi>n</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>f</mtext><mo>,</mo><mtext>V</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>θ</mi><msqrt><mrow><mo>-</mo><mi>lg</mi><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>f</mtext><mo>,</mo><mtext>V</mtext></mrow></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>f</mtext></msubsup></mrow></mfrac></mrow></msqrt><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mo>&gt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>f</mtext><mo>,</mo><mtext>V</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>p</i><sub><i>n</i></sub>为正常充电电价,快充站<i>k</i>的快充负荷大于该时段负荷阈值时提高充电电价;<i>θ</i>为电价刺激系数,取值范围为1～1.5<citation id="190" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="119">本文考虑电动汽车<i>i</i>的充电成本<i>c</i><sub><i>i</i></sub>由充电费用与充电时间成本两部分构成,即</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>p</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">式中:<i>C</i><sub>f,<i>i</i></sub>和<i>C</i><sub>t,<i>i</i></sub>分别为电动汽车<i>i</i>充完电毕后对应的电量和剩余电量;<i>p</i><sub>d</sub>为单位时间出行成本,根据相关出行时间成本研究,取值为22.21元/h<citation id="191" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。等号右侧第一项为充电费用,第二项为时间成本,涵盖从充电需求产生至充电结束的全部时间(<i>t</i><sub>d</sub>至<i>t</i><sub>c</sub>)。</p>
                </div>
                <div class="p1">
                    <p id="122">若不考虑快充站的维护费用,则快充站<i>k</i>在任意时段的收益<i>F</i><sub><i>k</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="123" class="code-formula">
                        <mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>y</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mrow><mrow><mo>[</mo><mrow><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>p</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>p</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo></mrow><mo>]</mo></mrow></mrow></mstyle><mo>-</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>x</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>y</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mtext>Δ</mtext></mstyle><mi>Τ</mi><msub><mrow></mrow><mi>x</mi></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>f</mtext></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>f</mtext><mo>,</mo><mtext>V</mtext></mrow></msubsup><mo stretchy="false">)</mo><mi>p</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>ζ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>C</i><sub>r,<i>i</i></sub>为电动汽车<i>i</i>的电池容量;<i>p</i><sub>0</sub>为向电网购电电价,设为定值0.5元;<i>y</i><sub>1</sub>为在快充站<i>k</i>充电的电动汽车数量;<i>y</i><sub>2</sub>和Δ<i>T</i><sub><i>x</i></sub>分别为超负荷运行时段数和时长;<i>p</i><sub>c</sub>为超负荷运行产生的惩罚电价,根据相关政策,征收0.3元/(kW·h)<citation id="192" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>;<i>ζ</i>为惩罚项系数,当<i>P</i><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>f</mtext></msubsup></mrow></math></mathml>&gt;<i>P</i><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>f</mtext><mo>,</mo><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>时取值为1,否则取值为0。等号右侧第一项表示快充站向用户收取的充电利润,第二项表示向配电网支付的惩罚费用。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>2.4</b> 用户决策目标函数</h4>
                <div class="p1">
                    <p id="128">以用户为决策对象,若用户不参与引导,则选择距离最近的快充站充电;若用户参与引导,则在满足排队时间容忍度和剩余里程覆盖的约束下选择充电成本最小的快充站,其决策目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo>=</mo><mi>min</mi><mo stretchy="false">{</mo><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>c</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>t</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub><mo>&lt;</mo><mi>λ</mi><mi>t</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mo>,</mo><mtext>n</mtext><mtext>e</mtext><mtext>a</mtext><mtext>r</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>R</mi><mo>&gt;</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>b</mtext><mtext>j</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">式中:c<sub>k</sub>为充电成本;t<sub><i>w</i>,<i>obj</i></sub>为排队时间;t<sub><i>w</i>,<i>near</i></sub>为距离最近的快充站的排队时间;d<sub><i>obj</i></sub>为电动汽车至目标快充站的距离。</p>
                </div>
                <div class="p1">
                    <p id="131">不等式约束表示用户在目标快充站的排队时间t<sub><i>w</i>,<i>obj</i></sub>应小于距离最近快充站排队时间t<sub><i>w</i>,<i>near</i></sub>的λ(λ&gt;1)倍,文中取λ=2。设置该约束的目的在于避免个别快充站在某些时段因可接入快充负荷阈值较大,造成过多电动汽车造成大规模排队的不合理现象。</p>
                </div>
                <div class="p1">
                    <p id="132">定义服务强度<citation id="193" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>以评价快充站之间设备利用水平,如式(15)所示。</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>f</mtext></msubsup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>z</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>f</mtext></msubsup></mrow></mfrac></mrow><mrow><mfrac><mrow><mi>G</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>z</mi></munderover><mi>G</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="134">式中:z为快充站数量。若δ<sub>k</sub>(t)接近1,表明快充站设备利用强度适中;若快充站之间δ<sub>k</sub>(t)差值越小,表明快充站之间设备利用率越均衡。可用δ<sub> k</sub>(t)的方差来衡量所有快充站整体的服务效率。</p>
                </div>
                <h3 id="135" name="135" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="136" name="136"><b>3.1</b> 算例设置及充电需求分布</h4>
                <div class="p1">
                    <p id="137">本文以某市城区部分路网为例,路网图详见附录A图A2。该路网包含29个节点和49条道路,平均道路长度为2.92 km,分为居民区1(含节点1～11)、居民区2(含节点12～16)、工作区(含节点17～20)、商业区(含节点21～29),各区域均对应一个IEEE 33节点配电系统(1号、2号、3号、4号)。路网中分布7个快充站,各快充站内充电机数量为<i>G</i>={15,18,15,15,15,18,25}。现对算例说明如下。</p>
                </div>
                <div class="p1">
                    <p id="138">1)共有1 000辆电动汽车参与仿真,其初始时间和初始位置分布见附录A图A3(a)和(b)。</p>
                </div>
                <div class="p1">
                    <p id="139">2)电动汽车均沿最短路径行驶,各道路的长度、流量、各时段饱和度可见文献<citation id="194" type="reference">[<a class="sup">7</a>]</citation>附录部分。</p>
                </div>
                <div class="p1">
                    <p id="140">3)快充站接入配电网节点对应关系见附录A表A1,主要仿真参数取值如附录A表A2所示。</p>
                </div>
                <div class="p1">
                    <p id="141">经OD分析得到的快充需求高峰时段(14:00—15:00)电动汽车快充需求空间分布如图3所示。由图3可知,高峰时段快充需求主要集中在商业区,以及商业区与居民区连接路段。若电动汽车用户均就近充电,则7号快充站(S7)将面临较大的充电压力,因此有必要对电动汽车进行充电引导。</p>
                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918008_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 高峰时段快充需求分布" src="Detail/GetImg?filename=images/DLXT201918008_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 高峰时段快充需求分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918008_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Distribution of fast charging 
demand in peak periods</b></p>

                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>3.2</b> 充电引导结果分析</h4>
                <div class="p1">
                    <p id="144">算例设定了以下3种场景。</p>
                </div>
                <div class="p1">
                    <p id="145">场景1:不采用引导,所有电动汽车以正常充电电价<i>p</i><sub><i>n</i></sub>选择距离最近的快充站。</p>
                </div>
                <div class="p1">
                    <p id="146">场景2:采用引导策略,考虑浮动电价和惩罚电价,且50%的用户接受引导,其余用户依然选择最近快充站。</p>
                </div>
                <div class="p1">
                    <p id="147">场景3:采用引导策略,考虑浮动电价和惩罚电价,且所有用户均接受引导。</p>
                </div>
                <div class="p1">
                    <p id="148">由OD分析可知,高峰时段共有136辆车产生充电需求,3种场景下选择各快充站的结果如图4所示。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918008_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 高峰时段快充站选择" src="Detail/GetImg?filename=images/DLXT201918008_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 高峰时段快充站选择</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918008_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Choices of fast charging stations in peak periods</b></p>

                </div>
                <div class="p1">
                    <p id="150">由图4可知,场景1中2号和7号快充站的充电需求大幅超过其接纳能力,而其余快充站尚未饱和。随着参与引导的电动汽车数量的增多,选择7号和2号快充站的用户明显减少,选择其他快充站的用户均有所增加。</p>
                </div>
                <div class="p1">
                    <p id="151">高峰时段各快充站服务的电动汽车数量和平均服务强度如表1所示。需要注意的是,受充电机数量制约,表1中各快充站的服务数量并不等于选择该站的电动汽车数量。</p>
                </div>
                <div class="area_img" id="152">
                    <p class="img_tit"><b>表1 3种场景下快充站服务强度对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Service capacity comparison of fast charging stations among three scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="152" border="1"><tr><td rowspan="2">快充站<br />编号</td><td colspan="2"><br />场景1</td><td rowspan="2"></td><td colspan="2"><br />场景2</td><td rowspan="2"></td><td colspan="2"><br />场景3</td></tr><tr><td><br />服务<br />数量</td><td>平均服<br />务强度</td><td><br />服务<br />数量</td><td>平均服<br />务强度</td><td><br />服务<br />数量</td><td>平均服<br />务强度</td></tr><tr><td>1</td><td>12</td><td>0.813</td><td></td><td>15</td><td>0.931</td><td></td><td>16</td><td>0.956</td></tr><tr><td><br />2</td><td>25</td><td>1.412</td><td></td><td>24</td><td>1.241</td><td></td><td>21</td><td>1.046</td></tr><tr><td><br />3</td><td>8</td><td>0.542</td><td></td><td>12</td><td>0.745</td><td></td><td>14</td><td>0.837</td></tr><tr><td><br />4</td><td>13</td><td>0.881</td><td></td><td>17</td><td>1.055</td><td></td><td>19</td><td>1.135</td></tr><tr><td><br />5</td><td>11</td><td>0.746</td><td></td><td>14</td><td>0.869</td><td></td><td>16</td><td>0.956</td></tr><tr><td><br />6</td><td>15</td><td>0.847</td><td></td><td>18</td><td>0.931</td><td></td><td>21</td><td>1.046</td></tr><tr><td><br />7</td><td>35</td><td>1.424</td><td></td><td>30</td><td>1.117</td><td></td><td>28</td><td>1.004</td></tr><tr><td><br />总计</td><td>119</td><td>6.665</td><td></td><td>130</td><td>6.889</td><td></td><td>136</td><td>6.980</td></tr><tr><td><br />方差</td><td></td><td>0.113</td><td></td><td></td><td>0.027</td><td></td><td></td><td>0.009</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="153">由表1可以看出,场景1中有119辆车的充电需求能够得到满足,7号快充站平均服务强度<i>δ</i>最高为1.424,3号快充站<i>δ</i>最低为0.542,方差为0.113,快充站利用率不均衡。场景2中130辆充电需求得到满足,平均服务强度范围为0.745～1.241,方差降至0.027;场景3中136辆充电需求均能得到满足,平均服务强度范围强度进一步缩小至0.837～1.135之间,方差进一步降至0.009。上述结果表明,随着更多的电动汽车接受引导,高峰时段的充电需求将得到更大的满足。同时,快充站利用率更加优化均衡,总体充电效率得到提高。</p>
                </div>
                <div class="p1">
                    <p id="154">以7号快充站为例,3种场景下站内的实时数量如图5所示。</p>
                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918008_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 7号快充站电动汽车实时数量" src="Detail/GetImg?filename=images/DLXT201918008_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 7号快充站电动汽车实时数量</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918008_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Real-time quantity of vehicles in No.7 
fast charging station</b></p>

                </div>
                <div class="p1">
                    <p id="156">由图5可知,场景1中,13:00后由于充电需求激增,站内电动汽车数量峰值超过60辆,远高于充电机数量,排队情况将持续至18:00。通过电价刺激,场景2中,站内电动汽车数量峰值降至40以下,排队持续时间缩短;当所有电动汽车都参与引导;场景3中,站内几乎不出现排队情况。</p>
                </div>
                <div class="p1">
                    <p id="157">以30 min为统计尺度,场景1,2中主要排队时段(13:00—16:00),所有快充站总收益情况如图6所示。</p>
                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918008_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 13:00—16:00快充站总收入" src="Detail/GetImg?filename=images/DLXT201918008_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 13:00—16:00快充站总收入</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918008_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Total income of fast charging stations 
during 13:00—16:00</b></p>

                </div>
                <div class="p1">
                    <p id="159">由图6可知,与场景1相比,在13:00—16:00所有快充站的总收益均有所增加,场景2和场景3在该时段最大增幅分别为17.19%和37.3%。虽然该策略以用户充电成本最小为引导,但通过引导,原本在2号、7号快充站排队的电动汽车选择前往周围空闲的快充站充电,一方面提高了高峰时段充电的电动汽车总数量,增加了充电利润,另一方面,在13:00—16:00快充站的快充负荷阈值较低(负荷阈值曲线可见附录A图A4),通过引导,降低了繁忙快充站超负荷阈值运行的严重程度,减少了惩罚费用。</p>
                </div>
                <div class="p1">
                    <p id="160">在配电网电压方面,仿真时段内三种场景下7号快充站对应的配电网节点最大电压偏移率均值分别为9.32%,9.26%和9.01%。由此可知,当采取引导措施后,由于快充负荷时空分布更加均匀,配电网运行的安全性可得到一定的提升。</p>
                </div>
                <h3 id="161" name="161" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="162">本文综合考虑电动汽车、快充站、配电网三者协同控制,提出一种面向“车—站—网”多元需求的电动汽车快充引导策略,仿真结果如下。</p>
                </div>
                <div class="p1">
                    <p id="163">1)对于电动汽车,本文提出的充电策略以包含充电费用和时间成本的充电成本最小为引导目标,一方面可以满足迫切的快充需求,另一方面可以节约充电成本。</p>
                </div>
                <div class="p1">
                    <p id="164">2)对于快充站,通过在主要排队时段采用动态电价,引导电动汽车前往空闲的快充站,能够缩短繁忙快充站的排队时间,使得快充站之间设备使用率更加均衡,并且提高了运营高峰时段的整体充电效率和收益。</p>
                </div>
                <div class="p1">
                    <p id="165">3)对于配电网,该策略通过均衡接入快充站的负荷分布,能够缩短节点过载时间,减少电压偏移程度,降低配电网运行风险。</p>
                </div>
                <div class="p1">
                    <p id="166">总的来说,本文提出的引导策略能满足电动汽车、快充站、配电网三方需求。当然,本文对充电场景做了一些简化假设,电价刺激与充电成本计算也考虑得较为简单。随着快充市场的进一步繁荣,各快充站之间会面临竞争,“车—站—网”的联系将更加紧密,电动汽车的充电选择场景也将更加复杂。基于博弈论等思想开展多场景下用户充电行为激励与控制策略将是未来研究的重点。</p>
                </div>
                <div class="p1">
                    <p id="167">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag">附录</h3>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918008_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1充电引导策略研究框架" src="Detail/GetImg?filename=images/DLXT201918008_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1充电引导策略研究框架  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918008_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Framework of the EV charging guiding strategy</p>

                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918008_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2城市路网及充电站分布示意图" src="Detail/GetImg?filename=images/DLXT201918008_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2城市路网及充电站分布示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918008_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Road topology and distribution of fast charging station</p>

                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918008_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3(a)出行时间概率分布" src="Detail/GetImg?filename=images/DLXT201918008_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3(a)出行时间概率分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918008_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3(a)Probability distribution of initial travel time</p>

                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918008_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3(b)初始位置分布" src="Detail/GetImg?filename=images/DLXT201918008_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3(b)初始位置分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918008_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3(b)Distribution of initial position</p>

                </div>
                <div class="area_img" id="202">
                                            <p class="img_tit">
                                                表A1快充站接入配电网对应节点关系表
                                                    <br />
                                                Table A1 Corresponding nodes for fast charging station accessing distribution network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918008_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918008_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918008_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1快充站接入配电网对应节点关系表" src="Detail/GetImg?filename=images/DLXT201918008_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="203">
                                            <p class="img_tit">
                                                表A2主要仿真参数取值
                                                    <br />
                                                Table A1 Value of main parameters in the simulation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918008_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918008_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918008_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2主要仿真参数取值" src="Detail/GetImg?filename=images/DLXT201918008_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918008_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4快充站负荷阈值曲线" src="Detail/GetImg?filename=images/DLXT201918008_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4快充站负荷阈值曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918008_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Load threshold curve of fast charging station</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国家科技部.“十三五”交通领域科技创新专项规划[R/OL].[2017-05-02].http://www.most.gov.cn/mostinfo/xinxifenlei/fgzc/gfxwj/gfxwj2017/201706/t20170601_133311.htm.Ministry of Science and Technology of China.The 13th five-year plan for science and technology innovation in transportation[R/OL].[2017-05-02].http://www.most.gov.cn/mostinfo/xinxifenlei/fgzc/gfxwj/gfxwj2017/201706/t20170601_133311.htm.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201706019&amp;v=MTY4MTVFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyN0pJU0hSZmJHNEg5Yk1xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 董晓红,穆云飞,于力,等.考虑配网潮流约束的高速公路快速充电站校正规划方法[J].电力自动化设备,2017,37(6):124-131.DONG Xiaohong,MU Yunfei,YU Li,et al.Freeway FCS planning and correction considering power-flow constraints of distribution network[J].Electric Power Automation Equipment,2017,37(6):124-131.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201102024&amp;v=MDUyMDU3cWZadVpzRnluZ1VyN0pJVHJCZmJHNEg5RE1yWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 高赐威,张亮.电动汽车充电对电网影响的综述[J].电网技术,2011,35(2):127-131.GAO Ciwei,ZHANG Liang.A survey of influence of electric vehicle charging on power grid[J].Power System Technology,2011,35(2):127-131.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201802006&amp;v=MTY1NjRlYkc0SDluTXJZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXI3SlB5UFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> CHENG Yao,ZHANG Zhang,YU Jiancheng,et al.Research on operation and management multi-node of megacity energy internet[J].Global Energy Interconnection,2018,1(2):130-136.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401003&amp;v=MTk4NTRuZ1VyN0pJU0hUZXJHNEg5WE1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张洪财,胡泽春,宋永华,等.考虑时空分布的电动汽车充电负荷预测方法[J].电力系统自动化,2014,38(1):13-20.ZHANG Hongcai,HU Zechun,SONG Yonghua,et al.A prediction method for electric vehicle charging load considering spatial-temporal distribution[J].Automation of Electric Power Systems,2014,38(1):13-20.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612010&amp;v=MTMzODhIOWZOclk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjdKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 黄小庆,陈颉,陈永新,等.大数据背景下的充电站负荷预测方法[J].电力系统自动化,2016,40(12):68-74.HUANG Xiaoqing,CHEN Jie,CHEN Yongxin,et al.Load forecasting method for electric vehicle charging station based on big data[J].Automation of Electric Power Systems,2016,40(12):68-74.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820009&amp;v=MjAxMzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyN0pJU0hUZXJHNEg5bk9yNDlGYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张谦,王众,谭维玉,等.基于MDP随机路径模拟的电动汽车充电负荷时空分布预测[J].电力系统自动化,2018,42(20):59-73.DOI:10.7500/AEPS20171117007.ZHANG Qian,WANG Zhong,TAN Weiyu,et al.Spatial-temporal distribution prediction of charging load for electric vehicle based on MDP random path simulation[J].Automation of Electric Power Systems,2018,42(20):59-73.DOI:10.7500/AEPS20171117007.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201718001&amp;v=Mjg4MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjdKUHlyUGJiRzRIOWJOcDQ5RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 邵尹池,穆云飞,余晓丹,等.“车-路-网”模式下电动汽车充电负荷时空预测及其对配电网潮流的影响[J].中国电机工程学报,2017,37(18):5207-5218.SHAO Yinchi,MU Yunfei,YU Xiaodan,et al.A spatial temporal charging load forecast and impact analysis method for distribution network using EVs-traffic-distribution model[J].Proceedings of the CSEE,2017,37(18):5207-5218.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604010&amp;v=MjQ5NzZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXI3SklTSFRlckc0SDlmTXE0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 王姝凝,杨少兵.居民小区电动汽车充电负荷有序控制策略[J].电力系统自动化,2016,40(4):71-77.WANG Shuning,YANG Shaobing.A coordinated charging control strategy for electric vehicles charging load in residential area[J].Automation of Electric Power Systems,2016,40(4):71-77.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821014&amp;v=MTk1MDRlckc0SDluT3JvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXI3SklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 师瑞峰,梁子航,马源.基于TOPSIS方法的居民区电动汽车有序充电策略[J].电力系统自动化,2018,42(21):104-110.DOI:10.7500/AEPS20171230001.SHI Ruifeng,LIANG Zihang,MA Yuan.TOPSIS method based orderly charging strategy for electric vehicles in residential area[J].Automation of Electric Power Systems,2018,42(21):104-110.DOI:10.7500/AEPS20171230001.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on architecture of ITS based smart charging guide system">

                                <b>[11]</b> GUO Qinglai,WANG Yao.Research on architecture of ITS based smart charging guide system[C]// IEEE Power and Energy Society General Meeting,July 24-29,2011,Detroit,USA.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201502008&amp;v=MTk4MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjdKUHlyUGJiRzRIOVRNclk5RmJJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 严弈遥,罗禹贡,朱陶,等.融合电网和交通网信息的电动车辆最优充电路径推荐策略[J].中国电机工程学报,2015,35(2):310-318.YAN Yiyao,LUO Yugong,ZHU Tao,et al.Optimal charging route recommendation method based on transportation and distribution information[J].Proceedings of the CSEE,2015,35(2):310-318.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803009&amp;v=MjMwMzJGeW5nVXI3SklTSFRlckc0SDluTXJJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 何西,涂春鸣,王丽丽,等.考虑用户行车习惯的电动汽车充电双层控制策略[J].电力系统自动化,2018,42(3):64-69.DOI:10.7500/AEPS20170731005.HE Xi,TU Chunming,WANG Lili,et al.Double-layer charging strategy for electric vehicles considering users’ driving patterns[J].Automation of Electric Power Systems,2018,42(3):64-69.DOI:10.7500/AEPS20170731005.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unsplittable load balancing in a network of charging stations under Qo S guarantees">

                                <b>[14]</b> BAYRAM I S,MICHAILIDIS G,DEVETSIKIOTIS M.Unsplittable load balancing in a network of charging stations under QoS guarantee[J].IEEE Transactions on Smart Grid,2015,6(3):1292-1302.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=《A Hierarchical Framework for Coordinated Charging of Plug-In Electric Vehicles in China》">

                                <b>[15]</b> XU Zhiwei,SU Wencong,HU Zechun,et al.A hierarchical framework for coordinated charging of plug-in electric vehicles in China[J].IEEE Transactions on Smart Grid,2016,7(1):428-438.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13050900153067&amp;v=MTg1NDZadEZpbmxVcjNJSVZzVmF4TT1OaWZPZmJLN0h0VE1wbzlGWmU0TURIbytvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> JOHNSON J,MASHRUR C,HE Y,et al.Utilizing real-time information transferring potentials to vehicles to improve the fast-charging process in electric vehicles[J].Transportation Research Part C:Emerging Technologies,2013,26:352-366.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201806011&amp;v=MTI4MjBGckNVUjdxZlp1WnNGeW5nVXI3SklTclBZTEc0SDluTXFZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 宋汶秦,靳攀润,孙亚璐,等.基于电动汽车充电导航的快充负荷有序接入研究[J].电工电能新技术,2018,37(6):79-86.SONG Wenqin,JIN Panrun,SUN Yalu,et al.Study on coordinated access of fast load based on electric vehicle charging navigation[J].Advanced Technology of Electrical Engineering and Energy,2018,37(6):79-86.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017051272.nh&amp;v=MTcwMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyN0pWRjI2R2JPOUg5UExyWkViUElRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 吴建政.基于ITS交通信息的增程式电动汽车能量管理控制策略的研究[D].北京:北京交通大学,2017.WU Jianzheng.Research on energy management strategy for extended range electric vehicle based on ITS traffic information[D].Beijing:Beijing Jiaotong University,2017.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Deliverable 2.1:modelling electric storage devices for electric vehicles[R/OL]">

                                <b>[19]</b> EU Merge Project.Deliverable 2.1:modelling electric storage devices for electric vehicles[R/OL].[2018-12-25].http//www.ev-merge.eu/images/stories/uploads/MERGE_WP2_D2.1.pdf.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700239118&amp;v=MDkzMDVyM0lJVnNWYXhNPU5pZk9mYks4SDlETXFJOUZadWdHRFgweG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> MU Yunfei,WU Jianzhong,JENKINS N,et al.A spatial-temporal model for grid impact analysis of plug-in electric vehicles[J].Applied Energy,2012,94:395-405.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ200709013&amp;v=MDU1NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjdKUFRuTmRMRzRIdGJNcG85RVo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 张耀程,李革,黄柯棣.并行离散事件仿真中的事件及事件队列建模[J].系统仿真学报,2007,19(9):1949-1953.ZHANG Yaocheng,LI Ge,HUANG Kedi.Event and event queue modeling in parallel discrete event simulation[J].Journal of System Simulation,2007,19(9):1949-1953.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012300404691&amp;v=MTk2MjZxUVRNbndaZVp0RmlubFVyM0lJVnNWYXhNPU5pZk9mYks3SHRET3JJOUZZT3NMQ25VNG9CTVQ2VDRQUUgvaXJSZEdlcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> FISHBURN P C,ODLYZKO A M.Dynamic behavior of differential pricing and quality of service options for the internet[J].Decision Support Systems,2010,28(12):123-136.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=EV Charging Algorithm Implementation with User Price Preference">

                                <b>[23]</b> WANG B,HU B,QIU C,et al.EV charging algorithm implementation with user price preference[C]// IEEE Power &amp; Energy Society Innovative Smart Grid Technologies Conference (ISGT),February 18-20,2015,Washington,USA.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TDYS201402001&amp;v=MjIwOTFNclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjdKTVNuU2ZiRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 高婷婷,王武宏.基于时间价值的城市交通出行成本研究[J].铁道运输与经济,2014,36(2):1-4.GAO Tingting,WANG Wuhong.Study on city traveling coat based on time value[J].Railway Transport and Economy,2014,36(2):1-4.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" >
                                    <b>[25]</b>
                                 河北省发展和改革委员会.关于对超限额标准用能企业实行惩罚性电价的通知[R/OL].[2010-08-19].http://info.hebei.gov.cn/eportal/ui?pageId=6806152&amp;articleKey=3465655zc &amp;columnId=6806589.The Development and Reform Commission of Hebei Province.Notice on punitive electricity price for energy-consuming enterprises beyond their quota[R/OL].[2010-08-19].http://info.hebei.gov.cn/eportal/ui?pageId=6806152&amp; articleKey=3465655zc&amp;columnId=6806589.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707016&amp;v=MzI1NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjdKSVRyQmZiRzRIOWJNcUk5RVlvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 黄晶,杨健维,王湘,等.下一目的地导向下的电动汽车充电引导策略[J].电网技术,2017,41(7):2173-2179.HUANG Jing,YANG Jianwei,WANG Xiang,et al.Destination oriented electric vehicle charging guiding strategy[J].Power System Technology,2017,41(7):2173-2179.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918008&amp;v=MzAyMjdmWnVac0Z5bmdVcjdKSVNIVGVyRzRIOWpOcDQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

