

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136448154162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918009%26RESULT%3d1%26SIGN%3dFnoIdCf0gEwqhEjjUq5P6gQujZU%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918009&amp;v=Mjc5NTlBSVNIVGVyRzRIOWpOcDQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVci8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;1&lt;/b&gt; 三相&lt;b&gt;CSC&lt;/b&gt;数学模型 "><b>1</b> 三相<b>CSC</b>数学模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;1.1&lt;/b&gt; 三相&lt;b&gt;CSC&lt;/b&gt;电路拓扑"><b>1.1</b> 三相<b>CSC</b>电路拓扑</a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;1.2&lt;/b&gt; 基本电压电流方程"><b>1.2</b> 基本电压电流方程</a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;1.3&lt;/b&gt; 连续状态空间的离散化"><b>1.3</b> 连续状态空间的离散化</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#97" data-title="&lt;b&gt;2&lt;/b&gt; 滤波器参数在线辨识方法 "><b>2</b> 滤波器参数在线辨识方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#98" data-title="&lt;b&gt;2.1&lt;/b&gt; 参数在线辨识方法原理"><b>2.1</b> 参数在线辨识方法原理</a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;2.2 PWM&lt;/b&gt;电流信号处理"><b>2.2 PWM</b>电流信号处理</a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;2.3&lt;/b&gt; 自适应算法"><b>2.3</b> 自适应算法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#128" data-title="&lt;b&gt;3&lt;/b&gt; 自适应有源阻尼控制 "><b>3</b> 自适应有源阻尼控制</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="&lt;b&gt;4&lt;/b&gt; 仿真验证 "><b>4</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#143" data-title="&lt;b&gt;4.1&lt;/b&gt; 参数在线辨识仿真"><b>4.1</b> 参数在线辨识仿真</a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;4.2&lt;/b&gt; 基于参数辨识的自适应有源阻尼仿真结果"><b>4.2</b> 基于参数辨识的自适应有源阻尼仿真结果</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="&lt;b&gt;5&lt;/b&gt; 实验验证 "><b>5</b> 实验验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#157" data-title="&lt;b&gt;5.1&lt;/b&gt; 参数在线辨识实验"><b>5.1</b> 参数在线辨识实验</a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;5.2&lt;/b&gt; 基于参数辨识的自适应有源阻尼实验结果"><b>5.2</b> 基于参数辨识的自适应有源阻尼实验结果</a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;5.3&lt;/b&gt; 参数在线辨识误差分析"><b>5.3</b> 参数在线辨识误差分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#177" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#202" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;图1 应用于SMES的CSC拓扑结构&lt;/b&gt;"><b>图1 应用于SMES的CSC拓扑结构</b></a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;图2 参数矩阵&lt;i&gt;W&lt;/i&gt;的辨识&lt;/b&gt;"><b>图2 参数矩阵<i>W</i>的辨识</b></a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;图3 a相参数动态辨识仿真结果&lt;/b&gt;"><b>图3 a相参数动态辨识仿真结果</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;表1 参数辨识仿真结果&lt;/b&gt;"><b>表1 参数辨识仿真结果</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;图4 a相电网电流仿真波形&lt;/b&gt;"><b>图4 a相电网电流仿真波形</b></a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;图5 a相参数动态辨识实验结果&lt;/b&gt;"><b>图5 a相参数动态辨识实验结果</b></a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;表2 参数辨识实验结果&lt;/b&gt;"><b>表2 参数辨识实验结果</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;图6 a相电网电流&lt;/b&gt;"><b>图6 a相电网电流</b></a></li>
                                                <li><a href="#203" data-title="图A1 LC滤波器并联谐振等效电路">图A1 LC滤波器并联谐振等效电路</a></li>
                                                <li><a href="#204" data-title="表A1仿真模型主要参数">表A1仿真模型主要参数</a></li>
                                                <li><a href="#205" data-title="图A2多工况下参数辨识结果">图A2多工况下参数辨识结果</a></li>
                                                <li><a href="#206" data-title="表A2实验样机主要参数">表A2实验样机主要参数</a></li>
                                                <li><a href="#207" data-title="表A3电感电容参数测量值">表A3电感电容参数测量值</a></li>
                                                <li><a href="#208" data-title="图A3功率阶跃时A相参数辨识结果">图A3功率阶跃时A相参数辨识结果</a></li>
                                                <li><a href="#209" data-title="图A4 A相并网电流THD分析图">图A4 A相并网电流THD分析图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 全生财,郭文勇,李大飞.三相电流型PWM整流器改进型模型预测控制[J].电工电能新技术,2017,36(8):30-35.QUAN Shengcai,GUO Wenyong,LI Dafei.Improved model predictive control of three-phase current source rectifier[J].Advanced Technology of Electrical Engineering and Energy,2017,36(8):30-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201708005&amp;v=MDY5ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVci9BSVNyUFlMRzRIOWJNcDQ5RllZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         全生财,郭文勇,李大飞.三相电流型PWM整流器改进型模型预测控制[J].电工电能新技术,2017,36(8):30-35.QUAN Shengcai,GUO Wenyong,LI Dafei.Improved model predictive control of three-phase current source rectifier[J].Advanced Technology of Electrical Engineering and Energy,2017,36(8):30-35.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 郭小强,杨勇,张雪.电网电压不平衡下电流源并网变换器控制研究[J].中国电机工程学报,2018,38(12):3671-3679.GUO Xiaoqiang,YANG Yong,ZHANG Xue.Control of grid-connected current source converter under unbalanced grid voltage[J].Proceedings of the CSEE,2018,38(12):3671-3679." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201812027&amp;v=MTQxMzMzenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyL0FQeXJQYmJHNEg5bk5yWTlIWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         郭小强,杨勇,张雪.电网电压不平衡下电流源并网变换器控制研究[J].中国电机工程学报,2018,38(12):3671-3679.GUO Xiaoqiang,YANG Yong,ZHANG Xue.Control of grid-connected current source converter under unbalanced grid voltage[J].Proceedings of the CSEE,2018,38(12):3671-3679.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 王浩,何晋伟,贾宏杰.面向微网群的多端口电流源变流器共模电压抑制仿真[J].电力系统自动化,2017,41(18):74-79.DOI:10.7500/AEPS20170224006.WANG Hao,HE Jinwei,JIA Hongjie.Common-mode voltage suppression simulation for multi-port current source converter of microgrid clusters[J].Automation of Electric Power Systems,2017,41(18):74-79.DOI:10.7500/AEPS20170224006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718011&amp;v=MDQxNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVci9BSVNIVGVyRzRIOWJOcDQ5RVpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王浩,何晋伟,贾宏杰.面向微网群的多端口电流源变流器共模电压抑制仿真[J].电力系统自动化,2017,41(18):74-79.DOI:10.7500/AEPS20170224006.WANG Hao,HE Jinwei,JIA Hongjie.Common-mode voltage suppression simulation for multi-port current source converter of microgrid clusters[J].Automation of Electric Power Systems,2017,41(18):74-79.DOI:10.7500/AEPS20170224006.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" ZHANG Y,YI Y,DONG P,et al.Simplified model and control strategy of three-phase PWM current source rectifiers for DC voltage power supply applications[J].IEEE Journal of Emerging &amp;amp; Selected Topics in Power Electronics,2017,3(4):1090-1099." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Simplified model and control strategy of three-phase PWM current source rectifiers for DC voltage power supply applications">
                                        <b>[4]</b>
                                         ZHANG Y,YI Y,DONG P,et al.Simplified model and control strategy of three-phase PWM current source rectifiers for DC voltage power supply applications[J].IEEE Journal of Emerging &amp;amp; Selected Topics in Power Electronics,2017,3(4):1090-1099.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 郭小强.三相H7电流源光伏逆变器共模电流抑制研究[J].中国电机工程学报,2016,36(17):4665-4672.GUO Xiaoqiang.Common mode current suppression for transformer less three-phase H7 current source photovoltaic inverters[J].Proceedings of the CSEE,2016,36(17):4665-4672." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201617017&amp;v=MjQ4NDRiYkc0SDlmTnFJOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXIvQVB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         郭小强.三相H7电流源光伏逆变器共模电流抑制研究[J].中国电机工程学报,2016,36(17):4665-4672.GUO Xiaoqiang.Common mode current suppression for transformer less three-phase H7 current source photovoltaic inverters[J].Proceedings of the CSEE,2016,36(17):4665-4672.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" GNANASAMBANDAM K,EDPUGANTI A,RATHORE A K,et al.Modified synchronous pulse width modulation of current-fed five-level inverter for solar integration[J].IEEE Transactions on Power Electronics,2017,32(5):3370-3381." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modified synchronous pulsewidth modulation of current-fed five-level inverter for solar integration">
                                        <b>[6]</b>
                                         GNANASAMBANDAM K,EDPUGANTI A,RATHORE A K,et al.Modified synchronous pulse width modulation of current-fed five-level inverter for solar integration[J].IEEE Transactions on Power Electronics,2017,32(5):3370-3381.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 张榴晨,吴文晗,茆美琴.基于PIR控制器的CSC-DPMSG-WGS低电压穿越控制[J].电力系统自动化,2017,41(14):153-158.DOI:10.7500/AEPS20170125002.ZHANG Liuchen,WU Wenhan,MAO Meiqin.PIR controller based low voltage ride-through control of current source converter based direct-drive PMSG wind generation system[J].Automation of Electric Power Systems,2017,41(14):153-158.DOI:10.7500/AEPS20170125002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714022&amp;v=Mjk1ODFTSFRlckc0SDliTnE0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXIvQUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张榴晨,吴文晗,茆美琴.基于PIR控制器的CSC-DPMSG-WGS低电压穿越控制[J].电力系统自动化,2017,41(14):153-158.DOI:10.7500/AEPS20170125002.ZHANG Liuchen,WU Wenhan,MAO Meiqin.PIR controller based low voltage ride-through control of current source converter based direct-drive PMSG wind generation system[J].Automation of Electric Power Systems,2017,41(14):153-158.DOI:10.7500/AEPS20170125002.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 范士雄,刘广一,杨占勇,等.基于电流源型变换器的多端直流风电系统[J].电力系统自动化,2013,37(11):13-19.FAN Shixiong,LIU Guangyi,YANG Zhanyong,et al.Current source converter based multi-terminal DC wind energy conversion system[J].Automation of Electric Power Systems,2013,37(11):13-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201311004&amp;v=MDkwMzdCdEdGckNVUjdxZlp1WnNGeW5nVXIvQUlTSFRlckc0SDlMTnJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         范士雄,刘广一,杨占勇,等.基于电流源型变换器的多端直流风电系统[J].电力系统自动化,2013,37(11):13-19.FAN Shixiong,LIU Guangyi,YANG Zhanyong,et al.Current source converter based multi-terminal DC wind energy conversion system[J].Automation of Electric Power Systems,2013,37(11):13-19.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" WEI Q,WU B,XU D,et al.A medium frequency transformer-based wind energy conversion system used for current source converter based offshore wind farm[J].IEEE Transactions on Power Electronics,2017,32(1):248-259." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A medium frequency transformer-based wind energy conversion system used for current source converter based offshore wind farm">
                                        <b>[9]</b>
                                         WEI Q,WU B,XU D,et al.A medium frequency transformer-based wind energy conversion system used for current source converter based offshore wind farm[J].IEEE Transactions on Power Electronics,2017,32(1):248-259.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 郭文勇,肖立业,戴少涛.集成SMES和CS-SGSC的双馈型风力发电系统[J].电力系统自动化,2012,36(14):101-107.GUO Wenyong,XIAO Liye,DAI Shaotao.A doubly fed induction wind power generation system integrated with SMES and CS-SGSC [J].Automation of Electric Power Systems,2012,36(14):101-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201214021&amp;v=MTU0NzgvQUlTSFRlckc0SDlQTnE0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         郭文勇,肖立业,戴少涛.集成SMES和CS-SGSC的双馈型风力发电系统[J].电力系统自动化,2012,36(14):101-107.GUO Wenyong,XIAO Liye,DAI Shaotao.A doubly fed induction wind power generation system integrated with SMES and CS-SGSC [J].Automation of Electric Power Systems,2012,36(14):101-107.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" WANG Z,ZHENG Y,CHENG M,et al.Unified control for a wind turbine-superconducting magnetic energy storage hybrid system based on current source converters[J].IEEE Transactions on Magnetics,2012,48(11):3973-3976." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unified control for a wind turbine-superconducting magnetic energy storage hybrid system based on current source converters">
                                        <b>[11]</b>
                                         WANG Z,ZHENG Y,CHENG M,et al.Unified control for a wind turbine-superconducting magnetic energy storage hybrid system based on current source converters[J].IEEE Transactions on Magnetics,2012,48(11):3973-3976.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" BAI Z,WEI S S,XU D D.A multi-module current-source power conditioning system (PCS) for SMES to improve voltage stability of microgrid[C]// IEEE Energy Conversion Congress &amp;amp; Exposition,September 20-24,2015,Montreal,Canada." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A multi-module current-source power conditioning system (PCS) for SMES to improve voltage stability of microgrid">
                                        <b>[12]</b>
                                         BAI Z,WEI S S,XU D D.A multi-module current-source power conditioning system (PCS) for SMES to improve voltage stability of microgrid[C]// IEEE Energy Conversion Congress &amp;amp; Exposition,September 20-24,2015,Montreal,Canada.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 郭文勇,蔡富裕,赵闯,等.超导储能技术在可再生能源中的应用与展望[J].电力系统自动化,2019,43(8):2-14.DOI:10.7500/AEPS20181022001.GUO Wenyong,CAI Fuyu,ZHAO Chuang,et al.Application and prospect of superconducting magnetic energy storage for renewable energy[J].Automation of Electric Power Systems,2019,43(8):2-14.DOI:10.7500/AEPS 20181022001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908002&amp;v=MDc0NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyL0FJU0hUZXJHNEg5ak1wNDlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         郭文勇,蔡富裕,赵闯,等.超导储能技术在可再生能源中的应用与展望[J].电力系统自动化,2019,43(8):2-14.DOI:10.7500/AEPS20181022001.GUO Wenyong,CAI Fuyu,ZHAO Chuang,et al.Application and prospect of superconducting magnetic energy storage for renewable energy[J].Automation of Electric Power Systems,2019,43(8):2-14.DOI:10.7500/AEPS 20181022001.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" YANG S,BRYANT A,MAWBY P,et al.An industry-based survey of reliability in power electronic converters[J].IEEE Transactions on Industry Applications,2011,47(3):1441-1451." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An Industry-Based Survey of Reliability in Power Electronic Converters">
                                        <b>[14]</b>
                                         YANG S,BRYANT A,MAWBY P,et al.An industry-based survey of reliability in power electronic converters[J].IEEE Transactions on Industry Applications,2011,47(3):1441-1451.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王禹玺.多能源储能系统中三相逆变器故障诊断方法与参数辨识的研究[D].杭州:浙江大学,2016.WANG Yuxi.Fault diagnosis and parameter identification of three-phase inverter in multi-energy storage system[D].Hangzhou:Zhejiang University,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017054583.nh&amp;v=MTc5NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyL0FWRjI2R2JPOUd0VEVySkViUElRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王禹玺.多能源储能系统中三相逆变器故障诊断方法与参数辨识的研究[D].杭州:浙江大学,2016.WANG Yuxi.Fault diagnosis and parameter identification of three-phase inverter in multi-energy storage system[D].Hangzhou:Zhejiang University,2016.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 吴宇.三相变流器中直流母线电容的状态监测技术研究[D].重庆:重庆大学,2016.WU Yu.Study on condition monitoring technique of DC-link capacitors in three-phase AC/DC/AC PWM power converters[D].Chongqing:Chongqing University,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016730915.nh&amp;v=MTUwMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVci9BVkYyNkdMUzdIdGpOcXBFYlBJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         吴宇.三相变流器中直流母线电容的状态监测技术研究[D].重庆:重庆大学,2016.WU Yu.Study on condition monitoring technique of DC-link capacitors in three-phase AC/DC/AC PWM power converters[D].Chongqing:Chongqing University,2016.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 孙鹏菊,龚灿,杜雄,等.一种大功率交流变流器直流母线电容等效串联电阻的在线监测方法[J].中国电机工程学报,2017,37(17):5134-5142.SUN Pengju,GONG Can,DU Xiong,et al.An online monitoring scheme of equivalent series resistance for DC-link capacitor of high-power AC converter[J].Proceedings of the CSEE,2017,37(17):5134-5142." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717027&amp;v=MjM0MzMzenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyL0FQeXJQYmJHNEg5Yk5xSTlIWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         孙鹏菊,龚灿,杜雄,等.一种大功率交流变流器直流母线电容等效串联电阻的在线监测方法[J].中国电机工程学报,2017,37(17):5134-5142.SUN Pengju,GONG Can,DU Xiong,et al.An online monitoring scheme of equivalent series resistance for DC-link capacitor of high-power AC converter[J].Proceedings of the CSEE,2017,37(17):5134-5142.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 罗琴琴,苏建徽,林志光,等.基于递推最小二乘法的虚拟同步发电机参数辨识方法[J].电力系统自动化,2019,43(1):215-224.DOI:10.7500/AEPS20180425008.LUO Qinqin,SU Jianhui,LIN Zhiguang,et al.Parameter identification method for virtual synchronous generators based on recursive least squares algorithm[J].Automation of Electric Power Systems,2019,43(1):215-221.DOI:10.7500/AEPS20180425008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901027&amp;v=MjIwNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVci9BSVNIVGVyRzRIOWpNcm85SFk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         罗琴琴,苏建徽,林志光,等.基于递推最小二乘法的虚拟同步发电机参数辨识方法[J].电力系统自动化,2019,43(1):215-224.DOI:10.7500/AEPS20180425008.LUO Qinqin,SU Jianhui,LIN Zhiguang,et al.Parameter identification method for virtual synchronous generators based on recursive least squares algorithm[J].Automation of Electric Power Systems,2019,43(1):215-221.DOI:10.7500/AEPS20180425008.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 朱泽翔,熊鸿韬,马安安,等.非连续动态同步发电机组的空间正则化参数辨识方法[J].电力系统自动化,2018,42(10):93-99.DOI:10.7500/AEPS20171025022.ZHU Zexiang,XIONG Hongtao,MA Anan,et al.Space regularization parameter estimation method for discontinuous dynamic synchronous generators[J].Automation of Electric Power Systems,2018,42(10):93-99.DOI:10.7500/AEPS 20171025022." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810013&amp;v=MDE1NTZVci9BSVNIVGVyRzRIOW5OcjQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         朱泽翔,熊鸿韬,马安安,等.非连续动态同步发电机组的空间正则化参数辨识方法[J].电力系统自动化,2018,42(10):93-99.DOI:10.7500/AEPS20171025022.ZHU Zexiang,XIONG Hongtao,MA Anan,et al.Space regularization parameter estimation method for discontinuous dynamic synchronous generators[J].Automation of Electric Power Systems,2018,42(10):93-99.DOI:10.7500/AEPS 20171025022.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 王萌,施艳艳,沈明辉,等.三相电压型PWM整流器模型自校正预测控制[J].电工技术学报,2014,29(8):151-157.WANG Meng,SHI Yanyan,SHEN Minghui,et al.Predictive control of three-phase voltage source PWM rectifiers based on model self-correction[J].Transactions of China Electrotechnical Society,2014,29(8):151-157." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201408019&amp;v=MTMwNTdCdEdGckNVUjdxZlp1WnNGeW5nVXIvQUlTckJmYkc0SDlYTXA0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王萌,施艳艳,沈明辉,等.三相电压型PWM整流器模型自校正预测控制[J].电工技术学报,2014,29(8):151-157.WANG Meng,SHI Yanyan,SHEN Minghui,et al.Predictive control of three-phase voltage source PWM rectifiers based on model self-correction[J].Transactions of China Electrotechnical Society,2014,29(8):151-157.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 刘鑫龙.PWM整流器的参数辨识与控制策略研究[D].哈尔滨:哈尔滨工业大学,2013.LIU Xinlong.Research on parameter identification and control strategy for PWM rectifiers[D].Harbin:Harbin Institute of Technology,2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014001511.nh&amp;v=MjUwODk5VE5ycEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyL0FWRjI2R3JPNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         刘鑫龙.PWM整流器的参数辨识与控制策略研究[D].哈尔滨:哈尔滨工业大学,2013.LIU Xinlong.Research on parameter identification and control strategy for PWM rectifiers[D].Harbin:Harbin Institute of Technology,2013.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" BECHOUCHE A ,ABDESLAM D O ,SEDDIKI H ,et al.Adaptive AC filter parameters identification of three-phase PWM rectifiers[C]// 40th Annual Conference of the IEEE Industrial Electronics Society,October 29-November 1,2015,Dallas,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive AC filter parameters identification of three-phase PWM rectifiers">
                                        <b>[22]</b>
                                         BECHOUCHE A ,ABDESLAM D O ,SEDDIKI H ,et al.Adaptive AC filter parameters identification of three-phase PWM rectifiers[C]// 40th Annual Conference of the IEEE Industrial Electronics Society,October 29-November 1,2015,Dallas,USA.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 张兴,张崇巍.PWM整流器及其控制[M].北京:机械工业出版社,2012.ZHANG Xing,ZHANG Chongwei.PWM rectifier and its control[M].Beijing:China Machine Press,2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111368229001&amp;v=MTIwNTZ6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N05JVjRjWEZxekdiSzVIOUxLcDQxSGJlc1BEUk04&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         张兴,张崇巍.PWM整流器及其控制[M].北京:机械工业出版社,2012.ZHANG Xing,ZHANG Chongwei.PWM rectifier and its control[M].Beijing:China Machine Press,2012.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 郭鹏,何志兴,罗安,等.基于多步模型预测控制的模块化多电平换流器环流控制策略[J].电力系统自动化,2017,41(16):137-143.DOI:10.7500/AEPS20161113003.GUO Peng,HE Zhixing,LUO An,et al.Control strategy of circulating current for modular multilevel converters based on multistep model predictive control[J].Automation of Electric Power Systems,2017,41(16):137-143.DOI:10.7500/AEPS20161113003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716020&amp;v=MDE4NTN5bmdVci9BSVNIVGVyRzRIOWJOcVk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         郭鹏,何志兴,罗安,等.基于多步模型预测控制的模块化多电平换流器环流控制策略[J].电力系统自动化,2017,41(16):137-143.DOI:10.7500/AEPS20161113003.GUO Peng,HE Zhixing,LUO An,et al.Control strategy of circulating current for modular multilevel converters based on multistep model predictive control[J].Automation of Electric Power Systems,2017,41(16):137-143.DOI:10.7500/AEPS20161113003.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 裴喜平,郝晓弘,陈伟,等.基于梯度下降法的单相幅相锁相环优化设计[J].电力系统自动化,2014,38(2):115-121.PEI Xiping,HAO Xiaohong,CHEN Wei,et al.Optimal design for single-phase amplitude-phase-locked loop based on gradient descent method[J].Automation of Electric Power Systems,2014,38(2):115-121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201402019&amp;v=MDYwMTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVci9BSVNIVGVyRzRIOVhNclk5RWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         裴喜平,郝晓弘,陈伟,等.基于梯度下降法的单相幅相锁相环优化设计[J].电力系统自动化,2014,38(2):115-121.PEI Xiping,HAO Xiaohong,CHEN Wei,et al.Optimal design for single-phase amplitude-phase-locked loop based on gradient descent method[J].Automation of Electric Power Systems,2014,38(2):115-121.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 张强,臧越,王雷,等.三相CSR非线性和有源阻尼复合控制研究[J].电气传动,2019,49(2):45-48.ZHANG Qiang,ZANG Yue,WANG Lei,et al.Study on nonlinear and active damping control of three-phase CSR[J].Electric Drive,2019,49(2):45-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQCZ201902009&amp;v=MjI0NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyL0FJVHpJZExHNEg5ak1yWTlGYllRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         张强,臧越,王雷,等.三相CSR非线性和有源阻尼复合控制研究[J].电气传动,2019,49(2):45-48.ZHANG Qiang,ZANG Yue,WANG Lei,et al.Study on nonlinear and active damping control of three-phase CSR[J].Electric Drive,2019,49(2):45-48.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 吕佃顺,许洪华.并网型中压变流器高频谐振抑制策略[J].电力系统自动化,2017,41(23):123-129.DOI:10.7500/AEPS 20170112008.LYU Dianshun,XU Honghua.Suppression strategy of high frequency resonance for grid-connected medium-voltage converter[J].Automation of Electric Power Systems,2017,41(23):123-129.DOI:10.7500/AEPS20170112008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723018&amp;v=MjEwNDU3cWZadVpzRnluZ1VyL0FJU0hUZXJHNEg5Yk9ySTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         吕佃顺,许洪华.并网型中压变流器高频谐振抑制策略[J].电力系统自动化,2017,41(23):123-129.DOI:10.7500/AEPS 20170112008.LYU Dianshun,XU Honghua.Suppression strategy of high frequency resonance for grid-connected medium-voltage converter[J].Automation of Electric Power Systems,2017,41(23):123-129.DOI:10.7500/AEPS20170112008.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 徐国峰,王善华,叶永强,等.分数阶相位补偿在无电容电流传感器并网逆变器中的应用[J].电力系统自动化,2017,41(3):117-121.DOI:10.7500/AEPS20160513006.XU Guofeng,WANG Shanhua,YE Yongqiang,et al.Application of fractional-order phase compensation in grid-connected inverter without capacitive current sensor[J].Automation of Electric Power Systems,2017,41(3):117-121.DOI:10.7500/AEPS20160513006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703018&amp;v=MTc4ODk5Yk1ySTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyL0FJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         徐国峰,王善华,叶永强,等.分数阶相位补偿在无电容电流传感器并网逆变器中的应用[J].电力系统自动化,2017,41(3):117-121.DOI:10.7500/AEPS20160513006.XU Guofeng,WANG Shanhua,YE Yongqiang,et al.Application of fractional-order phase compensation in grid-connected inverter without capacitive current sensor[J].Automation of Electric Power Systems,2017,41(3):117-121.DOI:10.7500/AEPS20160513006.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 黄松伟,唐芬,肖琦,等.双Boost单相逆变器并网控制策略[J].电力系统自动化,2018,42(16):167-173.DOI:10.7500/AEPS20171121003.HUANG Songwei,TANG Fen,XIAO Qi,et al.Grid-connected control strategy for double Boost single-phase inverters[J].Automation of Electric Power Systems,2018,42(16):167-173.DOI:10.7500/AEPS20171121003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816022&amp;v=MTczODFyQ1VSN3FmWnVac0Z5bmdVci9BSVNIVGVyRzRIOW5OcVk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         黄松伟,唐芬,肖琦,等.双Boost单相逆变器并网控制策略[J].电力系统自动化,2018,42(16):167-173.DOI:10.7500/AEPS20171121003.HUANG Songwei,TANG Fen,XIAO Qi,et al.Grid-connected control strategy for double Boost single-phase inverters[J].Automation of Electric Power Systems,2018,42(16):167-173.DOI:10.7500/AEPS20171121003.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-06 11:30</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),67-77+119 DOI:10.7500/AEPS20190127002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于参数在线辨识的电流源型变流器状态监测及自适应控制</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%94%A1%E5%AF%8C%E8%A3%95&amp;code=41527314&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蔡富裕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E6%96%87%E5%8B%87&amp;code=09576230&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭文勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E9%97%AF&amp;code=41527316&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵闯</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%82%96%E7%AB%8B%E4%B8%9A&amp;code=05969200&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">肖立业</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%A7%91%E5%AD%A6%E9%99%A2%E7%94%B5%E5%B7%A5%E7%A0%94%E7%A9%B6%E6%89%80&amp;code=0202613&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国科学院电工研究所</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%A7%91%E5%AD%A6%E9%99%A2%E5%BA%94%E7%94%A8%E8%B6%85%E5%AF%BC%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=1698842&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国科学院应用超导重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%A7%91%E5%AD%A6%E9%99%A2%E5%A4%A7%E5%AD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国科学院大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电感、电容等无源器件的老化及其造成的参数漂移是引起变流器故障和并网电流质量变差的重要原因。为了实现对电流源型变流器中滤波器元件老化状况的在线监测并实时优化并网电流质量,文中提出了一种参数在线辨识的方法,有效地实现了电流源型变流器并网滤波器参数的在线辨识,实现了健康状态的在线监测。同时根据参数辨识结果实时优化电流源型变流器闭环控制中的虚拟电阻参数,实现了对谐振的最优阻尼。为了验证该方法的有效性,开展了基于超导储能应用的仿真和实验研究。研究结果表明,该参数辨识方法可以有效地在线辨识滤波元件的参数,而基于参数辨识的自适应有源阻尼控制策略可以有效地改善有源谐振阻尼的性能,降低并网电流的谐波畸变率。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8A%B6%E6%80%81%E7%9B%91%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">状态监测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E9%9D%A0%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可靠性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B5%81%E8%B4%A8%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电流质量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%82%E6%95%B0%E5%9C%A8%E7%BA%BF%E8%BE%A8%E8%AF%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">参数在线辨识;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%89%E6%BA%90%E9%98%BB%E5%B0%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">有源阻尼;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B5%81%E6%BA%90%E5%9E%8B%E5%8F%98%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电流源型变流器;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    蔡富裕(1994—),男,硕士研究生,主要研究方向:电力电子与电力传动。E-mail:caifuyu@mail.iee.ac.cn;
                                </span>
                                <span>
                                    *郭文勇(1979—),男,通信作者,博士,研究员,博士生导师,主要研究方向:储能技术、风力发电和电力电子技术。E-mail:wyguo@mail.iee.ac.cn;
                                </span>
                                <span>
                                    赵闯(1988—),男,硕士研究生,主要研究方向:电力电子与电力传动。E-mail:15011102110@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-27</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0905800);</span>
                                <span>国家自然科学基金资助项目(51877206);</span>
                    </p>
            </div>
                    <h1><b>State Monitoring and Adaptive Control of Current Source Converter Based on Online Identification of Parameters</b></h1>
                    <h2>
                    <span>CAI Fuyu</span>
                    <span>GUO Wenyong</span>
                    <span>ZHAO Chuang</span>
                    <span>XIAO Liye</span>
            </h2>
                    <h2>
                    <span>Institute of Electrical Engineering, Chinese Academy of Sciences</span>
                    <span>Key Laboratory of Applied Superconductivity, Chinese Academy of Sciences</span>
                    <span>University of Chinese Academy of Sciences</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The aging of passive components such as inductors and capacitors is an important failure source of the converters and causes the deterioration of current quality.In order to realize the online monitoring of the aging condition of the filter components in the grid-connected current source converter(CSC)and optimize the output current quality of the CSC in real time,an online parameter identification method is presented.The method is able to effectively identify filter parameters so as to realize filter health condition monitoring on line.Meanwhile,according to the parameter identification results,the virtual damping resistance of the closed-loop controller of the CSC is also optimized in real time,which realizes the optimal damping of the filter resonance.Simulations and experiments for the application in superconducting magnetic energy storage system have been carried out to verify the efficacy of the proposed approaches.Research results show that the proposed parameter identification method can effectively estimate the LC filter parameters on line and the adaptive active damping control strategy can effectively improve the filter damping performance and reduce the harmonics distortion rate of the grid-connected current.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=state%20monitoring&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">state monitoring;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reliability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reliability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=current%20quality&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">current quality;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=online%20parameter%20identification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">online parameter identification;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20damping&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active damping;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=current%20source%20converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">current source converter;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-27</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2018YFB0905800);</span>
                                <span>National Natural Science Foundation of China(No.51877206);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">电流源型变流器(current source converter,CSC)具有谐波电流抑制、限流能力强、功率容量大、电磁干扰少、控制方法简单等优点<citation id="185" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>,在不间断电源系统<citation id="184" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>、光伏发电系统<citation id="186" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>、风力发电系统<citation id="187" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>、超导储能系统(superconducting magnetic energy storage system,SMES)<citation id="188" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>等领域受到越来越多的关注,而这些领域对变流器的可靠性和并网电流质量有很高的要求,因此,研究CSC的可靠性问题及优化并网电流质量具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="62">CSC的可靠性问题不但与电力电子器件有关,还与无源器件有很大的关系。有研究表明<citation id="189" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,电容故障在变流器总故障中占据17%,电感占5%。电感电容的老化会导致电感电容值的下降,通常以电感电容值减小20%作为失效判定标准<citation id="190" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。通过对电感、电容参数的在线辨识,可以实现对电感、电容老化状态的在线监测,提醒运营人员及时更换或者维护相关元器件,从而提高CSC的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="63">在参数辨识方法方面,文献<citation id="191" type="reference">[<a class="sup">17</a>]</citation>通过正常运行过程中对直流电容引入短路测试的方法实现了大功率变流器直流母线电容等效串联电阻的在线辨识。文献<citation id="192" type="reference">[<a class="sup">18</a>]</citation>采用递推最小二乘法对虚拟同步发电机的惯性和阻尼系数进行辨识。文献<citation id="193" type="reference">[<a class="sup">19</a>]</citation>通过对非连续动态系统的等效和离散化将同步发电机组的参数辨识问题转化为非线性规划问题并采用内点算法达到辨识的目的。文献<citation id="194" type="reference">[<a class="sup">20</a>]</citation>对两相静止坐标系下状态方程的简化离散化处理,通过模型电流预测值与实测值的关系对电压源型变流器(voltage source converter,VSC)的滤波电感进行在线辨识。文献<citation id="195" type="reference">[<a class="sup">21</a>]</citation>采用递推最小二乘法实现了对VSC滤波电感的在线辨识。而文献<citation id="196" type="reference">[<a class="sup">22</a>]</citation>采用一种自适应线性神经网络法实现了对VSC的并网电感的在线辨识。从现有的研究来看,目前还缺乏能够同时在线辨识CSC滤波电感和电容的方法。为此,本文提出了一种基于最速下降法的参数在线辨识方法,有效地实现了对CSC滤波参数的在线辨识,从而实现了对其老化状态的在线监测。此外,由于CSC的并网电流谐波畸变率(THD)与LC滤波器的阻尼特性密切相关,其阻尼特性又与电感电容参数直接相关,为了解决滤波参数漂移可能导致并网电流THD增大的问题,本文还根据参数在线辨识结果实时调整变流器闭环控制中的阻尼参数,实现了自适应有源阻尼控制,提高了并网电流质量。</p>
                </div>
                <div class="p1">
                    <p id="64">为了验证本方法的有效性,以CSC在SMES中的应用为例,搭建了1.5 kV/300 kVA的CSC仿真模型和一台100 V/1 kVA的小容量CSC样机进行验证,仿真和小容量实验结果均表明,所提方法能够有效地实现对CSC交流滤波器的参数在线辨识,而本文所提出的基于参数在线辨识的自适应有源阻尼控制方法,可有效解决CSC无源器件参数漂移造成的并网电流THD变高的问题,提高了CSC并网的电流质量。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>1</b> 三相<b>CSC</b>数学模型</h3>
                <h4 class="anchor-tag" id="66" name="66"><b>1.1</b> 三相<b>CSC</b>电路拓扑</h4>
                <div class="p1">
                    <p id="67">CSC在SMES应用中的电路结构拓扑图如图1所示。</p>
                </div>
                <div class="area_img" id="68">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918009_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 应用于SMES的CSC拓扑结构" src="Detail/GetImg?filename=images/DLXT201918009_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 应用于SMES的CSC拓扑结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918009_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Topology structure of CSC applied in SMES</b></p>

                </div>
                <div class="p1">
                    <p id="69">图中,直流侧<i>L</i><sub>dc</sub>表示超导储能磁体电感,在SMES中起着能量的存储作用;<i>R</i><sub>a</sub>,<i>R</i><sub>b</sub>,<i>R</i><sub>c</sub>分别表示三相滤波电感<i>L</i><sub>a</sub>,<i>L</i><sub>b</sub>,<i>L</i><sub>c</sub>的等效串联电阻;<i>C</i><sub>a</sub>,<i>C</i><sub>b</sub>,<i>C</i><sub>c</sub>分别表示三相滤波电容,三者一起构成三相二阶滤波电路,主要作用是滤除交流侧调制产生的高次电流谐波。<i>i</i><sub>a</sub>,<i>i</i><sub>b</sub>,<i>i</i><sub>c</sub>,<i>i</i><sub>dc</sub>分别为三相网侧输入电流和直流侧电流瞬时值;<i>e</i><sub>a</sub>,<i>e</i><sub>b</sub>,<i>e</i><sub>c</sub>分别为三相电网电动势瞬时值;<i>v</i><sub>a</sub>,<i>v</i><sub>b</sub>,<i>v</i><sub>c</sub>分别为CSC滤波电容电压瞬时值;<i>i</i><sub><i>t</i>a</sub>,<i>i</i><sub><i>t</i>b</sub>,<i>i</i><sub><i>t</i>c</sub>分别为CSC三相交流侧输入电流瞬时值。桥式脉宽调制(PWM)整流开关器件S<sub>1</sub>至S<sub>6</sub>均为逆阻型电力电子器件,或者由逆导型器件串联二极管组成。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>1.2</b> 基本电压电流方程</h4>
                <div class="p1">
                    <p id="71">在三相自然坐标系下,根据基尔霍夫电压定律,电压方程为:</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>a</mtext></msub><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>b</mtext></msub><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mi>R</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mi>R</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mi>R</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>e</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mi>e</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mi>e</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>S</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>v</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mtext>b</mtext></msub><mi>v</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>+</mo><mi>S</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>v</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>U</i><sub>dc</sub>为直流侧输出电压的瞬时值;<i>S</i><sub>a</sub>,<i>S</i><sub>b</sub>,<i>S</i><sub>c</sub>分别为三个桥臂的开关状态<citation id="197" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="75">根据基尔霍夫电流定律,电流方程为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>a</mtext></msub><mtext>d</mtext><mi>v</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>b</mtext></msub><mtext>d</mtext><mi>v</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>d</mtext><mi>v</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mi>t</mi><mtext>a</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mi>t</mi><mtext>b</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mi>t</mi><mtext>c</mtext></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>-</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>S</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">将式(1)和式(3)中的a,b,c相方程分别写成状态空间的形式,可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">X</mi><mo>+</mo><mi mathvariant="bold-italic">B</mi><mi mathvariant="bold-italic">U</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">X</mi><mo>=</mo><mo stretchy="false">[</mo><mi>i</mi><msub><mrow></mrow><mi>x</mi></msub><mtext> </mtext><mi>v</mi><msub><mrow></mrow><mi>x</mi></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">U</mi><mo>=</mo><mo stretchy="false">[</mo><mi>e</mi><msub><mrow></mrow><mi>x</mi></msub><mo>-</mo><mi>v</mi><msub><mrow></mrow><mi>x</mi></msub><mtext> </mtext><mi>i</mi><msub><mrow></mrow><mrow><mi>t</mi><mi>x</mi></mrow></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mtext>Τ</mtext></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">A</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mi>x</mi></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mi>x</mi></msub></mrow></mfrac></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mi>x</mi></msub></mrow></mfrac></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">B</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mn>1</mn><mrow><mi>L</mi><msub><mrow></mrow><mi>x</mi></msub></mrow></mfrac></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mi>x</mi></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:下标<i>x</i>表示a,b,c三相。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>1.3</b> 连续状态空间的离散化</h4>
                <div class="p1">
                    <p id="81">根据前向欧拉公式<citation id="198" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,连续状态空间方程式(4)可以离散化为:</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">X</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ι</mi><mo>+</mo><mi mathvariant="bold-italic">A</mi><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">U</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<b><i>I</i></b>为2×2阶的单位矩阵;<i>T</i><sub>s</sub>为数字控制器的采样周期;<b><i>X</i></b>(<i>k</i>)为<i>k</i>时刻状态向量;<b><i>U</i></b>(<i>k</i>-1)为<i>k</i>-1时刻控制向量。</p>
                </div>
                <div class="p1">
                    <p id="84">由于参数矩阵<b><i>A</i></b>和<b><i>B</i></b>中的元素并非完全独立,为了便于矩阵运算,引入关联矩阵<b><i>H</i></b>,实现了两个矩阵间的参数解耦,即</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Η</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><mi>R</mi><msub><mrow></mrow><mi>x</mi></msub></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn></mtd><mtd><mn>0</mn></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">则</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">A</mi><mo>=</mo><mi mathvariant="bold-italic">B</mi><mi mathvariant="bold-italic">Η</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="88">一阶离散化状态空间可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">X</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ι</mi><mo>+</mo><mi mathvariant="bold-italic">B</mi><mi mathvariant="bold-italic">Η</mi><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi mathvariant="bold-italic">U</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ι</mi><mo>+</mo><mi mathvariant="bold-italic">W</mi><mi mathvariant="bold-italic">Η</mi><mo stretchy="false">)</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>+</mo><mi mathvariant="bold-italic">W</mi><mi mathvariant="bold-italic">U</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<b><i>W</i></b>=<b><i>B</i></b><i>T</i><sub>s</sub>。</p>
                </div>
                <div class="p1">
                    <p id="91">当采样周期<i>T</i><sub>s</sub>很小时,此离散化状态空间可以较为精确地描述理想参数情况下的系统状态,然而对于非理想情况下实际参数系统,滤波器电感电容参数往往会随着工作环境以及元器件老化状态发生不可预知的参数漂移,此时参数矩阵<b><i>W</i></b>不再是恒定不变的定常矩阵,而会随着电感电容等参数的变化而发生相对应的变化。为了准确地描述系统状态,需要将时变参数矩阵<b><i>W</i></b>考虑在内。</p>
                </div>
                <div class="p1">
                    <p id="92">为简化表示,令</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Κ</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">[</mo><mi mathvariant="bold-italic">Ι</mi><mo>+</mo><mi mathvariant="bold-italic">W</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mi mathvariant="bold-italic">Η</mi><mtext> </mtext><mi mathvariant="bold-italic">W</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo stretchy="false">]</mo><msub><mrow></mrow><mrow><mn>2</mn><mo>×</mo><mn>4</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">Ρ</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">X</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">U</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msub><mrow></mrow><mrow><mn>4</mn><mo>×</mo><mn>1</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">则</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">X</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">Κ</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mi mathvariant="bold-italic">Ρ</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<b><i>W</i></b>(<i>k</i>-1)为时变参数矩阵<b><i>W</i></b>在<i>k</i>-1时刻的值,改进后的时变参数离散化状态空间式(13)更适合描述实际参数系统。</p>
                </div>
                <h3 id="97" name="97" class="anchor-tag"><b>2</b> 滤波器参数在线辨识方法</h3>
                <h4 class="anchor-tag" id="98" name="98"><b>2.1</b> 参数在线辨识方法原理</h4>
                <div class="p1">
                    <p id="99">数字控制器通过采样可以得到每个时刻的状态向量值(<b><i>X</i></b>(<i>k</i>),<b><i>X</i></b>(<i>k</i>-1),…),控制向量值(<b><i>U</i></b>(<i>k</i>),<b><i>U</i></b>(<i>k</i>-1),…)由上一时刻的状态向量<b><i>X</i></b>(<i>k</i>-1)和控制向量<b><i>U</i></b>(<i>k</i>-1)通过时变参数离散化状态空间式(14)即可计算得出本时刻的状态向量预测值<b><i>X</i></b><sub>est</sub>(<i>k</i>)。</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">Κ</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mi mathvariant="bold-italic">Ρ</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">由于电感电容等参数不准确性造成的离散化数学模型的不准确性,本时刻的状态向量预测值<b><i>X</i></b><sub>est</sub>(<i>k</i>)与本时刻状态向量观测值<b><i>X</i></b>(<i>k</i>)之间会出现一定误差。以最小化该误差向量为目的并通过一定的自适应算法实时地调整参数矩阵<b><i>W</i></b>,使得参数矩阵逐渐地收敛至其真实值附近,如图2所示,图中,<b><i>E</i></b>(<i>k</i>)表示<i>k</i>时刻的误差向量;<i>Z</i><sup>-1</sup>表示离散系统中一个采样周期的滞后环节。</p>
                </div>
                <div class="area_img" id="102">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918009_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 参数矩阵W的辨识" src="Detail/GetImg?filename=images/DLXT201918009_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 参数矩阵<i>W</i>的辨识</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918009_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Identification of parameter matrix <i>W</i></b></p>

                </div>
                <div class="p1">
                    <p id="103">经过模型的不断自适应参数调整,模型会越来越接近于其真实值,误差向量也会越来越小。可以近似认为,当此预测向量与观测向量的误差很小时,此时的模型参数值即等于真实模型参数值,从而实现参数矩阵<b><i>W</i></b>的在线辨识。通过参数矩阵<b><i>W</i></b>元素的回代即可得到电感电容参数的辨识值<mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>L</mi><mo>^</mo></mover></math></mathml>和<mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>C</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>2.2 PWM</b>电流信号处理</h4>
                <div class="p1">
                    <p id="107">在式(14)中,在计算<i>k</i>时刻的状态向量预测值<b><i>X</i></b><sub>est</sub>(<i>k</i>)时需要用到<i>k</i>-1时刻的交流侧电流<i>i</i><sub><i>t</i>a</sub>,<i>i</i><sub><i>t</i>b</sub>和<i>i</i><sub><i>t</i>c</sub>的瞬时值。然而,对于CSC而言,这三个电流信号均是高频PWM电流信号,难以通过传统采样获得。但这种PWM电流信号是控制器通过直流电流调制而成的,因此,可以在控制器内部直接获取并计算。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>2.3</b> 自适应算法</h4>
                <div class="p1">
                    <p id="109">在<i>k</i>时刻,状态向量<b><i>X</i></b>的模型预测值<b><i>X</i></b><sub>est</sub>(<i>k</i>)与观测值<b><i>X</i></b>(<i>k</i>)之间的误差向量为:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">E</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>-</mo><mi mathvariant="bold-italic">Κ</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mi mathvariant="bold-italic">Ρ</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">此误差向量为2维列向量,包含网侧电流的误差值和电容电压的误差值。为了将网侧电流误差和电容电压误差均控制在较小范围内,定义最小化目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>J</mi><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mi mathvariant="bold-italic">E</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mi mathvariant="bold-italic">E</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">采用最速下降法<citation id="199" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>对参数矩阵进行最小化寻优,目标函数在参数矩阵<b><i>W</i></b>方向上的梯度矩阵为:</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Τ</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mo>∂</mo><mi>J</mi></mrow><mrow><mo>∂</mo><mi mathvariant="bold-italic">W</mi></mrow></mfrac><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mi mathvariant="bold-italic">E</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Η</mi><mi mathvariant="bold-italic">X</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>+</mo><mi mathvariant="bold-italic">U</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">为了避免梯度矩阵无关元素的迭代对预测模型造成影响,只取梯度矩阵的有效元素进行迭代更新,按式(18)构造迭代矩阵:</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi mathvariant="bold-italic">W</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>T</i><sub>11</sub>(<i>k</i>)和<i>T</i><sub>22</sub>(<i>k</i>)分别为梯度矩阵<b><i>T</i></b>(<i>k</i>)的两个主对角元素。</p>
                </div>
                <div class="p1">
                    <p id="118">可调参数矩阵<b><i>W</i></b>按式(19)进行更新:</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">W</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">W</mi><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo><mi mathvariant="bold-italic">Γ</mi><mtext>Δ</mtext><mi mathvariant="bold-italic">W</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">式(19)中,<i>Γ</i>表示参数矩阵<b><i>W</i></b>的2×2维迭代学习率矩阵,其形式可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Γ</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>η</mi><msub><mrow></mrow><mn>1</mn></msub></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mi>η</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>η</i><sub>1</sub>和<i>η</i><sub>2</sub>分别为矩阵<b><i>W</i></b>两个主对角元素<i>W</i><sub>11</sub>和<i>W</i><sub>22</sub>的学习率,两者均为固定常数。</p>
                </div>
                <div class="p1">
                    <p id="123">在每一次进行参数矩阵的迭代更新后就对矩阵进行回代计算,得到电感和电容的参数辨识值为:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover accent="true"><mi>L</mi><mo>^</mo></mover><msub><mrow></mrow><mi>x</mi></msub><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>W</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>C</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>x</mi></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>W</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>W</i><sub>11</sub>(<i>k</i>)和<i>W</i><sub>22</sub>(<i>k</i>)分别为<i>k</i>时刻参数矩阵<b><i>W</i></b>(<i>k</i>)的两个主对角元素。回代计算得到的<mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>L</mi><mo>^</mo></mover><msub><mrow></mrow><mi>x</mi></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></math></mathml>和<mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>C</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>x</mi></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></math></mathml>即分别为<i>k</i>时刻<i>x</i>相滤波电感、电容的参数在线辨识值。</p>
                </div>
                <h3 id="128" name="128" class="anchor-tag"><b>3</b> 自适应有源阻尼控制</h3>
                <div class="p1">
                    <p id="129">LC滤波器是一种欠阻尼系统,在系统幅频特性曲线上表现出明显的谐振尖峰<citation id="200" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>,容易发生谐振现象引起并网电流发生严重畸变。在各种谐振抑制方法中,虚拟电阻法是阻尼谐振一个简单有效的方法<citation id="201" type="reference"><link href="54" rel="bibliography" /><link href="56" rel="bibliography" /><link href="58" rel="bibliography" /><sup>[<a class="sup">27</a>,<a class="sup">28</a>,<a class="sup">29</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="130">在LC系统中,虚拟电阻值的选取需要根据LC的参数进行计算。以单相为例,LC滤波器电容并联阻尼电阻后,由PWM电流引起的滤波器并联谐振等效电路结构如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="131">网侧电流<i>I</i><sub>g</sub>与交流侧PWM电流<i>I</i><sub>t</sub>之间的传递函数为:</p>
                </div>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>t</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi>L</mi><mi>C</mi><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false">(</mo><mi>R</mi><mi>R</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi>C</mi><mo>+</mo><mi>L</mi><mo stretchy="false">)</mo><mi>s</mi><mo>+</mo><mi>R</mi><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="133">式中:<i>L</i>为滤波电感的电感值;<i>R</i>为滤波电感的等效串联电阻值;<i>C</i>为滤波电容的电容值;<i>R</i><sub>v</sub>为电容并联虚拟电阻值。</p>
                </div>
                <div class="p1">
                    <p id="134">由此可得该系统的谐振角频率为:</p>
                </div>
                <div class="p1">
                    <p id="135" class="code-formula">
                        <mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>=</mo><msqrt><mrow><mfrac><mrow><mi>R</mi><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mi>R</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi>L</mi><mi>C</mi></mrow></mfrac></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="136">阻尼比为:</p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ζ</mi><mo>=</mo><mfrac><mrow><mi>R</mi><mi>R</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi>C</mi><mo>+</mo><mi>L</mi></mrow><mn>2</mn></mfrac><msqrt><mrow><mfrac><mn>1</mn><mrow><mo stretchy="false">(</mo><mi>R</mi><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo stretchy="false">)</mo><mi>R</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi>L</mi><mi>C</mi></mrow></mfrac></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="138">在虚拟阻尼电阻的设计中,阻尼电阻需要取一个合适的折中值,在保证具有显著的谐振抑制能力的同时具有良好的低频特性。本文以二阶系统的最优阻尼比<i>ζ</i>=0.707设计虚拟电阻,可得:</p>
                </div>
                <div class="p1">
                    <p id="139" class="code-formula">
                        <mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><mfrac><mi>L</mi><mrow><msqrt><mrow><mn>2</mn><mi>L</mi><mi>C</mi><mo>-</mo><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mi>C</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="140">可见,最优虚拟电阻的选取与滤波器参数有关。在滤波器参数发生漂移时,如果仍然沿用之前设计的虚拟电阻,则会导致过阻尼或者欠阻尼情况的发生。本文所提自适应有源阻尼法的思想是在每一个控制周期所得滤波器参数辨识结果的基础上,重新根据式(26)调整每相的最优虚拟电阻值,并由此计算出下一控制周期的最优虚拟阻尼电流值并叠加在参考电流之中进行调制,由此可以实现每一相有源阻尼的实时最优。</p>
                </div>
                <h3 id="141" name="141" class="anchor-tag"><b>4</b> 仿真验证</h3>
                <div class="p1">
                    <p id="142">本文在MATLAB/Simulink环境下搭建了一台1.5 kV/300 kVA三相CSC模型并对其在SMES应用中四象限运行工况进行仿真验证。其主要参数如附录A表A1所示。仿真中,将LC滤波参数的实际值作为基准值,为了模拟电感电容老化引起的参数下降,参数辨识算法中电感的初值<i>L</i>为1.5(标幺值),电容初值<i>C</i>为1.5(标幺值)。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>4.1</b> 参数在线辨识仿真</h4>
                <h4 class="anchor-tag" id="144" name="144"><b>4.1.1</b> 动态辨识仿真</h4>
                <div class="p1">
                    <p id="145">图3为在额定有功功率为1(标幺值)的情况下的a相电感、电容参数的辨识动态过程。因为初始值给定的电感电容参数并不准确(偏大50%),所以在0.5 s参数辨识程序启动后,经过不断迭代,电感电容的辨识值会逐渐收敛于真实值附近,从而实现了滤波参数的在线辨识,其余两相的仿真结果与a相基本一致。</p>
                </div>
                <div class="area_img" id="146">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918009_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 a相参数动态辨识仿真结果" src="Detail/GetImg?filename=images/DLXT201918009_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 a相参数动态辨识仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918009_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Simulation results of dynamic identification 
processes of parameters for Phase a</b></p>

                </div>
                <h4 class="anchor-tag" id="147" name="147"><b>4.1.2</b> 多工况辨识仿真</h4>
                <div class="p1">
                    <p id="148">为验证所提参数在线辨识方法在各运行工况和工况突变时的辨识有效性和稳定性,进行了多工况参数在线辨识仿真,附录A图A2所示为多工况下a相参数辨识结果:仿真在2～4 s,CSC输入有功功率为1,无功功率为0;在4～6 s,CSC有功功率为0,发出无功功率为1(标幺值);在6～8 s,CSC有功功率为0,吸收无功功率为1;在8～10 s,CSC发出有功功率为1,无功功率为0。工况突变时,可以看成是一种扰动信号,在此作用下电感和电容的参数辨识结果会逐渐收敛至新的稳态值,但均能收敛至真实值1(标幺值)附近,这表明该参数辨识方法具有一定的抗干扰能力。其余两相辨识结果与a相基本一致,各运行工况下,三相电感电容参数辨识值的统计结果如表1所示。</p>
                </div>
                <div class="area_img" id="149">
                    <p class="img_tit"><b>表1 参数辨识仿真结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Simulation results of parameter identification</b></p>
                    <p class="img_note"></p>
                    <table id="149" border="1"><tr><td>工况</td><td>电感</td><td>辨识值/<br />μH</td><td>误差/<br />%</td><td>电容</td><td>辨识值/<br />μF</td><td>误差/<br />%</td></tr><tr><td rowspan="3"><br /><i>P</i>=1<br /><i>Q</i>=0</td><td><br /><i>L</i><sub>a</sub></td><td>350.7</td><td>2.58</td><td><i>C</i><sub>a</sub></td><td>293.6</td><td>2.14</td></tr><tr><td><br /><i>L</i><sub>b</sub></td><td>350.8</td><td>2.57</td><td><i>C</i><sub>b</sub></td><td>293.5</td><td>2.18</td></tr><tr><td><br /><i>L</i><sub>c</sub></td><td>350.7</td><td>2.58</td><td><i>C</i><sub>c</sub></td><td>293.5</td><td>2.18</td></tr><tr><td rowspan="3"><br /><i>P</i>=0<br /><i>Q</i>=1</td><td><br /><i>L</i><sub>a</sub></td><td>359.8</td><td>0.04</td><td><i>C</i><sub>a</sub></td><td>302.2</td><td>0.74</td></tr><tr><td><br /><i>L</i><sub>b</sub></td><td>359.8</td><td>0.05</td><td><i>C</i><sub>b</sub></td><td>302.1</td><td>0.71</td></tr><tr><td><br /><i>L</i><sub>c</sub></td><td>359.8</td><td>0.05</td><td><i>C</i><sub>c</sub></td><td>302.2</td><td>0.73</td></tr><tr><td rowspan="3"><br /><i>P</i>=0<br /><i>Q</i>= -1</td><td><br /><i>L</i><sub>a</sub></td><td>356.8</td><td>0.88</td><td><i>C</i><sub>a</sub></td><td>298.1</td><td>0.65</td></tr><tr><td><br /><i>L</i><sub>b</sub></td><td>356.8</td><td>0.89</td><td><i>C</i><sub>b</sub></td><td>297.9</td><td>0.69</td></tr><tr><td><br /><i>L</i><sub>c</sub></td><td>356.9</td><td>0.87</td><td><i>C</i><sub>c</sub></td><td>298.3</td><td>0.57</td></tr><tr><td rowspan="3"><br /><i>P</i>= -1<br /><i>Q</i>=0</td><td><br /><i>L</i><sub>a</sub></td><td>365.5</td><td>1.53</td><td><i>C</i><sub>a</sub></td><td>307.1</td><td>2.39</td></tr><tr><td><br /><i>L</i><sub>b</sub></td><td>365.5</td><td>1.53</td><td><i>C</i><sub>b</sub></td><td>307.0</td><td>2.33</td></tr><tr><td><br /><i>L</i><sub>c</sub></td><td>365.5</td><td>1.54</td><td><i>C</i><sub>c</sub></td><td>307.0</td><td>2.34</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="150">多工况参数在线辨识仿真结果表明,各工况下各元件的辨识误差均能控制在3%以内,所提辨识算法具有良好的辨识精度和辨识稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>4.2</b> 基于参数辨识的自适应有源阻尼仿真结果</h4>
                <div class="p1">
                    <p id="152">图4为额定负载下引入自适应有源阻尼控制前后a相并网电流仿真波形图。可以看出:在4.95～5 s,未采用自适应有源阻尼控制时,阻尼参数初始值和最优值存在一定的误差,无法实现最优谐振阻尼,a相输入电流产生了明显的畸变;而在5 s后引入自适应有源阻尼控制,由于实现了实时最优谐振阻尼,并网电流畸变率由1.85%降到0.90%。</p>
                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918009_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 a相电网电流仿真波形" src="Detail/GetImg?filename=images/DLXT201918009_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 a相电网电流仿真波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918009_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation waveform of grid current for Phase a</b></p>

                </div>
                <h3 id="154" name="154" class="anchor-tag"><b>5</b> 实验验证</h3>
                <div class="p1">
                    <p id="155">为了对所提参数在线辨识方法及自适应有源阻尼控制方案的可行性进行实验验证,搭建了一台额定容量为1 kVA的CSC样机,样机的主要参数如附录A表A2所示。受实验条件的限制,仿真模型中的超导磁体用普通电感来代替,由于普通电感的电感量太小,短暂的有功输入就会使电感出现过电流。所以在有功实验中,在直流侧串入电阻,从而使输入的有功功率消解在电阻上,防止电感出现过电流的情况发生。而在无功实验中,为了更清晰地分辨无功变化对交流电流幅值的影响,去掉了直流侧电阻,并将直流侧电流设定为12 A,从而减少了从电网吸收的有功功率,凸显了无功变化对交流电流幅值的影响。参数在线辨识结果通过控制板的数/模转换端口输出,并用存储记录仪进行采样记录。</p>
                </div>
                <div class="p1">
                    <p id="156">采用高精度LCR数字电桥(UT612)对三相滤波电感电容参数在室温下分别进行测量,以此作为辨识误差的参考的真实值,并将其值作为标幺值,电感电容参数测量值如附录A表A3所示。</p>
                </div>
                <h4 class="anchor-tag" id="157" name="157"><b>5.1</b> 参数在线辨识实验</h4>
                <h4 class="anchor-tag" id="158" name="158"><b>5.1.1</b> 动态辨识实验</h4>
                <div class="p1">
                    <p id="159">在额定负载为1 kW的情况下,a相电感电容参数在线辨识的动态收敛过程如图5所示,在启动参数辨识程序后,电感和电容均由初始值1.5迅速收敛至其真实值1附近,实验表明所提参数辨识方法在具有良好辨识精度的同时还具有收敛性好、辨识速度快的优点。其余两相的收敛情况与a相基本一致。</p>
                </div>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918009_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 a相参数动态辨识实验结果" src="Detail/GetImg?filename=images/DLXT201918009_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 a相参数动态辨识实验结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918009_160.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Experimental results of dynamic identification 
processes of parameters for Phase a</b></p>

                </div>
                <h4 class="anchor-tag" id="161" name="161"><b>5.1.2</b> 多工况辨识实验</h4>
                <div class="p1">
                    <p id="162">为验证所提参数在线辨识方法在样机各运行工况下的有效性,进行了多工况辨识实验。实验分两个工况进行:工况1为有功阶跃工况(见附录A图A3(a)),有功功率由0.5 kW阶跃到1 kW再阶跃回0.5 kW;工况2为无功阶跃工况(见附录A图A3(b)),无功功率由0.5 kvar阶跃到1 kvar再阶跃回0.5 kvar;在发生有功阶跃后,电网电流信号由稳态进入暂态,进而重新进入一个新的稳态值,辨识结果也会重新进入一个新的稳态值,但在各工况下均能辨识至其真实值附近。与有功阶跃工况一样,无功阶跃实验结果也表明该参数在线辨识算法具有较好的辨识稳定性和抗干扰能力。</p>
                </div>
                <div class="p1">
                    <p id="163">b相和c相的辨识结果与a相基本一致,这里不再一一罗列。实验所采用的存储记录仪(横河DL850E)能够实时采集并保存波形具体数据,通过对采集的数据进行分析,可以得到各工况下各元件的参数辨识结果。经过统计分析,三相电感电容参数在各工况下的辨识结果如表2所示。</p>
                </div>
                <div class="area_img" id="164">
                    <p class="img_tit"><b>表2 参数辨识实验结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Experimental results of parameter identification</b></p>
                    <p class="img_note"></p>
                    <table id="164" border="1"><tr><td>工况</td><td>电感</td><td>辨识值/<br />μH</td><td>误差/<br />%</td><td>电容</td><td>辨识值/<br />μF</td><td>误差/<br />%</td></tr><tr><td rowspan="3"><br /><i>P</i>=1 kW<br /><i>Q</i>=0</td><td><br /><i>L</i><sub>a</sub></td><td>1.92</td><td>5.42</td><td><i>C</i><sub>a</sub></td><td>98.5</td><td>3.26</td></tr><tr><td><br /><i>L</i><sub>b</sub></td><td>1.94</td><td>4.48</td><td><i>C</i><sub>b</sub></td><td>98.1</td><td>3.71</td></tr><tr><td><br /><i>L</i><sub>c</sub></td><td>1.93</td><td>5.07</td><td><i>C</i><sub>c</sub></td><td>97.6</td><td>4.79</td></tr><tr><td rowspan="3"><br /><i>P</i>=0.5 kW<br /><i>Q</i>=0</td><td><br /><i>L</i><sub>a</sub></td><td>2.04</td><td>0.49</td><td><i>C</i><sub>a</sub></td><td>104.9</td><td>3.02</td></tr><tr><td><br /><i>L</i><sub>b</sub></td><td>2.05</td><td>0.94</td><td><i>C</i><sub>b</sub></td><td>104.4</td><td>2.47</td></tr><tr><td><br /><i>L</i><sub>c</sub></td><td>2.05</td><td>0.84</td><td><i>C</i><sub>c</sub></td><td>104.4</td><td>1.84</td></tr><tr><td rowspan="3"><br /><i>Q</i>=1 kvar<br />(发出)</td><td><br /><i>L</i><sub>a</sub></td><td>1.92</td><td>5.42</td><td><i>C</i><sub>a</sub></td><td>103.8</td><td>1.94</td></tr><tr><td><br /><i>L</i><sub>b</sub></td><td>1.92</td><td>5.47</td><td><i>C</i><sub>b</sub></td><td>104.0</td><td>2.08</td></tr><tr><td><br /><i>L</i><sub>c</sub></td><td>1.93</td><td>5.07</td><td><i>C</i><sub>c</sub></td><td>103.8</td><td>1.26</td></tr><tr><td rowspan="3"><br /><i>Q</i>=0.5 kvar<br />(发出)</td><td><br /><i>L</i><sub>a</sub></td><td>2.02</td><td>0.49</td><td><i>C</i><sub>a</sub></td><td>102.6</td><td>0.77</td></tr><tr><td><br /><i>L</i><sub>b</sub></td><td>2.03</td><td>0.05</td><td><i>C</i><sub>b</sub></td><td>103.0</td><td>1.10</td></tr><tr><td><br /><i>L</i><sub>c</sub></td><td>2.05</td><td>0.84</td><td><i>C</i><sub>c</sub></td><td>102.6</td><td>0.09</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="165">在额定有功功率工况下,三相电感电容的辨识结果均稍低于真实值,而在输出额定无功功率工况下,电感辨识结果稍低于真实值而电容辨识结果稍大于真实值,均与仿真结果相似。</p>
                </div>
                <h4 class="anchor-tag" id="166" name="166"><b>5.2</b> 基于参数辨识的自适应有源阻尼实验结果</h4>
                <div class="p1">
                    <p id="167">图6为额定负载下,采用自适应有源阻尼前后的a相电网电流输入波形。可以看出:在启动自适应有源阻尼之前,由于初始阻尼参数并非最优,电流波形发生明显的畸变,而在启动基于参数辨识结果的自适应有源阻尼后,电网输入电流的畸变得到了明显的改善。</p>
                </div>
                <div class="p1">
                    <p id="168">附录A图A4(a)和(b)分别为额定负载下自适应有源阻尼控制前后a相电流的THD分析图。可以计算得到,该二阶LC系统的无阻尼谐振频率约为350 Hz。可以看出,采用自适应有源阻尼控制前,7次谐波并没有完全被抑制住,导致电网电流出现明显畸变,而采用自适应有源阻尼后,7次谐波已经基本被抑制住了,这说明自适应有源阻尼法对谐振波段的电流有着很强的抑制能力,THD也由2.5%下降为1.7%。</p>
                </div>
                <div class="area_img" id="169">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918009_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 a相电网电流" src="Detail/GetImg?filename=images/DLXT201918009_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 a相电网电流</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918009_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Experimental waveforms of grid 
current for Phase a</b></p>

                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>5.3</b> 参数在线辨识误差分析</h4>
                <div class="p1">
                    <p id="171">实验中参数在线辨识的误差主要来源于以下几个方面。</p>
                </div>
                <div class="p1">
                    <p id="172">1)一阶离散化模型的误差。一阶离散化数学模型实际上是一种便于微机计算处理的近似模型,并不能真正准确地描述连续系统。</p>
                </div>
                <div class="p1">
                    <p id="173">2)电压电流信号的测量误差。包括电压电流传感器、信号放大电路的线性度、漂移问题和模/数转换器的精度问题。</p>
                </div>
                <div class="p1">
                    <p id="174">3)电压传感器带来的分流问题。事实上,电压传感器的内阻并不是无穷大,在测量时会产生分流现象,影响辨识结果。</p>
                </div>
                <div class="p1">
                    <p id="175">4)实验中电感电容以及绝缘栅双极型晶体管(IGBT)等元器件并非理想元件,电感电容存在分布参数、IGBT存在开关延时,这些都会对辨识结果产生影响。</p>
                </div>
                <div class="p1">
                    <p id="176">而在Simulink仿真模型中不存在后三者的问题,因此,辨识误差更小。</p>
                </div>
                <h3 id="177" name="177" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="178">CSC中交流并网滤波器电感电容的健康水平会随着运行时间的增加而逐渐降低,为了能实时评估电感电容的健康水平并实时优化并网电流质量,本文提出了一种适用于二阶LC滤波器的参数在线辨识方法和自适应有源阻尼控制方案,并搭建了基于SMES应用的Simulink仿真模型和小容量实验样机进行验证。仿真和实验结果均验证了所提参数在线辨识方法及自适应有源阻尼控制策略的正确性。根据仿真和实验结果可以得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="179">1)在CSC正常工作过程中,所提的参数在线辨识算法能实时辨识出每一相滤波电感电容值,最大辨识误差在6%以内。</p>
                </div>
                <div class="p1">
                    <p id="180">2)所提的基于参数在线辨识的自适应有源阻尼控制可有效解决因滤波元件参数漂移引起的并网谐波畸变率增大的问题,额定负载下并网电流的总谐波畸变率可以减少30%以上。</p>
                </div>
                <div class="p1">
                    <p id="181">由于本文所做的方法在建模过程中将IGBT等开关器件作为理想开关处理,因此在实验过程中存在一定的误差。为了减少误差,未来可在器件建模方面进行更深入的分析,以期得到更精确的参数辨识结果。</p>
                </div>
                <div class="p1">
                    <p id="183">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="202" name="202" class="anchor-tag">附录A</h3>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918009_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 LC滤波器并联谐振等效电路" src="Detail/GetImg?filename=images/DLXT201918009_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 LC滤波器并联谐振等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918009_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 parallel resonant equivalent circuit of the LC filter</p>

                </div>
                <div class="area_img" id="204">
                                            <p class="img_tit">
                                                表A1仿真模型主要参数
                                                    <br />
                                                Table A1 Main parameters of the simulation model
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918009_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918009_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918009_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1仿真模型主要参数" src="Detail/GetImg?filename=images/DLXT201918009_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918009_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2多工况下参数辨识结果" src="Detail/GetImg?filename=images/DLXT201918009_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2多工况下参数辨识结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918009_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Parameter identification results under different working conditions</p>

                </div>
                <div class="area_img" id="206">
                                            <p class="img_tit">
                                                表A2实验样机主要参数
                                                    <br />
                                                Table A2 Main parameters of the prototype
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2实验样机主要参数" src="Detail/GetImg?filename=images/DLXT201918009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="207">
                                            <p class="img_tit">
                                                表A3电感电容参数测量值
                                                    <br />
                                                Table A3 Measurement results of Inductance and Capacitance
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918009_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918009_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918009_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3电感电容参数测量值" src="Detail/GetImg?filename=images/DLXT201918009_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="208">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918009_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3功率阶跃时A相参数辨识结果" src="Detail/GetImg?filename=images/DLXT201918009_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3功率阶跃时A相参数辨识结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918009_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Identification results of phase A parameters in power step response</p>

                </div>
                <div class="area_img" id="209">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918009_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 A相并网电流THD分析图" src="Detail/GetImg?filename=images/DLXT201918009_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 A相并网电流THD分析图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918009_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 THD analysis diagram of phase A grid-connected current</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201708005&amp;v=MzA5NTgvQUlTclBZTEc0SDliTXA0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 全生财,郭文勇,李大飞.三相电流型PWM整流器改进型模型预测控制[J].电工电能新技术,2017,36(8):30-35.QUAN Shengcai,GUO Wenyong,LI Dafei.Improved model predictive control of three-phase current source rectifier[J].Advanced Technology of Electrical Engineering and Energy,2017,36(8):30-35.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201812027&amp;v=MjQwNjZHNEg5bk5yWTlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyL0FQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 郭小强,杨勇,张雪.电网电压不平衡下电流源并网变换器控制研究[J].中国电机工程学报,2018,38(12):3671-3679.GUO Xiaoqiang,YANG Yong,ZHANG Xue.Control of grid-connected current source converter under unbalanced grid voltage[J].Proceedings of the CSEE,2018,38(12):3671-3679.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718011&amp;v=MTE3NTN5bmdVci9BSVNIVGVyRzRIOWJOcDQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王浩,何晋伟,贾宏杰.面向微网群的多端口电流源变流器共模电压抑制仿真[J].电力系统自动化,2017,41(18):74-79.DOI:10.7500/AEPS20170224006.WANG Hao,HE Jinwei,JIA Hongjie.Common-mode voltage suppression simulation for multi-port current source converter of microgrid clusters[J].Automation of Electric Power Systems,2017,41(18):74-79.DOI:10.7500/AEPS20170224006.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Simplified model and control strategy of three-phase PWM current source rectifiers for DC voltage power supply applications">

                                <b>[4]</b> ZHANG Y,YI Y,DONG P,et al.Simplified model and control strategy of three-phase PWM current source rectifiers for DC voltage power supply applications[J].IEEE Journal of Emerging &amp; Selected Topics in Power Electronics,2017,3(4):1090-1099.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201617017&amp;v=MjM5OTgvQVB5clBiYkc0SDlmTnFJOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 郭小强.三相H7电流源光伏逆变器共模电流抑制研究[J].中国电机工程学报,2016,36(17):4665-4672.GUO Xiaoqiang.Common mode current suppression for transformer less three-phase H7 current source photovoltaic inverters[J].Proceedings of the CSEE,2016,36(17):4665-4672.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modified synchronous pulsewidth modulation of current-fed five-level inverter for solar integration">

                                <b>[6]</b> GNANASAMBANDAM K,EDPUGANTI A,RATHORE A K,et al.Modified synchronous pulse width modulation of current-fed five-level inverter for solar integration[J].IEEE Transactions on Power Electronics,2017,32(5):3370-3381.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714022&amp;v=MjI3NDBJU0hUZXJHNEg5Yk5xNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyL0E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张榴晨,吴文晗,茆美琴.基于PIR控制器的CSC-DPMSG-WGS低电压穿越控制[J].电力系统自动化,2017,41(14):153-158.DOI:10.7500/AEPS20170125002.ZHANG Liuchen,WU Wenhan,MAO Meiqin.PIR controller based low voltage ride-through control of current source converter based direct-drive PMSG wind generation system[J].Automation of Electric Power Systems,2017,41(14):153-158.DOI:10.7500/AEPS20170125002.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201311004&amp;v=MTk1MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVci9BSVNIVGVyRzRIOUxOcm85RllJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 范士雄,刘广一,杨占勇,等.基于电流源型变换器的多端直流风电系统[J].电力系统自动化,2013,37(11):13-19.FAN Shixiong,LIU Guangyi,YANG Zhanyong,et al.Current source converter based multi-terminal DC wind energy conversion system[J].Automation of Electric Power Systems,2013,37(11):13-19.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A medium frequency transformer-based wind energy conversion system used for current source converter based offshore wind farm">

                                <b>[9]</b> WEI Q,WU B,XU D,et al.A medium frequency transformer-based wind energy conversion system used for current source converter based offshore wind farm[J].IEEE Transactions on Power Electronics,2017,32(1):248-259.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201214021&amp;v=MzAzNzM0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXIvQUlTSFRlckc0SDlQTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 郭文勇,肖立业,戴少涛.集成SMES和CS-SGSC的双馈型风力发电系统[J].电力系统自动化,2012,36(14):101-107.GUO Wenyong,XIAO Liye,DAI Shaotao.A doubly fed induction wind power generation system integrated with SMES and CS-SGSC [J].Automation of Electric Power Systems,2012,36(14):101-107.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unified control for a wind turbine-superconducting magnetic energy storage hybrid system based on current source converters">

                                <b>[11]</b> WANG Z,ZHENG Y,CHENG M,et al.Unified control for a wind turbine-superconducting magnetic energy storage hybrid system based on current source converters[J].IEEE Transactions on Magnetics,2012,48(11):3973-3976.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A multi-module current-source power conditioning system (PCS) for SMES to improve voltage stability of microgrid">

                                <b>[12]</b> BAI Z,WEI S S,XU D D.A multi-module current-source power conditioning system (PCS) for SMES to improve voltage stability of microgrid[C]// IEEE Energy Conversion Congress &amp; Exposition,September 20-24,2015,Montreal,Canada.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908002&amp;v=MDQ0NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXIvQUlTSFRlckc0SDlqTXA0OUZab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 郭文勇,蔡富裕,赵闯,等.超导储能技术在可再生能源中的应用与展望[J].电力系统自动化,2019,43(8):2-14.DOI:10.7500/AEPS20181022001.GUO Wenyong,CAI Fuyu,ZHAO Chuang,et al.Application and prospect of superconducting magnetic energy storage for renewable energy[J].Automation of Electric Power Systems,2019,43(8):2-14.DOI:10.7500/AEPS 20181022001.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An Industry-Based Survey of Reliability in Power Electronic Converters">

                                <b>[14]</b> YANG S,BRYANT A,MAWBY P,et al.An industry-based survey of reliability in power electronic converters[J].IEEE Transactions on Industry Applications,2011,47(3):1441-1451.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017054583.nh&amp;v=MTUyMTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyL0FWRjI2R2JPOUd0VEVySkViUElRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王禹玺.多能源储能系统中三相逆变器故障诊断方法与参数辨识的研究[D].杭州:浙江大学,2016.WANG Yuxi.Fault diagnosis and parameter identification of three-phase inverter in multi-energy storage system[D].Hangzhou:Zhejiang University,2016.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016730915.nh&amp;v=MTM3OTdyL0FWRjI2R0xTN0h0ak5xcEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 吴宇.三相变流器中直流母线电容的状态监测技术研究[D].重庆:重庆大学,2016.WU Yu.Study on condition monitoring technique of DC-link capacitors in three-phase AC/DC/AC PWM power converters[D].Chongqing:Chongqing University,2016.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717027&amp;v=MjYzMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVci9BUHlyUGJiRzRIOWJOcUk5SFk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 孙鹏菊,龚灿,杜雄,等.一种大功率交流变流器直流母线电容等效串联电阻的在线监测方法[J].中国电机工程学报,2017,37(17):5134-5142.SUN Pengju,GONG Can,DU Xiong,et al.An online monitoring scheme of equivalent series resistance for DC-link capacitor of high-power AC converter[J].Proceedings of the CSEE,2017,37(17):5134-5142.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901027&amp;v=MDU2OTN5bmdVci9BSVNIVGVyRzRIOWpNcm85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 罗琴琴,苏建徽,林志光,等.基于递推最小二乘法的虚拟同步发电机参数辨识方法[J].电力系统自动化,2019,43(1):215-224.DOI:10.7500/AEPS20180425008.LUO Qinqin,SU Jianhui,LIN Zhiguang,et al.Parameter identification method for virtual synchronous generators based on recursive least squares algorithm[J].Automation of Electric Power Systems,2019,43(1):215-221.DOI:10.7500/AEPS20180425008.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810013&amp;v=MDYzNTJGeW5nVXIvQUlTSFRlckc0SDluTnI0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 朱泽翔,熊鸿韬,马安安,等.非连续动态同步发电机组的空间正则化参数辨识方法[J].电力系统自动化,2018,42(10):93-99.DOI:10.7500/AEPS20171025022.ZHU Zexiang,XIONG Hongtao,MA Anan,et al.Space regularization parameter estimation method for discontinuous dynamic synchronous generators[J].Automation of Electric Power Systems,2018,42(10):93-99.DOI:10.7500/AEPS 20171025022.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201408019&amp;v=MDYyNDRmYkc0SDlYTXA0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXIvQUlTckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王萌,施艳艳,沈明辉,等.三相电压型PWM整流器模型自校正预测控制[J].电工技术学报,2014,29(8):151-157.WANG Meng,SHI Yanyan,SHEN Minghui,et al.Predictive control of three-phase voltage source PWM rectifiers based on model self-correction[J].Transactions of China Electrotechnical Society,2014,29(8):151-157.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014001511.nh&amp;v=MDUyMzRFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVci9BVkYyNkdyTzRIOVROcnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 刘鑫龙.PWM整流器的参数辨识与控制策略研究[D].哈尔滨:哈尔滨工业大学,2013.LIU Xinlong.Research on parameter identification and control strategy for PWM rectifiers[D].Harbin:Harbin Institute of Technology,2013.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive AC filter parameters identification of three-phase PWM rectifiers">

                                <b>[22]</b> BECHOUCHE A ,ABDESLAM D O ,SEDDIKI H ,et al.Adaptive AC filter parameters identification of three-phase PWM rectifiers[C]// 40th Annual Conference of the IEEE Industrial Electronics Society,October 29-November 1,2015,Dallas,USA.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111368229001&amp;v=MTU4MzN4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3TklWNGNYRnF6R2JLNUg5TEtwNDFIYmVzUERSTTh6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 张兴,张崇巍.PWM整流器及其控制[M].北京:机械工业出版社,2012.ZHANG Xing,ZHANG Chongwei.PWM rectifier and its control[M].Beijing:China Machine Press,2012.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716020&amp;v=MzI1NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVci9BSVNIVGVyRzRIOWJOcVk5SFpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 郭鹏,何志兴,罗安,等.基于多步模型预测控制的模块化多电平换流器环流控制策略[J].电力系统自动化,2017,41(16):137-143.DOI:10.7500/AEPS20161113003.GUO Peng,HE Zhixing,LUO An,et al.Control strategy of circulating current for modular multilevel converters based on multistep model predictive control[J].Automation of Electric Power Systems,2017,41(16):137-143.DOI:10.7500/AEPS20161113003.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201402019&amp;v=MDAwNDZxZlp1WnNGeW5nVXIvQUlTSFRlckc0SDlYTXJZOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 裴喜平,郝晓弘,陈伟,等.基于梯度下降法的单相幅相锁相环优化设计[J].电力系统自动化,2014,38(2):115-121.PEI Xiping,HAO Xiaohong,CHEN Wei,et al.Optimal design for single-phase amplitude-phase-locked loop based on gradient descent method[J].Automation of Electric Power Systems,2014,38(2):115-121.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DQCZ201902009&amp;v=MzAxOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXIvQUlUeklkTEc0SDlqTXJZOUZiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 张强,臧越,王雷,等.三相CSR非线性和有源阻尼复合控制研究[J].电气传动,2019,49(2):45-48.ZHANG Qiang,ZANG Yue,WANG Lei,et al.Study on nonlinear and active damping control of three-phase CSR[J].Electric Drive,2019,49(2):45-48.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723018&amp;v=MDQ4MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVci9BSVNIVGVyRzRIOWJPckk5RWJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 吕佃顺,许洪华.并网型中压变流器高频谐振抑制策略[J].电力系统自动化,2017,41(23):123-129.DOI:10.7500/AEPS 20170112008.LYU Dianshun,XU Honghua.Suppression strategy of high frequency resonance for grid-connected medium-voltage converter[J].Automation of Electric Power Systems,2017,41(23):123-129.DOI:10.7500/AEPS20170112008.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703018&amp;v=MTgwNzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVci9BSVNIVGVyRzRIOWJNckk5RWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 徐国峰,王善华,叶永强,等.分数阶相位补偿在无电容电流传感器并网逆变器中的应用[J].电力系统自动化,2017,41(3):117-121.DOI:10.7500/AEPS20160513006.XU Guofeng,WANG Shanhua,YE Yongqiang,et al.Application of fractional-order phase compensation in grid-connected inverter without capacitive current sensor[J].Automation of Electric Power Systems,2017,41(3):117-121.DOI:10.7500/AEPS20160513006.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816022&amp;v=MTU0ODFTSFRlckc0SDluTnFZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXIvQUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 黄松伟,唐芬,肖琦,等.双Boost单相逆变器并网控制策略[J].电力系统自动化,2018,42(16):167-173.DOI:10.7500/AEPS20171121003.HUANG Songwei,TANG Fen,XIAO Qi,et al.Grid-connected control strategy for double Boost single-phase inverters[J].Automation of Electric Power Systems,2018,42(16):167-173.DOI:10.7500/AEPS20171121003.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918009&amp;v=Mjc5NTlBSVNIVGVyRzRIOWpOcDQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVci8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

