

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136448348381250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918010%26RESULT%3d1%26SIGN%3daT81n7E%252fxePHAVHnWVvICgLzgvA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918010&amp;v=MzAyNjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyM0JJU0hUZXJHNEg5ak5wNDlFWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;1 TI-DCPFC&lt;/b&gt;的潮流控制能力分析 "><b>1 TI-DCPFC</b>的潮流控制能力分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#76" data-title="&lt;b&gt;2&lt;/b&gt; 一种新型&lt;b&gt;TI-DCPFC&lt;/b&gt;及其工作原理 "><b>2</b> 一种新型<b>TI-DCPFC</b>及其工作原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#78" data-title="&lt;b&gt;2.1&lt;/b&gt; 新型&lt;b&gt;TI-DCPFC&lt;/b&gt;电路拓扑"><b>2.1</b> 新型<b>TI-DCPFC</b>电路拓扑</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;2.2&lt;/b&gt; 工作原理"><b>2.2</b> 工作原理</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;2.3&lt;/b&gt; 工作特性"><b>2.3</b> 工作特性</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;2.4&lt;/b&gt; 控制策略"><b>2.4</b> 控制策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;3&lt;/b&gt; 仿真验证与分析 "><b>3</b> 仿真验证与分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#101" data-title="&lt;b&gt;3.1 仿真案例1:TI-DCPFC投入运行后的基本性能&lt;/b&gt;"><b>3.1 仿真案例1:TI-DCPFC投入运行后的基本性能</b></a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;3.2&lt;/b&gt; 仿真案例&lt;b&gt;2&lt;/b&gt;:外部注入功率变化下的控制性能"><b>3.2</b> 仿真案例<b>2</b>:外部注入功率变化下的控制性能</a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;3.3&lt;/b&gt; 仿真案例&lt;b&gt;3&lt;/b&gt;:潮流反转控制性能"><b>3.3</b> 仿真案例<b>3</b>:潮流反转控制性能</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#109" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#137" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;图1 TI-DCPFC等效电路&lt;/b&gt;"><b>图1 TI-DCPFC等效电路</b></a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;图2 配置IDCPFC的四端直流输电系统&lt;/b&gt;"><b>图2 配置IDCPFC的四端直流输电系统</b></a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;表1 换流站参数&lt;/b&gt;"><b>表1 换流站参数</b></a></li>
                                                <li><a href="#65" data-title="&lt;b&gt;表2 线路参数&lt;/b&gt;"><b>表2 线路参数</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;图3 两种IDCPFC潮流控制能力比较&lt;/b&gt;"><b>图3 两种IDCPFC潮流控制能力比较</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图4 一种TI-DCPFC拓扑&lt;/b&gt;"><b>图4 一种TI-DCPFC拓扑</b></a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;图5 TI-DCPFC子开关状态&lt;/b&gt;"><b>图5 TI-DCPFC子开关状态</b></a></li>
                                                <li><a href="#138" data-title="图A1控制策略框图">图A1控制策略框图</a></li>
                                                <li><a href="#139" data-title="图A2 TI-DCPFC投入运行时仿真波形">图A2 TI-DCPFC投入运行时仿真波形</a></li>
                                                <li><a href="#140" data-title="图A3注入功率跳变时仿真波形">图A3注入功率跳变时仿真波形</a></li>
                                                <li><a href="#141" data-title="图A4潮流反转仿真波形">图A4潮流反转仿真波形</a></li>
                                                <li><a href="#142" data-title="表A1 TI-DCPFC运行工况">表A1 TI-DCPFC运行工况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 崔福博,郭剑波,荆平,等.直流配电技术综述[J].电网技术,2014,38(3):556-564.CUI Fubo,GUO Jianbo,JING Ping,et al.A review of DC power distribution technology[J].Power System Technology,2014,38(3):556-564." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403002&amp;v=MjgzOTNJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXIzQUlUckJmYkc0SDlYTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         崔福博,郭剑波,荆平,等.直流配电技术综述[J].电网技术,2014,38(3):556-564.CUI Fubo,GUO Jianbo,JING Ping,et al.A review of DC power distribution technology[J].Power System Technology,2014,38(3):556-564.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 汤广福,庞辉,贺之渊.先进交直流输电技术在中国的发展与应用[J].中国电机工程学报,2016,36(7):1760-1771.TANG Guangfu,PANG Hui,HE Zhiyuan.R&amp;amp;D and application of advanced power transmission technology in China[J].Proceedings of the CSEE,2016,36(7):1760-1771." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607002&amp;v=MjU3MTMzenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyM0FQeXJQYmJHNEg5Zk1xSTlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         汤广福,庞辉,贺之渊.先进交直流输电技术在中国的发展与应用[J].中国电机工程学报,2016,36(7):1760-1771.TANG Guangfu,PANG Hui,HE Zhiyuan.R&amp;amp;D and application of advanced power transmission technology in China[J].Proceedings of the CSEE,2016,36(7):1760-1771.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 许烽,徐政,刘高任.新型直流潮流控制器及其在环网式直流电网中的应用[J].电网技术,2014,38(10):2644-2650.XU Feng,XU Zheng,LIU Gaoren.A neotype of DC power flow controller and its applications in meshed DC grids[J].Power System Technology,2014,38(10):2644-2650." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201410005&amp;v=Mjk1OTBYTnI0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXIzQUlUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         许烽,徐政,刘高任.新型直流潮流控制器及其在环网式直流电网中的应用[J].电网技术,2014,38(10):2644-2650.XU Feng,XU Zheng,LIU Gaoren.A neotype of DC power flow controller and its applications in meshed DC grids[J].Power System Technology,2014,38(10):2644-2650.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 姚良忠,崔红芬,李官军,等.柔性直流电网串联直流潮流控制器及其控制策略研究[J].中国电机工程学报,2016,36(4):945-952.YAO Liangzhong,CUI Hongfen,LI Guanjun,et al.Studies of series DC power flow controller and its control strategy in the VSC based DC grid[J].Proceedings of the CSEE,2016,36(4):945-952." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604007&amp;v=MDI5NzR6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXIzQVB5clBiYkc0SDlmTXE0OUZZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         姚良忠,崔红芬,李官军,等.柔性直流电网串联直流潮流控制器及其控制策略研究[J].中国电机工程学报,2016,36(4):945-952.YAO Liangzhong,CUI Hongfen,LI Guanjun,et al.Studies of series DC power flow controller and its control strategy in the VSC based DC grid[J].Proceedings of the CSEE,2016,36(4):945-952.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 李国庆,边竞,王鹤,等.直流电网潮流分析与控制研究综述[J].高电压技术,2017,43(4):1067-1078.LI Guoqing,BIAN Jing,WANG He,et al.Review on DC grids power flow analysis and control[J].High Voltage Engineering,2017,43(4):1067-1078." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201704002&amp;v=Mjk5NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjNBSWluU1pMRzRIOWJNcTQ5RlpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李国庆,边竞,王鹤,等.直流电网潮流分析与控制研究综述[J].高电压技术,2017,43(4):1067-1078.LI Guoqing,BIAN Jing,WANG He,et al.Review on DC grids power flow analysis and control[J].High Voltage Engineering,2017,43(4):1067-1078.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 杨越,何健,杜宁,等.直流电网潮流控制方法述评[J].电力系统自动化,2017,41(15):176-182.DOI:10.7500/AEPS20161109009.YANG Yue,HE Jian,DU Ning,et al.Review of power flow control in DC grid[J].Automation of Electric Power Systems,2017,41(15):176-182.DOI:10.7500/AEPS20161109009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715025&amp;v=MjQxNDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXIzQUlTSFRlckc0SDliTnFvOUhZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         杨越,何健,杜宁,等.直流电网潮流控制方法述评[J].电力系统自动化,2017,41(15):176-182.DOI:10.7500/AEPS20161109009.YANG Yue,HE Jian,DU Ning,et al.Review of power flow control in DC grid[J].Automation of Electric Power Systems,2017,41(15):176-182.DOI:10.7500/AEPS20161109009.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" BARKER C D,WHITEHOUSE R S.A current flow controller for use in HVDC grids[C]// 10th IET International Conference on AC and DC Power Transmission (ACDC 2012),2012,Birmingham,UK." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A current flow controller for use in HVDC grids">
                                        <b>[7]</b>
                                         BARKER C D,WHITEHOUSE R S.A current flow controller for use in HVDC grids[C]// 10th IET International Conference on AC and DC Power Transmission (ACDC 2012),2012,Birmingham,UK.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 陶以彬,朱旭,陈武,等.直流电网中潮流控制器电路拓扑比较[J].电力系统自动化,2016,40(17):232-239.TAO Yibin,ZHU Xu,CHEN Wu,et al.Comparisons of power flow controller topologies in DC power grids[J].Automation of Electric Power Systems,2016,40(17):232-239." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617032&amp;v=MTcyMDFyQ1VSN3FmWnVac0Z5bmdVcjNBSVNIVGVyRzRIOWZOcUk5R1pvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         陶以彬,朱旭,陈武,等.直流电网中潮流控制器电路拓扑比较[J].电力系统自动化,2016,40(17):232-239.TAO Yibin,ZHU Xu,CHEN Wu,et al.Comparisons of power flow controller topologies in DC power grids[J].Automation of Electric Power Systems,2016,40(17):232-239.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" JOVCIC D.Bidirectional,high-power DC transformer[J].IEEE Transactions on Power Delivery,2009,24(4):2276-2283." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bidirectional, high-power DC transformer">
                                        <b>[9]</b>
                                         JOVCIC D.Bidirectional,high-power DC transformer[J].IEEE Transactions on Power Delivery,2009,24(4):2276-2283.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" NATORI K,OBARA H,YOSHIKAWA K,et al.Flexible power flow control for next-generation multi-terminal DC power network[C]// 2014 IEEE Energy Conversion Congress and Exposition (ECCE),September 14-18,2014,Pittsburgh,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Flexible power flow control for next-generation multi-terminal DC power network">
                                        <b>[10]</b>
                                         NATORI K,OBARA H,YOSHIKAWA K,et al.Flexible power flow control for next-generation multi-terminal DC power network[C]// 2014 IEEE Energy Conversion Congress and Exposition (ECCE),September 14-18,2014,Pittsburgh,USA.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" ROUZBEHI K,CANDELA J I,LUNA A,et al.Flexible control of power flow in multiterminal DC grids using DC-DC converter[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2016,4(3):1135-1144." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Flexible control of power flow in multiterminal DC grids using DC-DC converter">
                                        <b>[11]</b>
                                         ROUZBEHI K,CANDELA J I,LUNA A,et al.Flexible control of power flow in multiterminal DC grids using DC-DC converter[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2016,4(3):1135-1144.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 许烽,徐政.一种适用于多端直流系统的模块化多电平潮流控制器[J].电力系统自动化,2015,39(3):95-102.XU Feng,XU Zheng.A modular multilevel power flow controller for multi-terminal HVDC systems[J].Automation of Electric Power Systems,2015,39(3):95-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503015&amp;v=MTU5MzMzenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyM0FJU0hUZXJHNEg5VE1ySTlFWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         许烽,徐政.一种适用于多端直流系统的模块化多电平潮流控制器[J].电力系统自动化,2015,39(3):95-102.XU Feng,XU Zheng.A modular multilevel power flow controller for multi-terminal HVDC systems[J].Automation of Electric Power Systems,2015,39(3):95-102.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" VEILLEUX E,OOI B T.Multiterminal HVDC with thyristor power-flow controller[J].IEEE Transactions on Power Delivery,2012,27(3):1205-1212." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multiterminal HVDC With Thyristor Power-Flow Controller">
                                        <b>[13]</b>
                                         VEILLEUX E,OOI B T.Multiterminal HVDC with thyristor power-flow controller[J].IEEE Transactions on Power Delivery,2012,27(3):1205-1212.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 何荣凯,朱晋,霍群海,等.新型直流电网潮流控制器及其控制方法[J].电力系统自动化,2017,41(4):131-135.DOI:10.7500/AEPS20160418001.HE Rongkai,ZHU Jin,HUO Qunhai,et al.Novel power flow controller for DC grid and its control method[J].Automation of Electric Power Systems,2017,41(4):131-135.DOI:10.7500/AEPS20160418001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704019&amp;v=Mjc5MzZxQnRHRnJDVVI3cWZadVpzRnluZ1VyM0FJU0hUZXJHNEg5Yk1xNDlFYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         何荣凯,朱晋,霍群海,等.新型直流电网潮流控制器及其控制方法[J].电力系统自动化,2017,41(4):131-135.DOI:10.7500/AEPS20160418001.HE Rongkai,ZHU Jin,HUO Qunhai,et al.Novel power flow controller for DC grid and its control method[J].Automation of Electric Power Systems,2017,41(4):131-135.DOI:10.7500/AEPS20160418001.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 张书鑫,李彬彬,毛舒凯,等.新型线间直流潮流控制器[J].电力系统自动化,2018,42(12):100-105.DOI:10.7500/AEPS20171029003.ZHANG Shuxin,LI Binbin,MAO Shukai,et al.A novel interline DC power flow controller[J].Automation of Electric Power Systems,2018,42(12):100-105.DOI:10.7500/AEPS20171029003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812014&amp;v=MjcwMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyM0FJU0hUZXJHNEg5bk5yWTlFWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         张书鑫,李彬彬,毛舒凯,等.新型线间直流潮流控制器[J].电力系统自动化,2018,42(12):100-105.DOI:10.7500/AEPS20171029003.ZHANG Shuxin,LI Binbin,MAO Shukai,et al.A novel interline DC power flow controller[J].Automation of Electric Power Systems,2018,42(12):100-105.DOI:10.7500/AEPS20171029003.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" CHEN W,ZHU X,YAO L Z,et al.An interline DC power-flow controller (IDCPFC) for multiterminal HVDC system[J].IEEE Transactions on Power Delivery,2015,30(4):2027-2036." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An interline DC power-flow controller (IDCPFC)for multiterminal HVDC system">
                                        <b>[16]</b>
                                         CHEN W,ZHU X,YAO L Z,et al.An interline DC power-flow controller (IDCPFC) for multiterminal HVDC system[J].IEEE Transactions on Power Delivery,2015,30(4):2027-2036.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" SAU-BASSOLS J,PRIETO-ARAUJO E,GOMIS-BELLMUNT O,et al.Series interline DC/DC current flow controller for meshed HVDC grids[J].IEEE Transactions on Power Delivery,2018,33(2):881-891." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Series interline DC/DC current flow controller for meshed HVDC grids">
                                        <b>[17]</b>
                                         SAU-BASSOLS J,PRIETO-ARAUJO E,GOMIS-BELLMUNT O,et al.Series interline DC/DC current flow controller for meshed HVDC grids[J].IEEE Transactions on Power Delivery,2018,33(2):881-891.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 李国庆,边竞,王鹤,等.一种基于MMC的新型直流潮流控制器[J].电网技术,2017,41(7):2107-2114.LI Guoqing,BIAN Jing,WANG He,et al.A new type DC flow controller based on MMC[J].Power System Technology,2017,41(7):2107-2114." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707008&amp;v=MjM5MjRSN3FmWnVac0Z5bmdVcjNBSVRyQmZiRzRIOWJNcUk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李国庆,边竞,王鹤,等.一种基于MMC的新型直流潮流控制器[J].电网技术,2017,41(7):2107-2114.LI Guoqing,BIAN Jing,WANG He,et al.A new type DC flow controller based on MMC[J].Power System Technology,2017,41(7):2107-2114.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" SAU-BASSOLS J,FERRER-SAN-JOS&#201; R,PRIETO-ARAUJO E,et al.Coordinated control design of the voltage and current loop of a current flow controller for meshed HVDC grids[C]// 13th IET International Conference on AC and DC Power Transmission (ACDC 2017),February 14-16,2017,Manchester,UK." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated control design of the voltage and current loop of a current flow controller for meshed HVDC grids">
                                        <b>[19]</b>
                                         SAU-BASSOLS J,FERRER-SAN-JOS&#201; R,PRIETO-ARAUJO E,et al.Coordinated control design of the voltage and current loop of a current flow controller for meshed HVDC grids[C]// 13th IET International Conference on AC and DC Power Transmission (ACDC 2017),February 14-16,2017,Manchester,UK.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" SAU-BASSOLS J,PRIETO-ARAUJO E,GOMIS-BELLMUNT O.Modelling and control of an interline current flow controller for meshed HVDC grids[J].IEEE Transactions on Power Delivery,2017,32(1):11-22." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modelling and control of an interline current flow controller for meshed HVDC grids">
                                        <b>[20]</b>
                                         SAU-BASSOLS J,PRIETO-ARAUJO E,GOMIS-BELLMUNT O.Modelling and control of an interline current flow controller for meshed HVDC grids[J].IEEE Transactions on Power Delivery,2017,32(1):11-22.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" SAU-BASSOLS J,PRIETO-ARAUJO E,GOMIS-BELLMUNT O,et al.Series interline DC/DC current flow controller for meshed HVDC grids[J].IEEE Transactions on Power Delivery,2018,33(2):881-891." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Series interline DC/DC current flow controller for meshed HVDC grids">
                                        <b>[21]</b>
                                         SAU-BASSOLS J,PRIETO-ARAUJO E,GOMIS-BELLMUNT O,et al.Series interline DC/DC current flow controller for meshed HVDC grids[J].IEEE Transactions on Power Delivery,2018,33(2):881-891.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" DIAB H Y,MAREI M I,TENNAKOON S B.Operation and control of an insulated gate bipolar transistor-based current controlling device for power flow applications in multi-terminal high-voltage direct current grids[J].IET Power Electronics,2016,9(2):305-315." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Operation and control of an insulated gate bipolar transistor-based current controlling device for power flow applications in multiterminal high-voltage direct current grids">
                                        <b>[22]</b>
                                         DIAB H Y,MAREI M I,TENNAKOON S B.Operation and control of an insulated gate bipolar transistor-based current controlling device for power flow applications in multi-terminal high-voltage direct current grids[J].IET Power Electronics,2016,9(2):305-315.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 王鹤,边竞,李国庆,等.适用于柔性直流电网的多端口直流潮流控制器[J].电力系统自动化,2017,41(22):102-108.DOI:10.7500/AEPS20170105004.WANG He,BIAN Jing,LI Guoqing,et al.Multi-port DC power flow controller for flexible DC power grid[J].Automation of Electric Power Systems,2017,41(22):102-108.DOI:10.7500/AEPS20170105004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722014&amp;v=MzA5NTN5bmdVcjNBSVNIVGVyRzRIOWJPclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         王鹤,边竞,李国庆,等.适用于柔性直流电网的多端口直流潮流控制器[J].电力系统自动化,2017,41(22):102-108.DOI:10.7500/AEPS20170105004.WANG He,BIAN Jing,LI Guoqing,et al.Multi-port DC power flow controller for flexible DC power grid[J].Automation of Electric Power Systems,2017,41(22):102-108.DOI:10.7500/AEPS20170105004.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" BALASUBRAMANIAM S,UGALDE-LOO C E,LIANG J,et al.Experimental validation of dual H-bridge current flow controllers for meshed HVDC grids[J].IEEE Transactions on Power Delivery,2018,33(1):381-392." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Experimental validation of dual H-bridge current flow controllers for meshed HVDC grids">
                                        <b>[24]</b>
                                         BALASUBRAMANIAM S,UGALDE-LOO C E,LIANG J,et al.Experimental validation of dual H-bridge current flow controllers for meshed HVDC grids[J].IEEE Transactions on Power Delivery,2018,33(1):381-392.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-06 15:05</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),75-83 DOI:10.7500/AEPS20190127007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">具备双自由度控制能力的三线间直流潮流控制器</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%96%AF%E6%A3%8B&amp;code=40991955&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘斯棋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E6%B7%BC&amp;code=29177533&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱淼</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%92%9F%E6%97%AD&amp;code=38653064&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">钟旭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%94%A1%E6%97%AD&amp;code=08516295&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蔡旭</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%AD%90%E4%BF%A1%E6%81%AF%E4%B8%8E%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海交通大学电子信息与电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在复杂直流电网系统中,直流线路数目的不断增长给潮流控制技术带来了新的挑战。为提高系统灵活性和可控性,满足多目标潮流调控需求,需要寻求多控制自由度的新型直流潮流控制器。通过对潮流控制能力进行建模和量化分析,发现三线间直流潮流控制器具备双控制自由度的潜力。在此基础上,提出了一种新型三线间直流潮流控制器拓扑,设计了工作原理和双目标控制策略,从而实现双自由度潮流控制。仿真案例结果均有效验证了所提出的新型潮流控制器各类潮流控制特性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%AB%AF%E7%9B%B4%E6%B5%81%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多端直流电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E6%BD%AE%E6%B5%81%E6%8E%A7%E5%88%B6%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流潮流控制器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%89%E7%BA%BF%E9%97%B4%E7%9B%B4%E6%B5%81%E6%BD%AE%E6%B5%81%E6%8E%A7%E5%88%B6%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三线间直流潮流控制器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8B%93%E6%89%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">拓扑;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E8%87%AA%E7%94%B1%E5%BA%A6%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双自由度控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘斯棋(1996—),女,硕士研究生,主要研究方向:直流潮流控制技术。E-mail:shiny647@sjtu.edu.cn;
                                </span>
                                <span>
                                    *朱淼(1979—),男,通信作者,博士,教授,博士生导师,主要研究方向:电力电子变换器理论与新能源发电。E-mail:miaozhu@sjtu.edu.cn;
                                </span>
                                <span>
                                    钟旭(1994—),男,博士研究生,主要研究方向:直流电网技术。E-mail:xuzhong@sjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-27</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0904100);</span>
                    </p>
            </div>
                    <h1><b>Triple Interline DC Power Flow Controller with Dual-freedom Control Ability</b></h1>
                    <h2>
                    <span>LIU Siqi</span>
                    <span>ZHU Miao</span>
                    <span>ZHONG Xu</span>
                    <span>CAI Xu</span>
            </h2>
                    <h2>
                    <span>School of Electronic Information and Electrical Engineering, Shanghai Jiao Tong University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In complex DC grids, the increasing number of DC lines brings new challenges to the technologies of power flow control. In order to improve flexibility and controllability of the system, it is necessary to seek novel DC power flow controllers with multiple control freedom functions, by which the multi-target control capability of power flow can be obtained. By modelling and quantitative analysis of control capability for power flow, the triple interline DC power flow controller(TI-DCPFC) has been found to have the potential of dual-freedom control. Furthermore, a novel topology of TI-DCPFC is proposed, and the corresponding operation principle and bi-objective control strategy are designed to achieve dual-freedom power flow control. Results of simulation case verify control features of different kinds of power flows for the proposed novel power flow controller.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-terminal%20DC%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-terminal DC grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20power%20flow%20controller&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC power flow controller;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=triple%20interline%20DC%20power%20flow%20controller(TI-DCPFC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">triple interline DC power flow controller(TI-DCPFC);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=topology&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">topology;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dual-freedom%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dual-freedom control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-27</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2018YFB0904100);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">随着风能、太阳能等新能源的快速发展,作为可再生能源大规模并网和远距离传输的一种重要技术手段,高压直流(high voltage direct current,HVDC)输电技术由常规的点对点直流输电发展为多端直流(multi-terminal direct current,MTDC)输电,今后可能进一步发展为网状直流电网。直流电网架构复杂,增大了系统的灵活性和冗余性,直流线路潮流不可控的难题逐渐引起各方关注<citation id="117" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="52">多端直流输电系统中,单一利用节点换流站调节难以实现多条线路潮流的主动控制。线路潮流分布不合理容易导致系统利用率不高、线路损耗大和线路过负荷等问题。为提高直流电网稳定性和可靠性,需要对系统潮流分布进行有效调控<citation id="118" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。本文将系统能主动控制潮流的线路数目定义为自由度。为提高整个直流输电系统的潮流控制自由度,“直流潮流控制器”的新型概念逐渐受到学术界与工业界关注,以期实现多线路潮流主动协同优化控制<citation id="119" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="53">直流潮流控制器可以分为“电阻型”与“电压型”两类<citation id="120" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。电阻型直流潮流控制器通过在线路上串联可变电阻减小潮流。此方案会增大直流电力系统的传输损耗,且控制范围有限,存在固有缺陷。</p>
                </div>
                <div class="p1">
                    <p id="54">电压型直流潮流控制器的常见方案包括直流变压器型<citation id="121" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>、串联可调电压源型<citation id="122" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>与线间直流潮流控制器(interline DC power flow controller,IDCPFC)三类。IDCPFC的工作原理为,通过线路之间的功率交换实现线路潮流控制。此类装置承受的电压等级较小,且无需外部辅助电源即能实现系统功率再分配<citation id="123" type="reference"><link href="14" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。因此近年来,IDCPFC得到了较多关注和大量研究。</p>
                </div>
                <div class="p1">
                    <p id="55">文献<citation id="124" type="reference">[<a class="sup">7</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>提出了安装在2条线路之间、能主动控制其中1条线路潮流的两线间直流潮流控制器(dual interline DC power flow controller,DI-DCPFC)。DI-DCPFC的控制自由度仅为1,在复杂直流系统中的潮流控制能力有限。</p>
                </div>
                <div class="p1">
                    <p id="56">基于DI-DCPFC,进一步得到三线间直流潮流控制器(triple interline DC power flow controller,TI-DCPFC),即一种3条线路之间进行能量交换从而控制线路潮流的线间潮流控制器。文献<citation id="130" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</citation>对文献<citation id="125" type="reference">[<a class="sup">7</a>]</citation>进行改进,提出了适用于所有潮流方向的TI-DCPFC,但受基尔霍夫电流定律的约束,控制自由度未得到提升。文献<citation id="126" type="reference">[<a class="sup">22</a>]</citation>同样基于文献<citation id="127" type="reference">[<a class="sup">7</a>]</citation>提出一种TI-DCPFC拓扑,但相应的工作原理仅实现了单自由度潮流控制。为解决潮流控制自由度不足的问题,文献<citation id="128" type="reference">[<a class="sup">23</a>]</citation>将文献<citation id="129" type="reference">[<a class="sup">18</a>]</citation>中的潮流控制器拓展为TI-DCPFC,以2条线路的潮流为控制目标,增加了潮流控制维度,但其电路和控制策略较为复杂,且交流变压器的引入带来体积和成本问题。</p>
                </div>
                <div class="p1">
                    <p id="57">由上述分析可知:IDCPFC能有效实现潮流控制,可拓展到多线路的复杂场景中,有良好应用前景。现有全直流IDCPFC的研究聚焦于实现单条线路潮流控制的拓扑,在控制自由度提升方面缺乏深入研究。</p>
                </div>
                <div class="p1">
                    <p id="58">本文通过对同一场景下不同IDCPFC的有效潮流控制能力的分析,针对现有拓扑工作原理的不足之处,以提高直流潮流控制自由度为目的,提出一种TI-DCPFC的创新拓扑。在此基础上,给出了每条线路独立与能量中枢交换功率的三子开关状态工作原理,建立了该潮流控制器的数学模型并设计了控制策略,最后进行了不同工况下的仿真验证。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>1 TI-DCPFC</b>的潮流控制能力分析</h3>
                <div class="p1">
                    <p id="60">当TI-DCPFC的工作原理如图1所示时,其功能可等效为3条线路上各串联一个可调直流电压源<citation id="131" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>,分别为<i>V</i><sub>C1</sub>,<i>V</i><sub>C2</sub>,<i>V</i><sub>C3</sub>。<i>V</i><sub>1s</sub>和<i>V</i><sub>1t</sub>,<i>V</i><sub>2s</sub>和<i>V</i><sub>2t</sub>,<i>V</i><sub>3s</sub>和<i>V</i><sub>3t</sub>分别为线路1,2,3的端电压;<i>I</i><sub>1</sub>,<i>I</i><sub>2</sub>,<i>I</i><sub>3</sub>分别为线路1,2,3的潮流;<i>R</i><sub>1</sub>,<i>R</i><sub>2</sub>,<i>R</i><sub>3</sub>分别为线路1,2,3的等效电阻。潮流控制范围是潮流控制器的基本工作特性,也是衡量其控制性能的重要标准。下面通过分析在系统中应用TI-DCPFC时的潮流控制范围,分析其潮流控制能力。</p>
                </div>
                <div class="area_img" id="61">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918010_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 TI-DCPFC等效电路" src="Detail/GetImg?filename=images/DLXT201918010_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 TI-DCPFC等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918010_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Equivalent circuit of TI-DCPFC</b></p>

                </div>
                <div class="p1">
                    <p id="62">将TI-DCPFC应用在如图2所示的四端环网式单极大地回线直流输电系统中。其中,换流站VSC1,VSC2,VSC3以恒功率模式工作,输出功率分别为<i>P</i><sub>1</sub>,<i>P</i><sub>2</sub>,<i>P</i><sub>3</sub>,端电压分别为<i>V</i><sub>1</sub>,<i>V</i><sub>2</sub>,<i>V</i><sub>3</sub>。换流站VSC4作为功率接收端,以恒电压模式工作,端电压为<i>V</i><sub>4</sub>。等效串联电压正方向和潮流方向相同。<i>R</i><sub>14</sub>,<i>R</i><sub>24</sub>,<i>R</i><sub>34</sub>,<i>R</i><sub>12</sub>,<i>R</i><sub>23</sub>分别为线路1至5的等效电阻;<i>I</i><sub>14</sub>,<i>I</i><sub>24</sub>,<i>I</i><sub>34</sub>,<i>I</i><sub>12</sub>,<i>I</i><sub>23</sub>分别为线路1至5的潮流;正方向如图2所示。换流站参数和线路参数分别如表1和表2所示。直流潮流控制器安装在母线4处,TI-DCPFC安装在线路1,2,3之间。在受控线路的潮流被调控的同时,其他线路上的潮流分布会随之被动变化。线路1,2,3的潮流<i>I</i><sub>14</sub>,<i>I</i><sub>24</sub>,<i>I</i><sub>34</sub>在三维空间中的可行域体现了TI-DCPFC的潮流控制能力。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918010_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 配置IDCPFC的四端直流输电系统" src="Detail/GetImg?filename=images/DLXT201918010_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 配置IDCPFC的四端直流输电系统</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918010_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Four-terminal DC transmission system 
equipped with IDCPFC</b></p>

                </div>
                <div class="area_img" id="64">
                    <p class="img_tit"><b>表1 换流站参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Parameters of converter station</b></p>
                    <p class="img_note"></p>
                    <table id="64" border="1"><tr><td><br />换流站</td><td>输出功率/MW</td><td>电压/kV</td></tr><tr><td><br />VSC1</td><td>300</td><td></td></tr><tr><td><br />VSC2</td><td>120</td><td></td></tr><tr><td><br />VSC3</td><td>200</td><td></td></tr><tr><td><br />VSC4</td><td></td><td>200</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="65">
                    <p class="img_tit"><b>表2 线路参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Parameters of lines</b></p>
                    <p class="img_note"></p>
                    <table id="65" border="1"><tr><td><br />输电线路</td><td>长度/km</td><td>电阻/Ω</td><td>电感/mH</td></tr><tr><td><br />线路1</td><td>200</td><td>2.0</td><td>2.0</td></tr><tr><td><br />线路2</td><td>150</td><td>1.5</td><td>1.5</td></tr><tr><td><br />线路3</td><td>200</td><td>2.0</td><td>2.0</td></tr><tr><td><br />线路4</td><td>100</td><td>1.0</td><td>1.0</td></tr><tr><td><br />线路5</td><td>100</td><td>1.0</td><td>1.0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="66">将TI-DCPFC应用在四端直流系统中进行潮流控制时,线路潮流、线路端电压和等效串联电压满足基尔霍夫定律:</p>
                </div>
                <div class="area_img" id="67">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918010_06700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="69">假设TI-DCPFC工作在理想状态,不与外界发生能量交换,也没有功率损耗。由能量守恒定理可知,线路电流和串联等效电压满足如下关系式:</p>
                </div>
                <div class="p1">
                    <p id="70"><i>V</i><sub>C1</sub><i>I</i><sub>14</sub>+<i>V</i><sub>C2</sub><i>I</i><sub>24</sub>+<i>V</i><sub>C3</sub><i>I</i><sub>34</sub>=0      (2)</p>
                </div>
                <div class="p1">
                    <p id="71">根据式(1)和式(2),改变3条线路的等效串联电压,<i>V</i><sub>C1</sub>,<i>V</i><sub>C2</sub>,<i>V</i><sub>C3</sub>的部分变化范围如图3(a)所示,其关系可描述为一个圆锥曲面的一部分。线路等效串联电压较大时,线路端电压的变化也随之增大。为维持系统电压的稳定,在这里限制等效串联电压的最大值为15 kV,则有<i>V</i><sub>C1</sub>的取值区间为[-1.328 5,15]kV,<i>V</i><sub>C2</sub>的取值区间为[-0.925 4,15]kV,<i>V</i><sub>C3</sub>的取值区间为[-1.571 3,15]kV。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918010_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 两种IDCPFC潮流控制能力比较" src="Detail/GetImg?filename=images/DLXT201918010_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 两种IDCPFC潮流控制能力比较</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918010_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Control capability comparison of power flow for 
two kinds of IDCPFC</b></p>

                </div>
                <div class="p1">
                    <p id="73">在上述等效串联电压限制条件下,TI-DCPFC的部分潮流控制范围如图3(b)所示,其数值关系映射在一个空间平面上。其中,<i>I</i><sub>14</sub>的取值区间为[1.485 5,3.845 3]kA,<i>I</i><sub>24</sub>的取值区间为[-1.939 0,4.382 3]kA,<i>I</i><sub>34</sub>的取值区间为[-1.589 4,3.751 1]kA。应用TI-DCPFC时,3条线路潮流均可被控制反向。</p>
                </div>
                <div class="p1">
                    <p id="74">将DI-DCPFC应用在同一系统中的线路1和线路2之间进行潮流控制时<citation id="132" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,<i>V</i><sub>C1</sub>和<i>V</i><sub>C2</sub>的变化范围如图3(a)中红色曲线所示,恰为TI-DCPFC的串联电压变化范围与平面<i>V</i><sub>C3</sub>=0的交线。这说明TI-DCPFC第3条线路不参与能量交换时,可以作为DI-DCPFC运行。该曲线闭合,表明等效串联电压的取值有界,超出取值区间的电压取值使方程组无解。DI-DCPFC的潮流控制范围数值关系可映射在图3(b)中的红色曲线上,该曲线表明DI-DCPFC的3条线路潮流范围关系为三维平面上的椭圆,主动控制其中一条线路潮流时,其他线路潮流被动变化,控制自由度仅为1。</p>
                </div>
                <div class="p1">
                    <p id="75">根据以上分析,比较两种IDCPFC的潮流控制能力可知:理想工作原理下,TI-DCPFC可完全覆盖DI-DCPFC的潮流控制功能,并将线路潮流的可行域由一维的曲线扩展为二维的平面,有实现自由度为2的潮流控制的潜力。实际TI-DCPFC的运行特性因具体拓扑和工作原理而异,并非都能与图1等效,发挥出双控制自由度的潜力<citation id="133" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。因此,需要构建新型拓扑和先进工作原理,以实现TI-DCPFC控制自由度为2的理想运行特性。</p>
                </div>
                <h3 id="76" name="76" class="anchor-tag"><b>2</b> 一种新型<b>TI-DCPFC</b>及其工作原理</h3>
                <div class="p1">
                    <p id="77">为构建能实现双自由度控制的TI-DCPFC,本文提出了一种新型TI-DCPFC拓扑并设计了相关工作原理。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>2.1</b> 新型<b>TI-DCPFC</b>电路拓扑</h4>
                <div class="p1">
                    <p id="79">通过改变功率开关管的导通状态在3条线路中串入和旁路1个公共电容,可实现线路间的能量交换。该拓扑结构如图4所示,由13个开关S<sub>1</sub>至S<sub>6</sub>、T<sub>1</sub>至T<sub>4</sub>、Q<sub>1</sub>至Q<sub>3</sub>和1个电容<i>C</i>组成。通过全桥模块改变电容串联入线路的正负极方向,也能满足潮流双向流动时的潮流控制<citation id="134" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。每条线路通过2个开关和全桥电路相连,确保线路被旁路时不会受电容电流干扰。线路潮流<i>I</i><sub>1</sub>,<i>I</i><sub>2</sub>,<i>I</i><sub>3</sub>和电容电压<i>V</i><sub>C</sub>的参考正方向如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="80">当旁路开关Q<sub>1</sub>,Q<sub>2</sub>,Q<sub>3</sub>闭合时,其他开关均断开,TI-DCPFC未投入使用,潮流由两端电压和线路电阻决定。当TI-DCPFC投入工作时,在1个周期内有3个工作阶段,每个阶段存在6种开关状态,分别是在3条线路中正向或反向串联电容。由于潮流控制器可以应对不同潮流流向的组合,下面仅以3条线路潮流均为正向时为例,分析该直流潮流控制器的工作原理。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918010_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 一种TI-DCPFC拓扑" src="Detail/GetImg?filename=images/DLXT201918010_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 一种TI-DCPFC拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918010_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Topology of a TI-DCPFC</b></p>

                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.2</b> 工作原理</h4>
                <div class="p1">
                    <p id="83">TI-DCPFC按潮流的变化方向不同,存在6种控制目标,分别为:①增大<i>I</i><sub>1</sub>,减小<i>I</i><sub>2</sub>和<i>I</i><sub>3</sub>;②增大<i>I</i><sub>2</sub>,减小<i>I</i><sub>1</sub>和<i>I</i><sub>3</sub>;③增大<i>I</i><sub>3</sub>,减小<i>I</i><sub>1</sub>和<i>I</i><sub>2</sub>;④增大<i>I</i><sub>2</sub>和<i>I</i><sub>3</sub>,减小<i>I</i><sub>1</sub>;⑤增大<i>I</i><sub>1</sub>和<i>I</i><sub>3</sub>,减小<i>I</i><sub>2</sub>;⑥增大<i>I</i><sub>1</sub>和<i>I</i><sub>2</sub>,减小<i>I</i><sub>3</sub>。其中,前3种控制目标为增大1条线路潮流,同时减小另2条线路潮流,各对应一种工作模式,一个阶段在某条线路上反向串联电容,另2个阶段在另2条线路上正向串联电容。而后3种控制目标为减小1条线路潮流的同时增大另2条线路潮流,此时潮流增大的2条线路上的等效串联电压方向并不固定,与线路潮流的具体范围有关。根据对称性,以减小<i>I</i><sub>1</sub>,增大<i>I</i><sub>2</sub>和<i>I</i><sub>3</sub>为例。等效为在线路1中串联正电压源,在线路2和线路3中串联负电压源。TI-DCPFC在一个周期中3个子开关状态,如图5所示。</p>
                </div>
                <div class="p1">
                    <p id="84">状态1如图5(a)所示。断开旁路开关Q<sub>1</sub>,导通开关S<sub>1</sub>,S<sub>4</sub>,T<sub>1</sub>,T<sub>4</sub>,同时保持旁路开关Q<sub>2</sub>和Q<sub>3</sub>导通。此时电容<i>C</i>被正向串联入线路1,以电流<i>I</i><sub>1</sub>充电,能量从线路1转移至电容。一段时间后进入状态2,如图5(b)所示。断开旁路开关Q<sub>2</sub>和开关S<sub>1</sub>,S<sub>4</sub>,T<sub>1</sub>,T<sub>4</sub>,导通开关S<sub>2</sub>,S<sub>5</sub>,T<sub>2</sub>,T<sub>3</sub>,同时保持旁路开关Q<sub>1</sub>和Q<sub>3</sub>导通。此时电容<i>C</i>被反向串联入线路2,以电流<i>I</i><sub>2</sub>放电,能量从电容转移至线路2。一段时间后进入状态3,如图5(c)所示。断开旁路开关Q<sub>3</sub>和开关S<sub>2</sub>,S<sub>5</sub>,导通开关S<sub>3</sub>和S<sub>6</sub>,同时保持旁路开关Q<sub>1</sub>和Q<sub>2</sub>导通。此时电容C被反向串联入线路3,以电流<i>I</i><sub>3</sub>放电,能量从电容转移至线路3。一段时间后回到状态1,重复上一周期。</p>
                </div>
                <div class="p1">
                    <p id="85">该拓扑利用电容作为能量储存和转移的枢纽,从线路1中吸收部分能量,并转移到线路2和线路3中,实现减小<i>I</i><sub>1</sub>并增大<i>I</i><sub>2</sub>和<i>I</i><sub>3</sub>的控制目标。根据控制目标的不同选择能量传递的方向,从而确定潮流控制器的运行工况。附录A表A1给出了其他控制目标下每个阶段的开关状态。</p>
                </div>
                <div class="area_img" id="86">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918010_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 TI-DCPFC子开关状态" src="Detail/GetImg?filename=images/DLXT201918010_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 TI-DCPFC子开关状态</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918010_086.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Switching substates of TI-DCPFC</b></p>

                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>2.3</b> 工作特性</h4>
                <div class="p1">
                    <p id="88">根据2.2节所分析的TI-DCPFC工作原理,设<i>D</i><sub>1</sub>和<i>D</i><sub>2</sub>分别为阶段1和阶段2的占空比,则阶段3的占空比为1-<i>D</i><sub>1</sub>-<i>D</i><sub>2</sub>。建立的平均值模型<citation id="135" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,在电容电压连续时,根据安秒平衡原则,有</p>
                </div>
                <div class="p1">
                    <p id="89"><i>I</i><sub>1</sub><i>D</i><sub>1</sub>-<i>I</i><sub>2</sub><i>D</i><sub>2</sub>-<i>I</i><sub>3</sub>(1-<i>D</i><sub>1</sub>-<i>D</i><sub>2</sub>)=0      (3)</p>
                </div>
                <div class="p1">
                    <p id="90">3条线路中串联的等效电压分别为<citation id="136" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="91">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201918010_09100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="93">式中:<i>V</i><sub>C</sub>为电容电压的平均值。</p>
                </div>
                <div class="p1">
                    <p id="94">线路中串联的等效电压和占空比成正比。由式(1)可知,当线路首末端电压和线路电阻不变时,线路潮流也和占空比呈线性关系。将该拓扑应用到图2的系统中实现潮流控制时,<i>I</i><sub>1</sub>=<i>I</i><sub>14</sub>,<i>I</i><sub>2</sub>=<i>I</i><sub>24</sub>,<i>I</i><sub>3</sub>=<i>I</i><sub>34</sub>,满足式(1)。式(1)、式(3)和式(4)构成TI-DCPFC的运行特性,共12个方程,其中共14个变量(<i>I</i><sub>1</sub>,<i>I</i><sub>2</sub>,<i>I</i><sub>3</sub>,<i>I</i><sub>12</sub>,<i>I</i><sub>23</sub>,<i>V</i><sub>1</sub>,<i>V</i><sub>2</sub>,<i>V</i><sub>3</sub>,<i>V</i><sub>C1</sub>,<i>V</i><sub>C2</sub>,<i>V</i><sub>C3</sub>,<i>V</i><sub>C</sub>,<i>D</i><sub>1</sub>,<i>D</i><sub>2</sub>),给定2个独立的线路潮流控制目标,则其他变量可解。因此,可通过两个占空比<i>D</i><sub>1</sub>和<i>D</i><sub>2</sub>控制串联到各条线路中的等效电压,进而实现双目标潮流控制。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.4</b> 控制策略</h4>
                <div class="p1">
                    <p id="96">现以减小<i>I</i><sub>1</sub>,增大<i>I</i><sub>2</sub>和<i>I</i><sub>3</sub>的控制目标为例,设计双目标控制系统。控制策略框图见附录A图A1。<i>I</i><sub>1,ref</sub>和<i>I</i><sub>2,ref</sub>分别为线路1和线路2的潮流参考值,分别与通过采样得到线路实际潮流值<i>I</i><sub>1</sub>和<i>I</i><sub>2</sub>相比较,得到的差值经过比例—积分(PI)控制器后得到1-<i>D</i><sub>1</sub>和<i>D</i><sub>2</sub>,以1-<i>D</i><sub>1</sub>为上限对<i>D</i><sub>2</sub>进行限幅。将所得占空比信号与三角载波信号进行比较生成控制脉冲,为保证3个阶段的导通时间在一个周期内互补,通过逻辑运算得到3组脉宽调制(PWM)信号,分别用于驱动3个阶段中导通的开关管。</p>
                </div>
                <div class="p1">
                    <p id="97">特别指出:当<i>D</i><sub>1</sub>=0或者<i>D</i><sub>2</sub>=0或者1-<i>D</i><sub>1</sub>-<i>D</i><sub>2</sub>=0时,一条线路上的旁路开关长期闭合,能量仅在2条线路之间转移,此时TI-DCPFC可实现DI-DCPFC的功能。</p>
                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>3</b> 仿真验证与分析</h3>
                <div class="p1">
                    <p id="99">为验证所提出的新型拓扑及工作原理的正确性,依据图2所示系统,本文在MATLAB/Simulink环境中搭建了相应的仿真模型。系统线路参数如表1和表2所示。TI-DCPFC的参数为:<i>C</i>=50 mF,开关频率为1 kHz。</p>
                </div>
                <div class="p1">
                    <p id="100">在未配置TI-DCPFC或TI-DCPFC未投入运行时,系统初始条件为:线路潮流<i>I</i><sub>14</sub>=1.056 kA,<i>I</i><sub>24</sub>=1.123 kA,<i>I</i><sub>34</sub>=0.891 7 kA,<i>I</i><sub>12</sub>=0.428 2 kA,<i>I</i><sub>23</sub>=-0.099 45 kA,换流站端电压<i>V</i><sub>1</sub>=202.11 kV,<i>V</i><sub>2</sub>=201.68 kV,<i>V</i><sub>3</sub>=201.78 kV。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>3.1 仿真案例1:TI-DCPFC投入运行后的基本性能</b></h4>
                <div class="p1">
                    <p id="102">仿真条件:在系统初始条件基础上,在<i>t</i><sub>0</sub>=1 s时将TI-DCPFC投入运行。控制目标为:控制线路1的潮流为1.3 kA,线路2的潮流为0.9 kA。</p>
                </div>
                <div class="p1">
                    <p id="103">相应的仿真波形见附录A图A2。线路1,2,3中等效串联电压值如图A2(a)所示,线路潮流变化情况如图A2(c)所示。可见,TI-DCPFC投入运行0.3 s后,线路1和线路2的值被调控至参考值并保持稳定,线路3的潮流减小至0.86 kA。线路2和线路3的等效串联电压为正,线路潮流减小;线路1的等效串联电压为负,线路潮流增大,和理论分析结果一致。电容电压波形如图A2(b)所示。图A2(d)为3组互补导通的开关信号波形,符合控制策略的理论分析。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>3.2</b> 仿真案例<b>2</b>:外部注入功率变化下的控制性能</h4>
                <div class="p1">
                    <p id="105">仿真条件:在仿真案例1达到控制目标的基础上,在<i>t</i><sub>0</sub>=1 s时使VSC3注入系统的功率<i>P</i><sub>3</sub>由200 MW跳变为240 MW,其他换流站保持原来工作状态。控制目标为:控制线路1的潮流维持在1.5 kA水平,线路2的潮流维持在1.0 kA水平。</p>
                </div>
                <div class="p1">
                    <p id="106">相应的仿真波形见附录A图A3。经过0.3 s后,系统达到稳定状态。各线路等效串联电压值如图A3(a)所示,此时线路1仍串联负电压,电压绝对值减小;线路2,3仍串联正电压,电压值均减小。电容电压波形如图A3(b)所示,电容电压减小,但方向不变。说明随着VSC3注入功率的增加,将潮流调控到参考值,需要在线路之间转移的功率减小。线路潮流变化情况如图A3(c)所示,经过微小的波动后,线路1和线路2的潮流迅速稳定在参考值附近,线路3的潮流增大。开关信号波形如图A3(d)所示,脉冲信号PWM<sub>1</sub>,PWM<sub>2</sub>,PWM<sub>3</sub>互补。仿真结果表明TI-DCPFC能应对系统发生的功率扰动,将受控潮流维持在给定值。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>3.3</b> 仿真案例<b>3</b>:潮流反转控制性能</h4>
                <div class="p1">
                    <p id="108">仿真条件:在系统初始条件基础上,在<i>t</i><sub>0</sub>=1 s时投入TI-DCPFC。控制目标为:控制线路1的潮流反转至-0.2 kA,线路2的潮流控制为1.8 kA。相应的仿真波形见附录A图A4。由图A4(a)可知,3条线路的等效串联电压均为正,其中<i>V</i><sub>C1</sub>和3.1节中的方向相反。电容电压值如图A4(b)所示,此时电容电压为12.68 kV,等于线路等效串联电压之和,满足式(4)。线路潮流曲线如图A4(c)所示,经过0.4 s后潮流达到稳定值,线路1的潮流被调控至反转。三组驱动信号如图A4(d)所示。</p>
                </div>
                <h3 id="109" name="109" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="110">本文对现有DI-DCPFC进行了改进和拓展,提出了一种实现双自由度控制的TI-DCPFC潮流控制器技术方案。本文工作形成如下结论。</p>
                </div>
                <div class="p1">
                    <p id="111">经过潮流控制器等效建模和潮流范围数值计算,定量的理论分析表明,TI-DCPFC相较于DI-DCPFC,潮流调节范围存在差异。</p>
                </div>
                <div class="p1">
                    <p id="112">TI-DCPFC的拓扑需要结合适当的工作原理和控制策略才能实现双自由度控制。本文提出了一种新的TI-DCPFC拓扑,以电容为能量枢纽进行线路潮流再分配。采用“三子开关状态”的工作原理,对每条线路潮流的控制更易于解耦;采用两个PI控制器即可生成两路控制信号对TI-DCPFC进行双目标控制,可同时控制2条线路的潮流。</p>
                </div>
                <div class="p1">
                    <p id="113">经过MATLAB/Simulink平台中的仿真验证,具备双自由度的TI-DCPFC在系统运行状态发生变化时,如注入功率发生跳变,仍能稳定地将线路潮流调控到指定值,并能实现与实际潮流方向相反的控制目标。</p>
                </div>
                <div class="p1">
                    <p id="114">TI-DCPFC在复杂直流输配电网络的系统控制中,具有一定的工程价值和应用前景。未来可对相关概念和技术方案做进一步深化与优化。</p>
                </div>
                <div class="p1">
                    <p id="116">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="137" name="137" class="anchor-tag">附录A</h3>
                <div class="area_img" id="138">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918010_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1控制策略框图" src="Detail/GetImg?filename=images/DLXT201918010_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1控制策略框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918010_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Block diagram of control strategy</p>

                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918010_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 TI-DCPFC投入运行时仿真波形" src="Detail/GetImg?filename=images/DLXT201918010_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 TI-DCPFC投入运行时仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918010_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Waveforms when TI-DCPFC is put into operation</p>

                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918010_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3注入功率跳变时仿真波形" src="Detail/GetImg?filename=images/DLXT201918010_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3注入功率跳变时仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918010_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Waveforms when injection power jumps</p>

                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918010_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4潮流反转仿真波形" src="Detail/GetImg?filename=images/DLXT201918010_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4潮流反转仿真波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918010_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Waveforms when the power flow is reversed</p>

                </div>
                <div class="area_img" id="142">
                                            <p class="img_tit">
                                                表A1 TI-DCPFC运行工况
                                                    <br />
                                                Table A1 Operating conditions of TI-DCPFC
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918010_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201918010_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918010_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 TI-DCPFC运行工况" src="Detail/GetImg?filename=images/DLXT201918010_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403002&amp;v=MjY4NzlBSVRyQmZiRzRIOVhNckk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 崔福博,郭剑波,荆平,等.直流配电技术综述[J].电网技术,2014,38(3):556-564.CUI Fubo,GUO Jianbo,JING Ping,et al.A review of DC power distribution technology[J].Power System Technology,2014,38(3):556-564.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201607002&amp;v=MDY1NDNQYmJHNEg5Zk1xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyM0FQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 汤广福,庞辉,贺之渊.先进交直流输电技术在中国的发展与应用[J].中国电机工程学报,2016,36(7):1760-1771.TANG Guangfu,PANG Hui,HE Zhiyuan.R&amp;D and application of advanced power transmission technology in China[J].Proceedings of the CSEE,2016,36(7):1760-1771.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201410005&amp;v=Mjc4NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjNBSVRyQmZiRzRIOVhOcjQ5RllZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 许烽,徐政,刘高任.新型直流潮流控制器及其在环网式直流电网中的应用[J].电网技术,2014,38(10):2644-2650.XU Feng,XU Zheng,LIU Gaoren.A neotype of DC power flow controller and its applications in meshed DC grids[J].Power System Technology,2014,38(10):2644-2650.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201604007&amp;v=MTk5MTVnVXIzQVB5clBiYkc0SDlmTXE0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 姚良忠,崔红芬,李官军,等.柔性直流电网串联直流潮流控制器及其控制策略研究[J].中国电机工程学报,2016,36(4):945-952.YAO Liangzhong,CUI Hongfen,LI Guanjun,et al.Studies of series DC power flow controller and its control strategy in the VSC based DC grid[J].Proceedings of the CSEE,2016,36(4):945-952.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201704002&amp;v=MTU3MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyM0FJaW5TWkxHNEg5Yk1xNDlGWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李国庆,边竞,王鹤,等.直流电网潮流分析与控制研究综述[J].高电压技术,2017,43(4):1067-1078.LI Guoqing,BIAN Jing,WANG He,et al.Review on DC grids power flow analysis and control[J].High Voltage Engineering,2017,43(4):1067-1078.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715025&amp;v=MDM1NzZxQnRHRnJDVVI3cWZadVpzRnluZ1VyM0FJU0hUZXJHNEg5Yk5xbzlIWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 杨越,何健,杜宁,等.直流电网潮流控制方法述评[J].电力系统自动化,2017,41(15):176-182.DOI:10.7500/AEPS20161109009.YANG Yue,HE Jian,DU Ning,et al.Review of power flow control in DC grid[J].Automation of Electric Power Systems,2017,41(15):176-182.DOI:10.7500/AEPS20161109009.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A current flow controller for use in HVDC grids">

                                <b>[7]</b> BARKER C D,WHITEHOUSE R S.A current flow controller for use in HVDC grids[C]// 10th IET International Conference on AC and DC Power Transmission (ACDC 2012),2012,Birmingham,UK.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617032&amp;v=MzA3OTVHWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyM0FJU0hUZXJHNEg5Zk5xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 陶以彬,朱旭,陈武,等.直流电网中潮流控制器电路拓扑比较[J].电力系统自动化,2016,40(17):232-239.TAO Yibin,ZHU Xu,CHEN Wu,et al.Comparisons of power flow controller topologies in DC power grids[J].Automation of Electric Power Systems,2016,40(17):232-239.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bidirectional, high-power DC transformer">

                                <b>[9]</b> JOVCIC D.Bidirectional,high-power DC transformer[J].IEEE Transactions on Power Delivery,2009,24(4):2276-2283.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Flexible power flow control for next-generation multi-terminal DC power network">

                                <b>[10]</b> NATORI K,OBARA H,YOSHIKAWA K,et al.Flexible power flow control for next-generation multi-terminal DC power network[C]// 2014 IEEE Energy Conversion Congress and Exposition (ECCE),September 14-18,2014,Pittsburgh,USA.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Flexible control of power flow in multiterminal DC grids using DC-DC converter">

                                <b>[11]</b> ROUZBEHI K,CANDELA J I,LUNA A,et al.Flexible control of power flow in multiterminal DC grids using DC-DC converter[J].IEEE Journal of Emerging and Selected Topics in Power Electronics,2016,4(3):1135-1144.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503015&amp;v=MTM5ODFTSFRlckc0SDlUTXJJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVXIzQUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 许烽,徐政.一种适用于多端直流系统的模块化多电平潮流控制器[J].电力系统自动化,2015,39(3):95-102.XU Feng,XU Zheng.A modular multilevel power flow controller for multi-terminal HVDC systems[J].Automation of Electric Power Systems,2015,39(3):95-102.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multiterminal HVDC With Thyristor Power-Flow Controller">

                                <b>[13]</b> VEILLEUX E,OOI B T.Multiterminal HVDC with thyristor power-flow controller[J].IEEE Transactions on Power Delivery,2012,27(3):1205-1212.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704019&amp;v=MDQ1MzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVcjNBSVNIVGVyRzRIOWJNcTQ5RWJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 何荣凯,朱晋,霍群海,等.新型直流电网潮流控制器及其控制方法[J].电力系统自动化,2017,41(4):131-135.DOI:10.7500/AEPS20160418001.HE Rongkai,ZHU Jin,HUO Qunhai,et al.Novel power flow controller for DC grid and its control method[J].Automation of Electric Power Systems,2017,41(4):131-135.DOI:10.7500/AEPS20160418001.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812014&amp;v=MjE2MDk5bk5yWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyM0FJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 张书鑫,李彬彬,毛舒凯,等.新型线间直流潮流控制器[J].电力系统自动化,2018,42(12):100-105.DOI:10.7500/AEPS20171029003.ZHANG Shuxin,LI Binbin,MAO Shukai,et al.A novel interline DC power flow controller[J].Automation of Electric Power Systems,2018,42(12):100-105.DOI:10.7500/AEPS20171029003.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An interline DC power-flow controller (IDCPFC)for multiterminal HVDC system">

                                <b>[16]</b> CHEN W,ZHU X,YAO L Z,et al.An interline DC power-flow controller (IDCPFC) for multiterminal HVDC system[J].IEEE Transactions on Power Delivery,2015,30(4):2027-2036.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Series interline DC/DC current flow controller for meshed HVDC grids">

                                <b>[17]</b> SAU-BASSOLS J,PRIETO-ARAUJO E,GOMIS-BELLMUNT O,et al.Series interline DC/DC current flow controller for meshed HVDC grids[J].IEEE Transactions on Power Delivery,2018,33(2):881-891.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201707008&amp;v=MDM1MjNVUjdxZlp1WnNGeW5nVXIzQUlUckJmYkc0SDliTXFJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李国庆,边竞,王鹤,等.一种基于MMC的新型直流潮流控制器[J].电网技术,2017,41(7):2107-2114.LI Guoqing,BIAN Jing,WANG He,et al.A new type DC flow controller based on MMC[J].Power System Technology,2017,41(7):2107-2114.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated control design of the voltage and current loop of a current flow controller for meshed HVDC grids">

                                <b>[19]</b> SAU-BASSOLS J,FERRER-SAN-JOSÉ R,PRIETO-ARAUJO E,et al.Coordinated control design of the voltage and current loop of a current flow controller for meshed HVDC grids[C]// 13th IET International Conference on AC and DC Power Transmission (ACDC 2017),February 14-16,2017,Manchester,UK.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modelling and control of an interline current flow controller for meshed HVDC grids">

                                <b>[20]</b> SAU-BASSOLS J,PRIETO-ARAUJO E,GOMIS-BELLMUNT O.Modelling and control of an interline current flow controller for meshed HVDC grids[J].IEEE Transactions on Power Delivery,2017,32(1):11-22.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Series interline DC/DC current flow controller for meshed HVDC grids">

                                <b>[21]</b> SAU-BASSOLS J,PRIETO-ARAUJO E,GOMIS-BELLMUNT O,et al.Series interline DC/DC current flow controller for meshed HVDC grids[J].IEEE Transactions on Power Delivery,2018,33(2):881-891.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Operation and control of an insulated gate bipolar transistor-based current controlling device for power flow applications in multiterminal high-voltage direct current grids">

                                <b>[22]</b> DIAB H Y,MAREI M I,TENNAKOON S B.Operation and control of an insulated gate bipolar transistor-based current controlling device for power flow applications in multi-terminal high-voltage direct current grids[J].IET Power Electronics,2016,9(2):305-315.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722014&amp;v=MDk0OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyM0FJU0hUZXJHNEg5Yk9yWTlFWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 王鹤,边竞,李国庆,等.适用于柔性直流电网的多端口直流潮流控制器[J].电力系统自动化,2017,41(22):102-108.DOI:10.7500/AEPS20170105004.WANG He,BIAN Jing,LI Guoqing,et al.Multi-port DC power flow controller for flexible DC power grid[J].Automation of Electric Power Systems,2017,41(22):102-108.DOI:10.7500/AEPS20170105004.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Experimental validation of dual H-bridge current flow controllers for meshed HVDC grids">

                                <b>[24]</b> BALASUBRAMANIAM S,UGALDE-LOO C E,LIANG J,et al.Experimental validation of dual H-bridge current flow controllers for meshed HVDC grids[J].IEEE Transactions on Power Delivery,2018,33(1):381-392.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918010&amp;v=MzAyNjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1VyM0JJU0hUZXJHNEg5ak5wNDlFWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

