

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136448744631250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918012%26RESULT%3d1%26SIGN%3dIJDz7RVd1wIxWC%252bH1paoeRtL53g%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918012&amp;v=MTA0MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVNy9CSVNIVGVyRzRIOWpOcDQ5RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;1&lt;/b&gt; 频率波动原因分析 "><b>1</b> 频率波动原因分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="1)发电机组扰动原因">1)发电机组扰动原因</a></li>
                                                <li><a href="#63" data-title="2)负荷波动原因">2)负荷波动原因</a></li>
                                                <li><a href="#65" data-title="3)其他扰动原因">3)其他扰动原因</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;2&lt;/b&gt; 调频引发责任计算 "><b>2</b> 调频引发责任计算</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#73" data-title="1)常规机组的调频责任">1)常规机组的调频责任</a></li>
                                                <li><a href="#103" data-title="2)新能源机组的调频责任">2)新能源机组的调频责任</a></li>
                                                <li><a href="#123" data-title="3)用户的调频责任">3)用户的调频责任</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#140" data-title="&lt;b&gt;3&lt;/b&gt; 调频辅助服务成本分摊机制设计 "><b>3</b> 调频辅助服务成本分摊机制设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#145" data-title="&lt;b&gt;3.1&lt;/b&gt; 调频成本分摊机制设计的目标"><b>3.1</b> 调频成本分摊机制设计的目标</a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于引发责任的调频成本分摊方法"><b>3.2</b> 基于引发责任的调频成本分摊方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#188" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#193" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;表1 调频责任分类及分配&lt;/b&gt;"><b>表1 调频责任分类及分配</b></a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;图1 AGC机组的实际出力、实际响应和
能量实际出力曲线&lt;/b&gt;"><b>图1 AGC机组的实际出力、实际响应和
能量实际出力曲线</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图2 调频辅助服务物理传导过程和成本传导过程&lt;/b&gt;"><b>图2 调频辅助服务物理传导过程和成本传导过程</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;图3 调频AGC成本分摊方法的流程图&lt;/b&gt;"><b>图3 调频AGC成本分摊方法的流程图</b></a></li>
                                                <li><a href="#190" data-title="&lt;b&gt;图4 历史1 h的AGC响应曲线&lt;/b&gt;"><b>图4 历史1 h的AGC响应曲线</b></a></li>
                                                <li><a href="#196" data-title="表2 责任主体的分摊比例计算结果">表2 责任主体的分摊比例计算结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国家能源局.完善电力辅助服务补偿(市场)机制工作方案[EB/OL].[2018-07-24].https://wenku.baidu.com/view/01174c62591b6bd97f192279168884868662b838.html.National Energy Administration.Working plan for the improvement of compensation (market) mechanism of power auxiliary services[EB/OL].[2018-07-24].https://wenku.baidu.com/view/01174c62591b6bd97f192279168884868662b838.html.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     国家能源局.发电厂并网运行管理规定[EB/OL].[2006-11-03].http://zfxxgk.nea.gov.cn/auto79/201306/t20130628_1618.htm.National Energy Administration.Management regulations of grid-connected operation of power plants[EB/OL].[2006-11-03].http://zfxxgk.nea.gov.cn/auto79/201306/t20130628_1618.htm.</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" >
                                        <b>[3]</b>
                                     国家能源局.并网发电厂辅助服务管理暂行办法[EB/OL].[2006-11-07].http://jsb.nea.gov.cn/news/2010-5/201059100025.htm.National Energy Administration.Interim measures for auxiliary services management of grid-connected power plants [EB/OL].[2006-11-07].http://jsb.nea.gov.cn/news/2010-5/201059100025.htm.</a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 刘宝华,王冬容,赵学顺.电力市场建设的几个本质问题探讨[J].电力系统自动化,2009,33(1):1-5.LIU Baohua,WANG Dongrong,ZHAO Xueshun.Discussion on several essential issues of power market construction[J].Automation of Electric Power Systems,2009,33(1):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200901002&amp;v=MDc1NTc3L0JJU0hUZXJHNEh0ak1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘宝华,王冬容,赵学顺.电力市场建设的几个本质问题探讨[J].电力系统自动化,2009,33(1):1-5.LIU Baohua,WANG Dongrong,ZHAO Xueshun.Discussion on several essential issues of power market construction[J].Automation of Electric Power Systems,2009,33(1):1-5.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" >
                                        <b>[5]</b>
                                     山西能监办.山西省电力辅助服务市场化建设试点方案[EB/OL].[2017-04-18].http://www.360doc.com/content/17/0418/09/34546942_646484988.shtml.Shanxi Energy Supervision Office.Pilot program of electric power auxiliary service marketization in Shanxi Province of China[EB/OL].[2017-04-18].http://www.360doc.com/content/17/0418/09/34546942_646484988.shtml.</a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" >
                                        <b>[6]</b>
                                     国家能源局南方监管局.广东调频辅助服务市场交易规则(试行)[EB/OL].[2018-08-08].http://nfj.nea.gov.cn/adminContent/initViewContent.do?pk=7168984.Southern Energy Regulatory Bureau of National Energy Administration.Trading rules of FM auxiliary services market in Guangdong Province of China (trial) [EB/OL].[2018-08-08].http://nfj.nea.gov.cn/adminContent/initViewContent.do?pk=7168984.</a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" THORNCRAFT S R,OUTHRED H R.Experience with market-based ancillary services in the Australian national electricity market[C]// IEEE Power Engineering Society General Meeting,June 24-28,2007,Tampa,USA:1-9." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Experience with market-based ancillary services in the Australian national electricity market">
                                        <b>[7]</b>
                                         THORNCRAFT S R,OUTHRED H R.Experience with market-based ancillary services in the Australian national electricity market[C]// IEEE Power Engineering Society General Meeting,June 24-28,2007,Tampa,USA:1-9.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 梁俊晖.CPS性能指标和广东电网频率控制策略的改进[J].广东输电与变电技术,2007(1):12-15.LANG Junhui.Control performance standard and improving frequency control strategies for Guangdong power grid[J].Guangdong Transmission and Substation Technology,2007(1):12-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDPT200701005&amp;v=MDIyMjc0SHRiTXJvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTcvQklpbmJlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         梁俊晖.CPS性能指标和广东电网频率控制策略的改进[J].广东输电与变电技术,2007(1):12-15.LANG Junhui.Control performance standard and improving frequency control strategies for Guangdong power grid[J].Guangdong Transmission and Substation Technology,2007(1):12-15.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" AEMO.Settlements guide to ancillary services payment and recovery[EB/OL].[2015-12-20].http://www.aemo.com.au/-/media/Files/PDF/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Settlements guide to ancillary services payment and recovery">
                                        <b>[9]</b>
                                         AEMO.Settlements guide to ancillary services payment and recovery[EB/OL].[2015-12-20].http://www.aemo.com.au/-/media/Files/PDF/.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" AEMO.Regulation FCAS contribution factor procedure[EB/OL].[2018-05-25].http://www.aemo.com.au/Stakeholder-Consultation/Consultations/Causer-Pays-Procedure-Consultation." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Regulation FCAS contribution factor procedure">
                                        <b>[10]</b>
                                         AEMO.Regulation FCAS contribution factor procedure[EB/OL].[2018-05-25].http://www.aemo.com.au/Stakeholder-Consultation/Consultations/Causer-Pays-Procedure-Consultation.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" California ISO.Bid cost recovery enhancements draft final proposal[EB/OL].[2017-12-15].http://www.caiso.com/Documents/DraftFinalProposal-BidCostRecoveryEnhancements.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bid cost recovery enhancements draft final proposal">
                                        <b>[11]</b>
                                         California ISO.Bid cost recovery enhancements draft final proposal[EB/OL].[2017-12-15].http://www.caiso.com/Documents/DraftFinalProposal-BidCostRecoveryEnhancements.pdf.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王娟娟,吕泉,李卫东,等.电力市场环境下需求侧AGC成本的分摊策略[J].电力自动化设备,2012,32(6):31-35.WANG Juanjuan,L&#220; Quan,LI Weidong,et al.Allocation strategy of AGC cost on the demand side in electricity market environment[J].Electric Power Automation Equipment,2012,32(6):31-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201206009&amp;v=Mjg4MTJxWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3L0JJU0hSZmJHNEg5UE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王娟娟,吕泉,李卫东,等.电力市场环境下需求侧AGC成本的分摊策略[J].电力自动化设备,2012,32(6):31-35.WANG Juanjuan,L&#220; Quan,LI Weidong,et al.Allocation strategy of AGC cost on the demand side in electricity market environment[J].Electric Power Automation Equipment,2012,32(6):31-35.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" HARING T,ANDERSSON G.Cost allocation in ancillary service markets[C]// IEEE Hawaii International Conference on System Sciences,January 6-9,2014,Hawaii,USA:2285-2294." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cost allocation in ancillary service markets">
                                        <b>[13]</b>
                                         HARING T,ANDERSSON G.Cost allocation in ancillary service markets[C]// IEEE Hawaii International Conference on System Sciences,January 6-9,2014,Hawaii,USA:2285-2294.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" CHOUDHURY N B D,GOSWAMI S K.Fair allocation of transmission ancillary service cost using game theory:a preliminary study[C]// Australian Universities Power Engineering Conference,December 5-8,2010,Christchurch,New Zealand:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fair allocation of transmission ancillary service cost using game theory:a preliminary study">
                                        <b>[14]</b>
                                         CHOUDHURY N B D,GOSWAMI S K.Fair allocation of transmission ancillary service cost using game theory:a preliminary study[C]// Australian Universities Power Engineering Conference,December 5-8,2010,Christchurch,New Zealand:1-5.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 吴锴.风电接入后电网调频服务与补偿分摊研究[D].天津:天津大学,2014.WU Kai.Research on the service of the interconnection of wind power grid frequency modulation and compensation payment[D].Tianjin:Tianjin University,2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016187597.nh&amp;v=MjcwMTZQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTcvQlZGMjZHTEt3R2RURnFKRWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         吴锴.风电接入后电网调频服务与补偿分摊研究[D].天津:天津大学,2014.WU Kai.Research on the service of the interconnection of wind power grid frequency modulation and compensation payment[D].Tianjin:Tianjin University,2014.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 胡军峰.风电接入引致电网辅助服务成本分摊机制及模型研究[D].北京:华北电力大学,2014.HU Junfeng.The model of cost allocation mechanism of ancillary services for wind integration[D].Beijing:North China Electric Power University,2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014371256.nh&amp;v=MDk5NzBQSnFaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTcvQlZGMjZHckMvSDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         胡军峰.风电接入引致电网辅助服务成本分摊机制及模型研究[D].北京:华北电力大学,2014.HU Junfeng.The model of cost allocation mechanism of ancillary services for wind integration[D].Beijing:North China Electric Power University,2014.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 崔达,史沛然,陈启鑫,等.风电参与能量-调频联合市场的优化策略[J].电力系统自动化,2016,40(13):5-12.CUI Da,SHI Peiran,CHEN Qixin,et al.Optimal strategy for wind power bidding in energy and frequency regulation markets[J].Automation of Electric Power Systems,2016,40(13):5-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613002&amp;v=MDE5OTBmTnJJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTcvQklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         崔达,史沛然,陈启鑫,等.风电参与能量-调频联合市场的优化策略[J].电力系统自动化,2016,40(13):5-12.CUI Da,SHI Peiran,CHEN Qixin,et al.Optimal strategy for wind power bidding in energy and frequency regulation markets[J].Automation of Electric Power Systems,2016,40(13):5-12.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 陈中飞,荆朝霞,陈达鹏,等.美国调频辅助服务市场的定价机制分析[J].电力系统自动化,2018,42(12):1-10.DOI:10.7500/AEPS20170821004.CHEN Zhongfei,JING Zhaoxia,CHEN Dapeng,et al.Analysis on pricing mechanism in frequency regulation ancillary service market of the United States[J].Automation of Electric Power Systems,2018,42(12):1-10.DOI:10.7500/AEPS20170821004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812001&amp;v=MDkwODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTcvQklTSFRlckc0SDluTnJZOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         陈中飞,荆朝霞,陈达鹏,等.美国调频辅助服务市场的定价机制分析[J].电力系统自动化,2018,42(12):1-10.DOI:10.7500/AEPS20170821004.CHEN Zhongfei,JING Zhaoxia,CHEN Dapeng,et al.Analysis on pricing mechanism in frequency regulation ancillary service market of the United States[J].Automation of Electric Power Systems,2018,42(12):1-10.DOI:10.7500/AEPS20170821004.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 陈达鹏,荆朝霞.美国调频辅助服务市场的调频补偿机制分析[J].电力系统自动化,2017,41(18):1-9.DOI:10.7500/AEPS20170406002.CHEN Dapeng,JING Zhaoxia.Analysis of frequency modulation compensation mechanism in frequency modulation ancillary service market of the United States[J].Automation of Electric Power Systems,2017,41(18):1-9.DOI:10.7500/AEPS20170406002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718001&amp;v=MTQ2OTFzRnluZ1U3L0JJU0hUZXJHNEg5Yk5wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         陈达鹏,荆朝霞.美国调频辅助服务市场的调频补偿机制分析[J].电力系统自动化,2017,41(18):1-9.DOI:10.7500/AEPS20170406002.CHEN Dapeng,JING Zhaoxia.Analysis of frequency modulation compensation mechanism in frequency modulation ancillary service market of the United States[J].Automation of Electric Power Systems,2017,41(18):1-9.DOI:10.7500/AEPS20170406002.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 李雪峰,李卫东,刘乐.AGC容量需求研究[J].电力自动化设备,2009,29(6):40-43.LI Xuefeng,LI Weidong,LIU Le.Research of AGC capacity demand[J].Electric Power Automation Equipment,2009,29(6):40-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200906010&amp;v=MDQ0NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTcvQklTSFJmYkc0SHRqTXFZOUVaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李雪峰,李卫东,刘乐.AGC容量需求研究[J].电力自动化设备,2009,29(6):40-43.LI Xuefeng,LI Weidong,LIU Le.Research of AGC capacity demand[J].Electric Power Automation Equipment,2009,29(6):40-43.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 仇进,吴继平,滕贤亮,等.适应辅助服务市场化的自动发电控制调频容量实时计算方法[J].电力系统自动化,2018,42(8):16-21.DOI:10.7500/AEPS20170508010.QIU Jin,WU Jiping,TENG Xianliang,et al.Real-time calculation method for frequency modulation capacity of automatic generation control adapting to ancillary service marketization[J].Automation of Electric Power Systems,2018,42(8):16-21.DOI:10.7500/AEPS20170508010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808003&amp;v=MzIwNDc0SDluTXA0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTcvQklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         仇进,吴继平,滕贤亮,等.适应辅助服务市场化的自动发电控制调频容量实时计算方法[J].电力系统自动化,2018,42(8):16-21.DOI:10.7500/AEPS20170508010.QIU Jin,WU Jiping,TENG Xianliang,et al.Real-time calculation method for frequency modulation capacity of automatic generation control adapting to ancillary service marketization[J].Automation of Electric Power Systems,2018,42(8):16-21.DOI:10.7500/AEPS20170508010.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 马恒瑞,王波,高文忠,等.考虑调频补偿效果的区域综合能源系统调频服务优化策略[J].电力系统自动化,2018,42(13):127-135.DOI:10.7500/AEPS20170912001.MA Hengrui,WANG Bo,GAO Wenzhong,et al.Optimization strategy for frequency regulation service of regional integrated energy systems considering compensation effect of frequency regulation[J].Automation of Electric Power Systems,2018,42(13):127-135.DOI:10.7500/AEPS20170912001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813017&amp;v=MjMxOTZxQnRHRnJDVVI3cWZadVpzRnluZ1U3L0JJU0hUZXJHNEg5bk5ySTlFWTRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         马恒瑞,王波,高文忠,等.考虑调频补偿效果的区域综合能源系统调频服务优化策略[J].电力系统自动化,2018,42(13):127-135.DOI:10.7500/AEPS20170912001.MA Hengrui,WANG Bo,GAO Wenzhong,et al.Optimization strategy for frequency regulation service of regional integrated energy systems considering compensation effect of frequency regulation[J].Automation of Electric Power Systems,2018,42(13):127-135.DOI:10.7500/AEPS20170912001.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 董力,高赐威,喻洁,等.考虑中长期电量合约分解的调频备用市场机制[J].电力系统自动化,2018,42(14):61-66.DOI:10.7500/AEPS20170912001.DONG Li,GAO Ciwei,YU Jie,et al.Frequency regulation reserve market mechanism considering decomposition of medium-term and long-term electricity contract[J].Automation of Electric Power Systems,2018,42(14):61-66.DOI:10.7500/AEPS20170909001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814009&amp;v=MTEwODRSN3FmWnVac0Z5bmdVNy9CSVNIVGVyRzRIOW5OcTQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         董力,高赐威,喻洁,等.考虑中长期电量合约分解的调频备用市场机制[J].电力系统自动化,2018,42(14):61-66.DOI:10.7500/AEPS20170912001.DONG Li,GAO Ciwei,YU Jie,et al.Frequency regulation reserve market mechanism considering decomposition of medium-term and long-term electricity contract[J].Automation of Electric Power Systems,2018,42(14):61-66.DOI:10.7500/AEPS20170909001.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" >
                                        <b>[24]</b>
                                     国家能源局.关于2018年上半年电力辅助服务有关情况的通报[EB/OL].[2018-10-10].http://www.solarpwr.cn/bencandy.php?fid=52&amp;amp;id=39565.National Energy Administration.Circular on the situation of power auxiliary services in the first half of 2018[EB/OL].[2018-10-10].http://www.solarpwr.cn/bencandy.php?fid=52&amp;amp;id=39565.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-06 15:05</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),88-94+144 DOI:10.7500/AEPS20180814003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">新电改下基于引发责任的调频辅助服务成本分摊机制设计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E6%B0%B8%E7%A7%80&amp;code=00107513&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何永秀</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E4%B8%BD&amp;code=11650116&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周丽</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BA%9E%E8%B6%8A%E4%BE%A0&amp;code=34420766&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">庞越侠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%B9%E4%BA%91%E5%BF%97&amp;code=39626363&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">费云志</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%8F%B8%E9%99%B6&amp;code=39777621&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李司陶</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E6%95%88&amp;code=24058801&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高效</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%BB%8F%E6%B5%8E%E4%B8%8E%E7%AE%A1%E7%90%86%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学经济与管理学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E8%83%BD%E6%BA%90%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1632145&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网能源研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>新一轮电力体制改革对中国电力辅助服务市场机制建设提出了新要求,现行调频成本传递机制缺乏公平性和合理性的问题使得国内开始探索科学的调频辅助服务成本传递路径。首先可以明确调频需求是由发电机组、负荷共同引发的,因此有必要按“引发者支付”原则对调频成本实行分摊。其次,提出功效指标的概念,根据发电机组和负荷的功、过表现,计算其对系统调频的责任程度,设计基于引发责任的调频成本分摊方法。最后,以算例验证“按引发责任分摊”的方法具有合理性和可操作性,为未来中国制定调频成本分摊机制提供了参考依据。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E9%A2%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调频;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%95%E5%8F%91%E8%B4%A3%E4%BB%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">引发责任;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E6%95%88%E6%8C%87%E6%A0%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功效指标;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%88%90%E6%9C%AC%E5%88%86%E6%91%8A&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">成本分摊;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力市场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%BA%E5%88%B6%E8%AE%BE%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">机制设计;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    何永秀(1970—),女,博士,教授,主要研究方向:能源电力技术经济与管理。E-mail:yongxiuhe@126.com;
                                </span>
                                <span>
                                    *周丽(1995—),女,通信作者,硕士,主要研究方向:电力技术经济及管理。E-mail:18262308265@163.com;
                                </span>
                                <span>
                                    庞越侠(1990—),女,博士,主要研究方向:电力能源低碳政策、电力市场。E-mail:pangyuexia@sina.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-14</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目(SGERI07KJ(2017)38);</span>
                    </p>
            </div>
                    <h1><b>Design of Causing Responsibility Based Cost Allocation Mechanism for Frequency Regulation Ancillary Service in New Electricity Reform</b></h1>
                    <h2>
                    <span>HE Yongxiu</span>
                    <span>ZHOU Li</span>
                    <span>PANG Yuexia</span>
                    <span>FEI Yunzhi</span>
                    <span>LI Sitao</span>
                    <span>GAO Xiao</span>
            </h2>
                    <h2>
                    <span>School of Economics and Management, North China Electric Power University</span>
                    <span>State Grid Energy Research Institute Company Limited</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The new round of power system reform puts forward new requirements for the construction of market mechanism of power ancillary service in China. The lack of fairness and rationality of current cost transmission mechanism of frequency regulation has led to the domestic exploration of scientific cost transmission path. Firstly, it can be clarified that the frequency regulation demand is caused by generators and loads. So, it is necessary for generators and loads to bear frequency regulation cost according to the “causer pay” principle. Secondly, the concept of performance measurement index is proposed. According to the merit performance of generators and loads, the responsibility degrees of their behaviors on the system frequency regulation are calculated and the causing responsibility based cost allocation method of frequency regulation is designed. Finally, an example is given to verify the rationality and operability of the causing responsibility based cost allocation method, which can provide a reference for the future development of cost allocation mechanism of frequency regulation in China.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=frequency%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">frequency regulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=causing%20responsibility&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">causing responsibility;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=performance%20measurement%20index&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">performance measurement index;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cost%20allocation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cost allocation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power market;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mechanism%20design&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mechanism design;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-14</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China(No.SGERI07KJ(2017)38);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">2015年初至今,新一轮电力改革政策文件相继出台,提出完善电力辅助服务成本分摊机制的要求<citation id="197" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。通过建立一套完整的辅助服务成本分摊机制,实现对辅助服务商品价格的发现、传递和响应。</p>
                </div>
                <div class="p1">
                    <p id="52">2006年,国家能源局颁布《发电厂并网运行管理规定》<citation id="198" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>和《并网发电厂辅助服务管理暂行办法》<citation id="199" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>(即“两个细则”),两个细则下,上网电价和销售电价中包含一部分由政府核定的辅助服务成本,即辅助服务成本是伴随电能量成本一起“打包”从用户处回收的。新形势下,随着辅助服务市场的建立,辅助服务成本将需要制定独立的成本回收机制,按照科学、公平的原则向市场主体回收辅助服务成本。</p>
                </div>
                <div class="p1">
                    <p id="53">目前,广东、山西等一些省份正探索调频市场建设<citation id="200" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。在市场环境下,调频以单边—集中竞争方式提供,电网调度机构是统一购买方,向提供商支付调频采购费用。在调频单边—集中市场中,成本分摊是市场管理中的必备环节。随着未来中国调频建设进程加快,设计公平的调频成本分摊机制已是当务之急。</p>
                </div>
                <div class="p1">
                    <p id="54">关于调频成本分摊问题,国内外已有研究和尝试。考虑到电力可靠性供应的公共利益性,发用电计划的偏差视为电力市场运营中主要的负外部因素<citation id="201" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>,因此按偏差责任分摊调频成本具有其合理性。广东电网使用控制行为标准(control performance standard,CPS)指标来评价电网中各控制区域对调频的贡献度或责任<citation id="202" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>,以此作为区域内发电机组分摊调频成本的依据。该方法把调频引发责任全都归结于发电机组,未考虑负荷责任。澳大利亚能源市场运营机构AEMO对调频成本采用 “引发者支付”程序<citation id="205" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。依据发电机组或用户的预期调度或预期电力消耗量与实际值之间的偏差对调频成本进行分摊,颇见成效。美国加州电力运营机构CAISO对调频和备用费用按照每小时使用费率(即辅助服务采购费用与辅助服务数量之比)从调度协调员(SC)处收取<citation id="203" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。还有学者提出了其他的分摊方法,如根据自动发电控制(AGC)需求曲线的波动幅度在用户中分摊<citation id="204" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>、Shapely合作博弈分摊等<citation id="206" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="55">以上成本分摊机制都有其合理性,但也有局限:未将调频引发责任分配给具体市场主体,无法落实“谁引发、谁支付”的原则。</p>
                </div>
                <div class="p1">
                    <p id="56">基于上述分析,本文结合新电改政策要求,对调频成本分摊机制做出设计,供市场机制制定者参考。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>1</b> 频率波动原因分析</h3>
                <div class="p1">
                    <p id="58">电力系统频率变化是发电机组输出功率与负荷消耗的有功功率之间不平衡所致。发电输出功率与负荷消耗的有功功率偏离越大,频率波动幅度会越大。当频率波动产生的区域控制偏差(ACE)超过一定阈值,即需调用调频服务。</p>
                </div>
                <div class="p1">
                    <p id="59">下面阐述系统出现有功失衡的具体原因。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60">1)发电机组扰动原因</h4>
                <div class="p1">
                    <p id="61">常规发电机组实际出力突然低于计划出力,可能带来调频扰动。例如,机组偶发非计划停运的瞬间,系统频率会发生振荡。还有一些机组,虽未发生非计划停运,但机组的实际发电能力达不到计划水平,也会给系统频率带来扰动。</p>
                </div>
                <div class="p1">
                    <p id="62">新能源机组的出力波动会产生调频需求。风电、光伏等新能源机组,受到资源禀赋的影响,出力具有随机性、波动性强的特点,给系统频率带来不稳定扰动<citation id="207" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63">2)负荷波动原因</h4>
                <div class="p1">
                    <p id="64">负荷波动是产生调频需求的主要原因。对波动时间在10 s以内、波动幅度较小的负荷分量波动,可采取一次调频进行调整。波动时间在10 s到数分钟之间的负荷分量波动,需要采取AGC进行调整。负荷变化缓慢的持续变动的负荷分量,系统需要采取AGC与备用结合等其他手段进行调整。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">3)其他扰动原因</h4>
                <div class="p1">
                    <p id="66">除了发电机组扰动与负荷波动以外,还有其他原因可能导致系统的频率波动。例如,输配电过程中输电线路故障。但这些因素不经常发生或影响程度小,属于次要因素。</p>
                </div>
                <div class="p1">
                    <p id="67">综上,系统的有功失衡主要是由发电机组出力扰动和负荷波动造成的,有功失衡进而导致了频率波动。</p>
                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>2</b> 调频引发责任计算</h3>
                <div class="p1">
                    <p id="69">已知,频率波动是发电机组出力扰动与负荷波动综合作用的结果,则区域电网的频率波动是由众多发电机组和众多负荷行为累积而成的结果。</p>
                </div>
                <div class="p1">
                    <p id="70">本文界定电力市场条件为:电能量市场为成熟市场环境下,批发市场已经建立,零售侧竞争已放开,参与竞争性购电的电网公司、负荷集成商(售电公司)和直购电用户具有负荷计划曲线。在此前提下,调频引发责任计算方法的用途,是明确发电侧、负荷侧和各市场的调频责任划分。</p>
                </div>
                <div class="p1">
                    <p id="71">发电侧以每台机组作为独立的责任考察对象,负荷侧以电网公司、单个负荷集成商、单个直购电用户为考察对象。调频责任在发电侧和负荷侧之间进行分类和分配,如表1所示。</p>
                </div>
                <div class="p1">
                    <p id="72">下文具体计算单个发电机组、单个负荷集成商和单个大用户的调频责任。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73">1)常规机组的调频责任</h4>
                <div class="p1">
                    <p id="74">常规机组出力曲线稳定,除了突发故障停运外,很少波动。常规机组的调频责任可通过计算机组的实际发电出力曲线与计划出力曲线之间的偏差量来获得。具体计算步骤如下。</p>
                </div>
                <div class="area_img" id="75">
                    <p class="img_tit"><b>表1 调频责任分类及分配</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Classification and distribution of frequency regulation responsibilities</b></p>
                    <p class="img_note"></p>
                    <table id="75" border="1"><tr><td><br />调频需求</td><td>责任类型</td><td>责任对象</td></tr><tr><td rowspan="2"><br />上调频</td><td><br />发电机组实际出力小于<br />计划出力的偏差责任</td><td>产生该偏差的发电机组</td></tr><tr><td><br /> 用户实际负荷大于预期<br />负荷的偏差责任</td><td>产生该偏差的负荷集成商、<br />直购电用户、电网公司</td></tr><tr><td rowspan="2"><br /> 下调频</td><td><br />发电机组实际出力大于<br />计划出力的偏差责任</td><td>产生该偏差的发电机组</td></tr><tr><td><br /> 用户实际负荷小于预期<br />负荷的偏差责任</td><td>产生该偏差的负荷集成商、<br />直购电用户、电网企业</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="76">步骤1:剔除发电机组的实际出力曲线中为提供辅助服务形成的部分。因为机组的实际出力与计划出力之间的偏差包含两部分:提供电能量的偏差和提供辅助服务的偏差。在计算调频责任时,不必考虑机组提供辅助服务部分的偏差量。因为发电机组提供辅助服务的目的是消除不平衡,其本身没有诱发不平衡。本文剔除调频、备用等辅助服务提供量的方法,是将发电机组在提供辅助服务时段中的实际出力,减去实际的辅助服务提供量,得到能量实际出力。以剔除调频提供量为例,发电机组在提供AGC的时段里,它的实际出力曲线是能量实际出力曲线和AGC实际响应曲线的综合<citation id="208" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。在机组提供调频的时段里,将其实际出力曲线减去AGC实际响应曲线,得到能量实际出力曲线,如图1所示。</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918012_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 AGC机组的实际出力、实际响应和
能量实际出力曲线" src="Detail/GetImg?filename=images/DLXT201918012_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 AGC机组的实际出力、实际响应和
能量实际出力曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918012_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Curves of actual output, actual response and 
energy actual output for AGC unit</b></p>

                </div>
                <div class="p1">
                    <p id="78">步骤2:计算发电机组的能量实际出力与能量计划出力的偏差量。其中能量计划出力是指机组实际运行前的最新能量计划(不包含辅助服务计划量),是其在电能量中长期交易、现货交易的能量计划总和,包括调度机构在实时运行期紧急调整的能量出力计划。以能量计划出力曲线为参考曲线,计算发电机组的能量实际出力曲线与参考曲线之间的偏差量。在时段[<i>t</i><sub>0</sub>,<i>t</i><sub>1</sub>]中,常规发电机组<i>i</i>的偏差量<i>D</i><mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>G</mtext><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为:</p>
                </div>
                <div class="p1">
                    <p id="80"><i>D</i><mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>G</mtext><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>=∫<mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msubsup></mrow></math></mathml>(<i>G</i><mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>-<i>G</i><mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>0</mn><mo>,</mo><mi>i</mi></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>)d<i>t  i</i>∈<i>N</i><sub>Gnor</sub>      (1)</p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>G</i><mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为机组<i>i</i>的能量出力曲线,<i>G</i><mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>0</mn><mo>,</mo><mi>i</mi></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为机组<i>i</i>的参考曲线(即能量计划出力曲线),<i>G</i><mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>和<i>G</i><mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>0</mn><mo>,</mo><mi>i</mi></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为关于时间<i>t</i>的曲线;<i>N</i><sub>Gnor</sub>为所有常规机组的集合。时段[<i>t</i><sub>0</sub>,<i>t</i><sub>1</sub>]是根据系统的调频需求类型划分的,下文有详细解释。</p>
                </div>
                <div class="p1">
                    <p id="90">步骤3:计算常规机组调频责任量。将调频时段划分为若干上调频时段、下调频时段,然后计算每个上、下调频时段中常规机组的责任量。</p>
                </div>
                <div class="p1">
                    <p id="91">定义调频指示参数<i>R</i><sub>indi</sub>,表示特定时段内的系统条件,其绝对值等于特定时段内调频采购量与调频单价(补偿价格或市场价格)的乘积,即特定时段内的系统调频成本。<i>R</i><sub>indi</sub>的符号有正负之分,“正”表示系统有提高频率的需求,“负”表示系统有降低频率的需求。</p>
                </div>
                <div class="p1">
                    <p id="92">定义功效指标<i>P</i><sub>mea</sub>,表示发电机组对减小系统调频偏差的帮助或抑制作用,即功过影响。<i>P</i><sub>mea</sub>的正和负分别代表机组对系统频率的功和过。</p>
                </div>
                <div class="p1">
                    <p id="93">常规机组<i>i</i>在时段<i>τ</i>内的功效指标<i>P</i><mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>G</mtext><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>(<i>τ</i>)用公式表示为:</p>
                </div>
                <div class="p1">
                    <p id="95"><i>P</i><mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>G</mtext><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>(<i>τ</i>)=<i>D</i><mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>G</mtext><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>(<i>τ</i>)<i>R</i><sub>indi</sub>(<i>τ</i>)  <i>i</i>∈<i>N</i><sub>Gnor</sub>      (2)</p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>D</i><mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>G</mtext><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>(<i>τ</i>)为时段<i>τ</i>内常规机组<i>i</i>的偏差量;<i>R</i><sub>indi</sub>(<i>τ</i>)为时段<i>τ</i>内系统的调频指示参数。</p>
                </div>
                <div class="p1">
                    <p id="100">若机组的功效指标<i>P</i><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>G</mtext><mtext>n</mtext><mtext>o</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>(<i>τ</i>)为正,则该机组的偏差对系统减小调频需求起到贡献作用;若机组的功效指标为负,则该机组的偏差对系统调频需求有引发责任。</p>
                </div>
                <div class="p1">
                    <p id="102">用功效指标表示机组的调频责任量。特定时段内功效指标为负的机组是责任机组,其责任量等于功效指标绝对值。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103">2)新能源机组的调频责任</h4>
                <div class="p1">
                    <p id="104">新能源机组具有出力波动性强的特点。AGC在跟踪负荷波动时,不会跟踪负荷的高频波动部分。一方面,AGC没有能力跟踪所有负荷变化;另一方面,高频负荷对系统频率的影响较小,AGC只需近似保持发电和负荷的平衡<citation id="209" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。所以,新能源机组的高频出力波动可忽略不计。因此计算新能源机组调频责任前,需对其原始的能量出力曲线进行滤波,避免造成不必要的计算复杂度。</p>
                </div>
                <div class="p1">
                    <p id="105">本文采用中位值平均滤波法进行处理,在固定区间内取3～14个数据,去掉一个最大值和一个最小值,然后计算剩下数据的算术平均值。这样可以过滤掉出力的高频波动并保持发电曲线的基本形态<citation id="210" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="106">经过滤波处理后,计算新能源机组的调频责任。在时段[<i>t</i><sub>0</sub>,<i>t</i><sub>1</sub>]中,新能源机组<i>i</i>的偏差量<i>D</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>G</mtext><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>为:</p>
                </div>
                <div class="p1">
                    <p id="108"><i>D</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>G</mtext><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>=∫<mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msubsup></mrow></math></mathml>(<i>G</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>-<i>G</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>0</mn><mo>,</mo><mi>i</mi></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>)d<i>t  i</i>∈<i>N</i><sub>Gnew</sub>      (3)</p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>G</i><mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>为新能源机组<i>i</i>经过滤波处理后的能量出力曲线,<i>G</i><mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>0</mn><mo>,</mo><mi>i</mi></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>为新能源机组<i>i</i>的参考曲线(即经过滤波处理后的计划能量出力曲线),<i>G</i><mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>和<i>G</i><mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>0</mn><mo>,</mo><mi>i</mi></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>均为关于时间<i>t</i>的曲线;<i>N</i><sub>Gnew</sub>为所有新能源机组的集合。</p>
                </div>
                <div class="p1">
                    <p id="118">所以新能源机组<i>i</i>时段<i>τ</i>内的功效指标<i>P</i><sup>Gnew</sup><sub>mea,<i>i</i></sub>(<i>τ</i>)为:</p>
                </div>
                <div class="p1">
                    <p id="119"><i>P</i><sup>Gnew</sup><sub>mea,<i>i</i></sub>(<i>τ</i>)=<i>D</i><mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>G</mtext><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>(<i>τ</i>)<i>R</i><sub>indi</sub>(<i>τ</i>)  <i>i</i>∈<i>N</i><sub>Gnew</sub>      (4)</p>
                </div>
                <div class="p1">
                    <p id="121">式中:<i>D</i><mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>G</mtext><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>(<i>τ</i>)为时段<i>τ</i>内新能源机组<i>i</i>的偏差量。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123">3)用户的调频责任</h4>
                <div class="p1">
                    <p id="124">负荷侧将售电公司、负荷集成商、直购电用户作为独立责任考察对象,责任考察对象集合记为<i>N</i><sub>Load</sub>。用户侧调频责任的计算步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="125">步骤1:剔除负荷曲线中辅助服务的提供量。若用户在提供备用、调峰等辅助服务时产生偏差量,不计为调频的引发责任。具体方法此处不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="126">步骤2:对负荷曲线进行滤波处理(滤波方法同新能源机组)。以滤波后的计划负荷曲线为参考曲线(计划负荷曲线是电网企业、负荷集成商和直购电用户参与市场交易时申报的用电曲线)。计算滤波后的实际负荷曲线与参考曲线之间的偏差量。在时段[<i>t</i><sub>0</sub>,<i>t</i><sub>1</sub>]中,负荷侧责任考察对象<i>i</i>的偏差量<i>D</i><sup>L</sup><sub><i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="127"><i>D</i><sup>L</sup><sub><i>i</i></sub>=∫<mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msubsup></mrow></math></mathml>(<i>L</i><sub>0,<i>i</i></sub>-<i>L</i><sub><i>i</i></sub>)d<i>t  i</i>∈<i>N</i><sub>Load</sub>      (5)</p>
                </div>
                <div class="p1">
                    <p id="129">式中:<i>L</i><sub>0,<i>i</i></sub>为考察对象<i>i</i>的参考曲线,<i>L</i><sub><i>i</i></sub>为考察对象<i>i</i>滤波后的实际负荷曲线,<i>L</i><sub>0,<i>i</i></sub>和<i>L</i><sub><i>i</i></sub>为关于时间<i>t</i>的函数。</p>
                </div>
                <div class="p1">
                    <p id="130">步骤3:在偏差量中剔除负荷预测误差量。考虑到负荷预测存在偏差<citation id="211" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,须对式(5)计算的偏差量做修正。统计用电区域过去一段时间(如一个月)相似日同时段的实际负荷与超短期预测负荷之差的平均值,以此表示该控制区域的负荷预测偏Δ<i>D</i><sub>e</sub>。则控制区域的修正偏差量<i>D</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>L</mtext><mo>*</mo></mrow></msubsup></mrow></math></mathml>为:</p>
                </div>
                <div class="p1">
                    <p id="132"><i>D</i><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>L</mtext><mo>*</mo></mrow></msubsup></mrow></math></mathml>=<i>D</i><sup>L</sup><sub><i>i</i></sub>-Δ<i>D</i><sub>e</sub>      (6)</p>
                </div>
                <div class="p1">
                    <p id="134">所以负荷侧责任考察对象<i>i</i>在时段<i>τ</i>内的功效指标<i>P</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>L</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>(<i>τ</i>)为:</p>
                </div>
                <div class="p1">
                    <p id="136"><i>P</i><sup>Load</sup><sub>mea,<i>i</i></sub>(<i>τ</i>)=<i>D</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>L</mtext><mo>*</mo></mrow></msubsup></mrow></math></mathml>(<i>τ</i>)<i>R</i><sub>indi</sub>(<i>τ</i>)  <i>i</i>∈<i>N</i><sub>Load</sub>      (7)</p>
                </div>
                <div class="p1">
                    <p id="138">在特定时段<i>τ</i>内,若负荷侧考察对象的功效指标<i>P</i><sup>Load</sup><sub>mea,<i>i</i></sub>(<i>τ</i>)为正,则说明其对系统的调频有贡献,反之则对系统调频有引发责任。<i>P</i><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mtext>L</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>(<i>τ</i>)的绝对值表示考察对象在这段时间内的调频责任量。</p>
                </div>
                <h3 id="140" name="140" class="anchor-tag"><b>3</b> 调频辅助服务成本分摊机制设计</h3>
                <div class="p1">
                    <p id="141">从国外典型电力市场的经验来看,调频市场发展的趋势是形成单边—集中交易方式,即提供方单边竞价、系统调度员集中采购。本文为调频单边—集中市场设计成本分摊机制。</p>
                </div>
                <div class="p1">
                    <p id="142">调频服务从生产到使用的过程包含以下环节:责任方引发调频需求→调度机构发出调频需求指令→调频供应方提供AGC→调频服务被调用。将调频成本回收的过程视为成本传导过程,包含以下环节:调频成本由市场主体分摊→电网企业从分摊者处收取调频分摊费用→电网企业将分摊费用补偿给AGC供应方。以上两个过程如图2所示。</p>
                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918012_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 调频辅助服务物理传导过程和成本传导过程" src="Detail/GetImg?filename=images/DLXT201918012_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 调频辅助服务物理传导过程和成本传导过程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918012_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Physical transmit process and cost transmit 
process of frequency regulation ancillary service</b></p>

                </div>
                <div class="p1">
                    <p id="144">图2中,调频成本传导过程的两段是成本补偿和成本分摊。调频的成本传导就是现金流从成本分摊者流向成本补偿者的过程。成本分摊费用之和等于补偿费用之和。本文研究的是调频成本传导过程中的调频成本分摊问题。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>3.1</b> 调频成本分摊机制设计的目标</h4>
                <h4 class="anchor-tag" id="146" name="146">1)公平性目标。</h4>
                <div class="p1">
                    <p id="147">社会公共品成本的分摊,基本要求是实现公平与效率,且公平是效率得以保证的前提。目前国内调频成本分摊方式缺乏公平性:新的分摊方法应考虑将调频引发责任者纳入成本分摊对象。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148">2)有效性目标。</h4>
                <div class="p1">
                    <p id="149">系统内的有功不平衡引发频率调节的需求,调频成本是不平衡因素给系统造成的负外部性成本。因此,应由产生负外部性成本的责任主体承担调频成本。这样可以对市场主体的行为产生有效的引导。随着波动性新能源并网规模的逐渐扩大,按责任分摊调频成本的方法更凸显出必要性。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150">3)经济性目标。</h4>
                <div class="p1">
                    <p id="151">2018年上半年全国辅助服务总成本仅占上网电费的不到1%,而调频成本约占辅助服务总成本的1/4<citation id="212" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。如果为了满足目标而付出高额的操作成本,将得不偿失。因此,设计分摊方法时,须考虑方法实施的收益能否大于成本。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152">4)可操作性目标。</h4>
                <div class="p1">
                    <p id="153">调频成本分摊方法的技术须具备可操作性,分摊所需数据须具备可获得性。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>3.2</b> 基于引发责任的调频成本分摊方法</h4>
                <div class="p1">
                    <p id="155">本文为调频单边—集中市场设计基于引发责任的调频分摊方法。根据市场主体的调频引发责任,确定每位主体对调频成本的分摊比例。</p>
                </div>
                <div class="p1">
                    <p id="156">基于引发责任的调频成本分摊方法的具体步骤如下。</p>
                </div>
                <h4 class="anchor-tag" id="157" name="157">1)首先,对一个调频费用结算周期内的市场主体调频的责任量进行汇总。</h4>
                <div class="p1">
                    <p id="158">发电机组的调频责任量的汇总为:</p>
                </div>
                <div class="p1">
                    <p id="159"><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mtext>G</mtext></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mrow><mi>max</mi></mrow></mstyle><mo stretchy="false">{</mo><mn>0</mn><mo>,</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext></mrow><mtext>G</mtext></msubsup><mo stretchy="false">(</mo><mi>τ</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="161"><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>y</mi><msubsup><mrow></mrow><mi>i</mi><mtext>G</mtext></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mrow><mi>min</mi></mrow></mstyle><mo stretchy="false">{</mo><mn>0</mn><mo>,</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext></mrow><mtext>G</mtext></msubsup><mo stretchy="false">(</mo><mi>τ</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="163"><i>f</i><sup>G</sup><sub><i>i</i></sub>=min{0,<i>x</i><sup>G</sup><sub><i>i</i></sub>+<i>y</i><sup>G</sup><sub><i>i</i></sub>}      (10)</p>
                </div>
                <div class="p1">
                    <p id="164">式中:<i>x</i><sup>G</sup><sub><i>i</i></sub>为发电机组<i>i</i>的正功指标汇总值;<i>y</i><sup>G</sup><sub><i>i</i></sub>为发电机组<i>i</i>的负功指标汇总值;<i>Γ</i>为一个调频费用结算周期内的细分时段个数(每个结算周期都被划分为若干上调频、下调频时段),调频费用结算周期可以是1 h或1 d;<i>P</i><sup>G</sup><sub>mea</sub>(<i>τ</i>)为发电机组在时段<i>τ</i>内的功效指标;<i>f</i><sup>G</sup><sub><i>i</i></sub>为发电机组<i>i</i>的汇总责任量。</p>
                </div>
                <div class="p1">
                    <p id="165">负荷侧调频责任考察对象<i>i</i>的调频责任量汇总为:</p>
                </div>
                <div class="p1">
                    <p id="166"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mtext>L</mtext></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mrow><mi>max</mi></mrow></mstyle><mo stretchy="false">{</mo><mn>0</mn><mo>,</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext></mrow><mtext>L</mtext></msubsup><mo stretchy="false">(</mo><mi>τ</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="168"><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>y</mi><msubsup><mrow></mrow><mi>i</mi><mtext>L</mtext></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mi>Γ</mi></munderover><mrow><mi>min</mi></mrow></mstyle><mo stretchy="false">{</mo><mn>0</mn><mo>,</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>e</mtext><mtext>a</mtext></mrow><mtext>L</mtext></msubsup><mo stretchy="false">(</mo><mi>τ</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="170"><i>f</i><sup>L</sup><sub><i>i</i></sub>=min{0,<i>x</i><sup>L</sup><sub><i>i</i></sub>+<i>y</i><sup>L</sup><sub><i>i</i></sub>}      (13)</p>
                </div>
                <div class="p1">
                    <p id="171">式中:<i>x</i><sup>L</sup><sub><i>i</i></sub>为负荷侧责任考察对象<i>i</i>的正功指标汇总值;<i>y</i><sup>L</sup><sub><i>i</i></sub>为负荷侧责任考察对象<i>i</i>的负功指标汇总值;<i>P</i><sup>L</sup><sub>mea</sub>(<i>τ</i>)为负荷侧责任考察对象在时段<i>τ</i>内的功效指标;<i>f</i><sup>L</sup><sub><i>i</i></sub>为负荷侧责任考察对象<i>i</i>的汇总责任量。</p>
                </div>
                <div class="p1">
                    <p id="172">关于市场主体汇总责任量的计算,可归纳为4个步骤。</p>
                </div>
                <div class="p1">
                    <p id="173">步骤1:求取考核对象在每一个上调频、下调频时段内的功效指标。</p>
                </div>
                <div class="p1">
                    <p id="174">步骤2:将考核对象在每个时段内的正、负功效指标分别汇总求和。</p>
                </div>
                <div class="p1">
                    <p id="175">步骤3:将负功效指标的汇总值与正功效指标的汇总值相加求和,表示市场主体的正、负功效指标汇总值可以相互抵消,表示市场成员对系统调频的贡献行为可以抵消其责任行为。</p>
                </div>
                <div class="p1">
                    <p id="176">步骤4:对正负功效指标的汇总值进行取小运算,得到最终的责任量。汇总后的值若为正,则归于零,表示无调频引发责任;若汇总值为负,则将汇总值保留,记作市场主体的汇总责任量。</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177">2)计算市场主体在一个调频费用结算周期内的调频成本分摊费用。</h4>
                <div class="p1">
                    <p id="178">发电机组<i>i</i>的调频成本分摊费用<i>F</i><sup>G</sup><sub><i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="179"><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msubsup><mrow></mrow><mi>i</mi><mtext>G</mtext></msubsup><mo>=</mo><mi>F</mi><mfrac><mrow><mi>ξ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>f</mi></mstyle><msubsup><mrow></mrow><mi>g</mi><mtext>G</mtext></msubsup></mrow><mrow><mi>ξ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>f</mi></mstyle><msubsup><mrow></mrow><mi>g</mi><mtext>G</mtext></msubsup><mo>+</mo><mi>ξ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></munderover><mi>f</mi></mstyle><msubsup><mrow></mrow><mi>l</mi><mtext>L</mtext></msubsup></mrow></mfrac><mfrac><mrow><mi>f</mi><msubsup><mrow></mrow><mi>i</mi><mtext>G</mtext></msubsup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>f</mi></mstyle><msubsup><mrow></mrow><mi>g</mi><mtext>G</mtext></msubsup></mrow></mfrac></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="181"><i>ξ</i><sub>G</sub>+<i>ξ</i><sub>L</sub>=1  0≤<i>ξ</i><sub>G</sub>≤1,0≤<i>ξ</i><sub>L</sub>≤1      (15)</p>
                </div>
                <div class="p1">
                    <p id="182">式中:<i>F</i>为特定时段内的调频补偿费用;<i>ξ</i><sub>G</sub>为发电侧的调频责任惩罚系数,<i>ξ</i><sub>L</sub>为用户侧的调频责任惩罚系数,<i>ξ</i><sub>G</sub>和<i>ξ</i><sub>L</sub>需根据发、用侧的承受能力确定;<i>N</i><sub>G</sub>为发电机组总数;<i>N</i><sub>L</sub>为负荷侧调频责任考察对象总数;<i>f</i><sup>G</sup><sub><i>g</i></sub>和<i>f</i><sup>G</sup><sub><i>i</i></sub>分别为单台发电机组<i>g</i>和<i>i</i>的汇总责任量;<i>f</i><sup>L</sup><sub><i>l</i></sub>为单个负荷侧考察对象的汇总责任量。</p>
                </div>
                <div class="p1">
                    <p id="183">负荷侧调频责任考察对象<i>i</i>的调频成本分摊费用<i>F</i><sup>L</sup><sub><i>i</i></sub> 为:</p>
                </div>
                <div class="p1">
                    <p id="184"><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msubsup><mrow></mrow><mi>i</mi><mtext>L</mtext></msubsup><mo>=</mo><mi>F</mi><mfrac><mrow><mi>ξ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></munderover><mi>f</mi></mstyle><msubsup><mrow></mrow><mi>l</mi><mtext>L</mtext></msubsup></mrow><mrow><mi>ξ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>g</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>G</mtext></msub></mrow></munderover><mi>f</mi></mstyle><msubsup><mrow></mrow><mi>g</mi><mtext>G</mtext></msubsup><mo>+</mo><mi>ξ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></munderover><mi>f</mi></mstyle><msubsup><mrow></mrow><mi>l</mi><mtext>L</mtext></msubsup></mrow></mfrac><mfrac><mrow><mi>f</mi><msubsup><mrow></mrow><mi>i</mi><mtext>L</mtext></msubsup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></munderover><mi>f</mi></mstyle><msubsup><mrow></mrow><mi>l</mi><mtext>L</mtext></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="186">上述即为基于引发责任分摊调频费用的具体操作方法,其流程如图3所示。</p>
                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918012_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 调频AGC成本分摊方法的流程图" src="Detail/GetImg?filename=images/DLXT201918012_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 调频AGC成本分摊方法的流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918012_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of cost allocation method 
for frequency regulation of AGC</b></p>

                </div>
                <h3 id="188" name="188" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="189">假设某区域电网有并网发电机组32台和16个负荷侧调频责任考察对象。某小时内的AGC响应曲线如图4所示。以调频方向来划分时段。图4中0～0.25 h有4个上、下调频时段,0.25～0.50 h有2个上、下调频时段,0.50～0.75 h有5个上、下调频时段,0.75～1.00 h有1个上调频时段。</p>
                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918012_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 历史1 h的AGC响应曲线" src="Detail/GetImg?filename=images/DLXT201918012_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 历史1 h的AGC响应曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918012_190.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 One-hour AGC response curve in history</b></p>

                </div>
                <div class="p1">
                    <p id="191">系统运行以后,这12个时段内的调频指示系数和市场主体的偏差量数据已经确定。根据式(1)至式(7)计算并网发电机组和负荷侧调频责任考核对象的功效指标,根据式(8)至式(16)计算各市场主体的汇总责任量和分摊比例。最后市场主体的分摊比例结果如表2所示。所有市场主体的调频分摊比例之和为1。</p>
                </div>
                <div class="p1">
                    <p id="192">上述算例模拟了发电侧与用户侧的分摊结果。表2的浅蓝色区域是AGC的责任主体,深蓝色区域是无责任主体。结果显示,基于引发责任的调频成本分摊方法具有良好的可操作性,并且符合公平性、有效性目标。因为分摊结果能够引导市场主体减少自身的责任偏差量,激励发电厂改善机组性能、用户改变负荷特性,从而提高系统运行稳定性、安全性。</p>
                </div>
                <h3 id="193" name="193" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="194">本文根据“谁引发,谁支付”的原则,设计了基于引发责任的调频成本分摊机制。首先设计引发责任计算方法,提出调频指示参数和功效指标概念,量化表示市场主体偏差量对系统调频的“功”与“过”影响,最后设计了基于引发责任的调频成本分摊机制。基于引发责任的成本分摊机制,能够约束市场主体的行为,提高系统运行的稳定性与经济性。作者希望本文能给中国电力辅助服务市场相关政策的制定提供有益的帮助。</p>
                </div>
                <div class="p1">
                    <p id="195">本文存在以下未完成的任务:①电力市场从初期阶段发展到成熟阶段需要过程,对调频成本的引发责任分摊法在市场初期和过渡阶段如何实施、如何衔接未做具体说明;②对于功效指标汇总值为正的市场主体,其对系统产生的是积极影响,应予以奖励和补偿,设计补偿机制时可以考虑。以上可作为继续深入探索的研究点。 </p>
                </div>
                <div class="area_img" id="196">
                    <p class="img_tit">表2 责任主体的分摊比例计算结果 <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Calculation result of distribution proportion for responsible bodies</b></p>
                    <p class="img_note"></p>
                    <table id="196" border="1"><tr><td><br />市场主体序号</td><td>汇总功效指标</td><td>分摊比例</td></tr><tr><td><br />电网公司</td><td>-208 994.530 000 0</td><td>0.751 3</td></tr><tr><td><br />机组10</td><td>-36 819.600 000 0</td><td>0.132 4</td></tr><tr><td><br />负荷集成商6</td><td>-6 077.210 000 0</td><td>0.021 8</td></tr><tr><td><br />负荷集成商8</td><td>-5 106.390 000 0</td><td>0.018 4</td></tr><tr><td><br />直购电用户16</td><td>-5 023.230 000 0</td><td>0.018 1</td></tr><tr><td><br />机组8</td><td>-3 825.620 000 0</td><td>0.008 5</td></tr><tr><td><br />负荷集成商7</td><td>-3 125.540 151 0</td><td>0.005 4</td></tr><tr><td><br />机组24</td><td>-2 612.089 820 0</td><td>0.005 0</td></tr><tr><td><br />直购电用户13</td><td>-2 392.370 000 0</td><td>0.004 8</td></tr><tr><td><br />负荷集成商12</td><td>-2 366.130 000 0</td><td>0.004 4</td></tr><tr><td><br />机组13</td><td>-1 505.470 000 0</td><td>0.004 3</td></tr><tr><td><br />机组20</td><td>-1 392.840 000 0</td><td>0.003 5</td></tr><tr><td><br />机组29</td><td>-1 343.040 000 0</td><td>0.002 3</td></tr><tr><td><br />直购电用户4</td><td>-1 231.130 000 0</td><td>0.001 9</td></tr><tr><td><br />机组23</td><td>-1 204.200 000 0</td><td>0.001 7</td></tr><tr><td><br />机组9</td><td>-984.120 000 0</td><td>0.001 4</td></tr><tr><td><br />机组3</td><td>-951.800 022 5</td><td>0.001 3</td></tr><tr><td><br />机组16</td><td>-904.900 000 0</td><td>0.000 8</td></tr><tr><td><br />机组5</td><td>-858.314 168 6</td><td>0.000 8</td></tr><tr><td><br />机组14</td><td>-782.137 064 5</td><td>0.000 8</td></tr><tr><td><br />机组12</td><td>-761.550 000 0</td><td>0.000 7</td></tr><tr><td><br />机组25</td><td>-643.810 000 0</td><td>0.000 7</td></tr><tr><td><br />机组19</td><td>-539.410 000 0</td><td>0.000 7</td></tr><tr><td><br />机组2</td><td>-528.570 000 0</td><td>0.000 5</td></tr><tr><td><br />机组15</td><td>-475.630 000 0</td><td>0.000 4</td></tr><tr><td><br />机组26</td><td>-394.794 962 8</td><td>0.000 3</td></tr><tr><td><br />机组4</td><td>-375.640 000 0</td><td>0.000 3</td></tr><tr><td><br />机组27</td><td>-354.960 000 0</td><td>0.000 1</td></tr><tr><td><br />机组1</td><td>-323.991 092 2</td><td>0.001 2</td></tr><tr><td><br />机组7</td><td>-234.410 000 0</td><td>0.000 8</td></tr><tr><td><br />机组11</td><td>-229.180 000 0</td><td>0.000 8</td></tr><tr><td><br />机组21</td><td>-219.700 000 0</td><td>0.000 8</td></tr><tr><td><br />机组22</td><td>-192.950 000 0</td><td>0.000 7</td></tr><tr><td><br />机组30</td><td>-191.790 000 0</td><td>0.000 7</td></tr><tr><td><br />机组31</td><td>-183.240 000 0</td><td>0.000 7</td></tr><tr><td><br />机组32</td><td>-134.310 000 0</td><td>0.000 5</td></tr><tr><td><br />机组6</td><td>-97.850 000 0</td><td>0.000 4</td></tr><tr><td><br />直购电用户3</td><td>-96.660 000 0</td><td>0.000 3</td></tr><tr><td><br />负荷集成商15</td><td>-69.950 000 0</td><td>0.000 3</td></tr><tr><td><br />机组18</td><td>-42.800 000 0</td><td>0.000 2</td></tr><tr><td><br />机组17</td><td>-32.940 000 0</td><td>0.000 1</td></tr><tr><td><br />负荷集成商10</td><td>0</td><td>0.000 0</td></tr><tr><td><br />负荷集成商11</td><td>0</td><td>0.000 0</td></tr><tr><td><br />机组28</td><td>0</td><td>0.000 0</td></tr><tr><td><br />负荷集成商5</td><td>0</td><td>0.000 0</td></tr><tr><td><br />负荷集成商2</td><td>0</td><td>0.000 0</td></tr><tr><td><br />直购电用户1</td><td>0</td><td>0.000 0</td></tr><tr><td><br />负荷集成商9</td><td>0</td><td>0.000 0</td></tr><tr><td><br />直购电用户14</td><td>0</td><td>0.000 0</td></tr><tr><td><br />合计</td><td>-293 624.797 3</td><td>1.000 0<br /></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国家能源局.完善电力辅助服务补偿(市场)机制工作方案[EB/OL].[2018-07-24].https://wenku.baidu.com/view/01174c62591b6bd97f192279168884868662b838.html.National Energy Administration.Working plan for the improvement of compensation (market) mechanism of power auxiliary services[EB/OL].[2018-07-24].https://wenku.baidu.com/view/01174c62591b6bd97f192279168884868662b838.html.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 国家能源局.发电厂并网运行管理规定[EB/OL].[2006-11-03].http://zfxxgk.nea.gov.cn/auto79/201306/t20130628_1618.htm.National Energy Administration.Management regulations of grid-connected operation of power plants[EB/OL].[2006-11-03].http://zfxxgk.nea.gov.cn/auto79/201306/t20130628_1618.htm.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" >
                                    <b>[3]</b>
                                 国家能源局.并网发电厂辅助服务管理暂行办法[EB/OL].[2006-11-07].http://jsb.nea.gov.cn/news/2010-5/201059100025.htm.National Energy Administration.Interim measures for auxiliary services management of grid-connected power plants [EB/OL].[2006-11-07].http://jsb.nea.gov.cn/news/2010-5/201059100025.htm.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200901002&amp;v=MjQxMzNvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTcvQklTSFRlckc0SHRqTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘宝华,王冬容,赵学顺.电力市场建设的几个本质问题探讨[J].电力系统自动化,2009,33(1):1-5.LIU Baohua,WANG Dongrong,ZHAO Xueshun.Discussion on several essential issues of power market construction[J].Automation of Electric Power Systems,2009,33(1):1-5.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" >
                                    <b>[5]</b>
                                 山西能监办.山西省电力辅助服务市场化建设试点方案[EB/OL].[2017-04-18].http://www.360doc.com/content/17/0418/09/34546942_646484988.shtml.Shanxi Energy Supervision Office.Pilot program of electric power auxiliary service marketization in Shanxi Province of China[EB/OL].[2017-04-18].http://www.360doc.com/content/17/0418/09/34546942_646484988.shtml.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" >
                                    <b>[6]</b>
                                 国家能源局南方监管局.广东调频辅助服务市场交易规则(试行)[EB/OL].[2018-08-08].http://nfj.nea.gov.cn/adminContent/initViewContent.do?pk=7168984.Southern Energy Regulatory Bureau of National Energy Administration.Trading rules of FM auxiliary services market in Guangdong Province of China (trial) [EB/OL].[2018-08-08].http://nfj.nea.gov.cn/adminContent/initViewContent.do?pk=7168984.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Experience with market-based ancillary services in the Australian national electricity market">

                                <b>[7]</b> THORNCRAFT S R,OUTHRED H R.Experience with market-based ancillary services in the Australian national electricity market[C]// IEEE Power Engineering Society General Meeting,June 24-28,2007,Tampa,USA:1-9.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDPT200701005&amp;v=MzAzMTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVNy9CSWluYmVyRzRIdGJNcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 梁俊晖.CPS性能指标和广东电网频率控制策略的改进[J].广东输电与变电技术,2007(1):12-15.LANG Junhui.Control performance standard and improving frequency control strategies for Guangdong power grid[J].Guangdong Transmission and Substation Technology,2007(1):12-15.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Settlements guide to ancillary services payment and recovery">

                                <b>[9]</b> AEMO.Settlements guide to ancillary services payment and recovery[EB/OL].[2015-12-20].http://www.aemo.com.au/-/media/Files/PDF/.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Regulation FCAS contribution factor procedure">

                                <b>[10]</b> AEMO.Regulation FCAS contribution factor procedure[EB/OL].[2018-05-25].http://www.aemo.com.au/Stakeholder-Consultation/Consultations/Causer-Pays-Procedure-Consultation.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bid cost recovery enhancements draft final proposal">

                                <b>[11]</b> California ISO.Bid cost recovery enhancements draft final proposal[EB/OL].[2017-12-15].http://www.caiso.com/Documents/DraftFinalProposal-BidCostRecoveryEnhancements.pdf.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201206009&amp;v=MzEyODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVNy9CSVNIUmZiRzRIOVBNcVk5RmJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王娟娟,吕泉,李卫东,等.电力市场环境下需求侧AGC成本的分摊策略[J].电力自动化设备,2012,32(6):31-35.WANG Juanjuan,LÜ Quan,LI Weidong,et al.Allocation strategy of AGC cost on the demand side in electricity market environment[J].Electric Power Automation Equipment,2012,32(6):31-35.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cost allocation in ancillary service markets">

                                <b>[13]</b> HARING T,ANDERSSON G.Cost allocation in ancillary service markets[C]// IEEE Hawaii International Conference on System Sciences,January 6-9,2014,Hawaii,USA:2285-2294.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fair allocation of transmission ancillary service cost using game theory:a preliminary study">

                                <b>[14]</b> CHOUDHURY N B D,GOSWAMI S K.Fair allocation of transmission ancillary service cost using game theory:a preliminary study[C]// Australian Universities Power Engineering Conference,December 5-8,2010,Christchurch,New Zealand:1-5.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016187597.nh&amp;v=MTEyMDdmWnVac0Z5bmdVNy9CVkYyNkdMS3dHZFRGcUpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 吴锴.风电接入后电网调频服务与补偿分摊研究[D].天津:天津大学,2014.WU Kai.Research on the service of the interconnection of wind power grid frequency modulation and compensation payment[D].Tianjin:Tianjin University,2014.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014371256.nh&amp;v=MTUxMzViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3L0JWRjI2R3JDL0g5UEpxWkU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 胡军峰.风电接入引致电网辅助服务成本分摊机制及模型研究[D].北京:华北电力大学,2014.HU Junfeng.The model of cost allocation mechanism of ancillary services for wind integration[D].Beijing:North China Electric Power University,2014.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201613002&amp;v=MjA1NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTcvQklTSFRlckc0SDlmTnJJOUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 崔达,史沛然,陈启鑫,等.风电参与能量-调频联合市场的优化策略[J].电力系统自动化,2016,40(13):5-12.CUI Da,SHI Peiran,CHEN Qixin,et al.Optimal strategy for wind power bidding in energy and frequency regulation markets[J].Automation of Electric Power Systems,2016,40(13):5-12.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812001&amp;v=MzExNzlHRnJDVVI3cWZadVpzRnluZ1U3L0JJU0hUZXJHNEg5bk5yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 陈中飞,荆朝霞,陈达鹏,等.美国调频辅助服务市场的定价机制分析[J].电力系统自动化,2018,42(12):1-10.DOI:10.7500/AEPS20170821004.CHEN Zhongfei,JING Zhaoxia,CHEN Dapeng,et al.Analysis on pricing mechanism in frequency regulation ancillary service market of the United States[J].Automation of Electric Power Systems,2018,42(12):1-10.DOI:10.7500/AEPS20170821004.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718001&amp;v=MjczOTlHRnJDVVI3cWZadVpzRnluZ1U3L0JJU0hUZXJHNEg5Yk5wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 陈达鹏,荆朝霞.美国调频辅助服务市场的调频补偿机制分析[J].电力系统自动化,2017,41(18):1-9.DOI:10.7500/AEPS20170406002.CHEN Dapeng,JING Zhaoxia.Analysis of frequency modulation compensation mechanism in frequency modulation ancillary service market of the United States[J].Automation of Electric Power Systems,2017,41(18):1-9.DOI:10.7500/AEPS20170406002.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200906010&amp;v=MDUwNTBqTXFZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTcvQklTSFJmYkc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李雪峰,李卫东,刘乐.AGC容量需求研究[J].电力自动化设备,2009,29(6):40-43.LI Xuefeng,LI Weidong,LIU Le.Research of AGC capacity demand[J].Electric Power Automation Equipment,2009,29(6):40-43.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808003&amp;v=MDQ3NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVNy9CSVNIVGVyRzRIOW5NcDQ5Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 仇进,吴继平,滕贤亮,等.适应辅助服务市场化的自动发电控制调频容量实时计算方法[J].电力系统自动化,2018,42(8):16-21.DOI:10.7500/AEPS20170508010.QIU Jin,WU Jiping,TENG Xianliang,et al.Real-time calculation method for frequency modulation capacity of automatic generation control adapting to ancillary service marketization[J].Automation of Electric Power Systems,2018,42(8):16-21.DOI:10.7500/AEPS20170508010.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813017&amp;v=MDgyOTVFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3L0JJU0hUZXJHNEg5bk5ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 马恒瑞,王波,高文忠,等.考虑调频补偿效果的区域综合能源系统调频服务优化策略[J].电力系统自动化,2018,42(13):127-135.DOI:10.7500/AEPS20170912001.MA Hengrui,WANG Bo,GAO Wenzhong,et al.Optimization strategy for frequency regulation service of regional integrated energy systems considering compensation effect of frequency regulation[J].Automation of Electric Power Systems,2018,42(13):127-135.DOI:10.7500/AEPS20170912001.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814009&amp;v=MTQxNzZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTcvQklTSFRlckc0SDluTnE0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 董力,高赐威,喻洁,等.考虑中长期电量合约分解的调频备用市场机制[J].电力系统自动化,2018,42(14):61-66.DOI:10.7500/AEPS20170912001.DONG Li,GAO Ciwei,YU Jie,et al.Frequency regulation reserve market mechanism considering decomposition of medium-term and long-term electricity contract[J].Automation of Electric Power Systems,2018,42(14):61-66.DOI:10.7500/AEPS20170909001.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" >
                                    <b>[24]</b>
                                 国家能源局.关于2018年上半年电力辅助服务有关情况的通报[EB/OL].[2018-10-10].http://www.solarpwr.cn/bencandy.php?fid=52&amp;id=39565.National Energy Administration.Circular on the situation of power auxiliary services in the first half of 2018[EB/OL].[2018-10-10].http://www.solarpwr.cn/bencandy.php?fid=52&amp;id=39565.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918012" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918012&amp;v=MTA0MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVNy9CSVNIVGVyRzRIOWpOcDQ5RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

