

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136448925568750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201918013%26RESULT%3d1%26SIGN%3d6qoS5WLpJlicQgHBu2RoLm8xusY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201918013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918013&amp;v=MTkzOTJwNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3M1BJU0hUZXJHNEg5ak4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#28" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#32" data-title="&lt;b&gt;1&lt;/b&gt; 系统架构设计主要思想 "><b>1</b> 系统架构设计主要思想</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;2&lt;/b&gt; 流式数据处理 "><b>2</b> 流式数据处理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#43" data-title="&lt;b&gt;2.1&lt;/b&gt; 数据实时传输"><b>2.1</b> 数据实时传输</a></li>
                                                <li><a href="#51" data-title="&lt;b&gt;2.2&lt;/b&gt; 分布式数据处理"><b>2.2</b> 分布式数据处理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;3&lt;/b&gt; 电网建模及快速计算 "><b>3</b> 电网建模及快速计算</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;4 实验验证&lt;/b&gt; "><b>4 实验验证</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#35" data-title="&lt;b&gt;图1 面向快速响应的电网在线分析系统架构&lt;/b&gt;"><b>图1 面向快速响应的电网在线分析系统架构</b></a></li>
                                                <li><a href="#45" data-title="&lt;b&gt;图2 在线分析系统数据流程&lt;/b&gt;"><b>图2 在线分析系统数据流程</b></a></li>
                                                <li><a href="#48" data-title="&lt;b&gt;图3 数据实时传输模型&lt;/b&gt;"><b>图3 数据实时传输模型</b></a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;图4 分布式SCADA模型&lt;/b&gt;"><b>图4 分布式SCADA模型</b></a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;图5 电网分析模型对象及其快速计算示意图&lt;/b&gt;"><b>图5 电网分析模型对象及其快速计算示意图</b></a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;表1 分布式SCADA处理效率对比&lt;/b&gt;"><b>表1 分布式SCADA处理效率对比</b></a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;表2 静态安全分析处理测试结果对比&lt;/b&gt;"><b>表2 静态安全分析处理测试结果对比</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 余晓丹,徐宪东,陈硕翼,等.综合能源系统与能源互联网简述[J].电工技术学报,2016,31(1):1-13.YU Xiaodan,XU Xiandong,CHEN Shuoyi,et al.A brief review to integrated energy system and energy Internet[J].Transactions of China Electrotechnical Society,2016,31(1):1-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MTIxNzc3M1BJU3JCZmJHNEg5Zk1ybzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         余晓丹,徐宪东,陈硕翼,等.综合能源系统与能源互联网简述[J].电工技术学报,2016,31(1):1-13.YU Xiaodan,XU Xiandong,CHEN Shuoyi,et al.A brief review to integrated energy system and energy Internet[J].Transactions of China Electrotechnical Society,2016,31(1):1-13.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 王伟亮,王丹,贾宏杰,等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报,2016,36(12):3292-3306.WANG Weiliang,WANG Dan,JIA Hongjie,et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE,2016,36(12):3292-3306." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MTI3MDl1WnNGeW5nVTczUFB5clBiYkc0SDlmTnJZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王伟亮,王丹,贾宏杰,等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报,2016,36(12):3292-3306.WANG Weiliang,WANG Dan,JIA Hongjie,et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE,2016,36(12):3292-3306.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=MDk3MzBuTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTczUElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" ZHOU Mike,YAN Jianfeng.A new solution architecture for online power system analysis[J].CSEE Journal of Power and Energy Systems,2018,4(2):250-256." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new solution architecture for online power system analysis">
                                        <b>[4]</b>
                                         ZHOU Mike,YAN Jianfeng.A new solution architecture for online power system analysis[J].CSEE Journal of Power and Energy Systems,2018,4(2):250-256.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 郭健,周京阳,李强,等.高性能在线分析计算现状与协同计算关键技术[J].电力系统自动化,2018,42(3):149-159.DOI:10.7500/AEPS20170320007.GUO Jian,ZHOU Jingyang,LI Qiang,et al.Current status of high-performance on-line analysis computation and key technologies for cooperating computation[J].Automation of Electric Power Systems,2018,42(3):149-159.DOI:10.7500/AEPS20170320007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803022&amp;v=MDM5ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVNzNQSVNIVGVyRzRIOW5Nckk5SFpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         郭健,周京阳,李强,等.高性能在线分析计算现状与协同计算关键技术[J].电力系统自动化,2018,42(3):149-159.DOI:10.7500/AEPS20170320007.GUO Jian,ZHOU Jingyang,LI Qiang,et al.Current status of high-performance on-line analysis computation and key technologies for cooperating computation[J].Automation of Electric Power Systems,2018,42(3):149-159.DOI:10.7500/AEPS20170320007.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 孙树明,谢昶,吕颖,等.电力系统在线安全稳定分析应用模式[J].电网技术,2015,39(10):2875-2881.SUN Shuming,XIE Chang,L&#220; Ying,et al.Power system online security and stability analysis application modes[J].Power System Technology,2015,39(10):2875-2881." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201510035&amp;v=MDcxMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVNzNQSVRyQmZiRzRIOVROcjQ5R1lZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         孙树明,谢昶,吕颖,等.电力系统在线安全稳定分析应用模式[J].电网技术,2015,39(10):2875-2881.SUN Shuming,XIE Chang,L&#220; Ying,et al.Power system online security and stability analysis application modes[J].Power System Technology,2015,39(10):2875-2881.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 严剑峰,冯长有,鲁广明,等.考虑运行方式安排的大电网在线趋势分析技术[J].电力系统自动化,2015,39(1):111-116.YAN Jianfeng,FENG Changyou,LU Guangming,et al.On-line trend analysis technology of large power grid considering operation mode arrangement[J].Automation of Electric Power Systems,2015,39(1):111-116." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501020&amp;v=MDE2OTZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTczUElTSFRlckc0SDlUTXJvOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         严剑峰,冯长有,鲁广明,等.考虑运行方式安排的大电网在线趋势分析技术[J].电力系统自动化,2015,39(1):111-116.YAN Jianfeng,FENG Changyou,LU Guangming,et al.On-line trend analysis technology of large power grid considering operation mode arrangement[J].Automation of Electric Power Systems,2015,39(1):111-116.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 周二专,冯东豪,武志刚.内存计算技术及在电网分析中的应用[J].电力系统自动化,2017,41(11):1-7.DOI:10.7500/AEPS20161124004.ZHOU Mike,FENG Donghao,WU Zhigang.In-memory computing and its application to power system analysis[J].Automation of Electric Power Systems,2017,41(11):1-7.DOI:10.7500/AEPS20161124004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711001&amp;v=MDY1ODhadVpzRnluZ1U3M1BJU0hUZXJHNEg5Yk5ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         周二专,冯东豪,武志刚.内存计算技术及在电网分析中的应用[J].电力系统自动化,2017,41(11):1-7.DOI:10.7500/AEPS20161124004.ZHOU Mike,FENG Donghao,WU Zhigang.In-memory computing and its application to power system analysis[J].Automation of Electric Power Systems,2017,41(11):1-7.DOI:10.7500/AEPS20161124004.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 辛耀中,米为民,蒋国栋,等.基于CIM/E的电网调度中心应用模型信息共享方案[J].电力系统自动化,2013,37(8):1-5.XIN Yaozhong,MI Weimin,JIANG Guodong,et al.Scheme of application model information sharing between control centers based on CIM/E[J].Automation of Electric Power Systems,2013,37(8):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201308000&amp;v=MDc4MzR6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTczUElTSFRlckc0SDlMTXA0OUZaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         辛耀中,米为民,蒋国栋,等.基于CIM/E的电网调度中心应用模型信息共享方案[J].电力系统自动化,2013,37(8):1-5.XIN Yaozhong,MI Weimin,JIANG Guodong,et al.Scheme of application model information sharing between control centers based on CIM/E[J].Automation of Electric Power Systems,2013,37(8):1-5.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张东霞,苗新,刘丽平,等.智能电网大数据技术发展研究[J].中国电机工程学报,2015,35(1):2-12.ZHANG Dongxia,MIAO Xin,LIU Liping,et al.Research on development strategy for smart grid big data[J].Proceedings of the CSEE,2015,35(1):2-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201501002&amp;v=MjY5MDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTczUFB5clBiYkc0SDlUTXJvOUZab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张东霞,苗新,刘丽平,等.智能电网大数据技术发展研究[J].中国电机工程学报,2015,35(1):2-12.ZHANG Dongxia,MIAO Xin,LIU Liping,et al.Research on development strategy for smart grid big data[J].Proceedings of the CSEE,2015,35(1):2-12.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 尚学伟,赵林,范泽龙,等.基于调度数据网的广域数据总线体系架构和关键技术[J].电力系统自动化,2018,42(11):109-114.DOI:10.7500/AEPS20170829005.SHANG Xuewei,ZHAO Lin,FAN Zelong,et al.Architecture and key technologies of wide-area data bus based on dispatching data network[J].Automation of Electric Power Systems,2018,42(11):109-114.DOI:10.7500/AEPS20170829005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811015&amp;v=MDA4MTh0R0ZyQ1VSN3FmWnVac0Z5bmdVNzNQSVNIVGVyRzRIOW5Ocm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         尚学伟,赵林,范泽龙,等.基于调度数据网的广域数据总线体系架构和关键技术[J].电力系统自动化,2018,42(11):109-114.DOI:10.7500/AEPS20170829005.SHANG Xuewei,ZHAO Lin,FAN Zelong,et al.Architecture and key technologies of wide-area data bus based on dispatching data network[J].Automation of Electric Power Systems,2018,42(11):109-114.DOI:10.7500/AEPS20170829005.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 郑宗强,翟明玉,彭晖,等.电网调控分布式SCADA系统体系架构与关键技术[J].电力系统自动化,2017,41(5):71-77.DOI:10.7500/AEPS20160807005.ZHENG Zongqiang,ZHAI Mingyu,PENG Hui,et al.Architecture and key technologies of distributed SCADA system for power dispatching and control[J].Automation of Electric Power Systems,2017,41(5):71-77.DOI:10.7500/AEPS20160807005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705011&amp;v=MzEwNTdCdEdGckNVUjdxZlp1WnNGeW5nVTczUElTSFRlckc0SDliTXFvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         郑宗强,翟明玉,彭晖,等.电网调控分布式SCADA系统体系架构与关键技术[J].电力系统自动化,2017,41(5):71-77.DOI:10.7500/AEPS20160807005.ZHENG Zongqiang,ZHAI Mingyu,PENG Hui,et al.Architecture and key technologies of distributed SCADA system for power dispatching and control[J].Automation of Electric Power Systems,2017,41(5):71-77.DOI:10.7500/AEPS20160807005.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 陈根军,顾全.应用模型拼接建立的全电网模型[J].电网技术,2010,34(12):94-98.CHEN Genjun,GU Quan.Creation of power network model by splicing power network model for EMS with external network model built by BPA[J].Power System Technology,2010,34(12):94-98." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201012020&amp;v=MzAyNzMzenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3M1BJVHJCZmJHNEg5SE5yWTlIWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陈根军,顾全.应用模型拼接建立的全电网模型[J].电网技术,2010,34(12):94-98.CHEN Genjun,GU Quan.Creation of power network model by splicing power network model for EMS with external network model built by BPA[J].Power System Technology,2010,34(12):94-98.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-17 09:31</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(18),95-101 DOI:10.7500/AEPS20180612003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">面向快速响应的电网在线分析系统架构</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%9E%97&amp;code=38199420&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵林</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E4%BA%8C%E4%B8%93&amp;code=41107978&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周二专</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8C%83%E6%B3%BD%E9%BE%99&amp;code=39373833&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">范泽龙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E4%B8%9C%E8%B1%AA&amp;code=42778600&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯东豪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A2%81%E5%90%AF%E6%B5%B7&amp;code=41107975&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">袁启海</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E5%85%AC%E5%8F%B8%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)(%E5%8C%97%E4%BA%AC)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团公司有限公司(国网电力科学研究院有限公司)(北京)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E7%A7%91%E4%B8%9C%E7%94%B5%E5%8A%9B%E6%8E%A7%E5%88%B6%E7%B3%BB%E7%BB%9F%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8&amp;code=0060625&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京科东电力控制系统有限责任公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对当前电网调控系统运行对在线分析提出更高时效性的需求,将流式数据处理、分布式实时数据库、内存数据网格等技术进行综合研究,提出了一种优化在线分析速率的系统架构,并基于该架构建立了一套面向快速响应的电网在线分析系统。通过该系统可有效缩短在线分析从数据采集到完成分析的整体时间,从而能够快速跟踪电网运行方式变化。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B5%81%E5%BC%8F%E6%95%B0%E6%8D%AE%E5%A4%84%E7%90%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">流式数据处理;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E5%AE%9E%E6%97%B6%E6%95%B0%E6%8D%AE%E5%BA%93&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式实时数据库;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%86%85%E5%AD%98%E6%95%B0%E6%8D%AE%E7%BD%91%E6%A0%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">内存数据网格;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BF%AB%E9%80%9F%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">快速响应;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    赵林(1976—),男,教授级高级工程师,主要研究方向:电网调度自动化。E-mail:zhaolin@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    周二专(1960—),男,博士,千人计划国家特聘专家,主要研究方向:大电网调度控制技术、大数据技术电网调度中的应用、电力系统仿真建模和软件研发。E-mail:mike.zhou@interpss.org;
                                </span>
                                <span>
                                    *范泽龙(1989—),男,通信作者,工程师,主要研究方向:电网调度自动化。E-mail:fanzelong@aliyun.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-12</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司“千人计划”专项资助项目(5206001600A3);</span>
                    </p>
            </div>
                    <h1><b>Architecture of Online Analysis System for Power Grid Oriented to Rapid Response</b></h1>
                    <h2>
                    <span>ZHAO Lin</span>
                    <span>ZHOU Mike</span>
                    <span>FAN Zelong</span>
                    <span>FENG Donghao</span>
                    <span>YUAN Qihai</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute) (Beijing)</span>
                    <span>Beijing Kedong Electric Power Control System Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the high time-efficient demand for online analysis in the operation of the current regulatory system for power grid, the technologies of streaming data processing, distributed real-time database and in-memory data grid are comprehensively studied. System architecture for optimizing the online analysis rate is proposed and a set of online analysis system for power grid oriented to rapid response based on the above architecture is established. The system can effectively shorten the overall time of online analysis from data acquisition to completion analysis, so that it could quickly track the changes of grid operation mode.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=streaming%20data%20processing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">streaming data processing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20real-time%20database&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed real-time database;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=in-memory%20data%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">in-memory data grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=rapid%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">rapid response;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-12</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by &#39;Thousands of People Plan&#39; Special Support Project of State Grid Corporation of China(No.5206001600A3);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="28" name="28" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="29">近年来,特高压交直流混联大电网发展迅速,电网运行的整体性特征愈加明显,对全局态势感知和风险防控能力提出了更高的要求。随着可再生能源相关技术迅速发展<citation id="86" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>,风电、光伏以及直流的大规模投产,电网的电力电子化特征愈发凸显,电网稳定形态愈加复杂。新能源发电的间歇性与波动性以及以分布式电源、储能、电动汽车等为代表的新型负荷的双向性与冲击性,造成电网正常运行的潮流波动幅度和频率显著加大。为了保障大电网的稳定运行,有必要加快数据分析速率,加强电网运行风险预警,尽早发现事故隐患并加以避免;在发生故障时能够快速提供故障分析结果;故障紧急处理后能够进一步快速分析,防止连锁故障发生。在现有基础上进一步提升电网在线分析实时性,必将促进电网自动控制功能的进一步丰富与深化,继而为提升电网调控系统的整体自动控制能力和智能化控制水平奠定基础,因此面向电网全局分析的快速性已成为未来电网调控系统应用功能的最主要特征之一<citation id="85" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="30">目前大型互联电网调控系统中应用的在线分析系统为准实时系统<citation id="87" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,通过拓扑分析及状态估计为各个应用提供基础数据。文献<citation id="88" type="reference">[<a class="sup">5</a>]</citation>研究了电网在线安全稳定分析的分解协同计算,基于该高性能计算模式设计了分布式并行在线计算服务应用场景和状态估计计算流程。文献<citation id="89" type="reference">[<a class="sup">6</a>]</citation> 研究了电网在线安全稳定分析的应用模式,结合三种应用模式能够对电网安全稳定情况进行判断并提供决策。文献<citation id="90" type="reference">[<a class="sup">7</a>]</citation>基于电网当前运行方式,利用调度操作调整、调度计划、新能源预报和负荷预测数据,在短周期内快速评估电网安全状态及变化趋势。上述文献主要从高级应用层面展开研究,然而在线计算耗时既取决于高级应用计算自身耗时,也取决于数据准备阶段的数据准备耗时,本文将数据准备阶段的数据准备耗时划分为三个部分,分别为数据传输、数据处理、电网模型搭建,基于这三部分对在线计算整个流程加速方法进行研究。目前在整个数据处理流程中,从数据采集、逐级转发、状态估计、数据分发、分析预警、裕度分析到最终形成辅助决策需要约6～9 min,其中基础数据采集的时间时效性和一致性较差,数据处理速率存在瓶颈,导致数据处理结果上送较慢,基础平台对外提供电网状态估计结果的耗时较长,电网在线分析的实时性难以满足现代电力系统在线调控运行的时效性要求。</p>
                </div>
                <div class="p1">
                    <p id="31">本文提出一种优化在线分析速度的电网在线分析系统架构,从数据实时传输、分布式并行处理和内存数据网格<citation id="91" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>等方面展开研究,并基于该架构实现了快速电网静态安全分析。在对各个环节进行优化后,在线分析速度的提升能够更加有效地跟踪电网运行方式变化。</p>
                </div>
                <h3 id="32" name="32" class="anchor-tag"><b>1</b> 系统架构设计主要思想</h3>
                <div class="p1">
                    <p id="33">为了能够有效缩短从数据采集到完成分析的整体时间,文中电网在线分析系统架构通过数据实时传输的方式提升数据准备阶段的采集和传输效率,进而优化数据的时效性和一致性。通过分布式并行处理的方式提升数据处理阶段的处理效率,进而缩短获取数据耗时。通过内存数据网格将状态估计后的母线/支路模型以对象的方式进行存取,提升状态估计与后续应用的数据获取速率,并通过基于内存数据网格的分布式并行计算提升静态安全分析等应用的计算效率。</p>
                </div>
                <div class="p1">
                    <p id="34">电网在线分析系统架构由数据采集、分布式数据采集与监视控制(SCADA)系统、分布式实时数据库、内存数据网格构成,其结构如图1所示。</p>
                </div>
                <div class="area_img" id="35">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918013_035.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 面向快速响应的电网在线分析系统架构" src="Detail/GetImg?filename=images/DLXT201918013_035.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 面向快速响应的电网在线分析系统架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918013_035.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Architecture of power grid online analysis system oriented to rapid response</b></p>

                </div>
                <div class="p1">
                    <p id="36">数据采集包括数据直采和数据转发两部分,其中数据直采的数据是从子站直接采集获得数据,数据转发的数据是由各级调控系统接收子站采集数据后经过广域数据总线层层转发共享的数据。数据采集模块接收子站直采数据和各级调控系统转发的数据,其中直采数据以规约的方式传输,转发数据以事件的方式传输。</p>
                </div>
                <div class="p1">
                    <p id="37">分布式SCADA用于接收数据采集模块转发的采集数据,并将接收到的数据处理后存入分布式实时数据库中。</p>
                </div>
                <div class="p1">
                    <p id="38">分布式实时数据库按照传统表结构存储电网运行数据,并在此基础上生成电网物理模型<citation id="92" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。为了保证模型的准确性,采用了周期获取和事件订阅相结合的数据获取方式,计时器以较长的时间周期从分布式实时数据库中以全网数据方式获取电网的物理模型,经过全网拓扑分析后生成以对象形式建模的电网模型,周期之间的变化遥测、遥信数据以事件订阅的方式从SCADA即时获取,如果是遥信数据,则进行局部拓扑。在每次状态估计后根据计算结果对该模型进行修改。</p>
                </div>
                <div class="p1">
                    <p id="39">在需要进行分析计算时,以该电网对象模型为基础,克隆对应的对象模型并储存至内存数据网格,相对于表形式的关系数据,内存数据网格中存储的对象型数据更容易生成复杂的数据模型,譬如图中所示调度员潮流对象模型、短路电流计算模型、静态安全分析对象模型等,然后以算法配合得到计算结果。</p>
                </div>
                <div class="p1">
                    <p id="40">随着一体化进程不断推进,各级调控系统对数据的实时性和可靠性提出了更高要求,但量测数据、SCADA处理数据在各级调控系统之间转发时仍采用存储后转发的方式,相对于传统的批量式数据处理,流式处理的方式可以在数据产生后即时触发处理,相对于缓存后定期进行批量处理的数据处理方式可满足更高的实时性要求<citation id="93" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。本文提出的在线分析系统架构使用流式数据处理方式取代了原有的批量数据处理方式。</p>
                </div>
                <div class="p1">
                    <p id="41">在线分析系统的数据流程如图2所示,电力系统运行过程中不断生成量测数据,数据经过流式数据处理后,生成分析电网对象模型并存入内存数据网格,并随电网运行方式变化而对应的进行修改,进一步克隆出适合于调度员潮流、静态安全分析、短路电流等应用的母线/支路模型对象,进而触发应用计算得出结果。</p>
                </div>
                <h3 id="42" name="42" class="anchor-tag"><b>2</b> 流式数据处理</h3>
                <h4 class="anchor-tag" id="43" name="43"><b>2.1</b> 数据实时传输</h4>
                <div class="p1">
                    <p id="44">随着电网互联互通的快速发展,电网运行中产生的数据量越来越大,非直采数据需要在多级调控系统存储后再层层转发共享,并且按时间周期进行批处理发送的方式导致获取的实时量测数据存在一定的时延,直采数据与转发数据在时间上差距较大(约10 s),给网络分析等后续计算的准确性带来较大影响。沿用之前的周期批量上传的方式已经逐渐难以满足调控系统对数据实时性的要求。</p>
                </div>
                <div class="area_img" id="45">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918013_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 在线分析系统数据流程" src="Detail/GetImg?filename=images/DLXT201918013_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 在线分析系统数据流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918013_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Data flow of online analysis system</b></p>

                </div>
                <div class="p1">
                    <p id="46">本节提出一种基于流式思想的数据实时传输模型,从数据采集开始,将数据作为一个稳定的流,在各个接收和处理环节之间传输,对比批处理方式,避免了数据多次存储再批量转发所造成的时间损耗。由于调控系统数据来源主要为通过电力调度数据网、专线网络或其他规约通信方式的主子站数据采集,存在实时持续不断到达、到达次序独立、数据来源众多且格式复杂的特点,不落地存储的即时触发式数据实时传输模型能够更好地满足时效性要求。</p>
                </div>
                <div class="p1">
                    <p id="47">数据实时传输模型如图3所示,下级调度机构(省调、地调)的主站系统作为调管范围内子站数据的汇集点,上级调控系统(国调、分调)通过调度数据网以事件的方式向下级调控系统订阅数据。下级调控系统解析上级调控系统所订阅的量测数据信息,在正式通信开始之前,根据测点描述进行信息匹配,确定下级调控系统量测数据与上级调控系统量测数据的对应关系。下级调控系统通过IEC 104规约通信对子站的量测数据进行采集,经过规约解析将采集报文转换成事件,并根据下级调控系统量测数据与上级调控系统量测数据的对应关系,将该事件转换为上级调控系统可识别的事件,通过基于调度数据网的广域数据总线<citation id="94" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>以事件驱动的方式将数据转发至上级调控系统。</p>
                </div>
                <div class="area_img" id="48">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918013_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 数据实时传输模型" src="Detail/GetImg?filename=images/DLXT201918013_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 数据实时传输模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918013_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Real-time data transmission model</b></p>

                </div>
                <div class="p1">
                    <p id="49">实现数据实时传输的核心在于提供通用的广域数据传输手段以保证数据传输速率,并提供广域数据冗余选择以保障稳定性。为了提高数据传输的实时性、稳定性,打破规约采集的局限,该模型以广域数据总线为基础,为整个数据传输流程的各个环节提供统一、高效的广域数据传输和共享机制;实时数据接入某一个汇集点(省调、地调控系统)后,即可实现在广域范围内数据共享。</p>
                </div>
                <div class="p1">
                    <p id="50">目前遥测数据因为采集数据量较大,采取下级调控系统SCADA处理后周期上送的方式,即SCADA处理遥测数据后先进行数据入库处理,再通过周期性数据筛选,最后对变化数据进行转发。相较于非直采数据需要在多级调控系统的数据库中存储后再层层转发的数据传输方式,通过广域数据总线有助于提升数据传输效率;上级调控系统的SCADA处理模块与下级调控系统的SCADA处理模块获取采集数据的时延仅为数据网络传输的延时。如图3所示,整个数据处理流程耗时包括上下级数据采集耗时、上下级调控系统之间网络传输耗时、上级SCADA处理耗时、数据发送至状态估计耗时。在数据传输速率提高、降低数据网络传输时延的前提下,可以通过缩小子站实时量测数据的变化区间来提高数据采集频率,进而将子站与主站通过规约进行实时数据传输的周期缩短。根据两地距离远近与网络介质不同,消耗时间也不同,在千兆光纤环境下,每1 000 km数据传输耗时仅几十毫秒,以中国直线最远距离估算,网络传输时延可控制在0.5 s以内;数据采集和SCADA处理对于单个事件耗时在分布式机制下可控制在毫秒级;数据从SCADA发送到状态估计为事件驱动,耗时为局域网内数据传输时延,基本可以忽略不计。因此如图3所示,理论上将子站实时数据传输的周期缩短到0.5 s以内时,可将上级调控系统状态估计获取的SCADA数据的时差控制在1 s以内,进而状态估计提供更加理想的电网实时数据断面。</p>
                </div>
                <h4 class="anchor-tag" id="51" name="51"><b>2.2</b> 分布式数据处理</h4>
                <div class="p1">
                    <p id="52">在调控系统中,传统的SCADA主要处理开关量、功率和电压等量测数据,主备冗余式架构的SCADA便能够应对当下的数据规模的处理需求。但在面对电网运行中生成的海量数据,例如通过数据实时传输模型提高数据传输效率、满足了数据传输的实时性要求后随之增大的传输数据量,SCADA也应提高数据处理效率以应对更大的数据规模的处理需求,从而避免产生因数据传输量过大导致数据无法及时处理的问题。</p>
                </div>
                <div class="p1">
                    <p id="53">文献<citation id="95" type="reference">[<a class="sup">12</a>]</citation>提出了一种分布式SCADA技术,通过划分处理数据对象的方法将数据分片,分别存储在不同节点上,由主分片对外提供访问。该方案从应用级实现了SCADA功能的分布。本文提出一种分布式SCADA模型,依托基础平台支撑能力,即以分布式实时库为基础实现SCADA功能的分布。如图4所示,SCADA各节点通过总线可获取所有分区的数据,再根据分区策略对数据进行过滤,在各个SCADA节点均只处理分区策略划定范围的数据(某一区域的实时数据),在完成处理计算后通过分布式实时库应用程序编程接口(API)将结果提交给分布式实时数据库并存储。数据存储后通过分布式实时数据库的数据冗余机制同步到其他节点,以确保当某个SCADA节点故障时其工作可迅速由其他SCADA节点接替。数据冗余机制由分布式实时数据库支撑实现,无须在SCADA再次进行数据冗余备用,因此各个节点的SCADA不存在重复数据处理工作,更大程度地节省了计算资源,保证了数据处理效率,且数据处理集群可以根据实际需要进行快速扩张。</p>
                </div>
                <div class="area_img" id="54">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918013_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 分布式SCADA模型" src="Detail/GetImg?filename=images/DLXT201918013_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 分布式SCADA模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918013_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Distributed SCADA model</b></p>

                </div>
                <div class="p1">
                    <p id="55">该模型中的分布式实时库具有以下基本特征。</p>
                </div>
                <div class="p1">
                    <p id="56">1)数据分布、逻辑统一,支持应用的透明访问,即应用无须获知分布式实时数据库的数据分布特性,便可通过分布式实时数据库API访问全网实时数据。对于自动发电控制(AGC)、特殊计算、网络拓扑等需要全网实时数据的应用可以运行于分布式实时库的任意一个节点。目前根据应用自身特性,AGC、网络拓扑主要采用一主多备机制,特殊计算采用分布式处理机制。</p>
                </div>
                <div class="p1">
                    <p id="57">2)数据冗余机制,在数据存储完成后,自动将其同步到分布在其他节点的冗余分片中,冗余分片的同步存在毫秒级时延,通过在内存中记录主分片的操作日志,即时传输至备分片操作日志,然后在备分片上重放操作日志来保证主备分片的数据一致性。</p>
                </div>
                <div class="p1">
                    <p id="58">3)负载均衡方式支撑高效、并发访问。</p>
                </div>
                <div class="p1">
                    <p id="59">4)弹性扩展,随着节点数的增减调整数据分布。</p>
                </div>
                <div class="p1">
                    <p id="60">通过分布式实时数据库将各个节点的数据分片信息以分区任务的方式告知各个节点的SCADA模块,每个节点的SCADA模块仅处理自身收到的分区数据。这样对于每个节点的SCADA模块,每次访问分布式实时数据库时,可以保证绝大部分时间是在本节点读取或者存储,减少网络读写操作,有效提高了数据读写效率。</p>
                </div>
                <div class="p1">
                    <p id="61">分布式数据处理有利于解决当前大电网背景下的海量实时数据造成的调控系统实时数据处理的瓶颈问题,提升数据处理效率和可靠性。</p>
                </div>
                <h3 id="62" name="62" class="anchor-tag"><b>3</b> 电网建模及快速计算</h3>
                <div class="p1">
                    <p id="63">电力系统高级应用分析计算的基础是电网分析模型,以往电网分析模型的建立方式是从关系型实时库中或文件中取出数据,经过状态估计后形成电网物理模型<citation id="96" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,在高级应用自身进程空间中通过网络拓扑计算,然后进行下一步的仿真计算分析。本文提出并实现了基于内存数据网格的分布式并行计算,仿真分析类应用可以依靠底层平台的支撑进行更高效的计算,其特点如下。</p>
                </div>
                <div class="p1">
                    <p id="64">1)采用键/值方式存储,母线/支路模型可以作为一个对象直接存储到内存数据网格中,内存数据网格具有动态可扩展性、高可用性以及对象数据模型的良好支持性。</p>
                </div>
                <div class="p1">
                    <p id="65">2)对象型电网分析模型,利用内存数据网格技术提供数据亲和功能,以所有数据为整体或者部分变化数据进行索引并克隆,高效地实现在分布式环境中的多份克隆数据,其中在初次克隆时以所有数据为整体进行克隆,初次克隆完成后的后续循环计算中以变化数据进行克隆。节点由内存数据网格管理,电网分析模型在计算机集群的分布、冗余备份以及同步自动完成。对象可以克隆出多份,并利用内存数据网格均匀地分布到多个节点后展开并行计算。</p>
                </div>
                <div class="p1">
                    <p id="66">3)高级应用的算法根据数据亲和原则“贴住”存储在内存网格中的母线/支路模型,即将算法嵌入存储于内存数据网格中的对象直接进行计算,并尽可能使用并行计算。</p>
                </div>
                <div class="p1">
                    <p id="67">如图5所示,计时器从SCADA周期性获取电网物理模型,周期之间的变化遥信、遥测数据通过事件订阅的方式即时获取并更新电网物理模型,经过拓扑分析后生成的对象型电网分析模型,然后基于对象型电网分析模型对电网数据进行状态估计,以对象形式保存于内存数据网格中。保存于内存数据网格中的电网分析模型支持3种级别的并行计算。</p>
                </div>
                <div class="area_img" id="68">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201918013_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 电网分析模型对象及其快速计算示意图" src="Detail/GetImg?filename=images/DLXT201918013_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 电网分析模型对象及其快速计算示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201918013_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Schematic diagram of power grid analysis model object and its rapid calculation</b></p>

                </div>
                <div class="p1">
                    <p id="69">1)多节点级别并行计算,内存数据网格的多个节点可以分别对其存储的对象型电网分析模型并行处理。如图5所示,节点1基于对象型电网分析模型对一部分故障集实施静态安全分析,节点2同时基于同步的电网分析模型对剩余故障实施静态安全分析。</p>
                </div>
                <div class="p1">
                    <p id="70">2)多案例级别并行计算,克隆多份对象型电网分析模型,并在内存数据网格的同一节点中存储,多个电网分析模型可以分别嵌入算法同时进行仿真计算。如图5所示,节点1中对电网分析模型克隆1实施静态安全分析,对电网分析模型克隆2实施短路电流计算。</p>
                </div>
                <div class="p1">
                    <p id="71">3)算法级别并行计算,基于电网仿真分析与算法解耦的实施方法,以对象型电网分析模型为参数创建分析算法对象,在算法本身逻辑允许的前提下,电网分析模型支持算法级别并行处理。如图5所示,以对象型电网分析模型为参数(建立映射关系)创建静态安全分析算法,静态安全分析算法依据电网分析模型生成<i>N</i>-1故障集。故障分析对象包含2个参数:电网分析模型、故障集中的单个故障对象,基于这种方法创建故障分析对象的集合。从算法层面出发,这种故障分析对象可以独立处理,静态安全分析算法将故障分析对象集合分组送入服务器的线程池并行处理。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>4 实验验证</b></h3>
                <div class="p1">
                    <p id="73">采用本架构的电网在线分析系统已经过实验室验证,部分功能已在网省级调控系统中得到应用部署。</p>
                </div>
                <div class="p1">
                    <p id="74">在面向快速响应的电网在线分析系统中,主要优化效果如下。</p>
                </div>
                <div class="p1">
                    <p id="75">1)通过数据实时传输,缩短数据转发的时延。监听并接收事件,并通过广域数据总线向上级调控系统发送。实时数据采集后,1 s之内便可经由广域网络传输至需要数据的调控系统,而原有处理模式需耗时10 s左右。</p>
                </div>
                <div class="p1">
                    <p id="76">2)通过分布式数据处理,提升SCADA数据处理效率,实验室环境中采用6台服务器组成分布式SCADA。</p>
                </div>
                <div class="p1">
                    <p id="77">测试用的电网模型规模为45万遥测点、44万遥信点,通过大量发送变化遥测和变化遥信事件,保证系统正常处理的情况下得出效率对比如表1所示。采用分布式SCADA后实时数据处理能力基本达到原SCADA处理能力的6倍。</p>
                </div>
                <div class="area_img" id="78">
                    <p class="img_tit"><b>表1 分布式SCADA处理效率对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Processing efficiency comparison of distributed SCADA</b></p>
                    <p class="img_note"></p>
                    <table id="78" border="1"><tr><td rowspan="2"><br />测试用例<br />(满负荷)</td><td colspan="3"><br />处理效率/(点·s<sup>-1</sup>)</td></tr><tr><td><br />原系统</td><td>分布式系统单节点</td><td>分布式系统6节点</td></tr><tr><td><br /> 遥信处理</td><td>6 494</td><td>6 539</td><td>39 451</td></tr><tr><td><br /> 遥测处理</td><td>20 489</td><td>21 011</td><td>126 020</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="79">3)通过基于对象型电网分析模型进行快速计算,以静态安全分析为例,测试用的电网模型约4万个节点(1.3万个有效节点),表2为基于对象模型并行计算1.3万次灵敏度结果以及1.4万次<i>N</i>-1故障分析计算的性能测试结果。</p>
                </div>
                <div class="area_img" id="80">
                    <p class="img_tit"><b>表2 静态安全分析处理测试结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of processing test results in static security analysis</b></p>
                    <p class="img_note"></p>
                    <table id="80" border="1"><tr><td><br />计算方式</td><td>总耗时/s</td><td>灵敏度计算耗时/s</td><td>故障分析计算耗时/s</td></tr><tr><td><br /> 快速计算</td><td>1.66</td><td>0.61</td><td>1.05</td></tr><tr><td><br /> 串行计算</td><td>48.40</td><td>6.79</td><td>41.61</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="81">本文基于对象型电网分析模型实现静态安全分析的并行计算,采用服务器(40核)加速比约为29倍速,并行效率为72.5%。</p>
                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="83">调控系统运行对全局态势感知和风险防控能力存在更高时效性的需求,结合当前调控系统在线分析的特点,建立了面向快速响应的电网在线分析系统架构。利用该架构可优化电网在线分析速度。通过实验验证表明,采用该架构,在线分析响应速度和实时性方面取得实质性的突破,从而能够更加快速地跟踪电网运行方式变化,使得电网在线分析能够更有效地发挥预测和预警的作用,为改善现有在线趋势分析、预想运行方式的执行机制提供了可能。</p>
                </div>
                <div class="p1">
                    <p id="84">未来可以研究与本文架构一致的分布式状态估计算法与结果分发服务技术,进一步提升在线分析响应速度。研究基于灵活配置定义的电网在线分析模型的在线配置管理技术,灵活地满足多样的在线分析应用基础支撑需求。研究具有自适应与弹性扩张能力的电网分析模型的在线调度技术,充分发挥分布式并行计算的性能优势。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MDcyMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTczUElTckJmYkc0SDlmTXJvOUZaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 余晓丹,徐宪东,陈硕翼,等.综合能源系统与能源互联网简述[J].电工技术学报,2016,31(1):1-13.YU Xiaodan,XU Xiandong,CHEN Shuoyi,et al.A brief review to integrated energy system and energy Internet[J].Transactions of China Electrotechnical Society,2016,31(1):1-13.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201612020&amp;v=MjU1OTh0R0ZyQ1VSN3FmWnVac0Z5bmdVNzNQUHlyUGJiRzRIOWZOclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王伟亮,王丹,贾宏杰,等.能源互联网背景下的典型区域综合能源系统稳态分析研究综述[J].中国电机工程学报,2016,36(12):3292-3306.WANG Weiliang,WANG Dan,JIA Hongjie,et al.Review of steady-state analysis of typical regional integrated energy system under the background of energy internet[J].Proceedings of the CSEE,2016,36(12):3292-3306.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801001&amp;v=Mjg2NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVNzNQSVNIVGVyRzRIOW5Ncm85RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 许洪强,姚建国,南贵林,等.未来电网调度控制系统应用功能的新特征[J].电力系统自动化,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.XU Hongqiang,YAO Jianguo,NAN Guilin,et al.New features of application function for future dispatching and control systems[J].Automation of Electric Power Systems,2018,42(1):1-7.DOI:10.7500/AEPS20170518001.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new solution architecture for online power system analysis">

                                <b>[4]</b> ZHOU Mike,YAN Jianfeng.A new solution architecture for online power system analysis[J].CSEE Journal of Power and Energy Systems,2018,4(2):250-256.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803022&amp;v=MTI3ODFTSFRlckc0SDluTXJJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTczUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 郭健,周京阳,李强,等.高性能在线分析计算现状与协同计算关键技术[J].电力系统自动化,2018,42(3):149-159.DOI:10.7500/AEPS20170320007.GUO Jian,ZHOU Jingyang,LI Qiang,et al.Current status of high-performance on-line analysis computation and key technologies for cooperating computation[J].Automation of Electric Power Systems,2018,42(3):149-159.DOI:10.7500/AEPS20170320007.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201510035&amp;v=MTk1NDBGckNVUjdxZlp1WnNGeW5nVTczUElUckJmYkc0SDlUTnI0OUdZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 孙树明,谢昶,吕颖,等.电力系统在线安全稳定分析应用模式[J].电网技术,2015,39(10):2875-2881.SUN Shuming,XIE Chang,LÜ Ying,et al.Power system online security and stability analysis application modes[J].Power System Technology,2015,39(10):2875-2881.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501020&amp;v=MjYyMzVIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3M1BJU0hUZXJHNEg5VE1ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 严剑峰,冯长有,鲁广明,等.考虑运行方式安排的大电网在线趋势分析技术[J].电力系统自动化,2015,39(1):111-116.YAN Jianfeng,FENG Changyou,LU Guangming,et al.On-line trend analysis technology of large power grid considering operation mode arrangement[J].Automation of Electric Power Systems,2015,39(1):111-116.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711001&amp;v=MzE1MTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVNzNQSVNIVGVyRzRIOWJOcm85Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 周二专,冯东豪,武志刚.内存计算技术及在电网分析中的应用[J].电力系统自动化,2017,41(11):1-7.DOI:10.7500/AEPS20161124004.ZHOU Mike,FENG Donghao,WU Zhigang.In-memory computing and its application to power system analysis[J].Automation of Electric Power Systems,2017,41(11):1-7.DOI:10.7500/AEPS20161124004.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201308000&amp;v=MzAzMTBMTXA0OUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5nVTczUElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 辛耀中,米为民,蒋国栋,等.基于CIM/E的电网调度中心应用模型信息共享方案[J].电力系统自动化,2013,37(8):1-5.XIN Yaozhong,MI Weimin,JIANG Guodong,et al.Scheme of application model information sharing between control centers based on CIM/E[J].Automation of Electric Power Systems,2013,37(8):1-5.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201501002&amp;v=MjkxMDNQYmJHNEg5VE1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3M1BQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张东霞,苗新,刘丽平,等.智能电网大数据技术发展研究[J].中国电机工程学报,2015,35(1):2-12.ZHANG Dongxia,MIAO Xin,LIU Liping,et al.Research on development strategy for smart grid big data[J].Proceedings of the CSEE,2015,35(1):2-12.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811015&amp;v=MTE4NjFyQ1VSN3FmWnVac0Z5bmdVNzNQSVNIVGVyRzRIOW5Ocm85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 尚学伟,赵林,范泽龙,等.基于调度数据网的广域数据总线体系架构和关键技术[J].电力系统自动化,2018,42(11):109-114.DOI:10.7500/AEPS20170829005.SHANG Xuewei,ZHAO Lin,FAN Zelong,et al.Architecture and key technologies of wide-area data bus based on dispatching data network[J].Automation of Electric Power Systems,2018,42(11):109-114.DOI:10.7500/AEPS20170829005.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705011&amp;v=MTkyMTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVNzNQSVNIVGVyRzRIOWJNcW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 郑宗强,翟明玉,彭晖,等.电网调控分布式SCADA系统体系架构与关键技术[J].电力系统自动化,2017,41(5):71-77.DOI:10.7500/AEPS20160807005.ZHENG Zongqiang,ZHAI Mingyu,PENG Hui,et al.Architecture and key technologies of distributed SCADA system for power dispatching and control[J].Automation of Electric Power Systems,2017,41(5):71-77.DOI:10.7500/AEPS20160807005.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201012020&amp;v=MDg3ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmdVNzNQSVRyQmZiRzRIOUhOclk5SFpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陈根军,顾全.应用模型拼接建立的全电网模型[J].电网技术,2010,34(12):94-98.CHEN Genjun,GU Quan.Creation of power network model by splicing power network model for EMS with external network model built by BPA[J].Power System Technology,2010,34(12):94-98.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201918013" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918013&amp;v=MTkzOTJwNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnluZ1U3M1BJU0hUZXJHNEg5ak4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

