

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136437422287500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919001%26RESULT%3d1%26SIGN%3dtE3K%252fhk5FuFhWkCXW7LGLaRIgeI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919001&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919001&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919001&amp;v=MTc5NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VTHpQSVNIVGVyRzRIOWpOcG85RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;1&lt;/b&gt; 电力系统智能终端信息安全风险 "><b>1</b> 电力系统智能终端信息安全风险</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="1)芯片层:">1)芯片层:</a></li>
                                                <li><a href="#71" data-title="2)终端层:">2)终端层:</a></li>
                                                <li><a href="#74" data-title="3)交互层:">3)交互层:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#78" data-title="&lt;b&gt;2 电力系统智能终端信息安全防护技术问题剖析&lt;/b&gt; "><b>2 电力系统智能终端信息安全防护技术问题剖析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#80" data-title="1)技术问题1:">1)技术问题1:</a></li>
                                                <li><a href="#84" data-title="2)技术问题2:">2)技术问题2:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#87" data-title="&lt;b&gt;3 电力系统智能终端信息安全防护技术研究思路&lt;/b&gt; "><b>3 电力系统智能终端信息安全防护技术研究思路</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#92" data-title="&lt;b&gt;4 电力系统智能终端信息安全防护关键技术&lt;/b&gt; "><b>4 电力系统智能终端信息安全防护关键技术</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#94" data-title="1)芯片层安全防护关键技术:">1)芯片层安全防护关键技术:</a></li>
                                                <li><a href="#100" data-title="2)终端层安全防护关键技术:">2)终端层安全防护关键技术:</a></li>
                                                <li><a href="#105" data-title="3)交互层安全防护关键技术一:">3)交互层安全防护关键技术一:</a></li>
                                                <li><a href="#114" data-title="4)交互层安全防护关键技术二:">4)交互层安全防护关键技术二:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#121" data-title="&lt;b&gt;5 电力系统智能终端信息安全防护能力测试验证技术&lt;/b&gt; "><b>5 电力系统智能终端信息安全防护能力测试验证技术</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#123" data-title="1)安全防护关键技术集成优化。">1)安全防护关键技术集成优化。</a></li>
                                                <li><a href="#125" data-title="2)安全性实验室测试验证。">2)安全性实验室测试验证。</a></li>
                                                <li><a href="#127" data-title="3)安全性综合验证评估。">3)安全性综合验证评估。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#129" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;图1 电力系统智能终端安全防护的挑战&lt;/b&gt;"><b>图1 电力系统智能终端安全防护的挑战</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;图2 防护技术研究模型&lt;/b&gt;"><b>图2 防护技术研究模型</b></a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;图3 芯片层防护研究框架&lt;/b&gt;"><b>图3 芯片层防护研究框架</b></a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;图4 终端层防护研究框架&lt;/b&gt;"><b>图4 终端层防护研究框架</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;图5 交互层安全监测与防渗透研究框架&lt;/b&gt;"><b>图5 交互层安全监测与防渗透研究框架</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;图6 交互层终端边缘安全接入研究框架&lt;/b&gt;"><b>图6 交互层终端边缘安全接入研究框架</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 孙宏斌,郭庆来,潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化,2015,39(19):1-8.SUN Hongbin,GUO Qinglai,PAN Zhaoguang.Energy Internet:concept,architecture and frontier outlook[J].Automation of Electric Power Systems,2015,39(19):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MDc0NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VTHpQSVNIVGVyRzRIOVROcG85RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         孙宏斌,郭庆来,潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化,2015,39(19):1-8.SUN Hongbin,GUO Qinglai,PAN Zhaoguang.Energy Internet:concept,architecture and frontier outlook[J].Automation of Electric Power Systems,2015,39(19):1-8.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 董朝阳,赵俊华,文福拴,等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化,2014,38(15):1-11.DONG Zhaoyang,ZHAO Junhua,WEN Fushuan,et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems,2014,38(15):1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MDYwMTBYTnFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVUx6UElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         董朝阳,赵俊华,文福拴,等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化,2014,38(15):1-11.DONG Zhaoyang,ZHAO Junhua,WEN Fushuan,et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems,2014,38(15):1-11.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 刘振亚.全球能源互联网[M].北京:中国电力出版社,2015.LIU Zhenya.Global energy internet[M].Beijing:China Electric Power Press,2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512370524000&amp;v=MjI2MzZLcmlmWmVadkZ5bm5VNzdMSTEwVFhGcXpHYmE1SE5MTHI0cEhZT3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         刘振亚.全球能源互联网[M].北京:中国电力出版社,2015.LIU Zhenya.Global energy internet[M].Beijing:China Electric Power Press,2015.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" >
                                        <b>[4]</b>
                                     国家电力监管委员会.电力二次系统安全防护规定[EB/OL].[2018-01-09].http://www.gov.cn/gongbao/content/2005/content_75122.htm.State Power Supervision Commission.Security protection regulations on power secondary system[EB/OL].[2018-01-09].http://www.gov.cn/gongbao/content/2005/content_75122.htm.</a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 王静,高昆仑,张波.基于网络隔离与安全数据交换的发电集团双网体系研究与设计[J].电信科学,2017,33(2):163-172.WANG Jing,GAO Kunlun,ZHANG Bo.Research and design in dual network scheme of power corporation based on network isolation and secure data exchange[J].Telecommunications Science,2017,33(2):163-172." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXKX201702024&amp;v=MTU3NTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVUx6UElUWEFkckc0SDliTXJZOUhZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王静,高昆仑,张波.基于网络隔离与安全数据交换的发电集团双网体系研究与设计[J].电信科学,2017,33(2):163-172.WANG Jing,GAO Kunlun,ZHANG Bo.Research and design in dual network scheme of power corporation based on network isolation and secure data exchange[J].Telecommunications Science,2017,33(2):163-172.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王继业,孟坤,曹军威,等.能源互联网信息技术研究综述[J].计算机研究与发展,2015,52(5):1109-1126.WANG Jiye,MENG Kun,CAO Junwei,et al.Information technology for energy internet:a survey[J].Journal of Computer Research and Development,2015,52(5):1109-1126." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201505015&amp;v=MTIxMTJGeW5tVUx6UEx5dlNkTEc0SDlUTXFvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王继业,孟坤,曹军威,等.能源互联网信息技术研究综述[J].计算机研究与发展,2015,52(5):1109-1126.WANG Jiye,MENG Kun,CAO Junwei,et al.Information technology for energy internet:a survey[J].Journal of Computer Research and Development,2015,52(5):1109-1126.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" >
                                        <b>[7]</b>
                                     国家发展和改革委员会.电力监控系统安全防护规定[EB/OL].[2018-01-09].https://wenku.baidu.com/view/37ea752abfd5b 9f3f90f76c66137ee06eef94e4b.html.National Development and Reform Commission.Security protection regulations on power monitoring system[EB/OL].[2018-01-09].https://wenku.baidu.com/view/37ea752abfd5b 9f3f90f76c66137ee06eef94e4b.html.</a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 李中伟,佟为明,金显吉.智能电网信息安全防御体系与信息安全测试系统构建:乌克兰和以色列国家电网遭受网络攻击事件的思考与启示[J].电力系统自动化,2016,40(8):147-151.LI Zhongwei,TONG Weiming,JIN Xianji.Construction of cyber security defense hierarchy and cyber security testing system of smart grid:thinking and enlightenment for network attack events to national power grid of Ukraine and Israel[J].Automation of Electric Power Systems,2016,40(8):147-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201608022&amp;v=Mjc2MDNUZXJHNEg5Zk1wNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVMelBJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         李中伟,佟为明,金显吉.智能电网信息安全防御体系与信息安全测试系统构建:乌克兰和以色列国家电网遭受网络攻击事件的思考与启示[J].电力系统自动化,2016,40(8):147-151.LI Zhongwei,TONG Weiming,JIN Xianji.Construction of cyber security defense hierarchy and cyber security testing system of smart grid:thinking and enlightenment for network attack events to national power grid of Ukraine and Israel[J].Automation of Electric Power Systems,2016,40(8):147-151.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" HE H,YAN J.Cyber-physical attacks and defenses in the smart grid:a survey[J].IET Cyber-Physical Systems:Theory &amp;amp; Applications,2017,1(1):13-27." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cyber-physical attacks and defences in the smart grid:a survey">
                                        <b>[9]</b>
                                         HE H,YAN J.Cyber-physical attacks and defenses in the smart grid:a survey[J].IET Cyber-Physical Systems:Theory &amp;amp; Applications,2017,1(1):13-27.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" RAMCHURN S D,VYTELINGUM P,ROGERS A,et al.Putting the ‘smarts’ into the smart grid:a grand challenge for artificial intelligence[J].Communications of the ACM,2012,55(4):86-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000004806&amp;v=MjQ4NjZud1plWnRGaW5sVXIzSUlWMFhhUlU9TmlmSVk3SzdIdGpOcjQ5RlpPc0xCSHcvb0JNVDZUNFBRSC9pclJkR2VycVFUTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         RAMCHURN S D,VYTELINGUM P,ROGERS A,et al.Putting the ‘smarts’ into the smart grid:a grand challenge for artificial intelligence[J].Communications of the ACM,2012,55(4):86-97.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 王栋,陈传鹏,颜佳,等.新一代电力信息网络安全架构的思考[J].电力系统自动化,2016,40(2):6-11.WANG Dong,CHEN Chuanpeng,YAN Jia,et al.Pondering a new-generation security architecture model for power information network[J].Automation of Electric Power Systems,2016,40(2):6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602002&amp;v=MDgwMzBac0Z5bm1VTHpQSVNIVGVyRzRIOWZNclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王栋,陈传鹏,颜佳,等.新一代电力信息网络安全架构的思考[J].电力系统自动化,2016,40(2):6-11.WANG Dong,CHEN Chuanpeng,YAN Jia,et al.Pondering a new-generation security architecture model for power information network[J].Automation of Electric Power Systems,2016,40(2):6-11.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 童晓阳,王晓茹.乌克兰停电事件引起的网络攻击与电网信息安全防范思考[J].电力系统自动化,2016,40(7):144-148.TONG Xiaoyang,WANG Xiaoru.Inference and countermeasure presupposition of network attack in incident on Ukrainian power grid[J].Automation of Electric Power Systems,2016,40(7):144-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607021&amp;v=MjgxOTJGeW5tVUx6UElTSFRlckc0SDlmTXFJOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         童晓阳,王晓茹.乌克兰停电事件引起的网络攻击与电网信息安全防范思考[J].电力系统自动化,2016,40(7):144-148.TONG Xiaoyang,WANG Xiaoru.Inference and countermeasure presupposition of network attack in incident on Ukrainian power grid[J].Automation of Electric Power Systems,2016,40(7):144-148.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 陆忞,周昊.电力系统智能终端通信接入网风险分析与安全接入技术研究[J].通信技术,2017,50(9):2067-2073.LU Min,ZHOU Hao.Risk analysis and secure access technology of power terminal communication access network[J].Communications Technology,2017,50(9):2067-2073." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXJS201709030&amp;v=MzExNDFUWEJmYkc0SDliTXBvOUdaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVUx6UE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陆忞,周昊.电力系统智能终端通信接入网风险分析与安全接入技术研究[J].通信技术,2017,50(9):2067-2073.LU Min,ZHOU Hao.Risk analysis and secure access technology of power terminal communication access network[J].Communications Technology,2017,50(9):2067-2073.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 平震宇.电力系统网络安全隔离的设计和实现[J].计算机与网络,2008,34(16):56-58.PING Zhenyu.Design and implementation of security isolation for electric power system networks[J].Computer &amp;amp; Network,2008,34(16):56-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYW200816048&amp;v=Mjk0ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVMelBMejdTZWJHNEh0bk5xWTlCYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         平震宇.电力系统网络安全隔离的设计和实现[J].计算机与网络,2008,34(16):56-58.PING Zhenyu.Design and implementation of security isolation for electric power system networks[J].Computer &amp;amp; Network,2008,34(16):56-58.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 邓松,林为民,张涛.基于TNC的电力系统智能终端安全接入技术研究[J].电力系统通信,2012,33(1):78-81.DENG Song,LIN Weimin,ZHANG Tao.Research on security access of power terminal based on trusted network connection[J].Telecommunications for Electric Power System,2012,33(1):78-81." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXX201201027&amp;v=MjY2NDhIOVBNcm85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VTHpQSVNIVGRyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         邓松,林为民,张涛.基于TNC的电力系统智能终端安全接入技术研究[J].电力系统通信,2012,33(1):78-81.DENG Song,LIN Weimin,ZHANG Tao.Research on security access of power terminal based on trusted network connection[J].Telecommunications for Electric Power System,2012,33(1):78-81.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" MCDANIEL P,MCLAUGHLIN S.Security and privacy challenges in the smart grid[J].IEEE Security &amp;amp; Privacy,2009,7(3):75-77." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security and Privacy Challenges in the Smart Grid">
                                        <b>[16]</b>
                                         MCDANIEL P,MCLAUGHLIN S.Security and privacy challenges in the smart grid[J].IEEE Security &amp;amp; Privacy,2009,7(3):75-77.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" ARAGHCHINI M,CHEN J,DOAN-NGUYEN V,et al.A technology overview of the power chip development program[J].IEEE Transactions on Power Electronics,2013,28(9):4182-4201." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Technology Overview of the PowerChip Development Program">
                                        <b>[17]</b>
                                         ARAGHCHINI M,CHEN J,DOAN-NGUYEN V,et al.A technology overview of the power chip development program[J].IEEE Transactions on Power Electronics,2013,28(9):4182-4201.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" IOKIBE K,AMANO T,OKAMOTO K,et al.Equivalent circuit modeling of cryptographic integrated circuit for information security design[J].IEEE Transactions on Electromagnetic Compatibility,2013,55(3):581-588." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Equivalent Circuit Modeling of Cryptographic IntegratedCircuit for Information Security Design">
                                        <b>[18]</b>
                                         IOKIBE K,AMANO T,OKAMOTO K,et al.Equivalent circuit modeling of cryptographic integrated circuit for information security design[J].IEEE Transactions on Electromagnetic Compatibility,2013,55(3):581-588.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" BREITENSTEIN O,LANGENKAMP M,ALTMANN F,et al.Microscopic lock-in thermography investigation of leakage sites in integrated circuits[J].Review of Scientific Instruments,2000,71(11):4155-4160." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Microscopic lock-in thermography investigation of leakage sites in integrated circuits">
                                        <b>[19]</b>
                                         BREITENSTEIN O,LANGENKAMP M,ALTMANN F,et al.Microscopic lock-in thermography investigation of leakage sites in integrated circuits[J].Review of Scientific Instruments,2000,71(11):4155-4160.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 孙辰,刘东,凌万水,等.配电自动化远程终端的可信研究[J].电网技术,2014,38(3):736-743.SUN Chen,LIU Dong,LING Wanshui,et al.Research on trustiness of remote terminal units in distribution automation[J].Power System Technology,2014,38(3):736-743." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403029&amp;v=MDA5NjhIOVhNckk5SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VTHpQSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         孙辰,刘东,凌万水,等.配电自动化远程终端的可信研究[J].电网技术,2014,38(3):736-743.SUN Chen,LIU Dong,LING Wanshui,et al.Research on trustiness of remote terminal units in distribution automation[J].Power System Technology,2014,38(3):736-743.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 伍军,段斌,黄生龙.基于可信计算方法的变电站自动化远程通信设计[J].电力系统自动化,2005,29(24):60-64.WU Jun,DUAN Bin,HUANG Shenglong.Design of remote communication in substation automation based on trusted computing method[J].Automation of Electric Power Systems,2005,29(24):60-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200524018&amp;v=MDkzMjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VTHpQSVNIVGVyRzRIdFRPcTQ5RWJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         伍军,段斌,黄生龙.基于可信计算方法的变电站自动化远程通信设计[J].电力系统自动化,2005,29(24):60-64.WU Jun,DUAN Bin,HUANG Shenglong.Design of remote communication in substation automation based on trusted computing method[J].Automation of Electric Power Systems,2005,29(24):60-64.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 童晓阳.基于可信计算的广域保护与变电站通信安全防御策略[J].电力系统自动化,2011,35(20):53-58.TONG Xiaoyang.Proactive defense strategies for wide-area protection and substation communication based on trusted computing[J].Automation of Electric Power Systems,2011,35(20):53-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201120011&amp;v=MzIyMTlQSVNIVGVyRzRIOURPcjQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         童晓阳.基于可信计算的广域保护与变电站通信安全防御策略[J].电力系统自动化,2011,35(20):53-58.TONG Xiaoyang.Proactive defense strategies for wide-area protection and substation communication based on trusted computing[J].Automation of Electric Power Systems,2011,35(20):53-58.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" LIU J K,LIANG K,SUSILO W,et al.Two-factor data security protection mechanism for cloud storage system[J].IEEE Transactions on Computers,2016,65(6):1992-2004." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Two-factor data security protection mechanism for cloud storage system">
                                        <b>[23]</b>
                                         LIU J K,LIANG K,SUSILO W,et al.Two-factor data security protection mechanism for cloud storage system[J].IEEE Transactions on Computers,2016,65(6):1992-2004.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 王英涛,张道农,谢晓冬,等.电力系统实时动态监测系统传输规约[J].电网技术,2007,31(13):81-85.WANG Yingtao,ZHANG Daonong,XIE Xiaodong,et al.Study on transmission protocol for real-time dynamic monitoring system of power systems[J].Power System Technology,2007,31(13):81-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200713021&amp;v=MTU0MTFzRnlubVVMelBJVHJCZmJHNEh0Yk5ySTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         王英涛,张道农,谢晓冬,等.电力系统实时动态监测系统传输规约[J].电网技术,2007,31(13):81-85.WANG Yingtao,ZHANG Daonong,XIE Xiaodong,et al.Study on transmission protocol for real-time dynamic monitoring system of power systems[J].Power System Technology,2007,31(13):81-85.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 侯重远,江汉红,芮万智,等.基于Lognormal-GMM模型的船舶电力监测网络流量建模方法[J].电网技术,2012,36(6):188-194.HOU Zhongyuan,JIANG Hanhong,RUI Wanzhi,et al.A traffic modeling approach for ship electrical power monitoring network based on Lognormal-GMM[J].Power System Technology,2012,36(6):188-194." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201206034&amp;v=Mjc0MjNCZmJHNEg5UE1xWTlHWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVMelBJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         侯重远,江汉红,芮万智,等.基于Lognormal-GMM模型的船舶电力监测网络流量建模方法[J].电网技术,2012,36(6):188-194.HOU Zhongyuan,JIANG Hanhong,RUI Wanzhi,et al.A traffic modeling approach for ship electrical power monitoring network based on Lognormal-GMM[J].Power System Technology,2012,36(6):188-194.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" HARDOON D R,SZEDMAK S,SHAWE-TAYLOR J.Canonical correlation analysis:an overview with application to learning methods[J].Neural Computation,2014,16(12):2639-2664." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJBK&amp;filename=SJBK15090500012263&amp;v=MDA2ODl0ak1xbzlGWk9vTkRubzZvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjBYYVJVPU5pZkpaYks5SA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         HARDOON D R,SZEDMAK S,SHAWE-TAYLOR J.Canonical correlation analysis:an overview with application to learning methods[J].Neural Computation,2014,16(12):2639-2664.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" LU Y.Lightweight and scalable secure communication in VANET[J].International Journal of Electronics,2015,102(5):765-780." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD15030400006776&amp;v=MjY3MjVqbkJhcks5SHRMTXE0OUZaT3NKQzNzL29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWMFhhUlU9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         LU Y.Lightweight and scalable secure communication in VANET[J].International Journal of Electronics,2015,102(5):765-780.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 李彬,贾滨诚,曹望璋,等.边缘计算在电力需求响应业务中的应用展望[J].电网技术,2018,42(1):79-87.LI Bin,JIA Bincheng,CAO Wangzhang,et al.Application prospect of edge computing in power demand response business[J].Power System Technology,2018,42(1):79-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801010&amp;v=MDk2NjJyQmZiRzRIOW5Ncm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VTHpQSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         李彬,贾滨诚,曹望璋,等.边缘计算在电力需求响应业务中的应用展望[J].电网技术,2018,42(1):79-87.LI Bin,JIA Bincheng,CAO Wangzhang,et al.Application prospect of edge computing in power demand response business[J].Power System Technology,2018,42(1):79-87.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 汪强,徐小兰,张剑.一种新的智能变电站通信业务安全隔离技术的研究[J].电力系统保护与控制,2015,43(17):139-144.WANG Qiang,XU Xiaolan,ZHANG Jian.A new method of smart substation communication service security isolation technology[J].Power System Protection and Control,2015,43(17):139-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201517022&amp;v=MDE4NjF5bmFlYkc0SDlUTnFJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVUx6UEw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         汪强,徐小兰,张剑.一种新的智能变电站通信业务安全隔离技术的研究[J].电力系统保护与控制,2015,43(17):139-144.WANG Qiang,XU Xiaolan,ZHANG Jian.A new method of smart substation communication service security isolation technology[J].Power System Protection and Control,2015,43(17):139-144.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-01 10:34</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),1-8+67 DOI:10.7500/AEPS20180803003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电力系统智能终端信息安全防护技术研究框架</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%B6%9B&amp;code=42868314&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E4%B8%9C%E8%89%B3&amp;code=38305545&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵东艳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E5%B3%B0&amp;code=23294971&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%B3%A2&amp;code=37365433&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AB%A0%E9%94%90&amp;code=38810260&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">章锐</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%85%A8%E7%90%83%E8%83%BD%E6%BA%90%E4%BA%92%E8%81%94%E7%BD%91%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1700647&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全球能源互联网研究院有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E4%BF%A1%E6%81%AF%E7%BD%91%E7%BB%9C%E5%AE%89%E5%85%A8%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司信息网络安全实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E6%99%BA%E8%8A%AF%E5%BE%AE%E7%94%B5%E5%AD%90%E7%A7%91%E6%8A%80%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1702167&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京智芯微电子科技有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着中国电网“三型两网”泛在电力物联网发展目标的提出,电力系统智能终端广泛互联、泛在接入,终端易成为攻击电网的主要目标和跳板。在此背景下,围绕电力系统智能终端安全互联和现场移动作业需求,对电力系统智能终端安全防护挑战及防护技术框架进行了阐述。构建了覆盖芯片层、终端层、交互层的电力系统智能终端防护框架,对芯片电路级可证明安全防护和内核故障自修复、融合可信计算和业务安全的异构终端主动免疫、面向不确定攻击特征的终端威胁精确感知与阻断、终端互联计算环境下电力系统智能终端安全接入和业务隔离等关键技术进行了详细展望。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E7%BB%88%E7%AB%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能终端;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%89%E5%85%A8%E6%8C%91%E6%88%98%E4%B8%8E%E9%A3%8E%E9%99%A9&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">安全挑战与风险;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%89%E5%85%A8%E9%98%B2%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">安全防护;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张涛(1976—),男,教授级高级工程师,主要研究方向：电力系统自动化、电力网络与信息安全、大数据监控预警分析。E-mail:zhangtao@geiri.sgcc.com.cn;
                                </span>
                                <span>
                                    赵东艳(1970—),女,教授级高级工程师,主要研究方向：电力网络与信息安全、电力芯片安全、电力芯片设计。E-mail:dongyan-zhao@sgitg.sgcc.com.cn;
                                </span>
                                <span>
                                    薛峰(1971—),男,教授级高级工程师,主要研究方向：大电网稳定控制、电力系统自动化、电力系统智能终端安全。E-mail:xue-feng@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    *张波(1985—),男,通信作者,高级工程师,主要研究方向：电力网络与信息安全、大数据监控预警分析。E-mail:zhangbo@geiri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-03</p>

            </div>
                    <h1><b>Research Framework of Cyber-security Protection Technologies for Smart Terminals in Power System</b></h1>
                    <h2>
                    <span>ZHANG Tao</span>
                    <span>ZHAO Dongyan</span>
                    <span>XUE Feng</span>
                    <span>ZHANG Bo</span>
                    <span>ZHANG Rui</span>
            </h2>
                    <h2>
                    <span>Global Energy Interconnection Research Institute Co., Ltd.</span>
                    <span>State Grid Key Laboratory of Information &amp; Network Security</span>
                    <span>Beijing Smart Chip Microelectronics Co., Ltd.</span>
                    <span>NARI Technology Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Along with the propose of the strategy of building power grid with 'three functions and two networks' and developing ubiquitous Internet of Things, the power system terminals are widely interconnected and ubiquitous, so the terminals are often regarded as the target and springboard when power grid is attacked. Under this background, by focusing on the security interconnection of smart devices and demand of mobile operation in power system, this paper expounds the challenges and technical framework of the security protection for smart terminals of power system. This paper builds the protection framework for smart terminals of power system covering chip layer, terminal layer and interaction layer. This paper gives a detailed prospect for some key technologies, such as provable security protection in chip circuit layer and kernel fault self-recovery, active immunity of heterogeneous terminals integrating trusted computing and business security, precise perception and blocking of terminal threats with uncertain attack features, power terminal security access and business isolation in the terminal interconnection computation environment.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=smart%20terminal&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">smart terminal;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=challenge%20and%20risk%20of%20security&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">challenge and risk of security;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=security%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">security protection;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-03</p>
                            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">为应对全球节能减排、能源综合利用效率提升的挑战,发展能源互联网成为推动后危机时代经济转型、发展低碳经济的重要手段<citation id="131" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。能源互联网的建设使得现代电网向开放、互联、以用户为中心的方向发展,实现多类型能源开放互联、各种设备与系统开放对等接入。2019年,国家电网有限公司提出了“三型两网”的战略发展目标,在建设坚强智能电网的基础上,重点建设泛在电力物联网,以构建世界一流能源互联网。泛在电力物联网将充分应用移动互联、人工智能等现代信息技术和先进通信技术,实现电力系统各个环节万物互联、人机交互,打造电网状态全面感知、信息高效处理、应用便捷灵活的能力。泛在电力物联网的建设主要包括感知层、网络层、平台层、应用层4个部分,其中感知层重点实现终端标准化统一接入,以及通信、计算等资源共享,在源端实现数据融通和边缘智能。在此背景下,智能表计、新一代配电终端、源网荷友好互动终端、电动汽车充电桩等多类型电力系统智能终端在电网中得以广泛应用<citation id="132" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,成为连接电力骨干网络与电力一次系统、用户的第一道门户。电力系统智能终端作为能源互联中多网“融合控制”的纽带节点,实现了电网监测数据的“本地疏导”以及电网对外控制的“功能聚合”<citation id="133" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>,其安全性直接关系到电网的安全稳定运行,研究电力系统智能终端的信息安全防护技术意义重大。</p>
                </div>
                <div class="p1">
                    <p id="62">针对电力系统信息安全防护问题,自2002年起中国提出了以网络边界隔离保护为主的电力二次安全防护体系<citation id="134" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,有效保障了电力监控系统和电力调度数据网的安全稳定运行。电力二次安全防护体系制定了“安全分区、网络专用、横向隔离、纵向认证”的安全防护策略,重点强调了通过内网隔离保护的方式确保电力二次系统的安全防护<citation id="135" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>,然而对新形势下电力系统智能终端的安全防护并未考虑。一方面,与传统信息安全相比,泛在电力物联网中各环节数亿规模终端具有异构与分散特性,后天标准化的终端自身安全防护理论与技术难以获得,如何兼顾实时性和安全性双重约束进行电力系统终端自身安全防护成为需要考虑的问题,电力系统智能终端自身安全性保证需求迫切。另一方面,随着泛在电力物联网建设推进,电力系统智能终端广泛采用无线传感网络等公共网络与电网主站系统进行通信<citation id="136" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>,在电力二次安全防护体系隔离保护边界外形成具有泛在互联、开放共享特性的边缘计算网络。这必然会将网络攻击威胁传导至电力系统本体,使得因网络攻击造成的大停电风险陡增。</p>
                </div>
                <div class="p1">
                    <p id="63">为应对以上安全威胁,2014年国家发改委和能源局发布了《电力监控系统安全防护规定》<citation id="137" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>,要求电力生产控制大区设立安全接入区,对使用无线通信网等方式纵向接入生产控制大区的电力系统智能终端进行网络隔离。因此,在当前网络攻击手段呈现高级定制化、特征不确定化的严峻形势下,如何解决异构多样、数量庞大的电力系统智能终端边缘接入过程中的网络攻击实时监控发现和防渗透成为需要考虑的另外一项重要问题。</p>
                </div>
                <div class="p1">
                    <p id="64">为此,本文围绕电力系统智能设备安全互联需求,首先分析电力系统智能终端业务特征和信息安全风险,明确电力系统智能终端信息安全防护特性;在此基础上,本文总结提出了电力系统智能终端信息安全防护面临的关键技术问题;然后,设计构建了覆盖芯片层、终端层、交互层的电力系统智能终端信息安全防护研究框架;最后,对电力系统智能终端信息安全防护关键技术进行了展望。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>1</b> 电力系统智能终端信息安全风险</h3>
                <div class="p1">
                    <p id="66">近年来网络空间安全事件频发,国家级、集团式网络安全威胁层出不穷<citation id="141" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。电力等重要基础设施领域成为“网络战”的重点攻击目标之一,信息安全形势异常严峻<citation id="138" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。2010年“震网”病毒事件中,西门子可编程逻辑控制器(PLC)终端受病毒攻击导致1 000多台离心机损毁,使得核电站瘫痪。2015年乌克兰停电事件,以终端为攻击跳板瘫痪电力控制系统导致,成为全球首例公开报道的因黑客攻击导致大范围停电事件<citation id="139" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。以上事件均表明,电力系统智能终端已成为攻击电网的重要目标和主要跳板<citation id="140" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,面临着严峻的信息安全风险。本文从信息安全防护的保密性、完整性、可用性3项重要目标角度出发<citation id="142" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>,结合电力系统智能终端的组成结构和业务特征对信息安全风险进行分析,具体涉及芯片层、终端层、交互层3个方面,如图1所示。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919001_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电力系统智能终端安全防护的挑战" src="Detail/GetImg?filename=images/DLXT201919001_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电力系统智能终端安全防护的挑战</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919001_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Challenges of security protection for smart 
terminals in power system</b></p>

                </div>
                <h4 class="anchor-tag" id="68" name="68">1)芯片层:</h4>
                <div class="p1">
                    <p id="69">电力系统智能终端芯片自主可控性和安全性不足,在非受控环境下面临后门漏洞被利用风险。</p>
                </div>
                <div class="p1">
                    <p id="70">2018年Intel芯片漏洞事件,爆出Intel芯片存在融毁漏洞以及幽灵漏洞,利用该漏洞进行攻击,可获取用户的账号密码、通信信息等隐私,智能终端均受波及,电力系统智能终端芯片同样面临漏洞、后门隐患的巨大问题。随着电力系统智能终端的开放性逐渐增强,与外界交互范围逐渐扩大,电力系统智能终端芯片安全性的不足逐渐凸显,主要表现在电力系统智能终端芯片自主可控程度低、芯片安全设计不足,导致当前电力系统智能终端存在“带病”运行,漏洞隐患易被攻击利用造成安全事件。为此,需要在芯片层面提高电力系统智能终端芯片的安全性,从芯片层面提高电网的安全防护能力。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">2)终端层:</h4>
                <div class="p1">
                    <p id="72">异构电力系统智能终端计算环境安全保证不足,存在终端被恶意控制破坏的风险。</p>
                </div>
                <div class="p1">
                    <p id="73">据数据统计表明,目前中国电网已部署各类型电力系统智能终端总数超4亿,规划至2030年接入各类保护、采集、控制终端设备数量将达到20亿。各类电力系统智能终端覆盖了电力“发电、输电、变电、配电、用电、调度”等各个环节,终端形态各异且业务逻辑差异巨大。终端复杂多样的嵌入式硬件计算环境、异构的软件应用环境和多类型私有通信协议等特性,使得其安全防护尚未形成统一标准。各类终端安全防护措施和水平亦参差不齐,在面对病毒、木马等网络攻击时整体安全防护能力薄弱。同时,电力系统智能终端在研发、生产、制造等环节无法避免的漏洞后门隐患也存在被攻击者利用的巨大安全风险。随着电力系统智能化水平的不断升级,各类型电力系统智能终端越来越多地承载了大量异构封闭、连续作业的电力生产运营应用,运行可靠性、实时性要求较高。电力系统智能终端一旦遭受恶意网络攻击,将可能导致终端生产监测信息采集失真,甚至造成终端误动作引发停电风险,传统事后响应型的终端被动防护技术无法满足电力安全防护的需要。因此,确保电力系统智能终端软硬件计算环境安全的标准化防护技术,以及事前防御型的主动防御技术研究需求迫切。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74">3)交互层:</h4>
                <div class="p1">
                    <p id="75">电力系统智能终端广泛互联互通导致网络开放性扩大,引入网络攻击渗透破坏风险。</p>
                </div>
                <div class="p1">
                    <p id="76">泛在电力物联网的建设,其核心目标是将电力用户及其设备、电网企业及其设备、发电企业及其设备、供应商及其设备,以及人和物连接起来,产生共享数据,为用户、电网、发电、供应商和政府社会服务。以电网为枢纽,发挥平台和共享作用,为全行业和更多市场主体发展创造更大机遇,提供价值服务。因此,泛在电力物联网环境下的电力系统智能终端将广泛采用电力无线专网、NB-IoT、北斗定位、IPv6和5G等无线、公共网络与电网主站系统进行通信,使得电力系统智能终端的通信交互形式将呈现数量大、层级多、分布广、种类杂等特点,极大地增加了遭受网络攻击的暴露面。无论是电力系统智能终端,还是主站电力系统,被网络攻击渗透破坏的风险均进一步增大。在当前网络空间安全异常严峻的形势下,新型网络攻击手段不断衍变衍生,呈高级、定制化、持续性发展,尤其是面向工控环境的攻击更具有高度定制化、危害大的特点,使得电力系统智能终端通信交互过程中面临着新型网络攻击被动处置的局面。例如在乌克兰停电事件中,黑客通过欺骗电力公司员工信任、植入木马、后门连接等方式,绕过认证机制,对乌克兰境内3处变电站的数据采集与监控(SCADA)系统发起攻击,删除磁盘所有文件,造成7个110 kV和23个35 kV变电站发生故障,从而导致该地区发生大面积停电事件。</p>
                </div>
                <div class="p1">
                    <p id="77">综上可知,电力系统智能终端面临的芯片层、终端层信息安全风险主要由终端芯片、计算环境安全性不可控和漏洞被利用等原因造成,可归纳为终端“自身安全”问题。交互层信息安全风险产生的原因主要为电力系统智能终端在互联接入过程中存在被渗透攻击可能性造成的,可归纳为“攻击防御”问题。</p>
                </div>
                <h3 id="78" name="78" class="anchor-tag"><b>2 电力系统智能终端信息安全防护技术问题剖析</b></h3>
                <div class="p1">
                    <p id="79">为了解决电力系统智能终端“自身安全”和“攻击防御”问题,国内外学者开展了诸多信息安全防护技术研究,主要从传统信息安全的角度探索密码技术在终端自身数据保护、通信协议安全、安全接入传输方面的应用<citation id="143" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。然而,受制于当前中国的芯片自主可控水平限制,以及电力系统智能终端异构多样的复杂计算环境和高安全、高实时运行特性限制,加之网络攻击特征不确定的混合约束,电力系统智能终端的整体安全防护尚存在待突破的技术问题,具体如下。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80">1)技术问题1:</h4>
                <div class="p1">
                    <p id="81">覆盖电路级、CPU内核及片上内嵌入式操作系统的芯片全通路安全防护机制及适应各类异构终端的普适性主动免疫问题。</p>
                </div>
                <div class="p1">
                    <p id="82">根据安全风险分析可知,解决电力系统智能终端“自身安全”问题,必须实现芯片安全和终端计算环境安全。</p>
                </div>
                <div class="p1">
                    <p id="83">在电力系统智能终端芯片层,面临的安全隐患表现为芯片各层次防护理论和技术无法满足安全需求。然而,当前电力系统智能终端采用了大量先进工艺条件制造的芯片,此类芯片主要由国外掌控,自主可控程度很低,其安全性保障技术更是存在空白。随着中国自主先进芯片技术发展,电力系统智能终端芯片在实现自主可控的同时应充分考虑芯片的安全防护,同步设计、同步发展。首先需从芯片设计理论的安全建模方面进行技术突破,确保理论层面的可证明安全。其次,应突破电路级、CPU内核以及片上内嵌入式操作系统等芯片核心组件的安全防护技术,从而构建芯片全通路安全防护技术体系。在电力系统智能终端计算环境安全方面,由于电力系统智能终端异构多样、资源受限、长期运行,传统终端被动式、个性化安全技术无法适用。因此需开展结合芯片层面的终端安全技术研究,构建适用于电力系统智能终端不同硬件架构、不同系统环境、不同应用环境的标准化安全防护框架,且能够在网络安全事件发生前、发生时确保终端计算环境的安全性和完整性,最终形成电力系统智能终端的普适性主动免疫技术体系。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84">2)技术问题2:</h4>
                <div class="p1">
                    <p id="85">攻击特征不确定、终端/业务/网络强耦合条件下,终端安全状态建模、精确感知及威胁阻断问题。</p>
                </div>
                <div class="p1">
                    <p id="86">解决电力系统智能终端“攻击防御”问题,重点需突破电力系统终端远程接入交互过程中的攻击监测和防渗透技术。然而,电力系统智能终端点多面广、业务系统专业性强、互联网络组成复杂度高,且三者间相互耦合,而针对电力系统的网络攻击呈现定制化、隐蔽化和高级化等特点,难以清晰描述基于零日漏洞的高级持续性网络攻击的机理和特征,不同电力系统智能终端、系统、网络在攻击下的表现不一,因此无法单一根据攻击特征进行识别和阻断。传统监测手段缺少对电力业务场景的安全建模,监测数据源仅涉及CPU内存等基础资源状态和基础网络流量,未面向电网业务流、专用协议和应用特征进行深度监控与分析,难以精确、深入地感知电力系统智能终端系统安全状态,需要探索终端安全精确感知与攻击阻断技术。同时,在电力设备广泛互联后,边缘侧安全防护能力不足,需突破混合电力业务可信边缘接入与多级安全隔离技术。</p>
                </div>
                <h3 id="87" name="87" class="anchor-tag"><b>3 电力系统智能终端信息安全防护技术研究思路</b></h3>
                <div class="p1">
                    <p id="88">针对电力系统智能设备安全互联的需求,以解决电力系统智能终端“自身安全”和“攻击防御”问题为核心,本文提出了覆盖“芯片层、终端层、交互层”的3层安全防护研究脉络,构建电力系统智能终端安全防护技术研究模型,如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="89">具体来说,首先需解决“覆盖电路级、CPU内核及片上内嵌入式操作系统的芯片全通路安全防护机制及适应各类异构终端的普适性主动免疫问题”,从芯片层安全和终端层安全开展关键技术研究,以确保电力系统智能终端自身安全。在芯片层,需开展芯片电路级安全、专用CPU内核、片上内嵌入式操作系统安全等3方面技术研究,为电力系统智能终端计算环境安全提供满足安全性、实时性要求的电力专用芯片,为终端主动免疫能力构建提供基础。在终端层,需从终端计算环境安全、应用安全、通信安全角度,重点研究具有主动免疫能力的电力系统智能终端内嵌入式组件和控制单元技术,并研制具备主动免疫能力的电力嵌入式组件、控制单元和终端。芯片层研究和终端层研究的成果共同解决终端主动免疫问题;同时,终端层将为交互层提供终端安全监测数据,并向交互层终端边缘接入防护提供业务场景和接入需求。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919001_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 防护技术研究模型" src="Detail/GetImg?filename=images/DLXT201919001_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 防护技术研究模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919001_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Research model of protection technology</b></p>

                </div>
                <div class="p1">
                    <p id="91">在此基础上,为解决“攻击特征不确定、终端/业务/网络强耦合条件下,终端安全状态建模、精确感知及威胁阻断”的问题,需从交互层安全开展关键技术研究以确保外部攻击防御。具体来说,面向主动免疫终端的互联应用场景,研究提供网络监控防御和安全交互保障技术;从终端状态感知、攻击识别、威胁阻断等3个监控与防渗透必要环节,研究终端、业务、网络多维融合状态感知、关联电力业务逻辑的深度攻击识别、终端网络联动的威胁阻断技术,实现终端安全威胁精确感知与阻断,为电力系统智能终端提供网络攻击防渗透决策控制服务。同时,研究电力系统智能终端的统一边缘接入场景安全防护,为终端的边缘接入安全、数据安全和隔离保护提供技术支撑,为具有自免疫能力的电力系统智能终端的边缘接入提供安全传输通道。</p>
                </div>
                <h3 id="92" name="92" class="anchor-tag"><b>4 电力系统智能终端信息安全防护关键技术</b></h3>
                <div class="p1">
                    <p id="93">下文将从芯片层、终端层、交互层等3个方面对电力系统智能终端安全防护需突破的关键技术展开阐述。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94">1)芯片层安全防护关键技术:</h4>
                <div class="p1">
                    <p id="95">芯片电路级可证明安全防护技术和内核故障自修复技术。</p>
                </div>
                <div class="p1">
                    <p id="96">针对复杂环境、先进工艺条件以及新型攻击模型带来的一系列芯片安全问题,研究覆盖电路级、CPU内核以及嵌入式操作系统的具有完全自主知识产权的电力芯片安全技术<citation id="144" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。满足电力系统终端对电力专用芯片的高安全、高可靠、高实时性要求。</p>
                </div>
                <div class="p1">
                    <p id="97">首先需要进行芯片级安全防护理论研究,针对集成电路器件的信息泄露产生源问题<citation id="145" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,具体理论研究方法为:研究先进工艺下电流、光、热等物理信息的产生机理<citation id="146" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,掌握其内在物理特性和工艺间的关系;分析芯片电路元件的组合物理特性,以及多元并行数据在信息泄露上的相互影响;在芯片内部特征差异和外部噪声环境下,研究先进工艺下电力专用芯片物理信息泄露的精准建模方法,构建普适性物理信息泄露模型;研究可证明安全的泄露信息掩码、隐藏技术以及抵御高阶分析和模式类分析的防护技术,提升芯片安全设计理论与方法;研究层次化芯片安全防御体系架构。通过研究芯片运行电磁环境监测、运行状态监测、多源故障检测技术,实现芯片的环境监测和内部监测。研究CPU指令流加密和签名、平衡电路构建、数字真随机数电路等技术,实现芯片内部数据的存储加密、总线扰动、电路掩码。提出可证明安全的自主知识产权芯片电路级防护方法,满足电力专用芯片的高安全要求。</p>
                </div>
                <div class="p1">
                    <p id="98">在理论研究基础上,需基于可证明安全的芯片电路级防护方法进行芯片电路级防护实现技术研究。首先,基于自主知识产权的CPU架构,研发带有高安全、高可靠特性的CPU内核,并对以上技术进行仿真验证,研究形成CPU内核故障自修复技术,满足电力专用芯片的高可靠性要求;然后,确定仿真验证可行性,并采用以上关键技术研制低功耗、高速特性的电力专用芯片,开发适用于电力应用的片上内嵌入式操作系统,满足电力专用芯片的高实时性要求。</p>
                </div>
                <div class="p1">
                    <p id="99">最后,对研制的电力专用芯片和内嵌入式操作系统进行全套模拟测试,以确定满足后续电力智能终端的开发应用。通过芯片层安全研究方法确保电力专用芯片满足安全防护要求,实现功耗电磁隐藏、数据命令掩码、电路屏蔽,以抵御模板攻击、电磁注入攻击等新型信道攻击、故障攻击、侵入式攻击。具体研究框架如图3所示。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100">2)终端层安全防护关键技术:</h4>
                <div class="p1">
                    <p id="101">融合可信计算和业务安全的异构智能终端主动免疫技术。</p>
                </div>
                <div class="area_img" id="102">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919001_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 芯片层防护研究框架" src="Detail/GetImg?filename=images/DLXT201919001_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 芯片层防护研究框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919001_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Research framework of chip layer protection</b></p>

                </div>
                <div class="p1">
                    <p id="103">针对电力智能终端异构、资源受限条件带来的终端易被恶意控制和破坏的风险,提出研究融合可信计算和业务安全的异构智能终端主动免疫技术。首先,根据电力多场景业务应用情况,分析各类电力系统智能终端的安全防护需求,提取异构智能终端的主动免疫需求特征;然后,根据异构终端的主动免疫需求特征,研究建立适应电力系统智能终端的普适性主动免疫安全架构。①在硬件安全架构技术研究方面,针对电力终端特性研究基于电力专用芯片的电力终端可信根<citation id="147" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,实现对电力终端操作系统、业务应用程序的可信量度,保证终端状态的可信<citation id="149" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>;设计以可信根为基础、以嵌入式微控制单元(MCU)为应用的终端可信逻辑硬件架构,研究端口安全访问机制和接口驱动安全机制,实现终端的主动免疫能力。②在软件架构技术研究方面,针对电力终端在数据交互、访问机制、检查机制、审计机制方面存在的漏洞,研究数据安全保护机制<citation id="148" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,保证各个应用和各部分数据的独立安全;研究满足电力系统需求的安全访问控制机制,外层访问和软件平台之间的安全检查机制;研究适应外层、软件平台访问的安全访问审计机制。</p>
                </div>
                <div class="p1">
                    <p id="104">在电力系统智能终端普适性主动免疫安全架构基础上,为实现终端计算环境安全、业务应用安全和对外通信安全,提升多种场景下异构电力系统智能终端的安全防护能力。需开展系统安全访问、数据安全保护、信任链构建、可信量度与可信管理、可信证明与可信证据收集、数据安全交互、核心功能保护、快速恢复及通信完整性保护等方面的关键技术研究,建立适应电力系统异构终端的普适性主动免疫体系。具体研究框架如图4所示。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105">3)交互层安全防护关键技术一:</h4>
                <div class="p1">
                    <p id="106">面向不确定攻击特征的终端威胁精确感知与阻断技术。</p>
                </div>
                <div class="p1">
                    <p id="107">针对电力终端接入和互联过程中的攻击监测、异常处理与安全防护需求存在的问题,研究基于“异常监测—阻断响应—安全防护”的交互层安全技术。</p>
                </div>
                <div class="area_img" id="108">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919001_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 终端层防护研究框架" src="Detail/GetImg?filename=images/DLXT201919001_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 终端层防护研究框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919001_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Research framework of terminal layer protection</b></p>

                </div>
                <div class="p1">
                    <p id="109">首先,研究多级分布式监测与防渗透架构,构建监测布点机制和终端防渗透模型:①针对典型电力终端业务场景,分析不同场景的脆弱性和安全威胁,研究基于业务场景的终端网络渗透路径;②对终端系统中已有的安全防御措施进行建模;③综合防御模型与终端网络渗透路径,形成不同业务场景的监控与防渗透模型。</p>
                </div>
                <div class="p1">
                    <p id="110">其次,针对网络渗透攻击特征的不确定性,需研究终端、业务、网络多维融合安全状态建模与感知方法,建立各维度安全状态基准,采用异常特征抽取技术获取各类攻击和异常特征的映射关系,反向推导可能发生的渗透攻击,实现异常识别。在终端安全状态感知方面,需分析多源异构嵌入式电力智能终端硬件资源、可信模块、配置文件、关键进程等运行状态特征,构建面向终端状态异常行为的分类和诊断模型,实现对多源异构终端的有效异常感知。在业务安全状态感知方面,开展基于协议深度分析的业务异常感知的研究。分析电力协议的格式规范、业务指令特征和操作逻辑,对协议进行深度解析并提取指令级特征<citation id="150" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>;分析单一数据报文的合规性,识别畸形报文;分析组合数据报文,还原业务操作行为,实现对违规行为的异常感知。在网络安全状态感知方面,从通信路径、通信频率、流量大小、流量类型等多维角度分析电力终端流量特征<citation id="151" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,并融合归一化处理,以自学习的方式确定行为基线,实现流量异常识别。</p>
                </div>
                <div class="p1">
                    <p id="111">在此基础上,针对电力系统遭受渗透攻击后的准确有效响应需求,结合各类电力系统业务场景,研究基于特征提取和模式识别的攻击关联分析方法,构建概率关联模型和因果关联模型,对攻击特征进行关联分析<citation id="152" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>,作为攻击识别技术的支撑基础。对具有较显著特征的攻击行为,构建多模式快速匹配模型,实现攻击的快速匹配识别,对特征相对不很显著的复杂攻击行为,利用机器学习,实现攻击的有效检测。</p>
                </div>
                <div class="p1">
                    <p id="112">最后需研究防渗透策略管理和隔离阻断技术,形成网络和终端设备的策略下发、执行和优化等综合管理方法;对于被入侵的高风险终端,产生终端隔离策略或网络阻断策略,对于受影响终端,生成风险规避策略。并需要研究策略优化、冲突检测、冲突消除算法,实现融合“终端隔离”与“网络阻断”的多层协同防御策略,最终基于攻击危害评估的隔离阻断技术实现攻击的抵御和消解。具体研究框架如图5所示。</p>
                </div>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919001_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 交互层安全监测与防渗透研究框架" src="Detail/GetImg?filename=images/DLXT201919001_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 交互层安全监测与防渗透研究框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919001_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Research framework of security monitoring 
and anti-infiltration at interaction layer</b></p>

                </div>
                <h4 class="anchor-tag" id="114" name="114">4)交互层安全防护关键技术二:</h4>
                <div class="p1">
                    <p id="115">电力系统智能终端互联场景下终端边缘安全接入和混合业务隔离保护技术。</p>
                </div>
                <div class="p1">
                    <p id="116">首先研究电力系统智能终端边缘接入体系架构和安全防护体系,为电力监控系统、智慧能源系统、能源计量系统的终端互联安全提供基础支撑。</p>
                </div>
                <div class="p1">
                    <p id="117">在此基础上,针对电力系统智能终端互联、混合业务统一接入场景下,海量多样化终端的合法快速接入认证问题,需采用分布式授权接入控制、轻量级验签等方法,研究快速接入认证技术;在轻量级公钥、私钥研究的基础上,提出轻量级签名算法以及公钥对生成算法<citation id="153" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>,通过软硬件结合方式构建轻量级的验签体系,支撑系统的实时验签处理。实现终端分布式授权和高速安全接入认证。同时,需针对不同边缘侧业务、环境、时间、跨度,实现不同安全需求的边缘侧认证授权技术,即在知识库、规则库构建的基础上,基于自学习方法构建完整的电力系统边缘计算认证因子体系<citation id="154" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>,实现多种认证因子共存的“白名单”最小化授权认证。</p>
                </div>
                <div class="p1">
                    <p id="118">针对边缘接入过程中的数据安全防护问题,需研究轻量级密钥更新和数据安全处理与质量保障技术,实现全实时数据安全防护。首先设计密钥管理、协商、更新机制,重点研究混合业务分级分类安全存储、高速接入场景动态协调存储方法,满足数据高速增量存储。在此基础上,研究高性能的安全多方计算方法,实现实时数据流的安全、高速处理和隐私保护,在计算能力和带宽约束条件下解决数据篡改、数据失真等安全问题,并在边缘计算能力和带宽约束条件下实现数据清洗、融合、治理,定量化提升数据质量。</p>
                </div>
                <div class="p1">
                    <p id="119">最后针对多业务互联过程中的业务隔离困难的问题<citation id="155" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>,需结合资源虚拟化调度和切片技术,研究多业务安全隔离技术,选择合适的切片粒度和生命周期,平衡切片的灵活性和复杂性,实现多业务共享资源的切片式安全隔离,支持混合业务可信敏捷接入与多级安全隔离。同时为了确保业务连续性不受影响,充分利用不同通道的优势,需采用通道切换的方法进行多模通道自动倒换,实现通道使用优化,提高业务接入和备份能力,确保业务状态不中断。具体研究框架如图6所示。</p>
                </div>
                <div class="area_img" id="120">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919001_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 交互层终端边缘安全接入研究框架" src="Detail/GetImg?filename=images/DLXT201919001_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 交互层终端边缘安全接入研究框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919001_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Research framework of terminal security 
edge-access at interaction layer</b></p>

                </div>
                <h3 id="121" name="121" class="anchor-tag"><b>5 电力系统智能终端信息安全防护能力测试验证技术</b></h3>
                <div class="p1">
                    <p id="122">电力系统智能终端信息安全防护需要多方面的关键技术,目前国内外尚无适用于电力系统智能终端业务环境的安全性测评验证技术。本文尝试从安全防护技术集成优化、实验室测试验证、多业务综合试验验证等3个方面,对电力系统智能终端信息安全防护技术有效性进行分析和展望。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123">1)安全防护关键技术集成优化。</h4>
                <div class="p1">
                    <p id="124">电力系统智能终端安全防护涉及了芯片层、终端层、交互层3个方面,相关技术在应用过程中需兼容电力不同业务系统应用场景、防护要求及措施的差异。同时,需要兼顾与各业务系统在功能模型、性能指标、安全策略等方面的匹配性,考虑与已有防护策略的优化集成应用需求,以支撑芯片层—终端层—交互层安全防护技术的整体研发与应用。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125">2)安全性实验室测试验证。</h4>
                <div class="p1">
                    <p id="126">为满足电力系统智能终端信息安全防护技术有效性验证需求,需基于电力业务系统运行场景模拟,研究安全防护能力的实验室测试技术,构建终端安全性检验测试平台,实现安全功能符合性、穿透性测试。此外,需研究考虑不同攻击密度、攻击特征及目标定位的攻击用例,构建安全攻防验证平台,实现主动免疫电力系统智能终端及安全监测与防渗透系统安全功能的有效性测试。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127">3)安全性综合验证评估。</h4>
                <div class="p1">
                    <p id="128">综合考虑实际业务环境中的负荷特点、供电可靠性要求等因素,在安全防护技术应用到生产环境后,为对相关安全技术有效性以及业务影响性进行测评验证。需考虑通过红队攻击和专家组验证等方式,采用终端自身攻击、纵向通信攻击、主站下行攻击等方式,验证主动免疫电力终端、终端安全监测与防渗透系统、边缘计算安全接入设备的安全功能有效性,并评估对业务系统实时性、正确性、可靠性等方面的影响及对现有防护体系的提升能力。</p>
                </div>
                <h3 id="129" name="129" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="130">本文对泛在电力物联网环境下电力系统智能终端安全防护面临的风险和技术问题进行了剖析,设计了覆盖芯片层、终端层、交互层的电力系统智能终端安全防护框架,以进一步扩充完善现有电力二次系统的安全防护体系。本文所展望的芯片电路级可证明安全防护和内核故障自修复、异构终端主动免疫、终端威胁精确感知与阻断、互联环境下电力系统智能终端安全边缘接入和业务隔离等关键技术,在未来仍有较长的路要走,需要综合考虑电力系统高实时性、高连续性要求,在不影响电力业务的情况下开展针对性安全防护。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519001&amp;v=MTAwMjVyRzRIOVROcG85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VTHpQSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 孙宏斌,郭庆来,潘昭光.能源互联网:理念、架构与前沿展望[J].电力系统自动化,2015,39(19):1-8.SUN Hongbin,GUO Qinglai,PAN Zhaoguang.Energy Internet:concept,architecture and frontier outlook[J].Automation of Electric Power Systems,2015,39(19):1-8.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201415001&amp;v=MDE2NjdmWnVac0Z5bm1VTHpQSVNIVGVyRzRIOVhOcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 董朝阳,赵俊华,文福拴,等.从智能电网到能源互联网:基本概念与研究框架[J].电力系统自动化,2014,38(15):1-11.DONG Zhaoyang,ZHAO Junhua,WEN Fushuan,et al.From smart grid to Energy Internet:basic concept and research framework[J].Automation of Electric Power Systems,2014,38(15):1-11.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512370524000&amp;v=MTc5MzdPc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdMSTEwVFhGcXpHYmE1SE5MTHI0cEhZ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 刘振亚.全球能源互联网[M].北京:中国电力出版社,2015.LIU Zhenya.Global energy internet[M].Beijing:China Electric Power Press,2015.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" >
                                    <b>[4]</b>
                                 国家电力监管委员会.电力二次系统安全防护规定[EB/OL].[2018-01-09].http://www.gov.cn/gongbao/content/2005/content_75122.htm.State Power Supervision Commission.Security protection regulations on power secondary system[EB/OL].[2018-01-09].http://www.gov.cn/gongbao/content/2005/content_75122.htm.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXKX201702024&amp;v=MjQxOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVMelBJVFhBZHJHNEg5Yk1yWTlIWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王静,高昆仑,张波.基于网络隔离与安全数据交换的发电集团双网体系研究与设计[J].电信科学,2017,33(2):163-172.WANG Jing,GAO Kunlun,ZHANG Bo.Research and design in dual network scheme of power corporation based on network isolation and secure data exchange[J].Telecommunications Science,2017,33(2):163-172.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201505015&amp;v=MzI3NjRkTEc0SDlUTXFvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVUx6UEx5dlM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王继业,孟坤,曹军威,等.能源互联网信息技术研究综述[J].计算机研究与发展,2015,52(5):1109-1126.WANG Jiye,MENG Kun,CAO Junwei,et al.Information technology for energy internet:a survey[J].Journal of Computer Research and Development,2015,52(5):1109-1126.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" >
                                    <b>[7]</b>
                                 国家发展和改革委员会.电力监控系统安全防护规定[EB/OL].[2018-01-09].https://wenku.baidu.com/view/37ea752abfd5b 9f3f90f76c66137ee06eef94e4b.html.National Development and Reform Commission.Security protection regulations on power monitoring system[EB/OL].[2018-01-09].https://wenku.baidu.com/view/37ea752abfd5b 9f3f90f76c66137ee06eef94e4b.html.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201608022&amp;v=MTkwODNUZXJHNEg5Zk1wNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVMelBJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 李中伟,佟为明,金显吉.智能电网信息安全防御体系与信息安全测试系统构建:乌克兰和以色列国家电网遭受网络攻击事件的思考与启示[J].电力系统自动化,2016,40(8):147-151.LI Zhongwei,TONG Weiming,JIN Xianji.Construction of cyber security defense hierarchy and cyber security testing system of smart grid:thinking and enlightenment for network attack events to national power grid of Ukraine and Israel[J].Automation of Electric Power Systems,2016,40(8):147-151.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cyber-physical attacks and defences in the smart grid:a survey">

                                <b>[9]</b> HE H,YAN J.Cyber-physical attacks and defenses in the smart grid:a survey[J].IET Cyber-Physical Systems:Theory &amp; Applications,2017,1(1):13-27.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000004806&amp;v=MjA0MTFOcjQ5RlpPc0xCSHcvb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVYwWGFSVT1OaWZJWTdLN0h0ag==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> RAMCHURN S D,VYTELINGUM P,ROGERS A,et al.Putting the ‘smarts’ into the smart grid:a grand challenge for artificial intelligence[J].Communications of the ACM,2012,55(4):86-97.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201602002&amp;v=MzE4NzNZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVUx6UElTSFRlckc0SDlmTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王栋,陈传鹏,颜佳,等.新一代电力信息网络安全架构的思考[J].电力系统自动化,2016,40(2):6-11.WANG Dong,CHEN Chuanpeng,YAN Jia,et al.Pondering a new-generation security architecture model for power information network[J].Automation of Electric Power Systems,2016,40(2):6-11.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201607021&amp;v=MTY0Nzh0R0ZyQ1VSN3FmWnVac0Z5bm1VTHpQSVNIVGVyRzRIOWZNcUk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 童晓阳,王晓茹.乌克兰停电事件引起的网络攻击与电网信息安全防范思考[J].电力系统自动化,2016,40(7):144-148.TONG Xiaoyang,WANG Xiaoru.Inference and countermeasure presupposition of network attack in incident on Ukrainian power grid[J].Automation of Electric Power Systems,2016,40(7):144-148.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXJS201709030&amp;v=MjI3MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVMelBNVFhCZmJHNEg5Yk1wbzlHWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陆忞,周昊.电力系统智能终端通信接入网风险分析与安全接入技术研究[J].通信技术,2017,50(9):2067-2073.LU Min,ZHOU Hao.Risk analysis and secure access technology of power terminal communication access network[J].Communications Technology,2017,50(9):2067-2073.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYW200816048&amp;v=MjM3NDBGckNVUjdxZlp1WnNGeW5tVUx6UEx6N1NlYkc0SHRuTnFZOUJiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 平震宇.电力系统网络安全隔离的设计和实现[J].计算机与网络,2008,34(16):56-58.PING Zhenyu.Design and implementation of security isolation for electric power system networks[J].Computer &amp; Network,2008,34(16):56-58.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXX201201027&amp;v=MTYyNjVyRzRIOVBNcm85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VTHpQSVNIVGQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 邓松,林为民,张涛.基于TNC的电力系统智能终端安全接入技术研究[J].电力系统通信,2012,33(1):78-81.DENG Song,LIN Weimin,ZHANG Tao.Research on security access of power terminal based on trusted network connection[J].Telecommunications for Electric Power System,2012,33(1):78-81.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security and Privacy Challenges in the Smart Grid">

                                <b>[16]</b> MCDANIEL P,MCLAUGHLIN S.Security and privacy challenges in the smart grid[J].IEEE Security &amp; Privacy,2009,7(3):75-77.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Technology Overview of the PowerChip Development Program">

                                <b>[17]</b> ARAGHCHINI M,CHEN J,DOAN-NGUYEN V,et al.A technology overview of the power chip development program[J].IEEE Transactions on Power Electronics,2013,28(9):4182-4201.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Equivalent Circuit Modeling of Cryptographic IntegratedCircuit for Information Security Design">

                                <b>[18]</b> IOKIBE K,AMANO T,OKAMOTO K,et al.Equivalent circuit modeling of cryptographic integrated circuit for information security design[J].IEEE Transactions on Electromagnetic Compatibility,2013,55(3):581-588.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Microscopic lock-in thermography investigation of leakage sites in integrated circuits">

                                <b>[19]</b> BREITENSTEIN O,LANGENKAMP M,ALTMANN F,et al.Microscopic lock-in thermography investigation of leakage sites in integrated circuits[J].Review of Scientific Instruments,2000,71(11):4155-4160.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201403029&amp;v=MDIxNDl1WnNGeW5tVUx6UElUckJmYkc0SDlYTXJJOUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 孙辰,刘东,凌万水,等.配电自动化远程终端的可信研究[J].电网技术,2014,38(3):736-743.SUN Chen,LIU Dong,LING Wanshui,et al.Research on trustiness of remote terminal units in distribution automation[J].Power System Technology,2014,38(3):736-743.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200524018&amp;v=MjQ0NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVMelBJU0hUZXJHNEh0VE9xNDlFYklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 伍军,段斌,黄生龙.基于可信计算方法的变电站自动化远程通信设计[J].电力系统自动化,2005,29(24):60-64.WU Jun,DUAN Bin,HUANG Shenglong.Design of remote communication in substation automation based on trusted computing method[J].Automation of Electric Power Systems,2005,29(24):60-64.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201120011&amp;v=Mjk5NDFTSFRlckc0SDlET3I0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVUx6UEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 童晓阳.基于可信计算的广域保护与变电站通信安全防御策略[J].电力系统自动化,2011,35(20):53-58.TONG Xiaoyang.Proactive defense strategies for wide-area protection and substation communication based on trusted computing[J].Automation of Electric Power Systems,2011,35(20):53-58.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Two-factor data security protection mechanism for cloud storage system">

                                <b>[23]</b> LIU J K,LIANG K,SUSILO W,et al.Two-factor data security protection mechanism for cloud storage system[J].IEEE Transactions on Computers,2016,65(6):1992-2004.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200713021&amp;v=MDU0NTFzRnlubVVMelBJVHJCZmJHNEh0Yk5ySTlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 王英涛,张道农,谢晓冬,等.电力系统实时动态监测系统传输规约[J].电网技术,2007,31(13):81-85.WANG Yingtao,ZHANG Daonong,XIE Xiaodong,et al.Study on transmission protocol for real-time dynamic monitoring system of power systems[J].Power System Technology,2007,31(13):81-85.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201206034&amp;v=MTYxNTVHWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVMelBJVHJCZmJHNEg5UE1xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 侯重远,江汉红,芮万智,等.基于Lognormal-GMM模型的船舶电力监测网络流量建模方法[J].电网技术,2012,36(6):188-194.HOU Zhongyuan,JIANG Hanhong,RUI Wanzhi,et al.A traffic modeling approach for ship electrical power monitoring network based on Lognormal-GMM[J].Power System Technology,2012,36(6):188-194.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJBK&amp;filename=SJBK15090500012263&amp;v=MjI5NDVUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVYwWGFSVT1OaWZKWmJLOUh0ak1xbzlGWk9vTkRubzZvQk1UNg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> HARDOON D R,SZEDMAK S,SHAWE-TAYLOR J.Canonical correlation analysis:an overview with application to learning methods[J].Neural Computation,2014,16(12):2639-2664.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD15030400006776&amp;v=MjI3NDhyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjBYYVJVPU5qbkJhcks5SHRMTXE0OUZaT3NKQzNzL29CTVQ2VDRQUUgvaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> LU Y.Lightweight and scalable secure communication in VANET[J].International Journal of Electronics,2015,102(5):765-780.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801010&amp;v=MjczMTNvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVUx6UElUckJmYkc0SDluTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 李彬,贾滨诚,曹望璋,等.边缘计算在电力需求响应业务中的应用展望[J].电网技术,2018,42(1):79-87.LI Bin,JIA Bincheng,CAO Wangzhang,et al.Application prospect of edge computing in power demand response business[J].Power System Technology,2018,42(1):79-87.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201517022&amp;v=MjEyMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVUx6UEx5bmFlYkc0SDlUTnFJOUhab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 汪强,徐小兰,张剑.一种新的智能变电站通信业务安全隔离技术的研究[J].电力系统保护与控制,2015,43(17):139-144.WANG Qiang,XU Xiaolan,ZHANG Jian.A new method of smart substation communication service security isolation technology[J].Power System Protection and Control,2015,43(17):139-144.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919001" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919001&amp;v=MTc5NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VTHpQSVNIVGVyRzRIOWpOcG85RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

