

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136440373225000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919012%26RESULT%3d1%26SIGN%3d3lgg2P5foOyDrmWeJbVLnMCKIN4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919012&amp;v=MDM1MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJ6SUlTSFRlckc0SDlqTnBvOUVab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#184" data-title="1 计及信息扰动的配电网CPS可靠性建模 ">1 计及信息扰动的配电网CPS可靠性建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;1.1&lt;/b&gt; 配电网&lt;b&gt;CPS&lt;/b&gt;结构"><b>1.1</b> 配电网<b>CPS</b>结构</a></li>
                                                <li><a href="#60" data-title="&lt;b&gt;1.2&lt;/b&gt; 多类型信息扰动综合建模"><b>1.2</b> 多类型信息扰动综合建模</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;2 信息扰动对物理系统的影响分析&lt;/b&gt; "><b>2 信息扰动对物理系统的影响分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#99" data-title="&lt;b&gt;2.1&lt;/b&gt; 物理系统正常运行时信息扰动的影响分析"><b>2.1</b> 物理系统正常运行时信息扰动的影响分析</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;2.2&lt;/b&gt; 物理系统故障过程信息扰动的影响分析"><b>2.2</b> 物理系统故障过程信息扰动的影响分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#119" data-title="&lt;b&gt;3&lt;/b&gt; 配电网&lt;b&gt;CPS&lt;/b&gt;可靠性评估 "><b>3</b> 配电网<b>CPS</b>可靠性评估</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#120" data-title="&lt;b&gt;3.1&lt;/b&gt; 可靠性指标"><b>3.1</b> 可靠性指标</a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;3.2&lt;/b&gt; 可靠性评估步骤"><b>3.2</b> 可靠性评估步骤</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#128" data-title="&lt;b&gt;4.1&lt;/b&gt; 原始数据"><b>4.1</b> 原始数据</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;4.2&lt;/b&gt; 结果分析"><b>4.2</b> 结果分析</a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;4.3&lt;/b&gt; 各类信息扰动对系统可靠性的影响分析"><b>4.3</b> 各类信息扰动对系统可靠性的影响分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#154" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#185" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#102" data-title="&lt;b&gt;图1 物理系统正常运行时信息扰动的影响分析&lt;/b&gt;"><b>图1 物理系统正常运行时信息扰动的影响分析</b></a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;图2 故障定位过程信息扰动的影响分析&lt;/b&gt;"><b>图2 故障定位过程信息扰动的影响分析</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;图3 配电网CPS测试结构&lt;/b&gt;"><b>图3 配电网CPS测试结构</b></a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;表1 系统可靠性指标计算结果&lt;/b&gt;"><b>表1 系统可靠性指标计算结果</b></a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;表2 不同信息攻击对象的系统可靠性指标&lt;/b&gt;"><b>表2 不同信息攻击对象的系统可靠性指标</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;图4 不同信息攻击IED场景的系统平均停电时间&lt;/b&gt;"><b>图4 不同信息攻击IED场景的系统平均停电时间</b></a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;图5 不同类型信息元件故障对系统可靠性的影响&lt;/b&gt;"><b>图5 不同类型信息元件故障对系统可靠性的影响</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;图6 不同位置信息元件故障额外造成的系统停电时间&lt;/b&gt;"><b>图6 不同位置信息元件故障额外造成的系统停电时间</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图7 不同信道质量的系统平均停电时间&lt;/b&gt;"><b>图7 不同信道质量的系统平均停电时间</b></a></li>
                                                <li><a href="#186" data-title="图A1故障隔离过程信息扰动的后果分析">图A1故障隔离过程信息扰动的后果分析</a></li>
                                                <li><a href="#187" data-title="图A2不同信息系统状态的各区域故障恢复时间">图A2不同信息系统状态的各区域故障恢复时间</a></li>
                                                <li><a href="#188" data-title="图A3可靠性评估流程图">图A3可靠性评估流程图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 梁云,刘世栋,郭经红.电网信息物理融合系统关键问题综述[J].智能电网,2015,3(12):1108-1111.LIANG Yun,LIU Shidong,GUO Jinghong.Review on the key issues of grid cyber-phisical systems[J].Smart Grid,2015,3(12):1108-1111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201512006&amp;v=MTY2Mjc0SDlUTnJZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJ6TFB5UFBlYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         梁云,刘世栋,郭经红.电网信息物理融合系统关键问题综述[J].智能电网,2015,3(12):1108-1111.LIANG Yun,LIU Shidong,GUO Jinghong.Review on the key issues of grid cyber-phisical systems[J].Smart Grid,2015,3(12):1108-1111.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 刘东,盛万兴,王云,等.电网信息物理系统的关键技术及其进展[J].中国电机工程学报,2015,35(14):3522-3531.LIU Dong,SHENG Wanxing,WANG Yun,et al.Key technologies and trends of cyber physical system for power grid[J].Proceedings of the CSEE,2015,35(14):3522-3531." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514007&amp;v=MDAwMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJ6TFB5clBiYkc0SDlUTnE0OUZZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘东,盛万兴,王云,等.电网信息物理系统的关键技术及其进展[J].中国电机工程学报,2015,35(14):3522-3531.LIU Dong,SHENG Wanxing,WANG Yun,et al.Key technologies and trends of cyber physical system for power grid[J].Proceedings of the CSEE,2015,35(14):3522-3531.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" ANDERSSON G,DONALEK P,FARMER R,et al.Causes of the 2003 major grid blackouts in North America and Europe,and recommended means to improve system dynamic performance[J].IEEE Transactions on Power Systems,2005,20(4):1922-1928." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Causes of the 2003 major grid blackouts in North America Europe, and recommended means to improve system dynamic performance">
                                        <b>[3]</b>
                                         ANDERSSON G,DONALEK P,FARMER R,et al.Causes of the 2003 major grid blackouts in North America and Europe,and recommended means to improve system dynamic performance[J].IEEE Transactions on Power Systems,2005,20(4):1922-1928.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 郭庆来,辛蜀骏,王剑辉,等.由乌克兰停电事件看信息能源系统综合安全评估[J].电力系统自动化,2016,40(5):145-147.GUO Qinglai,XIN Shujun,WANG Jianhui,et al.Comprehensive security assessment for a cyber physical energy system:a lesson from Ukraine’s blackout[J].Automation of Electric Power Systems,2016,40(5):145-147." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605022&amp;v=MjI5MjJIVGVyRzRIOWZNcW85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnpMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         郭庆来,辛蜀骏,王剑辉,等.由乌克兰停电事件看信息能源系统综合安全评估[J].电力系统自动化,2016,40(5):145-147.GUO Qinglai,XIN Shujun,WANG Jianhui,et al.Comprehensive security assessment for a cyber physical energy system:a lesson from Ukraine’s blackout[J].Automation of Electric Power Systems,2016,40(5):145-147.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 安宇,刘东,陈飞,等.考虑信息攻击的配电网信息物理运行风险分析[J].电网技术,2019,38(1):1-8.AN Yu,LIU Dong,CHEN Fei,et al.Risk analysis of cyber physical distribution network operation considering cyber attack[J].Power System Technology,2019,38(1):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201907016&amp;v=MjU2NjJDVVI3cWZadVpzRnlubVZiekxJVHJCZmJHNEg5ak1xSTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         安宇,刘东,陈飞,等.考虑信息攻击的配电网信息物理运行风险分析[J].电网技术,2019,38(1):1-8.AN Yu,LIU Dong,CHEN Fei,et al.Risk analysis of cyber physical distribution network operation considering cyber attack[J].Power System Technology,2019,38(1):1-8.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 李田,苏盛,杨洪明,等.电力信息物理系统的攻击行为与安全防护[J].电力系统自动化,2017,41(22):162-167.DOI:10.7500/AEPS20170806003.LI Tian,SU Sheng,YANG Hongming,et al.Attacks and cyber security defense in cyber-physical power system[J].Automation of Electric Power Systems,2017,41(22):162-167.DOI:10.7500/AEPS20170806003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722022&amp;v=MTEyNjFyQ1VSN3FmWnVac0Z5bm1WYnpMSVNIVGVyRzRIOWJPclk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李田,苏盛,杨洪明,等.电力信息物理系统的攻击行为与安全防护[J].电力系统自动化,2017,41(22):162-167.DOI:10.7500/AEPS20170806003.LI Tian,SU Sheng,YANG Hongming,et al.Attacks and cyber security defense in cyber-physical power system[J].Automation of Electric Power Systems,2017,41(22):162-167.DOI:10.7500/AEPS20170806003.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" >
                                        <b>[7]</b>
                                     王琦,李梦雅,汤奕,等.电力信息物理系统网络攻击与防御研究综述:(一)建模与评估[J].电力系统自动化,2019,43(1):1-13.DOI:10.7500/AEPS20180906006.WANG Qi,LI Mengya,TANG Yi,et al.A review on research of cyber-attacks and defense in cyber physical power systems:Part one modeling and evaluation[J].Automation of Electric Power Systems,2019,43(1):1-13.DOI:10.7500/AEPS 20180906006.</a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" FANG Z H,MO H D,WANG Y,et al.Reliability analysis of cyber-physical systems considering cyber-attacks[C]// 2017 IEEE International Conference on Industrial Engineering and Engineering Management,December 10-13,2017,Singapore." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability analysis of cyber-physical systems considering cyber-attacks">
                                        <b>[8]</b>
                                         FANG Z H,MO H D,WANG Y,et al.Reliability analysis of cyber-physical systems considering cyber-attacks[C]// 2017 IEEE International Conference on Industrial Engineering and Engineering Management,December 10-13,2017,Singapore.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" WU Wenbo,KANG Rui,LI Zi,et al.Risk assessment method for cyber security of cyber physical systems[C]// 2015 First International Conference on Reliability Systems Engineering,October 21-23,2015,Beijing,China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Risk assessment method for cyber security of cyber physical systems">
                                        <b>[9]</b>
                                         WU Wenbo,KANG Rui,LI Zi,et al.Risk assessment method for cyber security of cyber physical systems[C]// 2015 First International Conference on Reliability Systems Engineering,October 21-23,2015,Beijing,China.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 郭经,刘文霞,张建华,等.计及控制功能失效的微电网信息物理系统可靠性评估[J].现代电力,2019,36(2):73-80.GUO Jing,LIU Wenxia,ZHANG Jianhua,et al.Reliability evaluation of microgrid cyber physical system considering control function failure[J].Modern Electric Power,2019,36(2):73-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201902010&amp;v=MjIxMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJ6TFBTblBZckc0SDlqTXJZOUVaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         郭经,刘文霞,张建华,等.计及控制功能失效的微电网信息物理系统可靠性评估[J].现代电力,2019,36(2):73-80.GUO Jing,LIU Wenxia,ZHANG Jianhua,et al.Reliability evaluation of microgrid cyber physical system considering control function failure[J].Modern Electric Power,2019,36(2):73-80.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 欧林,赵晓龙,段祥骏,等.计及信息系统故障的配电网可靠性分析[J].电力系统保护与控制,2017,45(15):104-111.OU Lin,ZHAO Xiaolong,DUAN Xiangjun,et al.Reliability analysis of distribution network considering the fault of information system[J].Power System Protection and Control,2017,45(15):104-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201715015&amp;v=MjYzNDNhZWJHNEg5Yk5xbzlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZiekxMeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         欧林,赵晓龙,段祥骏,等.计及信息系统故障的配电网可靠性分析[J].电力系统保护与控制,2017,45(15):104-111.OU Lin,ZHAO Xiaolong,DUAN Xiangjun,et al.Reliability analysis of distribution network considering the fault of information system[J].Power System Protection and Control,2017,45(15):104-111.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" CHEN B,CHEN H,ZHANG Y,et al.Risk assessment for the power grid dispatching process considering the impact of cyber systems[J].Energies,2019,12(6):1084." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Risk assessment for the power grid dispatching process considering the impact of cyber systems">
                                        <b>[12]</b>
                                         CHEN B,CHEN H,ZHANG Y,et al.Risk assessment for the power grid dispatching process considering the impact of cyber systems[J].Energies,2019,12(6):1084.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李勇,陈雨,蔡晔,等.基于信息物理接口的IEC 61850变电站自动化系统可靠性分析[J].电力自动化设备,2019,39(1):84-90.LI Yong,CHEN Yu,CAI Ye,et al.Reliability analysis of IEC 61850 substation automation system based on cyber-physical interface matrix[J].Electric Power Automation Equipment,2019,39(1):84-90." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201901013&amp;v=MDIzMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnpMSVNIUmZiRzRIOWpNcm85RVo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李勇,陈雨,蔡晔,等.基于信息物理接口的IEC 61850变电站自动化系统可靠性分析[J].电力自动化设备,2019,39(1):84-90.LI Yong,CHEN Yu,CAI Ye,et al.Reliability analysis of IEC 61850 substation automation system based on cyber-physical interface matrix[J].Electric Power Automation Equipment,2019,39(1):84-90.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 邓良辰,刘艳丽,余贻鑫,等.考虑故障处理全过程的配电网信息物理系统可靠性评估[J].电力自动化设备,2017,37(12):22-29.DENG Liangchen,LIU Yanli,YU Yixin,et al.Reliability assessment of distribution network CPS considering whole fault processing[J].Electric Power Automation Equipment,2017,37(12):22-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201712005&amp;v=MjQzNTlMSVNIUmZiRzRIOWJOclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYno=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         邓良辰,刘艳丽,余贻鑫,等.考虑故障处理全过程的配电网信息物理系统可靠性评估[J].电力自动化设备,2017,37(12):22-29.DENG Liangchen,LIU Yanli,YU Yixin,et al.Reliability assessment of distribution network CPS considering whole fault processing[J].Electric Power Automation Equipment,2017,37(12):22-29.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 刘文霞,宫琦,郭经,等.基于混合通信网的主动配电信息物理系统可靠性评价[J].中国电机工程学报,2018,38(6):1706-1718.LIU Wenxia,GONG Qi,GUO Jing,et al.Reliability simulation of AND cyber-physical system based on hybrid communication network[J].Proceedings of the CSEE,2018,38(6):1706-1718." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806013&amp;v=MTYyMzR6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJ6TFB5clBiYkc0SDluTXFZOUVaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         刘文霞,宫琦,郭经,等.基于混合通信网的主动配电信息物理系统可靠性评价[J].中国电机工程学报,2018,38(6):1706-1718.LIU Wenxia,GONG Qi,GUO Jing,et al.Reliability simulation of AND cyber-physical system based on hybrid communication network[J].Proceedings of the CSEE,2018,38(6):1706-1718.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 薛禹胜,李满礼,罗剑波,等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化,2018,42(2):11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng,LI Manli,LUO Jianbo,et al.Modeling method for coupling relations in cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems,2018,42(2):11-19.DOI:10.7500/AEPS20170705006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802002&amp;v=MjgyMzZxQnRHRnJDVVI3cWZadVpzRnlubVZiekxJU0hUZXJHNEg5bk1yWTlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         薛禹胜,李满礼,罗剑波,等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化,2018,42(2):11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng,LI Manli,LUO Jianbo,et al.Modeling method for coupling relations in cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems,2018,42(2):11-19.DOI:10.7500/AEPS20170705006.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 郭经,刘文霞,张建华,等.孤岛微网信息物理系统可靠性建模与评估[J].电网技术,2018,42(5):1441-1450.GUO Jing,LIU Wenxia,ZHANG Jianhua,et al.Reliability modeling and assessment of islanded cyber physical microgrid system[J].Power System Technology,2018,42(5):1441-1450." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805011&amp;v=MTk1NDFyQ1VSN3FmWnVac0Z5bm1WYnpMSVRyQmZiRzRIOW5NcW85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         郭经,刘文霞,张建华,等.孤岛微网信息物理系统可靠性建模与评估[J].电网技术,2018,42(5):1441-1450.GUO Jing,LIU Wenxia,ZHANG Jianhua,et al.Reliability modeling and assessment of islanded cyber physical microgrid system[J].Power System Technology,2018,42(5):1441-1450.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 张天宇,罗凤章,王成山,等.信息系统对微电网运行可靠性的影响分析[J].电力系统自动化,2016,40(23):28-35.ZHANG Tianyu,LUO Fengzhang,WANG Chengshan,et al.Influence of information system on microgrid operation reliability[J].Automation of Electric Power Systems,2016,40(23):28-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623005&amp;v=MDk1MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnpMSVNIVGVyRzRIOWZPckk5RllZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         张天宇,罗凤章,王成山,等.信息系统对微电网运行可靠性的影响分析[J].电力系统自动化,2016,40(23):28-35.ZHANG Tianyu,LUO Fengzhang,WANG Chengshan,et al.Influence of information system on microgrid operation reliability[J].Automation of Electric Power Systems,2016,40(23):28-35.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 张文瀚.SDH光纤自愈环网传输延时的计算与分析[J].电力系统通信,2005,26(8):56-60.ZHANG Wenhan.Calculation and analysis about transmission time delay of SDH self-healing loop network[J].Telecommunications for Electric Power System,2005,26(8):56-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXX200508017&amp;v=MjY5NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnpMSVNIVGRyRzRIdFRNcDQ5RVk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         张文瀚.SDH光纤自愈环网传输延时的计算与分析[J].电力系统通信,2005,26(8):56-60.ZHANG Wenhan.Calculation and analysis about transmission time delay of SDH self-healing loop network[J].Telecommunications for Electric Power System,2005,26(8):56-60.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" ZHANG Wei,HE Jingsha.Modeling end-to-end delay using Pareto distribution[C]// Proceedings of the 2nd International Conference on Internet Monitoring and Protection,July 1-5,2007,San Jose,USA:21-21." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling end-to-end delay using Pareto Distribution">
                                        <b>[20]</b>
                                         ZHANG Wei,HE Jingsha.Modeling end-to-end delay using Pareto distribution[C]// Proceedings of the 2nd International Conference on Internet Monitoring and Protection,July 1-5,2007,San Jose,USA:21-21.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" KLEIN J,ENDEMANN W,WULF A,et al.Modeling penetration losses for transmit power control in dense wireless LANs[C]// 19th International Conference on OFDM and Frequency Domain Techniques,August 25-26,2016,Essen,Germany." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling penetration losses for transmit power control in dense wireless LANs">
                                        <b>[21]</b>
                                         KLEIN J,ENDEMANN W,WULF A,et al.Modeling penetration losses for transmit power control in dense wireless LANs[C]// 19th International Conference on OFDM and Frequency Domain Techniques,August 25-26,2016,Essen,Germany.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" SYRRI A L A,MANCARELLA P.Reliability evaluation of demand response to increase distribution network utilisation[C]// International Conference on Probabilistic Methods Applied to Power Systems,July 7-10,2014,Durham,UK:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability evaluation of demand response to increase distribution network utilisation">
                                        <b>[22]</b>
                                         SYRRI A L A,MANCARELLA P.Reliability evaluation of demand response to increase distribution network utilisation[C]// International Conference on Probabilistic Methods Applied to Power Systems,July 7-10,2014,Durham,UK:1-6.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 黄盛.智能配电网通信业务需求分析及技术方案[J].电力系统通信,2010,31(6):10-12.HUANG Sheng.Analysis on the demand for communication services in smart distribution network and communication technical scheme[J].Telecommunications for Electric Power System,2010,31(6):10-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXX201006004&amp;v=MzE1OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnpMSVNIVGRyRzRIOUhNcVk5RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         黄盛.智能配电网通信业务需求分析及技术方案[J].电力系统通信,2010,31(6):10-12.HUANG Sheng.Analysis on the demand for communication services in smart distribution network and communication technical scheme[J].Telecommunications for Electric Power System,2010,31(6):10-12.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" CAI Y,PILIPETSKII A,NISSOY M.On optimal decision thresholds for soft-decision error correction decoding in fiberoptic communication systems[C]// Optical Fiber Communication Conference,February 23-27,2004,Los Angeles,USA:788." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On optimal decision thresholds for soft-decision error correction decoding in fiberoptic communication systems">
                                        <b>[24]</b>
                                         CAI Y,PILIPETSKII A,NISSOY M.On optimal decision thresholds for soft-decision error correction decoding in fiberoptic communication systems[C]// Optical Fiber Communication Conference,February 23-27,2004,Los Angeles,USA:788.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" BOGRIS A,KANAKIDIS D,ARGYRIS A,et al.Performance characterization of a closed-loop chaotic communication system including fiber transmission in dispersion shifted fibers[J].IEEE Journal of Quantum Electronics,2004,40(9):1326-1336." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Performance characterization of a closed-loop chaotic communication system including fiber transmission in dispersion shifted fibers">
                                        <b>[25]</b>
                                         BOGRIS A,KANAKIDIS D,ARGYRIS A,et al.Performance characterization of a closed-loop chaotic communication system including fiber transmission in dispersion shifted fibers[J].IEEE Journal of Quantum Electronics,2004,40(9):1326-1336.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 09:45</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),103-113 DOI:10.7500/AEPS20190102006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及多类型信息扰动的配电网可靠性评估</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E7%A2%A7%E4%BA%91&amp;code=06850834&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈碧云</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%86%E6%99%BA&amp;code=40229970&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陆智</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%BB%A8&amp;code=06852246&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李滨</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E8%A5%BF%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E6%9C%80%E4%BC%98%E5%8C%96%E4%B8%8E%E8%8A%82%E8%83%BD%E6%8A%80%E6%9C%AF%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B9%BF%E8%A5%BF%E5%A4%A7%E5%AD%A6)&amp;code=0088702&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广西电力系统最优化与节能技术重点实验室(广西大学)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电网智能化的提升依赖于信息化技术的发展,信息化技术在电网的广泛应用又带来了新的安全威胁。为全面量化评估来自信息系统外部及内部的信息攻击、信息元件故障和信息传输异常等信息扰动对配电网运行全过程供电可靠性的影响,依据“信息扰动—信息故障后果形式—电网故障后果形式”的扰动传播机理分析,提出了不同类型信息扰动的可靠性状态模型,将不同类型信息扰动对信息系统的影响后果统一表征信息网络拓扑、信息完整性和可用性的状态,构建了同时考虑多类型信息扰动的配电网可靠性评估的框架体系。最后,对IEEE 33节点配电系统进行仿真测试,验证了所提模型的可行性与有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%A1%E6%81%AF%E7%89%A9%E7%90%86%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">信息物理系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%A1%E6%81%AF%E6%94%BB%E5%87%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">信息攻击;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%A1%E6%81%AF%E5%85%83%E4%BB%B6%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">信息元件故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%A1%E6%81%AF%E4%BC%A0%E8%BE%93%E5%BC%82%E5%B8%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">信息传输异常;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E9%9D%A0%E6%80%A7%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可靠性评估;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陈碧云(1978—),女,博士,副教授,主要研究方向：电力系统规划与可靠性。E-mail:2242742@qq.com;
                                </span>
                                <span>
                                    *陆智(1994—),男,通信作者,硕士研究生,主要研究方向：电力系统规划与可靠性。E-mail:442928794@qq.com;
                                </span>
                                <span>
                                    李滨(1975—),女,博士,副教授,主要研究方向：电力系统最优运行与规划。E-mail:lizhen@gxu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-02</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51767002);</span>
                    </p>
            </div>
                    <h1><b>Reliability Assessment of Distribution Network Considering Multiple Types of Information Disturbances</b></h1>
                    <h2>
                    <span>CHEN Biyun</span>
                    <span>LU Zhi</span>
                    <span>LI Bin</span>
            </h2>
                    <h2>
                    <span>Guangxi Key Laboratory of Power System Optimization and Energy Technology (Guangxi University)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The improvement of grid intelligence relies on the development of information technology, and the widespread application of information technology in the power grid has brought new security threats. In order to comprehensively quantify the impact of information disturbances such as cyber attacks, information component failures and information transmission anomalies from outside and inside the information system on the reliability of the entire process of distribution network operation, according to the analysis of disturbance propagation mechanism of “information disturbance-information failure consequences form-power grid fault consequences form”, the probabilistic model of different types of information disturbance scenarios is proposed. The effects of different types of information disturbances on the information system are unified to characterize the state of information network topology, information integrity and availability. A framework system is estabished for reliability assessment of distribution networks with multiple types of information disturbances. Finally, the IEEE 33-bus power distribution system is simulated and tested to verify the feasibility and effectiveness of the proposed model.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cyber%20physical%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cyber physical system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cyber%20attack&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cyber attack;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=information%20component%20failure&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">information component failure;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=information%20transmission%20anomaly&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">information transmission anomaly;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reliability%20assessment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reliability assessment;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-02</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51767002);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">随着电网智能化建设的推进,传感和通信设备、信息化和智能计算技术在电力系统的应用逐渐深化,而电力系统也逐渐发展成为信息物理融合系统(CPS)<citation id="167" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。电力信息化技术的广泛应用在提高系统的效率、质量、透明度、灵活性及自愈能力等方面发挥了重要的基础支撑作用,但同时,美加大停电<citation id="165" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>、乌克兰停电<citation id="166" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>等在世界范围内引起高度关注的事件又验证了信息系统内部或外部潜在的安全威胁将有可能对电网的安全可靠运行产生极端恶劣的影响。为有效辨识信息安全风险,保障智能配电网的健康发展,有必要全面量化衡量来自信息系统外部及内部的各类信息扰动对配电网运行全过程供电可靠性的影响。</p>
                </div>
                <div class="p1">
                    <p id="54">信息系统的外部安全威胁主要为信息攻击的主观形式。文献<citation id="168" type="reference">[<a class="sup">5</a>]</citation>在离散信息决策系统和连续物理控制系统之间构建了CPS风险传递模型,可量化信息攻击对配电网的影响;文献<citation id="169" type="reference">[<a class="sup">6</a>]</citation>通过结合CPS与普通信息系统在攻击模式、途径和破坏后果的差异,分析潜在的攻击模式并提出针对性的防护措施;文献<citation id="170" type="reference">[<a class="sup">7</a>]</citation>从攻击建模、安全性评估、防御监测和防御保护构建电网攻防脆弱性评估模型,探讨了信息攻击对电网的影响;文献<citation id="171" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>则构建了考虑攻击代价、攻击成功率和攻击后果的风险评估模型。</p>
                </div>
                <div class="p1">
                    <p id="55">信息系统的内部安全威胁则表现为信息元件故障和信息传输异常2种客观形式。文献<citation id="175" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>通过分析信息系统对物理系统的直接和间接作用,相应地以元件控制失效和线路潮流上限无穷大模拟信息系统失效对物理系统的影响;文献<citation id="172" type="reference">[<a class="sup">12</a>]</citation>基于信息系统对电网调度过程开关的控制,量化分析了不同元件故障对系统调度操作后电网状态的风险;文献<citation id="173" type="reference">[<a class="sup">13</a>]</citation>利用表征故障传播概率的信息物理接口矩阵,构建了考虑信息传输延时的变电站可靠性评估模型;文献<citation id="176" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>通过构建信息系统的网络连通性模型和传输延时模型,利用模拟法分析通信失效对配电网故障处理过程的影响;文献<citation id="174" type="reference">[<a class="sup">16</a>]</citation>利用表征通信网络信息连通性和准确性的关联特性矩阵,分析不同通信失效场景对电网稳定运行的影响;文献<citation id="177" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>基于信息系统对微电网各单元的协调优化控制,以元件故障和信道质量量化分析通信失效对微电网的影响。</p>
                </div>
                <div class="p1">
                    <p id="56">这2类安全威胁问题具有不同的随机特性,且故障传递机理也有所不同,但是从影响后果来说,又具有一定的相似性,要么产生信息网络结构的改变,要么影响信息的可用性和完整性。为此,本文依据“信息扰动—信息故障后果形式—电网故障后果形式”的扰动传播机理分析方式,提出了各类信息扰动的可靠性状态模型以及考虑多类型信息扰动的统一可靠性评估框架体系,并以采用主站集中控制模式的配电系统为例,详细阐述了具体评估过程。</p>
                </div>
                <h3 id="184" name="184" class="anchor-tag">1 计及信息扰动的配电网CPS可靠性建模</h3>
                <h4 class="anchor-tag" id="57" name="57"><b>1.1</b> 配电网<b>CPS</b>结构</h4>
                <div class="p1">
                    <p id="58">配电网CPS中的物理系统主要包含母线、线路及开关等传统的一次设备;信息系统主要包含服务器、交换机、通信线路、配电专用安全接入网关及远程终端单元、馈线终端单元、继电保护装置等各类智能电子设备(IED)。信息系统一般分为接口层、通信层和应用层,其中,接口层由各类IED组成,是物理域和信息域交互的接口,具备监测与控制的作用。通信层分为主干网与接入网。主干网是连接配电主站和子站的通信层,由于主站系统与其他终端的安全等级不同,需要设立安全接入区,以加强配电通信网络的安全防护。接入层是连接配电子站与IED的通信层,两者具备信息传输的作用。应用层位于配电主站或子站中,具备信息分析处理、控制指令生成和人机交互的功能。</p>
                </div>
                <div class="p1">
                    <p id="59">系统运行时,IED读取物理设备的测量信息和状态信息,然后通过通信层的信息传输模块和应用层的信息处理模块后,生成控制指令并下达至IED,最终利用IED的控制功能作用与物理设备。其中,IED主要包含三遥(遥信、遥测和遥控)终端和两遥(遥测和遥信)终端。信息扰动会破坏其对应通信路径的信息传输,一般可分为数据上传和指令下达2个过程。对于三遥终端,信息扰动会对这2个过程均产生影响;对于两遥终端,信息扰动仅会影响数据上传。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>1.2</b> 多类型信息扰动综合建模</h4>
                <div class="p1">
                    <p id="61">信息扰动对信息系统的影响主要体现为信息网络拓扑结构变化、信息的完整性和可用性遭到破坏等方面。其中,信息的完整性破坏会造成上传错误的测量信息和下达错误的运行决策等影响,即信号畸变;信息的可用性破坏会导致信息传输中断、无法访问等问题,即信号中断。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>1.2.1</b> 信息攻击可靠性模型</h4>
                <div class="p1">
                    <p id="63">信息攻击通常会利用信息设备存在的安全漏洞通过注入虚假数据对原始数据进行篡改来破坏信息的完整性。配电网中,潜在的攻击接入点为控制中心的服务器以及线路开关所连接的IED。基于攻击者的选择及信息设备的攻击难度,每个信息设备遭受攻击是服从一定的随机概率分布的,故本文采用随机抽样模型来表示攻击点遭受信息攻击的状态。</p>
                </div>
                <div class="area_img" id="64">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919012_06400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="66">式中:<i>R</i><sub>0</sub>为信息元件遭受信息攻击状态,<i>R</i><sub>0</sub>=1表示遭受攻击,<i>R</i><sub>0</sub>=0表示没有遭受攻击;<i>P</i><sub>Z,</sub><sub><i>i</i></sub>为攻击点<i>i</i>被攻击者利用的概率;<i>S</i><sub>ac</sub>为信息系统中可选的攻击接入点的集合;<i>δ</i>为服从[0,1]平均分布的随机数。</p>
                </div>
                <div class="p1">
                    <p id="67">对于某个攻击点<i>i</i>被攻击者利用的概率为:</p>
                </div>
                <div class="p1">
                    <p id="68"><i>P</i><sub>Z,</sub><sub><i>i</i></sub>=<i>p</i><sub>ac,</sub><sub><i>i</i></sub><i>p</i><sub>r,</sub><sub><i>i</i></sub>      (2)</p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>p</i><sub>ac,</sub><sub><i>i</i></sub>为攻击点<i>i</i>被选择的概率,与该攻击点<i>i</i>的社会关注度<i>ω</i><sub><i>i</i></sub>和攻击接入难度<i>λ</i><sub><i>i</i></sub>有关,即<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mi>ω</mi><msub><mrow></mrow><mi>i</mi></msub><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>/</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow></munder><mi>ω</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>λ</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>;<i>p</i><sub>r,</sub><sub><i>i</i></sub>为攻击点<i>i</i>被攻击成功的概率,与攻击点<i>i</i>的安全等级<i>α</i><sub><i>i</i></sub>以及攻击者侵入漏洞所付出的代价<i>C</i><sub><i>i</i></sub>有关,即<i>p</i><sub>r,</sub><sub><i>i</i></sub>=e<sup>-</sup><sup><i>α</i></sup><sub><sup><i>i</i></sup></sub><sup><i>C</i></sup><sub><sup><i>i</i></sup></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>1.2.2</b> 网络端到端拓扑可靠性模型</h4>
                <div class="p1">
                    <p id="71">信息元件故障会使信息网络拓扑结构发生变化,从而可能破坏网络端到端的连通性。在配电网CPS中,信息系统通常采用环型通信网络,因此,信息从IED到配电主站之间的通信路径往往不止一条,且各条通信路径成并联连接的关系。由并联网络可靠性可知,只有当IED与配电主站之间所有通信路径的连通性均中断时,IED的信息才无法传输至配电主站,即信息的可用性遭到破坏,故网络端到端的连通性状态<i>R</i><sub>1</sub>可表示为:</p>
                </div>
                <div class="area_img" id="72">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919012_07200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="74">式中:<i>R</i><sub>1</sub>=1表示网络端到端的连通性正常,<i>R</i><sub>1</sub>=0表示网络端到端的连通性中断;<i>A</i>为通信路径数;<i>p</i>(<i>l</i>)为通信路径<i>l</i>的连通状态,<i>p</i>(<i>l</i>)=1表示通信路径<i>l</i>的连通性正常,<i>p</i>(<i>l</i>)=0表示通信路径<i>l</i>的连通性中断。假设将IED、交换机、服务器看作路径的节点,通信线路看作路径的链路,则路径<i>l</i>的连通性可由该路径所包含的节点和链路的运行状态进行判断,即</p>
                </div>
                <div class="area_img" id="75">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919012_07500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="77">式中:<i>N</i>和<i>L</i>分别为通信路径<i>l</i>的节点数和链路数;<i>S</i>(<i>C</i><sub><i>i</i></sub>)和<i>S</i>(<i>f</i><sub><i>j</i></sub>)分别为节点<i>C</i><sub><i>i</i></sub>和链路<i>f</i><sub><i>i</i></sub>的状态,值为1表示正常,值为0表示故障。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>1.2.3</b> 信息传输异常的可靠性模型</h4>
                <div class="p1">
                    <p id="79">信息传输异常主要包含传输延时和传输错误。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80">1)传输延时</h4>
                <div class="p1">
                    <p id="81">由于设备或通信路径的差异,信息系统获取的每组数据样本并不具有严格的同时性。当某个信号的传递超过了设定的延时时间,则该信号将在某个断面的数据样本中出现缺失。因此,对于一条特定的通信路径<i>l</i>,若其传输延时大于信息业务所要求的总延时上限,信息系统将判定该路径上传的数据缺失,进而可能造成该路径的信息可用性破坏的情形。因此,定义通信路径<i>l</i>的传输延时状态<i>R</i><sub>2</sub>为:</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919012_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="84">式中:<i>R</i><sub>2</sub>=1表示不发生传输延时,<i>R</i><sub>2</sub>=0表示发生传输延时;<i>T</i><sub>Z,</sub><sub><i>l</i></sub>为通信路径<i>l</i>的传输延时;<i>T</i><sub>0</sub>为信息业务所要求的总延时上限。</p>
                </div>
                <div class="p1">
                    <p id="85">通信路径<i>l</i>的信息传输延时是由接入网和主干网内所含节点的转发延时累加所得,节点<i>i</i>的转发延时<i>T</i><sub><i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="86"><i>T</i><sub><i>i</i></sub>=<i>T</i><sub>SF,</sub><sub><i>i</i></sub>+<i>T</i><sub>TL,</sub><sub><i>i</i></sub>+<i>T</i><sub>QL,</sub><sub><i>i</i></sub>+<i>T</i><sub>WL,</sub><sub><i>i</i></sub>      (6)</p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>T</i><sub>SF,</sub><sub><i>i</i></sub>为节点<i>i</i>的交换延时,与数据帧的长度有关;<i>T</i><sub>TL,</sub><sub><i>i</i></sub>,<i>T</i><sub>QL,</sub><sub><i>i</i></sub>和<i>T</i><sub>WL,</sub><sub><i>l</i></sub>分别为节点<i>i</i>的帧发送延时、帧排队延时和链路传输延时。</p>
                </div>
                <div class="p1">
                    <p id="88">在采用同步数字体系(SDH)传输协议的主干网内,由于传输速率较快,一般可忽略帧排队延时<citation id="178" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>;而在采用TCP/IP协议的接入网内,受网络负载率和路由跳数的影响,其节点转发延时服从Pareto分布<citation id="179" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="89" name="89">2)传输错误</h4>
                <div class="p1">
                    <p id="90">信息在传输过程中一般会产生部分误码,当误码率大于系统允许的误码阈值时,信息传输将会发生错误,从而破坏信息的完整性。因此,定义通信路径l的传输错误状态<i>R</i><sub>3</sub>为:</p>
                </div>
                <div class="area_img" id="91">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919012_09100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="93">式中:<i>R</i><sub>3</sub>=1表示不出现传输错误,<i>R</i><sub>3</sub>=0表示出现传输错误;<i>p</i><sub>e</sub>为误码率;<i>κ</i>为系统允许的误码率阈值。</p>
                </div>
                <div class="p1">
                    <p id="94">实测数据表明,通信系统的误码率与信噪比和数据的解调方式有关,根据对不同解调方式的文献研究结果,将系统误码率的计算统一表示为:</p>
                </div>
                <div class="p1">
                    <p id="95"><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mtext>e</mtext><mtext>r</mtext><mtext>f</mtext><mtext>c</mtext><mrow><mo>(</mo><mrow><mfrac><mrow><mi>r</mi><msup><mrow></mrow><mi>b</mi></msup></mrow><mrow><mn>2</mn><msup><mrow></mrow><mi>a</mi></msup></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>r</i>为信噪比,与信号的工作频率、传输距离以及障碍物吸收、信号反射或散射等影响因素有关,通常为一服从正态分布的随机数<citation id="180" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>;<i>a</i>和<i>b</i>均为与数据调制方式相关的参数;erfc(·)为互补误差函数。</p>
                </div>
                <div class="p1">
                    <p id="97">数据调整方式的定义为,当数据解调方式为正交相移键控(QPSK)时,<i>a</i>=1/2,<i>b</i>=1/2;当数据解调方式为正交频分复用(OFDM)时,<i>a</i>=1/2,<i>b</i>=1;当数据解调方式为二进制启闭键控(OOK)时,<i>a</i>=1,<i>b</i>=1/2;当数据解调方式为二进制相移键控(2PSK)时,<i>a</i>=0,<i>b</i>=1/2。</p>
                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>2 信息扰动对物理系统的影响分析</b></h3>
                <h4 class="anchor-tag" id="99" name="99"><b>2.1</b> 物理系统正常运行时信息扰动的影响分析</h4>
                <div class="p1">
                    <p id="100">当物理系统正常运行时,信息扰动对物理系统的影响主要在于信息攻击。</p>
                </div>
                <div class="p1">
                    <p id="101">1)若攻击者对IED发起信息攻击,将出现以下几种情况:①若IED发生故障时被攻击,则信息攻击对物理系统无影响;②若IED正常运行时被攻击,则信息攻击对物理系统的影响与联络开关状态和攻击IED数量有关。其中,若联络开关可控,攻击单个IED对物理系统造成的影响如图1(a)所示;攻击多个IED对物理系统造成的影响如图1(b)所示。图中,黑色实心器件代表合闸状态,空心器件代表分闸状态。若联络开关不可控,则仅能依靠人工处理来恢复失电负荷的供电。</p>
                </div>
                <div class="area_img" id="102">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919012_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 物理系统正常运行时信息扰动的影响分析" src="Detail/GetImg?filename=images/DLXT201919012_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 物理系统正常运行时信息扰动的影响分析</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919012_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Impact analysis of information disturbance when 
 physical systems operate normally</b></p>

                </div>
                <div class="p1">
                    <p id="103">2)若攻击者对配电主站发起攻击,则需分以下3种情况进行讨论:①若信息系统通信完全失效,则配电主站无法被攻击者利用,故不会造成负荷停电;②若信息系统通信部分失效,则攻击者可利用配电主站控制部分IED对物理系统造成影响,分析与IED正常运行时被攻击;③若信息系统通信完全正常,则可利用配电主站造成整个物理系统发生停电,如图1(c)所示。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>2.2</b> 物理系统故障过程信息扰动的影响分析</h4>
                <div class="p1">
                    <p id="105">当物理系统发生故障后,系统将通过主站集中控制实现故障定位、故障隔离和供电恢复。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>2.2.1</b> 故障定位过程中信息扰动的后果分析</h4>
                <div class="p1">
                    <p id="107">系统故障定位通常会依据接收到的故障电流信号,判断故障点位于从电源侧到末梢方向最后一个经历了故障电流的开关所连接的区段,若在此过程中发生信息扰动,将影响信息的上传,进而可能导致故障点判断有误。</p>
                </div>
                <div class="p1">
                    <p id="108">若系统接收到的电流信号能构成完整的故障电流路径,可直接判断出故障点位置,如图2(a)所示。图中,1代表故障信号,0代表非故障信号。黑色实心器件代表合闸状态,空心器件代表分闸状态。</p>
                </div>
                <div class="area_img" id="109">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919012_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 故障定位过程信息扰动的影响分析" src="Detail/GetImg?filename=images/DLXT201919012_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 故障定位过程信息扰动的影响分析</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919012_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Impact analysis of information disturbance 
in the fault location process</b></p>

                </div>
                <div class="p1">
                    <p id="110">若系统接收到的电流信号不能构成完整的故障电流路径,则系统会对这组故障电流信号进行状态分析,在多组可行解中进行全局寻优,得出最接近于实际故障状态的完整电流路径,本文利用遗传算法来模拟这一状态分析过程。此时,系统可同理判断出故障点的位置,如图2(b)所示。</p>
                </div>
                <div class="p1">
                    <p id="111">若系统通信发生异常后,主站接收不到任何故障信号,则系统无法判断故障点的位置,如图2(c)所示。一般由以下2种情况造成:①原故障点左侧区域的IED上传的故障信号发生中断或畸变;②在系统通信完全正常的情况下,信息攻击作用在配电主站。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>2.2.2</b> 故障隔离过程信息扰动的后果分析</h4>
                <div class="p1">
                    <p id="113">故障隔离过程中若发生信息扰动,将影响控制指令的下达,一般会使得开关失去远程控制。</p>
                </div>
                <div class="p1">
                    <p id="114">若故障定位正确,则故障隔离范围仅与开关的可控性有关:①若故障点两侧开关可控,则故障成功隔离;②若故障点两侧存在不可控开关,则系统将往不可控开关的一侧搜寻其余可控开关并令其分闸,此时故障亦可成功隔离,但范围会扩大。</p>
                </div>
                <div class="p1">
                    <p id="115">若故障定位错误,则故障隔离范围与开关的可控性以及原故障点的位置有关:①若开关动作后,两开关间区域包含原故障点,则故障隔离范围扩大;②若开关动作后,两开关间区域不包含原故障点,此时系统将基于跳闸断路器与动作后的开关所构成的区间,对故障进行二次定位和隔离,具体过程如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="116">若系统无法定位故障点(如图2(c)所示),此时可闭合联络开关。若系统可判断故障点,则可参照附录A图A1的流程确定故障区域;若系统仍无法判断故障点,则需对故障进行人工处理。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>2.2.3</b> 供电恢复过程信息扰动的后果分析</h4>
                <div class="p1">
                    <p id="118">故障隔离后,物理系统将分为故障区域和非故障区域。考虑到配电网自动故障定位和自动故障隔离的时间很短,可忽略不计,并令<i>t</i><sub>1</sub>,<i>t</i><sub>2</sub>和<i>t</i><sub>3</sub>分别表示人工故障查找时间、人工故障隔离时间和故障修复时间,则可根据故障过程中停电时间的不同将负荷点分为A类至E类这5类,如附录A表A1所示,且不同通信系统状态下的各区域供电恢复时间如附录A图A2所示。</p>
                </div>
                <h3 id="119" name="119" class="anchor-tag"><b>3</b> 配电网<b>CPS</b>可靠性评估</h3>
                <h4 class="anchor-tag" id="120" name="120"><b>3.1</b> 可靠性指标</h4>
                <div class="p1">
                    <p id="121">本文将系统平均停电时间指标(SAIDI)和期望缺供电量(EENS)作为可靠性评估指标,分别以<i>T</i><sub>SAIDI</sub>和<i>E</i><sub>EENS</sub>来表示。</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>A</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>Ι</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>R</mi></mrow></munder><mi>p</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>Ν</mi><msub><mrow></mrow><mi>i</mi></msub><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>R</mi></mrow></munder><mi>Ν</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>E</mtext><mtext>Ν</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>R</mi></mrow></munder><mi>p</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>p</i><sub><i>i</i></sub>为系统在状态<i>i</i>的概率;<i>N</i><sub><i>i</i></sub>,<i>t</i><sub><i>i</i></sub>和<i>c</i><sub><i>i</i></sub>分别为系统在状态<i>i</i>的停电用户数、停电时间和负荷损失量;<i>R</i>为系统所有状态的集合。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>3.2</b> 可靠性评估步骤</h4>
                <div class="p1">
                    <p id="126">基于序贯蒙特卡洛模拟法的配电网CPS可靠性评估流程如附录A图A3所示。</p>
                </div>
                <h3 id="127" name="127" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="128" name="128"><b>4.1</b> 原始数据</h4>
                <div class="p1">
                    <p id="129">采用改进的IEEE 33节点配电系统(如图3所示)进行算例分析,图3(a)中的数字编号代表信息系统各元件的位置,图3(b)中的数字编号代表物理系统的负荷节点。各元件的可靠性参数见附录A表A2<citation id="181" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,传输延时和传输错误采用文献<citation id="182" type="reference">[<a class="sup">23</a>,<a class="sup">24</a>]</citation>的阈值。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>4.2</b> 结果分析</h4>
                <div class="p1">
                    <p id="131">假设信息网络负载率为100%,系统发射功率、噪声功率和工作频率分别为250 dB,100 dB和2.4 GHz,数据帧长为1 024 B<citation id="183" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,仿真年限设置为100 a,计算得到不考虑信息扰动和考虑信息扰动的可靠性指标如表1所示。</p>
                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919012_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 配电网CPS测试结构" src="Detail/GetImg?filename=images/DLXT201919012_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 配电网CPS测试结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919012_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Test structure of CPS of distribution network</b></p>

                </div>
                <div class="area_img" id="133">
                    <p class="img_tit"><b>表1 系统可靠性指标计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Calculation result of system reliability indices</b></p>
                    <p class="img_note"></p>
                    <table id="133" border="1"><tr><td><br />计算条件</td><td><i>T</i><sub>SAIDI</sub>/(h·(户·a)<sup>-1</sup>)</td><td><i>E</i><sub>EENS</sub>/((MW·h)·a<sup>-1</sup>)</td></tr><tr><td><br /> 不考虑信息扰动</td><td>1.98</td><td>7.35</td></tr><tr><td><br /> 考虑信息扰动</td><td>4.65</td><td>17.27</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="134">由表1可见,计及信息扰动的影响时,系统可靠性大幅度降低,其中<i>T</i><sub>SAIDI</sub>由1.98 h/(户·a)增加为4.65 h/(户·a),增加了134.85%,可见,信息系统对物理系统的影响不可忽视。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>4.3</b> 各类信息扰动对系统可靠性的影响分析</h4>
                <h4 class="anchor-tag" id="136" name="136">1)信息攻击对系统可靠性的影响</h4>
                <div class="p1">
                    <p id="137">为分析不同信息攻击对象对系统可靠性的影响,下面分3种情况进行计算,结果见表2。</p>
                </div>
                <div class="area_img" id="138">
                    <p class="img_tit"><b>表2 不同信息攻击对象的系统可靠性指标</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 System reliability indices with different cyber-attack objects</b></p>
                    <p class="img_note"></p>
                    <table id="138" border="1"><tr><td><br />信息攻击对象</td><td><i>T</i><sub>SAIDI</sub>/(h·(户·a)<sup>-1</sup>)</td><td><i>E</i><sub>EENS</sub>/((MW·h)·a<sup>-1</sup>)</td></tr><tr><td><br /> 配电主站</td><td>0.23</td><td>0.85</td></tr><tr><td><br /> 1个IED</td><td>2.34</td><td>8.69</td></tr><tr><td><br /> 2个IED</td><td>1.11</td><td>4.14</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="139">由表2可以看出,信息攻击对象对系统可靠性造成的影响由大到小依次为1个IED,2个IED和配电主站,说明对具有更多作用点的信息层以及在该信息层内选择入侵成功率更高的方式实施信息攻击,会给系统造成更大的经济损失。</p>
                </div>
                <div class="p1">
                    <p id="140">为了研究具体IED被攻击对系统可靠性评估的影响,基于物理系统正常运行和发生故障2种情况,对信息攻击1个IED和2个IED的各种场景进行分别计算,则场景分类见附录A表A3,结果如图4所示。</p>
                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919012_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同信息攻击IED场景的系统平均停电时间" src="Detail/GetImg?filename=images/DLXT201919012_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同信息攻击IED场景的系统平均停电时间</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919012_141.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 SAIDI in different IED scenarios with 
cyber attacks</b></p>

                </div>
                <div class="p1">
                    <p id="142">由图4可知,对于信息攻击1个IED,在物理系统正常运行情况下,被攻击IED位置距离变电站母线越远,其对系统可靠性的影响越小;而在物理域发生故障情况下,被攻击IED位置距离变电站母线越远,其对系统可靠性的影响越大。对于信息攻击2个IED,无论物理系统处于正常运行还是发生故障的情况,被攻击IED组合中2个IED的距离越远,其对系统可靠性的影响越大。因此,可为不同IED的漏洞防御资源投资提供参考。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143">2)信息元件故障对系统可靠性的影响</h4>
                <div class="p1">
                    <p id="144">为了研究不同信息元件类型故障对系统可靠性的影响程度,利用每类信息元件故障造成系统停电时间增加的比例进行表示,如图5所示。</p>
                </div>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919012_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同类型信息元件故障对系统可靠性的影响" src="Detail/GetImg?filename=images/DLXT201919012_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同类型信息元件故障对系统可靠性的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919012_145.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Impact of different failure types of information 
components on system reliability</b></p>

                </div>
                <div class="p1">
                    <p id="146">由图5可知,不同信息元件类型故障对系统可靠性的影响程度不同。其中IED和交换机对系统可靠性的影响较大,系统投资需侧重于该类元件的可用率提高建设。通信线路对系统可靠性的影响较小,说明备用路径的存在降低了通信线路故障对系统可靠性的影响。而由于服务器的保护措施充足,其故障概率最小,故对系统可靠性的影响最小。</p>
                </div>
                <div class="p1">
                    <p id="147">为分析不同位置的信息元件故障对系统可靠性的影响,统计信息系统各元件故障给系统处理故障过程额外造成的停电影响,结果如图6所示。</p>
                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919012_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 不同位置信息元件故障额外造成的系统停电时间" src="Detail/GetImg?filename=images/DLXT201919012_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 不同位置信息元件故障额外造成的系统停电时间</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919012_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Additional system power outage time caused 
by the failure of information components 
at different locations</b></p>

                </div>
                <div class="p1">
                    <p id="149">由图6可知,对于主干网,信息元件故障对系统可靠性造成的影响仅与元件类型有关,这是由主干网信息元件故障使系统通信完全失效所导致。对于接入网,不同位置的信息元件故障对系统可靠性的影响是不同的,其中与联络开关相关的信息元件故障对系统可靠性最大,其余位置对系统可靠性的影响则以S3作为中点向F1和S5递减,说明线路的不同开关在系统处理故障过程中所起的作用与信息元件故障对系统可靠性的影响大小相关。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150">3)信息传输异常对系统可靠性的影响</h4>
                <div class="p1">
                    <p id="151">为研究不同信道质量对系统可靠性的影响,现针对传输延时和传输错误,通过分别改变网络负载率以及噪声功率来计算不同信道质量对配电网CPS可靠性的影响,结果如图7所示。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919012_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 不同信道质量的系统平均停电时间" src="Detail/GetImg?filename=images/DLXT201919012_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 不同信道质量的系统平均停电时间</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919012_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 SAIDI with different channel qualities</b></p>

                </div>
                <div class="p1">
                    <p id="153">由图7可知,随着噪声功率和网络负载率的增大,SAIDI亦逐渐增加,且增加到一定值后,SAIDI将不再变化,说明在该定值所对应的网络环境下,系统通信已经完全失效,物理故障仅能依靠人工处理。信息传输异常对SAIDI的影响,是由当前信道质量下传输延时或传输错误所造成的最大额外损失决定的。</p>
                </div>
                <h3 id="154" name="154" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="155">本文基于配电网信息系统结构以及主站集中控制方案,深入分析信息系统各扰动因素对物理系统正常运行与故障处理过程的影响,建立了配电网CPS的可靠性评估模型。由算例仿真结果得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="156">1)造成信息系统失效的因素较多,且通常会相互影响,故需从信息系统整体角度分析其失效对配电网CPS可靠性的影响。</p>
                </div>
                <div class="p1">
                    <p id="157">2)不同信息元件故障对系统可靠性的影响各异,电网建设可重点投资在影响系统可靠性较高的设备上,例如IED和交换机。</p>
                </div>
                <div class="p1">
                    <p id="158">3)信息攻击可主动使物理系统运行状态由正常转为故障,增加了配电网发生故障的频率。</p>
                </div>
                <div class="p1">
                    <p id="159">本文所提配电网CPS可靠性评估模型有助于准确评估配电网CPS在各类信息扰动下的故障损失。因此,针对含分布式电源的配电网CPS可靠性评估将是下一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="160">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="185" name="185" class="anchor-tag">附录A</h3>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919012_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1故障隔离过程信息扰动的后果分析" src="Detail/GetImg?filename=images/DLXT201919012_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1故障隔离过程信息扰动的后果分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919012_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Analysis of the impact of information disturbance on system fault isolation</p>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919012_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2不同信息系统状态的各区域故障恢复时间" src="Detail/GetImg?filename=images/DLXT201919012_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2不同信息系统状态的各区域故障恢复时间  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919012_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Failure recovery time of each area of different information system status</p>

                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919012_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3可靠性评估流程图" src="Detail/GetImg?filename=images/DLXT201919012_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3可靠性评估流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919012_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Reliability assessment flowchart</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201512006&amp;v=MDI0NjRlYkc0SDlUTnJZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJ6TFB5UFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 梁云,刘世栋,郭经红.电网信息物理融合系统关键问题综述[J].智能电网,2015,3(12):1108-1111.LIANG Yun,LIU Shidong,GUO Jinghong.Review on the key issues of grid cyber-phisical systems[J].Smart Grid,2015,3(12):1108-1111.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514007&amp;v=MTIxODk5VE5xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZiekxQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘东,盛万兴,王云,等.电网信息物理系统的关键技术及其进展[J].中国电机工程学报,2015,35(14):3522-3531.LIU Dong,SHENG Wanxing,WANG Yun,et al.Key technologies and trends of cyber physical system for power grid[J].Proceedings of the CSEE,2015,35(14):3522-3531.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Causes of the 2003 major grid blackouts in North America Europe, and recommended means to improve system dynamic performance">

                                <b>[3]</b> ANDERSSON G,DONALEK P,FARMER R,et al.Causes of the 2003 major grid blackouts in North America and Europe,and recommended means to improve system dynamic performance[J].IEEE Transactions on Power Systems,2005,20(4):1922-1928.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605022&amp;v=MTI3NzdiekxJU0hUZXJHNEg5Zk1xbzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 郭庆来,辛蜀骏,王剑辉,等.由乌克兰停电事件看信息能源系统综合安全评估[J].电力系统自动化,2016,40(5):145-147.GUO Qinglai,XIN Shujun,WANG Jianhui,et al.Comprehensive security assessment for a cyber physical energy system:a lesson from Ukraine’s blackout[J].Automation of Electric Power Systems,2016,40(5):145-147.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201907016&amp;v=MjM0NjViRzRIOWpNcUk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnpMSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 安宇,刘东,陈飞,等.考虑信息攻击的配电网信息物理运行风险分析[J].电网技术,2019,38(1):1-8.AN Yu,LIU Dong,CHEN Fei,et al.Risk analysis of cyber physical distribution network operation considering cyber attack[J].Power System Technology,2019,38(1):1-8.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722022&amp;v=MjU2NTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJ6TElTSFRlckc0SDliT3JZOUhab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李田,苏盛,杨洪明,等.电力信息物理系统的攻击行为与安全防护[J].电力系统自动化,2017,41(22):162-167.DOI:10.7500/AEPS20170806003.LI Tian,SU Sheng,YANG Hongming,et al.Attacks and cyber security defense in cyber-physical power system[J].Automation of Electric Power Systems,2017,41(22):162-167.DOI:10.7500/AEPS20170806003.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" >
                                    <b>[7]</b>
                                 王琦,李梦雅,汤奕,等.电力信息物理系统网络攻击与防御研究综述:(一)建模与评估[J].电力系统自动化,2019,43(1):1-13.DOI:10.7500/AEPS20180906006.WANG Qi,LI Mengya,TANG Yi,et al.A review on research of cyber-attacks and defense in cyber physical power systems:Part one modeling and evaluation[J].Automation of Electric Power Systems,2019,43(1):1-13.DOI:10.7500/AEPS 20180906006.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability analysis of cyber-physical systems considering cyber-attacks">

                                <b>[8]</b> FANG Z H,MO H D,WANG Y,et al.Reliability analysis of cyber-physical systems considering cyber-attacks[C]// 2017 IEEE International Conference on Industrial Engineering and Engineering Management,December 10-13,2017,Singapore.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Risk assessment method for cyber security of cyber physical systems">

                                <b>[9]</b> WU Wenbo,KANG Rui,LI Zi,et al.Risk assessment method for cyber security of cyber physical systems[C]// 2015 First International Conference on Reliability Systems Engineering,October 21-23,2015,Beijing,China.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201902010&amp;v=MTI4Mzh6TFBTblBZckc0SDlqTXJZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 郭经,刘文霞,张建华,等.计及控制功能失效的微电网信息物理系统可靠性评估[J].现代电力,2019,36(2):73-80.GUO Jing,LIU Wenxia,ZHANG Jianhua,et al.Reliability evaluation of microgrid cyber physical system considering control function failure[J].Modern Electric Power,2019,36(2):73-80.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201715015&amp;v=MjYzMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZiekxMeW5hZWJHNEg5Yk5xbzlFWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 欧林,赵晓龙,段祥骏,等.计及信息系统故障的配电网可靠性分析[J].电力系统保护与控制,2017,45(15):104-111.OU Lin,ZHAO Xiaolong,DUAN Xiangjun,et al.Reliability analysis of distribution network considering the fault of information system[J].Power System Protection and Control,2017,45(15):104-111.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Risk assessment for the power grid dispatching process considering the impact of cyber systems">

                                <b>[12]</b> CHEN B,CHEN H,ZHANG Y,et al.Risk assessment for the power grid dispatching process considering the impact of cyber systems[J].Energies,2019,12(6):1084.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201901013&amp;v=MTE3NzQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnpMSVNIUmZiRzRIOWpNcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李勇,陈雨,蔡晔,等.基于信息物理接口的IEC 61850变电站自动化系统可靠性分析[J].电力自动化设备,2019,39(1):84-90.LI Yong,CHEN Yu,CAI Ye,et al.Reliability analysis of IEC 61850 substation automation system based on cyber-physical interface matrix[J].Electric Power Automation Equipment,2019,39(1):84-90.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201712005&amp;v=MTAxODl1WnNGeW5tVmJ6TElTSFJmYkc0SDliTnJZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 邓良辰,刘艳丽,余贻鑫,等.考虑故障处理全过程的配电网信息物理系统可靠性评估[J].电力自动化设备,2017,37(12):22-29.DENG Liangchen,LIU Yanli,YU Yixin,et al.Reliability assessment of distribution network CPS considering whole fault processing[J].Electric Power Automation Equipment,2017,37(12):22-29.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806013&amp;v=MDQwNDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZiekxQeXJQYmJHNEg5bk1xWTlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 刘文霞,宫琦,郭经,等.基于混合通信网的主动配电信息物理系统可靠性评价[J].中国电机工程学报,2018,38(6):1706-1718.LIU Wenxia,GONG Qi,GUO Jing,et al.Reliability simulation of AND cyber-physical system based on hybrid communication network[J].Proceedings of the CSEE,2018,38(6):1706-1718.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802002&amp;v=MTkzNzFzRnlubVZiekxJU0hUZXJHNEg5bk1yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 薛禹胜,李满礼,罗剑波,等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化,2018,42(2):11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng,LI Manli,LUO Jianbo,et al.Modeling method for coupling relations in cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems,2018,42(2):11-19.DOI:10.7500/AEPS20170705006.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805011&amp;v=MDgxNjBJVHJCZmJHNEg5bk1xbzlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZiekw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 郭经,刘文霞,张建华,等.孤岛微网信息物理系统可靠性建模与评估[J].电网技术,2018,42(5):1441-1450.GUO Jing,LIU Wenxia,ZHANG Jianhua,et al.Reliability modeling and assessment of islanded cyber physical microgrid system[J].Power System Technology,2018,42(5):1441-1450.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623005&amp;v=MDg1OTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJ6TElTSFRlckc0SDlmT3JJOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 张天宇,罗凤章,王成山,等.信息系统对微电网运行可靠性的影响分析[J].电力系统自动化,2016,40(23):28-35.ZHANG Tianyu,LUO Fengzhang,WANG Chengshan,et al.Influence of information system on microgrid operation reliability[J].Automation of Electric Power Systems,2016,40(23):28-35.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXX200508017&amp;v=MDgzMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZiekxJU0hUZHJHNEh0VE1wNDlFWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 张文瀚.SDH光纤自愈环网传输延时的计算与分析[J].电力系统通信,2005,26(8):56-60.ZHANG Wenhan.Calculation and analysis about transmission time delay of SDH self-healing loop network[J].Telecommunications for Electric Power System,2005,26(8):56-60.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling end-to-end delay using Pareto Distribution">

                                <b>[20]</b> ZHANG Wei,HE Jingsha.Modeling end-to-end delay using Pareto distribution[C]// Proceedings of the 2nd International Conference on Internet Monitoring and Protection,July 1-5,2007,San Jose,USA:21-21.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling penetration losses for transmit power control in dense wireless LANs">

                                <b>[21]</b> KLEIN J,ENDEMANN W,WULF A,et al.Modeling penetration losses for transmit power control in dense wireless LANs[C]// 19th International Conference on OFDM and Frequency Domain Techniques,August 25-26,2016,Essen,Germany.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability evaluation of demand response to increase distribution network utilisation">

                                <b>[22]</b> SYRRI A L A,MANCARELLA P.Reliability evaluation of demand response to increase distribution network utilisation[C]// International Conference on Probabilistic Methods Applied to Power Systems,July 7-10,2014,Durham,UK:1-6.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXX201006004&amp;v=MjMzMzRubVZiekxJU0hUZHJHNEg5SE1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 黄盛.智能配电网通信业务需求分析及技术方案[J].电力系统通信,2010,31(6):10-12.HUANG Sheng.Analysis on the demand for communication services in smart distribution network and communication technical scheme[J].Telecommunications for Electric Power System,2010,31(6):10-12.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On optimal decision thresholds for soft-decision error correction decoding in fiberoptic communication systems">

                                <b>[24]</b> CAI Y,PILIPETSKII A,NISSOY M.On optimal decision thresholds for soft-decision error correction decoding in fiberoptic communication systems[C]// Optical Fiber Communication Conference,February 23-27,2004,Los Angeles,USA:788.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Performance characterization of a closed-loop chaotic communication system including fiber transmission in dispersion shifted fibers">

                                <b>[25]</b> BOGRIS A,KANAKIDIS D,ARGYRIS A,et al.Performance characterization of a closed-loop chaotic communication system including fiber transmission in dispersion shifted fibers[J].IEEE Journal of Quantum Electronics,2004,40(9):1326-1336.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919012" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919012&amp;v=MDM1MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJ6SUlTSFRlckc0SDlqTnBvOUVab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

