

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136440565412500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919013%26RESULT%3d1%26SIGN%3d6uQTmVcoSfrT9HEOexRc%252bov2hvs%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919013&amp;v=MDE3MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZicklJU0hUZXJHNEg5ak5wbzlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;1&lt;/b&gt; 问题分析 "><b>1</b> 问题分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;1.1&lt;/b&gt; 问题描述"><b>1.1</b> 问题描述</a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;1.2&lt;/b&gt; 解决思路"><b>1.2</b> 解决思路</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;2&lt;/b&gt; 台区光伏发电功率辨识方法 "><b>2</b> 台区光伏发电功率辨识方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#73" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于神经网络的映射函数"><b>2.1</b> 基于神经网络的映射函数</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.2&lt;/b&gt; 最优映射函数求解"><b>2.2</b> 最优映射函数求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#100" data-title="&lt;b&gt;3&lt;/b&gt; 仿真算例 "><b>3</b> 仿真算例</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#102" data-title="&lt;b&gt;3.1&lt;/b&gt; 数值算例"><b>3.1</b> 数值算例</a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;3.2&lt;/b&gt; 真实数据算例"><b>3.2</b> 真实数据算例</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#126" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#158" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#70" data-title="&lt;b&gt;图1 低压配电台区光伏发电功率辨识原理&lt;/b&gt;"><b>图1 低压配电台区光伏发电功率辨识原理</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;图2 实际序列&lt;/b&gt;&lt;i&gt;&lt;b&gt;Y&lt;/b&gt;&lt;/i&gt;&lt;b&gt;与其辨识结果的比较&lt;/b&gt;"><b>图2 实际序列</b><i><b>Y</b></i><b>与其辨识结果的比较</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;图3 不同光伏渗透率下的辨识误差&lt;/b&gt;"><b>图3 不同光伏渗透率下的辨识误差</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;图4 实际光伏功率与其辨识值的比较&lt;/b&gt;"><b>图4 实际光伏功率与其辨识值的比较</b></a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;图5 台区内负荷与光伏发电功率间的线性相关性&lt;/b&gt;"><b>图5 台区内负荷与光伏发电功率间的线性相关性</b></a></li>
                                                <li><a href="#159" data-title="图A1功率测量装置装设位置">图A1功率测量装置装设位置</a></li>
                                                <li><a href="#160" data-title="图A2神经网络训练流程">图A2神经网络训练流程</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" HU Jingzhe,CONG Hao,JIANG Chuanwen.Coordinated scheduling model of power system with active distribution networks based on multi-agent system[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):521-531." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803011&amp;v=MDc4NjZHNEg5bk1ySTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZicklLRDNJYTc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         HU Jingzhe,CONG Hao,JIANG Chuanwen.Coordinated scheduling model of power system with active distribution networks based on multi-agent system[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):521-531.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 黄伟,刘斯亮,王武,等.长时间尺度下计及光伏不确定性的配电网无功优化调度[J].电力系统自动化,2018,42(5):154-162.DOI:10.7500/AEPS20170602003.HUANG Wei,LIU Siliang,WANG Wu,et al.Optimal reactive power dispatch with long-time scale in distribution network considering uncertainty of photovoltaic[J].Automation of Electric Power Systems,2018,42(5):154-162.DOI:10.7500/AEPS20170602003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805022&amp;v=MTYwNzBac0Z5bm1WYnJJSVNIVGVyRzRIOW5NcW85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         黄伟,刘斯亮,王武,等.长时间尺度下计及光伏不确定性的配电网无功优化调度[J].电力系统自动化,2018,42(5):154-162.DOI:10.7500/AEPS20170602003.HUANG Wei,LIU Siliang,WANG Wu,et al.Optimal reactive power dispatch with long-time scale in distribution network considering uncertainty of photovoltaic[J].Automation of Electric Power Systems,2018,42(5):154-162.DOI:10.7500/AEPS20170602003.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 麻秀范.含分布式电源的配电网规划与优化运行研究[D].北京:华北电力大学,2013.MA Xiufan.Research on planning and optimal operation of distribution network including decentralised generation[D].Beijing:North China Electric Power University,2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013315706.nh&amp;v=MTYyOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJySVZGMjZIYkM1RzliTXFaRWJQSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         麻秀范.含分布式电源的配电网规划与优化运行研究[D].北京:华北电力大学,2013.MA Xiufan.Research on planning and optimal operation of distribution network including decentralised generation[D].Beijing:North China Electric Power University,2013.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 李培强,曾小军,黄际元,等.面向综合负荷的并网光伏发电系统等效建模[J].电力系统自动化,2016,40(8):43-50.LI Peiqiang,ZENG Xiaojun,HUANG Jiyuan,et al.Equivalent modeling of grid-connected photovoltaic power generation systems for comprehensive load[J].Automation of Electric Power Systems,2016,40(8):43-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201608006&amp;v=MDMzMjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnJJSVNIVGVyRzRIOWZNcDQ5RllvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李培强,曾小军,黄际元,等.面向综合负荷的并网光伏发电系统等效建模[J].电力系统自动化,2016,40(8):43-50.LI Peiqiang,ZENG Xiaojun,HUANG Jiyuan,et al.Equivalent modeling of grid-connected photovoltaic power generation systems for comprehensive load[J].Automation of Electric Power Systems,2016,40(8):43-50.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" JUAMPEREZ M,YANG G Y,KJ&#198;R S⌀renB&#230;kh⌀j.Voltage regulation in LV grids by coordinated voltvar control strategies[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):319-328." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14122600001890&amp;v=MDcyNDRyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjBTYnhJPU5qN0Jhcks4SDlQT3FZOUZaT3NPQkhVNW9CTVQ2VDRQUUgvaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         JUAMPEREZ M,YANG G Y,KJ&#198;R S⌀renB&#230;kh⌀j.Voltage regulation in LV grids by coordinated voltvar control strategies[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):319-328.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 郑能,丁晓群,郑程拓,等.含高比例光伏的配电网有功-无功功率多目标协调优化[J].电力系统自动化,2018,42(6):33-39.DOI:10.7500/AEPS20170708001.ZHENG Neng,DING Xiaoqun,ZHENG Chengtuo,et al.Multi-objective coordinated optimization of active and reactive power for distribution network integrated with high proportion of photovoltaic generation[J].Automation of Electric Power Systems,2018,42(6):33-39.DOI:10.7500/AEPS 20170708001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806005&amp;v=MDQ3ODZxZlp1WnNGeW5tVmJySUlTSFRlckc0SDluTXFZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         郑能,丁晓群,郑程拓,等.含高比例光伏的配电网有功-无功功率多目标协调优化[J].电力系统自动化,2018,42(6):33-39.DOI:10.7500/AEPS20170708001.ZHENG Neng,DING Xiaoqun,ZHENG Chengtuo,et al.Multi-objective coordinated optimization of active and reactive power for distribution network integrated with high proportion of photovoltaic generation[J].Automation of Electric Power Systems,2018,42(6):33-39.DOI:10.7500/AEPS 20170708001.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 赵杰.光伏发电并网系统的相关技术研究[D].天津:天津大学,2012.ZHAO Jie.Study on related technologies of grid-connected photovoltaic power system[D].Tianjin:Tianjin University,2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013004903.nh&amp;v=MjU0MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZicklWRjI2SGJPNEd0ak1ySkViUElRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         赵杰.光伏发电并网系统的相关技术研究[D].天津:天津大学,2012.ZHAO Jie.Study on related technologies of grid-connected photovoltaic power system[D].Tianjin:Tianjin University,2012.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 谭津,邓长虹,杨威,等.微电网光伏发电的Adaboost天气聚类超短期预测方法[J].电力系统自动化,2017,41(21):33-39.DOI:10.7500/AEPS20170217006.TAN Jin,DENG Changhong,YANG Wei,et al.Ultra-short-term photovoltaic power forecasting in microgrid based on Adaboost clustering[J].Automation of Electric Power Systems,2017,41(21):33-39.DOI:10.7500/AEPS 20170217006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721006&amp;v=MTMzODk5Yk9ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZicklJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         谭津,邓长虹,杨威,等.微电网光伏发电的Adaboost天气聚类超短期预测方法[J].电力系统自动化,2017,41(21):33-39.DOI:10.7500/AEPS20170217006.TAN Jin,DENG Changhong,YANG Wei,et al.Ultra-short-term photovoltaic power forecasting in microgrid based on Adaboost clustering[J].Automation of Electric Power Systems,2017,41(21):33-39.DOI:10.7500/AEPS 20170217006.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" PIERRO M,DE FELICE M,MAGGIONI E,et al.Data-driven upscaling methods for regional photovoltaic power estimation and forecast using satellite and numerical weather prediction data[J].Solar Energy,2017,158:1026-1038." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES4CF1F28B4176073613EA41E2816AA421&amp;v=MDc5OTI1dHBoeGJ1NXhhZz1OaWZPZmJmTGFOQzZyWWMzWU9vSUNudyt6QkFTNlVvTVRINlhyaG8wZjhQbFFiaWVDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         PIERRO M,DE FELICE M,MAGGIONI E,et al.Data-driven upscaling methods for regional photovoltaic power estimation and forecast using satellite and numerical weather prediction data[J].Solar Energy,2017,158:1026-1038.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" CERVONE G,CLEMENTE-HARDING L,ALESSANDRINI S,et al.Short-term photovoltaic power forecasting using artificial neural networks and an analog ensemble[J].Renewable Energy,2017,108:274-286." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES307634B187CFD879B6B608E1ABE75CBF&amp;v=MDQ1MjEvMUViT3g4ZWdneHlCOWg3RTE3U0hlWHJXTkhETFdSTnNqcENPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhidTV4YWc9TmlmT2ZiQzRHZGZQcQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         CERVONE G,CLEMENTE-HARDING L,ALESSANDRINI S,et al.Short-term photovoltaic power forecasting using artificial neural networks and an analog ensemble[J].Renewable Energy,2017,108:274-286.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 程泽,李思宇,韩丽洁,等.基于数据挖掘的光伏阵列发电预测方法研究[J].太阳能学报,2017,38(3):726-733.CHENG Ze,LI Siyu,HAN Lijie,et al.PV power generation forecast based on data mining method[J].Acta Energiae Solaris Sinica,2017,38(3):726-733." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX201703022&amp;v=MzA4MzBac0Z5bm1WYnJJTVRUSGRyRzRIOWJNckk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         程泽,李思宇,韩丽洁,等.基于数据挖掘的光伏阵列发电预测方法研究[J].太阳能学报,2017,38(3):726-733.CHENG Ze,LI Siyu,HAN Lijie,et al.PV power generation forecast based on data mining method[J].Acta Energiae Solaris Sinica,2017,38(3):726-733.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 葛乐,陆文伟,袁晓冬,等.基于改进相似日和ABC-SVM的光伏电站功率预测[J].太阳能学报,2018,39(3):775-782.GE Le,LU Wenwei,YUAN Xiaodong,et al.Power forecasting of photovoltaic plant based on improved similar day and ABC-SVM[J].Acta Energiae Solaris Sinica,2018,39(3):775-782." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=TYLX201803028&amp;v=MTcwOTBac0Z5bm1WYnJJTVRUSGRyRzRIOW5Nckk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         葛乐,陆文伟,袁晓冬,等.基于改进相似日和ABC-SVM的光伏电站功率预测[J].太阳能学报,2018,39(3):775-782.GE Le,LU Wenwei,YUAN Xiaodong,et al.Power forecasting of photovoltaic plant based on improved similar day and ABC-SVM[J].Acta Energiae Solaris Sinica,2018,39(3):775-782.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 冬雷,周晓,郝颖,等.基于样本双重筛选的光伏发电功率预测[J].太阳能学报,2018,39(4):1018-1025.DONG Lei,ZHOU Xiao,HAO Ying,et al.Power prediction model of PV power generation based on double screening of samples[J].Acta Energiae Solaris Sinica,2018,39(4):1018-1025." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=TYLX201804021&amp;v=MzIwMTMzenFxQnRHRnJDVVI3cWZadVpzRnlubVZicklNVFRIZHJHNEg5bk1xNDlIWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         冬雷,周晓,郝颖,等.基于样本双重筛选的光伏发电功率预测[J].太阳能学报,2018,39(4):1018-1025.DONG Lei,ZHOU Xiao,HAO Ying,et al.Power prediction model of PV power generation based on double screening of samples[J].Acta Energiae Solaris Sinica,2018,39(4):1018-1025.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" ESAU Z,JAYAWEERA D.Reliability assessment in active distribution networks with detailed effects of PV systems[J].Journal of Modern Power Systems and Clean Energy,2014,2(1):59-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14033100006091&amp;v=MDA3MTZyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjBTYnhJPU5qN0Jhcks4SHRMUHJvOUZaT3NKREhVNG9CTVQ2VDRQUUgvaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         ESAU Z,JAYAWEERA D.Reliability assessment in active distribution networks with detailed effects of PV systems[J].Journal of Modern Power Systems and Clean Energy,2014,2(1):59-68.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 张颖,季宇,唐云峰.基于MPC含分布式光伏配电网有功功率-无功功率协调控制[J].电力系统自动化,2017,41(21):140-146.DOI:10.7500/AEPS20161226001.ZHANG Ying,JI Yu,TANG Yunfeng.Coordinated control of active and reactive power for distribution network with distributed photovoltaic based on model predictive control[J].Automation of Electric Power Systems,2017,41(21):140-146.DOI:10.7500/AEPS20161226001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721020&amp;v=MDQ3MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnJJSVNIVGVyRzRIOWJPcm85SFpJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         张颖,季宇,唐云峰.基于MPC含分布式光伏配电网有功功率-无功功率协调控制[J].电力系统自动化,2017,41(21):140-146.DOI:10.7500/AEPS20161226001.ZHANG Ying,JI Yu,TANG Yunfeng.Coordinated control of active and reactive power for distribution network with distributed photovoltaic based on model predictive control[J].Automation of Electric Power Systems,2017,41(21):140-146.DOI:10.7500/AEPS20161226001.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 丁明,王伟胜,王秀丽,等.大规模光伏发电对电力系统影响综述[J].中国电机工程学报,2014,34(1):1-14.DING Ming,WANG Weisheng,WANG Xiuli,et al.A review on the effect of large-scale PV generation on power systems[J].Proceedings of the CSEE,2014,34(1):1-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401001&amp;v=MDEzMTdicklQeXJQYmJHNEg5WE1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         丁明,王伟胜,王秀丽,等.大规模光伏发电对电力系统影响综述[J].中国电机工程学报,2014,34(1):1-14.DING Ming,WANG Weisheng,WANG Xiuli,et al.A review on the effect of large-scale PV generation on power systems[J].Proceedings of the CSEE,2014,34(1):1-14.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" DURRANI S P,BALLUFF S,WURZER L,et al.Photovoltaic yield prediction using an irradiance forecast model based on multiple neural networks[J].Journal of Modern Power Systems and Clean Energy,2018,6(2):255-267." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802008&amp;v=MzE4NzVGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZicklLRDNJYTdHNEg5bk1yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         DURRANI S P,BALLUFF S,WURZER L,et al.Photovoltaic yield prediction using an irradiance forecast model based on multiple neural networks[J].Journal of Modern Power Systems and Clean Energy,2018,6(2):255-267.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" DOALRA A,LEVA S,MANZOLINI G.Comparison of different physical models for PV power output prediction[J].Solar Energy,2015,119:83-99." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300293829&amp;v=MTkxMzlQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWMFNieEk9TmlmT2ZiSzlIOVBPckk5Rlp1SU1CSDR3b0JNVDZUNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         DOALRA A,LEVA S,MANZOLINI G.Comparison of different physical models for PV power output prediction[J].Solar Energy,2015,119:83-99.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 申振.基于轨迹特征的分布式光伏发电功率预测技术研究[D].南京:东南大学,2017.SHEN Zhen.Research on power forecasting of distributed photovoltaic power based on trajectory characteristics[D].Nanjing:Southeast University,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018003262.nh&amp;v=MDYzMTFLclpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnJJVkYyNkZyTzRIZFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         申振.基于轨迹特征的分布式光伏发电功率预测技术研究[D].南京:东南大学,2017.SHEN Zhen.Research on power forecasting of distributed photovoltaic power based on trajectory characteristics[D].Nanjing:Southeast University,2017.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 龚莺飞,鲁宗相,乔颖,等.光伏功率预测技术[J].电力系统自动化,2016,40(4):140-151.GONG Yingfei,LU Zongxiang,QIAO Ying,et al.An overview of photovoltaic energy system output forecasting technology[J].Automation of Electric Power Systems,2016,40(4):140-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604021&amp;v=MTc0MDk5Zk1xNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZicklJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         龚莺飞,鲁宗相,乔颖,等.光伏功率预测技术[J].电力系统自动化,2016,40(4):140-151.GONG Yingfei,LU Zongxiang,QIAO Ying,et al.An overview of photovoltaic energy system output forecasting technology[J].Automation of Electric Power Systems,2016,40(4):140-151.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 丁宇宇,丁杰,周海,等.基于全天空成像仪的光伏电站水平面总辐射预报[J].中国电机工程学报,2014,34(1):50-56.DING Yuyu,DING Jie,ZHOU Hai,et al.Forecasting of global horizontal irradiance in photovoltaic power stations based on the total sky imager[J].Proceedings of the CSEE,2014,34(1):50-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401007&amp;v=MDE1NTJGeW5tVmJySVB5clBiYkc0SDlYTXJvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         丁宇宇,丁杰,周海,等.基于全天空成像仪的光伏电站水平面总辐射预报[J].中国电机工程学报,2014,34(1):50-56.DING Yuyu,DING Jie,ZHOU Hai,et al.Forecasting of global horizontal irradiance in photovoltaic power stations based on the total sky imager[J].Proceedings of the CSEE,2014,34(1):50-56.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 孙思博.基于神经网络的汽车仿真测试系统数据融合算法研究[D].哈尔滨:哈尔滨工业大学,2012.SUN Sibo.Vehicle simulation and test system data fusion based on neural network and its algorithm research[D].Harbin:Harbin Institute of Technology,2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013036176.nh&amp;v=MTA3NTRFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnJJVkYyNkhiTzdHTkRMcVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         孙思博.基于神经网络的汽车仿真测试系统数据融合算法研究[D].哈尔滨:哈尔滨工业大学,2012.SUN Sibo.Vehicle simulation and test system data fusion based on neural network and its algorithm research[D].Harbin:Harbin Institute of Technology,2012.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 齐民友.概率论与数理统计[M].2版.北京:高等教育出版社,2011.QI Minyou.Probability theory and mathematical statistics[M].2nd ed.Beijing:Higher Education Press,2011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787040325164001&amp;v=MDcyOTVVWEZxekdiTzhIdExPcW81RFlPc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdMSmxz&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         齐民友.概率论与数理统计[M].2版.北京:高等教育出版社,2011.QI Minyou.Probability theory and mathematical statistics[M].2nd ed.Beijing:Higher Education Press,2011.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 陈雯柏.人工神经网络原理与实践[M].西安:西安电子科技大学出版社,2016.CHEN Wenbai.Principle and practice of artificial neural network[M].Xi’an:Xidian University Press,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787560639338000&amp;v=MDUxMjJxekdiYStIdGZQcG94R2JPc1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdMSmxzVVhG&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         陈雯柏.人工神经网络原理与实践[M].西安:西安电子科技大学出版社,2016.CHEN Wenbai.Principle and practice of artificial neural network[M].Xi’an:Xidian University Press,2016.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 蔡荣辉,崔雨轩,薛培静.三层BP神经网络隐层节点数确定方法探究[J].电脑与信息技术,2017,25(5):29-33.CAI Ronghui,CUI Yuxuan,XUE Peijing.Research on the methods of determining the number of hidden nodes in three-layer BP neural network[J].Computer and Information Technology,2017,25(5):29-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DNXJ201705009&amp;v=MTcwNzlHRnJDVVI3cWZadVpzRnlubVZicklJU1BUWkxHNEg5Yk1xbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         蔡荣辉,崔雨轩,薛培静.三层BP神经网络隐层节点数确定方法探究[J].电脑与信息技术,2017,25(5):29-33.CAI Ronghui,CUI Yuxuan,XUE Peijing.Research on the methods of determining the number of hidden nodes in three-layer BP neural network[J].Computer and Information Technology,2017,25(5):29-33.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 吴峰,李玮.含高渗透率分布式光伏发电系统的配电网动态等值分析[J].电力系统自动化,2017,41(9):65-70.DOI:10.7500/AEPS20160711008.WU Feng,LI Wei.Dynamic equivalence analysis of distribution network integrated with high-penetration distributed photovoltaic generation system[J].Automation of Electric Power Systems,2017,41(9):65-70.DOI:10.7500/AEPS20160711008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709010&amp;v=MTIzNjJIVGVyRzRIOWJNcG85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnJJSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         吴峰,李玮.含高渗透率分布式光伏发电系统的配电网动态等值分析[J].电力系统自动化,2017,41(9):65-70.DOI:10.7500/AEPS20160711008.WU Feng,LI Wei.Dynamic equivalence analysis of distribution network integrated with high-penetration distributed photovoltaic generation system[J].Automation of Electric Power Systems,2017,41(9):65-70.DOI:10.7500/AEPS20160711008.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" >
                                        <b>[27]</b>
                                     何一鸣.传感器原理与应用[M].南京:东南大学出版社,2012.HE Yiming.Principle and application of sensors[M].Nanjing:Southeast University Press,2012.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),111-117+123 DOI:10.7500/AEPS20180912009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">低压配电台区分布式光伏发电功率辨识方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">刘博</a>
                                <a href="javascript:;">柯德平</a>
                                <a href="javascript:;">李鹏</a>
                                <a href="javascript:;">徐箭</a>
                                <a href="javascript:;">白浩</a>
                                <a href="javascript:;">于力</a>
                </h2>
                    <h2>

                    <span>武汉大学电气与自动化学院</span>
                    <span>南方电网科学研究院有限责任公司</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>数量众多的小容量光伏电源接入低压配电台区,能够实现可再生能源发电的就地消纳,但通常因量测不足而无法掌握这些光伏电源的出力情况,不利于配电网的调度与控制。以台区为单位,提出了一种台区内总的光伏发电功率辨识方法。基本思想是以实测的光照强度数据为输入,通过训练后的神经网络映射得到台区光伏发电功率,而该神经网络训练的目标则是光照强度与台区负荷之间的低线性相关性。通过理想的数值算例与基于实际电网数据的算例验证了该方法的有效性和可行性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%89%E4%BC%8F%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">光伏发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A5%9E%E7%BB%8F%E7%BD%91%E7%BB%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">神经网络;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BA%BF%E6%80%A7%E7%9B%B8%E5%85%B3%E7%B3%BB%E6%95%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">线性相关系数;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BD%8E%E5%8E%8B%E9%85%8D%E7%94%B5%E5%8F%B0%E5%8C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">低压配电台区;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘博(1994—),男,硕士研究生,主要研究方向：电力系统运行与控制。E-mail:liubo118@whu.edu.cn;
                                </span>
                                <span>
                                    *柯德平(1983—),男,通信作者,副教授,博士生导师,主要研究方向：电力系统稳定与控制、电力系统经济运行等。E-mail:kedeping@whu.edu.cn;
                                </span>
                                <span>
                                    李鹏(1973—),男,博士,教授级高级工程师,主要研究方向：电网运行、自动化、智能电网领域。E-mail:lipeng@csg.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-12</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902900);</span>
                    </p>
            </div>
                    <h1>Identification Method of Distributed Photovoltaic Power in Low-voltage Distribution Networks</h1>
                    <h2>
                    <span>LIU Bo</span>
                    <span>KE Deping</span>
                    <span>LI Peng</span>
                    <span>XU Jian</span>
                    <span>BAI Hao</span>
                    <span>YU Li</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering and Automation,Wuhan University</span>
                    <span>Electric Power Research Institute of China Southern Power Grid Company Limited</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>A large number of small-capacity photovoltaic(PV)generators are integrated into low-voltage distribution networks,which can facilitate the accommodation of local renewable energy.However,owing to inadequate measurement units,it is generally difficult to precisely grasp PV output power in low-voltage distribution networks,and this situation has no benefits for the dispatch and control of distribution networks.To address the issue,a method is proposed to identify total power output of PV generation installed in a low-voltage distribution network.Specifically,based on the actual measured data of solar radiation intensity,the PV power output is identified through training a neural network with the objective of minimizing the linear correlation coefficient between the solar radiation intensity and the network load power.By using both the pure numerical data and the actual data from Guangdong power grid of China,simulation results have validated the effectiveness and feasibility of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=photovoltaic%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">photovoltaic generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=neural%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">neural network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=linear%20correlation%20coefficient&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">linear correlation coefficient;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=low-voltage%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">low-voltage distribution network;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-12</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0902900);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">小容量用户侧光伏电源通过低压(380 V)配电网入网有效践行了“用户侧直接消纳”的可再生能源利用基本路线,然而此类分布式光伏电源对传统配电网调度和控制的影响将随其总容量增大而愈加显著<citation id="138" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。例如,光伏发电对部分负荷的供应(抵消)可能影响台区实际负荷的预测准确性<citation id="136" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。此外,光伏发电渗透率的变化也会使得配电网等值负荷建模变得更加复杂<citation id="137" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。因此,从电网调控层面研究大量分布式光伏电源接入低压台区的应对措施和方法具有显著的应用价值<citation id="139" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="58">迄今为止,国内外学术界针对分布式光伏的研究大多基于光伏电源有功出力数据可连续获取的假设<citation id="144" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>,并且有满足应用需求的分辨率和统一时标。例如,文献<citation id="145" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</citation>利用人工神经网络能够很好地解决非线性关系的特点,以气象信息为输入,建立了光伏电源输出功率模型。文献<citation id="146" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>]</citation>选取相似日历史数据作为样本,均需要基于大量历史数据。此外,大量光伏电站历史数据也是各种考虑光伏出力随机性研究工作的基础,如文献<citation id="140" type="reference">[<a class="sup">14</a>]</citation>评估了光伏发电高渗透率的有源配电网对可靠性的影响,文献<citation id="141" type="reference">[<a class="sup">15</a>]</citation>提出了一种基于模型预测控制的含分布式光伏配电网有功—无功功率协调控制方法。一般而言,集中接入变电站的光伏电源由于具有比较完备的数据采集、存储和通信系统,较易获取其出力数据<citation id="142" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,可聚合得到光伏物理模型<citation id="147" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>或基于历史数据建立光伏电源映射函数<citation id="148" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。但是,分散接入低压台区的光伏电源受制于技术和投资成本等因素,单独获取其出力数据相对较难(通常仅有小时级电量数据上传)<citation id="143" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。同时,光伏电源位于分散的用户,型号和特性存在明显差异,难以调查统计并聚合得到反映整个台区的映射模型,因此经典的光伏功率预测方法不适用于低压台区。如果以台区为单位,通过技术手段从其出口功率测量数据序列中辨识(分离)出光伏发电部分,则能以较低成本代价获取台区内分布式光伏出力之和,且该数据对于配电网运行亦有实质性的帮助,具有很高的经济性和实用性。本文提出的辨识(分离)工作可以实现台区内负荷和光伏发电的分开预测。然而,此类相关研究工作在国内外文献中还鲜有报道。</p>
                </div>
                <div class="p1">
                    <p id="59">本文提出一种从台区出口功率中分离光伏发电功率的方法。该方法采集台区地理位置的光照强度数据,在无法测量分布式光伏功率数据的条件下,通过一种基于光照强度和台区负荷间线性相关性的目标函数训练神经网络,用于表征光照强度到光伏发电功率的函数映射关系,从而实现光伏发电功率的辨识(分离)。本文通过数值算例和实际工程算例验证了所提方法的准确性和有效性。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>1</b> 问题分析</h3>
                <h4 class="anchor-tag" id="61" name="61"><b>1.1</b> 问题描述</h4>
                <div class="p1">
                    <p id="62">本文假设在该台区10 kV/380 V变压器高压侧安装采样率为5 min的功率测量装置和相应的数据存储、传输系统,而台区内的分布式光伏电源均无此功率监测功能。多个用户侧光伏电源接入低压台区的方式见附录A图A1。此时,台区的测量功率混合了光伏发电功率和负荷功率,如式(1)所示:</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>L</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>Y</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>t</i>为数据点的序号,<i>t</i>∈<b>N</b>;<i>Z</i>(<i>t</i>)为第<i>t</i>个数据点的测量功率;<i>L</i>(<i>t</i>)为第<i>t</i>个数据点台区内的总有功负荷(包含网损);<i>Y</i>(<i>t</i>)为第<i>t</i>个数据点台区内所有光伏电源功率之和。</p>
                </div>
                <div class="p1">
                    <p id="65">本文的研究目标就是在负荷功率序列<i><b>L</b></i>未知的情况下,从台区功率测量历史数据序列<i><b>Z</b></i>中分离(辨识)出光伏发电功率序列<i><b>Y</b></i>。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>1.2</b> 解决思路</h4>
                <div class="p1">
                    <p id="67">在无法获取光伏发电功率时间序列数据特征的情况下,仅从<i><b>Z</b></i>中直接分离出<i><b>Y</b></i>的难度很大。因此,本文提出在测量功率<i><b>Z</b></i>的基础上,借助台区光照强度测量数据<i><b>X</b></i>来实现光伏发电功率<i><b>Y</b></i>的分离。同时,本文假设台区光伏电源功率是由台区光照强度经一非线性函数(记为<i><b>F</b></i>(·)且未知待求)映射而成<citation id="149" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="68">由于光照强度和负荷的随机性,<i><b>X</b></i><b>,</b><i><b>Y</b></i><b>,</b><i><b>Z</b></i>和<i><b>L</b></i>均为随机变量。一般而言,虽然光照强度变化可能经过一定时间的积累而改变温度从而间接影响负荷,但实际负荷中直接对光照强度敏感的部分所占比重极低。因此,从统计学的角度分析,小时级光照强度<i><b>X</b></i>与负荷功率<i><b>L</b></i>存在一定的相关性,而分钟级的负荷采样数据<i><b>L</b></i>和光照强度采样数据<i><b>X</b></i>之间的线性相关性应该为零。在不考虑极少数对光照强度敏感负荷的条件下,分钟级时间间隔台区负荷功率<i><b>L</b></i>与光照强度<i><b>X</b></i>均满足相关性为零的条件,因此本方法适用于不同的低压台区。这意味着台区测量功率<i><b>Z</b></i>在完全扣除光伏发电功率<i><b>Y</b></i>(由光照强度<i><b>X</b></i>经<i><b>F</b></i>(·)映射得到)后,剩下的负荷功率<i><b>L</b></i>与<i><b>X</b></i>之间零线性相关。</p>
                </div>
                <div class="p1">
                    <p id="69">上述数据间的关系如图1所示。台区内光照强度<i><b>X</b></i>与光伏发电功率<i><b>Y</b></i>之间存在某种非线性映射关系<i><b>F</b></i>(·)。同时,神经网络可以有效地拟合这种非线性关系<i><b>F</b></i>(·)。因此,在无法通过经典方法获取台区光伏发电功率<i><b>Y</b></i>的情况下,在台区出口处安装测量装置获得台区测量功率<i><b>Z</b></i>,并利用台区分钟级的负荷采样数据<i><b>L</b></i>和光照强度采样数据<i><b>X</b></i>之间无相关性的特点,从台区测量功率<i><b>Z</b></i>中分离(辨识)出光伏发电功率<i><b>Y</b></i>。可以看出,本文解决的关键技术难点是在历史数据序列<i><b>Z</b></i>和<i><b>X</b></i>已知的情况下找到准确的<i><b>F</b></i>(·),从而使得<i><b>L</b></i>与<i><b>X</b></i>的线性相关性为零。</p>
                </div>
                <div class="area_img" id="70">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919013_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 低压配电台区光伏发电功率辨识原理" src="Detail/GetImg?filename=images/DLXT201919013_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 低压配电台区光伏发电功率辨识原理</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919013_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Identification principle of photovoltaic power in 
low-voltage distribution networks</b></p>

                </div>
                <div class="p1">
                    <p id="71">本文所提辨识方法在实际实施过程中并不会因为使用了光照强度数据而产生难以接受的巨额成本,具有良好的经济性。负责采集光照强度数据的气象测量装置具有较大的监测范围,如全天空成像仪可监测半径10 km范围内的云图<citation id="150" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,可通过云层的移动来预测出台区光照强度的变化。因此,考虑到实际配电网低压台区覆盖范围通常有限,可以近似认为台区内所有光伏电源的光照强度在相同时刻是无差别的,只需配置极少量的气象测量装置便可实现多个台区甚至整个配电网区域的光照强度数据采集。此外,台区高压节点的功率测量装置也可以被配电网的分钟级状态估计结果替代,即10 kV侧其他节点上安装了主要用于状态估计的测量装置可以间接地估计出该点的功率值,从而进一步降低辨识台区光伏发电功率所需的投资成本。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>2</b> 台区光伏发电功率辨识方法</h3>
                <h4 class="anchor-tag" id="73" name="73"><b>2.1</b> 基于神经网络的映射函数</h4>
                <div class="p1">
                    <p id="74">如前所述,本文需解决的关键技术问题就是基于历史测量数据计算光照强度与台区光伏发电功率之间的映射函数。同时,神经网络的特点是当隐层神经元个数足够多时,其可以以任意精度逼近任何一个具有有限间断点的非线性函数<citation id="151" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,且相比于增加隐层个数,增加隐层神经元个数可以更为简单、有效地提高训练精度。考虑到二者间可能存在强非线性关系,本文选取标准三层神经网络作为映射函数<i><b>F</b></i>(·),从而实现快速、有效地辨识出光伏发电功率的目标。量化光照强度和负荷之间线性相关性的系数(<i>ρ</i>)<citation id="152" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>被用来构建此神经网络训练的评价函数,如式(2)和式(3)所示:</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ρ</mi><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>X</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mover accent="true"><mi>X</mi><mo>¯</mo></mover><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>L</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mover accent="true"><mi>L</mi><mo>¯</mo></mover><mo stretchy="false">)</mo></mrow><mrow><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>X</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mover accent="true"><mi>X</mi><mo>¯</mo></mover><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>L</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mover accent="true"><mi>L</mi><mo>¯</mo></mover><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="76">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919013_07600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="78">式中:<i>ρ</i>为量化<i><b>X</b></i>与<i><b>L</b></i>之间线性相关性的系数;<mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>X</mi><mo>¯</mo></mover></math></mathml>和<mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>L</mi><mo>¯</mo></mover></math></mathml>分别为<i><b>X</b></i>和<i><b>L</b></i>的均值;<i>N</i>为数据点的总个数。</p>
                </div>
                <div class="p1">
                    <p id="79">因此,神经网络的训练过程即等价于式(4)所示优化问题的求解过程:</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">W</mi><mo>,</mo><mi mathvariant="bold-italic">V</mi></mrow></munder><mspace width="0.25em" /><mi>ρ</mi><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mspace width="0.25em" /><mi mathvariant="bold-italic">Ζ</mi><mo>=</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">Y</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi mathvariant="bold-italic">Y</mi><mo>=</mo><mi mathvariant="bold-italic">F</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">X</mi><mo>,</mo><mi mathvariant="bold-italic">W</mi><mo>,</mo><mi mathvariant="bold-italic">V</mi><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i><b>W</b></i>和<i><b>V</b></i>分别为输入层到中间层和中间层到输出层的权重系数矩阵,是待寻优的变量。</p>
                </div>
                <div class="p1">
                    <p id="82">根据1.2节所述以及式(4)可知,带有最优权重的映射函数<i><b>F</b></i>(·)将使得<i>ρ</i>=0。</p>
                </div>
                <div class="p1">
                    <p id="83">由式(2)可知,相关性指标仅与光照强度<i><b>X</b></i>、负荷功率<i><b>L</b></i>有关,而与光伏输出功率<i><b>Y</b></i>无关;同时台区负荷功率<i><b>L</b></i>与用户行为习惯密切相关,不会因台区安装光伏电源及其容量而发生明显变化,因此光伏电源容量不影响相关性分析结果。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2</b> 最优映射函数求解</h4>
                <div class="p1">
                    <p id="85">采用本文方法训练神经网络的流程见附录A图A2。设<i>η</i>为神经网络的学习速率,<i>p</i>为神经网络的迭代次数,<i>P</i><sub>max</sub>为神经网络的最大允许迭代次数,当达到规定的迭代次数仍不能得到满足要求的辨识结果时,结束程序并输出“在允许迭代次数内未收敛”<citation id="153" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="86">其中,该神经网络的中间层神经元均采用sigmoid函数,数量采用经验公式<citation id="154" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>确定,见式(5),为提高神经网络的输出结果精度,对隐含层神经元的数量在经验值附近进行调整以达到输出精度最优。</p>
                </div>
                <div class="p1">
                    <p id="87" class="code-formula">
                        <mathml id="87"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><msqrt><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow></msqrt><mo>+</mo><mi>α</mi><mtext> </mtext><mtext> </mtext><mn>1</mn><mo>≤</mo><mi>α</mi><mo>≤</mo><mn>1</mn><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>N</i><sub>hid</sub>为神经网络隐层神经元的个数;<i>N</i><sub>in</sub>为神经网络输入层神经元的个数;<i>N</i><sub>out</sub>为神经网络输出层神经元的个数;<i>α</i>为1～10之间的常数。</p>
                </div>
                <div class="p1">
                    <p id="89">在此过程中,神经网络的目标输出并未直接给出。因此,权重系数调整的关键是求出评价函数(<i>ρ</i><sup>2</sup>)对权重系数的梯度,如式(6)所示。</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo>∂</mo><mi>ρ</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mo>∂</mo><mi>θ</mi></mrow></mfrac><mo>=</mo><mn>2</mn><mi>ρ</mi><mfrac><mrow><mo>∂</mo><mi>ρ</mi></mrow><mrow><mo>∂</mo><mi>θ</mi></mrow></mfrac><mo>=</mo><mn>2</mn><mi>ρ</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mfrac><mrow><mo>∂</mo><mi>ρ</mi></mrow><mrow><mo>∂</mo><mi>Y</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></mstyle><mfrac><mrow><mo>∂</mo><mi>Y</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mo>∂</mo><mi>θ</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>θ</i>为权重系数;∂<i>Y</i>(<i>t</i>)/∂<i>θ</i>为神经网络输出<i>Y</i>(<i>t</i>)对权重<i>θ</i>的偏导数,可以利用经典的误差反向传播法对其进行计算。</p>
                </div>
                <div class="p1">
                    <p id="92">线性相关性系数(<i>ρ</i>)对神经网络输出<i>Y</i>(<i>t</i>)的偏导数则用式(7)至式(9)计算:</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>A</mi><mo>=</mo><mi>X</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mover accent="true"><mi>X</mi><mo>¯</mo></mover><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>B</mi><mo>=</mo><mfrac><mrow><mi>L</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mover accent="true"><mi>L</mi><mo>¯</mo></mover></mrow><mrow><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>L</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>-</mo><mover accent="true"><mi>L</mi><mo>¯</mo></mover><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo>∂</mo><mi>ρ</mi></mrow><mrow><mo>∂</mo><mi>Y</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mfrac><mi>A</mi><mrow><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>X</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>-</mo><mover accent="true"><mi>X</mi><mo>¯</mo></mover><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>L</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>-</mo><mover accent="true"><mi>L</mi><mo>¯</mo></mover><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>B</mi><mi>ρ</mi></mrow><mrow><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>L</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>-</mo><mover accent="true"><mi>L</mi><mo>¯</mo></mover><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>A</i>和<i>B</i>分别为求取偏导数时引入的中间变量;<i>k</i>为时刻点,<i>k</i>∈<b>N</b>。</p>
                </div>
                <div class="p1">
                    <p id="95">在得到了评价函数对权重的梯度后,按照传统的梯度下降法对神经网络的权重进行更新<citation id="155" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="96">考虑到本文所提方法的实用性与可行性,本文从数据处理方式和光伏映射模型训练方法上使得分离结果尽量趋向于真实值,具体的方法如下。</p>
                </div>
                <div class="p1">
                    <p id="97">1)使用多组光照强度数据与台区下网功率数据,通过本文所提方法,利用相关性条件得到包含真实模型参数的模型域。</p>
                </div>
                <div class="p1">
                    <p id="98">2)将每组光照强度数据分别代入各模型,从台区下网功率数据中分离出光伏发电功率和负荷功率,并计算光照强度与负荷功率之间的相关性。</p>
                </div>
                <div class="p1">
                    <p id="99">3)统计各模型对不同光照强度数据的适用度,找到适用于台区多组光照强度数据的模型,使其辨识结果满足相关性条件。</p>
                </div>
                <h3 id="100" name="100" class="anchor-tag"><b>3</b> 仿真算例</h3>
                <div class="p1">
                    <p id="101">本章分两部分来仿真验证所提台区光伏发电功率辨识(分离)方法的准确性和有效性。第一部分为数值算例。如前所述,序列<i><b>X</b></i>和<i><b>L</b></i>之间线性相关性为零是第2章中求解<i><b>X</b></i>和<i><b>Y</b></i>之间映射函数的条件。数值算例下该前提条件可以严格满足,因而可以单独验证利用参数化神经网络表征<i><b>F</b></i>(·)及其学习训练过程的准确性和有效性。第二部分是基于示范工程数据,在数值算例基础上,说明本文方法在实际工程应用中的可用性并分析误差来源。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>3.1</b> 数值算例</h4>
                <div class="p1">
                    <p id="103">本文同时生成了多组长度均为<i>N</i>=100且线性相关性为零的<i><b>X</b></i>和<i><b>L</b></i>随机序列,然后设置一非线性函数如式(10)所示。</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">F</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">X</mi><mo stretchy="false">)</mo><mo>=</mo><mn>1</mn><mn>2</mn><mo>.</mo><mn>7</mn><mn>6</mn><mi mathvariant="bold-italic">X</mi><msup><mrow></mrow><mn>5</mn></msup><mo>-</mo><mn>3</mn><mn>0</mn><mo>.</mo><mn>3</mn><mn>1</mn><mi mathvariant="bold-italic">X</mi><msup><mrow></mrow><mn>4</mn></msup><mo>+</mo><mn>2</mn><mn>6</mn><mo>.</mo><mn>5</mn><mn>3</mn><mi mathvariant="bold-italic">X</mi><msup><mrow></mrow><mn>3</mn></msup><mo>-</mo></mtd></mtr><mtr><mtd><mn>1</mn><mn>1</mn><mo>.</mo><mn>1</mn><mn>4</mn><mi mathvariant="bold-italic">X</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mn>3</mn><mo>.</mo><mn>1</mn><mn>7</mn><mn>6</mn><mi mathvariant="bold-italic">X</mi><mo>-</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>2</mn><mn>2</mn><mspace width="0.25em" /><mn>8</mn><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mspace width="0.25em" /><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i><b>F</b></i><b>(</b><i><b>X</b></i>)为<i><b>X</b></i>通过非线性函数生成的序列。</p>
                </div>
                <div class="p1">
                    <p id="106">将随机生成的序列<i><b>X</b></i>通过式(10)逐点映射得到序列<i><b>Y</b></i>,并用<i><b>L</b></i>减去<i><b>Y</b></i>得到<i><b>Z</b></i>,采用第2章所提方法训练一个神经网络,使其逼近式(10)所示的映射函数。其中,神经网络最大迭代次数设为3 000,收敛判据为<i>ρ</i><sup>2</sup>&lt;0.000 1。</p>
                </div>
                <div class="p1">
                    <p id="107">图2展示了式(10)所示非线性函数真实的序列<i><b>Y</b></i>和经训练后神经网络映射所得光伏辨识功率序列<mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi mathvariant="bold-italic">Y</mi><mo>^</mo></mover><mo stretchy="false">(</mo></mrow></math></mathml>图中各点均已用<i><b>Y</b></i>的最大绝对值进行了标幺处理,该量在本文均使用标幺值),而式(11)则计算了均方根误差<i>e</i><sub>RMSE</sub>以量化<mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi mathvariant="bold-italic">Y</mi><mo>^</mo></mover></math></mathml>对<i><b>Y</b></i>的逼近程度。此外,本文试验了多个不同于式(10)的非线性函数,重复上述仿真过程,均得到了精度相似(<i>e</i><sub>RMSE</sub>均在3.6%左右)的非线性函数拟合结果。</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>Μ</mtext><mtext>S</mtext><mtext>E</mtext></mrow></msub><mo>=</mo><msqrt><mrow><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>Y</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mover accent="true"><mi>Y</mi><mo>^</mo></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Y</mi><mo>^</mo></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>为神经网络映射得到的第<i>t</i>个数据点的光伏功率。</p>
                </div>
                <div class="area_img" id="110">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919013_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 实际序列Y与其辨识结果的比较" src="Detail/GetImg?filename=images/DLXT201919013_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 实际序列</b><i><b>Y</b></i><b>与其辨识结果的比较</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919013_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Comparison between actual sequence </b><i><b>Y</b></i><b> and 
its identification result</b></p>

                </div>
                <div class="p1">
                    <p id="111">以上仿真结果表明,训练后的神经网络在拟合非线性函数时具有很高的精度。因此,数值仿真表明,利用零线性相关性作为评价函数训练神经网络,可以准确地逼近<i><b>X</b></i>和<i><b>Y</b></i>之间的非线性函数关系。理想数值环境下的良好表现也为本文所提光伏功率辨识方法在实际场景下的应用奠定了坚实的理论基础。</p>
                </div>
                <div class="p1">
                    <p id="112">本文进一步验证了在不同光伏渗透率<citation id="156" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>且有测量噪声情况下方法的有效性,即在理想算例的数据上叠加噪声信号来模拟实际测量值,采用式(12)计算信噪比<citation id="157" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>大小,测试了不同光伏渗透率和噪声强度下的分离效果,分离的误差如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ν</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mn>1</mn><mn>0</mn><mi>lg</mi><mspace width="0.25em" /><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>D</i><sub>SNR</sub>为以分贝(dB)表示的信噪比;<i>P</i><sub>S</sub>为信号的有效功率;<i>P</i><sub>N</sub>为噪声的有效功率。</p>
                </div>
                <div class="area_img" id="115">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919013_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同光伏渗透率下的辨识误差" src="Detail/GetImg?filename=images/DLXT201919013_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同光伏渗透率下的辨识误差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919013_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Identification errors with different 
photovoltaic penetration rates</b></p>

                </div>
                <div class="p1">
                    <p id="116">由图3可以看出,在不同信噪比条件下,本文方法适用的光伏渗透率范围有所不同,测量噪声越大则光伏渗透率适用范围越小。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>3.2</b> 真实数据算例</h4>
                <div class="p1">
                    <p id="118">本文所用真实数据来源于广州南沙地区某个家电生产企业园区,光伏电源容量约为7 000 kW,负荷功率最大值约为10 000 kW。该园区由专用变压器和专线供电(可模拟一个台区),园区内装设有就地上网的屋顶光伏,园区负荷主要为家电组装、测试和调试类设备且有少量生活负荷。上述园区负荷特性也说明其消耗功率均与光照强度<i><b>X</b></i>无直接联系,验证了本文相关性前提条件的合理性。屋顶光伏装设有专门的电功率和光照强度采集设备,数据的时间分辨率为5 min,仅使用日出至日落10 h间的数据。专用变压器上有采样间隔为1 min的功率测量装置,因此,专用变压器功率数据均被预处理(降采样率)为5 min一个点,并与光伏发电功率和光照强度采集数据对齐。专用变压器功率加上光伏发电功率即为园区真实的负荷功率。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>3.2.1</b> 光伏功率辨识结果</h4>
                <div class="p1">
                    <p id="120">截取30 d的数据(<i>N</i>=3 600)形成序列<i><b>X</b></i>和<i><b>Z</b></i>,按2.1节的方法训练神经网络,中间层选取sigmoid核函数神经元,数量由式(5)确定,最大迭代次数设为3 000,收敛判据为<i>ρ</i><sup>2</sup>&lt;0.000 1。辨识得到的光伏发电功率(即真实的光照强度经训练后神经网络映射得到)与实际监测的光伏发电功率对比如图4所示(仅显示一日数据),量化反映二者拟合程度的指标为<i>e</i><sub>RMSE</sub>=9.61%。此辨识精度明显不如纯粹数值算例中的辨识精度。但是,从工程应用的角度而言,此辨识结果仍然具有积极的实用意义,例如可以最大限度地分离台区负荷和光伏发电功率,帮助提高台区负荷预测的准确性。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>3.2.2</b> 误差分析</h4>
                <div class="p1">
                    <p id="122">如前所述,该台区的真实负荷以及光照强度数据可同时获取,因此可以计算出它们之间的实际线性相关性系数。利用每一天的120个数据点计算<i>ρ</i>,总共计算30 d,结果示于图5。</p>
                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919013_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 实际光伏功率与其辨识值的比较" src="Detail/GetImg?filename=images/DLXT201919013_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 实际光伏功率与其辨识值的比较</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919013_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison between actual photovoltaic 
power and its identification result</b></p>

                </div>
                <div class="area_img" id="124">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919013_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 台区内负荷与光伏发电功率间的线性相关性" src="Detail/GetImg?filename=images/DLXT201919013_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 台区内负荷与光伏发电功率间的线性相关性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919013_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Linear correlation between load and photovoltaic 
power in low-voltage distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="125">可以看出,虽然所有<i>ρ</i>值均较小(均小于0.08),但均不严格为零(最大达到0.07)。这一点区别于纯粹数值算例中的严格零线性相关性假设条件,也是造成二者存在明显辨识精度差别(见3.2.1节)的重要原因。此外,由于实际数据存在测量噪声且采用的数据颗粒度较大(一日仅120个点),少量坏数据即可对其产生明显影响,因而出现上述实际线性相关性明显偏离零值(如大于0.05)的现象。</p>
                </div>
                <h3 id="126" name="126" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="127">本文方法针对低压配电台区,当分钟级光照强度与负荷功率之间的线性相关性近似为零时,采用本文方法辨识(预测)出的光伏发电功率精度很高。数值算例和实际工程算例结果均表明,本文提出的台区光伏发电功率辨识方法(即以神经网络来拟合光照强度和台区总的光伏发电功率之间的非线性函数关系,并用光照强度与台区总负荷功率之间的线性相关性最低为目标来训练此神经网络)是数值上稳定可靠且现实可行的。本文的研究工作为解决测量装置不足情况下获取低压配电网中分布式光伏电源发电功率这一难题提供了思路,有利于电力系统较准确地掌握台区的实际负荷功率(或光伏电源的出力),从而优化配电网的调度与控制。</p>
                </div>
                <div class="p1">
                    <p id="128">后续研究将集中在进一步提升辨识精度对于数据缺失/错误的鲁棒性,同时将本文研究方法应用于更多的实际工程场景。</p>
                </div>
                <div class="p1">
                    <p id="130">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="158" name="158" class="anchor-tag">附录A</h3>
                <div class="area_img" id="159">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919013_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1功率测量装置装设位置" src="Detail/GetImg?filename=images/DLXT201919013_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1功率测量装置装设位置  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919013_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Installation position of power measuring device</p>

                </div>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919013_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2神经网络训练流程" src="Detail/GetImg?filename=images/DLXT201919013_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2神经网络训练流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919013_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Training procedure of the neural network</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803011&amp;v=MDM2Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJySUtEM0lhN0c0SDluTXJJOUVaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> HU Jingzhe,CONG Hao,JIANG Chuanwen.Coordinated scheduling model of power system with active distribution networks based on multi-agent system[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):521-531.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805022&amp;v=MDE0NDJIVGVyRzRIOW5NcW85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnJJSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 黄伟,刘斯亮,王武,等.长时间尺度下计及光伏不确定性的配电网无功优化调度[J].电力系统自动化,2018,42(5):154-162.DOI:10.7500/AEPS20170602003.HUANG Wei,LIU Siliang,WANG Wu,et al.Optimal reactive power dispatch with long-time scale in distribution network considering uncertainty of photovoltaic[J].Automation of Electric Power Systems,2018,42(5):154-162.DOI:10.7500/AEPS20170602003.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013315706.nh&amp;v=MDc0NTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnJJVkYyNkhiQzVHOWJNcVpFYlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 麻秀范.含分布式电源的配电网规划与优化运行研究[D].北京:华北电力大学,2013.MA Xiufan.Research on planning and optimal operation of distribution network including decentralised generation[D].Beijing:North China Electric Power University,2013.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201608006&amp;v=MDI0MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJySUlTSFRlckc0SDlmTXA0OUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李培强,曾小军,黄际元,等.面向综合负荷的并网光伏发电系统等效建模[J].电力系统自动化,2016,40(8):43-50.LI Peiqiang,ZENG Xiaojun,HUANG Jiyuan,et al.Equivalent modeling of grid-connected photovoltaic power generation systems for comprehensive load[J].Automation of Electric Power Systems,2016,40(8):43-50.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14122600001890&amp;v=MjYzMDJubFVyM0lJVjBTYnhJPU5qN0Jhcks4SDlQT3FZOUZaT3NPQkhVNW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> JUAMPEREZ M,YANG G Y,KJÆR S⌀renBækh⌀j.Voltage regulation in LV grids by coordinated voltvar control strategies[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):319-328.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806005&amp;v=MzA3MjRlckc0SDluTXFZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJySUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 郑能,丁晓群,郑程拓,等.含高比例光伏的配电网有功-无功功率多目标协调优化[J].电力系统自动化,2018,42(6):33-39.DOI:10.7500/AEPS20170708001.ZHENG Neng,DING Xiaoqun,ZHENG Chengtuo,et al.Multi-objective coordinated optimization of active and reactive power for distribution network integrated with high proportion of photovoltaic generation[J].Automation of Electric Power Systems,2018,42(6):33-39.DOI:10.7500/AEPS 20170708001.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013004903.nh&amp;v=MjI3NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnJJVkYyNkhiTzRHdGpNckpFYlBJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 赵杰.光伏发电并网系统的相关技术研究[D].天津:天津大学,2012.ZHAO Jie.Study on related technologies of grid-connected photovoltaic power system[D].Tianjin:Tianjin University,2012.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721006&amp;v=MDE4OTh0R0ZyQ1VSN3FmWnVac0Z5bm1WYnJJSVNIVGVyRzRIOWJPcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 谭津,邓长虹,杨威,等.微电网光伏发电的Adaboost天气聚类超短期预测方法[J].电力系统自动化,2017,41(21):33-39.DOI:10.7500/AEPS20170217006.TAN Jin,DENG Changhong,YANG Wei,et al.Ultra-short-term photovoltaic power forecasting in microgrid based on Adaboost clustering[J].Automation of Electric Power Systems,2017,41(21):33-39.DOI:10.7500/AEPS 20170217006.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES4CF1F28B4176073613EA41E2816AA421&amp;v=MDY2NTNVb01USDZYcmhvMGY4UGxRYmllQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJ1NXhhZz1OaWZPZmJmTGFOQzZyWWMzWU9vSUNudyt6QkFTNg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> PIERRO M,DE FELICE M,MAGGIONI E,et al.Data-driven upscaling methods for regional photovoltaic power estimation and forecast using satellite and numerical weather prediction data[J].Solar Energy,2017,158:1026-1038.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES307634B187CFD879B6B608E1ABE75CBF&amp;v=MDQ4OTZlZ2d4eUI5aDdFMTdTSGVYcldOSERMV1JOc2pwQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJ1NXhhZz1OaWZPZmJDNEdkZlBxLzFFYk94OA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> CERVONE G,CLEMENTE-HARDING L,ALESSANDRINI S,et al.Short-term photovoltaic power forecasting using artificial neural networks and an analog ensemble[J].Renewable Energy,2017,108:274-286.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX201703022&amp;v=MTMzODk5Yk1ySTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZicklNVFRIZHJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 程泽,李思宇,韩丽洁,等.基于数据挖掘的光伏阵列发电预测方法研究[J].太阳能学报,2017,38(3):726-733.CHENG Ze,LI Siyu,HAN Lijie,et al.PV power generation forecast based on data mining method[J].Acta Energiae Solaris Sinica,2017,38(3):726-733.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=TYLX201803028&amp;v=MDM0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnJJTVRUSGRyRzRIOW5Nckk5SGJJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 葛乐,陆文伟,袁晓冬,等.基于改进相似日和ABC-SVM的光伏电站功率预测[J].太阳能学报,2018,39(3):775-782.GE Le,LU Wenwei,YUAN Xiaodong,et al.Power forecasting of photovoltaic plant based on improved similar day and ABC-SVM[J].Acta Energiae Solaris Sinica,2018,39(3):775-782.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=TYLX201804021&amp;v=MjU3NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZicklNVFRIZHJHNEg5bk1xNDlIWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 冬雷,周晓,郝颖,等.基于样本双重筛选的光伏发电功率预测[J].太阳能学报,2018,39(4):1018-1025.DONG Lei,ZHOU Xiao,HAO Ying,et al.Power prediction model of PV power generation based on double screening of samples[J].Acta Energiae Solaris Sinica,2018,39(4):1018-1025.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14033100006091&amp;v=MTE1NTNWMFNieEk9Tmo3QmFySzhIdExQcm85RlpPc0pESFU0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> ESAU Z,JAYAWEERA D.Reliability assessment in active distribution networks with detailed effects of PV systems[J].Journal of Modern Power Systems and Clean Energy,2014,2(1):59-68.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721020&amp;v=MTgzNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZicklJU0hUZXJHNEg5Yk9ybzlIWkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 张颖,季宇,唐云峰.基于MPC含分布式光伏配电网有功功率-无功功率协调控制[J].电力系统自动化,2017,41(21):140-146.DOI:10.7500/AEPS20161226001.ZHANG Ying,JI Yu,TANG Yunfeng.Coordinated control of active and reactive power for distribution network with distributed photovoltaic based on model predictive control[J].Automation of Electric Power Systems,2017,41(21):140-146.DOI:10.7500/AEPS20161226001.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401001&amp;v=MTY1NzVGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZicklQeXJQYmJHNEg5WE1ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 丁明,王伟胜,王秀丽,等.大规模光伏发电对电力系统影响综述[J].中国电机工程学报,2014,34(1):1-14.DING Ming,WANG Weisheng,WANG Xiuli,et al.A review on the effect of large-scale PV generation on power systems[J].Proceedings of the CSEE,2014,34(1):1-14.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802008&amp;v=MTkxMzdicklLRDNJYTdHNEg5bk1yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> DURRANI S P,BALLUFF S,WURZER L,et al.Photovoltaic yield prediction using an irradiance forecast model based on multiple neural networks[J].Journal of Modern Power Systems and Clean Energy,2018,6(2):255-267.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300293829&amp;v=MDc5NDdJSVYwU2J4ST1OaWZPZmJLOUg5UE9ySTlGWnVJTUJINHdvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> DOALRA A,LEVA S,MANZOLINI G.Comparison of different physical models for PV power output prediction[J].Solar Energy,2015,119:83-99.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018003262.nh&amp;v=MDYyNDhIZFBLclpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnJJVkYyNkZyTzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 申振.基于轨迹特征的分布式光伏发电功率预测技术研究[D].南京:东南大学,2017.SHEN Zhen.Research on power forecasting of distributed photovoltaic power based on trajectory characteristics[D].Nanjing:Southeast University,2017.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604021&amp;v=MDg3MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WYnJJSVNIVGVyRzRIOWZNcTQ5SFpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 龚莺飞,鲁宗相,乔颖,等.光伏功率预测技术[J].电力系统自动化,2016,40(4):140-151.GONG Yingfei,LU Zongxiang,QIAO Ying,et al.An overview of photovoltaic energy system output forecasting technology[J].Automation of Electric Power Systems,2016,40(4):140-151.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401007&amp;v=MjMxODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVmJySVB5clBiYkc0SDlYTXJvOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 丁宇宇,丁杰,周海,等.基于全天空成像仪的光伏电站水平面总辐射预报[J].中国电机工程学报,2014,34(1):50-56.DING Yuyu,DING Jie,ZHOU Hai,et al.Forecasting of global horizontal irradiance in photovoltaic power stations based on the total sky imager[J].Proceedings of the CSEE,2014,34(1):50-56.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013036176.nh&amp;v=MTk2MTdicklWRjI2SGJPN0dORExxWkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 孙思博.基于神经网络的汽车仿真测试系统数据融合算法研究[D].哈尔滨:哈尔滨工业大学,2012.SUN Sibo.Vehicle simulation and test system data fusion based on neural network and its algorithm research[D].Harbin:Harbin Institute of Technology,2012.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787040325164001&amp;v=MDQwODBaZVp2RnlublU3N0xKbHNVWEZxekdiTzhIdExPcW81RFlPc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5Lcmlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 齐民友.概率论与数理统计[M].2版.北京:高等教育出版社,2011.QI Minyou.Probability theory and mathematical statistics[M].2nd ed.Beijing:Higher Education Press,2011.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787560639338000&amp;v=Mjk5MTZtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3TEpsc1VYRnF6R2JhK0h0ZlBwb3hHYk9zUERCTTh6eFVT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 陈雯柏.人工神经网络原理与实践[M].西安:西安电子科技大学出版社,2016.CHEN Wenbai.Principle and practice of artificial neural network[M].Xi’an:Xidian University Press,2016.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DNXJ201705009&amp;v=MDE4NTdicklJU1BUWkxHNEg5Yk1xbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 蔡荣辉,崔雨轩,薛培静.三层BP神经网络隐层节点数确定方法探究[J].电脑与信息技术,2017,25(5):29-33.CAI Ronghui,CUI Yuxuan,XUE Peijing.Research on the methods of determining the number of hidden nodes in three-layer BP neural network[J].Computer and Information Technology,2017,25(5):29-33.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709010&amp;v=MjU0Nzh0R0ZyQ1VSN3FmWnVac0Z5bm1WYnJJSVNIVGVyRzRIOWJNcG85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 吴峰,李玮.含高渗透率分布式光伏发电系统的配电网动态等值分析[J].电力系统自动化,2017,41(9):65-70.DOI:10.7500/AEPS20160711008.WU Feng,LI Wei.Dynamic equivalence analysis of distribution network integrated with high-penetration distributed photovoltaic generation system[J].Automation of Electric Power Systems,2017,41(9):65-70.DOI:10.7500/AEPS20160711008.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" >
                                    <b>[27]</b>
                                 何一鸣.传感器原理与应用[M].南京:东南大学出版社,2012.HE Yiming.Principle and application of sensors[M].Nanjing:Southeast University Press,2012.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919013" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919013&amp;v=MDE3MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZicklJU0hUZXJHNEg5ak5wbzlFWjRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

