

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136440811662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919014%26RESULT%3d1%26SIGN%3d6StC5RPa20ARRx5%252b9SGutEdAbgM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919014&amp;v=MTExNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3I3TUlTSFRlckc0SDlqTnBvOUVZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#158" data-title="1 SOP工作原理 ">1 SOP工作原理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;2 含多种调压手段的配电网双层优化模型&lt;/b&gt; "><b>2 含多种调压手段的配电网双层优化模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;2.1&lt;/b&gt; 上层模型"><b>2.1</b> 上层模型</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;2.2&lt;/b&gt; 下层模型"><b>2.2</b> 下层模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#78" data-title="&lt;b&gt;3&lt;/b&gt; 模型求解 "><b>3</b> 模型求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#81" data-title="&lt;b&gt;3.1&lt;/b&gt; 求解算法"><b>3.1</b> 求解算法</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;3.2&lt;/b&gt; 预动作时刻表"><b>3.2</b> 预动作时刻表</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#94" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#95" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例描述"><b>4.1</b> 算例描述</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;4.2&lt;/b&gt; 仿真验证"><b>4.2</b> 仿真验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#121" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#159" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;图1 SOP接入配电网示意图&lt;/b&gt;"><b>图1 SOP接入配电网示意图</b></a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;图2 IEEE 33节点系统示意图&lt;/b&gt;"><b>图2 IEEE 33节点系统示意图</b></a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;图3 SOP有功功率优化结果&lt;/b&gt;"><b>图3 SOP有功功率优化结果</b></a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;图4 SOP无功功率优化结果&lt;/b&gt;"><b>图4 SOP无功功率优化结果</b></a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;图5 各方案下电压水平改善情况&lt;/b&gt;"><b>图5 各方案下电压水平改善情况</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;图6 节点8的电容器动作情况&lt;/b&gt;"><b>图6 节点8的电容器动作情况</b></a></li>
                                                <li><a href="#160" data-title="图A1双层优化模型求解流程图">图A1双层优化模型求解流程图</a></li>
                                                <li><a href="#161" data-title="表A1分布式电源配置参数">表A1分布式电源配置参数</a></li>
                                                <li><a href="#162" data-title="图A2分布式电源与负荷日运行曲线">图A2分布式电源与负荷日运行曲线</a></li>
                                                <li><a href="#163" data-title="表A2各实验方案优化结果比较">表A2各实验方案优化结果比较</a></li>
                                                <li><a href="#164" data-title="表A3电容器安装位置及容量的影响">表A3电容器安装位置及容量的影响</a></li>
                                                <li><a href="#165" data-title="图A3节点26电压波动情况">图A3节点26电压波动情况</a></li>
                                                <li><a href="#166" data-title="表A4多场景下的优化结果比较">表A4多场景下的优化结果比较</a></li>
                                                <li><a href="#167" data-title="图A4多场景下各时刻的最低电压">图A4多场景下各时刻的最低电压</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 姚良忠,朱凌志,周明,等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化,2017,41(9):36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong,ZHU Lingzhi,ZHOU Ming,et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):36-43.DOI:10.7500/AEPS20170112013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MjU0ODFyQ1VSN3FmWnVac0Z5bm1XcjdNSVNIVGVyRzRIOWJNcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         姚良忠,朱凌志,周明,等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化,2017,41(9):36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong,ZHU Lingzhi,ZHOU Ming,et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):36-43.DOI:10.7500/AEPS20170112013.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 蔡昌春,张建勇.计及分布式发电的动态无功优化[J].电测与仪表,2014,51(6):39-44.CAI Changchun,ZHANG Jianyong.Dynamic reactive power optimization with distributed generation[J].Electrical Measurement &amp;amp; Instrumentation,2014,51(6):39-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201406014&amp;v=MDMzNDFyQ1VSN3FmWnVac0Z5bm1XcjdNSVM3U2Y3RzRIOVhNcVk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         蔡昌春,张建勇.计及分布式发电的动态无功优化[J].电测与仪表,2014,51(6):39-44.CAI Changchun,ZHANG Jianyong.Dynamic reactive power optimization with distributed generation[J].Electrical Measurement &amp;amp; Instrumentation,2014,51(6):39-44.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" CAPITANESCU F,OCHOA L F,MARGOSSIAN H A.Assessing the potential of network reconfiguration to improve distributed generation hosting capacity in active distribution systems[J].IEEE Transactions on Power Systems,2015,30(1):346-356." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessing the potential of network reconfiguration to improve distributed generation hosting capacity in active distribution systems">
                                        <b>[3]</b>
                                         CAPITANESCU F,OCHOA L F,MARGOSSIAN H A.Assessing the potential of network reconfiguration to improve distributed generation hosting capacity in active distribution systems[J].IEEE Transactions on Power Systems,2015,30(1):346-356.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" MALEKPOUR A R,NIKNAM T,PAHWA A,et al.Multi-objective stochastic distribution feeder reconfiguration in systems with wind power generators and fuel cells using the point estimate method[J].IEEE Transactions on Power Systems,2013,28(2):1483-1492." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-objective stochastic distribution feeder reconfiguration in systems w ith w ind pow er generators and fuel cells using the point estimate method">
                                        <b>[4]</b>
                                         MALEKPOUR A R,NIKNAM T,PAHWA A,et al.Multi-objective stochastic distribution feeder reconfiguration in systems with wind power generators and fuel cells using the point estimate method[J].IEEE Transactions on Power Systems,2013,28(2):1483-1492.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" BLOEMINK J M,GREEN T C.Increasing distributed generation penetration using soft normally-open points[C]// IEEE PES General Meeting,July 25-29,2010,Providence,USA:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Increasing distributed generation penetration using soft normally-open points">
                                        <b>[5]</b>
                                         BLOEMINK J M,GREEN T C.Increasing distributed generation penetration using soft normally-open points[C]// IEEE PES General Meeting,July 25-29,2010,Providence,USA:1-8.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 王成山,孙充勃,李鹏,等.基于SNOP的配电网运行优化及分析[J].电力系统自动化,2015,39(9):82-87.WANG Chengshan,SUN Chongbo,LI Peng,et al.SNOP-based operation optimization and analysis of distribution networks[J].Automation of Electric Power Systems,2015,39(9):82-87." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509014&amp;v=MjIxMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3I3TUlTSFRlckc0SDlUTXBvOUVZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王成山,孙充勃,李鹏,等.基于SNOP的配电网运行优化及分析[J].电力系统自动化,2015,39(9):82-87.WANG Chengshan,SUN Chongbo,LI Peng,et al.SNOP-based operation optimization and analysis of distribution networks[J].Automation of Electric Power Systems,2015,39(9):82-87.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" LONG Chao,WU Jianzhong,THOMAS L,et al.Optimal operation of soft open points in medium voltage electrical distribution networks with distributed generation[J].Applied Energy,2016,184:427-437." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA4692BA5344E3319BFDADBBCF0B69CDA&amp;v=MTU2OTRpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnUyd2F3PU5pZk9mY0s4R05qTzNmNUFaKzhMZVg4NnpoOWhuRXNNUEEyUTMyUTFDN1NkTnM3dUNPTnZGUw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         LONG Chao,WU Jianzhong,THOMAS L,et al.Optimal operation of soft open points in medium voltage electrical distribution networks with distributed generation[J].Applied Energy,2016,184:427-437.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" BATHURST G,HWANG G,TEJWANI L.MVDC—the new technology for distribution networks[C]// 11th IET International Conference on AC and DC Power Transmission,February 10-12,2015,Birmingham,UK:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=MVDC—the new technology for distribution networks">
                                        <b>[8]</b>
                                         BATHURST G,HWANG G,TEJWANI L.MVDC—the new technology for distribution networks[C]// 11th IET International Conference on AC and DC Power Transmission,February 10-12,2015,Birmingham,UK:1-5.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 王成山,宋关羽,李鹏,等.基于智能软开关的智能配电网柔性互联技术及展望[J].电力系统自动化,2016,40(22):168-175.WANG Chengshan,SONG Guanyu,LI Peng,et al.Research and prospect for soft open point based flexible interconnection technology for smart distribution network[J].Automation of Electric Power Systems,2016,40(22):168-175." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622025&amp;v=MTcwMjl1WnNGeW5tV3I3TUlTSFRlckc0SDlmT3JZOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         王成山,宋关羽,李鹏,等.基于智能软开关的智能配电网柔性互联技术及展望[J].电力系统自动化,2016,40(22):168-175.WANG Chengshan,SONG Guanyu,LI Peng,et al.Research and prospect for soft open point based flexible interconnection technology for smart distribution network[J].Automation of Electric Power Systems,2016,40(22):168-175.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 晏阳,廖清芬,胡静竹,等.基于SNOP的主动配电网多时间尺度优化策略[J].电力建设,2016,37(2):125-131.YAN Yang,LIAO Qingfen,HU Jingzhu,et al.Multi-time scale optimization strategy of active distribution network based on SNOP[J].Electric Power Construction,2016,37(2):125-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201602018&amp;v=MTU1MzBac0Z5bm1XcjdNSVNIQmZiRzRIOWZNclk5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         晏阳,廖清芬,胡静竹,等.基于SNOP的主动配电网多时间尺度优化策略[J].电力建设,2016,37(2):125-131.YAN Yang,LIAO Qingfen,HU Jingzhu,et al.Multi-time scale optimization strategy of active distribution network based on SNOP[J].Electric Power Construction,2016,37(2):125-131.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 马丽,薛飞,石季英,等.有源配电网分布式电源与智能软开关三层协调规划模型[J].电力系统自动化,2018,42(11):86-93.DOI:10.7500/AEPS20171118002.MA Li,XUE Fei,SHI Jiying,et al.Tri-level coordinated planning model of distributed generator and intelligent soft open point for active distribution network[J].Automation of Electric Power Systems,2018,42(11):86-93.DOI:10.7500/AEPS20171118002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811012&amp;v=MTg3MDU3cWZadVpzRnlubVdyN01JU0hUZXJHNEg5bk5ybzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         马丽,薛飞,石季英,等.有源配电网分布式电源与智能软开关三层协调规划模型[J].电力系统自动化,2018,42(11):86-93.DOI:10.7500/AEPS20171118002.MA Li,XUE Fei,SHI Jiying,et al.Tri-level coordinated planning model of distributed generator and intelligent soft open point for active distribution network[J].Automation of Electric Power Systems,2018,42(11):86-93.DOI:10.7500/AEPS20171118002.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王成山,宋关羽,李鹏,等.考虑分布式电源运行特性的有源配电网智能软开关SOP规划方法[J].中国电机工程学报,2017,37(7):1889-1897.WANG Chengshan,SONG Guanyu,LI Peng,et al.Optimal configuration of soft open point for active distribution network considering the characteristics of distributed generation[J].Proceedings of the CSEE,2017,37(7):1889-1897." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201707002&amp;v=MTA5NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyN01QeXJQYmJHNEg5Yk1xSTlGWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王成山,宋关羽,李鹏,等.考虑分布式电源运行特性的有源配电网智能软开关SOP规划方法[J].中国电机工程学报,2017,37(7):1889-1897.WANG Chengshan,SONG Guanyu,LI Peng,et al.Optimal configuration of soft open point for active distribution network considering the characteristics of distributed generation[J].Proceedings of the CSEE,2017,37(7):1889-1897.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李智诚,吴建中,和敬涵,等.软常开点的双闭环控制及其在配电网中的应用[J].智能电网,2013,1(1):49-55.LI Zhicheng,WU Jianzhong,HE Jinghan,et al.Dual closed-loop control of soft normally open points and its application in distribution networks[J].Smart Grid,2013,1(1):49-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201301011&amp;v=MTkwOTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XcjdNUHlQUGViRzRIOUxNcm85RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李智诚,吴建中,和敬涵,等.软常开点的双闭环控制及其在配电网中的应用[J].智能电网,2013,1(1):49-55.LI Zhicheng,WU Jianzhong,HE Jinghan,et al.Dual closed-loop control of soft normally open points and its application in distribution networks[J].Smart Grid,2013,1(1):49-55.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 王成山,宋关羽,李鹏,等.一种联络开关和智能软开关并存的配电网运行时序优化方法[J].中国电机工程学报,2016,36(9):2315-2321.WANG Chengshan,SONG Guanyu,LI Peng,et al.A hybrid optimization method for distribution network operation with SNOP and tie switch[J].Proceedings of the CSEE,2016,36(9):2315-2321." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609001&amp;v=MjAyODZHNEg5Zk1wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyN01QeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王成山,宋关羽,李鹏,等.一种联络开关和智能软开关并存的配电网运行时序优化方法[J].中国电机工程学报,2016,36(9):2315-2321.WANG Chengshan,SONG Guanyu,LI Peng,et al.A hybrid optimization method for distribution network operation with SNOP and tie switch[J].Proceedings of the CSEE,2016,36(9):2315-2321.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王丹,佟晶晶,刘文霞,等.计及不确定性的分散式风电场与地区电网协调无功优化调度方法[J].现代电力,2016,33(4):30-37.WANG Dan,TONG Jingjing,LIU Wenxia,et al.Coordinated optimization scheduling of reactive power for distributed wind farms and regional network under uncertainty[J].Modern Electric Power,2016,33(4):30-37." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201604005&amp;v=MTUzOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyN01QU25QWXJHNEg5Zk1xNDlGWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王丹,佟晶晶,刘文霞,等.计及不确定性的分散式风电场与地区电网协调无功优化调度方法[J].现代电力,2016,33(4):30-37.WANG Dan,TONG Jingjing,LIU Wenxia,et al.Coordinated optimization scheduling of reactive power for distributed wind farms and regional network under uncertainty[J].Modern Electric Power,2016,33(4):30-37.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 刘公博,颜文涛,张文斌,等.含分布式电源的配电网动态无功优化调度方法[J].电力系统自动化,2015,39(15):49-54.LIU Gongbo,YAN Wentao,ZHANG Wenbin,et al.Optimization and dispatching method of dynamic reactive power in distribution network with distributed generators[J].Automation of Electric Power Systems,2015,39(15):49-54." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201515008&amp;v=MjAzNTFOcW85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XcjdNSVNIVGVyRzRIOVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         刘公博,颜文涛,张文斌,等.含分布式电源的配电网动态无功优化调度方法[J].电力系统自动化,2015,39(15):49-54.LIU Gongbo,YAN Wentao,ZHANG Wenbin,et al.Optimization and dispatching method of dynamic reactive power in distribution network with distributed generators[J].Automation of Electric Power Systems,2015,39(15):49-54.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 孙田,邹鹏,杨知方,等.动态无功优化的多阶段求解方法[J].电网技术,2016,40(6):1804-1810.SUN Tian,ZOU Peng,YANG Zhifang,et al.A multi-stage solution approach for dynamic reactive power optimization[J].Power System Technology,2016,40(6):1804-1810." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606032&amp;v=MjY2MzVtV3I3TUlUckJmYkc0SDlmTXFZOUdab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         孙田,邹鹏,杨知方,等.动态无功优化的多阶段求解方法[J].电网技术,2016,40(6):1804-1810.SUN Tian,ZOU Peng,YANG Zhifang,et al.A multi-stage solution approach for dynamic reactive power optimization[J].Power System Technology,2016,40(6):1804-1810.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" >
                                        <b>[18]</b>
                                     梁海深,李盛伟,白临泉,等.基于SNOP的柔性配电网中分布式电源最大准入容量计算[J].电力建设,2018,39(8):69-76.LIANG Haishen,LI Shengwei,BAI Linquan,et al.Allowable DG penetration capacity calculation of SNOP-based flexible distribution network[J].Electric Power Construction,2018,39(8):69-76.</a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 常鲜戎,张亮平,郑焕坤.非线性原-对偶内点法无功优化中的修正方程降维方法[J].电网技术,2011,35(5):46-51.CHANG Xianrong,ZHANG Liangping,ZHENG Huankun.Dimension reduction of modified equation for reactive power optimization based on nonlinear primal-dual interior point algorithm[J].Power System Technology,2011,35(5):46-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201105008&amp;v=MTc0ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyN01JVHJCZmJHNEg5RE1xbzlGYklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         常鲜戎,张亮平,郑焕坤.非线性原-对偶内点法无功优化中的修正方程降维方法[J].电网技术,2011,35(5):46-51.CHANG Xianrong,ZHANG Liangping,ZHENG Huankun.Dimension reduction of modified equation for reactive power optimization based on nonlinear primal-dual interior point algorithm[J].Power System Technology,2011,35(5):46-51.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 陈奇,郭瑞鹏.基于改进遗传算法与原对偶内点法的无功优化混合算法[J].电网技术,2008,32(24):50-54.CHEN Qi,GUO Ruipeng.A hybrid reactive power optimization algorithm based on improved genetic algorithm and primal-dual interior point algorithm[J].Power System Technology,2008,32(24):50-54." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200824012&amp;v=MDkyMzBac0Z5bm1XcjdNSVRyQmZiRzRIdG5PcTQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         陈奇,郭瑞鹏.基于改进遗传算法与原对偶内点法的无功优化混合算法[J].电网技术,2008,32(24):50-54.CHEN Qi,GUO Ruipeng.A hybrid reactive power optimization algorithm based on improved genetic algorithm and primal-dual interior point algorithm[J].Power System Technology,2008,32(24):50-54.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 季玉琦,耿光飞,温渤婴,等.基于最优分割法的含DG配电网动态无功优化[J].电网技术,2017,41(8):2585-2593.JI Yuqi,GENG Guangfei,WEN Boying,et al.Dynamic reactive power optimization in distribution network with DG based on optimal partition[J].Power System Technology,2017,41(8):2585-2593." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708024&amp;v=MTM0ODFyQ1VSN3FmWnVac0Z5bm1XcjdNSVRyQmZiRzRIOWJNcDQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         季玉琦,耿光飞,温渤婴,等.基于最优分割法的含DG配电网动态无功优化[J].电网技术,2017,41(8):2585-2593.JI Yuqi,GENG Guangfei,WEN Boying,et al.Dynamic reactive power optimization in distribution network with DG based on optimal partition[J].Power System Technology,2017,41(8):2585-2593.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 杨悦,李国庆.配电网动态无功优化空间-时间解耦的一种新方法[J].电力系统保护与控制,2010,38(21):39-43.YANG Yue,LI Guoqing.A new method for space-time decoupling of distribution network dynamic reactive power optimization[J].Power System Protection and Control,2010,38(21):39-43" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201021010&amp;v=MDI3ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3I3TUx5bmFlYkc0SDlIT3JvOUVaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         杨悦,李国庆.配电网动态无功优化空间-时间解耦的一种新方法[J].电力系统保护与控制,2010,38(21):39-43.YANG Yue,LI Guoqing.A new method for space-time decoupling of distribution network dynamic reactive power optimization[J].Power System Protection and Control,2010,38(21):39-43
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-12 14:17</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),117-126 DOI:10.7500/AEPS20180913008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于智能软开关和无功补偿装置的配电网双层优化</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%91%E7%84%95%E5%9D%A4&amp;code=11055315&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郑焕坤</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%9F%B3%E7%94%9C%E9%9D%99&amp;code=40490948&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">石甜静</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>智能软开关作为一种新型配电装置,其应用将极大地提高配电系统运行的经济性、灵活性和可控性。首先提出了一种考虑智能软开关和传统无功补偿装置并存的多手段互补的电压控制方法,构建了兼顾配电网运行经济性与系统电压水平的双层运行优化模型。然后针对该模型提出了一种基于遗传算法和内点法的混合求解策略,并采用预动作表法确定离散设备的动作时刻,同时根据智能软开关的功率储备对预动作时刻表作出动态调整。最后,在改进的IEEE 33节点系统中,对所提出的运行优化模型进行验证和分析。仿真结果表明,智能软开关与无功补偿装置的组合能够有效应对源—荷不确定变化引起的电压波动,显著提高电网的稳定运行水平与能量传输能力。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E8%BD%AF%E5%BC%80%E5%85%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能软开关;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E6%97%A0%E5%8A%9F%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态无功优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BD%AE%E6%B5%81%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">潮流优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%84%E5%8A%A8%E4%BD%9C%E6%97%B6%E5%88%BB%E8%A1%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">预动作时刻表;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    郑焕坤(1980—),男,博士,讲师,主要研究方向：电力系统分析与控制。E-mail:zhenghuankun@126.com;
                                </span>
                                <span>
                                    *石甜静(1992—),女,通信作者,硕士研究生,主要研究方向：电力系统分析与控制。E-mail:shitjncepu@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中央高校基本科研业务费专项资金资助项目(2014MS87);</span>
                    </p>
            </div>
                    <h1><b>Bi-level Optimization of Distribution Network Based on Soft Open Point and Reactive Power Compensation Device</b></h1>
                    <h2>
                    <span>ZHENG Huankun</span>
                    <span>SHI Tianjing</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>As a new power distribution device, soft open point(SOP) would greatly improve the economical, flexible and controllable operation of distribution network. Firstly, a multi-method complementary voltage control strategy considering the coexistence of SOP and traditional reactive power compensation devices is proposed, and a bi-level optimization model that considers operation economy and voltage level of the system is constructed. Then a hybrid solution strategy for the model is proposed based on genetic algorithm and interior point method. The pre-action table is used to determine the action time of discrete devices, and the pre-action timetable is dynamically adjusted according to the power reserve of the SOP. Finally, in the improved IEEE 33 bus system, the proposed optimization model is analyzed and verified. The simulation results show that the combination of SOP and reactive power compensation devices could effectively deal with the voltage fluctuation caused by uncertain changes of source-load, and significantly improve the stable operation level and energy transmission capacity of power grid.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=soft%20open%20point(SOP)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">soft open point(SOP);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20reactive%20power%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic reactive power optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20flow%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power flow optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=pre-action%20time%20table&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">pre-action time table;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by the Fundamental Research Funds for the Central Universities(No.2014MS87);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">随着分布式电源(distributed generator,DG)技术的成熟,配电网中DG的渗透率不断提高,中国电力系统呈现出高比例可再生能源的趋势<citation id="141" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。但是,DG的间歇性和随机性也对电力系统的电压调节带来一定影响,现有一次设备调控能力欠缺,难以满足新能源与负荷频繁波动时的高精度实时运行优化要求。</p>
                </div>
                <div class="p1">
                    <p id="48">配电网络重构<citation id="142" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>通过改变配电线路中分段开关和联络开关的开合状态来调整网络拓扑结构,是改变配电网运行方式的主要手段,但是存在重构次数受限、无法实现潮流连续调节等缺陷,难以消纳大量的DG。因此,需增加可控设备和资源以实现网络的优化运行。</p>
                </div>
                <div class="p1">
                    <p id="49">智能软开关(soft open point,SOP)是一种可取代传统联络开关的新型配电装置,它能够准确控制两侧所连馈线间传输的有功功率,并提供一定的无功支撑电压<citation id="146" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。目前,国内外对SOP的研究尚处于初级阶段。文献<citation id="143" type="reference">[<a class="sup">9</a>]</citation>围绕以SOP为核心的智能配电网柔性互联问题,对运行优化、装备实现、优化配置、故障恢复等关键技术环节进行了展望。文献<citation id="144" type="reference">[<a class="sup">10</a>]</citation>提出了基于SOP的主动配电系统多时间尺度控制策略。文献<citation id="147" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>对考虑DG运行特性的SOP规划问题进行了研究。文献<citation id="145" type="reference">[<a class="sup">13</a>]</citation>分析了SOP在<i>dq</i>同步旋转坐标系下的动态数学模型。</p>
                </div>
                <div class="p1">
                    <p id="50">与变压器和电容器组等传统调压设备相比,SOP没有动作次数的限制,可实现无级差调节,并且能够对控制指令作出实时响应,适用于电压波动较频繁的场合。但是,SOP投资及运行费用较高,短期内不可能完全取代其他一次调压设备。这就使得配电网的运行优化需要从整体上考虑SOP与联络开关、电容器组、变压器分接头等传统一次设备的协调配合。文献<citation id="148" type="reference">[<a class="sup">14</a>]</citation>考虑了联络开关与SOP并存的情况,但在SOP与无功补偿装置的协同优化方面仍未有文献涉及。仅考虑离散型无功补偿装置的动态无功优化因控制设备动作次数的约束造成了时间、空间的强耦合<citation id="149" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>,而该问题中既含有传统无功补偿装置动作时刻及位置的离散变量又含有SOP功率控制参考值的连续变量,加大了运行优化的难度。</p>
                </div>
                <div class="p1">
                    <p id="51">基于上述考虑,本文提出了一种考虑SOP和传统无功补偿装置并存的多手段互补的电压控制方法,构建了兼顾配电网运行经济性与系统电压水平的双层运行优化模型。模型上层以并联电容器组为调节手段,以系统平均电压偏差最小为优化目标,实现系统电压水平优化;模型下层考虑SOP的实时连续调节,以网损最小为目标,实现配电网的经济运行。针对该模型提出了一种基于遗传算法和内点法的混合求解策略,采用预动作表法确定离散设备的动作时刻,并根据SOP功率储备对预动作时刻表作出动态调整。</p>
                </div>
                <h3 id="158" name="158" class="anchor-tag">1 SOP工作原理</h3>
                <div class="p1">
                    <p id="52">SOP是安装于传统联络开关处的电力电子装置,能够准确控制其两侧所连馈线间的潮流。利用SOP替代配电网中的联络开关可以起到均衡馈线出力、改善潮流分布、降低网络损耗、提升电压水平等功能<citation id="150" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。SOP的功能是基于对全控型电力电子器件的控制实现的,其具体实现装置主要有3种:背靠背电压源变流器(VSC)、统一潮流控制器和静止同步串联补偿器。本文以背靠背电压源变流器为例,研究基于SOP和无功补偿装置的配电网运行优化问题。SOP接入配电网的示意图如图1所示。</p>
                </div>
                <div class="area_img" id="53">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 SOP接入配电网示意图" src="Detail/GetImg?filename=images/DLXT201919014_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 SOP接入配电网示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of SOP access to 
distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="54">不同于传统的联络开关只能处于0-1这2种状态,SOP具有灵活的四象限功率控制能力,能够在2条馈线间进行主动潮流控制<citation id="151" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。正常运行条件下SOP采用功率控制—定直流电压控制(<i>PQ</i>-<i>V</i><sub>dc</sub><i>Q</i>)的方式,一个换流器控制传输的功率,另一个换流器控制直流侧电压,2个换流器均能实现四象限内的有功功率和无功功率连续调节。该模式下,SOP的可控变量有4个:流过SOP的有功功率<i>P</i><sub><i>i</i></sub>和<i>P</i><sub><i>j</i></sub>,SOP两端发出的无功功率<i>Q</i><sub><i>i</i></sub>和<i>Q</i><sub><i>j</i></sub>。<i>U</i><sub><i>i</i></sub>和<i>U</i><sub><i>j</i></sub>为SOP两端节点电压。由于SOP本身的有功损耗相对系统损耗而言非常小<citation id="152" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,故暂不考虑。SOP两侧输出的无功功率因2个换流器间直流侧的隔离而互不影响,仅需满足换流器的容量约束即可<citation id="153" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。选取SOP向电网注入功率为正方向,可得到如下运行约束:</p>
                </div>
                <div class="p1">
                    <p id="55"><i>P</i><sub>SOP,</sub><sub><i>i</i></sub>(<i>t</i>)+<i>P</i><sub>SOP,</sub><sub><i>j</i></sub>(<i>t</i>)=0      (1)</p>
                </div>
                <div class="p1">
                    <p id="56"><mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msqrt><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>Ρ</mtext><mo>,</mo><mi>i</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>Ρ</mtext><mo>,</mo><mi>i</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></msqrt><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>Ρ</mtext><mo>,</mo><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="57"><mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msqrt><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>Ρ</mtext><mo>,</mo><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>Ρ</mtext><mo>,</mo><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></msqrt><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>Ρ</mtext><mo>,</mo><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="58">式中:<i>P</i><sub>SOP,</sub><sub><i>i</i></sub>(<i>t</i>),<i>P</i><sub>SOP,</sub><sub><i>j</i></sub>(<i>t</i>),<i>Q</i><sub>SOP,</sub><sub><i>i</i></sub>(<i>t</i>)和<i>Q</i><sub>SOP,</sub><sub><i>j</i></sub>(<i>t</i>)分别为<i>t</i>时段节点<i>i</i>和<i>j</i>之间所连SOP的2个变流器输出的有功功率和无功功率;<i>S</i><sub>SOP,</sub><sub><i>ij</i></sub>为节点<i>i</i>和<i>j</i>之间所连SOP的接入容量。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>2 含多种调压手段的配电网双层优化模型</b></h3>
                <div class="p1">
                    <p id="60">目前,对配电网电压无功的控制主要是通过电容器组投切或改变变压器分接头来实现。其中,改变有载变压器分接头调压必须在电网无功充足的情况下才能进行,而电容器组由于运行维护方便、便于根据无功负荷需求实现就地平衡等特点,已经成为配电网中有效的无功电源。</p>
                </div>
                <div class="p1">
                    <p id="61">电容器组属于静态、离散型设备,成本低、容量大,响应时间为秒级,在系统无功调节中承担“粗调”任务;SOP属于动态、连续型设备,成本高、速度快,响应时间为毫秒级,在系统无功调节中发挥“细调”作用,但其无功极限受有功输出限制。加入SOP后,系统无功调节能力、潮流优化数学模型等均将发生变化。</p>
                </div>
                <div class="p1">
                    <p id="62">本文考虑了配电网中新能源及负荷不确定性对配电网的影响,构建了基于多种调节手段的配电网动态潮流双层优化模型,旨在通过并联电容器组与SOP调节能力的协调来改善系统电压分布。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>2.1</b> 上层模型</h4>
                <div class="p1">
                    <p id="64">双层优化模型的上层以并联电容器组为调节手段,利用其无功补偿能力优化支路电压并配合下层模型达到降低网损的效果。以系统所有节点的平均电压偏差最小为目标函数,考虑系统潮流约束、运行电压水平约束、支路电流限制以及并联电容器组投切量的整数约束和动作次数限制建立如下动态无功优化模型:</p>
                </div>
                <div class="p1">
                    <p id="65"><mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>U</mi><msubsup><mrow></mrow><mi>i</mi><mtext>Ν</mtext></msubsup></mrow><mrow><mi>m</mi><mi>U</mi><msubsup><mrow></mrow><mi>i</mi><mtext>Ν</mtext></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow></mrow></mstyle></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>i</mi></mrow></msub><mi>U</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo></mrow></munder><mi>U</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>U</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>Ρ</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>i</mi></mrow></msub><mi>U</mi><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo></mrow></munder><mi>U</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>U</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>cos</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mrow><mi>sin</mi></mrow><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>=</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>Ρ</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>D</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68"><i>U</i><mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>U</i><sub><i>i</i></sub>(<i>t</i>)≤<i>U</i><mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="69"><i>I</i><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>(<i>t</i>)≤(<i>I</i><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>)<sup>2</sup>      (8)</p>
                </div>
                <div class="p1">
                    <p id="70"><i>Q</i><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(<i>t</i>)≤<i>Q</i><mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="71"><mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>0</mn></mrow><mrow><mn>2</mn><mn>3</mn></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>Q</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>⊕</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>≤</mo><mi>n</mi><msubsup><mrow></mrow><mtext>C</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>U</i><sub><i>i</i></sub>(<i>t</i>)和<i>U</i><sup>N</sup><sub><i>i</i></sub>分别为节点<i>i</i>的<i>t</i>时刻实际电压和额定电压;<i>m</i>为总节点数;下标<i>i</i>为节点编号;<i>P</i><sub>DG,</sub><sub><i>i</i></sub>(<i>t</i>),<i>Q</i><sub>DG,</sub><sub><i>i</i></sub>(<i>t</i>),<i>P</i><sub>SOP,</sub><sub><i>i</i></sub>(<i>t</i>),<i>Q</i><sub>SOP,</sub><sub><i>i</i></sub>(<i>t</i>),<i>P</i><sub>LD,</sub><sub><i>i</i></sub>(<i>t</i>)和<i>Q</i><sub>LD,</sub><sub><i>i</i></sub>(<i>t</i>)分别为<i>t</i>时刻节点<i>i</i>上DG,SOP和负荷注入的有功功率和无功功率;<i>P</i><sub><i>i</i></sub>(<i>t</i>)和<i>Q</i><sub><i>i</i></sub>(<i>t</i>)分别为节点<i>i</i>注入有功功率和无功功率;<i>θ</i><sub><i>ij</i></sub>(<i>t</i>)为<i>t</i>时刻节点<i>i</i>和<i>j</i>之间的相角差;<i>G</i><sub><i>ii</i></sub>,<i>B</i><sub><i>ii</i></sub>,<i>G</i><sub><i>ij</i></sub>和<i>B</i><sub><i>ij</i></sub>分别为节点导纳矩阵中的自电导、自电纳、互电导和互电纳;<i>N</i>(<i>i</i>)为节点<i>i</i>的相邻节点的集合;<i>U</i><mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>U</i><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为节点<i>i</i>电压幅值的上、下限;<i>I</i><sub><i>ij</i></sub>(<i>t</i>)和<i>I</i><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为支路<i>ij</i>在<i>t</i>时刻的电流幅值和电流幅值上限;<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(<i>t</i>)和<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(<i>t</i>-1)分别为<i>t</i>时刻和<i>t</i>-1时刻节点<i>i</i>电容器的投切容量;<i>Q</i><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为节点<i>i</i>电容器投切容量上、下限;♁为异或符号,当<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(<i>t</i>)和<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(<i>t</i>-1)不等时取1,相等时取0;<i>n</i><sup>max</sup><sub>C</sub>为一天内电容器最大允许投切次数。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>2.2</b> 下层模型</h4>
                <div class="p1">
                    <p id="74">模型下层以SOP定<i>PQ</i>-<i>V</i><sub>dc</sub><i>Q</i>控制为调节手段,以系统有功网损最小为优化目标,通过优化流过SOP的有功功率<i>P</i><sub>SOP,</sub><sub><i>i</i></sub>(<i>t</i>)、SOP两端发出的无功功率<i>Q</i><sub>SOP,</sub><sub><i>i</i></sub>(<i>t</i>)和<i>Q</i><sub>SOP,</sub><sub><i>j</i></sub>(<i>t</i>)来改善配电网的潮流分布,以实现最优的功率转供,进而实现DG的最大消纳和负荷的灵活转移。SOP的时序运行优化模型为:</p>
                </div>
                <div class="p1">
                    <p id="75"><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>0</mn></mrow><mrow><mn>2</mn><mn>3</mn></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>P</i><sub>loss</sub>(<i>t</i>)为时刻<i>t</i>系统的网损值;Δ<i>t</i>为一天内的数据采样间隔,本文取1 h。</p>
                </div>
                <div class="p1">
                    <p id="77">约束条件包括SOP运行约束(式(1)至式(3))、系统潮流约束和安全运行约束(式(5)至式(8))。</p>
                </div>
                <h3 id="78" name="78" class="anchor-tag"><b>3</b> 模型求解</h3>
                <div class="p1">
                    <p id="79">求解含SOP和电容器组的非线性混合整数动态优化问题的难点在于如何在优化过程中解决以下问题:①并联电容器组出力的离散化及SOP控制参考值的连续化;②准确计及并联电容器组动作次数的约束。</p>
                </div>
                <div class="p1">
                    <p id="80">电容器动作次数的限制使得每个时刻的投切状态均会对后续时刻产生影响,优化过程从单一时间断面下的静态优化变为考虑整个优化周期的全局优化,造成了时间空间的强耦合,加大了运行优化的难度<citation id="154" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。且该问题中既含有电容器组投切次数及容量的离散变量,又含有SOP功率控制参考值的连续变量,是一个复杂的多变量、多约束的非线性混合整数动态优化问题。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>3.1</b> 求解算法</h4>
                <div class="p1">
                    <p id="82">原对偶内点法具有收敛性好、鲁棒性强、对初值选择不敏感的特点,广泛应用于求解非线性优化问题中的连续变量,但在处理离散变量时遇到困难<citation id="155" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>。遗传算法能够有效处理离散约束,有较好的全局寻优能力,但寻优速度慢。二者在单独求解上述基于SOP和无功补偿装置的配电网运行优化问题时,均受到很大限制。</p>
                </div>
                <div class="p1">
                    <p id="83">为了实现2种变量间的协调最优,本文提出一种基于遗传算法和原对偶内点法的双层优化求解策略。首先使用遗传算法处理上层模型中的离散变量,得到一组电容器组投切容量值并赋给下层模型;下层在此基础上利用原对偶内点法处理模型中的连续变量,得到一组SOP功率控制参考值,并将结果反馈到上层,二者交替迭代直至收敛。该方法充分利用了遗传算法与原对偶内点法分别在求解离散变量与连续变量上的优势,求解速度快。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>3.2</b> 预动作时刻表</h4>
                <h4 class="anchor-tag" id="85" name="85"><b>3.2.1</b> 预动作时刻表的制定</h4>
                <div class="p1">
                    <p id="86">为了准确计及离散设备动作次数的约束,本文采用预动作表法<citation id="156" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>确定其动作时刻。依据各电容器在相邻时段间的投切容量增量制定其预动作时刻表,在各设备最需要动作的时刻分配动作权限,以减少电容器的投切次数,延长其使用寿命。预动作表制定步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="87">1)依据每个时段的功率预测数据对系统进行静态潮流优化,得到不同时段下各电容器组的投切容量和SOP的功率控制参考值。</p>
                </div>
                <div class="p1">
                    <p id="88">2)计算节点<i>i</i>电容器在各时刻相对于上一时刻的投切容量增量为Δ<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(<i>t</i>)=<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(<i>t</i>)-<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(<i>t</i>-1),初始时刻Δ<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(0)定义为Δ<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(0)=<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(0)-<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(23),将Δ<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(<i>t</i>)按从大到小排列得到电容器<i>i</i>的投切容量增量表。</p>
                </div>
                <div class="p1">
                    <p id="89">3)取投切容量增量表中前<i>n</i><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>C</mtext><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>个对应的时刻为动作时刻,其余时刻则沿用上一时刻的投切值,得到各电容器组的预动作时刻表。</p>
                </div>
                <div class="p1">
                    <p id="90">4)根据预动作时刻表,对于动作时刻则按所求结果对SOP和电容器组进行控制;对于非动作时刻,各电容器组的投切状态沿用上一时刻的值,并据此重新优化SOP的功率控制参考值,以达到新状态下的运行最优。</p>
                </div>
                <div class="p1">
                    <p id="91">基于上述混合求解策略的流程图见附录A图A1。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>3.2.2</b> 预动作时刻表的调整</h4>
                <div class="p1">
                    <p id="93">当出现Δ<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(<i>t</i>)相同,但动作次数不够,不能使增量相同的时刻都动作时,考虑到动作时刻对后续各时刻的影响,本着尽可能多地提高SOP功率储备以应对短时的功率波动的原则,本文采用如下方法对预动作时刻表进行调整:分别计算Δ<i>Q</i><sub>C,</sub><sub><i>i</i></sub>(<i>t</i>)相同的时刻与下一动作时刻之间的各时段在电容器组动作与不动作2种状态下的优化结果,取动作后与不动作相比SOP利用容量减少的时段较多者为动作时刻,以确保SOP具有持续和足够的调节容量来应对短时的DG出力波动。</p>
                </div>
                <h3 id="94" name="94" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="95" name="95"><b>4.1</b> 算例描述</h4>
                <div class="p1">
                    <p id="96">本文采用改进的IEEE 33节点系统对上述考虑SOP和电容器组并存的配电网时序运行优化问题进行分析,系统电压等级为12.66 kV,结构如图2所示。TS表示联络开关,正常情况下处于打开状态。为充分考虑DG接入带来的影响,在原系统中分别接入3台风电机组(WT)和3台光伏电源(PV),具体参数见附录A表A1。DG及负荷的功率预测曲线如附录A图A2所示,取1 h为一个点,各子时段内DG和负荷的取值为该时段内的平均值,负荷功率因数为0.9,DG只考虑有功出力。选择一组SOP接入配电网,替换位置为节点18至33的联络开关,容量为400 kVA,SOP运行优化每小时一次。系统接入电容器的地址为 3 处,安装地点分别为节点8、节点24、节点30,每组容量为 0.05 Mvar,每处接入电容器的最大组数为 10 组,设电容器组一天最大允许动作次数为4次。本文所提优化方法在MATLAB通过编程求解。</p>
                </div>
                <div class="area_img" id="97">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 IEEE 33节点系统示意图" src="Detail/GetImg?filename=images/DLXT201919014_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 IEEE 33节点系统示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of IEEE 33 bus system</b></p>

                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>4.2</b> 仿真验证</h4>
                <h4 class="anchor-tag" id="99" name="99"><b>4.2.1</b> 优化结果及分析</h4>
                <div class="p1">
                    <p id="100">选取以下4种实验方案进行对比分析。</p>
                </div>
                <div class="p1">
                    <p id="101">1)方案1:不采用SOP,仅考虑电容器组投切的配电网无功优化,不限制动作次数。</p>
                </div>
                <div class="p1">
                    <p id="102">2)方案2:接入SOP,仅考虑含SOP的配电网时序运行优化。</p>
                </div>
                <div class="p1">
                    <p id="103">3)方案3:接入SOP,考虑SOP和电容器组并存的配电网时序运行优化,不限制电容器组的动作次数。</p>
                </div>
                <div class="p1">
                    <p id="104">4)方案4:接入SOP,考虑SOP和电容器组并存的配电网时序运行优化,并按本文方法制定的预动作时刻表进行投切。</p>
                </div>
                <div class="p1">
                    <p id="105">整个系统在各实验方案下一天的优化结果如附录A表A2所示。可以看出,无论是并联电容器组还是接入SOP均能起到降低网损的效果。而SOP以其有功功率、无功功率同时双向控制的能力,不仅能提供一定的无功支撑,还能平衡两条馈线间的有功潮流,因此降损效果要优于电容器组。方案3利用电容器组和SOP进行综合优化,有功网损较方案1和方案2得到进一步降低。对比方案3和方案4可见,电容器投切次数的减少是以网损增大、平均电压偏差增大为代价的,但由于SOP的灵活功率控制,网损及平均电压偏差增加的程度并不大。</p>
                </div>
                <div class="p1">
                    <p id="106">图3和图4分别为实验方案2、方案3、方案4给出的一天内SOP有功功率和无功功率控制方案,由于馈线<i>I</i>较馈线<i>J</i>接入了更多DG,因此SOP中全天的有功功率流动一直为馈线<i>I</i>流向馈线<i>J</i>。00:00—04:00期间,由于夜间风机出力较大而负荷较低,大量的有功功率被转移至馈线<i>J</i>以平衡两条馈线间的功率分布不均。06:00后光伏出力增大,SOP的有功传输量也逐渐减小,但随着负荷的增加,由于两条馈线间源—荷分布的不均衡,仍需有大量有功功率被转移至馈线<i>J</i>。可见,SOP能够随着负荷和DG出力的变化做出动态调整,改善了配电网的潮流分布,证明了本文所提方法的有效性。</p>
                </div>
                <div class="area_img" id="107">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 SOP有功功率优化结果" src="Detail/GetImg?filename=images/DLXT201919014_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 SOP有功功率优化结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Active power optimization results of SOP</b></p>

                </div>
                <div class="area_img" id="108">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 SOP无功功率优化结果" src="Detail/GetImg?filename=images/DLXT201919014_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 SOP无功功率优化结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Reactive power optimization results of SOP</b></p>

                </div>
                <div class="p1">
                    <p id="109">由图3和图4可见,对SOP和电容器组同时进行优化时,SOP传输的有功功率较方案2有所减小,而发出的无功功率变大。说明在没有无功补偿装置的情况下,SOP首先以更大的容量传输有功功率,以改变系统的功率流动,减小网损,其无功极限受有功输出限制。当投入电容器组进行无功补偿后,有功传输量有所减小,SOP无功极限有所提高。</p>
                </div>
                <div class="p1">
                    <p id="110">在电压水平改善方面,以调度时刻19:00为例,各节点优化前后的电压(标幺值)如图5所示。原始系统在馈线<i>I</i>和馈线<i>J</i>上的电压较低,多个节点电压超出了正常运行允许的电压差,尤其是馈线<i>J</i>的末端电压甚至低至0.927。方案1中投入电容器组后虽然网损有明显下降,但电压质量提升效果有限。方案3与方案4在无功补偿的同时利用SOP的有功传输能力将多余的有功功率从一条馈线传输到另一条馈线,可有效缓解负荷较重时的电压偏低问题和DG接入后的节点电压升高问题,从而进一步提高配电网对DG的接纳能力。同时,对比方案3和方案4可见,通过本文方法对电容器投切次数加以限制并未对电压质量造成过多影响。</p>
                </div>
                <div class="area_img" id="111">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 各方案下电压水平改善情况" src="Detail/GetImg?filename=images/DLXT201919014_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 各方案下电压水平改善情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_111.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Improvement of voltage levels with 
different schemes</b></p>

                </div>
                <div class="p1">
                    <p id="112">图6为方案3与方案4下节点8的电容器动作情况,从图中可以看出,预动作时刻表将设备动作的次数限制在4次内,动作时刻分别为00:00,03:00,08:00,18:00,投入组数分别为4,5,1,10。可见,电容器的动作也随着负荷和DG的变化而不断调整,与SOP协调配合,从而提高了电网运行的可靠性。优化后各电容器组的投切容量在各时段内保持不变,减少了电容器的动作次数,增加了设备的使用寿命。</p>
                </div>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 节点8的电容器动作情况" src="Detail/GetImg?filename=images/DLXT201919014_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 节点8的电容器动作情况</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Capacitor action results of node 8</b></p>

                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>4.2.2</b> 无功补偿装置位置及容量的影响</h4>
                <div class="p1">
                    <p id="115">SOP及无功补偿装置的安装位置及数量(容量)均对优化效果有很大影响。其中,SOP的接入位置及数量的影响已在文献<citation id="157" type="reference">[<a class="sup">6</a>,<a class="sup">10</a>]</citation>中进行了详细分析,本文不再赘述,仅对无功补偿装置安装位置及容量对所提双层优化模型的影响进行分析。本文选取4种方案进行对比,见附录A表A3。每处接入电容器的最大组数均为10组,电容器组一天最大允许动作次数均为4次。</p>
                </div>
                <div class="p1">
                    <p id="116">由附录A表A3和图A3可以看出,在不同的电容器安装位置及容量下,本文所述方法均能起到良好的降损效果,并有效抑制电压波动。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>4.2.3</b> 多场景下的结果分析</h4>
                <div class="p1">
                    <p id="118">考虑到风光负荷的不确定性对配电网运行优化的影响,本文设置以下3种典型场景进行对比分析。①正常场景:DG和负荷出力都取标准值;②极端场景1:DG出力取预测值的110%,负荷出力取预测的90%;③极端场景2:DG出力取预测值的90%,负荷出力取预测值的110%。</p>
                </div>
                <div class="p1">
                    <p id="119">不同误差场景下的优化结果如附录A表A4所示。可见即使在极端场景下,本文所述优化方法也有很好的降损效果,且平均电压偏差相差不大,均保持在1%左右。</p>
                </div>
                <div class="p1">
                    <p id="120">3种场景下各时刻的最低电压如附录A图A4所示。显然在本文所述优化方法下,各场景的最低电压变化趋势相近,仅在负荷高峰的夜间时段略有差异,但均能保持在0.95(标幺值)以上。可见,SOP与无功补偿装置的组合能够有效应对源—荷不确定变化引起的电压波动,验证了本文所述方法的鲁棒性。</p>
                </div>
                <h3 id="121" name="121" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="122">SOP与并联电容器组互为补充,彼此促进。投入电容器组可减小SOP的传输功率,进而减小SOP的安装容量,节约投资。电容器组的无功补偿能力又可降低SOP的无功传输量,使SOP保持较大的无功储备以应对新能源的不确定性。而SOP的实时调节弥补了电容器组响应时间较长的不足,且可实现精确的潮流控制。同时,SOP的接入可降低电容器组的投切次数,延长其使用寿命。二者共同改善配电网运行状态,使配电系统达到最佳的运行水平。 然而,未来配电网的运行优化将是一个综合性的优化问题,进一步探索和研究多种调控手段共同协调的配电网综合优化,是下一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="123">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="159" name="159" class="anchor-tag">附录A</h3>
                <div class="area_img" id="160">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1双层优化模型求解流程图" src="Detail/GetImg?filename=images/DLXT201919014_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1双层优化模型求解流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Flow chart for solving bilevel optimization model</p>

                </div>
                <div class="area_img" id="161">
                                            <p class="img_tit">
                                                表A1分布式电源配置参数
                                                    <br />
                                                Table A1 Parameters of DGs
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919014_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1分布式电源配置参数" src="Detail/GetImg?filename=images/DLXT201919014_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="162">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2分布式电源与负荷日运行曲线" src="Detail/GetImg?filename=images/DLXT201919014_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2分布式电源与负荷日运行曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_16200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Daily curves of DGs and load</p>

                </div>
                <div class="area_img" id="163">
                                            <p class="img_tit">
                                                表A2各实验方案优化结果比较
                                                    <br />
                                                Table A2 Comparison of optimization results of each experimental scheme
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919014_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2各实验方案优化结果比较" src="Detail/GetImg?filename=images/DLXT201919014_16300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="164">
                                            <p class="img_tit">
                                                表A3电容器安装位置及容量的影响
                                                    <br />
                                                Table A3 The influence of capacitor installation position and capacity
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919014_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3电容器安装位置及容量的影响" src="Detail/GetImg?filename=images/DLXT201919014_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3节点26电压波动情况" src="Detail/GetImg?filename=images/DLXT201919014_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3节点26电压波动情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Voltage fluctuation at node 26</p>

                </div>
                <div class="area_img" id="166">
                                            <p class="img_tit">
                                                表A4多场景下的优化结果比较
                                                    <br />
                                                Table A4 Comparison of optimization results in multi-scenarios
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919014_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4多场景下的优化结果比较" src="Detail/GetImg?filename=images/DLXT201919014_16600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919014_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4多场景下各时刻的最低电压" src="Detail/GetImg?filename=images/DLXT201919014_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4多场景下各时刻的最低电压  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919014_16700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Minimum voltage at all times in multi-scenarios</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MjY4OTJwbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyN01JU0hUZXJHNEg5Yk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 姚良忠,朱凌志,周明,等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化,2017,41(9):36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong,ZHU Lingzhi,ZHOU Ming,et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):36-43.DOI:10.7500/AEPS20170112013.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201406014&amp;v=MDAzMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyN01JUzdTZjdHNEg5WE1xWTlFWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 蔡昌春,张建勇.计及分布式发电的动态无功优化[J].电测与仪表,2014,51(6):39-44.CAI Changchun,ZHANG Jianyong.Dynamic reactive power optimization with distributed generation[J].Electrical Measurement &amp; Instrumentation,2014,51(6):39-44.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessing the potential of network reconfiguration to improve distributed generation hosting capacity in active distribution systems">

                                <b>[3]</b> CAPITANESCU F,OCHOA L F,MARGOSSIAN H A.Assessing the potential of network reconfiguration to improve distributed generation hosting capacity in active distribution systems[J].IEEE Transactions on Power Systems,2015,30(1):346-356.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-objective stochastic distribution feeder reconfiguration in systems w ith w ind pow er generators and fuel cells using the point estimate method">

                                <b>[4]</b> MALEKPOUR A R,NIKNAM T,PAHWA A,et al.Multi-objective stochastic distribution feeder reconfiguration in systems with wind power generators and fuel cells using the point estimate method[J].IEEE Transactions on Power Systems,2013,28(2):1483-1492.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Increasing distributed generation penetration using soft normally-open points">

                                <b>[5]</b> BLOEMINK J M,GREEN T C.Increasing distributed generation penetration using soft normally-open points[C]// IEEE PES General Meeting,July 25-29,2010,Providence,USA:1-8.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201509014&amp;v=MjQ4MjBGckNVUjdxZlp1WnNGeW5tV3I3TUlTSFRlckc0SDlUTXBvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王成山,孙充勃,李鹏,等.基于SNOP的配电网运行优化及分析[J].电力系统自动化,2015,39(9):82-87.WANG Chengshan,SUN Chongbo,LI Peng,et al.SNOP-based operation optimization and analysis of distribution networks[J].Automation of Electric Power Systems,2015,39(9):82-87.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA4692BA5344E3319BFDADBBCF0B69CDA&amp;v=MTgzMzA4NnpoOWhuRXNNUEEyUTMyUTFDN1NkTnM3dUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhidTJ3YXc9TmlmT2ZjSzhHTmpPM2Y1QVorOExlWA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> LONG Chao,WU Jianzhong,THOMAS L,et al.Optimal operation of soft open points in medium voltage electrical distribution networks with distributed generation[J].Applied Energy,2016,184:427-437.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=MVDC—the new technology for distribution networks">

                                <b>[8]</b> BATHURST G,HWANG G,TEJWANI L.MVDC—the new technology for distribution networks[C]// 11th IET International Conference on AC and DC Power Transmission,February 10-12,2015,Birmingham,UK:1-5.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622025&amp;v=MTgwMDk5Zk9yWTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyN01JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 王成山,宋关羽,李鹏,等.基于智能软开关的智能配电网柔性互联技术及展望[J].电力系统自动化,2016,40(22):168-175.WANG Chengshan,SONG Guanyu,LI Peng,et al.Research and prospect for soft open point based flexible interconnection technology for smart distribution network[J].Automation of Electric Power Systems,2016,40(22):168-175.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201602018&amp;v=MDk3OTBmTXJZOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3I3TUlTSEJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 晏阳,廖清芬,胡静竹,等.基于SNOP的主动配电网多时间尺度优化策略[J].电力建设,2016,37(2):125-131.YAN Yang,LIAO Qingfen,HU Jingzhu,et al.Multi-time scale optimization strategy of active distribution network based on SNOP[J].Electric Power Construction,2016,37(2):125-131.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811012&amp;v=MjE5MTJybzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyN01JU0hUZXJHNEg5bk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 马丽,薛飞,石季英,等.有源配电网分布式电源与智能软开关三层协调规划模型[J].电力系统自动化,2018,42(11):86-93.DOI:10.7500/AEPS20171118002.MA Li,XUE Fei,SHI Jiying,et al.Tri-level coordinated planning model of distributed generator and intelligent soft open point for active distribution network[J].Automation of Electric Power Systems,2018,42(11):86-93.DOI:10.7500/AEPS20171118002.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201707002&amp;v=Mjg2OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3I3TVB5clBiYkc0SDliTXFJOUZab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王成山,宋关羽,李鹏,等.考虑分布式电源运行特性的有源配电网智能软开关SOP规划方法[J].中国电机工程学报,2017,37(7):1889-1897.WANG Chengshan,SONG Guanyu,LI Peng,et al.Optimal configuration of soft open point for active distribution network considering the characteristics of distributed generation[J].Proceedings of the CSEE,2017,37(7):1889-1897.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201301011&amp;v=MDk2NzQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XcjdNUHlQUGViRzRIOUxNcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李智诚,吴建中,和敬涵,等.软常开点的双闭环控制及其在配电网中的应用[J].智能电网,2013,1(1):49-55.LI Zhicheng,WU Jianzhong,HE Jinghan,et al.Dual closed-loop control of soft normally open points and its application in distribution networks[J].Smart Grid,2013,1(1):49-55.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201609001&amp;v=MTQ0MDk5Zk1wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyN01QeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王成山,宋关羽,李鹏,等.一种联络开关和智能软开关并存的配电网运行时序优化方法[J].中国电机工程学报,2016,36(9):2315-2321.WANG Chengshan,SONG Guanyu,LI Peng,et al.A hybrid optimization method for distribution network operation with SNOP and tie switch[J].Proceedings of the CSEE,2016,36(9):2315-2321.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDDL201604005&amp;v=MjM3MDVyRzRIOWZNcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XcjdNUFNuUFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王丹,佟晶晶,刘文霞,等.计及不确定性的分散式风电场与地区电网协调无功优化调度方法[J].现代电力,2016,33(4):30-37.WANG Dan,TONG Jingjing,LIU Wenxia,et al.Coordinated optimization scheduling of reactive power for distributed wind farms and regional network under uncertainty[J].Modern Electric Power,2016,33(4):30-37.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201515008&amp;v=MTQ1NzJGeW5tV3I3TUlTSFRlckc0SDlUTnFvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 刘公博,颜文涛,张文斌,等.含分布式电源的配电网动态无功优化调度方法[J].电力系统自动化,2015,39(15):49-54.LIU Gongbo,YAN Wentao,ZHANG Wenbin,et al.Optimization and dispatching method of dynamic reactive power in distribution network with distributed generators[J].Automation of Electric Power Systems,2015,39(15):49-54.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201606032&amp;v=MjkyMTRubVdyN01JVHJCZmJHNEg5Zk1xWTlHWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 孙田,邹鹏,杨知方,等.动态无功优化的多阶段求解方法[J].电网技术,2016,40(6):1804-1810.SUN Tian,ZOU Peng,YANG Zhifang,et al.A multi-stage solution approach for dynamic reactive power optimization[J].Power System Technology,2016,40(6):1804-1810.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" >
                                    <b>[18]</b>
                                 梁海深,李盛伟,白临泉,等.基于SNOP的柔性配电网中分布式电源最大准入容量计算[J].电力建设,2018,39(8):69-76.LIANG Haishen,LI Shengwei,BAI Linquan,et al.Allowable DG penetration capacity calculation of SNOP-based flexible distribution network[J].Electric Power Construction,2018,39(8):69-76.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201105008&amp;v=MDc3MzdyN01JVHJCZmJHNEg5RE1xbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 常鲜戎,张亮平,郑焕坤.非线性原-对偶内点法无功优化中的修正方程降维方法[J].电网技术,2011,35(5):46-51.CHANG Xianrong,ZHANG Liangping,ZHENG Huankun.Dimension reduction of modified equation for reactive power optimization based on nonlinear primal-dual interior point algorithm[J].Power System Technology,2011,35(5):46-51.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200824012&amp;v=MDMxNDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3I3TUlUckJmYkc0SHRuT3E0OUVab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 陈奇,郭瑞鹏.基于改进遗传算法与原对偶内点法的无功优化混合算法[J].电网技术,2008,32(24):50-54.CHEN Qi,GUO Ruipeng.A hybrid reactive power optimization algorithm based on improved genetic algorithm and primal-dual interior point algorithm[J].Power System Technology,2008,32(24):50-54.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201708024&amp;v=MTYwMzZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3I3TUlUckJmYkc0SDliTXA0OUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 季玉琦,耿光飞,温渤婴,等.基于最优分割法的含DG配电网动态无功优化[J].电网技术,2017,41(8):2585-2593.JI Yuqi,GENG Guangfei,WEN Boying,et al.Dynamic reactive power optimization in distribution network with DG based on optimal partition[J].Power System Technology,2017,41(8):2585-2593.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201021010&amp;v=MzA0Mjk5SE9ybzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyN01MeW5hZWJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 杨悦,李国庆.配电网动态无功优化空间-时间解耦的一种新方法[J].电力系统保护与控制,2010,38(21):39-43.YANG Yue,LI Guoqing.A new method for space-time decoupling of distribution network dynamic reactive power optimization[J].Power System Protection and Control,2010,38(21):39-43
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919014" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919014&amp;v=MTExNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3I3TUlTSFRlckc0SDlqTnBvOUVZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

