

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136441006506250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919015%26RESULT%3d1%26SIGN%3dcoKG2mer9vYviwmpBwiyWSKWeH0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919015&amp;v=MjM2NTVFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyek5JU0hUZXJHNEg5ak5wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#32" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#35" data-title="1)规则法。">1)规则法。</a></li>
                                                <li><a href="#37" data-title="2)优化数学模型法。">2)优化数学模型法。</a></li>
                                                <li><a href="#39" data-title="3)基于力场模型或动力学算法。">3)基于力场模型或动力学算法。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;1&lt;/b&gt; 整体流程与成图数据预处理 "><b>1</b> 整体流程与成图数据预处理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#43" data-title="&lt;b&gt;1.1&lt;/b&gt; 自动成图计算表设计"><b>1.1</b> 自动成图计算表设计</a></li>
                                                <li><a href="#50" data-title="&lt;b&gt;1.2&lt;/b&gt; 数据来源"><b>1.2</b> 数据来源</a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;1.3&lt;/b&gt; 成图计算数据预处理"><b>1.3</b> 成图计算数据预处理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;2 SCDN&lt;/b&gt;初始布局计算 "><b>2 SCDN</b>初始布局计算</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;2.1 SCDN&lt;/b&gt;馈线群布局规划"><b>2.1 SCDN</b>馈线群布局规划</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;2.2&lt;/b&gt; 支线—干线布局模型及计算"><b>2.2</b> 支线—干线布局模型及计算</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;2.3 SCDN&lt;/b&gt;初始布局分步计算"><b>2.3 SCDN</b>初始布局分步计算</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#162" data-title="&lt;b&gt;3&lt;/b&gt; 案例分析 "><b>3</b> 案例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#167" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#193" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;图1 SCDN单馈线分裂图形的构图原则以及形成的扇面&lt;/b&gt;"><b>图1 SCDN单馈线分裂图形的构图原则以及形成的扇面</b></a></li>
                                                <li><a href="#48" data-title="&lt;b&gt;表1 图1对应的布局数据模型及数据记录&lt;/b&gt;"><b>表1 图1对应的布局数据模型及数据记录</b></a></li>
                                                <li><a href="#49" data-title="&lt;b&gt;表2 图1对应的广义开闭所数据&lt;/b&gt;"><b>表2 图1对应的广义开闭所数据</b></a></li>
                                                <li><a href="#72" data-title="&lt;b&gt;表3 以图1为例的支线-干线布局模型BTRL&lt;/b&gt;"><b>表3 以图1为例的支线-干线布局模型BTRL</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;图2 2类典型环结构&lt;/b&gt;"><b>图2 2类典型环结构</b></a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;表4 测试变电站SCDN特征参数&lt;/b&gt;"><b>表4 测试变电站SCDN特征参数</b></a></li>
                                                <li><a href="#194" data-title="表A1 SCDN单扇形图形之间相互关系推导">表A1 SCDN单扇形图形之间相互关系推导</a></li>
                                                <li><a href="#195" data-title="图A1 SCDN单扇形图形关系及拼成全站SCDN图形">图A1 SCDN单扇形图形关系及拼成全站SCDN图形</a></li>
                                                <li><a href="#196" data-title="图A2简易聚合后的交叉点及消除">图A2简易聚合后的交叉点及消除</a></li>
                                                <li><a href="#197" data-title="图A3 A站初始布局">图A3 A站初始布局</a></li>
                                                <li><a href="#198" data-title="表A2 5个110 kV实际SCDN的本篇初始图形以及下篇生成的单线图">表A2 5个110 kV实际SCDN的本篇初始图形以及下篇生成的单线图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 章坚民,陈昊,陈建,等.智能电网态势图建模及态势感知可视化的概念设计[J].电力系统自动化,2014,38(9):168-176.ZHANG Jianmin,CHEN Hao,CHEN Jian,et al.Smart grid situation awareness diagram modeling and conceptual design of situation awareness visualization[J].Automation of Electric Power Systems,2014,38(9):168-176." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409025&amp;v=MTU1NzR6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3J6TklTSFRlckc0SDlYTXBvOUhZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         章坚民,陈昊,陈建,等.智能电网态势图建模及态势感知可视化的概念设计[J].电力系统自动化,2014,38(9):168-176.ZHANG Jianmin,CHEN Hao,CHEN Jian,et al.Smart grid situation awareness diagram modeling and conceptual design of situation awareness visualization[J].Automation of Electric Power Systems,2014,38(9):168-176.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 章坚民,陈昊,周明磊,等.配电网均匀接线图生成及态势图察觉度计算[J].电力系统自动化,2014,38(13):166-173.ZHANG Jianmin,CHEN Hao,ZHOU Minglei,et al.Generation of uniformly-distributed distribution network connection diagram and perception measurement for situation awareness diagram[J].Automation of Electric Power Systems,2014,38(13):166-173." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413027&amp;v=MDQwMzFOckk5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XcnpOSVNIVGVyRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         章坚民,陈昊,周明磊,等.配电网均匀接线图生成及态势图察觉度计算[J].电力系统自动化,2014,38(13):166-173.ZHANG Jianmin,CHEN Hao,ZHOU Minglei,et al.Generation of uniformly-distributed distribution network connection diagram and perception measurement for situation awareness diagram[J].Automation of Electric Power Systems,2014,38(13):166-173.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" ZHANG J M,SHEN S W,HUANG S,et al.Conceptual design of situation awareness visualization for active distribution system and picture based analysis[C]// 2015 IEEE PES Asia-Pacific Power and Energy Engineering Conference (APPEEC),November 15-18,2015,Brisbane,Australia." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Conceptual design of situation awareness visualization for active distribution system and picture based analysis">
                                        <b>[3]</b>
                                         ZHANG J M,SHEN S W,HUANG S,et al.Conceptual design of situation awareness visualization for active distribution system and picture based analysis[C]// 2015 IEEE PES Asia-Pacific Power and Energy Engineering Conference (APPEEC),November 15-18,2015,Brisbane,Australia.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 章坚民,申世伟,黄晟,等.变电站为中心配电网电压等高线时序态势图片的聚类分析[J].电力系统自动化,2017,41(8):125-132.DOI:10.7500/AEPS20161103003.ZHANG Jianmin,SHEN Shiwei,HUANG Sheng,et al.Clustering analysis of voltage contour time-sequence situation pictures in substation-centralized distribution network[J].Automation of Electric Power Systems,2017,41(8):125-132.DOI:10.7500/AEPS20161103003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708020&amp;v=MTIwNTJGeW5tV3J6TklTSFRlckc0SDliTXA0OUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         章坚民,申世伟,黄晟,等.变电站为中心配电网电压等高线时序态势图片的聚类分析[J].电力系统自动化,2017,41(8):125-132.DOI:10.7500/AEPS20161103003.ZHANG Jianmin,SHEN Shiwei,HUANG Sheng,et al.Clustering analysis of voltage contour time-sequence situation pictures in substation-centralized distribution network[J].Automation of Electric Power Systems,2017,41(8):125-132.DOI:10.7500/AEPS20161103003.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 章坚民,章剑光,陈士云,等变电站为中心配电网单线图:(一)基于广义开闭所的图数模型[J].电力系统自动化,2019,43(16):102-110.DOI:10.7500/AEPS20180826004.ZHANG Jianmin,ZHANG Jianguang,CHEN Shiyun,et al.Single-line diagram of substation centralized distribution network:Part one diagram-data model based on generic switching station [J].Automation of Electric Power Systems,2019,43(16):102-110.DOI:10.7500/AEPS20180826004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918014&amp;v=MjczNTBac0Z5bm1XcnpOSVNIVGVyRzRIOWpOcDQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         章坚民,章剑光,陈士云,等变电站为中心配电网单线图:(一)基于广义开闭所的图数模型[J].电力系统自动化,2019,43(16):102-110.DOI:10.7500/AEPS20180826004.ZHANG Jianmin,ZHANG Jianguang,CHEN Shiyun,et al.Single-line diagram of substation centralized distribution network:Part one diagram-data model based on generic switching station [J].Automation of Electric Power Systems,2019,43(16):102-110.DOI:10.7500/AEPS20180826004.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 章坚民,楼坚.基于CIM/SVG和面向对象的配电单线图自动生成[J].电力系统自动化,2008,32(22):61-65.ZHANG Jianmin,LOU Jian.Automatic generation of single-line diagram for distribution feeder systems based on CIM/SVG and object orientation[J].Automation of Electric Power Systems,2008,32(22):61-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200822015&amp;v=MDExNTBuT3JZOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3J6TklTSFRlckc0SHQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         章坚民,楼坚.基于CIM/SVG和面向对象的配电单线图自动生成[J].电力系统自动化,2008,32(22):61-65.ZHANG Jianmin,LOU Jian.Automatic generation of single-line diagram for distribution feeder systems based on CIM/SVG and object orientation[J].Automation of Electric Power Systems,2008,32(22):61-65.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 章坚民,叶义,徐冠华.变电站单线图模数图一致性设计与自动成图[J].电力系统自动化,2013,37(9):84-91.ZHANG Jianmin,YE Yi,XU Guanhua.Consistency design of model,data,diagram of substation one-line diagram and its auto-generation[J].Automation of Electric Power Systems,2013,37(9):84-91." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309015&amp;v=MTY5NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyek5JU0hUZXJHNEg5TE1wbzlFWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         章坚民,叶义,徐冠华.变电站单线图模数图一致性设计与自动成图[J].电力系统自动化,2013,37(9):84-91.ZHANG Jianmin,YE Yi,XU Guanhua.Consistency design of model,data,diagram of substation one-line diagram and its auto-generation[J].Automation of Electric Power Systems,2013,37(9):84-91.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 沈伟,吴文传,张伯明,等.能量管理系统中电网潮流单线图自动生成算法[J].电力系统自动化,2010,34(6):48-53.SHEN Wei,WU Wenchuan,ZHANG Boming,et al.A power grid one-line diagram automatic generation method in the EMS[J].Automation of Electric Power Systems,2010,34(6):48-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201006012&amp;v=MjE3MjRlckc0SDlITXFZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3J6TklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         沈伟,吴文传,张伯明,等.能量管理系统中电网潮流单线图自动生成算法[J].电力系统自动化,2010,34(6):48-53.SHEN Wei,WU Wenchuan,ZHANG Boming,et al.A power grid one-line diagram automatic generation method in the EMS[J].Automation of Electric Power Systems,2010,34(6):48-53.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 章坚民,叶琳,孙维真,等.基于地理相对位置的省级输电网均匀接线图自动生成[J].电力系统自动化,2010,34(24):55-59.ZHANG Jianmin,YE Lin,SUN Weizhen,et al.Automatic generation of the uniformly-distributed provincial transmission power grid diagram based on relative geographical location information[J].Automation of Electric Power Systems,2010,34(24):55-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201024011&amp;v=MTM5NjZxZlp1WnNGeW5tV3J6TklTSFRlckc0SDlIT3E0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         章坚民,叶琳,孙维真,等.基于地理相对位置的省级输电网均匀接线图自动生成[J].电力系统自动化,2010,34(24):55-59.ZHANG Jianmin,YE Lin,SUN Weizhen,et al.Automatic generation of the uniformly-distributed provincial transmission power grid diagram based on relative geographical location information[J].Automation of Electric Power Systems,2010,34(24):55-59.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 章坚民,叶义,陈利跃,等.基于新型力导算法的省级输电网均匀接线图自动布局[J].电力系统自动化,2013,37(11):107-112.ZHANG Jianmin,YE Yi,CHEN Liyue,et al.A novel force-direction algorithm and its application in automatic generation of uniformly-distributed provincial transmission power grid diagram[J].Automation of Electric Power Systems,2013,37(11):107-112." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201311020&amp;v=MDM0MzBMTnJvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3J6TklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         章坚民,叶义,陈利跃,等.基于新型力导算法的省级输电网均匀接线图自动布局[J].电力系统自动化,2013,37(11):107-112.ZHANG Jianmin,YE Yi,CHEN Liyue,et al.A novel force-direction algorithm and its application in automatic generation of uniformly-distributed provincial transmission power grid diagram[J].Automation of Electric Power Systems,2013,37(11):107-112.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 王虹富,穆世霞,陶向红,等.基于拓扑图动力学模型的电网图自动布局研究[J].电网技术,2014,38(11):3145-3150.WANG Hongfu,MU Shixia,TAO Xianghong,et al.Research on automatic layout of power grid diagram based on topological graph dynamics model[J].Power System Technology,2014,38(11):3145-3150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411031&amp;v=MzExMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyek5JVHJCZmJHNEg5WE5ybzlHWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王虹富,穆世霞,陶向红,等.基于拓扑图动力学模型的电网图自动布局研究[J].电网技术,2014,38(11):3145-3150.WANG Hongfu,MU Shixia,TAO Xianghong,et al.Research on automatic layout of power grid diagram based on topological graph dynamics model[J].Power System Technology,2014,38(11):3145-3150.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 廖凡钦,刘东,闫红漫,等.基于拓扑分层的配电网电气接线图自动生成算法[J].电力系统自动化,2014,38(13):174-181.LIAO Fanqin,LIU Dong,YAN Hongman,et al.An automatic electrical diagram generation method for distribution networks based on hierarchical topology model[J].Automation of Electric Power Systems,2014,38(13):174-181." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413028&amp;v=MzAxOTFOckk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XcnpOSVNIVGVyRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         廖凡钦,刘东,闫红漫,等.基于拓扑分层的配电网电气接线图自动生成算法[J].电力系统自动化,2014,38(13):174-181.LIAO Fanqin,LIU Dong,YAN Hongman,et al.An automatic electrical diagram generation method for distribution networks based on hierarchical topology model[J].Automation of Electric Power Systems,2014,38(13):174-181.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李学平,宋国彬,卢志刚.基于改进引力-斥力算法的配电网馈线单线图分块布局[J].电力系统自动化,2017,41(23):117-122.DOI:10.7500/AEPS20170613004.LI Xueping,SONG Guobin,LU Zhigang.Partitioned automatic layout of single-line diagrams for distribution network feeders based on improved repulsion-tension algorithm[J].Automation of Electric Power Systems,2017,41(23):117-122.DOI:10.7500/AEPS20170613004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723017&amp;v=MTgwMDc0SDliT3JJOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3J6TklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李学平,宋国彬,卢志刚.基于改进引力-斥力算法的配电网馈线单线图分块布局[J].电力系统自动化,2017,41(23):117-122.DOI:10.7500/AEPS20170613004.LI Xueping,SONG Guobin,LU Zhigang.Partitioned automatic layout of single-line diagrams for distribution network feeders based on improved repulsion-tension algorithm[J].Automation of Electric Power Systems,2017,41(23):117-122.DOI:10.7500/AEPS20170613004.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" SAMARANAYAKE M,JI H,AINSCOUGH J.Module placement based on hierarchical force directed approach[C]// 3rd International Conference on Signals,Circuits and Systems (SCS),November 6-8,2009,Medenine,Tunisia." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Module placement based on hierarchical force directed approach">
                                        <b>[14]</b>
                                         SAMARANAYAKE M,JI H,AINSCOUGH J.Module placement based on hierarchical force directed approach[C]// 3rd International Conference on Signals,Circuits and Systems (SCS),November 6-8,2009,Medenine,Tunisia.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" LEE J,PEI C H.Force-directed method in mirror frames for graph drawing[J].International Journal of Intelligent Systems and Applications,2010,2(1):8-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJMS&amp;filename=SJMS12110800000450&amp;v=MTEzMzdlWnRGaW5sVXIzSUlWMGRhUmM9TmlmR2ZiSzZIOURNcDQ5RlpPc1BDSGs1b0JNVDZUNFBRSC9pclJkR2VycVFUTW53Wg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         LEE J,PEI C H.Force-directed method in mirror frames for graph drawing[J].International Journal of Intelligent Systems and Applications,2010,2(1):8-14.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-23 10:52</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),124-134 DOI:10.7500/AEPS20180827010            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">变电站为中心配电网单线图(二)初始自动布局</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AB%A0%E5%9D%9A%E6%B0%91&amp;code=07054925&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">章坚民</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%B1%E7%A8%8B%E5%B3%B0&amp;code=42376047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邱程峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E9%94%8B%E5%8D%8E&amp;code=21046444&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王锋华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%AB%A0%E5%89%91%E5%85%89&amp;code=36839984&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">章剑光</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%97%AD%E4%B8%9C&amp;code=31754374&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张旭东</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E7%9A%96%E7%A7%8B&amp;code=42856386&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐皖秋</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%9D%AD%E5%B7%9E%E7%94%B5%E5%AD%90%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0073968&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杭州电子科技大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%BB%8D%E5%85%B4%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0872154&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网绍兴供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>基于前文提出的支撑变电站为中心配电网(SCDN)单线图自动生成的数据—图形模型,阐述了第一阶段的接线图初始布局策略,重点解决SCDN馈线群以本变电站10 kV母线为中心的辐射布局问题。首先提出包含模块设计的整体流程,以及成图数据预处理;根据馈线拓扑分析,获取馈线群布局规划,并提出基于干线—支线拓扑模型的支线—干线布局模型。在对环路特性研究基础上,提出了环路和非环路的支线—干线布局模型及计算策略。继而提出了SCDN单馈线分裂图形的水平初始布局计算方法、SCDN单馈线分裂图形目标扇面角和旋转角计算方法、SCDN扇面拼接计算方法及广义开闭所虚拟联络开关节点简易聚合方法,从而形成SCDN初始图形。以5个实际110 kV变电站对提出的模型及算法进行了验证。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E7%94%B5%E7%AB%99%E4%B8%BA%E4%B8%AD%E5%BF%83%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变电站为中心配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%95%E7%BA%BF%E5%9B%BE%E8%87%AA%E5%8A%A8%E7%94%9F%E6%88%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">单线图自动生成;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%9D%E5%A7%8B%E5%B8%83%E5%B1%80&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">初始布局;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%BF%E4%B9%89%E5%BC%80%E9%97%AD%E6%89%80&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广义开闭所;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%B2%E7%BA%BF%E2%80%94%E6%94%AF%E7%BA%BF%E6%8B%93%E6%89%91%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">干线—支线拓扑模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%94%AF%E7%BA%BF%E2%80%94%E5%B9%B2%E7%BA%BF%E5%B8%83%E5%B1%80%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">支线—干线布局模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%95%E9%A6%88%E7%BA%BF%E5%9B%BE%E5%BD%A2%E5%88%86%E8%A3%82%E2%80%94%E8%81%9A%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">单馈线图形分裂—聚合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E6%89%87%E9%9D%A2%E8%AE%A1%E7%AE%97%E5%8F%8A%E7%BB%84%E8%A3%85&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分扇面计算及组装;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *章坚民(1962—),男,通信作者,教授,博士生导师,主要研究方向：智能电网态势感知及可视化,信息物理融合系统集成建模、信息安全与防护,电网优化规划与运行等。E-mail:zhangjmhzcn@hdu.edu.cn;
                                </span>
                                <span>
                                    邱程峰(1993—),男,硕士研究生,主要研究方向：智能电力态势感知可视化。;
                                </span>
                                <span>
                                    王华峰(1970—),男,高级工程师,主要研究方向：电网运行、电网规划和企业运营监控。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-27</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51677047);</span>
                                <span>已申请国家发明专利(201811624144.9,201910149962.6);</span>
                    </p>
            </div>
                    <h1><b>Single-line Diagram of Substation Centralized Distribution Network Part Two Initial Automatic Layout</b></h1>
                    <h2>
                    <span>ZHANG Jianmin</span>
                    <span>QIU Chengfeng</span>
                    <span>WANG Fenghua</span>
                    <span>ZHANG Jianguang</span>
                    <span>ZHANG Xudong</span>
                    <span>XU Wanqiu</span>
            </h2>
                    <h2>
                    <span>School of Automation, Hangzhou Dianzi University</span>
                    <span>State Grid Zhejiang Electric Power Co.Ltd.</span>
                    <span>State Grid Shaoxing Electric Power Supply Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The previous paper in this series has proposed a data-diagram model for substation centralized distribution network(SCDN) to support automatic generation of single-line diagram. This paper introduces the initial layout strategy in the first stage, which focuses on a radial layout with the 10 kV bus as the center for the feeder group of SCDN for this substation. Firstly, the whole process including module design as well as graph data preprocessing are proposed. Through feeder topologic analysis, a layout planning of feeder group is worked out, and a branch-trunk layout model is proposed based on trunk-branch topographic model. On the basis of loop property study, models and calculation strategies for the loop and non-loop branch-trunk layout are put forward. Then, this paper proposes calculation methods of horizontal initial layout, target sector angle and rotation angle of single-feeder splitting diagram for SCDN, calculation method of sector jointing, and simple bonding method for virtual interconnection switch of generic switching station, which form the initial diagram of SCDN. The proposed model and methods are verified by five actual 110 kV substations.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=substation%20centralized%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">substation centralized distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=automatic%20generation%20of%20single-line%20diagram&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">automatic generation of single-line diagram;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=initial%20layout&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">initial layout;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=generic%20switching%20station&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">generic switching station;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=trunk-branch%20topographic%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">trunk-branch topographic model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=branch-trunk%20layout%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">branch-trunk layout model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=splitting%20and%20bonding%20for%20single-feeder%20diagram&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">splitting and bonding for single-feeder diagram;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=calculation%20and%20assembling%20for%20sector&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">calculation and assembling for sector;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-27</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51677047);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="32" name="32" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="33">变电站为中心配电网(SCDN)模型是满足态势感知可视化信息高集聚的一种大规模配电网分割模型<citation id="177" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。至今的研究难以实现一个平面上同时绘制110 kV高压变电站20～25条10 kV馈线单线图的自动生成。为此,文献<citation id="176" type="reference">[<a class="sup">5</a>]</citation>提出广义开闭所(generic switching station,GS)概念,通过提出的电厂及分布式电源(DG)分解方法,将大规模中压配电网(medium voltage distribution network,MVDN)分解成以高压变电站10 kV母线为主供电源、以广义开闭所为互联枢纽、接入大量广义负荷的SCDN子网;同时提出适应自动布局布线的基于干线—支线拓扑模型图形及数据模型,通过案例分析论证了提出的基于广义开闭所的SCDN单馈线分裂图形,通过广义开闭所虚拟联络开关节点的聚合,可形成可自动组装的SCDN递级图形构成模型,为本文和续篇基于真实复杂配电网SCDN单线图自动生成提供了基本原理及模型支撑。</p>
                </div>
                <div class="p1">
                    <p id="34">单线图自动生成主要有以下3种基本方法。</p>
                </div>
                <h4 class="anchor-tag" id="35" name="35">1)规则法。</h4>
                <div class="p1">
                    <p id="36">提出点线的组成规则以及绘制规则,如组装、嵌套等算法<citation id="178" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>等,计算快速,可避免重叠,缺点是出现空间飞白,造成空间浪费。</p>
                </div>
                <h4 class="anchor-tag" id="37" name="37">2)优化数学模型法。</h4>
                <div class="p1">
                    <p id="38">优化对象是所有节点的坐标,维数很高;优化目标是图纸的各种评价指标,约束条件是点线关系;数学模型建立容易,但很难求解;一般采用人工智能算法<citation id="179" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>,耗时太长,甚至达到几十小时。</p>
                </div>
                <h4 class="anchor-tag" id="39" name="39">3)基于力场模型或动力学算法<citation id="184" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。</h4>
                <div class="p1">
                    <p id="40">优点是单线图较为美观,计算快速,但易出现交叉及布局球簇化,且严重依赖于初始布局。笔者团队提出了重力<citation id="180" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、线线规避、点线规避<citation id="181" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>等改进算法。分层<citation id="182" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>或镜像限制<citation id="183" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>等方法,也值得借鉴。</p>
                </div>
                <div class="p1">
                    <p id="41">本文和续篇提出了一种两阶段SCDN单线图自动生成算法,本篇将为续篇的力导法计算提供初始单线图。本文首先介绍SCDN初始布局计算的模块及整体流程与成图数据预处理,提供适合布线计算的数据表设计,然后介绍详细的计算过程,最后介绍5个具体的SCDN案例,以验证本文方法的正确性。</p>
                </div>
                <h3 id="42" name="42" class="anchor-tag"><b>1</b> 整体流程与成图数据预处理</h3>
                <h4 class="anchor-tag" id="43" name="43"><b>1.1</b> 自动成图计算表设计</h4>
                <div class="p1">
                    <p id="44">本文提出的SCDN单馈线分裂图形构图原则以及形成扇面的示意图如图1所示。图1(a)展现了单馈线分裂图形的馈线间联络关系,蓝色虚线框中说明了该联络接线方式是文献<citation id="185" type="reference">[<a class="sup">5</a>]</citation>中的典型开闭所元模型U6;图1(b)展现了单馈线内部的联络关系,蓝色虚线框中说明了该联络接线方式是文献<citation id="186" type="reference">[<a class="sup">5</a>]</citation>中的典型开闭所元模型U1。</p>
                </div>
                <div class="p1">
                    <p id="45">虚拟联络开关节点编号和开闭所节点编号是有规则的,如图1(a)所示,字符K作为编号的字母,K1和K2为虚拟联络开关节点编号,K为对应的开闭所节点编号。K1和K2属于不同SCDN馈线的支线,表明这2条馈线的支线要布置在接近的空间;在它们坐标计算时,要保持虚拟联络开关节点保持在一定的距离,保留一定的空间进行开闭所内部接线的绘制。同理,图1(b)的广义开闭所编号为M,其虚拟联络开关节点分别为M1和M2。</p>
                </div>
                <div class="area_img" id="46">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919015_046.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 SCDN单馈线分裂图形的构图原则以及形成的扇面" src="Detail/GetImg?filename=images/DLXT201919015_046.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 SCDN单馈线分裂图形的构图原则以及形成的扇面</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919015_046.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Drawing principle of single-feeder splitting diagram for SCDN and formed sector</b></p>

                </div>
                <div class="p1">
                    <p id="47">广义开闭所的数据表设计为表1,包括含所有设备节点的坐标的广义开闭所常规拓扑描述参数、虚拟联络开关节点及坐标、开闭所节点及坐标;而其中的所有坐标就是自动成图计算的结果。表1给出了图1对应的具体数据,其中最后一列用于标设该节点挂接的配电变压器。表2给出了图1对应的广义开闭所的数据。</p>
                </div>
                <div class="area_img" id="48">
                    <p class="img_tit"><b>表1 图1对应的布局数据模型及数据记录</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Layout data model and data records in Fig. 1</b></p>
                    <p class="img_note"></p>
                    <table id="48" border="1"><tr><td rowspan="2"><br />线段编号</td><td colspan="4"><br />按常规拓扑定义的联络资源</td><td colspan="6">基于广义开闭所的SCDN单馈线分裂-聚合拓扑描述</td></tr><tr><td><br /> 联络<br />特性</td><td>联络<br />支线</td><td>联络<br />馈线</td><td>广义开<br />闭所</td><td>前继<br />节点</td><td>当前<br />节点</td><td>馈线<br />编号</td><td>支线<br />编号</td><td>支线<br />级别</td><td>挂接配电<br />变压器</td></tr><tr><td><br /> 1</td><td>0</td><td></td><td></td><td></td><td>①</td><td>②</td><td>A</td><td>①</td><td>2</td><td></td></tr><tr><td><br /> 2</td><td>4</td><td>④</td><td>B</td><td>5</td><td>②</td><td>K1</td><td>A</td><td>②</td><td>3</td><td></td></tr><tr><td><br /> 3</td><td>0</td><td></td><td></td><td></td><td>③</td><td>④</td><td>B</td><td>③</td><td>2</td><td></td></tr><tr><td><br /> 4</td><td>4</td><td>②</td><td>A</td><td>5</td><td>④</td><td>K2</td><td>B</td><td>④</td><td>3</td><td></td></tr><tr><td><br /> 1<sup>*</sup></td><td>0</td><td></td><td></td><td></td><td>a</td><td>c</td><td>C</td><td>a</td><td>2</td><td></td></tr><tr><td><br /> 2<sup>*</sup></td><td>3</td><td>e</td><td></td><td>8</td><td>c</td><td>M2</td><td>C</td><td>c</td><td>3</td><td></td></tr><tr><td><br /> 3<sup>*</sup></td><td>0</td><td></td><td></td><td></td><td>b</td><td>d</td><td>C</td><td>b</td><td>2</td><td></td></tr><tr><td><br /> 4<sup>*</sup></td><td>0</td><td></td><td></td><td></td><td>d</td><td>e</td><td>C</td><td>b</td><td>2</td><td></td></tr><tr><td><br /> 5<sup>*</sup></td><td>3</td><td>c</td><td></td><td>8</td><td>e</td><td>M1</td><td>C</td><td>e</td><td>3</td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="49">
                                            <p class="img_tit">
                                                <b>表2 图1对应的广义开闭所数据</b>
                                                    <br />
                                                <b>Table 2 Parameters of generic switching station in Fig. 1</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919015_04900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919015_04900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919015_04900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表2 图1对应的广义开闭所数据" src="Detail/GetImg?filename=images/DLXT201919015_04900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：因为显示空间有限，以上所有坐标只采取（）标示，应为成图计算的具体结果。</p>

                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>1.2</b> 数据来源</h4>
                <div class="p1">
                    <p id="51">SCDN单线图自动生成的数据来自配电生产管理系统。获取数据的目标是获取文献<citation id="187" type="reference">[<a class="sup">5</a>]</citation>中表1的数据,准备适合自动布图计算用的数据。</p>
                </div>
                <div class="p1">
                    <p id="52">1)如果配电生产管理系统的关系型数据库已基本具备常规馈线辐射状静态拓扑描述以及按常规拓扑定义的联络资源数据,则建议直接通过数据库连接方式获取。一般此类直接的数据库连接方式的通用性不强。</p>
                </div>
                <div class="p1">
                    <p id="53">2)更为通用的方法是获取配电生产管理系统的基于公共信息模型(CIM)的电网资源XML文档。</p>
                </div>
                <h4 class="anchor-tag" id="54" name="54"><b>1.3</b> 成图计算数据预处理</h4>
                <div class="p1">
                    <p id="55">预处理分为以下步骤。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56">1)数据源数据获取及整理</h4>
                <div class="p1">
                    <p id="57">以待生成SCDN的变电站为目标,获取其所有10 kV馈线以及馈线可能转供的所有其他变电站的10 kV馈线的相关电气设备和负荷的标签,并获取所有设备端点—节点等拓扑信息,线段、电源、开关等设备及用户信息抽取。目标在于获取和填写文献<citation id="188" type="reference">[<a class="sup">5</a>]</citation>中表1的常规馈线辐射状静态拓扑描述以及按常规拓扑定义的联络资源。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58">2)电厂及DG处理</h4>
                <div class="p1">
                    <p id="59">对于电厂及DG,按照文献<citation id="189" type="reference">[<a class="sup">5</a>]</citation>的方法,构建发电单元及继电开关为“等效负荷”,余下与电网连接部分作为“广义开闭所”处理。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60">3)广义开闭所数据表</h4>
                <div class="p1">
                    <p id="61">将联络开关、环网柜、开闭、电厂及DG的电网接入部分按照文献<citation id="190" type="reference">[<a class="sup">5</a>]</citation>中附录A表A1进行设计,目标在于获取和填写本文表1的广义开闭数据表。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62">4)常规馈线辐射状静态拓扑向基于广义开闭的SCDN单馈线图形分裂-聚合拓扑描述的映射处理。</h4>
                <div class="p1">
                    <p id="63">按照文献<citation id="191" type="reference">[<a class="sup">5</a>]</citation>,此步映射的目的在于形成无环的辐射状延展馈线,具体内容包括广义开闭所分解成虚拟联络开关节点1和节点2,并且将转供线路按照本站馈线的延展操作:①被延伸的线路编号跟随“主”线路;②当前节点与前继节点互换;③支线编号跟随“主”线路;④被延伸的支线级别跟随“主”线路;⑤支线级别及编号变化;⑥挂接配电变压器跟随原节点等。</p>
                </div>
                <div class="p1">
                    <p id="64">其数据处理的结果是形成文献<citation id="192" type="reference">[<a class="sup">5</a>]</citation>中表1的第4列,即基于广义开闭的SCDN单馈线图形分裂—聚合拓扑描述。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>2 SCDN</b>初始布局计算</h3>
                <h4 class="anchor-tag" id="66" name="66"><b>2.1 SCDN</b>馈线群布局规划</h4>
                <div class="p1">
                    <p id="67">SCDN馈线群是指具有联络的SCDN单馈线的集合;不同的SCDN馈线群之间除了在变电站10 kV母线有电气连接外,其他部分没有任何电气联系,因此SCDN单线图可由扇形布置的SCDN馈线群拼接而成;同时若SCDN单馈线分裂图形也采取扇形,则SCDN馈线群内各SCDN单馈线的扇形之间的关系可由它们之间的联络关系来推断。</p>
                </div>
                <div class="p1">
                    <p id="68">本文只讨论馈线之间只存在经过变电站10 kV母线和广义开闭所形成环路的场景;附录A表A1给出了馈线之间的联络关系,从而可以推导出3个馈线群以及馈线群里单馈线扇形之间的布置关系。图A1(a)表示了符合表A1的馈线及馈线群扇形图形的多种排序中的一种,可以参照变电站10 kV出线的地理方向排序进行一定的优选。其特点是广义开闭所图形可以分解为2个虚拟联络开关节点,因此馈线群图形可以首先分裂成单馈线图形,然后将2个单馈线图形通过对应的虚拟联络开关节点聚合起来。附录A图A1(b)给出了一种以变电站10 kV母线为中心,由单馈线扇形拼接成的全站SCDN图形。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>2.2</b> 支线—干线布局模型及计算</h4>
                <h4 class="anchor-tag" id="70" name="70"><b>2.2.1</b> 支线—干线布局模型</h4>
                <div class="p1">
                    <p id="71">支线—干线布局模型BTRL如表3所示。表中支线编号是主键,干线编号为该支线唯一的上级支线;若支线的节点或线段属于某一个环,则需要标注上环编号;环内支线特性、支线与主线的位置关系,通过形成环的各支线顺序关系、与干线的顺/逆时针位置、干线—支线之间的夹角来描述。</p>
                </div>
                <div class="area_img" id="72">
                    <p class="img_tit"><b>表3 以图1为例的支线-干线布局模型BTRL</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 BTRL branch-trunk layout model with Fig. 1 as an example</b></p>
                    <p class="img_note"></p>
                    <table id="72" border="1"><tr><td><br />支线<br />编号</td><td>馈线<br />编号</td><td>支线<br />级别</td><td>干线<br />编号</td><td>环编<br />号</td><td>环内支<br />线特性<br />编号</td><td>与干线的顺/<br />逆时针位置</td><td>与干线的<br />夹角/(°)</td></tr><tr><td><br /> 0-A</td><td>A</td><td>1</td><td></td><td>K</td><td>SB1</td><td></td><td></td></tr><tr><td><br /> ①</td><td>A</td><td>2</td><td>0-A</td><td>K</td><td>SB2</td><td>-1</td><td>-60</td></tr><tr><td><br /> ②</td><td>A</td><td>3</td><td>①</td><td>K</td><td>SB3</td><td>-1</td><td>-60</td></tr><tr><td><br /> 0-B</td><td>B</td><td>1</td><td></td><td>K</td><td>SA1</td><td></td><td></td></tr><tr><td><br /> ③</td><td>B</td><td>2</td><td>0-B</td><td>K</td><td>SA2</td><td>+1</td><td>+60</td></tr><tr><td><br /> ④</td><td>B</td><td>3</td><td>③</td><td>K</td><td>SA3</td><td>+1</td><td>+60</td></tr><tr><td><br /> 0-C</td><td>C</td><td>1</td><td></td><td>M</td><td></td><td></td><td></td></tr><tr><td><br /> a</td><td>C</td><td>2</td><td>0-C</td><td>M</td><td>DA1</td><td>+1</td><td>+60</td></tr><tr><td><br /> c</td><td>C</td><td>3</td><td>a</td><td>M</td><td>DA2</td><td>-1</td><td>-60</td></tr><tr><td><br /> b</td><td>C</td><td>2</td><td>0-C</td><td>M</td><td>DB1</td><td>+1</td><td>+60</td></tr><tr><td><br /> e</td><td>C</td><td>3</td><td>b</td><td>M</td><td>DB2</td><td>+1</td><td>+60</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="73">支线—干线布局模型具有以下特性。</p>
                </div>
                <div class="p1">
                    <p id="74">1)馈线的一级支线为变电站10 kV母线出发分叉节点最多的线路,其支线级别最高,设为一级;从一级支线的分叉点出发具有分叉节点最多的线路称为其二级支线,支线级别为二级;依次类推。显然支线级别采取的是逆序方式。</p>
                </div>
                <div class="p1">
                    <p id="75">2)干线是相对于支线而言的,即任意一条支线<i>i</i>从其上一级的支线<i>j</i>某一个节点分出(该节点称为支线<i>i</i>的源点),支线<i>j</i>称为支线<i>i</i>的干线;一级支线的源点为变电站10 kV母线。</p>
                </div>
                <div class="p1">
                    <p id="76">3)一级支线的干线为变电站的10 kV母线;干线的某一个节点可能有多条分叉的支线,但任何一条支线有且只有一条它的干线。</p>
                </div>
                <div class="p1">
                    <p id="77">4)支线采取具有唯一方向的直线方式绘制,方向从其源头指向该支线的最后一个节点。</p>
                </div>
                <div class="p1">
                    <p id="78">5)支线由多段线段组成,线段又分为单向线段和双向线段两类,直连导线、分段开关、分支开关采用单向线段表示,方向由该线段的前继节点指向当前节点;广义开闭所的虚拟联络开关采取双向线段表示,且虚拟联络开关的节点只能是某支线的最后一个节点,即末梢节点。</p>
                </div>
                <div class="p1">
                    <p id="79">假设某一干线的各分支线从其源头起的顺序为<i>i</i>, 与干线的夹角为<i>α</i><sub><i>i</i></sub>,其“与干线的顺/逆时针位置”为<i>k</i><sub><i>i</i></sub>:</p>
                </div>
                <div class="area_img" id="80">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919015_08000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.2.2</b> 环路特性及环内支线特性</h4>
                <div class="p1">
                    <p id="83">图2展示了由广义开闭所形成的典型环结构,其中广义开闭所的虚拟联络开关采取虚线表示。图中L1和L2为开闭所节点L,N1和N2为开闭所节点N。</p>
                </div>
                <div class="p1">
                    <p id="84">环具有以下特性。</p>
                </div>
                <div class="p1">
                    <p id="85">1)环采取广义开闭所节点表示,如图2所示具有4个环K,L,M,N。</p>
                </div>
                <div class="p1">
                    <p id="86">2)可以从虚拟联络开关的2个节点分别向上进行拓扑搜索逐高一级的支线(如图2中红线指向的空箭头方向),则可以发现图2的4个环搜索到最高级别的支线均为支线<i>i</i>;每个环的最高级别的支线,称为环的源干线,从源干线引出的环的支线,称为源支线。</p>
                </div>
                <div class="p1">
                    <p id="87">3)环只有2类结构:①双源环,即从源干线2个不同节点引出源支线;②单源环,即从源干线同一节点引出源支线。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">①双源环</h4>
                <div class="p1">
                    <p id="89">如图2(a)的K和L,图1(b)的M环所示。其中靠近源干线源方向的源支线称为“前源首支线”,如图2(a)的支线②和支线③,图1(b)的支线a所示;另一条源支线称为“后源首支线”,如图2(a)的支线⑤和支线④,图1(b)的支线b所示。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919015_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 2类典型环结构" src="Detail/GetImg?filename=images/DLXT201919015_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 2类典型环结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919015_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Two types of typical loop structures</b></p>

                </div>
                <div class="p1">
                    <p id="91">从前源首支线出发指向虚拟联络开关的逐级分支线,均称为“前源支线”,图1(b)对应表3的环内支线特性编号为DA加序号,支线a和c的环内支线特性编号分别为DA1和DA2。</p>
                </div>
                <div class="p1">
                    <p id="92">从后源首支线出发指向虚拟联络开关的逐级分支线,均称为“后源支线”,图1(b)对应表3的环内支线特性编号为DB加序号,支线b和e的环内支线特性编号分别为DB1和DB2。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93">②单源环</h4>
                <div class="p1">
                    <p id="94">如图2(b) 的M和N环所示;图1(a)的K环,是一例特殊的单源环,因为其环是由2条不同馈线所构成的,而不同于图2(b)的环是由同一馈线的不同支线所构成的。</p>
                </div>
                <div class="p1">
                    <p id="95">对于单源环的2条源支线,需要人为设置“前源首支线”和“后源首支线”。对于图2(b),由于支线<i>j</i>和<i>n</i>的布局更靠近源干线源点位置,因此选择它们为“前源首支线”,而支线<i>k</i>和<i>m</i>则为“后源首支线”。</p>
                </div>
                <div class="p1">
                    <p id="96">对于图1(a)的K环,则选择2条馈线中处于顺时针下侧的馈线,即馈线B作为前源首支线,而馈线A作为“后源首支线”;因此,前源支线顺序为0-B,③,④,后源支线顺序为0-A,①,②,对应表3的环内支线特性编号分别为SA1,SA2,SA3,以及SB1,SB2,SB3。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>2.2.3</b> 环路的支线—干线布局计算策略</h4>
                <div class="p1">
                    <p id="98">对于组成环的“源支线”,其布置策略如下。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99">1)“源首支线”基本规则</h4>
                <div class="p1">
                    <p id="100">前源首支线和后源首支线必须布置在源干线的同一侧。</p>
                </div>
                <div class="p1">
                    <p id="101">假设前源首支线是主干的第<i>i</i>条分支,为取得确定的位置关系,进行以下优先顺序的选择:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo>+</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext>若</mtext><mtext>源</mtext><mtext>首</mtext><mtext>支</mtext><mtext>线</mtext><mtext>与</mtext><mtext>总</mtext><mtext>布</mtext><mtext>局</mtext><mtext>顺</mtext><mtext>时</mtext><mtext>针</mtext><mtext>侧</mtext></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>另</mtext><mtext>一</mtext><mtext>S</mtext><mtext>C</mtext><mtext>D</mtext><mtext>Ν</mtext><mtext>馈</mtext><mtext>线</mtext><mtext>存</mtext><mtext>在</mtext><mtext>环</mtext></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext>若</mtext><mtext>源</mtext><mtext>首</mtext><mtext>支</mtext><mtext>线</mtext><mtext>与</mtext><mtext>总</mtext><mtext>布</mtext><mtext>局</mtext><mtext>逆</mtext><mtext>时</mtext><mtext>针</mtext><mtext>侧</mtext></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>另</mtext><mtext>一</mtext><mtext>S</mtext><mtext>C</mtext><mtext>D</mtext><mtext>Ν</mtext><mtext>馈</mtext><mtext>线</mtext><mtext>存</mtext><mtext>在</mtext><mtext>环</mtext></mtd></mtr><mtr><mtd><mo>+</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mtext>为</mtext><mtext>偶</mtext><mtext>数</mtext></mtd></mtr><mtr><mtd><mo>-</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mtext>为</mtext><mtext>奇</mtext><mtext>数</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="103" name="103">2)对于双源环</h4>
                <div class="p1">
                    <p id="104">为节省空间,支线与干线的夹角缺省为:</p>
                </div>
                <div class="p1">
                    <p id="105"><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>k</mi><msub><mrow></mrow><mi>i</mi></msub><mi>α</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mi>i</mi></msub><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="106">若前源首支线和后源首支线布置在源干线的顺时针侧,如图1(b)所示,则有:①对应的支线a和b对应表3的“与干线的顺/逆时针位置”赋值均为+1;②余下的前源支线的“与干线的顺/逆时针位置”均为-1,如图1(b)对应的支线c所示;③余下的后源支线的“与干线的顺/逆时针位置”均为+1,如图1(b)对应的支线e所示;④若前源首支线和后源首支线布置在源干线的逆时针侧,如图2(a)的环L所示,则可以制定与上文类似的完全确定的规则,不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107">3)对于图2(b)的单馈线单源环</h4>
                <div class="p1">
                    <p id="108">若前源首支线和后源首支线布置在源干线的顺时针侧,如图2(b)的环M所示,则前源首支线和后源首支线对应的“与干线的顺/逆时针位置”和“与干线的夹角”赋值分别均为+1°,+60°和+1°,+120°。余下的规则同上文的双源环的②和③两步。</p>
                </div>
                <div class="p1">
                    <p id="109">若前源首支线和后源首支线布置在源干线的逆时针侧,如图2(b)的环所示,也可以制定与上文类似的完全确定的规则,不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110">4)对于图1(a)的双馈线单源环</h4>
                <div class="p1">
                    <p id="111">由于馈线A和B的位置已确定,余下的规则同上文的双源环的②和③两步。</p>
                </div>
                <div class="p1">
                    <p id="112">综上,只对于单馈线单源环布置在干线的顺时针侧的后源首支线,或布置在干线的逆时针侧的前源首支线,才有一个特殊的“与干线的夹角”赋值处理,即</p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>α</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>2</mn><mi>k</mi><msub><mrow></mrow><mi>i</mi></msub><mi>α</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mrow><mn>2</mn><mi>k</mi><msub><mrow></mrow><mi>i</mi></msub><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow></math></mathml>      (4)</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>2.2.4</b> 非环路的支线—干线布局计算策略</h4>
                <div class="p1">
                    <p id="115">属于环的支线<i>k</i><sub><i>i</i></sub>由上节确定,其余不属于任何环的支线<i>i</i>的<i>α</i><sub><i>i</i></sub>为<i>α</i><sub><i>i</i></sub>=<i>k</i><sub><i>i</i></sub><i>α</i><sub>0</sub>=<i>k</i><sub><i>i</i></sub>π/3,其中</p>
                </div>
                <div class="area_img" id="116">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919015_11600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="118">至此,所有支线的<i>k</i><sub><i>i</i></sub>,<i>α</i><sub><i>i</i></sub>都完全确定。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>2.3 SCDN</b>初始布局分步计算</h4>
                <h4 class="anchor-tag" id="120" name="120"><b>2.3.1</b> 单馈线分裂图形水平初始布局</h4>
                <div class="p1">
                    <p id="121">SCDN单馈线分裂图形布局如图1(b)所示,具体的布局坐标计算如下。</p>
                </div>
                <div class="p1">
                    <p id="122">1)设置节点间初始距离<i>D</i>=200。</p>
                </div>
                <div class="p1">
                    <p id="123">2)主干线固定在<i>x</i>轴正方向;为使得馈线形成的扇面较小,从原点(0,0)出发,第1个节点离原点选择为5<i>D</i>;其后的各节点横坐标按顺序依次累加<i>D</i>,而纵坐标始终为0。</p>
                </div>
                <div class="p1">
                    <p id="124">3)二级支线各节点坐标:从主干线节点坐标取到第<i>i</i>条二级支线起始节点坐标(<i>x</i><sub><i>i</i></sub>,<i>y</i><sub><i>i</i></sub>),第<i>i</i>条二级支线第<i>j</i>个节点的坐标为(<i>x</i><sub><i>ij</i></sub>,<i>y</i><sub><i>ij</i></sub>),则有</p>
                </div>
                <div class="area_img" id="125">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919015_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="127"><i>l</i>作为调试参数,取小于1的数值,表明二级支线的分叉点之间的间距为<i>lD</i>,比一级支线的间距小。</p>
                </div>
                <div class="p1">
                    <p id="128">4)三级支线及三级以上支路各节点坐标:从上一级支线节点坐标取到第<i>i</i> 条本级支线起始节点坐标(<i>x</i><sub><i>i</i></sub>,<i>y</i><sub><i>i</i></sub>),第<i>i</i>条二级支线第<i>j</i>个节点的坐标为(<i>x</i><sub><i>ij</i></sub>,<i>y</i><sub><i>ij</i></sub>),则有</p>
                </div>
                <div class="area_img" id="129">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919015_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="131">三级及以上支线的分叉点之间的间距为<i>l</i><sup>2</sup><i>D</i>,比一、二级支线的间距小。</p>
                </div>
                <div class="p1">
                    <p id="132">第<i>i</i>条馈线第<i>k</i>个节点极坐标(<i>r</i><sub><i>ik</i></sub>,<i>θ</i><sub><i>ik</i></sub>)为:</p>
                </div>
                <div class="area_img" id="133">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919015_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="135">如图1(b)所示,水平单馈线图呈现有规则的分级支线布局,并形成可测量和可缩放的扇面;馈线<i>i</i>的原扇面的最大、最小角度<i>θ</i><sup>+</sup><sub>m</sub><sub><i>i</i></sub>和<i>θ</i><sup>-</sup><sub>m</sub><sub><i>i</i></sub>、扇面角ϑ<sub><i>i</i></sub><sub>0</sub>、扇面中心线极角<i>θ</i><sub>c</sub><sub><i>i</i></sub>分别可计算如下:</p>
                </div>
                <div class="area_img" id="136">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919015_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="138">ϑ<sub><i>i</i></sub><sub>0</sub>=<i>θ</i><sup>+</sup><sub>m</sub><sub><i>i</i></sub>+<i>θ</i><sup>-</sup><sub>m</sub><sub><i>i</i></sub>      (10)</p>
                </div>
                <div class="p1">
                    <p id="139"><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>ϑ</mtext><msub><mrow></mrow><mrow><mtext>c</mtext><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>θ</mi><msubsup><mrow></mrow><mrow><mtext>m</mtext><mi>i</mi></mrow><mo>+</mo></msubsup><mo>-</mo><mi>θ</mi><msubsup><mrow></mrow><mrow><mtext>m</mtext><mi>i</mi></mrow><mo>-</mo></msubsup></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="140">式中:<i>θ</i><sub><i>ik</i></sub><sub>,+</sub>和<i>θ</i><sub><i>ik</i></sub><sub>,-</sub>分别为第一、第四象限节点极角。</p>
                </div>
                <div class="p1">
                    <p id="141">若第1次<i>l</i>取值,布局后出现较多的交叉点,则减少<i>l</i>取值重新布局计算,一直到大部分馈线布局不存在交叉;本文测试的最后<i>l</i>=0.8。不能避免的交叉,后续将介绍方法进行消除。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>2.3.2</b> 单馈线分裂图形目标扇面角和旋转角计算</h4>
                <div class="p1">
                    <p id="143">下面进行单馈线分裂图形扇面缩放、旋转操作,并最终按照附录A图A1(a)进行馈线群拼接,最后形成附录A图A1(b)所示的SCDN整体布局。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144">1)求解所有馈线扇面的理想张角</h4>
                <div class="p1">
                    <p id="145">假设ϑ<sub><i>i</i></sub><sub>s</sub>是馈线扇面<i>i</i>的理想张角,<i>θ</i><sub><i>i</i></sub><sub>r</sub>是扇面<i>i</i>两边各自留白的张角,并统一设定为<i>θ</i><sub>r0</sub>;共有<i>n</i>条馈线,则按照原扇面角平均分配的理想张角为:</p>
                </div>
                <div class="p1">
                    <p id="146"><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>ϑ</mtext><msub><mrow></mrow><mrow><mi>i</mi><mtext>s</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>3</mn><mn>6</mn><mn>0</mn><mo>-</mo><mn>2</mn><mi>n</mi><mi>θ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mtext>ϑ</mtext></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mn>0</mn></mrow></msub></mrow></mfrac></mrow></math></mathml>      (12)</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147">2)原馈线扇面的缩放系数<i>δ</i><sub><i>θi</i></sub>及缩放后扇面中心线极角<i>θ</i><sub>c</sub><sub><i>i</i></sub> 、各节点极坐标计算</h4>
                <div class="p1">
                    <p id="148"><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mi>θ</mi><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mtext>ϑ</mtext><msub><mrow></mrow><mrow><mi>i</mi><mtext>s</mtext></mrow></msub><mtext>ϑ</mtext><msub><mrow></mrow><mrow><mi>i</mi><mn>0</mn></mrow></msub></mrow><mrow><mtext>ϑ</mtext><msub><mrow></mrow><mrow><mi>i</mi><mn>0</mn></mrow></msub></mrow></mfrac><mo>=</mo><mtext>ϑ</mtext><msub><mrow></mrow><mrow><mi>i</mi><mtext>s</mtext></mrow></msub></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="149">缩放只对极角进行,保持极径不变,保持中心线极角ϑ<sub>c</sub><sub><i>i</i></sub>不变,若缩放后各节点极坐标为(<i>r</i><sub><i>ik</i></sub>′,<i>θ</i><sub><i>ik</i></sub>′),则有</p>
                </div>
                <div class="p1">
                    <p id="150">ϑ<sub>c</sub><sub><i>i</i></sub>′=ϑ<sub>c</sub><sub><i>i</i></sub>      (14)</p>
                </div>
                <div class="p1">
                    <p id="151"><i>θ</i><sub><i>ik</i></sub>′=ϑ<sub>c</sub><sub><i>i</i></sub>+(<i>θ</i><sub><i>ik</i></sub>-ϑ<sub>c</sub><sub><i>i</i></sub>)<i>δ</i><sub><i>θi</i></sub>       (15)</p>
                </div>
                <div class="p1">
                    <p id="152"><i>r</i><sub><i>ik</i></sub>′=<i>r</i><sub><i>ik</i></sub>      (16)</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>2.3.3</b> SCDN扇面拼接计算及简易聚合</h4>
                <div class="p1">
                    <p id="154">假设缩放后的<i>n</i>个扇面按其排序从<i>x</i>轴逆时针逐个布置,(<i>r</i><sub><i>ik</i></sub>″,<i>θ</i><sub><i>ik</i></sub>″)为第<i>i</i>条馈线的第<i>k</i>个节点的极径及角度,(<i>x</i><sub><i>ik</i></sub>″,<i>y</i><sub><i>ik</i></sub>″)为其直角坐标,则最终第<i>i</i>条扇面的中心线夹角ϑ<sub>c</sub><sub><i>i</i></sub>″为:</p>
                </div>
                <div class="area_img" id="155">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919015_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="157">最后布局的第<i>i</i>条馈线第<i>k</i>个节点的坐标为:</p>
                </div>
                <div class="area_img" id="158">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919015_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="160">对于SCDN初始布局,只采取简单聚合,即无论是馈线内或馈线间的广义开闭所,仅仅将2个虚拟联络开关节点之间直接进行线段连接。采取此简易连接后,可能会出现如附录A图A2(a)所示的交叉点。</p>
                </div>
                <div class="p1">
                    <p id="161">此类交叉的有效消除方法为:①若支线c比较短,则对其树枝缩小,如附录A图A2(b)所示;②若支线c比较长,则将其转移到其上级支线a的另侧,并且视情况对支线c的树枝进行缩小。</p>
                </div>
                <h3 id="162" name="162" class="anchor-tag"><b>3</b> 案例分析</h3>
                <div class="p1">
                    <p id="163">对某地区电网的5个110 kV的SCDN进行测试,表4是其特征参数。附录A图A3展现了A站的测试效果,其中图中的大方块是开闭所,小方块为联络开关或环网柜。由于采取了广义开闭所2个虚拟联络开关节点之间的直线连接,图中的大小方块只依靠其中1个虚拟联络开关节点进行绘制。其余站的效果见附录A表A2;本案例计算时间小于3 min。</p>
                </div>
                <div class="area_img" id="164">
                    <p class="img_tit"><b>表4 测试变电站SCDN特征参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Characteristic parameters of SCDN for test substation</b></p>
                    <p class="img_note"></p>
                    <table id="164" border="1"><tr><td><br />变电站</td><td>馈线数</td><td>节点数</td><td>线段数</td><td>开闭<br />所数</td><td>联络/<br />环网数</td><td>文献[2]<br />交叉数</td><td>本文<br />交叉数</td></tr><tr><td><br />A</td><td>19</td><td>804</td><td>828</td><td>5</td><td>8</td><td>12</td><td>0</td></tr><tr><td><br />B</td><td>16</td><td>542</td><td>615</td><td>3</td><td>6</td><td>13</td><td>0</td></tr><tr><td><br />C</td><td>21</td><td>1 036</td><td>1 065</td><td>5</td><td>8</td><td>18</td><td>0</td></tr><tr><td><br />D</td><td>23</td><td>915</td><td>986</td><td>5</td><td>3</td><td>27</td><td>0</td></tr><tr><td><br />E</td><td>21</td><td>1 536</td><td>1 156</td><td>3</td><td>6</td><td>34</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="165">通过附录A表A2生成的5个110 kV的SCDN初始图形以及下篇美化生成的单线图对比,可以观测到:①SCDN初始布局采取了以干线为轴的支线交叉布置、分级支线内部线段逐级减小、聚合后的交叉点消除,实现了初步布局图形无交叉,且布置均匀,但是仍不能作为实用的单线图直接使用;②广义开闭所2个虚拟联络开关节点之间距离还是比较大的。</p>
                </div>
                <div class="p1">
                    <p id="166">初始布局的以上缺陷需要通过下篇的美化优化计算,即实现线段长度均匀、无交叉、整体布局均匀。</p>
                </div>
                <h3 id="167" name="167" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="168">本文主要解决以本变电站10 kV母线为中心的具有转供和环路连接的SCDN馈线辐射布局问题,提出了细致步骤和具体算法,并通过5个现实案例进行了方法和算法的验证,从而获得了布局均匀、无交叉点的SCDN初始单线图,为后续的单线图美化优化提供了优良的初始图形。</p>
                </div>
                <div class="p1">
                    <p id="170">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="193" name="193" class="anchor-tag">附录A</h3>
                <div class="area_img" id="194">
                                            <p class="img_tit">
                                                表A1 SCDN单扇形图形之间相互关系推导
                                                    <br />
                                                Table1 A1 Derivation of relationships between single SCDN sectors
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919015_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919015_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919015_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 SCDN单扇形图形之间相互关系推导" src="Detail/GetImg?filename=images/DLXT201919015_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919015_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 SCDN单扇形图形关系及拼成全站SCDN图形" src="Detail/GetImg?filename=images/DLXT201919015_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 SCDN单扇形图形关系及拼成全站SCDN图形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919015_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Relationships between single SCDN sectors of Tab.A1</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919015_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2简易聚合后的交叉点及消除" src="Detail/GetImg?filename=images/DLXT201919015_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2简易聚合后的交叉点及消除  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919015_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Intersection due to direct-connection joint and way to move</p>

                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919015_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 A站初始布局" src="Detail/GetImg?filename=images/DLXT201919015_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 A站初始布局  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919015_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Initial layout of A substation</p>

                </div>
                <div class="area_img" id="198">
                                            <p class="img_tit">
                                                表A2 5个110 kV实际SCDN的本篇初始图形以及下篇生成的单线图
                                                    <br />
                                                Table A2 The initial layout and final single-line diagrams of 5 real SCDNs generated by this paper series
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919015_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919015_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919015_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 5个110 kV实际SCDN的本篇初始图形以及下篇生成的单线图" src="Detail/GetImg?filename=images/DLXT201919015_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919015_19801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919015_19801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919015_19801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 5个110 kV实际SCDN的本篇初始图形以及下篇生成的单线图" src="Detail/GetImg?filename=images/DLXT201919015_19801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409025&amp;v=MTU0NTdCdEdGckNVUjdxZlp1WnNGeW5tV3J6TklTSFRlckc0SDlYTXBvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 章坚民,陈昊,陈建,等.智能电网态势图建模及态势感知可视化的概念设计[J].电力系统自动化,2014,38(9):168-176.ZHANG Jianmin,CHEN Hao,CHEN Jian,et al.Smart grid situation awareness diagram modeling and conceptual design of situation awareness visualization[J].Automation of Electric Power Systems,2014,38(9):168-176.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413027&amp;v=MTIyODdmWnVac0Z5bm1XcnpNSVNIVGVyRzRIOVhOckk5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 章坚民,陈昊,周明磊,等.配电网均匀接线图生成及态势图察觉度计算[J].电力系统自动化,2014,38(13):166-173.ZHANG Jianmin,CHEN Hao,ZHOU Minglei,et al.Generation of uniformly-distributed distribution network connection diagram and perception measurement for situation awareness diagram[J].Automation of Electric Power Systems,2014,38(13):166-173.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Conceptual design of situation awareness visualization for active distribution system and picture based analysis">

                                <b>[3]</b> ZHANG J M,SHEN S W,HUANG S,et al.Conceptual design of situation awareness visualization for active distribution system and picture based analysis[C]// 2015 IEEE PES Asia-Pacific Power and Energy Engineering Conference (APPEEC),November 15-18,2015,Brisbane,Australia.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708020&amp;v=Mjc3NTMzenFxQnRHRnJDVVI3cWZadVpzRnlubVdyek1JU0hUZXJHNEg5Yk1wNDlIWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 章坚民,申世伟,黄晟,等.变电站为中心配电网电压等高线时序态势图片的聚类分析[J].电力系统自动化,2017,41(8):125-132.DOI:10.7500/AEPS20161103003.ZHANG Jianmin,SHEN Shiwei,HUANG Sheng,et al.Clustering analysis of voltage contour time-sequence situation pictures in substation-centralized distribution network[J].Automation of Electric Power Systems,2017,41(8):125-132.DOI:10.7500/AEPS20161103003.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201918014&amp;v=MTAzODNUZXJHNEg5ak5wNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyek1JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 章坚民,章剑光,陈士云,等变电站为中心配电网单线图:(一)基于广义开闭所的图数模型[J].电力系统自动化,2019,43(16):102-110.DOI:10.7500/AEPS20180826004.ZHANG Jianmin,ZHANG Jianguang,CHEN Shiyun,et al.Single-line diagram of substation centralized distribution network:Part one diagram-data model based on generic switching station [J].Automation of Electric Power Systems,2019,43(16):102-110.DOI:10.7500/AEPS20180826004.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200822015&amp;v=MTQ5NDVyRzRIdG5Pclk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XcnpNSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 章坚民,楼坚.基于CIM/SVG和面向对象的配电单线图自动生成[J].电力系统自动化,2008,32(22):61-65.ZHANG Jianmin,LOU Jian.Automatic generation of single-line diagram for distribution feeder systems based on CIM/SVG and object orientation[J].Automation of Electric Power Systems,2008,32(22):61-65.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309015&amp;v=MDg5MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XcnpNSVNIVGVyRzRIOUxNcG85RVlZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 章坚民,叶义,徐冠华.变电站单线图模数图一致性设计与自动成图[J].电力系统自动化,2013,37(9):84-91.ZHANG Jianmin,YE Yi,XU Guanhua.Consistency design of model,data,diagram of substation one-line diagram and its auto-generation[J].Automation of Electric Power Systems,2013,37(9):84-91.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201006012&amp;v=MzIyMDl1WnNGeW5tV3J6TUlTSFRlckc0SDlITXFZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 沈伟,吴文传,张伯明,等.能量管理系统中电网潮流单线图自动生成算法[J].电力系统自动化,2010,34(6):48-53.SHEN Wei,WU Wenchuan,ZHANG Boming,et al.A power grid one-line diagram automatic generation method in the EMS[J].Automation of Electric Power Systems,2010,34(6):48-53.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201024011&amp;v=MDk3NTh0R0ZyQ1VSN3FmWnVac0Z5bm1XcnpNSVNIVGVyRzRIOUhPcTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 章坚民,叶琳,孙维真,等.基于地理相对位置的省级输电网均匀接线图自动生成[J].电力系统自动化,2010,34(24):55-59.ZHANG Jianmin,YE Lin,SUN Weizhen,et al.Automatic generation of the uniformly-distributed provincial transmission power grid diagram based on relative geographical location information[J].Automation of Electric Power Systems,2010,34(24):55-59.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201311020&amp;v=MjQyMjFyQ1VSN3FmWnVac0Z5bm1XcnpNSVNIVGVyRzRIOUxOcm85SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 章坚民,叶义,陈利跃,等.基于新型力导算法的省级输电网均匀接线图自动布局[J].电力系统自动化,2013,37(11):107-112.ZHANG Jianmin,YE Yi,CHEN Liyue,et al.A novel force-direction algorithm and its application in automatic generation of uniformly-distributed provincial transmission power grid diagram[J].Automation of Electric Power Systems,2013,37(11):107-112.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411031&amp;v=MTg1ODhadVpzRnlubVdyek1JVHJCZmJHNEg5WE5ybzlHWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王虹富,穆世霞,陶向红,等.基于拓扑图动力学模型的电网图自动布局研究[J].电网技术,2014,38(11):3145-3150.WANG Hongfu,MU Shixia,TAO Xianghong,et al.Research on automatic layout of power grid diagram based on topological graph dynamics model[J].Power System Technology,2014,38(11):3145-3150.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413028&amp;v=MDY0MjJIVGVyRzRIOVhOckk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XcnpNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 廖凡钦,刘东,闫红漫,等.基于拓扑分层的配电网电气接线图自动生成算法[J].电力系统自动化,2014,38(13):174-181.LIAO Fanqin,LIU Dong,YAN Hongman,et al.An automatic electrical diagram generation method for distribution networks based on hierarchical topology model[J].Automation of Electric Power Systems,2014,38(13):174-181.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723017&amp;v=MjQ5NDZxZlp1WnNGeW5tV3J6TUlTSFRlckc0SDliT3JJOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李学平,宋国彬,卢志刚.基于改进引力-斥力算法的配电网馈线单线图分块布局[J].电力系统自动化,2017,41(23):117-122.DOI:10.7500/AEPS20170613004.LI Xueping,SONG Guobin,LU Zhigang.Partitioned automatic layout of single-line diagrams for distribution network feeders based on improved repulsion-tension algorithm[J].Automation of Electric Power Systems,2017,41(23):117-122.DOI:10.7500/AEPS20170613004.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Module placement based on hierarchical force directed approach">

                                <b>[14]</b> SAMARANAYAKE M,JI H,AINSCOUGH J.Module placement based on hierarchical force directed approach[C]// 3rd International Conference on Signals,Circuits and Systems (SCS),November 6-8,2009,Medenine,Tunisia.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJMS&amp;filename=SJMS12110800000450&amp;v=Mjc1MDYvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWMGRhUlk9TmlmR2ZiSzZIOURNcDQ5RlpPc1BDSGs1b0JNVDZUNFBRSA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> LEE J,PEI C H.Force-directed method in mirror frames for graph drawing[J].International Journal of Intelligent Systems and Applications,2010,2(1):8-14.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919015" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919015&amp;v=MjM2NTVFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyek5JU0hUZXJHNEg5ak5wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

