

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136441194787500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919016%26RESULT%3d1%26SIGN%3dW6bvJibqNSFfaoYEaXBqDuigO7I%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919016&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919016&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919016&amp;v=MDU5MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XcnJLSVNIVGVyRzRIOWpOcG85RVlvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#32" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#36" data-title="&lt;b&gt;1&lt;/b&gt; 可靠性提升措施、参数与指标的选取 "><b>1</b> 可靠性提升措施、参数与指标的选取</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#37" data-title="&lt;b&gt;1.1&lt;/b&gt; 可靠性提升措施集合的生成"><b>1.1</b> 可靠性提升措施集合的生成</a></li>
                                                <li><a href="#42" data-title="&lt;b&gt;1.2&lt;/b&gt; 可靠性指标及其关联的参数解析"><b>1.2</b> 可靠性指标及其关联的参数解析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;2&lt;/b&gt; 提升措施、参数与指标间量化关系的求取 "><b>2</b> 提升措施、参数与指标间量化关系的求取</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;2.1&lt;/b&gt; 可靠性参数和可靠性指标的量化关系"><b>2.1</b> 可靠性参数和可靠性指标的量化关系</a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;2.2&lt;/b&gt; 可靠性提升措施与可靠性参数的量化关系"><b>2.2</b> 可靠性提升措施与可靠性参数的量化关系</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;2.3&lt;/b&gt; 基于馈线分类的可靠性提升措施量化求解"><b>2.3</b> 基于馈线分类的可靠性提升措施量化求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#97" data-title="&lt;b&gt;3&lt;/b&gt; 配电网可靠性提升措施量化分析流程 "><b>3</b> 配电网可靠性提升措施量化分析流程</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#98" data-title="&lt;b&gt;3.1&lt;/b&gt; 提升措施实施度对可靠性的影响"><b>3.1</b> 提升措施实施度对可靠性的影响</a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;3.2&lt;/b&gt; 实施流程"><b>3.2</b> 实施流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#133" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#40" data-title="&lt;b&gt;图1 可靠性提升措施分析思路&lt;/b&gt;"><b>图1 可靠性提升措施分析思路</b></a></li>
                                                <li><a href="#45" data-title="&lt;b&gt;表1 可靠性参数含义&lt;/b&gt;"><b>表1 可靠性参数含义</b></a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;图2 故障下不同类型区域示意图&lt;/b&gt;"><b>图2 故障下不同类型区域示意图</b></a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;图3 可靠性提升措施对应的可靠性参数&lt;/b&gt;"><b>图3 可靠性提升措施对应的可靠性参数</b></a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;表2 部分实施度修正参数定义&lt;/b&gt;"><b>表2 部分实施度修正参数定义</b></a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;图4 可靠性提升措施的适用性量化分析流程&lt;/b&gt;"><b>图4 可靠性提升措施的适用性量化分析流程</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;表3 考虑全部提升措施的修正可靠性指标&lt;/b&gt;"><b>表3 考虑全部提升措施的修正可靠性指标</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图5 不同提升措施下的修正可靠性指标对比&lt;/b&gt;"><b>图5 不同提升措施下的修正可靠性指标对比</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 王鹏,陈旦,周霞.中国2017年度供电可靠性现状分析与展望[J].中国电力,2018,51(8):1-7.WANG Peng,CHEN Dan,ZHOU Xia.Analysis and prospect of power supply reliability in China in 2017[J].Electric Power,2018,51(8):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201808001&amp;v=MDIzODhadVpzRnlubVdyck5QeXJQWXJHNEg5bk1wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王鹏,陈旦,周霞.中国2017年度供电可靠性现状分析与展望[J].中国电力,2018,51(8):1-7.WANG Peng,CHEN Dan,ZHOU Xia.Analysis and prospect of power supply reliability in China in 2017[J].Electric Power,2018,51(8):1-7.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 王浩鸣,唐翀,吴莉萍,等.基于设备状态评价的配电网动态可靠性评估[J].电力系统及其自动化学报,2017,29(7):68-74.WANG Haoming,TANG Chong,WU Liping,et al.Dynamic reliability assessment of distribution network based on equipment state evaluation model[J].Proceedings of the CSU-EPSA,2017,29(7):68-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201707011&amp;v=MTc4Mjc0SDliTXFJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3JyTklTSFJhckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王浩鸣,唐翀,吴莉萍,等.基于设备状态评价的配电网动态可靠性评估[J].电力系统及其自动化学报,2017,29(7):68-74.WANG Haoming,TANG Chong,WU Liping,et al.Dynamic reliability assessment of distribution network based on equipment state evaluation model[J].Proceedings of the CSU-EPSA,2017,29(7):68-74.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李志铿,汪隆君,王钢,等.计及故障重构的含分布式电源配电网可靠性评估[J].电力系统自动化,2013,37(4):35-40.LI Zhikeng,WANG Longjun,WANG Gang,et al.Reliability evaluation for distribution system with distributed generations considering reconfiguration[J].Automation of Electric Power Systems,2013,37(4):35-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201304007&amp;v=MDI0MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3JyTklTSFRlckc0SDlMTXE0OUZZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李志铿,汪隆君,王钢,等.计及故障重构的含分布式电源配电网可靠性评估[J].电力系统自动化,2013,37(4):35-40.LI Zhikeng,WANG Longjun,WANG Gang,et al.Reliability evaluation for distribution system with distributed generations considering reconfiguration[J].Automation of Electric Power Systems,2013,37(4):35-40.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 吕佳炜,张沈习,程浩忠.计及热惯性和运行策略的综合能源系统可靠性评估方法[J].电力系统自动化,2018,42(20):9-16.DOI:10.7500/AEPS20180130014.LYU Jiawei,ZHANG Shenxi,CHENG Haozhong.Reliability evaluation of integrated energy system considering thermal inertia and operation strategy[J].Automation of Electric Power Systems,2018,42(20):9-16.DOI:10.7500/AEPS 20180130014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820002&amp;v=MzIwNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XcnJOSVNIVGVyRzRIOW5PcjQ5RlpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         吕佳炜,张沈习,程浩忠.计及热惯性和运行策略的综合能源系统可靠性评估方法[J].电力系统自动化,2018,42(20):9-16.DOI:10.7500/AEPS20180130014.LYU Jiawei,ZHANG Shenxi,CHENG Haozhong.Reliability evaluation of integrated energy system considering thermal inertia and operation strategy[J].Automation of Electric Power Systems,2018,42(20):9-16.DOI:10.7500/AEPS 20180130014.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 葛少云,李吉峰,刘洪,等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化,2018,42(4):165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun,LI Jifeng,LIU Hong,et al.Reliability evaluation of microgrid containing energy storage system considering multi-energy coupling and grade difference[J].Automation of Electric Power Systems,2018,42(4):165-173.DOI:10.7500/AEPS 20170903002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804023&amp;v=MTAxOTZXcnJOSVNIVGVyRzRIOW5NcTQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         葛少云,李吉峰,刘洪,等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化,2018,42(4):165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun,LI Jifeng,LIU Hong,et al.Reliability evaluation of microgrid containing energy storage system considering multi-energy coupling and grade difference[J].Automation of Electric Power Systems,2018,42(4):165-173.DOI:10.7500/AEPS 20170903002.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" ALBERTO E,MILAN P,EDGARDO C.Analytical methodology for reliability assessment of distribution networks with energy storage in islanded and emergency-tie restoration modes[J].International Journal of Electrical Power &amp;amp; Energy systems,2019,107:735-744." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES0568926ED568701FDDBF5FADB82C2AB0&amp;v=MDI4NDNoeGJ1MnhhMD1OaWZPZmJPOUdObkZyWWt3RU80SkJIczV6bUJubmswTFRRbVQyR0E5ZThHV05NaWZDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         ALBERTO E,MILAN P,EDGARDO C.Analytical methodology for reliability assessment of distribution networks with energy storage in islanded and emergency-tie restoration modes[J].International Journal of Electrical Power &amp;amp; Energy systems,2019,107:735-744.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 昝贵龙,赵华,吴延琳,等.考虑容量及电压约束的配电网可靠性评估前推故障扩散法[J].电力系统自动化,2017,41(7):61-67.DOI:10.7500/AEPS20160614009.ZAN Guilong,ZHAO Hua,WU Yanlin,et al.Forward failure diffusion algorithm for reliability evaluation of distribution networks considering capacity and voltage constraints[J].Automation of Electric Power Systems,2017,41(7):61-67.DOI:10.7500/AEPS20160614009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707009&amp;v=MDY0OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyck5JU0hUZXJHNEg5Yk1xSTlGYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         昝贵龙,赵华,吴延琳,等.考虑容量及电压约束的配电网可靠性评估前推故障扩散法[J].电力系统自动化,2017,41(7):61-67.DOI:10.7500/AEPS20160614009.ZAN Guilong,ZHAO Hua,WU Yanlin,et al.Forward failure diffusion algorithm for reliability evaluation of distribution networks considering capacity and voltage constraints[J].Automation of Electric Power Systems,2017,41(7):61-67.DOI:10.7500/AEPS20160614009.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 吴思谋,蔡秀雯,王海亮.面向供电可靠性的配电网规划方法与实践应用[J].电力系统及其自动化学报,2014,26(6):70-75.WU Simou,CAI Xiuwen,WANG Hailiang.Planning method and its application of distribution network based on power supply reliability[J].Proceedings of the CSU-EPSA,2014,26(6):70-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201406013&amp;v=MjUyNTdyck5JU0hSYXJHNEg5WE1xWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         吴思谋,蔡秀雯,王海亮.面向供电可靠性的配电网规划方法与实践应用[J].电力系统及其自动化学报,2014,26(6):70-75.WU Simou,CAI Xiuwen,WANG Hailiang.Planning method and its application of distribution network based on power supply reliability[J].Proceedings of the CSU-EPSA,2014,26(6):70-75.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 吴涵,陈彬,管霖,等.供电可靠性提升措施优选的量化评价方法[J].电力自动化设备,2015,35(5):126-130.WU Han,CHEN Bin,GUAN Lin,et al.Quantitative evaluation and optimized selection of power supply reliability enhancement measures[J].Electrical Power Automation Equipment,2015,35(5):126-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201505020&amp;v=MDU0MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyck5JU0hSZmJHNEg5VE1xbzlIWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         吴涵,陈彬,管霖,等.供电可靠性提升措施优选的量化评价方法[J].电力自动化设备,2015,35(5):126-130.WU Han,CHEN Bin,GUAN Lin,et al.Quantitative evaluation and optimized selection of power supply reliability enhancement measures[J].Electrical Power Automation Equipment,2015,35(5):126-130.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 邱生敏,管霖.规划配电网简化方法及其可靠性评估算法[J].电力自动化设备,2013,33(1):85-90.QIU Shengmin,GUAN Lin.Simplification of distribution network planning and its reliability evaluation algorithm[J].Electric Power Automation Equipment,2013,33(1):85-90." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201301019&amp;v=MjEwOTZxQnRHRnJDVVI3cWZadVpzRnlubVdyck5JU0hSZmJHNEg5TE1ybzlFYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         邱生敏,管霖.规划配电网简化方法及其可靠性评估算法[J].电力自动化设备,2013,33(1):85-90.QIU Shengmin,GUAN Lin.Simplification of distribution network planning and its reliability evaluation algorithm[J].Electric Power Automation Equipment,2013,33(1):85-90.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" WANG Chengshan,ZHANG Tianyu,LUO Fengzhang.Fault incidence matrix based reliability evaluation method for complex distribution system[J].IEEE Transactions on Power Systems,2018,33(6):6736-6745." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fault incidence matrix based reliability evaluation method for complex distribution system">
                                        <b>[11]</b>
                                         WANG Chengshan,ZHANG Tianyu,LUO Fengzhang.Fault incidence matrix based reliability evaluation method for complex distribution system[J].IEEE Transactions on Power Systems,2018,33(6):6736-6745.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" LI Gengfeng,HUANG Yuxiong,BIE Zhaohong.Reliability evaluation of smart distribution systems considering load rebound characteristics[J].IEEE Transactions on Sustainable Energy,2018,9(4):1713-1721." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability evaluation of smart distribution systems considering load rebound characteristics">
                                        <b>[12]</b>
                                         LI Gengfeng,HUANG Yuxiong,BIE Zhaohong.Reliability evaluation of smart distribution systems considering load rebound characteristics[J].IEEE Transactions on Sustainable Energy,2018,9(4):1713-1721.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 苏韵掣,刘俊勇,刘友波,等.大规模中压配电网可靠性建设改造措施优选模型及求解方法[J].电网技术,2017,41(1):201-210.SU Yunche,LIU Junyong,LIU Youbo,et al.Optimization model of selecting power supply reliability reconstruction measures in large-scale MV distribution network and its solution method[J].Power System Technology,2017,41(1):201-210." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201701028&amp;v=MjM2ODFyQ1VSN3FmWnVac0Z5bm1XcnJOSVRyQmZiRzRIOWJNcm85SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         苏韵掣,刘俊勇,刘友波,等.大规模中压配电网可靠性建设改造措施优选模型及求解方法[J].电网技术,2017,41(1):201-210.SU Yunche,LIU Junyong,LIU Youbo,et al.Optimization model of selecting power supply reliability reconstruction measures in large-scale MV distribution network and its solution method[J].Power System Technology,2017,41(1):201-210.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 孟庆海,朱金猛,程林,等.基于可靠性及经济性的配电自动化差异性规划[J].电力系统保护与控制,2016,44(16):156-162.MENG Qinghai,ZHU Jinmeng,Cheng Lin,et al.Differentiated planning of distribution automation based on the reliability and economy[J].Power System Protection and Control,2016,44(16):156-162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201616024&amp;v=MzA4NDRlYkc0SDlmTnFZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3JyTkx5bmE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         孟庆海,朱金猛,程林,等.基于可靠性及经济性的配电自动化差异性规划[J].电力系统保护与控制,2016,44(16):156-162.MENG Qinghai,ZHU Jinmeng,Cheng Lin,et al.Differentiated planning of distribution automation based on the reliability and economy[J].Power System Protection and Control,2016,44(16):156-162.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" WU Qunli,PENG Chenyang.Comprehensive benefit evaluation of the power distribution network planning project based on improved IAHP and multi-level extension assessment method[J].Sustainability,2016,8(8):796." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comprehensive benefit evaluation of the power distribution network planning project based on improved IAHP and multi-Level extension assessment method">
                                        <b>[15]</b>
                                         WU Qunli,PENG Chenyang.Comprehensive benefit evaluation of the power distribution network planning project based on improved IAHP and multi-level extension assessment method[J].Sustainability,2016,8(8):796.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-12 14:17</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),132-139 DOI:10.7500/AEPS20180828001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于量化分解的配电网可靠性提升措施分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%94%E7%A5%A5%E7%8E%89&amp;code=08889132&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孔祥玉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%95%E9%91%AB%E9%B9%8F&amp;code=39167041&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吕鑫鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BF%9E%E5%B0%8F%E5%8B%87&amp;code=26720758&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">俞小勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E4%BA%89%E8%8D%A3&amp;code=41272436&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴争荣</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6)&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室(天津大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%88%E9%98%B3%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0263121&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网沈阳供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E8%A5%BF%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0553919&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广西电网有限责任公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E5%8D%97%E6%96%B9%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8&amp;code=0110439&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国南方电网有限责任公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对当前不同配电网可靠性提升措施分析中定量分析不足、难以横向比较的问题,提出了一种基于量化分解的配电网可靠性提升措施分析方法。以“可靠性参数”为中间变量,研究配电网可靠性提升措施对可靠性指标的影响,通过建立配电网可靠性提升措施与可靠性参数及可靠性指标之间的关联关系,以显式公式形式实现配电网可靠性指标的求解。考虑到配电网的节点规模大但类型相对较为简单,采用基于馈线分类的可靠性评估策略,简化了求解过程。针对实际电网规模、管理制度,以及通信环境、设备基础的不同,引入可靠性提升措施实施度修正参数,以消除由于电网情况不同而带来的差别。通过国内某实际电网算例分析,验证了文中方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E9%9D%A0%E6%80%A7%E6%8F%90%E5%8D%87%E6%8E%AA%E6%96%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可靠性提升措施;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E9%9D%A0%E6%80%A7%E5%8F%82%E6%95%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可靠性参数;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%87%8F%E5%8C%96%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">量化分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9E%E6%96%BD%E5%BA%A6%E4%BF%AE%E6%AD%A3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">实施度修正;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *孔祥玉(1978—),男,通信作者,博士,副教授,主要研究方向：电力系统分析、智能配用电技术。E-mail:eekongxy@tju.edu.cn;
                                </span>
                                <span>
                                    吕鑫鹏(1993—),男,硕士,主要研究方向：电力系统可靠性分析。E-mail:137010321@163.com;
                                </span>
                                <span>
                                    俞小勇(1985—),男,高级工程师,主要研究方向：配电自动化、配电网保护及供电可靠性。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902900);</span>
                    </p>
            </div>
                    <h1><b>Quantitative Decomposition Based Analysis on Reliability Improvement Measures for Distribution Network</b></h1>
                    <h2>
                    <span>KONG Xiangyu</span>
                    <span>LYU Xinpeng</span>
                    <span>YU Xiaoyong</span>
                    <span>WU Zhengrong</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids (Tianjin University)</span>
                    <span>State Grid Shenyang Power Supply Company</span>
                    <span>Electric Power Research Institute of Guangxi Power Grid Company Limited</span>
                    <span>China Southern Power Grid Company Limited</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The reliability improvement measures of distribution network are difficult to be quantitatively analyzed and horizontally compared. An evaluation and analysis method for reliability improvement measures of distribution network based on quantitative decomposition is proposed, in which reliability parameters are taken as intermediate variables to reflect the influence of reliability enhancement measures of distribution network on the reliability index. By establishing the relationship between reliability enhancement measures and reliability parameters as well as reliability index, the reliability index of distribution network is solved by explicit formulas. Considering that the node scale of the distribution network is large but the type is relatively simple, the reliability evaluation strategy based on feeder type is adopted to simplify the solution process. For the difference in the actual power grid scale, management system, communication environment and equipment foundation, some implementation correction parameters of reliability improvement measures are introduced to eliminate the difference caused by different power grid conditions. Case studies of an actual power grid in China verify the effectiveness of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=planning%20of%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">planning of distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reliability%20improvement%20measure&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reliability improvement measure;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reliability%20parameter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reliability parameter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=quantitative%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">quantitative analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=implementation%20correction&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">implementation correction;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0902900);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="32" name="32" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="33">在电力系统中,配电网直接与电力用户相连,其可靠性受到企业和用户双方的紧密关注,经济和社会的发展也对配电网可靠性提出了新的标准。由于中国长期重发输、轻配用的规划模式,导致配电网建设相对落后。据中电联统计<citation id="141" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>,2017年中国城市用户的户均年平均停电时间为5.02 h,但是城市和农村用户的户均年平均停电时间相差为15.33 h,平均停电频率相差2.97次,城乡用户差距较大。在2017年110 kV及以下电网投资比重达到53.2%,也预示着政策和焦点向配电网靠拢。随着配电网建设改造的逐渐实施,如何针对配电网众多的可靠性提升措施进行量化分析,成为配电网投资建设过程中亟须解决的问题。</p>
                </div>
                <div class="p1">
                    <p id="34">国内外已有较多文献对配电网的可靠性及提升措施进行了研究,如文献<citation id="142" type="reference">[<a class="sup">2</a>]</citation>考虑了配电网设备运行年限、状态及环境等因素,提出了基于实际状态的故障率模型及配电网可靠性评估方法;文献<citation id="143" type="reference">[<a class="sup">3</a>]</citation>考虑了网络重构技术在故障后对配电网可靠性的提升;文献<citation id="149" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>]</citation>提出了综合能源环境下的配电网和微电网可靠性评估方法;文献<citation id="144" type="reference">[<a class="sup">6</a>]</citation>提出了考虑故障期间储能充放电的可靠性求解方法;文献<citation id="145" type="reference">[<a class="sup">7</a>]</citation>为了提高求解速度,采用基于节点分支线最大电压降进行快速电压约束校验,提出了考虑设备载流量和节点电压约束的可靠性计算简化模型和求解方法。上述文献主要针对单一技术进行量化分析并获得结论,为了实现不同类型可靠性提升措施的横向比较,文献<citation id="146" type="reference">[<a class="sup">8</a>]</citation>从网络、设备、技术以及管理4个不同角度,分析了多类型可靠性提升措施对配电网可靠性的影响,但研究主要是基于定性分析与统计,并未详细考虑可靠性提升措施与指标间的内在联系。文献<citation id="147" type="reference">[<a class="sup">9</a>]</citation>则定义了可靠性降低因素的影响度与提升措施的可实施度两个指标,依此建立可靠性提升措施优先模型,并分析了不同措施实施后可靠性指标的变化规律。文献<citation id="148" type="reference">[<a class="sup">10</a>]</citation>对可靠性指标估算算法进行改进,使多种改造措施对系统可靠性的提升能够通过连续可导的函数表达,在此基础上提出一种适用于大规模配电网的措施优选模型,并采用遗传算法与分支定界法联合求解。</p>
                </div>
                <div class="p1">
                    <p id="35">本文在已有成果基础上,以实际工程为依托,提出了基于量化分析的配电网可靠性提升措施分析方法。该方法引入可靠性参数这一中间变量,将配电网可靠性指标与配电网可靠性提升措施之间的关系解构,通过对可靠性提升措施、可靠性参数与可靠性指标3个层面进行关联及量化解析,利用显式公式实现配电网可靠性指标的求解。与已有成果相比,具有如下优点:①通过量化分析可靠性提升措施与可靠性指标之间的关联关系,能够通过可靠性参数反映影响可靠性的内在制约因素,并使分析过程更加直观;②引入基于馈线类型的简化技术,通过对不同类型馈线的影响分析和加权求解获得所关注区域配电网的可靠性指标变化情况,可应用于大规模配电网的可靠性评估,减少了计算工作量;③考虑了电网基础设施、管理制度等对提升措施实施效果的影响,引入实施度修正技术,使评估结果可针对实际电网情况进行个性化分析。</p>
                </div>
                <h3 id="36" name="36" class="anchor-tag"><b>1</b> 可靠性提升措施、参数与指标的选取</h3>
                <h4 class="anchor-tag" id="37" name="37"><b>1.1</b> 可靠性提升措施集合的生成</h4>
                <div class="p1">
                    <p id="38">配电网可靠性是指系统持续供电的能力。对于具体的配电网,可靠性提升措施与可靠性指标之间存在强非线性关系,这种影响通常无法直观描述,需要通过多层解析以获得内在联系。为实现量化分析,本文引入可靠性参数这一中间量,通过逐层分析获得可靠性提升措施与可靠性指标之间的内在关系。</p>
                </div>
                <div class="p1">
                    <p id="39">具体分析思路如图1所示。首先对当前配电网情况及需求进行分析,初步筛选可采取的可靠性提升措施及拟提升的可靠性指标。在此基础上,基于可靠性参数构建其与可靠性指标及可靠性提升措施之间的量化关系,在考虑提升措施的实施度修正的基础上获得可靠性指标。</p>
                </div>
                <div class="area_img" id="40">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919016_040.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 可靠性提升措施分析思路" src="Detail/GetImg?filename=images/DLXT201919016_040.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 可靠性提升措施分析思路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919016_040.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Analysis method for reliability 
improvement measures</b></p>

                </div>
                <div class="p1">
                    <p id="41">基于配电网现状及规划改造情况,可应用常用方法<citation id="150" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>定性地选择潜在可靠性提升措施<i>A</i><sub><i>k</i></sub>,并建立提升措施向量<i><b>A</b></i>=(<i>A</i><sub><i>k</i></sub>),向量大小由可靠性提升措施数量决定。结合中国配电网的特点,常用的可靠性提升措施包括提升配电网网架结构、更换新式设备、配电自动化建设,以及采用先进的运维、管理技术等。</p>
                </div>
                <h4 class="anchor-tag" id="42" name="42"><b>1.2</b> 可靠性指标及其关联的参数解析</h4>
                <div class="p1">
                    <p id="43">国际上常用的配电网可靠性指标主要包括系统平均停电频率指标、系统平均停电持续时间指标<i>U</i><sub>SAIDI</sub>,以及系统平均可用率指标<i>I</i><sub>ASAI</sub>等。中国则常用<i>I</i><sub>ASAI</sub>指标(即RS-3指标,不计限电的供电可靠率)衡量一个地区的可靠性水平。由于<i>U</i><sub>SAIDI</sub>与<i>I</i><sub>ASAI</sub>线性相关(<i>I</i><sub>ASAI</sub>=1-<i>U</i><sub>SAIDI</sub>/8 760),且能直观反映停电时间上的差异,故本文采用该指标进行分析,其他指标则可采用相似的方法进行分析。</p>
                </div>
                <div class="p1">
                    <p id="44">可靠性指标在计算过程中可以分解为停电频率、停电时间、停电范围等3类。以<i>U</i><sub>SAIDI</sub>指标为例,建立相应的可靠性参数矩阵<i><b>B</b></i>=[<i>λ</i><sub>a</sub>,<i>λ</i><sub>p</sub>,<i>t</i><sub>d</sub>,<i>t</i><sub>g</sub>,<i>t</i><sub>s</sub>,<i>t</i><sub>r</sub>,<i>t</i><sub>p</sub>,<i>φ</i>,<i>m</i>]<sup>T</sup>,参数具体含义以及计算方法在表1中列出。</p>
                </div>
                <div class="area_img" id="45">
                    <p class="img_tit"><b>表1 可靠性参数含义</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Meaning of reliability parameters</b></p>
                    <p class="img_note"></p>
                    <table id="45" border="1"><tr><td><br />类型</td><td>参数</td><td>含义</td></tr><tr><td rowspan="2"><br /> 频率类<br />参数</td><td><br /><i>λ</i><sub>a</sub></td><td>故障率。包括导线、电缆、开关设备、<br /> 变压器以及其他重要设备的加权平均</td></tr><tr><td><br /><i>λ</i><sub>p</sub></td><td>计划停电率。<i>λ</i><sub>p</sub>=计划停电所影响户次/<br /> (用户数×时间)</td></tr><tr><td rowspan="2"><br /> 时间类<br />参数</td><td><br /><i>t</i><sub>d</sub>,<i>t</i><sub>g</sub>,<br /><i>t</i><sub>s</sub>,<i>t</i><sub>r</sub></td><td>其中<i>t</i><sub>d</sub>为故障定位时间;<i>t</i><sub>g</sub>为故障隔离时间;<br /><i>t</i><sub>s</sub>为系统转供操作时间;<i>t</i><sub>r</sub>为故障修复时间</td></tr><tr><td><br /><i>t</i><sub>p</sub></td><td>计划停电时间</td></tr><tr><td rowspan="2"><br /> 范围类<br />参数</td><td><br /><i>φ</i></td><td>线路转供率。<i>φ</i>=<i>P</i><sub>s</sub>/<i>P</i><sub>a</sub>,其中<i>P</i><sub>s</sub>为馈线<br /> 可转供容量,<i>P</i><sub>a</sub>为馈线总容量</td></tr><tr><td><br /><i>m</i></td><td>线路分段数。架空线路为“分段开关数+1”;<br /> 电缆线路为“环网柜(开闭所)数+1”</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="46">可靠性参数与配电网建设、管理、运维等不同的可靠性提升措施相关,可通过数据统计分析方式获得。</p>
                </div>
                <div class="p1">
                    <p id="47">对于配电线路的故障率<i>λ</i><sub>a</sub>,可采用如下公式求取:</p>
                </div>
                <div class="p1">
                    <p id="48" class="code-formula">
                        <mathml id="48"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>l</mi></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></mfrac><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>x</mi><mo>∈</mo><mo stretchy="false">{</mo><mtext>B</mtext><mtext>r</mtext><mo>,</mo><mtext>L</mtext><mo>,</mo><mtext>S</mtext><mo>,</mo><mtext>Τ</mtext><mtext>r</mtext><mo>,</mo><mtext>F</mtext><mtext>u</mtext><mo stretchy="false">}</mo></mrow></munder><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mi>x</mi><mo>,</mo><mi>i</mi></mrow></msub><mi>Ν</mi><msub><mrow></mrow><mrow><mi>x</mi><mo>,</mo><mi>i</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>r</mtext><mo>,</mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="49"><mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mo>∑</mo><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mtext>a</mtext><mo>,</mo><mi>i</mi></mrow></msub><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><mo>∑</mo><mi>Ν</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="50">式中:<i>λ</i><sub>a,</sub><sub><i>i</i></sub>为线路<i>i</i>的故障率;<i>λ</i><sub><i>i</i></sub><sub>,</sub><sub><i>l</i></sub>为线路<i>i</i>中负荷点<i>l</i>的年平均故障率;<i>N</i><sub>p,</sub><sub><i>i</i></sub>为线路<i>i</i>的负荷点(配电变压器)个数;<i>λ</i><sub><i>x</i></sub><sub>,</sub><sub><i>i</i></sub>为任意线路<i>i</i>上<i>x</i>类设备的故障率,其中<i>x</i>取Br(断路器)、L(导线)、S(隔离开关)、Tr(变压器)、Fu(熔断器);<i>N</i><sub><i>x</i></sub><sub>,</sub><sub><i>i</i></sub>为线路<i>i</i>上<i>x</i>类设备的数量(对于导线则为导线长度);<i>N</i><sub>e,</sub><sub><i>i</i></sub>为线路<i>i</i>上所接入的用户数量。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>2</b> 提升措施、参数与指标间量化关系的求取</h3>
                <h4 class="anchor-tag" id="52" name="52"><b>2.1</b> 可靠性参数和可靠性指标的量化关系</h4>
                <div class="p1">
                    <p id="53">由于规模化配电网可靠性指标计算涉及因素较多且关联关系较为复杂,需基于配电网运行情况和发展规划,通过主因分析和适当的简化进行求解<citation id="151" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。本文方法所采用的假设包括:对任意一回馈线,其环网点沿主干线均匀分布。对于电缆线路而言,每一环网柜所接入配电变压器数量和容量一致;对于架空线路而言,馈线每一区间所接入的配电变压器数量和容量一致。对于有负荷点通过分支与主环网点联络的情况,认为当前环网点到每台配电变压器间均有完全相同的线路。若一条线路存在多条联络线,可认为发生故障时,由所有与当前线路联络的线路共同提供转供,每条联络线的转供容量为该联络线路的最大容量与线路负荷的差值。另外由于某些可靠性措施需要通过类比方式进行效果分析,但不同电网在规模、制度、环境间存在较大区别,会在一定程度上导致可靠性提升措施和可靠性参数之间的量化关系存在不同。</p>
                </div>
                <div class="p1">
                    <p id="54">按照停电类型,可以将影响配电网可靠性的停电分为故障停电和计划停电两类。若忽略上级电网因素导致的停电,对于某一馈线<i>i</i>,停电时间<i>U</i><sub><i>i</i></sub>可用式(3)描述:</p>
                </div>
                <div class="p1">
                    <p id="55"><i>U</i><sub><i>i</i></sub>=<i>λ</i><sub>a,</sub><sub><i>i</i></sub><i>r</i><sub>a,</sub><sub><i>i</i></sub>+<i>λ</i><sub>p,</sub><sub><i>i</i></sub><i>r</i><sub>p,</sub><sub><i>i</i></sub>      (3)</p>
                </div>
                <div class="p1">
                    <p id="56">式中:<i>λ</i><sub>p,</sub><sub><i>i</i></sub>为线路计划停电率;<i>r</i><sub>p,</sub><sub><i>i</i></sub>为线路平均计划停电时间,由于计划停电主要由停电管理制度和检修效率决定,具有一定的可预测性,<i>r</i><sub>p,</sub><sub><i>i</i></sub>可由<i>t</i><sub>p</sub>代替,该时间考虑了安排转供操作或检修等措施;<i>r</i><sub>a,</sub><sub><i>i</i></sub>则包含<i>t</i><sub>d</sub>,<i>t</i><sub>g</sub>,<i>t</i><sub>s</sub>,<i>t</i><sub>r</sub>等部分,由于故障发生地点不同,为达到隔离故障区域、转供其他负荷的目的,对应开断设备的操作方面存在区别。因此可依据馈线上用户恢复供电方式的不同,将用户分为3类。</p>
                </div>
                <div class="p1">
                    <p id="57">以图2所示线路为例,若已确认线路中段<i>P</i>处的导线发生故障,隔离开关A和隔离开关B分别为距离<i>P</i>最近的分断设备,则有:①图中1区的用户位于故障点之前,在通过拉开A的方式将故障隔离之后即可通过原通道恢复供电,即为故障上游区域;②图中3区的用户位于故障点之后,在通过拉开B将故障隔离后,若该区域能够通过联络线路转供,则隔离操作完成后即可通过操作联络开关由联络线路恢复供电,即为故障下游区域;③图中2区的用户与故障点同处一个分段,待故障修复后方可恢复供电,即为故障区域。同时,若图中3区的用户因转供容量不足或无转供线路无法转供,则同为故障区域。</p>
                </div>
                <div class="area_img" id="58">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919016_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 故障下不同类型区域示意图" src="Detail/GetImg?filename=images/DLXT201919016_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 故障下不同类型区域示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919016_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of different types of 
regions after a fault</b></p>

                </div>
                <div class="p1">
                    <p id="59">由于负荷所处区域不同,其停电时间也不同,进而对配电网可靠性的影响也不同。在假设了配电线路均匀分布且故障率一致的情况下,可将上述3类用户的占比依次记为<i>β</i><sub>1</sub>,<i>β</i><sub>2</sub>,<i>β</i><sub>3</sub>,用户停电时间依次记为<i>t</i><sub>1</sub>,<i>t</i><sub>2</sub>,<i>t</i><sub>3</sub>,则对于<i>r</i><sub>a,</sub><sub><i>i</i></sub>,可等效为上述3种用户的加权平均,如式(4)所示。</p>
                </div>
                <div class="p1">
                    <p id="60"><i>r</i><sub>a,</sub><sub><i>i</i></sub>=<i>β</i><i><b>t</b></i><sup>T</sup>      (4)</p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>β</i>=[<i>β</i><sub>1</sub>,<i>β</i><sub>2</sub>,<i>β</i><sub>3</sub>]和<i><b>t</b></i>=[<i>t</i><sub>1</sub>,<i>t</i><sub>2</sub>,<i>t</i><sub>3</sub>]分别描述馈线发生故障时,不同类型用户的占比与停电时间。</p>
                </div>
                <div class="p1">
                    <p id="62">对于<i>β</i>和<i><b>t</b></i>中的元素,可基于下式进行求取<citation id="152" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="63">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919016_06300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="65">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919016_06500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="67">依托于前述分析,对于任意可靠性提升措施,其在馈线<i>i</i>上的可靠性提升效果可表示为:</p>
                </div>
                <div class="p1">
                    <p id="68"><i>U</i><sub><i>i</i></sub>=<i>λ</i><sub>a,</sub><sub><i>i</i></sub>(<i>β</i><i><b>t</b></i><sup>T</sup>)+<i>λ</i><sub>p,</sub><sub><i>i</i></sub><i>t</i><sub>p</sub>      (7)</p>
                </div>
                <div class="p1">
                    <p id="69">对于系统的常用可靠性指标<i>U</i><sub>SAIDI</sub>,计算如下:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>A</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>Ι</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mo>∑</mo><mi>U</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><mo>∑</mo><mi>Ν</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></mfrac></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="71">通过可靠性参数和可靠性指标的量化关系分析,即可将可靠性指标解构为基于参数矩阵<i><b>B</b></i>的表达式,如式(8)可描述为:</p>
                </div>
                <div class="p1">
                    <p id="72"><i>U</i><sub>SAIDI</sub>=<i>g</i>(<i><b>B</b></i>)      (9)</p>
                </div>
                <div class="p1">
                    <p id="73">任意电网可靠性参数和可靠性指标的量化关系函数为<i>g</i>(·),在未采用提升措施时对应基准参数矩阵<i><b>B</b></i><sub>0</sub>,进而即可求取该配电网可靠性指标<i><b>U</b></i><sub>SAIDI,0</sub>。上述分析过程具有通用性,其他可靠性参数和可靠性指标量化关系亦可以相同方式获得。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>2.2</b> 可靠性提升措施与可靠性参数的量化关系</h4>
                <div class="p1">
                    <p id="75">通过定性分析,可以得到可靠性提升措施对参数的影响,每一项可靠性措施会影响一个或多个参数,如何用公式反映出可靠性参数变化量与提升措施之间的关系是最重要的一环。对于任意一种可靠性提升措施,均可建立其与矩阵<i><b>B</b></i>之间对应关系的通用矩阵<i><b>R</b></i>,如式(10)所示。</p>
                </div>
                <div class="p1">
                    <p id="76"><i><b>R</b></i><sub><i>k</i></sub>=[Δ<i>λ</i><sub>a</sub> Δ<i>λ</i><sub>p</sub> Δ<i>t</i><sub>d</sub> Δ<i>t</i><sub>g</sub> Δ<i>t</i><sub>s</sub> Δ<i>t</i><sub>r</sub> Δ<i>t</i><sub>p</sub></p>
                </div>
                <div class="p1">
                    <p id="77">Δ<i>φ</i> Δ<i>m</i>]<sup>T</sup><i>k</i>=1,2,…,<i>K</i>      (10)</p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>K</i>为可靠性措施的数量。</p>
                </div>
                <div class="p1">
                    <p id="79"><i><b>R</b></i><sub><i>k</i></sub>代表采用第<i>k</i>种可靠性提升措施(即<i>A</i><sub><i>k</i></sub>)所导致的可靠性参数变化矩阵。</p>
                </div>
                <div class="p1">
                    <p id="80">在矩阵<i><b>R</b></i>的求取过程中,一部分提升措施由于其提升程度十分固定,可直接求取差值,如增设开断设备、更换新式设备等;一部分提升措施由于影响相对直观,可以通过简单的公式计算,如综合停电管理等;对于其他无明显函数关系的提升措施,可通过参照同类型的配电网提升效果进行类比求取,抑或根据历史信息进行统计获得。</p>
                </div>
                <div class="p1">
                    <p id="81">典型的可靠性提升措施与参数之间的对应关系如图3所示。</p>
                </div>
                <div class="area_img" id="82">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919016_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 可靠性提升措施对应的可靠性参数" src="Detail/GetImg?filename=images/DLXT201919016_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 可靠性提升措施对应的可靠性参数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919016_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Reliability parameters corresponding to 
reliability improvement measures</b></p>

                </div>
                <div class="p1">
                    <p id="83">对于任意电网,采用可靠性提升措施<i>A</i><sub><i>k</i></sub>后的可靠性参数矩阵为<i><b>B</b></i><sub><i>k</i></sub>,可由下式获得:</p>
                </div>
                <div class="p1">
                    <p id="84"><i><b>B</b></i><sub><i>k</i></sub>=<i><b>R</b></i><sub><i>k</i></sub>+<i><b>B</b></i><sub>0</sub>      (11)</p>
                </div>
                <div class="p1">
                    <p id="85">利用修正后的<i><b>B</b></i><sub><i>k</i></sub>,再依据式(9)求取采用第<i>k</i>种措施后的可靠性指标。以停电时间为例,采用可靠性提升措施<i>A</i><sub><i>k</i></sub>后的停电时间减少量为:</p>
                </div>
                <div class="p1">
                    <p id="86">Δ<i>U</i><sub>SAIDI,</sub><sub><i>k</i></sub>=|<i>U</i><sub>SAIDI,</sub><sub><i>k</i></sub>-<i>U</i><sub>SAIDI,0</sub>|      (12)</p>
                </div>
                <div class="p1">
                    <p id="87">对于停电时间类指标,由于在措施实施后停电时间较实施前小,二者之差为负值。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.3</b> 基于馈线分类的可靠性提升措施量化求解</h4>
                <div class="p1">
                    <p id="89">对于城区配电网升级改造而言,通常存在供电面积大、馈线种类多,结构复杂的问题。若采用逐条馈线计算的方式,在数据输入与计算的环节上工作量大且十分烦琐。但由于配电线路类型相对简单,如典型配电网仅包含辐射型、多分段多联络型、“<i>n</i>-1”环网型等类型馈线。故本文采用基于线路类型的方法,将单一馈线层面的可靠性评价延伸至系统层面。通过馈线分类,以所分析区域配电网不同类型馈线所占比例为权重,按照比例加权求取可靠性。</p>
                </div>
                <div class="p1">
                    <p id="90">对电网进行分析并获取网中所有馈线的模型和参数,在此基础上计算不同提升措施对各类馈线可靠性指标的变化情况。其次,根据不同馈线类型在配电网中所占比例,按权重求取可靠性指标变化情况。</p>
                </div>
                <div class="p1">
                    <p id="91">以系统平均停电持续时间的变化量Δ<i>U</i><sub>SAIDI,</sub><sub><i>k</i></sub>为例,计算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>A</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>Ι</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>J</mi></munderover><mi>w</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>A</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>Ι</mtext><mo>,</mo><mi>k</mi><mo>,</mo><mi>j</mi></mrow></msub></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>J</i>为所分析配电网中馈线的类型数;<i>w</i><sub><i>j</i></sub>为第<i>j</i>类馈线在配电网中的比例;Δ<i>U</i><sub>SAIDI,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>j</i></sub>为采用第<i>k</i>种措施后对第<i>j</i>类馈线的平均停电时间减少量,该值的求取是基于馈线分类的可靠性提升措施量化分析的关键。</p>
                </div>
                <div class="p1">
                    <p id="94">以式(9)和式(11)为基础,Δ<i>U</i><sub>SAIDI,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>j</i></sub>的求取公式为:</p>
                </div>
                <div class="p1">
                    <p id="95">Δ<i>U</i><sub>SAIDI,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>j</i></sub>=|<i>g</i>(<i><b>B</b></i><sub><i>k</i></sub><sub>,</sub><sub><i>j</i></sub>)-<i>g</i>(<i><b>B</b></i><sub>0,</sub><sub><i>j</i></sub>)|      (14)</p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i><b>B</b></i><sub>0,</sub><sub><i>j</i></sub>和<i><b>B</b></i><sub><i>k</i></sub><sub>,</sub><sub><i>j</i></sub>分别为采用第<i>k</i>种提升措施实施前、后第<i>j</i>类馈线的可靠性参数矩阵;<i>g</i>(<i><b>B</b></i><sub><i>k</i></sub><sub>,</sub><sub><i>j</i></sub>)为<i>U</i><sub>SAIDI,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>j</i></sub>与<i><b>B</b></i><sub><i>k</i></sub><sub>,</sub><sub><i>j</i></sub>的关系函数,推导过程可参见式(3)至式(9)。</p>
                </div>
                <h3 id="97" name="97" class="anchor-tag"><b>3</b> 配电网可靠性提升措施量化分析流程</h3>
                <h4 class="anchor-tag" id="98" name="98"><b>3.1</b> 提升措施实施度对可靠性的影响</h4>
                <div class="p1">
                    <p id="99">本文引入可靠性提升措施实施度修正参数<citation id="153" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,以消除由于电网情况不同而带来的差别。设实施度修正参数<i>e</i><sub><i>k</i></sub>为第<i>k</i>种提升措施的实施效果,对于一些效果清晰的措施,取<i>e</i><sub><i>k</i></sub>=1;对于其他受管理因素或建设水平制约的措施,取<i>e</i><sub><i>k</i></sub>&lt;1。典型可靠性提升措施实施度修正参数可参照表2进行求取。其中,<i>P</i><sub>acc</sub>为自动化开断设备的动作可靠性;<i>P</i><sub>overload</sub>为存在联络但无法转供的用户比例;<i>P</i>(<i>n</i><sub>c</sub>)和<i>P</i>(<i>n</i><sub>c</sub>′)分别为采用措施前、后无法按规定时间进行设备操作的比例。</p>
                </div>
                <div class="area_img" id="100">
                    <p class="img_tit"><b>表2 部分实施度修正参数定义</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Definition of some implementation correction parameters</b></p>
                    <p class="img_note"></p>
                    <table id="100" border="1"><tr><td><br />实施措施</td><td>修正参数<i>e</i><sub><i>k</i></sub></td><td>计算公式</td></tr><tr><td><br /> 配电自动化改造</td><td><i>e</i><sub>4</sub></td><td><i>e</i><sub>4</sub>=<i>P</i><sub>acc</sub></td></tr><tr><td><br /> 自愈控制技术</td><td><i>e</i><sub>5</sub></td><td><i>e</i><sub>5</sub>=<i>P</i><sub>acc</sub></td></tr><tr><td><br /> 态势感知技术应用</td><td><i>e</i><sub>6</sub></td><td><i>e</i><sub>6</sub>=1-<i>P</i><sub>overload</sub></td></tr><tr><td><br /> 隔离修复标准化作业</td><td><i>e</i><sub>7</sub></td><td><i>e</i><sub>7</sub>=max{1,<i>P</i>(<i>n</i><sub>c</sub>′)/<i>P</i>(<i>n</i><sub>c</sub>)}</td></tr><tr><td><br /> 综合停电管理</td><td><i>e</i><sub>8</sub></td><td><i>e</i><sub>8</sub>=0.8</td></tr><tr><td><br /> 其他</td><td><i>e</i><sub>0</sub></td><td><i>e</i><sub>0</sub>=1</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="101">考虑实施度修正的可靠性指标<i>I</i><sub><i>k</i></sub>的求取公式如下:</p>
                </div>
                <div class="p1">
                    <p id="102"><i>I</i><sub><i>k</i></sub>=<i>e</i><sub><i>k</i></sub>Δ<i>U</i><sub>SAIDI,</sub><sub><i>k</i></sub>      (15)</p>
                </div>
                <div class="p1">
                    <p id="103">在依赖<i>I</i><sub><i>k</i></sub>大小进行可靠性措施筛选的基础上,可进一步考虑运行和投资情况<citation id="154" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。采用单位投资金额条件下的可靠性提升效果<i>S</i><sub><i>k</i></sub>进行分析,如式(16)所示。</p>
                </div>
                <div class="p1">
                    <p id="104"><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mi>c</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>c</i><sub><i>k</i></sub>为第<i>k</i>种提升措施的单位成本,包括初期建设和日常运营2个部分。若措施需要持续性投资,则可按照年金进行折现计算。<i>S</i><sub><i>k</i></sub>值越大,表明该类措施的技术经济性越好。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>3.2</b> 实施流程</h4>
                <div class="p1">
                    <p id="107">可靠性提升措施适用性量化分析流程如图4所示,主要包括如下3个部分。</p>
                </div>
                <div class="area_img" id="108">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919016_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 可靠性提升措施的适用性量化分析流程" src="Detail/GetImg?filename=images/DLXT201919016_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 可靠性提升措施的适用性量化分析流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919016_108.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow chart of quantitative analysis on applicability of reliability improvement measures</b></p>

                </div>
                <h4 class="anchor-tag" id="109" name="109">1)数据采集与指标确定。</h4>
                <div class="p1">
                    <p id="110">本文方法需要的数据可分为3个部分:基础数据,即设备数量及设备故障率、计划停电率、馈线类型及占比等,在获取上述数据后即可构建可靠性参数基准矩阵<i><b>B</b></i><sub>0,</sub><sub><i>j</i></sub>;可靠性提升措施参数,即最终采用的可靠性提升措施与实际的应用规模;可靠性修正参数,即提升措施的实施度修正参数<i>e</i><sub><i>k</i></sub>和单位成本<i>c</i><sub><i>k</i></sub>等。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111">2)基于馈线类型的可靠性指标求取。</h4>
                <div class="p1">
                    <p id="112">对不同类型的馈线分别进行可靠性提升措施分析,求取可靠性提升程度,从而获得不同类型措施对系统的可靠性提升程度。其中对于各种备选的提升措施,分别求取不同类型馈线的可靠性参数变化矩阵<i><b>R</b></i><sub><i>k</i></sub><sub>,</sub><sub><i>j</i></sub>是关键。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">3)通过实施度等方式进行可靠性指标的修正环节,包括2个方面:</h4>
                <div class="p1">
                    <p id="114">首先为实施度修正,修正后所获得的指标<i>I</i><sub><i>k</i></sub>,可作为理论上可靠性提升措施的选取依据;其次为经济性修正,即考虑经济效益,通过修正所得到的指标<i>S</i><sub><i>k</i></sub>,即为实际情况下的选取依据。</p>
                </div>
                <h3 id="115" name="115" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="116">采用中国南方某市区配电网改造工程实施情况进行分析验证。该区域共有10 kV馈线254回,包含架空辐射线路(<i>F</i><sub>1</sub>类)、电缆辐射线路(<i>F</i><sub>2</sub>类)、架空多分段多联络线路(<i>F</i><sub>1</sub>类)、“<i>n</i>-1”环网线路(<i>F</i><sub>4</sub>类)、电缆“<i>n</i>供1备”线路(<i>F</i><sub>5</sub>类)共5类,其中<i>F</i><sub>1</sub>和<i>F</i><sub>2</sub>类馈线数量分别为13和15条。考虑各类型馈线可靠性参数受设备维护及配电自动化水平的影响,分别统计并构建不同类型馈线参数的基准值<i><b>B</b></i>,并针对不同提升措施所对应的矩阵<i><b>R</b></i>数据。</p>
                </div>
                <div class="p1">
                    <p id="117">限于篇幅,算例以措施<i>A</i><sub>9</sub>“辐射线增加联络”为例,说明可靠性提升措施效果的分析过程。措施计划改造共涉及11条馈线,其中<i>F</i><sub>1</sub>类5条,<i>F</i><sub>2</sub>类6条,涉及各种投资1 932万元。基于图3进行可靠性提升措施对应的可靠性参数情况分析,确定措施<i>A</i><sub>1</sub>仅影响<i>F</i><sub>1</sub>和<i>F</i><sub>2</sub>类馈线的参数<i>φ</i>,并基于式(10)求取矩阵<i><b>R</b></i><sub>1,1</sub>与<i><b>R</b></i><sub>1,2</sub>,获得结果如下:<i><b>R</b></i><sub>1,1</sub>=[0,0,0,0,0,0,0,0.26,0],<i><b>R</b></i><sub>1,2</sub>=[0,0,0,0,0,0,0,0.39,0]。</p>
                </div>
                <div class="p1">
                    <p id="118">根据式(11)构建<i><b>B</b></i><sub><i>k</i></sub><sub>,</sub><sub><i>j</i></sub>,并基于式(14)求取此类措施对各馈线的<i>U</i><sub>SAIDI,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>j</i></sub>,结果如下:<i>U</i><sub>SAIDI,1,1</sub>=<i>g</i>(<i><b>B</b></i><sub>1,1</sub>)=0.209 9 h,<i>U</i><sub>SAIDI,1,2</sub>=<i>g</i>(<i><b>B</b></i><sub>1,2</sub>)=0.587 4 h。</p>
                </div>
                <div class="p1">
                    <p id="119">根据式(13)可得:Δ<i>U</i><sub>SAIDI,</sub><sub><i>k</i></sub>=(13×0.209 9 h+15×0.587 4 h)/254=0.045 32 h。</p>
                </div>
                <div class="p1">
                    <p id="120">对于配电网分析确定措施<i>A</i><sub>1</sub>的修正系数<i>e</i><sub>1</sub>=1,故有<i>I</i><sub>1</sub>=Δ<i>U</i><sub>SAIDI,1</sub><i>e</i><sub>1</sub>=0.045 32 h,以及<i>S</i><sub>1</sub>=<i>I</i><sub>1</sub>/<i>c</i><sub>1</sub>=2.995×10<sup>-5</sup> h/万元。</p>
                </div>
                <div class="p1">
                    <p id="121">上述结论描述为对于所述的配电网系统,通过增加联络措施进行<i>F</i><sub>1</sub>和<i>F</i><sub>2</sub>类馈线的改造,每万元可以减少约2.995×10<sup>-5</sup> h的停电时间。需要注意的是,该数值仅仅是对于配电网现状而量化获得的可靠性提升效果,主要用于不同类型可靠性提升措施的比较。</p>
                </div>
                <div class="p1">
                    <p id="122">基于相同方法进行所述配电网分析,可以得到采用其他类型提升措施的单位投资额下的可靠性提升效果各指标,如表3所示。</p>
                </div>
                <div class="area_img" id="123">
                    <p class="img_tit"><b>表3 考虑全部提升措施的修正可靠性指标</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Corrected reliability indices considering all improvement measures</b></p>
                    <p class="img_note"></p>
                    <table id="123" border="1"><tr><td><i>A</i><sub><i>k</i></sub></td><td>Δ<i>U</i><sub>SAIDI,<i>k</i></sub>/h</td><td><i>c</i><sub><i>k</i></sub>/万元</td><td><i>e</i><sub><i>k</i></sub></td><td><i>I</i><sub><i>k</i></sub>/h</td><td><i>S</i><sub><i>k</i></sub>/(h·万元<sup>-1</sup>)</td></tr><tr><td><br /><i>A</i><sub>1</sub></td><td>1.915×10<sup>-3</sup></td><td>1.351×10<sup>3</sup></td><td>1</td><td>1.915×10<sup>-3</sup></td><td>1.417×10<sup>-5</sup></td></tr><tr><td><br /><i>A</i><sub>2</sub></td><td>8.021×10<sup>-3</sup></td><td>8.701×10<sup>3</sup></td><td>1</td><td>8.021×10<sup>-3</sup></td><td>9.218×10<sup>-6</sup></td></tr><tr><td><br /><i>A</i><sub>3</sub></td><td>2.252×10<sup>-2</sup></td><td>1.284×10<sup>4</sup></td><td>1</td><td>2.252×10<sup>-2</sup></td><td>1.754×10<sup>-5</sup></td></tr><tr><td><br /><i>A</i><sub>4</sub></td><td>1.923×10<sup>-1</sup></td><td>2.748×10<sup>4</sup></td><td>0.862</td><td>1.658×10<sup>-1</sup></td><td>6.032×10<sup>-5</sup></td></tr><tr><td><br /><i>A</i><sub>5</sub></td><td>5.357×10<sup>-2</sup></td><td>1.208×10<sup>4</sup></td><td>0.473</td><td>2.534×10<sup>-2</sup></td><td>2.098×10<sup>-5</sup></td></tr><tr><td><br /><i>A</i><sub>6</sub></td><td>7.351×10<sup>-2</sup></td><td>1.442×10<sup>4</sup></td><td>0.740</td><td>5.447×10<sup>-2</sup></td><td>3.777×10<sup>-5</sup></td></tr><tr><td><br /><i>A</i><sub>7</sub></td><td>5.873×10<sup>-2</sup></td><td>5.164×10<sup>3</sup></td><td>0.530</td><td>3.124×10<sup>-2</sup></td><td>6.050×10<sup>-3</sup></td></tr><tr><td><br /><i>A</i><sub>8</sub></td><td>9.142×10<sup>-2</sup></td><td>9.174×10<sup>3</sup></td><td>0.800</td><td>7.314×10<sup>-2</sup></td><td>7.972×10<sup>-5</sup></td></tr><tr><td><br /><i>A</i><sub>9</sub></td><td>4.532×10<sup>-2</sup></td><td>1.932×10<sup>4</sup></td><td>1</td><td>4.532×10<sup>-2</sup></td><td>2.346×10<sup>-5</sup></td></tr><tr><td><br /><i>A</i><sub>10</sub></td><td>3.926×10<sup>-3</sup></td><td>3.842×10<sup>4</sup></td><td>1</td><td>3.926×10<sup>-3</sup></td><td>1.022×10<sup>-5</sup></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="124">为了使对比性更加显著,将各指标按照所有措施中最为显著的提升水平作为基准,采用可靠性指标提升效果百分比的形式进行对比:</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mi>max</mi><mo stretchy="false">(</mo><mi>Q</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>Q</i><sub><i>k</i></sub>为采用第<i>k</i>种措施的可靠性指标(即Δ<i>U</i><sub>SAIDI,</sub><sub><i>k</i></sub>,<i>I</i><sub><i>k</i></sub>,<i>S</i><sub><i>k</i></sub>);max(<i>Q</i><sub><i>k</i></sub>)表示所有<i>Q</i><sub><i>k</i></sub>中的最大值。</p>
                </div>
                <div class="p1">
                    <p id="127">图5给出了不同提升措施的<i>Q</i><sub><i>k</i></sub>′对比效果。通过分析可得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="128">1)对<i>I</i><sub><i>k</i></sub>进行排序,可知在所有措施中效果最好的是配电自动化改造(<i>A</i><sub>4</sub>),其次为综合停电管理(<i>A</i><sub>8</sub>)。由于该配电网属于核心区域电网,可靠性相对较好且计划停电占比突出。同时该区故障隔离定位时间明显偏长、自动化采集设备与开断设备覆盖范围一般,因此能够减少故障隔离定位时间的配电自动化措施作用明显。与此相对的设备寿命周期跟踪管理(<i>A</i><sub>1</sub>)等措施则受限于覆盖范围,其效果并不显著;同时由于该区仍存在一部分辐射线路,对辐射线路进行联络改造(<i>A</i><sub>9</sub>)也不失为一个可行的方案。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919016_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同提升措施下的修正可靠性指标对比" src="Detail/GetImg?filename=images/DLXT201919016_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同提升措施下的修正可靠性指标对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919016_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Comparison of corrected reliability indices with 
different improvement measures</b></p>

                </div>
                <div class="p1">
                    <p id="130">2)选取<i>S</i><sub><i>k</i></sub>进行排序,不同于上述结果,配电自动化建设被隔离修复标准化作业(<i>A</i><sub>7</sub>)与综合停电管理(<i>A</i><sub>8</sub>)反超,这体现了配电自动化建设由于投资金额较高,经济性相对一般,而上述二者均为管理措施,易于实行,性价比较高。对于部分投资较大但性价比一般的措施如自愈控制技术(<i>A</i><sub>5</sub>),则不建议优先实施。</p>
                </div>
                <div class="p1">
                    <p id="131">3)针对上述二者的差异,可见一些性价比较高的措施如架空线路分段化改造(<i>A</i><sub>10</sub>)由于其效果不尽如人意,因此不必针对该措施单独进行实施,通常可作为其他措施实施的辅助方案。</p>
                </div>
                <div class="p1">
                    <p id="132">需要说明的是,本文以户均停电时间为例进行了分析,得到了一定的结果。对于其他可靠性指标,亦可采用相似的方法进行分析。</p>
                </div>
                <h3 id="133" name="133" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="134">本文提出了一种基于量化分解的配电网可靠性提升技术措施的评价方法,该方法通过量化分析可靠性提升措施与可靠性指标之间的联系,并通过显式公式实现配电网可靠性指标的求解。由于实际配电网运行复杂、情况各异,有必要考虑实际电网情况对可靠性提升措施实施度的影响,以提高方法的适用性。</p>
                </div>
                <div class="p1">
                    <p id="135">本文的方法在分析过程中对不同类型可靠性措施互相叠加产生的影响并未深入讨论,对于配电网多重可靠性提升措施间相互促进或抑制的关系和量化分析,有待进一步研究。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201808001&amp;v=MTQxODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XcnJOUHlyUFlyRzRIOW5NcDQ5RlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王鹏,陈旦,周霞.中国2017年度供电可靠性现状分析与展望[J].中国电力,2018,51(8):1-7.WANG Peng,CHEN Dan,ZHOU Xia.Analysis and prospect of power supply reliability in China in 2017[J].Electric Power,2018,51(8):1-7.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201707011&amp;v=MTU1ODdmWnVac0Z5bm1XcnJOSVNIUmFyRzRIOWJNcUk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王浩鸣,唐翀,吴莉萍,等.基于设备状态评价的配电网动态可靠性评估[J].电力系统及其自动化学报,2017,29(7):68-74.WANG Haoming,TANG Chong,WU Liping,et al.Dynamic reliability assessment of distribution network based on equipment state evaluation model[J].Proceedings of the CSU-EPSA,2017,29(7):68-74.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201304007&amp;v=MTM1MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyck5JU0hUZXJHNEg5TE1xNDlGWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李志铿,汪隆君,王钢,等.计及故障重构的含分布式电源配电网可靠性评估[J].电力系统自动化,2013,37(4):35-40.LI Zhikeng,WANG Longjun,WANG Gang,et al.Reliability evaluation for distribution system with distributed generations considering reconfiguration[J].Automation of Electric Power Systems,2013,37(4):35-40.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820002&amp;v=MDE2NjdmWnVac0Z5bm1XcnJOSVNIVGVyRzRIOW5PcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 吕佳炜,张沈习,程浩忠.计及热惯性和运行策略的综合能源系统可靠性评估方法[J].电力系统自动化,2018,42(20):9-16.DOI:10.7500/AEPS20180130014.LYU Jiawei,ZHANG Shenxi,CHENG Haozhong.Reliability evaluation of integrated energy system considering thermal inertia and operation strategy[J].Automation of Electric Power Systems,2018,42(20):9-16.DOI:10.7500/AEPS 20180130014.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804023&amp;v=MTE2OTN5bm1XcnJOSVNIVGVyRzRIOW5NcTQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 葛少云,李吉峰,刘洪,等.考虑多能耦合及品位差异的含储能微网可靠性评估[J].电力系统自动化,2018,42(4):165-173.DOI:10.7500/AEPS20170903002.GE Shaoyun,LI Jifeng,LIU Hong,et al.Reliability evaluation of microgrid containing energy storage system considering multi-energy coupling and grade difference[J].Automation of Electric Power Systems,2018,42(4):165-173.DOI:10.7500/AEPS 20170903002.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES0568926ED568701FDDBF5FADB82C2AB0&amp;v=MTg3ODFZa3dFTzRKQkhzNXptQm5uazBMVFFtVDJHQTllOEdXTk1pZkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhidTJ4YTA9TmlmT2ZiTzlHTm5Gcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> ALBERTO E,MILAN P,EDGARDO C.Analytical methodology for reliability assessment of distribution networks with energy storage in islanded and emergency-tie restoration modes[J].International Journal of Electrical Power &amp; Energy systems,2019,107:735-744.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707009&amp;v=MjA3MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyck5JU0hUZXJHNEg5Yk1xSTlGYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 昝贵龙,赵华,吴延琳,等.考虑容量及电压约束的配电网可靠性评估前推故障扩散法[J].电力系统自动化,2017,41(7):61-67.DOI:10.7500/AEPS20160614009.ZAN Guilong,ZHAO Hua,WU Yanlin,et al.Forward failure diffusion algorithm for reliability evaluation of distribution networks considering capacity and voltage constraints[J].Automation of Electric Power Systems,2017,41(7):61-67.DOI:10.7500/AEPS20160614009.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201406013&amp;v=MTYyOTlHRnJDVVI3cWZadVpzRnlubVdyck5JU0hSYXJHNEg5WE1xWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 吴思谋,蔡秀雯,王海亮.面向供电可靠性的配电网规划方法与实践应用[J].电力系统及其自动化学报,2014,26(6):70-75.WU Simou,CAI Xiuwen,WANG Hailiang.Planning method and its application of distribution network based on power supply reliability[J].Proceedings of the CSU-EPSA,2014,26(6):70-75.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201505020&amp;v=MjUyODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyck5JU0hSZmJHNEg5VE1xbzlIWklRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 吴涵,陈彬,管霖,等.供电可靠性提升措施优选的量化评价方法[J].电力自动化设备,2015,35(5):126-130.WU Han,CHEN Bin,GUAN Lin,et al.Quantitative evaluation and optimized selection of power supply reliability enhancement measures[J].Electrical Power Automation Equipment,2015,35(5):126-130.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201301019&amp;v=Mjc4Mzdyck5JU0hSZmJHNEg5TE1ybzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 邱生敏,管霖.规划配电网简化方法及其可靠性评估算法[J].电力自动化设备,2013,33(1):85-90.QIU Shengmin,GUAN Lin.Simplification of distribution network planning and its reliability evaluation algorithm[J].Electric Power Automation Equipment,2013,33(1):85-90.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fault incidence matrix based reliability evaluation method for complex distribution system">

                                <b>[11]</b> WANG Chengshan,ZHANG Tianyu,LUO Fengzhang.Fault incidence matrix based reliability evaluation method for complex distribution system[J].IEEE Transactions on Power Systems,2018,33(6):6736-6745.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability evaluation of smart distribution systems considering load rebound characteristics">

                                <b>[12]</b> LI Gengfeng,HUANG Yuxiong,BIE Zhaohong.Reliability evaluation of smart distribution systems considering load rebound characteristics[J].IEEE Transactions on Sustainable Energy,2018,9(4):1713-1721.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201701028&amp;v=MjkyNDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tV3JyTklUckJmYkc0SDliTXJvOUhiSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 苏韵掣,刘俊勇,刘友波,等.大规模中压配电网可靠性建设改造措施优选模型及求解方法[J].电网技术,2017,41(1):201-210.SU Yunche,LIU Junyong,LIU Youbo,et al.Optimization model of selecting power supply reliability reconstruction measures in large-scale MV distribution network and its solution method[J].Power System Technology,2017,41(1):201-210.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201616024&amp;v=MTYzMjNhZWJHNEg5Zk5xWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVdyck5MeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 孟庆海,朱金猛,程林,等.基于可靠性及经济性的配电自动化差异性规划[J].电力系统保护与控制,2016,44(16):156-162.MENG Qinghai,ZHU Jinmeng,Cheng Lin,et al.Differentiated planning of distribution automation based on the reliability and economy[J].Power System Protection and Control,2016,44(16):156-162.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comprehensive benefit evaluation of the power distribution network planning project based on improved IAHP and multi-Level extension assessment method">

                                <b>[15]</b> WU Qunli,PENG Chenyang.Comprehensive benefit evaluation of the power distribution network planning project based on improved IAHP and multi-level extension assessment method[J].Sustainability,2016,8(8):796.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919016" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919016&amp;v=MDU5MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XcnJLSVNIVGVyRzRIOWpOcG85RVlvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

