

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136441385725000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919017%26RESULT%3d1%26SIGN%3d%252f4wX%252bWLJySac%252bcgxY2RDaRegwyg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919017&amp;v=MDc5NzVtVzc3TElTSFRlckc0SDlqTnBvOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#43" data-title="&lt;b&gt;1&lt;/b&gt; 源荷路径剥离方法 "><b>1</b> 源荷路径剥离方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#44" data-title="&lt;b&gt;1.1&lt;/b&gt; 路径剥离流程"><b>1.1</b> 路径剥离流程</a></li>
                                                <li><a href="#53" data-title="&lt;b&gt;1.2&lt;/b&gt; 路径剥离方法误差分析"><b>1.2</b> 路径剥离方法误差分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;2&lt;/b&gt; 功率调整约束 "><b>2</b> 功率调整约束</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;2.1&lt;/b&gt; 基本约束"><b>2.1</b> 基本约束</a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;2.2&lt;/b&gt; 考虑保护动作情况的约束补充"><b>2.2</b> 考虑保护动作情况的约束补充</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#79" data-title="&lt;b&gt;3&lt;/b&gt; 保护控制双目标优化策略 "><b>3</b> 保护控制双目标优化策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#97" data-title="&lt;b&gt;4&lt;/b&gt; 混合变量优化求解 "><b>4</b> 混合变量优化求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#99" data-title="1)离散变量外环处理过程">1)离散变量外环处理过程</a></li>
                                                <li><a href="#104" data-title="2)连续变量内环迭代优化">2)连续变量内环迭代优化</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#108" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#112" data-title="1)场景1:">1)场景1:</a></li>
                                                <li><a href="#119" data-title="2)场景2:">2)场景2:</a></li>
                                                <li><a href="#124" data-title="3)场景3:">3)场景3:</a></li>
                                                <li><a href="#129" data-title="4)与其他控制策略的对比分析">4)与其他控制策略的对比分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#137" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#182" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;图1 节点功率流动图&lt;/b&gt;"><b>图1 节点功率流动图</b></a></li>
                                                <li><a href="#51" data-title="&lt;b&gt;图2 电力系统模型&lt;/b&gt;"><b>图2 电力系统模型</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图3 保护控制方案流程&lt;/b&gt;"><b>图3 保护控制方案流程</b></a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;图4 规划求解流程&lt;/b&gt;"><b>图4 规划求解流程</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;图5 某地区电网&lt;/b&gt;"><b>图5 某地区电网</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;表1 场景1线路有功功率及最大可承载功率&lt;/b&gt;"><b>表1 场景1线路有功功率及最大可承载功率</b></a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;表2 场景1线路有功功率变化量&lt;/b&gt;"><b>表2 场景1线路有功功率变化量</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;表3 场景2线路有功功率及最大可承载功率&lt;/b&gt;"><b>表3 场景2线路有功功率及最大可承载功率</b></a></li>
                                                <li><a href="#126" data-title="表4 场景3线路有功功率及最大可承载功率">表4 场景3线路有功功率及最大可承载功率</a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;表5 场景3线路有功功率变化量&lt;/b&gt;"><b>表5 场景3线路有功功率变化量</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;表6 场景1下2种控制方法对比&lt;/b&gt;"><b>表6 场景1下2种控制方法对比</b></a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;表7 场景2下2种控制方法对比&lt;/b&gt;"><b>表7 场景2下2种控制方法对比</b></a></li>
                                                <li><a href="#183" data-title="表A1场景1中机组有功出力及负荷有功吸收量">表A1场景1中机组有功出力及负荷有功吸收量</a></li>
                                                <li><a href="#184" data-title="表A2源荷路径剥离结果">表A2源荷路径剥离结果</a></li>
                                                <li><a href="#185" data-title="表A3场景2中机组有功出力及负荷有功吸收量">表A3场景2中机组有功出力及负荷有功吸收量</a></li>
                                                <li><a href="#186" data-title="表A4场景3中机组有功出力及负荷有功吸收量">表A4场景3中机组有功出力及负荷有功吸收量</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 刘豫航,黄少伟,梅生伟,等.基于序列模式挖掘的电力系统连锁故障模式分析方法[J].电力系统自动化,2019,43(6):34-46.DOI:10.7500/AEPS20180528009.LIU Yuhang,HUANG Shaowei,MEI Shengwei,et al.Analysis on pattern of power system cascading failure based on sequential pattern mining [J].Automation of Electric Power Systems,2019,43(6):34-46.DOI:10.7500/AEPS 20180528009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201906004&amp;v=MTczNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc3N0tJU0hUZXJHNEg5ak1xWTlGWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘豫航,黄少伟,梅生伟,等.基于序列模式挖掘的电力系统连锁故障模式分析方法[J].电力系统自动化,2019,43(6):34-46.DOI:10.7500/AEPS20180528009.LIU Yuhang,HUANG Shaowei,MEI Shengwei,et al.Analysis on pattern of power system cascading failure based on sequential pattern mining [J].Automation of Electric Power Systems,2019,43(6):34-46.DOI:10.7500/AEPS 20180528009.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 李文博,朱元振,刘玉田.交直流混联系统连锁故障搜索模型及故障关联分析[J].电力系统自动化,2018,42(22):59-72.DOI:10.7500/AEPS20180210001.LI Wenbo,ZHU Yuanzhen,LIU Yutian.Search model and correlation analysis for cascading failures in AC/DC hybrid power system[J].Automation of Electric Power Systems,2018,42(22):59-72.DOI:10.7500/AEPS20180210001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822010&amp;v=MDk4NDhIOW5Pclk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XNzdLSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李文博,朱元振,刘玉田.交直流混联系统连锁故障搜索模型及故障关联分析[J].电力系统自动化,2018,42(22):59-72.DOI:10.7500/AEPS20180210001.LI Wenbo,ZHU Yuanzhen,LIU Yutian.Search model and correlation analysis for cascading failures in AC/DC hybrid power system[J].Automation of Electric Power Systems,2018,42(22):59-72.DOI:10.7500/AEPS20180210001.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 周泽昕,王兴国,杜丁香,等.过负荷状态下保护与稳定控制协调策略[J].中国电机工程学报,2013,33(28):146-153.ZHOU Zexin,WANG Xingguo,DU Dingxiang,et al.A coordination strategy between relay protection and stability control under overload conditions[J].Proceedings of the CSEE,2013,33(28):146-153." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201328020&amp;v=MDcyNDJDVVI3cWZadVpzRnlubVc3N0tQeXJQYmJHNEg5TE9wNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         周泽昕,王兴国,杜丁香,等.过负荷状态下保护与稳定控制协调策略[J].中国电机工程学报,2013,33(28):146-153.ZHOU Zexin,WANG Xingguo,DU Dingxiang,et al.A coordination strategy between relay protection and stability control under overload conditions[J].Proceedings of the CSEE,2013,33(28):146-153.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 徐慧明,毕天姝,黄少锋.计及暂态过程的多支路切除潮流转移识别算法研究[J].中国电机工程学报,2007,27(6):24-30.XU Huiming,BI Tianshu,HUANG Shaofeng.Flow transferring identification algorithm for multi-branches removal event with consideration of transient phenomena[J].Proceedings of the CSEE,2007,27(6):24-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200716004&amp;v=MjkyNjl1WnNGeW5tVzc3S1B5clBiYkc0SHRiTnFZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         徐慧明,毕天姝,黄少锋.计及暂态过程的多支路切除潮流转移识别算法研究[J].中国电机工程学报,2007,27(6):24-30.XU Huiming,BI Tianshu,HUANG Shaofeng.Flow transferring identification algorithm for multi-branches removal event with consideration of transient phenomena[J].Proceedings of the CSEE,2007,27(6):24-30.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 潘莉丽,刘建华.电网结构发生变化时潮流转移的快速识别[J].电网技术,2011,35(6):118-121.PAN Lili,LIU Jianhua.Fast recognition of power flow transferring under change of power network topology[J].Power System Technology,2011,35(6):118-121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201106024&amp;v=MjIyMzh0R0ZyQ1VSN3FmWnVac0Z5bm1XNzdLSVRyQmZiRzRIOURNcVk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         潘莉丽,刘建华.电网结构发生变化时潮流转移的快速识别[J].电网技术,2011,35(6):118-121.PAN Lili,LIU Jianhua.Fast recognition of power flow transferring under change of power network topology[J].Power System Technology,2011,35(6):118-121.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 李刚.输电断面安全保护与防连锁过载控制策略研究[D].北京:华北电力大学,2013.LI Gang.Research on transmission section security protection and preventing cascading overload control strategy[D].Beijing:North China Electric Power University,2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013315805.nh&amp;v=MDM1MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XNzdLVkYyNkhiQzVHOW5NcXBFYlBJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李刚.输电断面安全保护与防连锁过载控制策略研究[D].北京:华北电力大学,2013.LI Gang.Research on transmission section security protection and preventing cascading overload control strategy[D].Beijing:North China Electric Power University,2013.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" LI B,SANSAVINI G.Effective multi-objective selection of inter-subnetwork power shifts to mitigate cascading failures[J].Electric Power System Research,2016,134:114-125." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESCDA381A1F7DFCB543F2B501020253A68&amp;v=MTI5NTZyTFUwNXRwaHhidTN3YW89TmlmT2ZjRE1iOUxFcnY1RUV1eDdlZzlMeWhJUW5EMFBUWC9qckJBMWU3ZVhOTHlYQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         LI B,SANSAVINI G.Effective multi-objective selection of inter-subnetwork power shifts to mitigate cascading failures[J].Electric Power System Research,2016,134:114-125.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" MAJIDI M,AGHAMOHAMMADI M R,MANBACHI M.New design of intelligent load shedding algorithm based on critical line overloads to reduce network cascading failure risks[J].Turkish Journal of Electrical Engineering &amp;amp; Computer Sciences,2014,22(6):1395-1409." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=New design of intelligent load shedding algorithm based on critical line overloads to reduce network cascading failure risks">
                                        <b>[8]</b>
                                         MAJIDI M,AGHAMOHAMMADI M R,MANBACHI M.New design of intelligent load shedding algorithm based on critical line overloads to reduce network cascading failure risks[J].Turkish Journal of Electrical Engineering &amp;amp; Computer Sciences,2014,22(6):1395-1409.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 牟颖,张保会,薄志谦.防止输电断面连锁过载的快速控制算法[J].电力系统自动化,2017,41(3):39-45.DOI:10.7500/AEPS20160710004.MU Ying,ZHANG Baohui,BO Zhiqian.Fast control algorithm for preventing cascading overload on transmission section[J].Automation of Electric Power Systems,2017,41(3):39-45.DOI:10.7500/AEPS20160710004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703007&amp;v=MTczMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XNzdLSVNIVGVyRzRIOWJNckk5Rlk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         牟颖,张保会,薄志谦.防止输电断面连锁过载的快速控制算法[J].电力系统自动化,2017,41(3):39-45.DOI:10.7500/AEPS20160710004.MU Ying,ZHANG Baohui,BO Zhiqian.Fast control algorithm for preventing cascading overload on transmission section[J].Automation of Electric Power Systems,2017,41(3):39-45.DOI:10.7500/AEPS20160710004.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 姜臻,苗世洪,刘沛,等.一种基于粒子群优化算法的转移潮流控制策略[J].电力系统自动化,2010,34(18):16-20.JIANG Zhen,MIAO Shihong,LIU Pei,et al.A particle swarm optimization based power flow transferring control strategy [J].Automation of Electric Power Systems,2010,34(18):16-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201018005&amp;v=MTU3NjFyQ1VSN3FmWnVac0Z5bm1XNzdLSVNIVGVyRzRIOUhOcDQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         姜臻,苗世洪,刘沛,等.一种基于粒子群优化算法的转移潮流控制策略[J].电力系统自动化,2010,34(18):16-20.JIANG Zhen,MIAO Shihong,LIU Pei,et al.A particle swarm optimization based power flow transferring control strategy [J].Automation of Electric Power Systems,2010,34(18):16-20.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 王菲,余贻鑫,刘艳丽.基于安全域的电网最小切负荷计算方法[J].中国电机工程学报,2010,30(13):28-33.WANG Fei,YU Yixin,LIU Yanli.Minimum load-shedding calculation approach based on the security region in the power grid[J].Proceedings of the CSEE,2010,30(13):28-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201013006&amp;v=MDEwODRiYkc0SDlITnJJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzc3S1B5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王菲,余贻鑫,刘艳丽.基于安全域的电网最小切负荷计算方法[J].中国电机工程学报,2010,30(13):28-33.WANG Fei,YU Yixin,LIU Yanli.Minimum load-shedding calculation approach based on the security region in the power grid[J].Proceedings of the CSEE,2010,30(13):28-33.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王韶,刘沛铮,董光德,等.基于复杂网络理论计及校正控制的电力系统连锁故障模型[J].电力自动化设备,2016,36(9):162-168.WANG Shao,LIU Peizheng,DONG Guangde,et al.Power system cascading failure model based on complex network theory with consideration of corrective control[J].Electric Power Automation Equipment,2016,36(9):162-168." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201609024&amp;v=MDgyNzZXNzdLSVNIUmZiRzRIOWZNcG85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王韶,刘沛铮,董光德,等.基于复杂网络理论计及校正控制的电力系统连锁故障模型[J].电力自动化设备,2016,36(9):162-168.WANG Shao,LIU Peizheng,DONG Guangde,et al.Power system cascading failure model based on complex network theory with consideration of corrective control[J].Electric Power Automation Equipment,2016,36(9):162-168.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 熊小伏.电气设备主动保护与控制概念及功能架构[J].电力系统自动化,2018,42(2):1-10.DOI:10.7500/AEPS 20170625002.XIONG Xiaofu.Conception and architecture of pro-active protection and control for power equipment[J].Automation of Electric Power Systems,2018,42(2):1-10.DOI:10.7500/AEPS20170625002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802001&amp;v=MDQ3ODRSN3FmWnVac0Z5bm1XNzdLSVNIVGVyRzRIOW5Nclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         熊小伏.电气设备主动保护与控制概念及功能架构[J].电力系统自动化,2018,42(2):1-10.DOI:10.7500/AEPS 20170625002.XIONG Xiaofu.Conception and architecture of pro-active protection and control for power equipment[J].Automation of Electric Power Systems,2018,42(2):1-10.DOI:10.7500/AEPS20170625002.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 陈国平,李明节,许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping,LI Mingjie,XU Tao.System protection and key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems,2018,42(22):2-10.DOI:10.7500/AEPS20180502008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822002&amp;v=MjUzMTBac0Z5bm1XNzdLSVNIVGVyRzRIOW5Pclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈国平,李明节,许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping,LI Mingjie,XU Tao.System protection and key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 任建文,李莎,严敏敏,等.基于潮流跟踪算法的线路过负荷紧急控制策略[J].电网技术,2013,37(2):392-397.REN Jianwen,LI Sha,YAN Minmin,et al.Emergency control strategy for line overload based on power flow tracing algorithm[J].Power System Technology,2013,37(2):392-397." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201302019&amp;v=MTkyMDJyQmZiRzRIOUxNclk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XNzdLSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         任建文,李莎,严敏敏,等.基于潮流跟踪算法的线路过负荷紧急控制策略[J].电网技术,2013,37(2):392-397.REN Jianwen,LI Sha,YAN Minmin,et al.Emergency control strategy for line overload based on power flow tracing algorithm[J].Power System Technology,2013,37(2):392-397.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 程临燕,张保会,郝治国,等.基于线路功率组成的关键输电断面快速搜索[J].中国电机工程学报,2010,30(10):50-56.CHENG Linyan,ZHANG Baohui,HAO Zhiguo,et al.Fast search for key transmission section based on power component of line[J].Proceedings of the CSEE,2010,30(10):50-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201010008&amp;v=MjM4NjhadVpzRnlubVc3N0tQeXJQYmJHNEg5SE5yNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         程临燕,张保会,郝治国,等.基于线路功率组成的关键输电断面快速搜索[J].中国电机工程学报,2010,30(10):50-56.CHENG Linyan,ZHANG Baohui,HAO Zhiguo,et al.Fast search for key transmission section based on power component of line[J].Proceedings of the CSEE,2010,30(10):50-56.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 林越峰,蒋达,杜文莉.一种求解混合整数非线性规划问题的混合优化方法[J].计算机与应用化学,2014,31(12):1447-1451.LIN Yuefeng,JIANG Da,DU Wenli.A novel hybrid algorithm for solving mixed integer nonlinear programming problem[J].Computers and Applied Chemistry,2014,31(12):1447-1451." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYH201412009&amp;v=MDIxODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc3N0tMejdTWnJHNEg5WE5yWTlGYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         林越峰,蒋达,杜文莉.一种求解混合整数非线性规划问题的混合优化方法[J].计算机与应用化学,2014,31(12):1447-1451.LIN Yuefeng,JIANG Da,DU Wenli.A novel hybrid algorithm for solving mixed integer nonlinear programming problem[J].Computers and Applied Chemistry,2014,31(12):1447-1451.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 鄢丽.浅析单纯形法的矩阵计算[J].现代经济信息,2018(12):387-388.YAN Li.A brief analysis of matrix computation of simplex method[J].Modern Economic Information,2018(12):387-388." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDJZ201812312&amp;v=MjMyNzRubVc3N0tQU25CZExHNEg5bk5yWXhFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         鄢丽.浅析单纯形法的矩阵计算[J].现代经济信息,2018(12):387-388.YAN Li.A brief analysis of matrix computation of simplex method[J].Modern Economic Information,2018(12):387-388.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-17 09:31</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),140-149 DOI:10.7500/AEPS20180813004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">双目标递进式断面过载保护控制协调优化策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%B4%AB%E7%90%AA&amp;code=34879754&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王紫琪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%92%8C%E6%95%AC%E6%B6%B5&amp;code=06319750&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">和敬涵</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%A4%A7%E6%B5%B7&amp;code=34879755&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张大海</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0111847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京交通大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>输电断面过载易引发大规模连锁性事故。利用合理有效的保护控制措施降低断面功率输送压力,可以避免恶性事故的发生,对于电力系统的安全运行具有重要意义。针对输电断面过载问题,提出一种双目标递进式保护控制优化模型及相应的协调策略。将过负荷保护作为网络结构控制手段,与控制资源进行协调配合,以获得更优的断面过载调整效果。首先基于潮流追踪算法,剥离电力系统中的源荷输电路径。将源荷路径作为基本调整单元,引入过负荷保护动作量作为待优化参数,构建两层优化目标:以降低负荷损失量为第一层目标,以提高系统安全裕度为第二层目标,通过嵌套式寻优算法进行逐层求解。所提策略在潮流不越限基础上,优化发电机、负荷调整方式及过负荷保护动作变量。算例结果验证了该方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%B4%A7%E6%80%A5%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">紧急控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BF%87%E8%B4%9F%E8%8D%B7%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">过负荷保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%93%E7%94%B5%E6%96%AD%E9%9D%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">输电断面;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BD%AE%E6%B5%81%E8%BF%BD%E8%B8%AA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">潮流追踪;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%8F%E8%B0%83%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">协调优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王紫琪(1992—),女,博士研究生,主要研究方向：电力系统保护与控制、输电断面识别、系统保护。E-mail:14117390@bjtu.edu.cn;
                                </span>
                                <span>
                                    和敬涵(1964—),女,教授,主要研究方向：交直流混联电力系统保护与控制、新能源接入及智能电网、轨道交通电气化等。E-mail:jhhe@bjtu.edu.cn;
                                </span>
                                <span>
                                    *张大海(1973—),男,通信作者,副教授,主要研究方向：电力系统监控、继电保护与电能质量。E-mail:dhzhang1@bjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2016YFB0900600);</span>
                    </p>
            </div>
                    <h1><b>Bi-objective Progressive Coordinated Optimization Strategy for Protection and Control of Transmission Section Overload</b></h1>
                    <h2>
                    <span>WANG Ziqi</span>
                    <span>HE Jinghan</span>
                    <span>ZHANG Dahai</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Beijing Jiaotong University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Large-scale cascading accidents can be caused by the overload of transmission sections. The occurrence of malignant accidents can be avoided by using reasonable and effective protection and control measures to reduce the power pressure of transmission section, which is important to the safe operation of power system. Aiming at the overload of transmission section, a bi-objective progressive protection and control optimization model and the corresponding coordination strategy are proposed. The overload protection can be used as a control method to change the network structure. It is cooperated with the emergency control resources to obtain a better adjustment effect for the transmission section overload. Firstly, based on the power flow tracking method, the source-load transmission paths in power system are found. By taking source-load paths as the basic adjustment units, the operation conditions of overload protection are introduced as parameters to be optimized. Two-layer optimization objectives are constructed, i.e. reducing the load shedding amount is the objective on the first layer, and improving the security of the system is the objective on the second layer. The nested optimization algorithm is used to solve the problem layer by layer. On the premise of power within safety constraints, the proposed strategy can optimize the adjustment of generators and loads, and the operation conditions of overload protection. Effectiveness of the proposed method is verified by the simulation results.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=emergency%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">emergency control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=overload%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">overload protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transmission%20section&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transmission section;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20flow%20tracking&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power flow tracking;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coordinated%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coordinated optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2016YFB0900600);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="38" name="38" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="39">输电断面线路的安全运行对电力系统意义重大。断面线路潮流越限,易引发大规模连锁性故障,造成严重后果<citation id="152" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。快速有效的保护控制措施可降低剩余线路功率输送压力,切断连锁故障的发展链条,避免恶性事故的发生<citation id="151" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="40">现有研究主要从以下2个方面出发,避免断面过载事故规模的扩大甚至连锁故障的发生。①识别潮流转移情况,并进行必要的保护闭锁。文献<citation id="153" type="reference">[<a class="sup">4</a>]</citation>指出,线路过载发生时需快速估计保护动作对系统安全性的影响。如果线路过载切除不会引起新的支路过载,则允许切除。如果切除后会引起新的支路过载,则应闭锁保护。文献<citation id="160" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>]</citation>分别通过网络拓扑理论、风险理论估计等手段,有效界定潮流转移的波及范围和影响程度。闭锁保护这一手段虽然在一定程度上避免了保护非期望动作所带来的输电线路连锁过载现象,但该方法仅从保护角度出发,未对保护装置与系统可控资源的优化配合进行深入分析。②以发电机、负荷等节点为调控对象,通过切机、切负荷等紧急控制措施,快速降低过载支路上的负载潮流。文献<citation id="154" type="reference">[<a class="sup">7</a>]</citation>利用节点灵敏度,评估不同子网间功率转移给过载线路带来的影响。依照帕累托解集排序及功率转移约束条件,计算子网功率转移量,并更新各节点的注入功率,直至线路过载现象消失。文献<citation id="155" type="reference">[<a class="sup">8</a>]</citation>采用直流模型获得影响线路功率的关键负荷及发电节点,当线路功率超过设定阈值后,即发送控制信号至对应的负载或发电端。在此基础上,文献<citation id="156" type="reference">[<a class="sup">9</a>]</citation>对输电断面的整体安全性进行考虑,构造节点对过载支路及正常支路的有功功率灵敏度指标,在保证过载支路潮流下降的基础上,降低断面支路整体功率传输总量。上述方法以功率灵敏度为基础,控制过程需要进行反向等量配对,且无法针对需求目标进行全局优化。文献<citation id="157" type="reference">[<a class="sup">10</a>]</citation>以负荷损失最小为目标,引入惩罚因子构造目标函数,优先调整发电机组,之后进行切负荷控制。在静态电压约束及潮流约束函数基础上,文献<citation id="158" type="reference">[<a class="sup">11</a>]</citation>通过割集电压稳定域和有功静态安全域优化负荷调整量。文献<citation id="159" type="reference">[<a class="sup">12</a>]</citation>将基于潮流追踪的负荷削减方法与有功网损最小的最优潮流模型相结合,交替计算形成校正控制措施。优化控制类方法可实现控制资源的优化调整,但现有研究仅从控制角度出发,优化目标及优化对象较为单一,缺乏对多控制对象或多控制目标的整体考虑。</p>
                </div>
                <div class="p1">
                    <p id="41">当输电线路过载时,从保护、控制两个方面出发,现行主体思路为:首先判断线路过负荷保护动作的影响,若线路切除造成事故规模的扩大,则在线路过热切除前,利用紧急控制手段使线路功率恢复至正常范围内。该思路仍将保护和控制割裂开,仅以线路热稳定极限为依据,进行两者的时域协调<citation id="161" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。实际上,保护作为改变电力系统网络结构的一种手段,可与控制资源进行协调配合,以获得更优的过载调整效果<citation id="162" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="42">基于上述分析,本文提出1种双目标递进式断面过载保护控制协调优化策略,将过负荷保护作为网络结构控制手段,与紧急控制资源一起进行协调优化。首先剥离全网源荷输电路径,直观化网络功率构成;在此基础上,以源荷路径为基本调整单元,引入保护变量作为待优化参数;综合考虑负荷损失量及系统安全裕度,构造两层优化目标;通过嵌套式规划求解方法,获得最终调整方案。应用该方法对某区域电网进行分析,仿真结果证明了本文所提方法的有效性。</p>
                </div>
                <h3 id="43" name="43" class="anchor-tag"><b>1</b> 源荷路径剥离方法</h3>
                <h4 class="anchor-tag" id="44" name="44"><b>1.1</b> 路径剥离流程</h4>
                <div class="p1">
                    <p id="45">源荷输电路径剥离,是指剥离各线路的功率构成,以获得单一发电机至单一负荷的所行路径及功率值。输电路径的剥离结果可在潮流追踪算法的基础上获得,即通过潮流的按比例分配原则,快速有效地计算发电机对线路功率的贡献比例和负荷对线路功率的汲取比例,以确定每个发电机和负荷分别对线路潮流的影响,并获得各条线路上各发电机与各负荷间实际传输功率。基于文献<citation id="163" type="reference">[<a class="sup">15</a>]</citation>中研究内容,对路径剥离过程进行描述。如图1所示,定义某一节点的流入功率为<i>P</i><sub>ga</sub>和<i>P</i><sub>gb</sub>,流出功率为<i>P</i><sub>lc</sub>和<i>P</i><sub>ld</sub>。</p>
                </div>
                <div class="area_img" id="46">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919017_046.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 节点功率流动图" src="Detail/GetImg?filename=images/DLXT201919017_046.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 节点功率流动图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919017_046.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Power flow at a node</b></p>

                </div>
                <div class="p1">
                    <p id="47">则由<i>P</i><sub>ga</sub>流向<i>P</i><sub>lc</sub>的功率为<citation id="164" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="48"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext><mo>-</mo><mtext>l</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow></mfrac><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>a</mtext></mrow></msub></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="49">式中:<i>P</i><sub>g</sub>=<i>P</i><sub>l</sub>=<i>P</i><sub>ga</sub>+<i>P</i><sub>gb</sub>=<i>P</i><sub>lc</sub>+<i>P</i><sub>ld</sub>。根据上述基本原理,采用顺流追踪顺序,从发电机侧开始,按节点依次进行功率分配,直至到达负荷端。</p>
                </div>
                <div class="p1">
                    <p id="50">由文献<citation id="165" type="reference">[<a class="sup">15</a>]</citation>中研究可知,电力系统无功功率往往就地补偿。潮流转移发生过程中,电网大量传输的主要为有功功率,与文献<citation id="167" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">15</a>,<a class="sup">16</a>]</citation>中分析一致,本文就线路过载问题的主要矛盾,即有功功率进行分析。分析过程将系统视为理想状态,忽略线路损耗。对于有损线路而言,可将线路损耗等移至线路某一端。等效为节点的功率注入或吸收,进而将系统简化为无损网络<citation id="166" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。以图2(a)中电力系统的详细模型为例对功率分配进行简要说明,发电机G1的输出功率为(353+j9)MVA,负荷L1和L2吸收功率值分别为(139+j17)MVA和(206+j28)MVA。首先将各线路有功功率损耗移至线路末端,并等效为负荷<i>L</i><sub>D</sub>。简化后系统有功功率分布情况如图2(b)所示。</p>
                </div>
                <div class="area_img" id="51">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919017_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电力系统模型" src="Detail/GetImg?filename=images/DLXT201919017_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电力系统模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919017_051.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Power system model</b></p>

                </div>
                <div class="p1">
                    <p id="52">利用式(1)中的功率分配原则,可分别获得节点1,2,3处的功率分配情况。按照比例分配原则依次类推,最终获得发电机G1至L2功率路径为:G1-a-b-L2,传输功率206 MW。同理可获得G1至L1的源荷输电路径:G1-a-L1,传输功率139 MW。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53"><b>1.2</b> 路径剥离方法误差分析</h4>
                <div class="p1">
                    <p id="54">以上述系统为例,对剥离结果进行误差分析。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55">1)当前运行场景误差分析</h4>
                <div class="p1">
                    <p id="56">本文基于当前运行场景进行潮流追踪,追踪过程忽略线路详细参数,将线损移至线路末端。对线路a及线路b的功率构成进行分析。线路a由2条路径G1-a-L1,G1-a-b-L2及线路损耗构成。3个部分功率之和为353 MW,与线路始端有功功率一致,与线路末端功率相比误差为2.3%。线路b仅由路径G1-a-b-L2构成,传送功率为206 MW,与线路传送有功功率一致。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57">2)路径功率调整误差分析</h4>
                <div class="p1">
                    <p id="58">本文所提的路径追踪过程仅对线路有功功率进行分析,不考虑无功功率的分配及供需调整;同时忽略线损的变化。因此,在进行路径功率调整时会带来轻微误差。以路径G1-a-b-L2为例进行分析。将该路径功率提升100 MW(即G1有功功率增发100 MW,负荷L2有功功率吸收量提升100 MW)。依据路径剥离的理论结果,线路a及线路b的功率均将上升100 MW。在详细模型上进行调整,实际调整后,线路a始端有功功率值提升100 MW,末端有功功率值提升101 MW;线路b始末端有功功率值分别提升101 MW和100 MW,最大误差为1%。</p>
                </div>
                <div class="p1">
                    <p id="59">由上述分析过程可知,基于潮流追踪算法的系统路径剥离结果误差较小,可满足工程需求。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>2</b> 功率调整约束</h3>
                <h4 class="anchor-tag" id="61" name="61"><b>2.1</b> 基本约束</h4>
                <div class="p1">
                    <p id="62">断面线路过载后,本文考虑调整源荷路径,通过保护控制手段使过载情况消失。源荷路径调整量应满足发电、负载、线路功率约束。本文以单条路径为单位进行调整,假设路径e的功率调整量为Δ<i>P</i><sub>e</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63">1)发电机、负荷及输电线路有功约束</h4>
                <div class="p1">
                    <p id="64">考虑发电机、负荷及输电线路的有功功率上下限,列写约束条件如下:</p>
                </div>
                <div class="p1">
                    <p id="65" class="code-formula">
                        <mathml id="65"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>Μ</mi></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>G</mtext><mi>i</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>G</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mi>j</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>L</mtext><mi>j</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>j</mi><mo>∈</mo><mi>L</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>q</mi><mo>∈</mo><mi>Q</mi></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>Τ</mtext><mi>k</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>k</mi><mo>∈</mo><mi>Τ</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="66">式中:<i>P</i><sub>G</sub><sub><i>i</i></sub>,<i>P</i><sub>L</sub><sub><i>j</i></sub>和<i>P</i><sub>T</sub><sub><i>k</i></sub>分别为发电机<i>i</i>、负载<i>j</i>及线路<i>k</i>的初始功率;Δ<i>P</i><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>G</mtext><mi>i</mi></mrow></msubsup></mrow></math></mathml>为发电机<i>i</i>在路径<i>m</i>中的发电调整量,当发电功率上升时,调整量为正数,下降时为负数,若该路径中未做调整,则Δ<i>P</i><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>G</mtext><mi>i</mi></mrow></msubsup></mrow></math></mathml>数值为0,同理类推Δ<i>P</i><mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>L</mtext><mi>j</mi></mrow></msubsup></mrow></math></mathml>及Δ<i>P</i><mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>Τ</mtext><mi>k</mi></mrow></msubsup></mrow></math></mathml>;<i>M</i>,<i>N</i>和<i>Q</i>分别为包含发电机<i>i</i>、负载<i>j</i>和线路<i>k</i>的路径集合;<i>P</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为发电机<i>i</i>的有功功率上下限;<i>P</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>L</mtext><mi>j</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为负载<i>j</i>的有功功率上下限;<i>P</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为线路<i>k</i>的有功功率上下限;<i>G</i>,<i>L</i>和<i>T</i>为网络中的发电机集合、负载集合和线路集合。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">2)并行路径比例约束</h4>
                <div class="p1">
                    <p id="68">对于连接相同电源端,且通过并行线路向相同负荷供电的路径集合,提高其电源发电量时,不同路径功率按路径追踪的功率分布情况等比例提升。若按较大线路裕度进行功率提升,则可能造成并行线路的功率越限。因此,路径调整过程中,各并行路径需满足分流比例约束,以确保线路功率不越限。并行比例约束可表示为:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>z</mi></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>z</mi></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mi>z</mi><mo>,</mo><mi>l</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mi>b</mi></msub><mo>,</mo><mi>b</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>B</i><sub><i>b</i></sub>为并行路径集合,<i>b</i>=1,2,…;<i>z</i>和<i>l</i>为同一并行路径集合中的路径;Δ<i>P</i><sub><i>z</i></sub>和Δ<i>P</i><sub><i>l</i></sub>分别为路径<i>z</i>和路径<i>l</i>的功率调整量;<i>K</i><sub><i>z</i></sub>和<i>K</i><sub><i>l</i></sub>分别为路径<i>z</i>和路径<i>l</i>的分流比例系数。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>2.2</b> 考虑保护动作情况的约束补充</h4>
                <div class="p1">
                    <p id="72">对线路过负荷保护进行分析。线路过载包含以下2种情况:①过载线路保护动作并出口跳闸情况下,线路在保护控制调整结束后,功率置0,并行路径在调整过程中无须考虑并行比例约束;②过载线路保护不动作情况下,线路在保护控制调整结束后,功率回到正常运行范围内,此时该条线路的约束条件不做修正。综合上述分析过程,针对过载线路<i>k</i>引入保护动作因子<i>x</i><sub><i>k</i></sub>,<i>x</i><sub><i>k</i></sub>∈(0,1)。<i>x</i><sub><i>k</i></sub>=0时,保护不动作;<i>x</i><sub><i>k</i></sub>=1时,保护动作。则对式(2)中约束3及式(3)修正如下:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>q</mi><mo>∈</mo><mi>Q</mi></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>Τ</mtext><mi>k</mi></mrow></msubsup><mo>≤</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>z</mi></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>z</mi></msub></mrow></mfrac><mo>=</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>k</i>∈<i>T</i><sub>overload</sub>,<i>T</i><sub>overload</sub>为断面过载线路集合;<i>z</i>,<i>l</i>∈<i>B</i><sub><i>b</i></sub>,<i>b</i>=1,2,…,且<i>z</i>或<i>l</i>∈<i>B</i><sub>overload</sub>,<i>B</i><sub>overload</sub>为包含在并行路径内的流经过载线路<i>k</i>的路径集合。</p>
                </div>
                <div class="p1">
                    <p id="75">由式(2)至式(4)可得源荷路径功率调整约束为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>Μ</mi></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>G</mtext><mi>i</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>G</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mi>j</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>j</mi></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>L</mtext><mi>j</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>L</mtext><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>L</mi><mi>j</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>j</mi><mo>∈</mo><mi>L</mi></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>q</mi><mo>∈</mo><mi>Q</mi></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>Τ</mtext><mi>k</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow></msub><mtext> </mtext><mi>k</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>q</mi><mo>∈</mo><mi>Q</mi></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>Τ</mtext><mi>k</mi></mrow></msubsup><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>k</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>,</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>∈</mo><mi>X</mi></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>z</mi></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>z</mi></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>z</mi><mo>,</mo><mi>l</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mi>b</mi></msub><mo>,</mo><mi>b</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mtext>且</mtext><mi>z</mi><mo>,</mo><mi>l</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>z</mi></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>z</mi></msub></mrow></mfrac><mo>=</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>z</mi><mo>,</mo><mi>l</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mi>b</mi></msub><mo>,</mo><mi>b</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mtext>且</mtext><mi>z</mi><mtext>或</mtext></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>l</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub><mo>,</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>∈</mo><mi>X</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>T</i><sub>rest</sub>为除过载线路外的剩余线路集合;<i>B</i><sub>rest</sub>为不包含流经过载线路的并行路径集合;<i>X</i>为保护动作因子集合。</p>
                </div>
                <div class="p1">
                    <p id="78">考虑线路过负荷保护进行约束条件构造时,需注意以下几个方面:①当系统中存在多条过载线路时,可构造保护动作因子集合<i>X</i>,<i>X</i>={<i>x</i><sub>1</sub>,<i>x</i><sub>2</sub>,…,<i>x</i><sub><i>k</i></sub>,…}。针对不同的<i>x</i><sub><i>k</i></sub>进行约束条件修正;②当某条过载线路为两区域间唯一联络线,即线路断开将造成网络的被动解列时,应强制规定该条过载线路的保护动作因子为0,当多条线路构成区域间的割集线路时,应保证这些线路的保护动作因子不同时为0;③某些过载线路为骨干网架或网络关键线路,不可切除,此时应直接设置这些线路保护动作因子为0。当所有保护因子设置为0时,本文所提方法可直接对控制资源进行优化调整。</p>
                </div>
                <h3 id="79" name="79" class="anchor-tag"><b>3</b> 保护控制双目标优化策略</h3>
                <div class="p1">
                    <p id="80">本文所提保护控制协调策略以最大限度地保留负荷为根本,在此基础上进行路径调整优化。递进式双目标优化策略主要思想如下:首先考虑系统最大转带能力,以切负荷量最小为目标进行优化,当优化目标得到满足且有唯一解时,按所得解进行优化调整,上述过程为第一层优化;当存在多种方案为负载有效供电,或供电效果一致(即第一层优化结果相同)时,递进至第二层优化,即以优化过载调整效果为目标,对路径调整方案进行再次寻优。通过双目标优化模型求解获得保护控制协调策略。所提策略流程如图3所示。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919017_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 保护控制方案流程" src="Detail/GetImg?filename=images/DLXT201919017_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 保护控制方案流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919017_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of protection and control scheme</b></p>

                </div>
                <div class="p1">
                    <p id="82">具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="83">步骤1:断面线路过载情况发生时,首先对线路功率成分进行剥离,分析过载线路上游发电机、下游负荷情况,选取优化变量及约束条件。</p>
                </div>
                <div class="p1">
                    <p id="84">保护控制优化的最终目的,是通过保护装置及可行控制资源的协调配合维持电力系统安全稳定运行。因此,需确保待优化的保护装置及控制装置在线路的热稳定极限时间内完成动作。即在线路过热前,可靠完成保护控制措施的优化计算、指令下发及执行。基于上述分析,将过载线路的过负荷保护装置的动作参数作为待优化变量,并基于线路热稳定极限确定过负荷保护动作时间;同时,选取可以在热稳定极限时间内参与调整的发电机、负荷节点的参数作为待优化控制变量。默认发电机及负荷连续可调,基于控制节点的可调范围,构造包含保护及控制变量的约束条件。</p>
                </div>
                <div class="p1">
                    <p id="85">步骤2:第一层优化目标。以负荷损失量最小为目标,依据约束条件进行规划求解。</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>F</mi><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>μ</mi></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>L</mi></mrow></munder><mrow><mrow><mo>(</mo><mrow><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>j</mi></mrow></msub><mo stretchy="false">|</mo><mo>-</mo><mrow><mo>|</mo><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>n</mi><mrow><mtext>L</mtext><mi>j</mi></mrow></msubsup></mrow><mo>|</mo></mrow></mrow><mo>)</mo></mrow></mrow></mstyle><mtext> </mtext><mtext> </mtext><mi>μ</mi><mo>∈</mo><mi>ψ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>F</i>(·)为失负荷总量函数;Δ<i>P</i><sub><i>μ</i></sub>为路径<i>μ</i>的功率调整量;<i>L</i>为网络中的负荷集合;<i>ψ</i>为路径集合。</p>
                </div>
                <div class="p1">
                    <p id="88">由式(6)可得到系统中所有负荷节点的负荷总损失量。当第一层规划可获得唯一可行的调控方案时,转至步骤5,否则转至步骤3。需注意的是,本文以剥离后的源荷路径为基本单元进行优化求解,有时虽存在多个最优解,但这些解对发电机或负荷的调整方案一致。认为此时策略唯一,可按唯一调整方案进行紧急调控。</p>
                </div>
                <div class="p1">
                    <p id="89">步骤3:目标函数无法得到唯一调整方案时,可能存在如下情况。</p>
                </div>
                <div class="p1">
                    <p id="90">1)存在多种调整方案使路径满足负荷需求,甚至留有裕量,该情况下无须切除负荷。对应修改负荷约束,即各负荷量不变,将式(5)中负荷约束条件列写为等式约束。如能确定过载线路保护开断情况,则修改对应保护动作因子。进入步骤4。</p>
                </div>
                <div class="p1">
                    <p id="91">2)存在多种调整方案使负荷损失量相同且均最小,这种情况存在可能性较低。若存在该情况,则将计算出的最优值作为负荷损失量,据此补充新的负荷总量约束条件。如能确定过载线路保护开断情况,则修改对应保护动作因子。进入步骤4。</p>
                </div>
                <div class="p1">
                    <p id="92">步骤4:第二层优化目标。此时系统已经完成一层优化,需对存在的可行方案进行进一步寻优,即递进至第二层优化过程,并进行求解计算。以提高输电断面裕度和系统的整体安全裕度为目标,依据约束条件进行求解。第二层目标如式(7)所示。</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>G</mi><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mi>μ</mi></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>α</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>w</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>v</mtext><mtext>e</mtext><mtext>r</mtext><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>w</mi></msub><mo stretchy="false">)</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>w</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>w</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>q</mi><mo>∈</mo><msup><mi>Q</mi><mo>′</mo></msup></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>Τ</mtext><mi>w</mi></mrow></msubsup><mo stretchy="false">)</mo></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>w</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>β</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>v</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>s</mtext><mtext>t</mtext></mrow></msub></mrow></munder><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>v</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>v</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>q</mi><mo>∈</mo><msup><mi>Q</mi><mo>″</mo></msup></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mi>q</mi><mrow><mtext>Τ</mtext><mi>v</mi></mrow></msubsup><mo stretchy="false">)</mo></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mi>v</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></mstyle><mtext> </mtext><mtext> </mtext><mi>μ</mi><mo>∈</mo><mi>ψ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>G</i>(·)为系统安全裕度函数;<i>α</i>为断面裕度系数,<i>β</i>为剩余线路裕度系数,<i>α</i>≥<i>β</i>≥0;<i>x</i><sub><i>w</i></sub>为线路<i>w</i>的保护动作因子;<i>Q</i>′为通过线路<i>w</i>的路径集合;<i>Q</i>″为通过线路<i>v</i>的路径集合。</p>
                </div>
                <div class="p1">
                    <p id="95">第二层优化过程在第一层优化计算结果的基础上进行,主要从系统安全性角度出发,以提高安全裕度为目标进行调整。目标函数式(7)可以分为2个部分:第一部分为断面裕度系数<i>α</i>乘以断面过载线路裕度之和;第二部分为剩余线路裕度系数<i>β</i>乘以系统中非过载线路的裕度之和。考虑到某些断面线路已经过载运行一段时间,跳闸风险较高,一旦跳闸将立刻影响断面甚至系统的整体安全性能。因此,保证过载断面安全裕度需求更为迫切。据此形成裕度系数<i>α</i>和<i>β</i>,且<i>α</i>≥<i>β</i>。线路裕度取调整后线路功率输送裕量与线路最大功率输送容量的比值。由于过载线路需要考虑保护的动作情况,故第一部分额外补充乘法因子(1-<i>x</i><sub><i>w</i></sub>),以确保保护动作时不考虑该开断线路裕度,保护不动作时可考虑开断线路裕度。即当某条过载线路保护动作值为1时,该线路将不在第二层优化目标函数考虑范围内。</p>
                </div>
                <div class="p1">
                    <p id="96">步骤5:依据上述两层优化计算的求解结果进行调整。每次调整过后,控制系统将重新回到潮流监测环节,继续监测并确保系统的安全稳定运行。</p>
                </div>
                <h3 id="97" name="97" class="anchor-tag"><b>4</b> 混合变量优化求解</h3>
                <div class="p1">
                    <p id="98">本文所构造的递进式双目标优化模型包含连续变量(控制量)及离散变量(保护动作量),且目标函数及约束条件中均含有两者的乘积形式,故本节针对混合变量非线性规划问题进行优化求解。依据变量性质的不同,采用内外环嵌套式求解方法进行优化处理<citation id="168" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。外环针对离散变量进行处理,内环则采用单纯形法对连续变量进行迭代优化。优化计算过程中,需要采用嵌套式求解算法对两层优化目标分别求解。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99">1)离散变量外环处理过程</h4>
                <div class="p1">
                    <p id="100">在外环处理过程中,构造所有可能存在的<i>X</i>。实际工程中,过载线路数目往往较少,故通常采用枚举法可覆盖所有离散变量的取值形式。在某些极端情况下,系统中存在较多的过载线路及过载断面,此时可基于文献<citation id="169" type="reference">[<a class="sup">17</a>]</citation>的研究内容,采用二进制遗传算法进行迭代求解。</p>
                </div>
                <div class="p1">
                    <p id="101">由于外环离散变量取值仅限于0和1这2个数值,故离散变量集合可直接构成遗传算法基因组并良好地适应遗传算法中父子代的迭代进化过程。在遗传算法搜索过程中,首先通过离散变量的不同取值,构造遗传算法的初始群体如下:</p>
                </div>
                <div class="p1">
                    <p id="102"><i>X</i><sub><i>s</i></sub>={<i>x</i><sub>1</sub>,<i>x</i><sub>2</sub>,…,<i>x</i><sub><i>n</i></sub>}      (8)</p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>n</i>为过载线路数目;<i>s</i>=1,2,…,<i>m</i>,<i>m</i>为初始个体数目。依据保护动作量取值约束,保留可行个体,并对应进入内环嵌套优化过程。基于内环得到的优化结果,通过选择、交叉、变异过程,形成外环子代群体。当目标函数值或迭代次数达到最大时,外环优化过程终止,整体优化过程终止。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104">2)连续变量内环迭代优化</h4>
                <div class="p1">
                    <p id="105">当外环中某一个体<i>X</i><sub><i>s</i></sub>取值确定后,原非线性问题中仅剩余连续变量(节点控制量)。此时,采用单纯形法对目标函数进行求解<citation id="170" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。构造标准型,并由入基离基过程对连续变量进行迭代规划。当获得最优解或迭代次数达到最大时,内环规划求解过程结束,返回至外环处理过程。嵌套式规划求解的具体流程如图4所示。</p>
                </div>
                <div class="area_img" id="106">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919017_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 规划求解流程" src="Detail/GetImg?filename=images/DLXT201919017_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 规划求解流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919017_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Flow chart of programming solution</b></p>

                </div>
                <div class="p1">
                    <p id="107">由上述流程可知,本文所提的保护控制协调策略严格按照发电机、负荷、线路的有功功率约束进行优化计算,且充分考虑过负荷保护动作与不动作两种情况进行调整。经优化计算发现保护无须动作时,由于事先选取的控制节点动作时间不大于线路热稳定极限时间,因此可以确保在线路过热损坏(保护动作跳闸)前,控制措施可靠降低线路功率至安全范围内。经优化计算发现保护需要动作时,为避免保护控制装置动作次序混乱造成非期望后果,制定保护、控制协调配合方式如下:判断当前运行状况下,过负荷保护直接跳闸是否会引起其余线路过载。如果引起过载,则保护保持原动作时间不变,控制装置先行调整。由于过负荷保护动作时间按线路热稳定极限时间整定,故可以保证控制装置动作时间小于保护动作时间。控制装置调整完毕后,保护装置再行跳闸;如果未引起过载,则可以适当缩短过负荷保护动作时间,加速保护跳闸。</p>
                </div>
                <h3 id="108" name="108" class="anchor-tag"><b>5</b> 算例分析</h3>
                <div class="p1">
                    <p id="109">如图5所示,以中国某地区部分电网为例进行分析。利用PSASP进行系统仿真建模,并利用MATLAB进行目标构造及保护控制优化求解。</p>
                </div>
                <div class="area_img" id="110">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919017_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 某地区电网" src="Detail/GetImg?filename=images/DLXT201919017_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 某地区电网</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919017_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Power grid of a certain region</b></p>

                </div>
                <div class="p1">
                    <p id="111">虚线截面处线路构成一组功率输送断面。某两条联络线L4-1和L4-2先后意外断线。对断线后的不同过载情况进行讨论。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112">1)场景1:</h4>
                <div class="p1">
                    <p id="113">假设断面线路L5和L6的功率上升越限,此时各线路上的有功功率及最大可承载功率如表1所示。设网络中发电机、负荷节点的有功出力(吸收)情况及可调整量如附录A表A1所示。经热稳定极限时间判断,系统中的发电机及负荷节点均满足时间要求。保护控制流程启动。</p>
                </div>
                <div class="area_img" id="114">
                    <p class="img_tit"><b>表1 场景1线路有功功率及最大可承载功率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Active power and maximum power capacity of transmission lines in case 1</b></p>
                    <p class="img_note"></p>
                    <table id="114" border="1"><tr><td><br />线路</td><td>有功功率</td><td>最大可承<br />载功率</td><td>线路</td><td>有功功率</td><td>最大承载<br />功率</td></tr><tr><td><br /> L1</td><td>1.48</td><td>2.11</td><td>L7</td><td>1.30</td><td>1.85</td></tr><tr><td><br /> L2</td><td>1.48</td><td>2.11</td><td>L8</td><td>1.30</td><td>1.85</td></tr><tr><td><br /> L3</td><td>1.41</td><td>2.01</td><td>L9</td><td>2.24</td><td>3.20</td></tr><tr><td><br /> L4-1/2</td><td></td><td></td><td>L10</td><td>3.22</td><td>4.60</td></tr><tr><td><br /> L5</td><td>4.05</td><td>3.86</td><td>L11</td><td>2.40</td><td>3.43</td></tr><tr><td><br /> L6</td><td>4.05</td><td>3.86</td><td>L12</td><td>2.40</td><td>3.43</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="115">依据潮流追踪算法,从各个发电节点出发,顺功率流动方向,进行路径剥离。路径剥离结果如附录A表A2所示。若使功率恢复到线路承受范围内,则每条线路功率应分别减少0.19(标幺值)。设各路径的功率调整量分别为Δ<i>P</i><sub><i>i</i></sub>,其中<i>i</i>=1,2,…,25为路径编号。设过载线路L5和L6的保护动作因子分别为<i>x</i><sub>5</sub>和<i>x</i><sub>6</sub>。考虑断面安全性能,令<i>α</i>=1.5,<i>β</i>=1。采用MATLAB对该问题进行求解。</p>
                </div>
                <div class="p1">
                    <p id="116">根据优化调整结果得:发电机G1功率降低2.71(标幺值),发电机G2功率提升1.3,发电机G3功率提升1.41。调整结束后,网络中线路功率变化量如表2所示。</p>
                </div>
                <div class="area_img" id="117">
                    <p class="img_tit"><b>表2 场景1线路有功功率变化量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Active power variation of lines in case 1</b></p>
                    <p class="img_note"></p>
                    <table id="117" border="1"><tr><td><br />线路</td><td>有功功率<br />变化量</td><td>是否过载</td><td>线路</td><td>有功功率<br />变化量</td><td>是否过载</td></tr><tr><td><br /> L1</td><td>0</td><td>否</td><td>L7</td><td>-1.3</td><td>否</td></tr><tr><td><br /> L2</td><td>0</td><td>否</td><td>L8</td><td>-1.3</td><td>否</td></tr><tr><td><br /> L3</td><td>-1.41</td><td>否</td><td>L9</td><td>0</td><td>否</td></tr><tr><td><br /> L4</td><td></td><td>否</td><td>L10</td><td>0</td><td>否</td></tr><tr><td><br /> L5</td><td>-1.36</td><td>否</td><td>L11</td><td>0</td><td>否</td></tr><tr><td><br /> L6</td><td>-1.36</td><td>否</td><td>L12</td><td>0</td><td>否</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="118">调整结果满足控制需求,调整后过载线路功率明显降低,线路有功功率恢复至2.69(标幺值),低于线路最大可承载功率。功率变化较大的线路为L3,L7和L8。经分析可知,这些线路电源端构成较为单一,即从发电机G1向负荷区域供电。在断面系数高于非断面系数时,断面功率流发生显著下降,断面下游区域线路同样受到较为明显的影响。调整后的裕度目标函数计算结果为6.293,负荷区所需功率由发电机G1提供变为由发电机G2和G3提供。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119">2)场景2:</h4>
                <div class="p1">
                    <p id="120">假设断面线路L5和L6的功率上升,但只有线路L5线路功率越限。各线路上的有功功率及最大可承载功率如表3所示。</p>
                </div>
                <div class="area_img" id="121">
                    <p class="img_tit"><b>表3 场景2线路有功功率及最大可承载功率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Active power and maximum power capacity of transmission lines in case 2</b></p>
                    <p class="img_note"></p>
                    <table id="121" border="1"><tr><td><br />线路</td><td>有功功率</td><td>最大可承<br />载功率</td><td>线路</td><td>有功功率</td><td>最大承载<br />功率</td></tr><tr><td><br /> L1</td><td>1.48</td><td>2.11</td><td>L7</td><td>1.30</td><td>1.85</td></tr><tr><td><br /> L2</td><td>1.48</td><td>2.11</td><td>L8</td><td>1.30</td><td>1.85</td></tr><tr><td><br /> L3</td><td>1.41</td><td>2.01</td><td>L9</td><td>2.24</td><td>3.20</td></tr><tr><td><br /> L4-1/2</td><td></td><td></td><td>L10</td><td>3.22</td><td>4.60</td></tr><tr><td><br /> L5</td><td>4.05</td><td>3.86</td><td>L11</td><td>2.40</td><td>3.43</td></tr><tr><td><br /> L6</td><td>4.05</td><td>8.00</td><td>L12</td><td>2.40</td><td>3.43</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="122">设网络中发电机、负荷节点的有功出力(吸收)情况及可调整量如附录A表A3所示。以负荷损失量最小为目标构造目标函数及约束条件。</p>
                </div>
                <div class="p1">
                    <p id="123">计算结果切负荷量为0,线路保护动作。最终控制方案为:发电机G1功率降低0.1(标幺值),发电机G2功率提升0.1,过载线路L5保护动作跳闸。调整结束后,线路L6有功功率增加3.95,线路L7和L8功率分别降低0.1。各线路功率回到安全范围内。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124">3)场景3:</h4>
                <div class="p1">
                    <p id="125">假设某种极端运行情况下,输电线路L1,L2,L5,L6,L7,L8,L11和L12的功率均越限。各线路上的有功功率及最大可承载功率见表4。</p>
                </div>
                <div class="area_img" id="126">
                    <p class="img_tit">表4 场景3线路有功功率及最大可承载功率 <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Active power and maximum power capacity of transmission lines in case 3</b></p>
                    <p class="img_note"></p>
                    <table id="126" border="1"><tr><td><br />线路</td><td>有功功率</td><td>最大可承<br />载功率</td><td>线路</td><td>有功功率</td><td>最大可承<br />载功率</td></tr><tr><td><br /> L1</td><td>1.48</td><td>1.40</td><td>L7</td><td>1.30</td><td>1.10</td></tr><tr><td><br /> L2</td><td>1.48</td><td>1.40</td><td>L8</td><td>1.30</td><td>1.10</td></tr><tr><td><br /> L3</td><td>1.41</td><td>2.01</td><td>L9</td><td>2.24</td><td>3.20</td></tr><tr><td><br /> L4-1/2</td><td></td><td></td><td>L10</td><td>3.22</td><td>4.60</td></tr><tr><td><br /> L5</td><td>4.05</td><td>3.86</td><td>L11</td><td>2.40</td><td>2.20</td></tr><tr><td><br /> L6</td><td>4.05</td><td>3.86</td><td>L12</td><td>2.40</td><td>2.20</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="127">根据优化调整结果得:发电机G1功率降低0.56(标幺值),负荷P1切除0.16,负荷P3切除0.4。调整结束后,网络中线路功率变化量如表5所示,线路过载情况消失。</p>
                </div>
                <div class="area_img" id="128">
                    <p class="img_tit"><b>表5 场景3线路有功功率变化量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Active power variation of lines in case 3</b></p>
                    <p class="img_note"></p>
                    <table id="128" border="1"><tr><td><br />线路</td><td>有功功率<br />变化量</td><td>是否过载</td><td>线路</td><td>有功功率<br />变化量</td><td>是否过载</td></tr><tr><td><br /> L1</td><td>-0.08</td><td>否</td><td>L7</td><td>-0.40</td><td>否</td></tr><tr><td><br /> L2</td><td>-0.08</td><td>否</td><td>L8</td><td>-0.40</td><td>否</td></tr><tr><td><br /> L3</td><td>-0.16</td><td>否</td><td>L9</td><td>-0.16</td><td>否</td></tr><tr><td><br /> L4</td><td></td><td>否</td><td>L10</td><td>0</td><td>否</td></tr><tr><td><br /> L5</td><td>-0.28</td><td>否</td><td>L11</td><td>-0.20</td><td>否</td></tr><tr><td><br /> L6</td><td>-0.28</td><td>否</td><td>L12</td><td>-0.20</td><td>否</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="129" name="129">4)与其他控制策略的对比分析</h4>
                <div class="p1">
                    <p id="130">将场景1下发电机出力调整方案与文献<citation id="171" type="reference">[<a class="sup">15</a>]</citation>中控制方案进行对比。文献<citation id="172" type="reference">[<a class="sup">15</a>]</citation>的控制思路为:首先获取发电机及负荷对线路的占用率,按占用比例切机、切负荷,最后对所切负荷进行可行的负荷转带。将2种调整方法进行对比,对比结果如表6所示。</p>
                </div>
                <div class="area_img" id="131">
                    <p class="img_tit"><b>表6 场景1下2种控制方法对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 6 Comparison of two control methods in case 1</b></p>
                    <p class="img_note"></p>
                    <table id="131" border="1"><tr><td><br />控制方法</td><td>G1</td><td>G2</td><td>G3</td><td>P4</td><td>是否<br />过载</td></tr><tr><td><br /> 文献[15]<br />控制策略</td><td>下调0.38</td><td>上调0.061</td><td>上调0.066</td><td>切除0.253</td><td>否</td></tr><tr><td><br /> 本文<br />控制策略</td><td>下调2.71</td><td>上调1.3</td><td>上调1.41</td><td></td><td>否</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="132">由表6中数据可知,在2种调整方式下,线路过载情况均消失。但本文所提方法与文献<citation id="173" type="reference">[<a class="sup">15</a>]</citation>中控制方法相比,最大限度地优化了减载量,避免了切除负荷0.253(标幺值)。与此同时,在本文控制方式下,系统中所有线路输送裕量均值为1.25(标幺值),过载线路在调整结束后具备1.17(标幺值)的有功输送裕量。在文献<citation id="174" type="reference">[<a class="sup">15</a>]</citation>所述控制方式下,系统中所有线路输送裕量均值为0.69(标幺值),过载线路刚刚回到功率输送极限。本文方法可有效降低过载线路有功功率,控制后过载线路及网络其余线路的平均功率裕量均高于文献<citation id="175" type="reference">[<a class="sup">15</a>]</citation>控制方案下的功率裕量。</p>
                </div>
                <div class="p1">
                    <p id="133">将场景2下的保护动作及发电机出力调整方案与文献<citation id="176" type="reference">[<a class="sup">10</a>]</citation>中方法进行对比。文献<citation id="177" type="reference">[<a class="sup">10</a>]</citation>的控制思路为:首先利用粒子群优化算法对发电机加出力总量和减出力总量以及切负荷总量进行优化,再按照分配系数分配发电机加出力总量、减出力总量和切负荷量。最终调整方案如表7所示。在2种调整方式下,线路过载情况均消失。由于文献<citation id="178" type="reference">[<a class="sup">10</a>]</citation>对发电机及负荷控制节点进行优化调整,无法考虑网络结构变化后的潮流分配及各线路分担情况,需切除0.09(标幺值)负荷以满足系统安全运行要求。</p>
                </div>
                <div class="area_img" id="134">
                    <p class="img_tit"><b>表7 场景2下2种控制方法对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 7 Comparison of two control methods in case 2</b></p>
                    <p class="img_note"></p>
                    <table id="134" border="1"><tr><td><br />控制方法</td><td>G1</td><td>G2</td><td>P4</td><td>是否过载</td></tr><tr><td><br /> 文献[10]控制策略</td><td>下调0.19</td><td>上调0.1</td><td>切除0.09</td><td>否</td></tr><tr><td><br /> 本文控制策略</td><td>下调0.1</td><td>上调0.1</td><td></td><td>否</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="135">采用本文所提方法进行保护与控制的协调优化,考虑保护动作的路径潮流变化情况及网络线路裕量,避免了不必要的负荷损失。</p>
                </div>
                <div class="p1">
                    <p id="136">将场景3下的发电机及负荷控制方案与文献<citation id="179" type="reference">[<a class="sup">15</a>]</citation>中方法进行对比。把文献<citation id="180" type="reference">[<a class="sup">15</a>]</citation>控制思路应用于场景3中,由潮流追踪算法可获得各台机组对过载线路的有功功率占用率。由于多组断面或输电线路发生过载,故直接对其上下游发电机及负荷进行切除。经计算可得,应用文献<citation id="181" type="reference">[<a class="sup">15</a>]</citation>中方法需切除负荷1.14(标幺值),是本文负荷切除量的2.04倍。由上述分析可知,采用本文所提方法可有效避免不必要的负荷切除。</p>
                </div>
                <h3 id="137" name="137" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="138">本文基于潮流追踪算法的研究基础,以源荷输电路径为基本单元,进行断面过载保护控制措施的优化调整。不同于以往的优化控制策略,本文将保护动作量作为待优化参数,与剥离后的源荷路径一起进行规划寻优。在寻优过程中,以功率回归安全范围为约束,综合考虑负荷损失情况及系统安全性能,构造双目标函数,并利用嵌套式优化算法进行求解计算。本研究针对有功功率进行路径剥离,并对保护控制方法进行优化分析。而在实际电力网络中,有功和无功功率相互耦合,系统结构参数复杂,存在柔性交流输电系统(FACTS)等传输功率控制设备,且过负荷保护动作时间设置较为保守,保护控制装置协调能力有限。如何考虑有功和无功功率间的相互影响,提高复杂系统中路径剥离的准确性,减小功率控制过程的误差;同时进一步挖掘线路过负荷运行潜力,延长保护动作时间,深化保护控制措施的协调配合,将是下一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="139">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="182" name="182" class="anchor-tag">附录A</h3>
                <div class="area_img" id="183">
                                            <p class="img_tit">
                                                表A1场景1中机组有功出力及负荷有功吸收量
                                                
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919017_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919017_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919017_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1场景1中机组有功出力及负荷有功吸收量" src="Detail/GetImg?filename=images/DLXT201919017_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="184">
                                            <p class="img_tit">
                                                表A2源荷路径剥离结果
                                                
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919017_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919017_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919017_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2源荷路径剥离结果" src="Detail/GetImg?filename=images/DLXT201919017_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="185">
                                            <p class="img_tit">
                                                表A3场景2中机组有功出力及负荷有功吸收量
                                                
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919017_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919017_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919017_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3场景2中机组有功出力及负荷有功吸收量" src="Detail/GetImg?filename=images/DLXT201919017_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="186">
                                            <p class="img_tit">
                                                表A4场景3中机组有功出力及负荷有功吸收量
                                                
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919017_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919017_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919017_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4场景3中机组有功出力及负荷有功吸收量" src="Detail/GetImg?filename=images/DLXT201919017_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201906004&amp;v=MTQ0MzR6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzc3S0lTSFRlckc0SDlqTXFZOUZZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘豫航,黄少伟,梅生伟,等.基于序列模式挖掘的电力系统连锁故障模式分析方法[J].电力系统自动化,2019,43(6):34-46.DOI:10.7500/AEPS20180528009.LIU Yuhang,HUANG Shaowei,MEI Shengwei,et al.Analysis on pattern of power system cascading failure based on sequential pattern mining [J].Automation of Electric Power Systems,2019,43(6):34-46.DOI:10.7500/AEPS 20180528009.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822010&amp;v=MjgxMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XNzdLSVNIVGVyRzRIOW5Pclk5RVpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李文博,朱元振,刘玉田.交直流混联系统连锁故障搜索模型及故障关联分析[J].电力系统自动化,2018,42(22):59-72.DOI:10.7500/AEPS20180210001.LI Wenbo,ZHU Yuanzhen,LIU Yutian.Search model and correlation analysis for cascading failures in AC/DC hybrid power system[J].Automation of Electric Power Systems,2018,42(22):59-72.DOI:10.7500/AEPS20180210001.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201328020&amp;v=MTY2NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XNzdLUHlyUGJiRzRIOUxPcDQ5SFpJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 周泽昕,王兴国,杜丁香,等.过负荷状态下保护与稳定控制协调策略[J].中国电机工程学报,2013,33(28):146-153.ZHOU Zexin,WANG Xingguo,DU Dingxiang,et al.A coordination strategy between relay protection and stability control under overload conditions[J].Proceedings of the CSEE,2013,33(28):146-153.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200716004&amp;v=MDU2NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzc3S1B5clBiYkc0SHRiTnFZOUZZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 徐慧明,毕天姝,黄少锋.计及暂态过程的多支路切除潮流转移识别算法研究[J].中国电机工程学报,2007,27(6):24-30.XU Huiming,BI Tianshu,HUANG Shaofeng.Flow transferring identification algorithm for multi-branches removal event with consideration of transient phenomena[J].Proceedings of the CSEE,2007,27(6):24-30.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201106024&amp;v=MjgzOTVIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc3N0tJVHJCZmJHNEg5RE1xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 潘莉丽,刘建华.电网结构发生变化时潮流转移的快速识别[J].电网技术,2011,35(6):118-121.PAN Lili,LIU Jianhua.Fast recognition of power flow transferring under change of power network topology[J].Power System Technology,2011,35(6):118-121.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1013315805.nh&amp;v=MjAxOTlHRnJDVVI3cWZadVpzRnlubVc3N0tWRjI2SGJDNUc5bk1xcEViUElRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李刚.输电断面安全保护与防连锁过载控制策略研究[D].北京:华北电力大学,2013.LI Gang.Research on transmission section security protection and preventing cascading overload control strategy[D].Beijing:North China Electric Power University,2013.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESCDA381A1F7DFCB543F2B501020253A68&amp;v=MjI0ODk3ZVhOTHlYQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJ1M3dhbz1OaWZPZmNETWI5TEVydjVFRXV4N2VnOUx5aElRbkQwUFRYL2pyQkExZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> LI B,SANSAVINI G.Effective multi-objective selection of inter-subnetwork power shifts to mitigate cascading failures[J].Electric Power System Research,2016,134:114-125.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=New design of intelligent load shedding algorithm based on critical line overloads to reduce network cascading failure risks">

                                <b>[8]</b> MAJIDI M,AGHAMOHAMMADI M R,MANBACHI M.New design of intelligent load shedding algorithm based on critical line overloads to reduce network cascading failure risks[J].Turkish Journal of Electrical Engineering &amp; Computer Sciences,2014,22(6):1395-1409.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703007&amp;v=MTkwNzg3S0lTSFRlckc0SDliTXJJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 牟颖,张保会,薄志谦.防止输电断面连锁过载的快速控制算法[J].电力系统自动化,2017,41(3):39-45.DOI:10.7500/AEPS20160710004.MU Ying,ZHANG Baohui,BO Zhiqian.Fast control algorithm for preventing cascading overload on transmission section[J].Automation of Electric Power Systems,2017,41(3):39-45.DOI:10.7500/AEPS20160710004.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201018005&amp;v=MjkwMjl1WnNGeW5tVzc3S0lTSFRlckc0SDlITnA0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 姜臻,苗世洪,刘沛,等.一种基于粒子群优化算法的转移潮流控制策略[J].电力系统自动化,2010,34(18):16-20.JIANG Zhen,MIAO Shihong,LIU Pei,et al.A particle swarm optimization based power flow transferring control strategy [J].Automation of Electric Power Systems,2010,34(18):16-20.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201013006&amp;v=MTg4ODU3cWZadVpzRnlubVc3N0tQeXJQYmJHNEg5SE5ySTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王菲,余贻鑫,刘艳丽.基于安全域的电网最小切负荷计算方法[J].中国电机工程学报,2010,30(13):28-33.WANG Fei,YU Yixin,LIU Yanli.Minimum load-shedding calculation approach based on the security region in the power grid[J].Proceedings of the CSEE,2010,30(13):28-33.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201609024&amp;v=MTU1MjFyQ1VSN3FmWnVac0Z5bm1XNzdLSVNIUmZiRzRIOWZNcG85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王韶,刘沛铮,董光德,等.基于复杂网络理论计及校正控制的电力系统连锁故障模型[J].电力自动化设备,2016,36(9):162-168.WANG Shao,LIU Peizheng,DONG Guangde,et al.Power system cascading failure model based on complex network theory with consideration of corrective control[J].Electric Power Automation Equipment,2016,36(9):162-168.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802001&amp;v=MDE4NjNUZXJHNEg5bk1yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc3N0tJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 熊小伏.电气设备主动保护与控制概念及功能架构[J].电力系统自动化,2018,42(2):1-10.DOI:10.7500/AEPS 20170625002.XIONG Xiaofu.Conception and architecture of pro-active protection and control for power equipment[J].Automation of Electric Power Systems,2018,42(2):1-10.DOI:10.7500/AEPS20170625002.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822002&amp;v=MTQzNTNZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzc3S0lTSFRlckc0SDluT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈国平,李明节,许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping,LI Mingjie,XU Tao.System protection and key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201302019&amp;v=MTc0NTVtVzc3S0lUckJmYkc0SDlMTXJZOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 任建文,李莎,严敏敏,等.基于潮流跟踪算法的线路过负荷紧急控制策略[J].电网技术,2013,37(2):392-397.REN Jianwen,LI Sha,YAN Minmin,et al.Emergency control strategy for line overload based on power flow tracing algorithm[J].Power System Technology,2013,37(2):392-397.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201010008&amp;v=MDQ2OTJyNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc3N0tQeXJQYmJHNEg5SE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 程临燕,张保会,郝治国,等.基于线路功率组成的关键输电断面快速搜索[J].中国电机工程学报,2010,30(10):50-56.CHENG Linyan,ZHANG Baohui,HAO Zhiguo,et al.Fast search for key transmission section based on power component of line[J].Proceedings of the CSEE,2010,30(10):50-56.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYH201412009&amp;v=MDk4NzdCdEdGckNVUjdxZlp1WnNGeW5tVzc3S0x6N1Nackc0SDlYTnJZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 林越峰,蒋达,杜文莉.一种求解混合整数非线性规划问题的混合优化方法[J].计算机与应用化学,2014,31(12):1447-1451.LIN Yuefeng,JIANG Da,DU Wenli.A novel hybrid algorithm for solving mixed integer nonlinear programming problem[J].Computers and Applied Chemistry,2014,31(12):1447-1451.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XDJZ201812312&amp;v=MTEwNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc3N0tQU25CZExHNEg5bk5yWXhFWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 鄢丽.浅析单纯形法的矩阵计算[J].现代经济信息,2018(12):387-388.YAN Li.A brief analysis of matrix computation of simplex method[J].Modern Economic Information,2018(12):387-388.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919017" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919017&amp;v=MDc5NzVtVzc3TElTSFRlckc0SDlqTnBvOUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

