

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136441579162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919018%26RESULT%3d1%26SIGN%3dcmb0XY3Ksk0x4FyO2J5NTYKw9IE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919018&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919018&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919018&amp;v=MTMyMTNvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzd6TElTSFRlckc0SDlqTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#47" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;1&lt;/b&gt; 低电流注入方法 "><b>1</b> 低电流注入方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;1.1&lt;/b&gt; 直驱风力发电并网系统"><b>1.1</b> 直驱风力发电并网系统</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;1.2&lt;/b&gt; 特征信号的产生原理"><b>1.2</b> 特征信号的产生原理</a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;1.3&lt;/b&gt; 选取注入持续时间"><b>1.3</b> 选取注入持续时间</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;1.4&lt;/b&gt; 注入低电流时序"><b>1.4</b> 注入低电流时序</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#78" data-title="&lt;b&gt;2&lt;/b&gt; 故障性质识别方法 "><b>2</b> 故障性质识别方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#80" data-title="&lt;b&gt;2.1&lt;/b&gt; 故障性质识别实现算法"><b>2.1</b> 故障性质识别实现算法</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;2.2&lt;/b&gt; 自适应重合闸方案"><b>2.2</b> 自适应重合闸方案</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="3 仿真验证 ">3 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#88" data-title="&lt;b&gt;3.1&lt;/b&gt; 系统建模"><b>3.1</b> 系统建模</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;3.2&lt;/b&gt; 注入期间的电力电子器件和线路电气特征"><b>3.2</b> 注入期间的电力电子器件和线路电气特征</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;3.3&lt;/b&gt; 永久性故障"><b>3.3</b> 永久性故障</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;3.4&lt;/b&gt; 瞬时性故障重合仿真"><b>3.4</b> 瞬时性故障重合仿真</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#100" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#135" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;图1 风电场并网示意图&lt;/b&gt;"><b>图1 风电场并网示意图</b></a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;图2 风机全功率变流器控制策略&lt;/b&gt;"><b>图2 风机全功率变流器控制策略</b></a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;图3 低电流注入策略示意图&lt;/b&gt;"><b>图3 低电流注入策略示意图</b></a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;图4 不同故障类型的注入电流特征&lt;/b&gt;"><b>图4 不同故障类型的注入电流特征</b></a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;图5 电容放电等效电路&lt;/b&gt;"><b>图5 电容放电等效电路</b></a></li>
                                                <li><a href="#137" data-title="图A1瞬时性故障的重合闸时间序列">图A1瞬时性故障的重合闸时间序列</a></li>
                                                <li><a href="#138" data-title="图A2自适应重合闸方案">图A2自适应重合闸方案</a></li>
                                                <li><a href="#140" data-title="图A3注入时的电力电子器件电气特征">图A3注入时的电力电子器件电气特征</a></li>
                                                <li><a href="#142" data-title="图A4注入时的线路电气特征">图A4注入时的线路电气特征</a></li>
                                                <li><a href="#143" data-title="表A1不同故障类型下的电流积分结果">表A1不同故障类型下的电流积分结果</a></li>
                                                <li><a href="#144" data-title="图A5不同过渡电阻下的注入电流">图A5不同过渡电阻下的注入电流</a></li>
                                                <li><a href="#145" data-title="表A2不同故障距离下的电流积分结果">表A2不同故障距离下的电流积分结果</a></li>
                                                <li><a href="#147" data-title="图A6自适应重合闸仿真波形图">图A6自适应重合闸仿真波形图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 朱瑛,高云波,臧海祥,等.风电机组输出功率平滑技术综述[&lt;i&gt;J&lt;/i&gt;].电力系统自动化,2018,42(18):182-191.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt; 20180105004.&lt;i&gt;ZHU Ying&lt;/i&gt;,&lt;i&gt;GAO Yunbo&lt;/i&gt;,&lt;i&gt;ZANG Haixiang&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Review of output power smoothing technologies for wind turbine&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;,2018,42(18):182-191.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20180105004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818026&amp;v=MDI2NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMSVNIVGVyRzRIOW5OcDQ5SFlvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         朱瑛,高云波,臧海祥,等.风电机组输出功率平滑技术综述[&lt;i&gt;J&lt;/i&gt;].电力系统自动化,2018,42(18):182-191.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt; 20180105004.&lt;i&gt;ZHU Ying&lt;/i&gt;,&lt;i&gt;GAO Yunbo&lt;/i&gt;,&lt;i&gt;ZANG Haixiang&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Review of output power smoothing technologies for wind turbine&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;,2018,42(18):182-191.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20180105004.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 边晓燕,丁炀,买坤,等.海上风电场经&lt;i&gt;VSC&lt;/i&gt;-&lt;i&gt;HVDC&lt;/i&gt;并网的次同步振荡与抑制[&lt;i&gt;J&lt;/i&gt;].电力系统自动化,2018,42(17):25-39.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20170703003.&lt;i&gt;BIAN Xiaoyan&lt;/i&gt;,&lt;i&gt;DING Yang&lt;/i&gt;,&lt;i&gt;MAI Kun&lt;/i&gt;,&lt;i&gt;et&lt;/i&gt;,&lt;i&gt;al&lt;/i&gt;.&lt;i&gt;Subsynchronous oscillation caused by grid&lt;/i&gt;-&lt;i&gt;connection of offshore wind farm through VSC&lt;/i&gt;-&lt;i&gt;HVDC and its mitigation&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;,2018,42(17):25-39.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20170703003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817004&amp;v=MjY4MTlMSVNIVGVyRzRIOW5OcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         边晓燕,丁炀,买坤,等.海上风电场经&lt;i&gt;VSC&lt;/i&gt;-&lt;i&gt;HVDC&lt;/i&gt;并网的次同步振荡与抑制[&lt;i&gt;J&lt;/i&gt;].电力系统自动化,2018,42(17):25-39.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20170703003.&lt;i&gt;BIAN Xiaoyan&lt;/i&gt;,&lt;i&gt;DING Yang&lt;/i&gt;,&lt;i&gt;MAI Kun&lt;/i&gt;,&lt;i&gt;et&lt;/i&gt;,&lt;i&gt;al&lt;/i&gt;.&lt;i&gt;Subsynchronous oscillation caused by grid&lt;/i&gt;-&lt;i&gt;connection of offshore wind farm through VSC&lt;/i&gt;-&lt;i&gt;HVDC and its mitigation&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;,2018,42(17):25-39.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20170703003.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 张丽英,叶廷路,辛耀中,等.大规模风电接入电网的相关问题及措施[&lt;i&gt;J&lt;/i&gt;].中国电机工程学报,2010,30(25):1-9.&lt;i&gt;ZHANG Liying&lt;/i&gt;,&lt;i&gt;YE Tinglu&lt;/i&gt;,&lt;i&gt;XIN Yaozhong&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Problems and measures of power grid accommodating large scale wind power&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSEE&lt;/i&gt;,2010,30(25):1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201025002&amp;v=Mjc3NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzd6TFB5clBiYkc0SDlIT3FvOUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         张丽英,叶廷路,辛耀中,等.大规模风电接入电网的相关问题及措施[&lt;i&gt;J&lt;/i&gt;].中国电机工程学报,2010,30(25):1-9.&lt;i&gt;ZHANG Liying&lt;/i&gt;,&lt;i&gt;YE Tinglu&lt;/i&gt;,&lt;i&gt;XIN Yaozhong&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Problems and measures of power grid accommodating large scale wind power&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSEE&lt;/i&gt;,2010,30(25):1-9.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 李明浩.风电场接入的高压输电线路保护及重合闸方式研究[&lt;i&gt;D&lt;/i&gt;].天津:天津大学,2016.&lt;i&gt;LI Minghao&lt;/i&gt;.&lt;i&gt;Research on the protection and reclosing of high voltage transmission line integrated with wind farms&lt;/i&gt;[&lt;i&gt;D&lt;/i&gt;].&lt;i&gt;Tianjin&lt;/i&gt;:&lt;i&gt;Tianjin University&lt;/i&gt;,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017128339.nh&amp;v=Mjg4ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMVkYyNkdiSzZGdExQcHBFYlBJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         李明浩.风电场接入的高压输电线路保护及重合闸方式研究[&lt;i&gt;D&lt;/i&gt;].天津:天津大学,2016.&lt;i&gt;LI Minghao&lt;/i&gt;.&lt;i&gt;Research on the protection and reclosing of high voltage transmission line integrated with wind farms&lt;/i&gt;[&lt;i&gt;D&lt;/i&gt;].&lt;i&gt;Tianjin&lt;/i&gt;:&lt;i&gt;Tianjin University&lt;/i&gt;,2016.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 何世恩,姚旭,徐善飞.大规模风电接入对继电保护的影响与对策[&lt;i&gt;J&lt;/i&gt;].电力系统保护与控制,2013,41(1):21-27.&lt;i&gt;HE Shien&lt;/i&gt;,&lt;i&gt;YAO Xu&lt;/i&gt;,&lt;i&gt;XU Shanfei&lt;/i&gt;.&lt;i&gt;Impacts of large&lt;/i&gt;-&lt;i&gt;scale wind power integration on relay protection and countermeasures&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Protection and Control&lt;/i&gt;,2013,41(1):21-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201301008&amp;v=MTMzMTlMTHluYWViRzRIOUxNcm85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         何世恩,姚旭,徐善飞.大规模风电接入对继电保护的影响与对策[&lt;i&gt;J&lt;/i&gt;].电力系统保护与控制,2013,41(1):21-27.&lt;i&gt;HE Shien&lt;/i&gt;,&lt;i&gt;YAO Xu&lt;/i&gt;,&lt;i&gt;XU Shanfei&lt;/i&gt;.&lt;i&gt;Impacts of large&lt;/i&gt;-&lt;i&gt;scale wind power integration on relay protection and countermeasures&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Protection and Control&lt;/i&gt;,2013,41(1):21-27.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 杨莉,李凤婷.三相重合闸在风电场联络线的适应性分析[&lt;i&gt;J&lt;/i&gt;].电力电容器与无功补偿,2017,38(2):160-165.&lt;i&gt;YANG Li&lt;/i&gt;,&lt;i&gt;LI Fengting&lt;/i&gt;.&lt;i&gt;Adaptability analysis of three&lt;/i&gt;-&lt;i&gt;phase reclosing in wind farm tie line&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power Capacitor&lt;/i&gt; &amp;amp; &lt;i&gt;Reactive Power Compensation&lt;/i&gt;,2017,38(2):160-165." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDY201702029&amp;v=MTU3NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMSVNIUGQ3RzRIOWJNclk5SGJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         杨莉,李凤婷.三相重合闸在风电场联络线的适应性分析[&lt;i&gt;J&lt;/i&gt;].电力电容器与无功补偿,2017,38(2):160-165.&lt;i&gt;YANG Li&lt;/i&gt;,&lt;i&gt;LI Fengting&lt;/i&gt;.&lt;i&gt;Adaptability analysis of three&lt;/i&gt;-&lt;i&gt;phase reclosing in wind farm tie line&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power Capacitor&lt;/i&gt; &amp;amp; &lt;i&gt;Reactive Power Compensation&lt;/i&gt;,2017,38(2):160-165.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 宋少群,付超,张兰英,等.风电场并网联络线重合闸的合理配合方式[&lt;i&gt;J&lt;/i&gt;].电力系统自动化,2010,34(20):77-79.&lt;i&gt;SONG Shaoqun&lt;/i&gt;,&lt;i&gt;FU Chao&lt;/i&gt;,&lt;i&gt;ZHANG Lanying&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;A coordination method of reclosing relays for wind farm grid connection line&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;,2010,34(20):77-79." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201020016&amp;v=MDY2MDRlckc0SDlIT3I0OUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzd6TElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         宋少群,付超,张兰英,等.风电场并网联络线重合闸的合理配合方式[&lt;i&gt;J&lt;/i&gt;].电力系统自动化,2010,34(20):77-79.&lt;i&gt;SONG Shaoqun&lt;/i&gt;,&lt;i&gt;FU Chao&lt;/i&gt;,&lt;i&gt;ZHANG Lanying&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;A coordination method of reclosing relays for wind farm grid connection line&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;,2010,34(20):77-79.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 黄仁谋,关哲,袁欢,等.大规模风电联络线重合闸方式研究[&lt;i&gt;J&lt;/i&gt;].智能电网,2015,3(10):961-966.&lt;i&gt;HUANG Renmou&lt;/i&gt;,&lt;i&gt;GUAN Zhe&lt;/i&gt;,&lt;i&gt;YUAN Huan&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Auto&lt;/i&gt;-&lt;i&gt;reclosing strategy for large&lt;/i&gt;-&lt;i&gt;scale wind farm transmission line&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Smart Grid&lt;/i&gt;,2015,3(10):961-966." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201510015&amp;v=MDEyNzJyNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc3ekxQeVBQZWJHNEg5VE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         黄仁谋,关哲,袁欢,等.大规模风电联络线重合闸方式研究[&lt;i&gt;J&lt;/i&gt;].智能电网,2015,3(10):961-966.&lt;i&gt;HUANG Renmou&lt;/i&gt;,&lt;i&gt;GUAN Zhe&lt;/i&gt;,&lt;i&gt;YUAN Huan&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Auto&lt;/i&gt;-&lt;i&gt;reclosing strategy for large&lt;/i&gt;-&lt;i&gt;scale wind farm transmission line&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Smart Grid&lt;/i&gt;,2015,3(10):961-966.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 李斌,李明浩,赵黎丽,等.风电场接入对高压送出线路重合闸的影响[&lt;i&gt;J&lt;/i&gt;].电力系统及其自动化学报,2015,27(12):23-29.&lt;i&gt;LI Bin&lt;/i&gt;,&lt;i&gt;LI Minghao&lt;/i&gt;,&lt;i&gt;ZHAO Lili&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Impact of wind farm integration on the reclosing of high&lt;/i&gt;-&lt;i&gt;voltage transmission lines&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSU&lt;/i&gt;-&lt;i&gt;EPSA&lt;/i&gt;,2015,27(12):23-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201512005&amp;v=MTc1ODFTSFJhckc0SDlUTnJZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzd6TEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李斌,李明浩,赵黎丽,等.风电场接入对高压送出线路重合闸的影响[&lt;i&gt;J&lt;/i&gt;].电力系统及其自动化学报,2015,27(12):23-29.&lt;i&gt;LI Bin&lt;/i&gt;,&lt;i&gt;LI Minghao&lt;/i&gt;,&lt;i&gt;ZHAO Lili&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Impact of wind farm integration on the reclosing of high&lt;/i&gt;-&lt;i&gt;voltage transmission lines&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSU&lt;/i&gt;-&lt;i&gt;EPSA&lt;/i&gt;,2015,27(12):23-29.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 刘浩芳,王增平,刘俊岭.带并补的超高压输电线路单相自适应重合闸新判据[&lt;i&gt;J&lt;/i&gt;].电力系统自动化,2007,31(24):62-66.&lt;i&gt;LIU Haofang&lt;/i&gt;,&lt;i&gt;WANG Zengping&lt;/i&gt;,&lt;i&gt;LIU Junling&lt;/i&gt;.&lt;i&gt;New criterion for single&lt;/i&gt;-&lt;i&gt;phase adaptive reclosure of shunt reactor compensated EHV transmission lines&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;,2007,31(24):62-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200724017&amp;v=MTU3NTh0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMSVNIVGVyRzRIdGJPcTQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘浩芳,王增平,刘俊岭.带并补的超高压输电线路单相自适应重合闸新判据[&lt;i&gt;J&lt;/i&gt;].电力系统自动化,2007,31(24):62-66.&lt;i&gt;LIU Haofang&lt;/i&gt;,&lt;i&gt;WANG Zengping&lt;/i&gt;,&lt;i&gt;LIU Junling&lt;/i&gt;.&lt;i&gt;New criterion for single&lt;/i&gt;-&lt;i&gt;phase adaptive reclosure of shunt reactor compensated EHV transmission lines&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;,2007,31(24):62-66.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 宋国兵,索南加乐,邵文权,等.带并联电抗器输电线路永久性故障的时域判别方法[&lt;i&gt;J&lt;/i&gt;].电力自动化设备,2009,29(7):22-27.&lt;i&gt;SONG Guobing&lt;/i&gt;,&lt;i&gt;SUONAN Jiale&lt;/i&gt;,&lt;i&gt;SHAO Wenquan&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Time&lt;/i&gt;-&lt;i&gt;domain method to identify permanent fault of transmission line with shunt reactor&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Electric Power Automation Equipment&lt;/i&gt;,2009,29(7):22-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200907004&amp;v=MTQzMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc3ekxJU0hSZmJHNEh0ak1xSTlGWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         宋国兵,索南加乐,邵文权,等.带并联电抗器输电线路永久性故障的时域判别方法[&lt;i&gt;J&lt;/i&gt;].电力自动化设备,2009,29(7):22-27.&lt;i&gt;SONG Guobing&lt;/i&gt;,&lt;i&gt;SUONAN Jiale&lt;/i&gt;,&lt;i&gt;SHAO Wenquan&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Time&lt;/i&gt;-&lt;i&gt;domain method to identify permanent fault of transmission line with shunt reactor&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Electric Power Automation Equipment&lt;/i&gt;,2009,29(7):22-27.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 索南加乐,梁振锋,宋国兵.采用模量参数识别的三相重合闸永久性故障判别原理[&lt;i&gt;J&lt;/i&gt;].中国电机工程学报,2010,30(25):81-86.&lt;i&gt;SUONAN Jiale&lt;/i&gt;,&lt;i&gt;LIANG Zhenfeng&lt;/i&gt;,&lt;i&gt;SONG Guobing&lt;/i&gt;.&lt;i&gt;Permanent faults identification based on mode component for three&lt;/i&gt;-&lt;i&gt;phase autoreclosing on transmission lines with shunt reactors&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSEE&lt;/i&gt;,2010,30(25):81-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201025013&amp;v=MTMxMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMUHlyUGJiRzRIOUhPcW85RVo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         索南加乐,梁振锋,宋国兵.采用模量参数识别的三相重合闸永久性故障判别原理[&lt;i&gt;J&lt;/i&gt;].中国电机工程学报,2010,30(25):81-86.&lt;i&gt;SUONAN Jiale&lt;/i&gt;,&lt;i&gt;LIANG Zhenfeng&lt;/i&gt;,&lt;i&gt;SONG Guobing&lt;/i&gt;.&lt;i&gt;Permanent faults identification based on mode component for three&lt;/i&gt;-&lt;i&gt;phase autoreclosing on transmission lines with shunt reactors&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSEE&lt;/i&gt;,2010,30(25):81-86.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 邵文权,张望妮,夏经德,等.基于模型识别的带并补电抗输电线路三相重合闸无故障识别[&lt;i&gt;J&lt;/i&gt;].高电压技术,2016,42(5):1630-1635.&lt;i&gt;SHAO Wenquan&lt;/i&gt;,&lt;i&gt;ZHANG Wangni&lt;/i&gt;,&lt;i&gt;XIA Jingde&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Model&lt;/i&gt;-&lt;i&gt;recognition&lt;/i&gt;-&lt;i&gt;based non&lt;/i&gt;-&lt;i&gt;fault detection scheme for three&lt;/i&gt;-&lt;i&gt;phase reclosure on reactored transmission lines&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;High Voltage Engineering&lt;/i&gt;,2016,42(5):1630-1635." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201605041&amp;v=MzAzNzBmTXFvOUJaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzd6TElpblNaTEc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         邵文权,张望妮,夏经德,等.基于模型识别的带并补电抗输电线路三相重合闸无故障识别[&lt;i&gt;J&lt;/i&gt;].高电压技术,2016,42(5):1630-1635.&lt;i&gt;SHAO Wenquan&lt;/i&gt;,&lt;i&gt;ZHANG Wangni&lt;/i&gt;,&lt;i&gt;XIA Jingde&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Model&lt;/i&gt;-&lt;i&gt;recognition&lt;/i&gt;-&lt;i&gt;based non&lt;/i&gt;-&lt;i&gt;fault detection scheme for three&lt;/i&gt;-&lt;i&gt;phase reclosure on reactored transmission lines&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;High Voltage Engineering&lt;/i&gt;,2016,42(5):1630-1635.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" 梁振锋,索南加乐,康小宁,等.利用自由振荡频率识别的三相重合闸永久性故障判别[&lt;i&gt;J&lt;/i&gt;].中国电机工程学报,2013,33(7):124-130.&lt;i&gt;LIANG Zhenfeng&lt;/i&gt;,&lt;i&gt;SUONAN Jiale&lt;/i&gt;,&lt;i&gt;KANG Xiaoning&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Permanent faults identification using free oscillation frequency for three&lt;/i&gt;-&lt;i&gt;phase reclosure on transmission lines with shunt reactors&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSEE&lt;/i&gt;,2013,33(7):124-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201307015&amp;v=MjgzMzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzd6TFB5clBiYkc0SDlMTXFJOUVZWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         梁振锋,索南加乐,康小宁,等.利用自由振荡频率识别的三相重合闸永久性故障判别[&lt;i&gt;J&lt;/i&gt;].中国电机工程学报,2013,33(7):124-130.&lt;i&gt;LIANG Zhenfeng&lt;/i&gt;,&lt;i&gt;SUONAN Jiale&lt;/i&gt;,&lt;i&gt;KANG Xiaoning&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Permanent faults identification using free oscillation frequency for three&lt;/i&gt;-&lt;i&gt;phase reclosure on transmission lines with shunt reactors&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSEE&lt;/i&gt;,2013,33(7):124-130.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" 解超,李凤婷,王宾,等.基于功率比的带并补电抗风电送出线自适应单相重合闸策略[&lt;i&gt;J&lt;/i&gt;].电力系统自动化,2018,42(13):196-201.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20171010005.&lt;i&gt;XIE Chao&lt;/i&gt;,&lt;i&gt;LI Fengting&lt;/i&gt;,&lt;i&gt;WANG Bin&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;An adaptive single&lt;/i&gt;-&lt;i&gt;phase reclosing scheme based on power ratio for wind power outgoing line with shunt reactors&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;,2018,42(13):196-201.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20171010005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813026&amp;v=MjI0MzRubVc3ekxJU0hUZXJHNEg5bk5ySTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         解超,李凤婷,王宾,等.基于功率比的带并补电抗风电送出线自适应单相重合闸策略[&lt;i&gt;J&lt;/i&gt;].电力系统自动化,2018,42(13):196-201.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20171010005.&lt;i&gt;XIE Chao&lt;/i&gt;,&lt;i&gt;LI Fengting&lt;/i&gt;,&lt;i&gt;WANG Bin&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;An adaptive single&lt;/i&gt;-&lt;i&gt;phase reclosing scheme based on power ratio for wind power outgoing line with shunt reactors&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Automation of Electric Power Systems&lt;/i&gt;,2018,42(13):196-201.DOI:10.7500/&lt;i&gt;AEPS&lt;/i&gt;20171010005.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 李永丽,李斌,黄强,等.基于高频保护通道信号的三相自适应重合闸方法[&lt;i&gt;J&lt;/i&gt;].中国电机工程学报,2004,24(7):74-79.&lt;i&gt;LI Yongli&lt;/i&gt;,&lt;i&gt;LI Bin&lt;/i&gt;,&lt;i&gt;HUANG Qiang&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;The study on three&lt;/i&gt;-&lt;i&gt;phase adaptive reclosure based on carrier channel and signal transmission&lt;/i&gt; [&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSEE&lt;/i&gt;,2004,24(7):74-79." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200407013&amp;v=MDg2MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzd6TFB5clBiYkc0SHRYTXFJOUVaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李永丽,李斌,黄强,等.基于高频保护通道信号的三相自适应重合闸方法[&lt;i&gt;J&lt;/i&gt;].中国电机工程学报,2004,24(7):74-79.&lt;i&gt;LI Yongli&lt;/i&gt;,&lt;i&gt;LI Bin&lt;/i&gt;,&lt;i&gt;HUANG Qiang&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;The study on three&lt;/i&gt;-&lt;i&gt;phase adaptive reclosure based on carrier channel and signal transmission&lt;/i&gt; [&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Proceedings of the CSEE&lt;/i&gt;,2004,24(7):74-79.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 邵文权,刘悦,张志华,等.利用准确计算差电流的线路三相重合前无故障识别[&lt;i&gt;J&lt;/i&gt;].电网与清洁能源,2017,33(1):18-23.&lt;i&gt;SHAO Wenquan&lt;/i&gt;,&lt;i&gt;LIU Yue&lt;/i&gt;,&lt;i&gt;ZHANG Zhihua&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Non&lt;/i&gt;-&lt;i&gt;fault detection for three&lt;/i&gt;-&lt;i&gt;phase reclosing in transmission lines based on calculated differential&lt;/i&gt;-&lt;i&gt;currents&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System and Clean Energy&lt;/i&gt;,2017,33(1):18-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201701004&amp;v=MDMyMzRubVc3ekxOalhOYXJHNEg5Yk1ybzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         邵文权,刘悦,张志华,等.利用准确计算差电流的线路三相重合前无故障识别[&lt;i&gt;J&lt;/i&gt;].电网与清洁能源,2017,33(1):18-23.&lt;i&gt;SHAO Wenquan&lt;/i&gt;,&lt;i&gt;LIU Yue&lt;/i&gt;,&lt;i&gt;ZHANG Zhihua&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Non&lt;/i&gt;-&lt;i&gt;fault detection for three&lt;/i&gt;-&lt;i&gt;phase reclosing in transmission lines based on calculated differential&lt;/i&gt;-&lt;i&gt;currents&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System and Clean Energy&lt;/i&gt;,2017,33(1):18-23.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 宋国兵,索南加乐,孙丹丹.输电线路永久性故障判别方法综述[&lt;i&gt;J&lt;/i&gt;].电网技术,2006,30(18):75-80.&lt;i&gt;SONG Guobing&lt;/i&gt;,&lt;i&gt;SUONAN Jiale&lt;/i&gt;,&lt;i&gt;SUN Dandan&lt;/i&gt;.&lt;i&gt;A survey on methods to distinguish permanent faults from instantaneous faults in transmission lines&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Technology&lt;/i&gt;,2006,30(18):75-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200618020&amp;v=MTA4MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMSVRyQmZiRzRIdGZOcDQ5SFpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         宋国兵,索南加乐,孙丹丹.输电线路永久性故障判别方法综述[&lt;i&gt;J&lt;/i&gt;].电网技术,2006,30(18):75-80.&lt;i&gt;SONG Guobing&lt;/i&gt;,&lt;i&gt;SUONAN Jiale&lt;/i&gt;,&lt;i&gt;SUN Dandan&lt;/i&gt;.&lt;i&gt;A survey on methods to distinguish permanent faults from instantaneous faults in transmission lines&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Technology&lt;/i&gt;,2006,30(18):75-80.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 解超,李凤婷,路亮,等.不带并联电抗器的风电场单回送出线自适应三相重合闸策略[&lt;i&gt;J&lt;/i&gt;].电网技术,2017,41(11):3492-3500.&lt;i&gt;XIE Chao&lt;/i&gt;,&lt;i&gt;LI Fengting&lt;/i&gt;,&lt;i&gt;LU Liang&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;An adaptive three&lt;/i&gt;-&lt;i&gt;phase reclosing scheme for wind farm single circuit outgoing line without shunt reactors&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Technology&lt;/i&gt;,2017,41(11):3492-3500." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201711014&amp;v=MTg1MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzd6TElUckJmYkc0SDliTnJvOUVZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         解超,李凤婷,路亮,等.不带并联电抗器的风电场单回送出线自适应三相重合闸策略[&lt;i&gt;J&lt;/i&gt;].电网技术,2017,41(11):3492-3500.&lt;i&gt;XIE Chao&lt;/i&gt;,&lt;i&gt;LI Fengting&lt;/i&gt;,&lt;i&gt;LU Liang&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;An adaptive three&lt;/i&gt;-&lt;i&gt;phase reclosing scheme for wind farm single circuit outgoing line without shunt reactors&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Technology&lt;/i&gt;,2017,41(11):3492-3500.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" 王丹,刘崇茹,李庚银.永磁直驱风电机组故障穿越优化控制策略研究[&lt;i&gt;J&lt;/i&gt;].电力系统保护与控制,2015,43(24):83-89.&lt;i&gt;WANG Dan&lt;/i&gt;,&lt;i&gt;LIU Chongru&lt;/i&gt;,&lt;i&gt;LI Gengyin&lt;/i&gt;.&lt;i&gt;Research on the fault ride&lt;/i&gt;-&lt;i&gt;through optimal control strategy of PMSG&lt;/i&gt;-&lt;i&gt;based wind turbine&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Protection and Control&lt;/i&gt;,2015,43(24):83-89." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201524013&amp;v=MDQyNTlMTHluYWViRzRIOVRPcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王丹,刘崇茹,李庚银.永磁直驱风电机组故障穿越优化控制策略研究[&lt;i&gt;J&lt;/i&gt;].电力系统保护与控制,2015,43(24):83-89.&lt;i&gt;WANG Dan&lt;/i&gt;,&lt;i&gt;LIU Chongru&lt;/i&gt;,&lt;i&gt;LI Gengyin&lt;/i&gt;.&lt;i&gt;Research on the fault ride&lt;/i&gt;-&lt;i&gt;through optimal control strategy of PMSG&lt;/i&gt;-&lt;i&gt;based wind turbine&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power System Protection and Control&lt;/i&gt;,2015,43(24):83-89.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" 李维维,高琪,芦锋.柔性直流输电工程用直流支撑电容器的开发探讨[&lt;i&gt;J&lt;/i&gt;].电力电容器与无功补偿,2017,38(3):95-98.&lt;i&gt;LI Weiwei&lt;/i&gt;,&lt;i&gt;GAO Qi&lt;/i&gt;,&lt;i&gt;LU Feng&lt;/i&gt;.&lt;i&gt;Discussion on the development of DC&lt;/i&gt;-&lt;i&gt;link capacitor for flexible HVDC transmission project&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power Capacitor&lt;/i&gt; &amp;amp; &lt;i&gt;Reactive Power Compensation&lt;/i&gt;,2017,38(3):95-98." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDY201703019&amp;v=MzE1MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMSVNIUGQ3RzRIOWJNckk5RWJZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         李维维,高琪,芦锋.柔性直流输电工程用直流支撑电容器的开发探讨[&lt;i&gt;J&lt;/i&gt;].电力电容器与无功补偿,2017,38(3):95-98.&lt;i&gt;LI Weiwei&lt;/i&gt;,&lt;i&gt;GAO Qi&lt;/i&gt;,&lt;i&gt;LU Feng&lt;/i&gt;.&lt;i&gt;Discussion on the development of DC&lt;/i&gt;-&lt;i&gt;link capacitor for flexible HVDC transmission project&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Power Capacitor&lt;/i&gt; &amp;amp; &lt;i&gt;Reactive Power Compensation&lt;/i&gt;,2017,38(3):95-98.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" 韩亮,白小会,陈波,等.张北&#177;500 &lt;i&gt;kV&lt;/i&gt;柔性直流电网换流站控制保护系统设计[&lt;i&gt;J&lt;/i&gt;].电力建设,2017,38(3):42-47.&lt;i&gt;HAN Liang&lt;/i&gt;,&lt;i&gt;BAI Xiaohui&lt;/i&gt;,&lt;i&gt;CHEN Bo&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Control and protection system design of Zhangbei&lt;/i&gt; &#177;500 &lt;i&gt;kV converter station in VSC&lt;/i&gt;-&lt;i&gt;HVDC power grid&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Electric Power Construction&lt;/i&gt;,2017,38(3):42-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201703006&amp;v=MTI2ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc3ekxJU0hCZmJHNEg5Yk1ySTlGWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         韩亮,白小会,陈波,等.张北&#177;500 &lt;i&gt;kV&lt;/i&gt;柔性直流电网换流站控制保护系统设计[&lt;i&gt;J&lt;/i&gt;].电力建设,2017,38(3):42-47.&lt;i&gt;HAN Liang&lt;/i&gt;,&lt;i&gt;BAI Xiaohui&lt;/i&gt;,&lt;i&gt;CHEN Bo&lt;/i&gt;,&lt;i&gt;et al&lt;/i&gt;.&lt;i&gt;Control and protection system design of Zhangbei&lt;/i&gt; &#177;500 &lt;i&gt;kV converter station in VSC&lt;/i&gt;-&lt;i&gt;HVDC power grid&lt;/i&gt;[&lt;i&gt;J&lt;/i&gt;].&lt;i&gt;Electric Power Construction&lt;/i&gt;,2017,38(3):42-47.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 14:56</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),149-159 DOI:10.7500/AEPS20181109001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">风电场110kV单回送出线主动探测式三相重合闸方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%A9%B7&amp;code=20908906&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王婷</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E5%9B%BD%E5%85%B5&amp;code=05982900&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋国兵</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%99%A8%E6%B5%A9&amp;code=38484361&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张晨浩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E7%A3%8A&amp;code=09117073&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴磊</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%AE%89%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0189085&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西安交通大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>风电场110 kV单回送出线因故障而三相跳闸后,输电线路电磁能量迅速衰减,给故障性质识别带来了很大困难,且风电场失去与系统连接后处于孤岛状态,由于功率阻滞,孤岛系统的电压、频率迅速失稳导致切机。提出利用风机变流器向送出线注入低电流实现故障性质识别的方法,在风电机组切机后,先闭合一台风机主断路器和送出线靠近风电场一侧的断路器,短时导通风机网侧变流器电力电子器件,使得其直流侧电容向交流线路放电,利用电流积分特征构造保护判据实现故障性质识别,并提出风电场110 kV单回送出线主动探测式三相自适应重合闸方案。通过PSCAD/EMTDC仿真验证了故障性质识别和主动探测式重合闸方案的正确性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E5%8A%9B%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风力发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E9%80%82%E5%BA%94%E9%87%8D%E5%90%88%E9%97%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自适应重合闸;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E6%80%A7%E8%B4%A8%E8%AF%86%E5%88%AB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障性质识别;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%80%81%E5%87%BA%E7%BA%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">送出线;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E5%8A%A8%E6%8E%A2%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主动探测;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *王婷(1993—),女,通信作者,博士研究生,主要研究方向：柔性直流输电系统控制与保护。E-mail:wangtingw@stu.xjtu.edu.cn;
                                </span>
                                <span>
                                    宋国兵(1972—),男,博士,教授,博士生导师,主要研究方向：电力系统继电保护。;
                                </span>
                                <span>
                                    张晨浩(1995—),男,博士研究生,主要研究方向：电力系统继电保护。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-09</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2016YFB0900603);</span>
                                <span>国家电网公司科技项目(52094017000W);</span>
                                <span>国家自然科学基金资助项目(U1766209);</span>
                    </p>
            </div>
                    <h1><b>Active Detection Based Three-phase Auto-reclosing Method for 110 kV Single Outgoing Line in Wind Farm</b></h1>
                    <h2>
                    <span>WANG Ting</span>
                    <span>SONG Guobing</span>
                    <span>ZHANG Chenhao</span>
                    <span>WU Lei</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Xi&apos;an Jiaotong University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In the case of three-phase tripping after a fault on the 110 kV single outgoing line in wind farm, the electromagnetic energy of transmission line attenuates rapidly, which makes it difficult to identify the fault characteristics. Then wind farm is in an islanded mode when it loses the connection with AC systems. Due to the power transmission blockage, the voltage and frequency of islanded system become unstable rapidly, which leads to wind turbines cut off simultaneously. A method for identifying fault characteristics is proposed by injecting low current from the converter of wind generator into the outgoing line. In the case of cutting off wind turbines, the main breaker of a wind turbine and circuit breaker near a wind farm are closed firstly. The power electronic devices of the wind turbine converter at the network side are inserted on within a very short time, making its DC-side capacitance discharge to the AC line. The protection criterion using current integral characteristics is utilized to realize identification of fault characteristics. A three-phase adaptive auto-reclosing scheme for 110 kV single outgoing line of wind farm is then proposed. The effectiveness of the fault characteristic identification and the active detection based reclosing scheme are verified by PSCAD/EMTDC simulation.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20generation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power generation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=adaptive%20auto-reclosing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">adaptive auto-reclosing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20characteristic%20identification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault characteristic identification;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=outgoing%20line&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">outgoing line;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20detection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active detection;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-09</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2016YFB0900603);</span>
                                <span>State Grid Corporation of China(No.52094017000W);</span>
                                <span>National Natural Science Foundation of China(No.U1766209);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="47" name="47" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="48">随着风电机组制造水平的快速提升,电网中风机的装机容量不断增大<citation id="117" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>,风电集中接入电网的电压等级越来越高,输送距离越来越远,中国风电接入110 kV及以上电压等级的装机容量约占风电接入总量的75%<citation id="116" type="reference"><link href="7" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="49">根据《国家电网公司风电场接入电网技术规定(试行)》,从风电场并网点到系统第一落点的风电场送出线可不必满足“<i>N</i>-1”要求<citation id="119" type="reference"><link href="9" rel="bibliography" /><link href="11" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>,中小型风电场多由单回110 kV或220 kV架空送出线并网。220 kV大多采用单相重合闸的方式,110 kV及以下线路的断路器不能分相操作,故三相重合闸目前广泛用于110 kV送出线路。传统三相重合闸的检定方式为大电源(如火电、水电厂)侧采用“检无压”,小电源(如风电)侧采用“检同期”。由于风电机组的运行和控制原理区别于常规同步机电源<citation id="118" type="reference"><link href="13" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>,当风电场唯一联络线发生故障而三相跳闸后,风机陆续全部脱网,从而失去了背侧电源,风电场侧三相重合闸无法满足“检同期”条件,导致不能进行三相重合。为提高重合的成功率,文献<citation id="120" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</citation>结合含风电的孤网特点,制定了一系列送出线路的重合闸配合方式,如风电场侧重合闸采用“检母线无压线路有压”或者“持续检母线无压”等方式,但这些重合方案只解决重合闸启动失败的问题,并没有解决重合于永久性故障给系统侧带来二次冲击的问题。</p>
                </div>
                <div class="p1">
                    <p id="50">针对线路带有并联电抗器的场合,文献<citation id="126" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>提出利用并联电抗器故障相电流识别故障性质的方法;文献<citation id="127" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>]</citation>提出了利用模型识别的三相重合前无故障识别方法;文献<citation id="121" type="reference">[<a class="sup">14</a>]</citation>提出了利用并联电抗器零模电流自由振荡频率的永久性故障判别方法;文献<citation id="122" type="reference">[<a class="sup">15</a>]</citation>提出了一种基于功率比的带并补电抗的风电送出线自适应单相重合闸策略。文献<citation id="123" type="reference">[<a class="sup">16</a>]</citation>利用超高压线路高频保护通道及高频信号区分瞬时性故障和永久性故障,从而实现三相自适应重合闸;文献<citation id="124" type="reference">[<a class="sup">17</a>]</citation>利用故障后故障定位信息和电抗器电流计算故障处三相差电流实现三相重合前无故障识别方法,该方法在高阻故障时存在灵敏度不足的问题。110 kV线路上多无并联电抗器,三相故障线路断路器跳开后电磁能量迅速衰减<citation id="125" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,给故障性质识别带来了很大困难。</p>
                </div>
                <div class="p1">
                    <p id="51">若联络线故障使得并网点电压跌入风机低电压穿越范围之外,风机将立即脱网;若风机尚能处于低穿状态,联络线三相跳闸后,风电场与系统失去连接,从保护动作到重合闸动作之间通常有不少于1.5 s的间隔<citation id="128" type="reference"><link href="15" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>,风电场孤岛运行,功率无法送出极易使风机因高电压保护或者频率保护动作而在重合闸之前迅速脱网<citation id="129" type="reference"><link href="19" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。综上,在风电场110 kV单回联络线三相跳闸后,风电场切机的概率要远高于并网运行的概率。本文结合风机脱网后的特征,先重合一台风机主断路器和联络线靠近风电场一侧的断路器,短时导通风机变流器电力电子器件使得其直流侧电容放电,向联络线注入低电流,实现主动探测式重合闸。在分析电容放电回路的基础上,给出注入时间的选取原则,并利用不同回路注入的电流积分给出故障性质识别依据,最后提出风电场三相自适应重合闸方案,在PSCAD/EMTDC搭建风电场并网模型,仿真验证主动探测式重合闸方案的可行性。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>1</b> 低电流注入方法</h3>
                <h4 class="anchor-tag" id="53" name="53"><b>1.1</b> 直驱风力发电并网系统</h4>
                <div class="p1">
                    <p id="54">中小型风电场大多远离负荷中心,一般不接或接很小的本地负荷<citation id="130" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,典型风电场简化接线如图1(a)所示。每台风机经箱变汇总到35 kV母线,经风电场主变压器连接110 kV交流架空线路,BRK<sub>1</sub>和BRK<sub>2</sub>分别为110 kV单回送出线两侧的交流断路器。</p>
                </div>
                <div class="area_img" id="55">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 风电场并网示意图" src="Detail/GetImg?filename=images/DLXT201919018_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 风电场并网示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of wind farm integration 
with power grid</b></p>

                </div>
                <div class="p1">
                    <p id="56">国内外风电市场上主流的大容量风机类型主要是双馈式风机和直驱式风机,双馈式风机技术起步较早,在市场上占有的份额较大,但随着直驱式风机容量越做越大,技术也日渐成熟,并以其无需齿轮箱的巨大优势显示出了无限的潜力。本文以直驱式风机为例,永磁直驱同步风力发电机主要由风力机、永磁同步发电机、全功率变流器及相应的各控制系统等部分组成,风力机将风能转化为机械能,发电机将机械能转化为电能,其结构如图1(b)所示。</p>
                </div>
                <div class="p1">
                    <p id="57">全功率变流器采用两电平电压源变流器,其中,<i>u</i><sub>dc</sub>为电容电压,电容<i>C</i><sub>dc</sub>为逆变器提供电压支撑、缓冲桥臂关断时的冲击电流,电感<i>L</i>是变流器与交流侧能量交换的纽带,风机交流出口有电容滤波支路,同时与联结电抗一同起到滤波的作用。风力发电机采用桨距角控制<citation id="131" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,其控制目标为:①当风速低于额定值时,实现最大功率跟踪;②当风速高于额定值时,调节桨距角释放超过额定部分的风能,保证风力机以额定功率运行且不超速。</p>
                </div>
                <div class="p1">
                    <p id="58">机侧变流器以最优转速和无功功率为控制目标,实现最大功率追踪和单位功率因数运行;网侧变流器以直流电压<i>u</i><sub>dc</sub>和无功功率<i>Q</i>为控制目标,当系统发生故障时,撬棒电路投入,制动电阻消耗风电过剩功率,机侧和网侧变流器的双闭环解耦控制框图如图2所示。</p>
                </div>
                <div class="area_img" id="59">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 风机全功率变流器控制策略" src="Detail/GetImg?filename=images/DLXT201919018_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 风机全功率变流器控制策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Control strategy for full-power 
converter of wind turbine</b></p>

                </div>
                <div class="p1">
                    <p id="60">图中:PI表示比例—积分控制;<i><b>T</b></i>(<i>θ</i>)为派克变换矩阵;<i>θ</i>为网侧变流器公共耦合点(point of common coupling,PCC)锁相环输出的角度;<i>ω</i>为角频率;<i>ω</i><sub>m</sub>和<i>ω</i><mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>m</mtext><mo>*</mo></msubsup></mrow></math></mathml>分别为风机转速及其参考值;<i>i</i><mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>和<i>i</i><mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>c</mtext><mrow><mtext>a</mtext><mtext>b</mtext><mtext>c</mtext></mrow></msubsup></mrow></math></mathml>分别为PCC和变流器交流侧的三相电流。在<i>dq</i>旋转坐标系下,外环参考值为直流电压<i>u</i><mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>和无功功率<i>Q</i><sup>*</sup>,<i>Q</i>为PCC处无功功率,<i>dq</i>轴内环电流参考值分别为<i>i</i><mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mi>d</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>和<i>i</i><mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mi>q</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>,变流器侧交流电流为<i>i</i><mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>c</mtext><mrow><mi>q</mi><mi>d</mi></mrow></msubsup></mrow></math></mathml>,即<i>i</i><sub>c</sub><sub><i>d</i></sub>和<i>i</i><sub>c</sub><sub><i>q</i></sub>,PCC交流电流和电压分别为<i>i</i><mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>g</mtext><mrow><mi>q</mi><mi>d</mi></mrow></msubsup></mrow></math></mathml>和<i>u</i><mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mtext>s</mtext><mrow><mi>q</mi><mi>d</mi></mrow></msubsup></mrow></math></mathml>,<i>d</i>轴和<i>q</i>轴电压分量为<i>u</i><sub>s</sub><sub><i>d</i></sub>和<i>u</i><sub>s</sub><sub><i>q</i></sub>,控制器输出电压为<i>v</i><sub><i>d</i></sub>和<i>v</i><sub><i>q</i></sub>,联结电抗器与换流变压器的等效电感为<i>L</i><sub><i>i</i></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.2</b> 特征信号的产生原理</h4>
                <div class="p1">
                    <p id="62">在送出线三相跳闸后,风机孤岛运行导致功率缺额较大,触发频率保护或电压保护而退出运行,变流器封锁脉冲,此时重合某一台风机主断路器和送出线靠近风电场一侧的断路器BRK<sub>1</sub>,以AC相为例,选取某一台风机的网侧变流器电力电子器件T<sub>1</sub>和T<sub>2</sub>短时导通,向风电场母线注入低电流,低电流注入策略如图3所示。图中:T<sub>1</sub>～T<sub>6</sub>为绝缘栅双极型晶体管(IGBT),D<sub>1</sub>～D<sub>6</sub>为反并联二极管。由图可知注入策略是对风机变流器器件级别的控制,不涉及风机上层控制的切换,如常规功率控制、电压控制和低电压穿越等策略,注入策略为阀侧控制(底层控制),实现相对简单,且只需要1台风机参与。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 低电流注入策略示意图" src="Detail/GetImg?filename=images/DLXT201919018_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 低电流注入策略示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Schematic diagram of strategy with 
low current injection</b></p>

                </div>
                <div class="p1">
                    <p id="64">当A相上桥臂和C相下桥臂IGBT短时导通,直流侧电容经T<sub>1</sub>—A相—变压器—C相—T<sub>2</sub>放电,放电回路如图3(a)所示,回路阻尼小,电容放电电流较大,因此T<sub>1</sub>和T<sub>2</sub>导通的时间不能太长。同时,110 kV送出线变压器耦合感应电压信号,注入A相和C相电压幅值绝对值最大,极性相反,非注入B相也耦合相应电压,但幅值绝对值远小于注入相电压幅值绝对值。</p>
                </div>
                <div class="p1">
                    <p id="65">当A相上桥臂和C相下桥臂IGBT关断后,由于交流侧电感电流不能突变,直流侧电容经二极管D<sub>4</sub>—A相—变压器—C相—D<sub>5</sub>支路充电,充电回路如图3(b)所示,若忽略IGBT和二极管的漏抗和漏阻,充电与放电互为逆过程,充电电流衰减的时间约为IGBT导通时间。电容充电时间和放电时间基本一致,除去充电和放电回路中电阻等消耗的能量,注入完成后电容电压几乎保持不变。</p>
                </div>
                <div class="p1">
                    <p id="66">不同故障类型下,110 kV送出线注入电流特征如图4所示。非注入相(B相)电压幅值非常小,对于非注入相单相接地故障而言,几乎检测不到注入电流;A相和C相电压幅值绝对值较高,A/C相接地故障能够实现低电流注入,A相和C相的耦合电压极性相反,故注入电流方向相反,电流方向如图4(a)所示;对于两相接地故障,分为注入相—注入相(AC)和注入相—非注入相(AB/BC)接地故障两种情形,由于C相电压低于中性点电压,AC相接地故障时注入电流经A相—C相形成环流,AB/BC相接地故障时注入电流经变压器中性点—故障相—故障支路流通,非注入相分流远小于注入相电流,电流方向如图4(b)所示;对于两相故障,注入电流在相间流通,电流方向如图4(c)所示;三相故障时的电流特征与AC两相接地故障特征类似。当注入相为AC两相时,均匀换位的非注入相接地故障(B相故障),线路首端耦合电压近似为零,注入电流几乎可以忽略不计,与瞬时性故障无法区分,需要再次从不同相注入(如AB/BC相)消除检测盲区。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同故障类型的注入电流特征" src="Detail/GetImg?filename=images/DLXT201919018_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同故障类型的注入电流特征</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Injected current characteristics with 
different fault types</b></p>

                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>1.3</b> 选取注入持续时间</h4>
                <div class="p1">
                    <p id="69">注入电流的幅值应兼顾检测装置和电力电子器件的耐受能力,低电流注入回路主要包含IGBT和电容器等器件,为防止器件过流,注入策略的持续时间应以110 kV送出线近端出口三相故障进行整定,此时注入的电流幅值最大。根据GB/T 17702—2013,直流支撑电容器需耐受数次冲击电流,以直流额定电压为2.2 kV的10 000 μF电容器为例,电容器可承受10次880 kA的峰值电流<citation id="132" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,电容耐受电流远大于电力电子器件的耐受电流,故选取注入持续时间时主要考虑IGBT耐受电流水平。以AC相注入电流为例,由于变压器线路侧出口短路,直流侧电容放电等效电路拓扑见图5。图中:<i>R</i><sub>eq</sub>为回路等效电阻,主要为IGBT通态电阻和变压器铜损耗;<i>L</i><sub>tr</sub>为变压器电抗;<i>i</i><sub>cap</sub>为电容电流。</p>
                </div>
                <div class="area_img" id="70">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 电容放电等效电路" src="Detail/GetImg?filename=images/DLXT201919018_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 电容放电等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Equivalent circuit of capacitor discharging</b></p>

                </div>
                <div class="p1">
                    <p id="71">图5的放电过程符合二阶电路的零输入响应,若<mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>&gt;</mo><mn>2</mn><msqrt><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>/</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></msqrt></mrow></math></mathml>,电容放电为非振荡放电过程,根据基尔霍夫电压定律可得式(1)。</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mn>0</mn><mo>+</mo><mo stretchy="false">)</mo></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo stretchy="false">(</mo><mi>p</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>p</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo></mrow></mfrac><mo stretchy="false">(</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mi>p</mi><msub><mrow></mrow><mn>1</mn></msub><mi>t</mi></mrow></msup><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mi>p</mi><msub><mrow></mrow><mn>2</mn></msub><mi>t</mi></mrow></msup><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mo>-</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac><mo>+</mo><msqrt><mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mfrac><mn>1</mn><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac></mrow></msqrt></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mo>-</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac><mo>-</mo><msqrt><mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>-</mo><mfrac><mn>1</mn><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac></mrow></msqrt></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:回路等效电感<i>L</i><sub>eq</sub>=<i>L</i><sub>tr</sub>+2<i>L</i>;回路等效电容<i>C</i><sub>eq</sub>=<i>C</i><sub>dc</sub>;<i>u</i><sub>dc</sub>(0+)为电容初始电压。若<mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>&lt;</mo><mrow><mn>2</mn><msqrt><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>/</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></msqrt></mrow></mrow></math></mathml>,电容放电为振荡放电过程,则有</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mn>0</mn><mo>+</mo><mo stretchy="false">)</mo></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>δ</mi><mi>t</mi></mrow></msup><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>δ</mi><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>ω</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup><mo>=</mo><mfrac><mn>1</mn><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mrow><mo>(</mo><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>δ</i>为衰减系数;<i>ω</i><sub>c</sub>为固有振荡角频率。一般来说,放电回路阻尼较小满足<mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>&lt;</mo><mn>2</mn><msqrt><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo>/</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></msqrt></mrow></math></mathml>,放电电流呈现振荡衰减特性,理论峰值出现在第1个极大值点,电力电子耐受过流能力<i>I</i><sub>max</sub>往往小于式(2)中<i>i</i><sub>cap</sub>理论峰值,因此在放电电流达到耐受电流<i>I</i><sub>max</sub>前应关断IGBT,此时放电电流与放电时间正相关,为增大注入时间的裕度,可令<i>i</i><sub>cap</sub>=0.8<i>I</i><sub>max</sub>,根据式(2)反推出电力电子器件的导通时间<i>t</i><sub>c</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>1.4</b> 注入低电流时序</h4>
                <div class="p1">
                    <p id="77">附录A图A1(a)给出了目前风电场瞬时性故障重合的时间序列,110 kV送出线网侧断路器经6 s延时重合,若为瞬时性故障,大电源侧断路器先重合,并网线路带电,风电场逐步恢复供电。本文提出的瞬时性故障自适应重合闸的时序如附录A图A1(b)所示,故障两侧断路器跳闸和风电场切机后,延时Δ<i>t</i><sub>1</sub>先重合一台风机主断路器和靠近风电场母线侧的断路器BRK<sub>1</sub>,延时Δ<i>t</i><sub>2</sub>向110 kV送出线注入低电流,电力电子器件导通的时间为<i>t</i><sub>c</sub>,当保护判断为瞬时性故障后,延迟Δ<i>t</i><sub>3</sub>重合另一侧断路器BRK<sub>2</sub>,风电场重新恢复输出功率。</p>
                </div>
                <h3 id="78" name="78" class="anchor-tag"><b>2</b> 故障性质识别方法</h3>
                <div class="p1">
                    <p id="79">由于注入电流在故障存在和消失时差异较大,利用相电流积分构造保护算法实现故障性质的判别,由此提出风电场110 kV单回送出线三相自适应重合闸方案。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>2.1</b> 故障性质识别实现算法</h4>
                <div class="p1">
                    <p id="81">由于注入电流幅值在线路故障存在和消失时存在明显差异,本文利用电流积分的绝对值判别故障,判据如式(3)所示。</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mi>φ</mi></msub><mo>=</mo><mrow><mo>|</mo><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>j</mtext></mrow></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>j</mtext></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>t</mi></mrow></msubsup><mi>i</mi></mrow></mstyle><msub><mrow></mrow><mi>φ</mi></msub><mtext>d</mtext><mi>t</mi></mrow><mo>|</mo></mrow><mtext> </mtext><mtext> </mtext><mi>φ</mi><mo>=</mo><mtext>A</mtext><mo>,</mo><mtext>B</mtext><mo>,</mo><mtext>C</mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>S</i><sub><i>φ</i></sub>为送出线相电流积分值;<i>t</i><sub>inj</sub>为注入起始时间;由于充电时间和放电时间非常接近,积分时长Δ<i>t</i>整定为2<i>t</i><sub>c</sub>。若线路故障为瞬时性故障时,输电线路处于开路状态,注入电流可以忽略不计,其积分接近于零,为了保证线路末端故障时,保护装置能可靠动作,整定值<i>S</i><sub>set</sub>根据线路末端高阻故障(99 km,100 Ω)时<i>S</i><sub><i>φ</i></sub>的特征并考虑一定裕度进行选取。若<i>S</i><sub><i>φ</i></sub>&gt;<i>S</i><sub>set</sub>,则判定为故障未消失,反之,则判定为故障消失。区内高阻故障情况下,如过渡电阻大于500 Ω,电流积分的绝对值灵敏度将不足,但重合于高阻故障不会引起变流器过流,此时可以利用保护装置加速跳开故障线路。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2</b> 自适应重合闸方案</h4>
                <div class="p1">
                    <p id="85">借助控制与保护配合,在线路跳闸后,考虑故障绝缘恢复时间,故障点电弧熄灭时间受故障点风速、湿度、电弧长度、线路长度等因素影响,电弧去游离时间一般为200～300 <i>ms</i><citation id="133" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,故本文在线路跳闸后250 <i>ms</i>利用通信解锁变流器向线路注入低电流。单次注入操作中,由图4可知注入两相(<i>A</i>/<i>C</i>相)相关的所有故障类型,均能通过注入电流的大小反映故障是否存在,而唯有非注入相(<i>B</i>相)的单相故障存在盲区,故需要辅助含非注入相的第2次注入(如<i>BC</i>/<i>AB</i>相)操作消除检测盲区,综合两次注入操作中的电流积分区分故障性质,注入操作的时间间隔应考虑注入电流在线路传播衰减的时间,避免连续注入操作对保护判别产生干扰,提出风电场单回送出线自适应重合闸方案,如附录<i>A</i>图<i>A</i>2所示。</p>
                </div>
                <div class="p1">
                    <p id="86">当<i>AC</i>相启动注入策略后,风机网侧变流器<i>T</i><sub>1</sub>和<i>T</i><sub>2</sub>短时导通,导通时间为t<sub><i>c</i></sub>,若判断故障存在且判断次数小于设定值n<sub><i>set</i></sub>,则继续从<i>AC</i>相注入低电流;若判断故障存在且判断次数大于n<sub><i>set</i></sub>,则断路器<i>BRK</i><sub>1</sub>跳开并结束判断;若判断故障不存在,再从不同的两相组合进行注入操作辅助判断,如<i>BC</i>/<i>AB</i>相,风机网侧变流器<i>T</i><sub>3</sub>和<i>T</i><sub>2</sub>短时导通或<i>T</i><sub>1</sub>和<i>T</i><sub>6</sub>短时导通,导通时间为t<sub><i>c</i></sub>,该操作能消除从<i>AC</i>相注入时的检测盲区(<i>B</i>相接地故障),且在一定程度上避免检测的随机性影响,注入次数依据系统可靠性要求设定,本文设定为2次,若此次判为故障未消失且判断次数大于n<sub><i>set</i></sub>,则判断故障存在,若判为故障未消失且判断次数小于n<sub><i>set</i></sub>,则继续注入低电流,若再次判断为故障消失,则断路器<i>BRK</i><sub>2</sub>合闸,风电场恢复功率传输。尽管判别方法中整定值S<sub>φ</sub>不能自适应于不同故障,但整体方案是自适应的,能够做到永久性故障不重合、瞬时性故障快速重合的目标。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag">3 仿真验证</h3>
                <div class="p1">
                    <p id="87">为验证本文利用低电流注入实现故障性质识别方法的有效性,在<i>PSCAD</i>软件中建立如图1所示的永磁直驱同步风力发电机并网模型,分别在不同故障距离、过渡电阻、故障类型下验证方法的可行性,最后给出快速重合方案在瞬时性故障的仿真结果。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>3.1</b> 系统建模</h4>
                <div class="p1">
                    <p id="89">各风力发电机组通过机端变压器连接35 <i>kV</i>集电线,机端变压器的容量为5.7 <i>MVA</i>,电压比和漏抗标幺值分别为0.69/35 <i>kV</i>和0.08,并通过风电场主变压器接入110 <i>kV</i>电力系统,主变压器的容量为100 <i>MVA</i>,电压比和漏抗标幺值分别为35/115 <i>kV</i>和0.1。110 <i>kV</i>交流线路采用频变参数模型,长度为100 <i>km</i>,线路正负序参数z<sub>1</sub>=z<sub>2</sub>=(0.034 33+<i>j</i>0.418 8)<i>Ω</i>/<i>km</i>,零序参数z<sub>0</sub>=(0.291 2+<i>j</i>1.156 6)<i>Ω</i>/<i>km</i>。</p>
                </div>
                <div class="p1">
                    <p id="90">永磁同步发电机的参数为:单台额定容量为5.2 <i>MVA</i>,额定电压为0.69 <i>kV</i>,额定频率为30 <i>Hz</i>,定子电阻和漏抗标幺值分别为0.01和0.04,转子d轴阻抗标幺值为0.055+<i>j</i>0.60,q轴阻抗标幺值为0.183+<i>j</i>1.175,撬棒电路额定功率为6 <i>MW</i>,启动电压标幺值为1.1。变流器电感为L=0.2 <i>mH</i>,电抗漏阻R=0.000 5 <i>Ω</i>,直流侧电容为C<sub><i>dc</i></sub>=25 000 <i>μF</i>,脉宽调制(<i>PWM</i>)载波频率为1 950 <i>Hz</i>,滤波器参数为C<sub><i>f</i></sub>=1 000 <i>μF</i>。</p>
                </div>
                <div class="p1">
                    <p id="91">由图5计算得L<sub><i>eq</i></sub>=2×200 <i>μH</i>+L<sub><i>tr</i></sub>≈423.3 <i>μH</i>,R<sub><i>eq</i></sub>=0.002 <i>Ω</i>,C<sub><i>eq</i></sub>=25 000 <i>μF</i>。根据式(2)可得,δ=2.36,ω<sub><i>c</i></sub>=307.5 <i>rad</i>/<i>s</i>,i<sub><i>cap</i></sub>=11.239<i>e</i><sup>-2.36t</sup><i>sin</i>(307.5t) <i>kA</i>,<i>IGBT</i>耐受电流一般为额定电流的2倍,即为8.7 <i>kA</i>。为限制电流和保护电力电子器件,将充电电流最大值进一步限制为7 <i>kA</i>,即令i<sub><i>cap</i></sub>=7 <i>kA</i>可得t=2.2 <i>ms</i>,最终选取注入策略持续时间为t<sub><i>c</i></sub>=2 <i>ms</i>,注入间隔设置为50 <i>ms</i>,选取保护算法中积分时长为<i>Δ</i>t=4 <i>ms</i>,选取重合闸保护整定值S<sub><i>set</i></sub>=0.1。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>3.2</b> 注入期间的电力电子器件和线路电气特征</h4>
                <div class="p1">
                    <p id="93">在图1所示的风力发电并网系统中,t=4.3 <i>s</i>启动低电流注入策略,<i>T</i><sub>1</sub>和<i>T</i><sub>2</sub>被触发后,电容C经<i>T</i><sub>1</sub>—<i>A</i>相—变压器—<i>C</i>相—<i>T</i><sub>2</sub>放电,此时电容电流i<sub><i>cap</i></sub>即为<i>IGBT</i>电流i<sub><i>T</i></sub><sub>1/</sub><sub><i>T</i></sub><sub>2</sub>,仿真波形如附录<i>A</i>图<i>A</i>3(<i>a</i>)所示;t<sub><i>c</i></sub>=2 <i>ms</i>后关断<i>T</i><sub>1</sub>和<i>T</i><sub>2</sub>,由于交流侧电感电流不能突变,此时电流将经二极管<i>D</i><sub>4</sub>—<i>A</i>相—变压器—<i>C</i>相—<i>D</i><sub>5</sub>流通,电容充电,此时二极管电流i<sub><i>D</i></sub><sub>4/</sub><sub><i>D</i></sub><sub>5</sub>即为电容放电电流i<sub><i>cap</i></sub>,仿真波形如图<i>A</i>3(<i>b</i>)所示,电容电流如图<i>A</i>3(<i>c</i>)所示。变流器交流三相电流如图<i>A</i>3(<i>d</i>)所示,<i>A</i>相电流和<i>C</i>相电流幅值相同、极性相反。电容电压如图<i>A</i>3(<i>e</i>)所示,可知电容电压在注入前后几乎不变。</p>
                </div>
                <div class="p1">
                    <p id="94">线路发生永久性故障时,注入电流后的母线电压和电流仿真波形如附录<i>A</i>图<i>A</i>4(<i>a</i>)所示,注入<i>A</i>相和<i>C</i>相电压最高,极性相反,<i>B</i>相电压几乎为零,注入电流由<i>A</i>相经故障点流向<i>C</i>相线路,故<i>A</i>相和<i>C</i>相电流幅值相同、极性相反,电流特征明显。当故障为瞬时性故障时,线路处于开路状态,注入电流向线路对地电容充电,电流特征不明显,如图<i>A</i>4(<i>b</i>)所示,与线路处于故障状态时区别较大。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>3.3</b> 永久性故障</h4>
                <div class="p1">
                    <p id="96">为了验证保护算法的有效性,在送出线50 <i>km</i>处仿真不同类型的金属性故障,以<i>AC</i>相注入为例,单次注入的电流积分计算结果如附录<i>A</i>表<i>A</i>1所示。由表可知,单次注入法存在检测盲区,需要配合第2次不同相注入低电流消除盲区,除注入相的接地故障之外(<i>B</i>相故障),始终存在相关故障相的电流积分值远大于无故障时的电流积分值。</p>
                </div>
                <div class="p1">
                    <p id="97">相同故障距离下,金属性故障时注入电流最大,而经过渡电阻故障的注入电流将变小。以<i>A</i>相故障为例,故障距离为50 <i>km</i>,在经不同的过渡电阻发生永久性故障时,注入电流的仿真如附录<i>A</i>图<i>A</i>5所示。由图可知,过渡电阻在一定程度上限制了注入电流的幅值大小,为了验证自适应重合闸方案在不同过渡电阻下的灵敏度,给出不同故障距离和过渡电阻R<sub><i>fault</i></sub>下保护算法的计算结果,如附录<i>A</i>表<i>A</i>2所示。由表可知,经0.01,10,50 <i>Ω</i>过渡电阻故障时,即使是线路远端故障,相关故障相电流积分仍和无故障时电流积分值具有明显区分度,电流积分判据具有较高的灵敏度,延长注入策略的时间在一定程度上可以增加注入电流的幅值,提高保护算法的灵敏度,且保护算法要求数据窗长较短,能够实现故障性质的快速识别。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>3.4</b> 瞬时性故障重合仿真</h4>
                <div class="p1">
                    <p id="99">t=4 <i>s</i>时,送出线50 <i>km</i>发生<i>A</i>相接地故障,故障持续0.15 <i>s</i>,t=4.05 <i>s</i>时跳开故障线路两侧交流断路器,t=4.07 <i>s</i>时风机闭锁变流器,随后t=4.1 <i>s</i>将靠近风电场母线的断路器合闸,为确保弧道可靠恢复,t=4.3 <i>s</i>由风机网侧变流器<i>AC</i>相注入低电流,t=4.302 <i>s</i>停止第1次注入操作,t=4.35～4.352 <i>s</i>时进行第2次不同两相注入(<i>BA</i>相注入),当判断为瞬时性故障后,且判断次数大于设定值(本文选取n<sub><i>set</i></sub>=2),t=4.4 <i>s</i>时重合线路另一侧断路器,解锁变流器,风电场恢复功率传输。附录<i>A</i>图<i>A</i>6(<i>a</i>)和(<i>b</i>)为送出线电压和电流仿真波形,图<i>A</i>6(<i>c</i>)为注入持续时间内的连续循环判定时电流、电压的局部放大图,首次注入由<i>AC</i>相注入,与故障存在时的注入电流相比,<i>A</i>相和<i>C</i>相存在微弱电流,且其积分不满足判据,由1.2节分析可知,首次注入判断为<i>B</i>相单相接地故障或故障消失;t=4.35 <i>s</i>时进行第二次不同两相注入,即<i>BA</i>相注入,<i>A</i>/<i>B</i>相仅存在微弱电流,且其积分不满足判据,综合两次注入结果判断为故障消失。图<i>A</i>6(<i>d</i>)为交流母线有功功率,故障后重新解锁变流器,由图可知,变流器调节迅速,功率恢复较快,停电时间小于0.4 <i>s</i>,提高了供电可靠性。</p>
                </div>
                <h3 id="100" name="100" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="101">本文提出了一种利用风机网侧变流器向风电场110 <i>kV</i>单回送出线注入低电流的主动探测式三相自适应重合闸方法。在此基础上,提出了三相自适应重合闸方案,该方案实现了故障性质的自适应识别,有助于提高风机重启成功率,减少对风电场设备的冲击,缩短系统停电时间。</p>
                </div>
                <div class="p1">
                    <p id="102">相较于传统被动的检测方法,利用换流器的快速调节作用协助继电保护进行故障识别与故障恢复,主动探测式重合闸方法具有以下优势:注入的低电流的幅值可控;为了增加判别的可靠性,可以实现多次注入;多次注入操作下仍可以快速识别故障性质,该方法利用换流器自身的控制能力,无须增加额外设备。由于本文选取网侧变流器两相回路注入,非注入相将无法感应到电压,故非注入相的单相接地故障无法识别,因此需要辅以多次不同两相组合的注入消除检测盲区;其次,判别算法中注入时间t<sub><i>c</i></sub>和判据S<sub>φ</sub>不能自适应于不同故障。在交直流混联电网中,变流器特性与线路保护之间的配合有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="103">附录见本刊网络版(<i>http</i>://<i>www</i>.<i>aeps</i>-<i>info</i>.<i>com</i>/<i>aeps</i>/<i>ch</i>/<i>index</i>.<i>aspx</i>)。</p>
                </div>
                <h3 id="135" name="135" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="136">图A1(a)为目前风电场瞬时性故障重合的时间序列，图A1(b)为本文提出的瞬时性故障自适应重合闸时序。</p>
                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1瞬时性故障的重合闸时间序列" src="Detail/GetImg?filename=images/DLXT201919018_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1瞬时性故障的重合闸时间序列  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Reclosure sequence of temporary faults</p>

                </div>
                <div class="area_img" id="138">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2自适应重合闸方案" src="Detail/GetImg?filename=images/DLXT201919018_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2自适应重合闸方案  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Adaptive auto-reclosing scheme</p>

                </div>
                <div class="p1">
                    <p id="139">图A2(a)为IGBT电流i<sub>T1/T2</sub>，图A2(b)为二极管电流i<sub>D4/D5</sub>，图A2(c)为电容电流，图A2(d)为变流器交流三相电流，图A2(e)为电容电压。</p>
                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3注入时的电力电子器件电气特征" src="Detail/GetImg?filename=images/DLXT201919018_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3注入时的电力电子器件电气特征  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Electrical characteristics of power electronic devices under injection</p>

                </div>
                <div class="p1">
                    <p id="141">图A4(a)为故障存在时母线电压和电流的仿真波形如所示，图A4(b)为故障消失时母线电压和电流的仿真波形如所示。</p>
                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4注入时的线路电气特征" src="Detail/GetImg?filename=images/DLXT201919018_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4注入时的线路电气特征  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Electrical characteristics of transmission line under injection</p>

                </div>
                <div class="area_img" id="143">
                                            <p class="img_tit">
                                                表A1不同故障类型下的电流积分结果
                                                    <br />
                                                Table A1 Current integral results with different fault types
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919018_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1不同故障类型下的电流积分结果" src="Detail/GetImg?filename=images/DLXT201919018_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5不同过渡电阻下的注入电流" src="Detail/GetImg?filename=images/DLXT201919018_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5不同过渡电阻下的注入电流  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 The injected current with different fault impedances</p>

                </div>
                <div class="area_img" id="145">
                                            <p class="img_tit">
                                                表A2不同故障距离下的电流积分结果
                                                    <br />
                                                Table A2 Current integral results of different fault distances
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919018_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2不同故障距离下的电流积分结果" src="Detail/GetImg?filename=images/DLXT201919018_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_14501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919018_14501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_14501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2不同故障距离下的电流积分结果" src="Detail/GetImg?filename=images/DLXT201919018_14501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="146">图A6(a)和图A6(b)为送出线电压和电流仿真波形，图A6(c)为注入持续时间内的连续循环判定时电流、电压局部放大图，图A6(d)为交流母线有功功率。</p>
                </div>
                <div class="area_img" id="147">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919018_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6自适应重合闸仿真波形图" src="Detail/GetImg?filename=images/DLXT201919018_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6自适应重合闸仿真波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919018_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Simulation results of adaptive reclose scheme</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818026&amp;v=MTA5MDBGckNVUjdxZlp1WnNGeW5tVzd6TElTSFRlckc0SDluTnA0OUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 朱瑛,高云波,臧海祥,等.风电机组输出功率平滑技术综述[<i>J</i>].电力系统自动化,2018,42(18):182-191.DOI:10.7500/<i>AEPS</i> 20180105004.<i>ZHU Ying</i>,<i>GAO Yunbo</i>,<i>ZANG Haixiang</i>,<i>et al</i>.<i>Review of output power smoothing technologies for wind turbine</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>,2018,42(18):182-191.DOI:10.7500/<i>AEPS</i>20180105004.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817004&amp;v=MTI1MjZxZlp1WnNGeW5tVzd6TElTSFRlckc0SDluTnFJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 边晓燕,丁炀,买坤,等.海上风电场经<i>VSC</i>-<i>HVDC</i>并网的次同步振荡与抑制[<i>J</i>].电力系统自动化,2018,42(17):25-39.DOI:10.7500/<i>AEPS</i>20170703003.<i>BIAN Xiaoyan</i>,<i>DING Yang</i>,<i>MAI Kun</i>,<i>et</i>,<i>al</i>.<i>Subsynchronous oscillation caused by grid</i>-<i>connection of offshore wind farm through VSC</i>-<i>HVDC and its mitigation</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>,2018,42(17):25-39.DOI:10.7500/<i>AEPS</i>20170703003.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201025002&amp;v=MTQwNDNQYmJHNEg5SE9xbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc3ekxQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 张丽英,叶廷路,辛耀中,等.大规模风电接入电网的相关问题及措施[<i>J</i>].中国电机工程学报,2010,30(25):1-9.<i>ZHANG Liying</i>,<i>YE Tinglu</i>,<i>XIN Yaozhong</i>,<i>et al</i>.<i>Problems and measures of power grid accommodating large scale wind power</i>[<i>J</i>].<i>Proceedings of the CSEE</i>,2010,30(25):1-9.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017128339.nh&amp;v=MjA5NTBMUHBwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzd6TFZGMjZHYks2RnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 李明浩.风电场接入的高压输电线路保护及重合闸方式研究[<i>D</i>].天津:天津大学,2016.<i>LI Minghao</i>.<i>Research on the protection and reclosing of high voltage transmission line integrated with wind farms</i>[<i>D</i>].<i>Tianjin</i>:<i>Tianjin University</i>,2016.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201301008&amp;v=MjEzOTMzenFxQnRHRnJDVVI3cWZadVpzRnlubVc3ekxMeW5hZWJHNEg5TE1ybzlGYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 何世恩,姚旭,徐善飞.大规模风电接入对继电保护的影响与对策[<i>J</i>].电力系统保护与控制,2013,41(1):21-27.<i>HE Shien</i>,<i>YAO Xu</i>,<i>XU Shanfei</i>.<i>Impacts of large</i>-<i>scale wind power integration on relay protection and countermeasures</i>[<i>J</i>].<i>Power System Protection and Control</i>,2013,41(1):21-27.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDY201702029&amp;v=MDI5NTZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzd6TElTSFBkN0c0SDliTXJZOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 杨莉,李凤婷.三相重合闸在风电场联络线的适应性分析[<i>J</i>].电力电容器与无功补偿,2017,38(2):160-165.<i>YANG Li</i>,<i>LI Fengting</i>.<i>Adaptability analysis of three</i>-<i>phase reclosing in wind farm tie line</i>[<i>J</i>].<i>Power Capacitor</i> &amp; <i>Reactive Power Compensation</i>,2017,38(2):160-165.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201020016&amp;v=MTk1ODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMSVNIVGVyRzRIOUhPcjQ5RVlvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 宋少群,付超,张兰英,等.风电场并网联络线重合闸的合理配合方式[<i>J</i>].电力系统自动化,2010,34(20):77-79.<i>SONG Shaoqun</i>,<i>FU Chao</i>,<i>ZHANG Lanying</i>,<i>et al</i>.<i>A coordination method of reclosing relays for wind farm grid connection line</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>,2010,34(20):77-79.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZNDW201510015&amp;v=MTE2NzMzenFxQnRHRnJDVVI3cWZadVpzRnlubVc3ekxQeVBQZWJHNEg5VE5yNDlFWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 黄仁谋,关哲,袁欢,等.大规模风电联络线重合闸方式研究[<i>J</i>].智能电网,2015,3(10):961-966.<i>HUANG Renmou</i>,<i>GUAN Zhe</i>,<i>YUAN Huan</i>,<i>et al</i>.<i>Auto</i>-<i>reclosing strategy for large</i>-<i>scale wind farm transmission line</i>[<i>J</i>].<i>Smart Grid</i>,2015,3(10):961-966.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201512005&amp;v=MTY5ODhIOVROclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMSVNIUmFyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李斌,李明浩,赵黎丽,等.风电场接入对高压送出线路重合闸的影响[<i>J</i>].电力系统及其自动化学报,2015,27(12):23-29.<i>LI Bin</i>,<i>LI Minghao</i>,<i>ZHAO Lili</i>,<i>et al</i>.<i>Impact of wind farm integration on the reclosing of high</i>-<i>voltage transmission lines</i>[<i>J</i>].<i>Proceedings of the CSU</i>-<i>EPSA</i>,2015,27(12):23-29.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200724017&amp;v=MTIzMzR6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzd6TElTSFRlckc0SHRiT3E0OUVZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘浩芳,王增平,刘俊岭.带并补的超高压输电线路单相自适应重合闸新判据[<i>J</i>].电力系统自动化,2007,31(24):62-66.<i>LIU Haofang</i>,<i>WANG Zengping</i>,<i>LIU Junling</i>.<i>New criterion for single</i>-<i>phase adaptive reclosure of shunt reactor compensated EHV transmission lines</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>,2007,31(24):62-66.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200907004&amp;v=MDk2ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMSVNIUmZiRzRIdGpNcUk5RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 宋国兵,索南加乐,邵文权,等.带并联电抗器输电线路永久性故障的时域判别方法[<i>J</i>].电力自动化设备,2009,29(7):22-27.<i>SONG Guobing</i>,<i>SUONAN Jiale</i>,<i>SHAO Wenquan</i>,<i>et al</i>.<i>Time</i>-<i>domain method to identify permanent fault of transmission line with shunt reactor</i>[<i>J</i>].<i>Electric Power Automation Equipment</i>,2009,29(7):22-27.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201025013&amp;v=MzIwMzRubVc3ekxQeXJQYmJHNEg5SE9xbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 索南加乐,梁振锋,宋国兵.采用模量参数识别的三相重合闸永久性故障判别原理[<i>J</i>].中国电机工程学报,2010,30(25):81-86.<i>SUONAN Jiale</i>,<i>LIANG Zhenfeng</i>,<i>SONG Guobing</i>.<i>Permanent faults identification based on mode component for three</i>-<i>phase autoreclosing on transmission lines with shunt reactors</i>[<i>J</i>].<i>Proceedings of the CSEE</i>,2010,30(25):81-86.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201605041&amp;v=MTE2MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMSWluU1pMRzRIOWZNcW85QlpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 邵文权,张望妮,夏经德,等.基于模型识别的带并补电抗输电线路三相重合闸无故障识别[<i>J</i>].高电压技术,2016,42(5):1630-1635.<i>SHAO Wenquan</i>,<i>ZHANG Wangni</i>,<i>XIA Jingde</i>,<i>et al</i>.<i>Model</i>-<i>recognition</i>-<i>based non</i>-<i>fault detection scheme for three</i>-<i>phase reclosure on reactored transmission lines</i>[<i>J</i>].<i>High Voltage Engineering</i>,2016,42(5):1630-1635.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201307015&amp;v=MDc2MTVtVzd6TFB5clBiYkc0SDlMTXFJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 梁振锋,索南加乐,康小宁,等.利用自由振荡频率识别的三相重合闸永久性故障判别[<i>J</i>].中国电机工程学报,2013,33(7):124-130.<i>LIANG Zhenfeng</i>,<i>SUONAN Jiale</i>,<i>KANG Xiaoning</i>,<i>et al</i>.<i>Permanent faults identification using free oscillation frequency for three</i>-<i>phase reclosure on transmission lines with shunt reactors</i>[<i>J</i>].<i>Proceedings of the CSEE</i>,2013,33(7):124-130.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813026&amp;v=MDgxNzFOckk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 解超,李凤婷,王宾,等.基于功率比的带并补电抗风电送出线自适应单相重合闸策略[<i>J</i>].电力系统自动化,2018,42(13):196-201.DOI:10.7500/<i>AEPS</i>20171010005.<i>XIE Chao</i>,<i>LI Fengting</i>,<i>WANG Bin</i>,<i>et al</i>.<i>An adaptive single</i>-<i>phase reclosing scheme based on power ratio for wind power outgoing line with shunt reactors</i>[<i>J</i>].<i>Automation of Electric Power Systems</i>,2018,42(13):196-201.DOI:10.7500/<i>AEPS</i>20171010005.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200407013&amp;v=MjM1MTlMUHlyUGJiRzRIdFhNcUk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李永丽,李斌,黄强,等.基于高频保护通道信号的三相自适应重合闸方法[<i>J</i>].中国电机工程学报,2004,24(7):74-79.<i>LI Yongli</i>,<i>LI Bin</i>,<i>HUANG Qiang</i>,<i>et al</i>.<i>The study on three</i>-<i>phase adaptive reclosure based on carrier channel and signal transmission</i> [<i>J</i>].<i>Proceedings of the CSEE</i>,2004,24(7):74-79.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201701004&amp;v=MjcyNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMTmpYTmFyRzRIOWJNcm85RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 邵文权,刘悦,张志华,等.利用准确计算差电流的线路三相重合前无故障识别[<i>J</i>].电网与清洁能源,2017,33(1):18-23.<i>SHAO Wenquan</i>,<i>LIU Yue</i>,<i>ZHANG Zhihua</i>,<i>et al</i>.<i>Non</i>-<i>fault detection for three</i>-<i>phase reclosing in transmission lines based on calculated differential</i>-<i>currents</i>[<i>J</i>].<i>Power System and Clean Energy</i>,2017,33(1):18-23.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200618020&amp;v=MDY0NTlHRnJDVVI3cWZadVpzRnlubVc3ekxJVHJCZmJHNEh0Zk5wNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 宋国兵,索南加乐,孙丹丹.输电线路永久性故障判别方法综述[<i>J</i>].电网技术,2006,30(18):75-80.<i>SONG Guobing</i>,<i>SUONAN Jiale</i>,<i>SUN Dandan</i>.<i>A survey on methods to distinguish permanent faults from instantaneous faults in transmission lines</i>[<i>J</i>].<i>Power System Technology</i>,2006,30(18):75-80.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201711014&amp;v=MjIxNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3pMSVRyQmZiRzRIOWJOcm85RVlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 解超,李凤婷,路亮,等.不带并联电抗器的风电场单回送出线自适应三相重合闸策略[<i>J</i>].电网技术,2017,41(11):3492-3500.<i>XIE Chao</i>,<i>LI Fengting</i>,<i>LU Liang</i>,<i>et al</i>.<i>An adaptive three</i>-<i>phase reclosing scheme for wind farm single circuit outgoing line without shunt reactors</i>[<i>J</i>].<i>Power System Technology</i>,2017,41(11):3492-3500.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201524013&amp;v=MzAxNjBGckNVUjdxZlp1WnNGeW5tVzd6TEx5bmFlYkc0SDlUT3E0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王丹,刘崇茹,李庚银.永磁直驱风电机组故障穿越优化控制策略研究[<i>J</i>].电力系统保护与控制,2015,43(24):83-89.<i>WANG Dan</i>,<i>LIU Chongru</i>,<i>LI Gengyin</i>.<i>Research on the fault ride</i>-<i>through optimal control strategy of PMSG</i>-<i>based wind turbine</i>[<i>J</i>].<i>Power System Protection and Control</i>,2015,43(24):83-89.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLDY201703019&amp;v=MTQxMzlHRnJDVVI3cWZadVpzRnlubVc3ekxJU0hQZDdHNEg5Yk1ySTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 李维维,高琪,芦锋.柔性直流输电工程用直流支撑电容器的开发探讨[<i>J</i>].电力电容器与无功补偿,2017,38(3):95-98.<i>LI Weiwei</i>,<i>GAO Qi</i>,<i>LU Feng</i>.<i>Discussion on the development of DC</i>-<i>link capacitor for flexible HVDC transmission project</i>[<i>J</i>].<i>Power Capacitor</i> &amp; <i>Reactive Power Compensation</i>,2017,38(3):95-98.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201703006&amp;v=MjYzMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzd6TElTSEJmYkc0SDliTXJJOUZZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 韩亮,白小会,陈波,等.张北±500 <i>kV</i>柔性直流电网换流站控制保护系统设计[<i>J</i>].电力建设,2017,38(3):42-47.<i>HAN Liang</i>,<i>BAI Xiaohui</i>,<i>CHEN Bo</i>,<i>et al</i>.<i>Control and protection system design of Zhangbei</i> ±500 <i>kV converter station in VSC</i>-<i>HVDC power grid</i>[<i>J</i>].<i>Electric Power Construction</i>,2017,38(3):42-47.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919018" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919018&amp;v=MTMyMTNvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzd6TElTSFRlckc0SDlqTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

