

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136441804475000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919019%26RESULT%3d1%26SIGN%3d3QG%252biRKtoNWVFYTrfckkNzL1Fhs%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919019&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919019&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919019&amp;v=MTU5NzNvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzdyTklTSFRlckc0SDlqTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#47" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;1&lt;/b&gt; 电流特征分析与中间量构造 "><b>1</b> 电流特征分析与中间量构造</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#53" data-title="&lt;b&gt;1.1 UHVDC&lt;/b&gt;系统组成"><b>1.1 UHVDC</b>系统组成</a></li>
                                                <li><a href="#56" data-title="&lt;b&gt;1.2&lt;/b&gt; 正常运行电流分析"><b>1.2</b> 正常运行电流分析</a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;1.3&lt;/b&gt; 区内高阻接地故障分析"><b>1.3</b> 区内高阻接地故障分析</a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;1.4&lt;/b&gt; 中间量构造"><b>1.4</b> 中间量构造</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#97" data-title="&lt;b&gt;2&lt;/b&gt; 区内外故障特征分析 "><b>2</b> 区内外故障特征分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#98" data-title="&lt;b&gt;2.1&lt;/b&gt; 判据特征量"><b>2.1</b> 判据特征量</a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;2.2&lt;/b&gt; 故障特征分析"><b>2.2</b> 故障特征分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#126" data-title="&lt;b&gt;3&lt;/b&gt; 保护方案 "><b>3</b> 保护方案</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#127" data-title="&lt;b&gt;3.1&lt;/b&gt; 区内外故障识别判据"><b>3.1</b> 区内外故障识别判据</a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;3.2&lt;/b&gt; 闭锁判据"><b>3.2</b> 闭锁判据</a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;3.3&lt;/b&gt; 故障选极判据"><b>3.3</b> 故障选极判据</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#151" data-title="&lt;b&gt;4 仿真分析&lt;/b&gt; "><b>4 仿真分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#153" data-title="&lt;b&gt;4.1&lt;/b&gt; 区内故障"><b>4.1</b> 区内故障</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;4.2&lt;/b&gt; 区外故障"><b>4.2</b> 区外故障</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#162" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#197" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#213" data-title="附录C ">附录C</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#215" data-title="1）利用故障前后特征确定判据定值上、下限。">1）利用故障前后特征确定判据定值上、下限。</a></li>
                                                <li><a href="#217" data-title="2）结合典型故障，选取合适步长进行穷举。">2）结合典型故障，选取合适步长进行穷举。</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#55" data-title="&lt;b&gt;图1 双极UHVDC系统结构示意图&lt;/b&gt;"><b>图1 双极UHVDC系统结构示意图</b></a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;图2 正常运行时UHVDC单极等效电路&lt;/b&gt;"><b>图2 正常运行时UHVDC单极等效电路</b></a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;表1 线路首、末端高阻接地故障后角频率数值&lt;/b&gt;"><b>表1 线路首、末端高阻接地故障后角频率数值</b></a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;图3 保护方案的流程图&lt;/b&gt;"><b>图3 保护方案的流程图</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;图4 故障时线路首端小波系数&lt;/b&gt;&lt;i&gt;&lt;b&gt;D&lt;/b&gt;&lt;/i&gt;&lt;sub&gt;&lt;b&gt;m&lt;/b&gt;&lt;/sub&gt;"><b>图4 故障时线路首端小波系数</b><i><b>D</b></i><sub><b>m</b></sub></a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;表2 各种区外故障条件下的闭锁特征量&lt;/b&gt;"><b>表2 各种区外故障条件下的闭锁特征量</b></a></li>
                                                <li><a href="#199" data-title="图B1线路首端高阻接地故障等值电路图">图B1线路首端高阻接地故障等值电路图</a></li>
                                                <li><a href="#200" data-title="图B2线路末端高阻接地故障等值电路图">图B2线路末端高阻接地故障等值电路图</a></li>
                                                <li><a href="#201" data-title="图B3 r的计算流程图">图B3 r的计算流程图</a></li>
                                                <li><a href="#202" data-title="图B4线路首端经1 000Ω过渡电阻区内故障时s&lt;sub&gt;0&lt;/sub&gt;、s&lt;sub&gt;1&lt;/sub&gt;和r">图B4线路首端经1 000Ω过渡电阻区内故障时s<sub>0</sub>、s<sub>1</sub>和r</a></li>
                                                <li><a href="#203" data-title="图B5线路末端经1 000Ω过渡电阻区内故障时s&lt;sub&gt;0&lt;/sub&gt;,s&lt;sub&gt;1&lt;/sub&gt;和r">图B5线路末端经1 000Ω过渡电阻区内故障时s<sub>0</sub>,s<sub>1</sub>和r</a></li>
                                                <li><a href="#212" data-title="表B1不同区内故障条件下判据动作情况">表B1不同区内故障条件下判据动作情况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 杨林,王宾,董新洲.高压直流输电线路故障测距研究综述[J].电力系统自动化,2018,42(8):185-191.DOI:10.7500/AEPS20170912011.YANG Lin,WANG Bin,DONG Xinzhou.Overview of fault location methods in high voltage direct current transmission lines[J].Automation of Electric Power Systems,2018,42(8):185-191.DOI:10.7500/AEPS20170912011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808025&amp;v=MDIyNTh0R0ZyQ1VSN3FmWnVac0Z5bm1XN3JNSVNIVGVyRzRIOW5NcDQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         杨林,王宾,董新洲.高压直流输电线路故障测距研究综述[J].电力系统自动化,2018,42(8):185-191.DOI:10.7500/AEPS20170912011.YANG Lin,WANG Bin,DONG Xinzhou.Overview of fault location methods in high voltage direct current transmission lines[J].Automation of Electric Power Systems,2018,42(8):185-191.DOI:10.7500/AEPS20170912011.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 李兆伟,吴雪莲,曹路,等.抑制直流连续换相失败的调相机紧急控制[J].电力系统自动化,2018,42(22):91-97.DOI:10.7500/AEPS20170726005.LI Zhaowei,WU Xuelian,CAO Lu,et al.Emergency control of synchronous condenser to suppress DC continuous commutation failure[J].Automation of Electric Power Systems,2018,42(22):91-97.DOI:10.7500/AEPS 20170726005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822014&amp;v=MTk3NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzdyTUlTSFRlckc0SDluT3JZOUVZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李兆伟,吴雪莲,曹路,等.抑制直流连续换相失败的调相机紧急控制[J].电力系统自动化,2018,42(22):91-97.DOI:10.7500/AEPS20170726005.LI Zhaowei,WU Xuelian,CAO Lu,et al.Emergency control of synchronous condenser to suppress DC continuous commutation failure[J].Automation of Electric Power Systems,2018,42(22):91-97.DOI:10.7500/AEPS 20170726005.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 梁志峰,董昱,张智刚.2006—2012年国家电网公司直流输电系统强迫停运统计分析[J].电力系统自动化,2014,38(6):1-5.LIANG Zhifeng,DONG Yu,ZHANG Zhigang.Statistical analysis on forced outages of HVDC transmission systems in state grid corporation of China from 2006 to 2012[J].Automation of Electric Power Systems,2014,38(6):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201406001&amp;v=MTE0ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzdyTUlTSFRlckc0SDlYTXFZOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         梁志峰,董昱,张智刚.2006—2012年国家电网公司直流输电系统强迫停运统计分析[J].电力系统自动化,2014,38(6):1-5.LIANG Zhifeng,DONG Yu,ZHANG Zhigang.Statistical analysis on forced outages of HVDC transmission systems in state grid corporation of China from 2006 to 2012[J].Automation of Electric Power Systems,2014,38(6):1-5.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 宋国兵,高淑萍,蔡新雷,等.高压直流输电线路继电保护技术综述[J].电力系统自动化,2012,36(22):123-129.SONG Guobing,GAO Shuping,CAI Xinlei,et al.Survey of relay protection technology for HVDC transmission lines[J].Automation of Electric Power Systems,2012,36(22):123-129." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201222024&amp;v=MDAwOTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3JNSVNIVGVyRzRIOVBPclk5SFlJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         宋国兵,高淑萍,蔡新雷,等.高压直流输电线路继电保护技术综述[J].电力系统自动化,2012,36(22):123-129.SONG Guobing,GAO Shuping,CAI Xinlei,et al.Survey of relay protection technology for HVDC transmission lines[J].Automation of Electric Power Systems,2012,36(22):123-129.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 宁连营,邰能灵,郑晓冬,等.基于自定义差分电流的MMC-HVDC输电线路纵联保护原理[J].电力系统自动化,2017,41(17):87-93.DOI:10.7500/AEPS20170228003.NING Lianying,TAI Nengling,ZHENG Xiaodong,et al.Pilot protection for MMC-HVDC transmission line based on custom difference current[J].Automation of Electric Power Systems,2017,41(17):87-93.DOI:10.7500/AEPS20170228003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717013&amp;v=MDA4NTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzdyTUlTSFRlckc0SDliTnFJOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         宁连营,邰能灵,郑晓冬,等.基于自定义差分电流的MMC-HVDC输电线路纵联保护原理[J].电力系统自动化,2017,41(17):87-93.DOI:10.7500/AEPS20170228003.NING Lianying,TAI Nengling,ZHENG Xiaodong,et al.Pilot protection for MMC-HVDC transmission line based on custom difference current[J].Automation of Electric Power Systems,2017,41(17):87-93.DOI:10.7500/AEPS20170228003.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 高本锋,刘辛晔,张云晓,等.高压直流输电线路行波特性与保护定值整定[J].电力系统自动化,2015,39(16):120-125.GAO Benfeng,LIU Xinye,ZHANG Yunxiao,et al.Characteristics and protection value setting of traveling wave on HVDC transmission line[J].Automation of Electric Power Systems,2015,39(16):120-125." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516019&amp;v=MTcwMjFyQ1VSN3FmWnVac0Z5bm1XN3JNSVNIVGVyRzRIOVROcVk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         高本锋,刘辛晔,张云晓,等.高压直流输电线路行波特性与保护定值整定[J].电力系统自动化,2015,39(16):120-125.GAO Benfeng,LIU Xinye,ZHANG Yunxiao,et al.Characteristics and protection value setting of traveling wave on HVDC transmission line[J].Automation of Electric Power Systems,2015,39(16):120-125.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 周家培,赵成勇,李承昱,等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化,2018,42(14):165-171.DOI:10.7500/AEPS20171026019.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power Systems,2018,42(14):165-171.DOI:10.7500/AEPS 20171026019." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814023&amp;v=MTExNTFzRnlubVc3ck1JU0hUZXJHNEg5bk5xNDlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         周家培,赵成勇,李承昱,等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化,2018,42(14):165-171.DOI:10.7500/AEPS20171026019.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power Systems,2018,42(14):165-171.DOI:10.7500/AEPS 20171026019.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 杨亚宇,邰能灵,刘剑,等.利用边界能量的高压直流线路纵联保护方案[J].中国电机工程学报,2015,35(22):5757-5767.YANG Yayu,TAI Nengling,LIU Jian,et al.A pilot protection scheme for HVDC transmission lines based on boundary energy[J].Proceedings of the CSEE,2015,35(22):5757-5767." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522012&amp;v=MTY1ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzdyTVB5clBiYkc0SDlUT3JZOUVab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         杨亚宇,邰能灵,刘剑,等.利用边界能量的高压直流线路纵联保护方案[J].中国电机工程学报,2015,35(22):5757-5767.YANG Yayu,TAI Nengling,LIU Jian,et al.A pilot protection scheme for HVDC transmission lines based on boundary energy[J].Proceedings of the CSEE,2015,35(22):5757-5767.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 孔飞,张保会,王艳婷,等.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting,et al.A novel pilot protection scheme for HVDC transmission lines based on waveform correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420019&amp;v=MDEwMjJIVGVyRzRIOVhPcjQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3JNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         孔飞,张保会,王艳婷,等.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting,et al.A novel pilot protection scheme for HVDC transmission lines based on waveform correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 束洪春,田鑫萃,董俊,等.利用电压相关性的&#177;800 kV直流输电线路区内外故障判断方法[J].中国电机工程学报,2012,32(4):151-160.SHU Hongchun,TIAN Xincui,DONG Jun,et al.Identification between internal and external faults of &#177;800 kV HVDC transmission lines based on voltage correlation[J].Proceedings of the CSEE,2012,32(4):151-160." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204022&amp;v=MDU0MTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzdyTVB5clBiYkc0SDlQTXE0OUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         束洪春,田鑫萃,董俊,等.利用电压相关性的&#177;800 kV直流输电线路区内外故障判断方法[J].中国电机工程学报,2012,32(4):151-160.SHU Hongchun,TIAN Xincui,DONG Jun,et al.Identification between internal and external faults of &#177;800 kV HVDC transmission lines based on voltage correlation[J].Proceedings of the CSEE,2012,32(4):151-160.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" WANG Yanting,ZHANG Baohui,KONG Fei,et al.A directional comparison pilot protection scheme for hybrid HVDC transmission lines[C]// Proceedings of the 5th IEEE International Conference on Electric Utility Deregulation Restructuring and Power Technologies,November 26-29,2015,Changsha,China:978-983." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A directional comparison pilot protection scheme for hybrid HVDC transmission lines">
                                        <b>[11]</b>
                                         WANG Yanting,ZHANG Baohui,KONG Fei,et al.A directional comparison pilot protection scheme for hybrid HVDC transmission lines[C]// Proceedings of the 5th IEEE International Conference on Electric Utility Deregulation Restructuring and Power Technologies,November 26-29,2015,Changsha,China:978-983.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" LI Zhao,ZOU Guibin,TONG Bingbing,et al.Novel traveling wave protection method for high voltage DC transmission line[C]// IEEE Power and Energy Society General Meeting,July 26-30,2015,Denver,USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Novel traveling wave protection method for high voltage DCtransmission line">
                                        <b>[12]</b>
                                         LI Zhao,ZOU Guibin,TONG Bingbing,et al.Novel traveling wave protection method for high voltage DC transmission line[C]// IEEE Power and Energy Society General Meeting,July 26-30,2015,Denver,USA:1-5.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 李小鹏,汤涌,滕予非,等.基于反行波幅值比较的高压直流输电线路纵联保护方法[J].电网技术,2016,40(10):3095-3101.LI Xiaopeng,TANG Yong,TENG Yufei,et al.Pilot protection method based on amplitude comparison of backward traveling wave for HVDC transmission lines[J].Power System Technology,2016,40(10):3095-3101." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610024&amp;v=MjYzNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3JNSVRyQmZiRzRIOWZOcjQ5SFlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李小鹏,汤涌,滕予非,等.基于反行波幅值比较的高压直流输电线路纵联保护方法[J].电网技术,2016,40(10):3095-3101.LI Xiaopeng,TANG Yong,TENG Yufei,et al.Pilot protection method based on amplitude comparison of backward traveling wave for HVDC transmission lines[J].Power System Technology,2016,40(10):3095-3101.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" ZHENG Xiaodong,TAI Nengling,WU Zhongyu,et al.Harmonic current protection scheme for voltage source converter-based high-voltage direct current transmission system[J].IET Generation,Transmission &amp;amp; Distribution,2014,8(9):1509-1515." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Harmonic current protection scheme for voltage source converter-based high-voltage direct current transmission system">
                                        <b>[14]</b>
                                         ZHENG Xiaodong,TAI Nengling,WU Zhongyu,et al.Harmonic current protection scheme for voltage source converter-based high-voltage direct current transmission system[J].IET Generation,Transmission &amp;amp; Distribution,2014,8(9):1509-1515.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" 宋国兵,王晨清,唐吉斯,等.适用于风电接入系统的时域模型识别纵联保护新原理[J].电网技术,2016,40(11):3580-3585.SONG Guobing,WANG Chenqing,TANG Jisi,et al.Novel pilot protection based on time-domain model identification for wind power integration[J].Power System Technology,2016,40(11):3580-3585." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611044&amp;v=MjQ2OTlHRnJDVVI3cWZadVpzRnlubVc3ck1JVHJCZmJHNEg5Zk5ybzlCWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         宋国兵,王晨清,唐吉斯,等.适用于风电接入系统的时域模型识别纵联保护新原理[J].电网技术,2016,40(11):3580-3585.SONG Guobing,WANG Chenqing,TANG Jisi,et al.Novel pilot protection based on time-domain model identification for wind power integration[J].Power System Technology,2016,40(11):3580-3585.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 靳幸福,宋国兵,徐海洋,等.利用模量模型识别的VSC-HVDC输电线路纵联保护新原理[J].电力系统自动化,2014,38(10):100-106.JIN Xingfu,SONG Guobing,XU Haiyang,et al.A novel pilot protection for VSC-HVDC transmission line using modulus model identification[J].Automation of Electric Power Systems,2014,38(10):100-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201410017&amp;v=MjcyMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3JNSVNIVGVyRzRIOVhOcjQ5RVk0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         靳幸福,宋国兵,徐海洋,等.利用模量模型识别的VSC-HVDC输电线路纵联保护新原理[J].电力系统自动化,2014,38(10):100-106.JIN Xingfu,SONG Guobing,XU Haiyang,et al.A novel pilot protection for VSC-HVDC transmission line using modulus model identification[J].Automation of Electric Power Systems,2014,38(10):100-106.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 刘剑,范春菊,邰能灵.考虑直流控制系统影响的HVDC输电线路后备保护研究[J].电力系统保护与控制,2015,43(1):73-80.LIU Jian,FAN Chunju,TAI Nengling.Backup protection research for HVDC transmission line considering the impact of DC control system[J].Power System Protection and Control,2015,43(1):73-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201501014&amp;v=MjQ2OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3JNTHluYWViRzRIOVRNcm85RVlJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         刘剑,范春菊,邰能灵.考虑直流控制系统影响的HVDC输电线路后备保护研究[J].电力系统保护与控制,2015,43(1):73-80.LIU Jian,FAN Chunju,TAI Nengling.Backup protection research for HVDC transmission line considering the impact of DC control system[J].Power System Protection and Control,2015,43(1):73-80.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 戴志辉,严思齐,张程,等.基于电流特征量相关系数的UHVDC线路纵联保护新原理[J].电力系统保护与控制,2018,46(22):31-38.DAI Zhihui,YAN Siqi,ZHANG Cheng,et al.A new pilot protection for UHVDC lines based on correlation coefficient of designed current variables[J].Power System Protection and Control,2018,46(22):31-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201822005&amp;v=MDgxNzBuT3JZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzdyTUx5bmFlYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         戴志辉,严思齐,张程,等.基于电流特征量相关系数的UHVDC线路纵联保护新原理[J].电力系统保护与控制,2018,46(22):31-38.DAI Zhihui,YAN Siqi,ZHANG Cheng,et al.A new pilot protection for UHVDC lines based on correlation coefficient of designed current variables[J].Power System Protection and Control,2018,46(22):31-38.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" >
                                        <b>[19]</b>
                                     胡立坤,徐辰华,吕智林.现代控制理论基础[M].北京:科学出版社,2014.HU Likun,XU Chenhua,L&#220; Zhilin.Modern control theory[M].Beijing:Science Press,2014.</a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" ZHANG Song,ZHANG Baohui,YOU Min,et al.Realization of the transient-based boundary protection for HVDC transmission lines based on high frequency energy criteria[C]// International Conference on Power System Technology,December 13,2010,Hangzhou,China:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Realization of the transient-based boundary protection for HVDC transmission lines based on high frequency energy criteria">
                                        <b>[20]</b>
                                         ZHANG Song,ZHANG Baohui,YOU Min,et al.Realization of the transient-based boundary protection for HVDC transmission lines based on high frequency energy criteria[C]// International Conference on Power System Technology,December 13,2010,Hangzhou,China:1-7.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" 陈仕龙,张杰,毕贵红,等.基于小波分析的特高压直流输电线路双端电压暂态保护[J].电网技术,2013,37(10):2719-2725.CHEN Shilong,ZHANG Jie,BI Guihong,et al.Wavelet analysis based two-terminal transient voltage protection for UHVDC transmission lines[J].Power System Technology,2013,37(10):2719-2725." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201310006&amp;v=MDk1ODhadVpzRnlubVc3ck1JVHJCZmJHNEg5TE5yNDlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         陈仕龙,张杰,毕贵红,等.基于小波分析的特高压直流输电线路双端电压暂态保护[J].电网技术,2013,37(10):2719-2725.CHEN Shilong,ZHANG Jie,BI Guihong,et al.Wavelet analysis based two-terminal transient voltage protection for UHVDC transmission lines[J].Power System Technology,2013,37(10):2719-2725.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" 李小鹏,汤涌,朱清代,等.利用测量波阻抗相位特征的高压直流输电线路纵联保护[J].电网技术,2018,42(4):1251-1258.LI Xiaopeng,TANG Yong,ZHU Qingdai,et al.Pilot protection for HVDC transmission lines utilizing phase features of measured surge impedance[J].Power System Technology,2018,42(4):1251-1258." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201804031&amp;v=MDI4ODViRzRIOW5NcTQ5R1pZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3JNSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李小鹏,汤涌,朱清代,等.利用测量波阻抗相位特征的高压直流输电线路纵联保护[J].电网技术,2018,42(4):1251-1258.LI Xiaopeng,TANG Yong,ZHU Qingdai,et al.Pilot protection for HVDC transmission lines utilizing phase features of measured surge impedance[J].Power System Technology,2018,42(4):1251-1258.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-08 11:17</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),156-169 DOI:10.7500/AEPS20181203011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于电流特征量相关系数的<b>UHVDC</b>线路高阻接地故障保护</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%88%B4%E5%BF%97%E8%BE%89&amp;code=22530716&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">戴志辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%AE%81%E5%AE%81&amp;code=39587992&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘宁宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%A8%8B&amp;code=24723194&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张程</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E9%9D%96%E5%AE%87&amp;code=41289520&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王靖宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BD%98%E6%98%9F%E5%AE%87&amp;code=41289519&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">潘星宇</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>特高压直流输电线路距离长、跨越区域复杂,故障发生率较高,常规电流差动保护的快速性较差且耐过渡电阻能力有限,为此提出一种基于电流特征量相关系数的线路高阻接地故障保护新原理。首先利用状态空间分析得到直流线路两端稳态电流时域表达式;随后,分析电流成分,发现其衰减振荡项中的角频率可反映线路对地故障,且可用相关系数衡量。接着利用两端电流和、电流差进一步突出角频率特征,并计算两者的相关系数构造判据特征量。在此基础上,根据判据特征量在区内外故障的不同特征,计及直流输电系统控制特性,提出了纵联保护新原理。该原理无需电容电流补偿,且对信道要求低,利于工程应用。仿真结果表明,该方案耐受过渡电阻能力和快速性优于常规电流差动保护。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%B9%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">特高压直流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B5%81%E7%89%B9%E5%BE%81%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电流特征量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8A%B6%E6%80%81%E7%A9%BA%E9%97%B4%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">状态空间分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E5%85%B3%E6%80%A7%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相关性分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BA%BF%E8%B7%AF%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">线路保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E9%98%BB%E6%8E%A5%E5%9C%B0%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高阻接地故障;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *戴志辉(1980—),男,通信作者,博士,副教授,主要研究方向：电力系统保护与控制。E-mail:daihuadian@163.com;
                                </span>
                                <span>
                                    刘宁宁(1993—),女,硕士研究生,主要研究方向：电力系统保护与控制。;
                                </span>
                                <span>
                                    张程(1996—),女,硕士研究生,主要研究方向：电力系统保护与控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-03</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51877084);</span>
                                <span>河北省自然科学基金资助项目(E2018502063);</span>
                                <span>中央高校基本科研业务费专项资金资助项目(2017MS096);</span>
                    </p>
            </div>
                    <h1><b>Pilot Protection for High-resistance Grounded Fault of UHVDC Transmission Line Based on Correlation Coefficient of Current Variable</b></h1>
                    <h2>
                    <span>DAI Zhihui</span>
                    <span>LIU Ningning</span>
                    <span>ZHANG Cheng</span>
                    <span>WANG Jingyu</span>
                    <span>PAN Xingyu</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Ultra high-voltage direct current(UHVDC) transmission lines, crossing a long distance and complex regions, usually have a high fault rate. However, conventional differential current protection has shortages in tripping speed and adaptability to high-impedance faults. A pilot protection scheme based on correlation coefficient of current variables is proposed. Time-domain expressions of steady-state currents at both terminals of DC line are firstly derived by using state-space analysis. Then, the current components are analyzed, and the angular frequency of the damped oscillation term can reflect the grounded fault and can be measured by correlation coefficient. Moreover, the sum and difference of currents at both terminals are used to highlight angular frequency characteristics, and correlation coefficients of them are calculated, followed by the construction of relay criteria. Subsequently, by virtue of different characteristics of internal and external faults reflected by relay criteria, a pilot protection principle is proposed considering the effect of control features. The principle, without compensation requirement of distributed capacitor current, has lower requirements on communication channels, which is easier to be applied in the process of construction. Comprehensive simulation experiments demonstrate that the proposed scheme has better performance while dealing with high-impedance faults of UHVDC lines, and faster operation than the conventional differential current protection.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra%20high-voltage%20direct%20current(UHVDC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra high-voltage direct current(UHVDC);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=current%20variables&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">current variables;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=state%20space%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">state space analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=correlation%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">correlation analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=line%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">line protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high-resistance%20grounded%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high-resistance grounded fault;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-03</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51877084);</span>
                                <span>Hebei Provincial Natural Science Foundation of China(No.E2018502063);</span>
                                <span>the Fundamental Research Funds for the Central Universities(No.2017MS096);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="47" name="47" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="48">特高压直流(ultra high-voltage direct current,UHVDC)输电在异步电网互联和远距离大容量输电中得到了广泛应用<citation id="176" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。UHVDC输电线路一般超过1 000 km,跨越区域气象条件恶劣,地理环境复杂,故障发生率较大<citation id="174" type="reference"><link href="7" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>,亟需探讨可靠的直流线路保护。目前,UHVDC线路主保护配置行波保护和微分欠压保护,后备保护采用电流差动保护<citation id="177" type="reference"><link href="9" rel="bibliography" /><link href="11" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。行波保护需识别行波波头,在高阻接地故障时波头检测较困难<citation id="178" type="reference"><link href="13" rel="bibliography" /><link href="15" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>;微分欠压保护利用直流线路电压微分与幅值构成保护,仍存在耐故障电阻能力差的问题<citation id="175" type="reference"><link href="17" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>;电流差动保护主要用于检测直流线路高阻接地故障,但现有差动保护未考虑故障暂态过程中线路电容电流的影响,动作速度慢<citation id="179" type="reference"><link href="19" rel="bibliography" /><link href="21" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="49">目前结合行波原理或边界特性研究直流线路纵联保护受到国内外学者关注。如文献<citation id="183" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>利用区内外故障时两端电流前行波和反行波相位、极性的差异构成保护;文献<citation id="180" type="reference">[<a class="sup">13</a>]</citation>基于两端电压反行波幅值之比甄别区内外故障,该方法具有良好的耐受过渡电阻能力,然而对信道要求较高。文献<citation id="181" type="reference">[<a class="sup">8</a>]</citation>基于直流线路边界特性,利用平波电抗器两侧特定频段能量比构成保护,该方案对采样率要求低且线路两端不需数据同步;文献<citation id="182" type="reference">[<a class="sup">14</a>]</citation>利用边界特性提出一种基于特征谐波的直流线路保护,但未考虑分布电容电流对保护的影响。</p>
                </div>
                <div class="p1">
                    <p id="50">直流线路纵联保护的速动性一般较差,可采用相关性法构造保护判据。如文献<citation id="186" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>分别利用线路两端行波波形的相关系数、计算电压与实测电压的相关系数来识别区内故障。文献<citation id="187" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>]</citation>基于差动电压导数与差动电流的相关性识别区内外故障。然而,上述相关性法大多基于故障后短时内电气量特征,而控制系统响应于故障的时间一般小于后备保护动作时间,故不可忽略故障后控制系统的调控作用<citation id="184" type="reference"><link href="35" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。文献<citation id="185" type="reference">[<a class="sup">18</a>]</citation>计及故障后控制系统作用,基于波形特征分析、结合大量仿真验证,提出利用电流相关系数的直流线路保护,可靠识别区内外故障。然而未系统阐述两端电流和、差的相关性能反映故障发生的理论依据。</p>
                </div>
                <div class="p1">
                    <p id="51">本文在文献<citation id="188" type="reference">[<a class="sup">18</a>]</citation>的基础上建立UHVDC系统状态空间模型并求解直流线路两端电流;分析电流表达式发现其衰减振荡周期分量中角频率特征可反映线路对地故障,且可用相关系数衡量。接着构造中间量以更好地提取角频率特征;计及控制系统研究电流特征量相关性,建立保护判据并整定定值,最后仿真验证该保护的有效性。较文献<citation id="189" type="reference">[<a class="sup">18</a>]</citation>完善了直流线路两端电流相关系数能够描述网络结构变化、反映故障发生的理论依据,使得特征量的构造有了理论支撑。同时,增加了更可靠的闭锁判据、故障选极判据,形成了较完整的保护方案。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>1</b> 电流特征分析与中间量构造</h3>
                <h4 class="anchor-tag" id="53" name="53"><b>1.1 UHVDC</b>系统组成</h4>
                <div class="p1">
                    <p id="54">UHVDC系统结构示意图如图1所示,主要包括两端交流系统、直流输电线路、整流站以及逆变站4个部分。</p>
                </div>
                <div class="area_img" id="55">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919019_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 双极UHVDC系统结构示意图" src="Detail/GetImg?filename=images/DLXT201919019_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 双极UHVDC系统结构示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919019_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic structure of bipolar UHVDC system</b></p>

                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>1.2</b> 正常运行电流分析</h4>
                <div class="p1">
                    <p id="57">基于换流器工作原理,并参考CIGRE HVDC标准模型将直流线路T形等效,得到如图2(a)所示的正常运行时的单极等值图。</p>
                </div>
                <div class="area_img" id="58">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919019_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 正常运行时UHVDC单极等效电路" src="Detail/GetImg?filename=images/DLXT201919019_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 正常运行时UHVDC单极等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919019_058.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Monopolar equivalent circuits for UHVDC 
system under normal operation</b></p>

                </div>
                <div class="p1">
                    <p id="59">图中,<i>R</i>,<i>L</i><sub>line</sub>,<i>C</i>构成直流线路T形等值支路;<i>E</i><sub>R</sub>和<i>E</i><sub>I</sub>分别为整流器、逆变器等值直流电动势,受触发角控制,认为是变化周期为20 ms的阶跃量;<i>L</i><sub>R</sub>和<i>L</i><sub>I</sub>分别为整流侧、逆变侧等值换相电感,由交流系统等值电感、平波电抗器和换流变压器构成;二极管代表正常运行时换流站电能单向流动,稳态运行时可省略不画。将<i>L</i><sub>R</sub>和<i>L</i><sub>I</sub>分别与<i>L</i><sub>line</sub>合并,均记为<i>L</i>,且认为合并之后两电感相同;忽略二极管,得到正常运行时UHVDC单极简化等值图,如图2(b)所示。</p>
                </div>
                <div class="p1">
                    <p id="60">图2(b)中,以电感电流、电容电压为状态变量,分别记为<i>i</i><sub>1</sub>,<i>i</i><sub>2</sub>和<i>u</i><sub>C</sub>,得到正常运行时状态空间表达式如式(1)所示。</p>
                </div>
                <div class="p1">
                    <p id="61" class="code-formula">
                        <mathml id="61"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mfrac><mn>1</mn><mi>C</mi></mfrac></mtd><mtd><mo>-</mo><mfrac><mn>1</mn><mi>C</mi></mfrac></mtd></mtr><mtr><mtd><mo>-</mo><mfrac><mn>1</mn><mi>L</mi></mfrac></mtd><mtd><mo>-</mo><mfrac><mi>R</mi><mi>L</mi></mfrac></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mi>L</mi></mfrac></mtd><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mfrac><mi>R</mi><mi>L</mi></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mn>0</mn></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mi>L</mi></mfrac></mtd><mtd><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn></mtd><mtd><mo>-</mo><mfrac><mn>1</mn><mi>L</mi></mfrac></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>E</mi><msub><mrow></mrow><mtext>R</mtext></msub></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mtext>Ι</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="62">状态空间表达式<mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">A</mi><mi mathvariant="bold-italic">x</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi mathvariant="bold-italic">B</mi><mi mathvariant="bold-italic">u</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>的通解如式(2)所示:</p>
                </div>
                <div class="p1">
                    <p id="63"><i><b>x</b></i>(<i>t</i>)=e<sup><i><b>A</b></i></sup><sup><i>t</i></sup><i><b>x</b></i>(0)+∫<mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mi>t</mi></msubsup></mrow></math></mathml><i>e</i><sup><i><b>A</b></i></sup><sup>(</sup><sup><i>t</i></sup><sup>-</sup><sup><i>τ</i></sup><sup>)</sup><i><b>Bu</b></i>(<i>t</i>)d<i>τ</i>      (2)</p>
                </div>
                <div class="p1">
                    <p id="64">当输入量在研究时段内是阶跃量或常数时(记为<i><b>U</b></i>),通解如式(3)所示<citation id="190" type="reference"><link href="39" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="65"><i><b>x</b></i>(<i>t</i>)=e<sup><i><b>A</b></i></sup><sup><i>t</i></sup><i><b>x</b></i>(0)+<i><b>A</b></i><sup>-1</sup>e<sup><i><b>A</b></i></sup><sup><i>t</i></sup><i><b>BU</b></i>-<i><b>A</b></i><sup>-1</sup><i><b>BU</b></i>      (3)</p>
                </div>
                <div class="p1">
                    <p id="66">通常若当分解矩阵<i><b>A</b></i>时有e<sup><i><b>A</b></i></sup><sup><i>t</i></sup>=<i><b>P</b></i>e<sup><i><b>J</b></i></sup><sup><i>t</i></sup><i><b>P</b></i><sup>-1</sup>,则通解如式(4)所示:</p>
                </div>
                <div class="p1">
                    <p id="67"><i><b>x</b></i>(<i>t</i>)=<i><b>P</b></i>e<sup><i><b>J</b></i></sup><sup><i>t</i></sup><i><b>P</b></i><sup>-1</sup><i><b>x</b></i>(0)+<i><b>A</b></i><sup>-1</sup><i><b>P</b></i>e<sup><i><b>J</b></i></sup><sup><i>t</i></sup><i><b>P</b></i><sup>-1</sup><i><b>BU</b></i>-<i><b>A</b></i><sup>-1</sup><i><b>BU</b></i>      (4)</p>
                </div>
                <div class="p1">
                    <p id="68">可得<i>i</i><sub>1</sub>和<i>i</i><sub>2</sub>如式(5)所示:</p>
                </div>
                <div class="area_img" id="69">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919019_06900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="71">式中:<i><b>D</b></i><b>,</b><i><b>H</b></i><b>,</b><i><b>G</b></i>的表达式见附录A。</p>
                </div>
                <div class="p1">
                    <p id="72">同理,<i>u</i><sub>C</sub>的解如式(6)所示:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">(</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mrow><mn>2</mn><mi>L</mi></mrow></mfrac><mi>t</mi></mrow></msup><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mfrac><mn>1</mn><mn>4</mn></mfrac><msqrt><mrow><mfrac><mrow><mn>2</mn><mi>C</mi></mrow><mi>L</mi></mfrac></mrow></msqrt><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mrow><mn>2</mn><mi>L</mi></mrow></mfrac><mi>t</mi></mrow></msup><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>0</mn></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mn>2</mn></mfrac><msqrt><mrow><mfrac><mrow><mn>2</mn><mi>C</mi></mrow><mi>L</mi></mfrac></mrow></msqrt><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mrow><mn>2</mn><mi>L</mi></mrow></mfrac><mi>t</mi></mrow></msup><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>0</mn></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mo>-</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mrow><mn>2</mn><mi>L</mi></mrow></mfrac><mi>t</mi></mrow></msup><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mi>R</mi><mn>8</mn></mfrac><msqrt><mrow><mfrac><mrow><mn>2</mn><mi>C</mi></mrow><mi>L</mi></mfrac></mrow></msqrt><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mrow><mn>2</mn><mi>L</mi></mrow></mfrac><mi>t</mi></mrow></msup><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>⋅</mo></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mi>E</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false">)</mo><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false">(</mo><mi>E</mi><msub><mrow></mrow><mtext>R</mtext></msub><mo>+</mo><mi>E</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>≤</mo><mi>t</mi><mo>≤</mo><mn>0</mn><mo>.</mo><mn>0</mn><mn>2</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>i</i><sub>10</sub>,<i>i</i><sub>20</sub>,<i>u</i><sub>C0</sub>分别表示在单个20 ms内<i>i</i><sub>1</sub>,<i>i</i><sub>2</sub>,<i>u</i><sub>C</sub>的初值,由上一个20 ms时段末求得;<mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><mo>=</mo><msqrt><mrow><mo stretchy="false">(</mo><mn>8</mn><mi>L</mi><mo>-</mo><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mi>C</mi><mo stretchy="false">)</mo><mo>/</mo><mo stretchy="false">(</mo><mn>4</mn><mi>L</mi><msup><mrow></mrow><mn>2</mn></msup><mi>C</mi><mo stretchy="false">)</mo></mrow></msqrt></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="75">由式(6)可知<i>i</i><sub>1</sub>和<i>i</i><sub>2</sub>在任一个20 ms内可表示为:</p>
                </div>
                <div class="p1">
                    <p id="76"><i>i</i>(<i>t</i>)=<i>F</i><sub>1</sub><i>f</i><sub>1</sub>(<i>t</i>)+<i>F</i><sub>2</sub><i>f</i><sub>2</sub>(<i>t</i>)+<i>F</i><sub>3</sub><i>f</i><sub>3</sub>(<i>t</i>)+<i>F</i><sub>0</sub>      (7)</p>
                </div>
                <div class="area_img" id="77">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919019_07700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="79">式中:<i>F</i><sub>1</sub>,<i>F</i><sub>2</sub>,<i>F</i><sub>3</sub>,<i>F</i><sub>0</sub>均为与时间无关的常数。</p>
                </div>
                <div class="p1">
                    <p id="80">可知,<i>F</i><sub>1</sub>,<i>F</i><sub>2</sub>,<i>F</i><sub>3</sub>,<i>F</i><sub>0</sub>与运行参数<i>i</i><sub>10</sub>,<i>i</i><sub>20</sub>,<i>u</i><sub>C0</sub>,<i>E</i><sub>R</sub>,<i>E</i><sub>I</sub>以及电路结构参数<i>R</i>,<i>L</i>,<i>C</i>有关,<i>f</i><sub>1</sub>(<i>t</i>),<i>f</i><sub>2</sub>(<i>t</i>),<i>f</i><sub>3</sub>(<i>t</i>)仅与电路结构参数有关;角频率项<i>ω</i>为唯一含对地支路信息的量,能反映线路接地情况,考虑由此构造线路高阻接地故障保护。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>1.3</b> 区内高阻接地故障分析</h4>
                <div class="p1">
                    <p id="82">理论上区内高阻接地故障时也可以得到类似式(5)的电流表达式。直流线路中间发生高阻接地故障时系数矩阵为6阶;直流线路整流端或逆变端发生高阻接地故障时系数矩阵为4阶。此时系数矩阵若当标准形的解析形式难以求得,状态变量的解析解也难以求出。本节利用数值举例说明直流线路整流端或逆变端发生高阻接地故障时<i>ω</i>项特征。为后文叙述方便,本文将直流线路整流端、逆变端分别称为线路首、末端。</p>
                </div>
                <div class="p1">
                    <p id="83">线路首、末端高阻接地故障时等值电路图见附录B图B1、图B2,图中<i>R</i><sub>g</sub>为过渡电阻,其他参数含义同图2。以直流线路电感电流、电容电压以及整流侧和逆变侧等值换相电感电流(分别记为<i>i</i><sub>R</sub>和<i>i</i><sub>I</sub>)为状态变量,分别列写状态空间表达式,如附录B式(B1)和式(B2)所示。</p>
                </div>
                <div class="p1">
                    <p id="84">为便于分析,设<i>L</i><sub>R</sub>=<i>L</i><sub>I</sub>=0.15 H,<i>R</i>=6 Ω,<i>L</i><sub>line</sub>=1 H,<i>C</i>=20 μF,<i>R</i><sub>g</sub>考虑300,400,500,800,1 000 Ω的情况。代入上述数值,得到不同<i>R</i><sub>g</sub>下<i>ω</i>值,如表1所示。</p>
                </div>
                <div class="area_img" id="85">
                    <p class="img_tit"><b>表1 线路首、末端高阻接地故障后角频率数值</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Angular frequencies with high-resistance grounded faults at rectifier and inverter terminals</b></p>
                    <p class="img_note"></p>
                    <table id="85" border="1"><tr><td><br /><i>R</i><sub>g</sub>/Ω</td><td><i>ω</i>/(rad·s<sup>-1</sup>)</td></tr><tr><td><br />300</td><td>295.011</td></tr><tr><td><br />400</td><td>294.944</td></tr><tr><td><br />500</td><td>294.914</td></tr><tr><td><br />800</td><td>294.883</td></tr><tr><td><br />1 000</td><td>294.877</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="86">将本节所设参数代入式(3),得到正常运行时<i>ω</i>=294.872 rad/s。结合表1可见,区内高阻接地故障时<i>ω</i>值与正常运行时相差不大,故本文考虑采用相关性分析法提取电流角频率项故障前后特征差异。相关性分析反映特征量的变化趋势,理论上不受变化幅值大小的影响,可减小过渡电阻的影响,保证保护在区内高阻接地故障时的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="87">相关性分析法提取电流<i>ω</i>项特征的优势如下。</p>
                </div>
                <div class="p1">
                    <p id="88">1)电流相关性分析能可靠识别故障前、故障后状态。故障前<i>i</i><sub>1</sub>和<i>i</i><sub>2</sub>的<i>ω</i>相同且不随时间变化,理论上两者相关系数是一定的;高阻接地故障后的<i>i</i><sub>1</sub>和<i>i</i><sub>2</sub>的<i>ω</i>与故障前不同,相关系数变化,明显反映故障的发生。</p>
                </div>
                <div class="p1">
                    <p id="89">2)理论上相关性分析结果与变化幅度大小无关,可排除运行参数的影响,利于<i>ω</i>项特征的提取。</p>
                </div>
                <div class="p1">
                    <p id="90">综上,相关性分析适合提取<i>ω</i>项特征。为进一步突出<i>ω</i>项特征,在1.4节中考虑构造中间量。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>1.4</b> 中间量构造</h4>
                <div class="p1">
                    <p id="92">比较附录A式(A1)和式(A2)可以发现,<i>i</i><sub>1</sub>和<i>i</i><sub>2</sub>行向量各项中各个单项相同或互为相反数。因此考虑利用<i>i</i><sub>1</sub>+<i>i</i><sub>2</sub>和<i>i</i><sub>1</sub>-<i>i</i><sub>2</sub>提取<i>ω</i>项特征,且加减运算计算量小。</p>
                </div>
                <div class="p1">
                    <p id="93"><i>i</i><sub>1</sub>+<i>i</i><sub>2</sub>和<i>i</i><sub>1</sub>-<i>i</i><sub>2</sub>分别如式(9)和式(10)所示。可见,<i>i</i><sub>1</sub>+<i>i</i><sub>2</sub>行向量各项均不含<i>ω</i>,<i>i</i><sub>1</sub>-<i>i</i><sub>2</sub>行向量各项均含<i>ω</i>。此外一般认识而言,<i>i</i><sub>1</sub>+<i>i</i><sub>2</sub>放大<i>i</i><sub>1</sub>与<i>i</i><sub>2</sub>的同步变化成分,部分抵消反同步变化成分;<i>i</i><sub>1</sub>-<i>i</i><sub>2</sub>放大两者反同步变化成分,部分抵消同步变化成分。因此计算<i>i</i><sub>1</sub>+<i>i</i><sub>2</sub>和<i>i</i><sub>1</sub>-<i>i</i><sub>2</sub>相关系数有利于<i>ω</i>项特征的提取。</p>
                </div>
                <div class="area_img" id="94">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919019_09400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mo>-</mo><msqrt><mrow><mfrac><mrow><mn>2</mn><mi>C</mi></mrow><mi>L</mi></mfrac></mrow></msqrt><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mrow><mn>2</mn><mi>L</mi></mrow></mfrac><mi>t</mi></mrow></msup><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mrow><mn>2</mn><mi>L</mi></mrow></mfrac><mi>t</mi></mrow></msup><mi>cos</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mi>R</mi><mn>4</mn></mfrac><msqrt><mrow><mfrac><mrow><mn>2</mn><mi>C</mi></mrow><mi>L</mi></mfrac></mrow></msqrt><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mrow><mn>2</mn><mi>L</mi></mrow></mfrac><mi>t</mi></mrow></msup><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mrow><mn>2</mn><mi>L</mi></mrow></mfrac><mi>t</mi></mrow></msup><mi>cos</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mfrac><mi>R</mi><mn>4</mn></mfrac><msqrt><mrow><mfrac><mrow><mn>2</mn><mi>C</mi></mrow><mi>L</mi></mfrac></mrow></msqrt><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mrow><mn>2</mn><mi>L</mi></mrow></mfrac><mi>t</mi></mrow></msup><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mn>2</mn></mfrac><msqrt><mrow><mfrac><mrow><mn>2</mn><mi>C</mi></mrow><mi>L</mi></mfrac></mrow></msqrt><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mrow><mn>2</mn><mi>L</mi></mrow></mfrac><mi>t</mi></mrow></msup><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mn>2</mn></mfrac><msqrt><mrow><mfrac><mrow><mn>2</mn><mi>C</mi></mrow><mi>L</mi></mfrac></mrow></msqrt><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>R</mi><mrow><mn>2</mn><mi>L</mi></mrow></mfrac><mi>t</mi></mrow></msup><mi>sin</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mtext>R</mtext></msub></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mtext>Ι</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h3 id="97" name="97" class="anchor-tag"><b>2</b> 区内外故障特征分析</h3>
                <h4 class="anchor-tag" id="98" name="98"><b>2.1</b> 判据特征量</h4>
                <div class="p1">
                    <p id="99">由1.4节分析可知,可基于<i>i</i><sub>1</sub>+<i>i</i><sub>2</sub>和<i>i</i><sub>1</sub>-<i>i</i><sub>2</sub>构造中间量。为便于计算,具体中间量如式(11)所示:</p>
                </div>
                <div class="area_img" id="100">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919019_10000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="102">式中:<i>s</i><sub>0</sub>和<i>s</i><sub>1</sub>分别为线路两端电流差、电流和的50%(取标幺值)。</p>
                </div>
                <div class="p1">
                    <p id="103">每<i>a</i>个<i>s</i><sub>0</sub>和<i>s</i><sub>1</sub>分别组成<i>S</i><sub>0</sub>与<i>S</i><sub>1</sub>,如式(12)所示:</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>S</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">{</mo><mi>s</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mo stretchy="false">(</mo><mi>a</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo><mo>,</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mo stretchy="false">(</mo><mi>a</mi><mo>-</mo><mn>2</mn><mo stretchy="false">)</mo><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>s</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">{</mo><mi>s</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mo stretchy="false">(</mo><mi>a</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo><mo>,</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>s</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mo stretchy="false">(</mo><mi>a</mi><mo>-</mo><mn>2</mn><mo stretchy="false">)</mo><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>s</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>T</i><sub>s</sub>为电流采样周期,本文取<i>T</i><sub>s</sub>=10<sup>-5</sup> s。</p>
                </div>
                <div class="p1">
                    <p id="106">本保护主要用于检测直流线路高阻接地故障,故不重复使用<i>s</i><sub>0</sub>和<i>s</i><sub>1</sub>,与滑动数据窗比速度略慢,但利于后续保护定值的整定。</p>
                </div>
                <div class="p1">
                    <p id="107">新产生的<i>b</i>个协方差相关系数的不重复累加形成判据特征量<i>r</i>,如式(13)所示。</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>r</mi><mo stretchy="false">(</mo><mi>Τ</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mi>Τ</mi><mo>-</mo><mi>a</mi><mi>b</mi><mi>Τ</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mfrac><mrow><mi>E</mi><mo stretchy="false">(</mo><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>E</mi><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>E</mi><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow><mrow><msqrt><mrow><mi>D</mi><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></msqrt><msqrt><mrow><mi>D</mi><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></msqrt></mrow></mfrac><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msqrt><mrow><mi>D</mi><mo stretchy="false">(</mo><mi>X</mi><mo stretchy="false">)</mo></mrow></msqrt></mrow></math></mathml>为数组<i>X</i>的标准差;<i>E</i>(<i>X</i>)为数组<i>X</i>的期望。</p>
                </div>
                <div class="p1">
                    <p id="110"><i>r</i>的产生流程见附录B图B3。<i>r</i>的产生需确定<i>b</i>。<i>a</i>的取值应保证系统稳态运行时<i>s</i><sub>0</sub>和<i>s</i><sub>1</sub>的相关系数较为稳定;<i>b</i>的取值应避免少数异常数据引起<i>r</i>异常,同时保证稳态运行时<i>r</i>取值稳定且有合适值域。一方面,本文探讨的电流特征未考虑具体直流控制系统与交、直流滤波器的作用,与实际电流存在一定差异;另一方面,控制系统中含难以解析计算的比例—积分(PI)控制环节。此外,具体高压直流输电系统中交、直流滤波器特性千差万别,因此难以解析计算<i>a</i>,<i>b</i>。故本文采用穷举法,基于具体高压直流输电系统稳态电流进行穷举,<i>a</i>的范围是5～1 000;对于每个<i>a</i>,穷举5个<i>b</i>,使之依次满足<i>abT</i><sub>s</sub>=10,20,30,40,50 ms。最终求得<i>a</i>和<i>b</i>分别为10和100,此取值下系统正常运行时<i>r</i>较稳定(取值为45.64～46.30)。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>2.2</b> 故障特征分析</h4>
                <div class="p1">
                    <p id="112">本节计及故障后控制系统调控作用,将直流线路两端电流分为如下3种成分来进行故障特征分析:变化趋势相反、一致的成分分别为反同步、同步变化成分,其他成分为不相关成分。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>2.2.1</b> 区内故障特征分析</h4>
                <div class="p1">
                    <p id="114">区内高阻接地故障时,直流线路出现新增对地支路。</p>
                </div>
                <div class="p1">
                    <p id="115">阶段1:由于新增支路的并联效应,末端电流减小,首端电流增大,同时线路电压减小;此时直流输电控制系统试图保持线路电流、电压至预设值,则使首端电流减小,末端电压增大,进一步引起末端电流的减小。此阶段<i>s</i><sub>0</sub>先由0突变增大,随后波动。<i>s</i><sub>1</sub>的变化情况则与故障位置有关,若故障靠近线路首端,首端电流增大程度大于末端电流减小程度,<i>s</i><sub>1</sub>正突变;若故障靠近末端,首端电流增大程度小于末端电流减小程度,则<i>s</i><sub>1</sub>负突变;随后<i>s</i><sub>1</sub>在控制系统作用下减小,同时略波动。区内故障时<i>s</i><sub>0</sub>的波动与<i>s</i><sub>1</sub>的下降都是由直流控制系统引起的,因此两者出现时间大致一样且时长近似相同。此阶段<i>r</i>最初有负突变:因为此时<i>s</i><sub>0</sub>必正突变,若<i>s</i><sub>1</sub>也正突变,则<i>r</i>负突变幅度较小;若<i>s</i><sub>1</sub>负突变,则<i>r</i>负突变程度较大。随后<i>r</i>在低于正常值附近波动,这是因为:故障后线路两端电流的不相关成分较故障前必增多,使得<i>r</i>变小;<i>s</i><sub>1</sub>的下降段对应<i>s</i><sub>0</sub>的波动段,波动段的<i>s</i><sub>0</sub>有升有降,若<i>s</i><sub>0</sub>上升则<i>s</i><sub>0</sub>和<i>s</i><sub>1</sub>负相关,若<i>s</i><sub>0</sub>下降则两者正相关,从而引起<i>r</i>波动。</p>
                </div>
                <div class="p1">
                    <p id="116">阶段2:末端电压以及首端电流先后进入衰减振荡阶段并趋于稳定。末端电流受首端电流和末端电压共同影响,此时线路两端电流相关性较复杂。与上一个阶段相比,此阶段<i>s</i><sub>0</sub>和<i>s</i><sub>1</sub>变化较平缓,<i>r</i>的正、负相关性较大。</p>
                </div>
                <div class="p1">
                    <p id="117">阶段3:首、末端电流进入周期波动阶段。此状态类似正常运行时的情况,<i>s</i><sub>0</sub>和<i>s</i><sub>1</sub>趋于稳定,但两端电流更为无序,相关性变差,<i>r</i>值较正常运行时小。</p>
                </div>
                <div class="p1">
                    <p id="118">以典型区内首、末端高阻接地故障为例,研究<i>s</i><sub>1</sub>和<i>s</i><sub>0</sub>以及<i>r</i>的特征。具体分析见附录B图B4、图B5。</p>
                </div>
                <div class="p1">
                    <p id="119">可见,区内高阻接地故障后:<i>r</i>先突变,随后波动并最终趋于稳定值(其值小于正常运行时<i>r</i>值),且故障位置越靠近线路末端,<i>r</i>越迅速趋于稳定。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>2.2.2</b> 区外故障特征分析</h4>
                <div class="p1">
                    <p id="121">线路首、末端发生区外高阻、低阻接地故障时,两端电流的相关系数特征各有不同,具体介绍见附录B中区外故障特征分析部分。</p>
                </div>
                <div class="p1">
                    <p id="122">由上述分析可知,区内外故障的主要区别如下。</p>
                </div>
                <div class="p1">
                    <p id="123">1)<i>s</i><sub>0</sub>的特征不同。区内高阻接地故障时,<i>s</i><sub>0</sub>波动中较少出现负值,这是因为<i>s</i><sub>0</sub>包含的电流故障稳态分量为正数,且在数值上大于故障暂态分量。区外故障时,<i>s</i><sub>0</sub>波动均值为0,出现较多负数。</p>
                </div>
                <div class="p1">
                    <p id="124">2)区内高阻接地故障时,<i>s</i><sub>1</sub>的下降段与<i>s</i><sub>0</sub>的波动段出现时间大致一样且时长相近;区外故障时,无类似规律。这是由于区外故障时<i>s</i><sub>1</sub>下降段与<i>s</i><sub>0</sub>波动段不是由控制系统决定的。</p>
                </div>
                <div class="p1">
                    <p id="125">判据特征量在区内外故障时的特征可概括如下:区内高阻接地故障时,<i>r</i>波动明显,且均值低于系统正常运行时的<i>r</i>值;区外故障时,<i>r</i>整体偏向负相关或不相关,无类似波动过程。需要注意的是,利用判据特征量难以区分整流侧(或逆变侧)平波电抗器阀侧低阻故障与区内首端(或末端)故障,需引入闭锁判据。</p>
                </div>
                <h3 id="126" name="126" class="anchor-tag"><b>3</b> 保护方案</h3>
                <h4 class="anchor-tag" id="127" name="127"><b>3.1</b> 区内外故障识别判据</h4>
                <div class="p1">
                    <p id="128">利用判据特征量在区内外故障时的不同特征构造故障识别判据,包括判断波动定值<i>d</i><sub>z1</sub>与波动次数定值<i>d</i><sub>z2</sub>。相邻的2个<i>r</i>,若其中一个大于<i>d</i><sub>z1</sub>、另一个小于<i>d</i><sub>z1</sub>,称作波动1次;0.4 s内的波动总次数不小于<i>d</i><sub>z2</sub>,则判为区内故障。</p>
                </div>
                <div class="p1">
                    <p id="129">UHVDC系统的强非线性使得难以解析计算保护定值。本文采用穷举法来确定定值,具体介绍见附录C。最终得到<i>d</i><sub>z1</sub>=18,<i>d</i><sub>z2</sub>=4。</p>
                </div>
                <div class="p1">
                    <p id="130">发生雷击时,雷电波含大量高频分量,可能干扰行波保护等<citation id="191" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,而本文基于电流全分量信号特征构造判据,使其受雷电冲击的干扰小;另一方面,雷电干扰持续时间一般为3 ms,而本文计及控制系统特性每10 ms产生一个判据特征量,判断判据特征量在0.4 s内的波动次数是否大于4来识别区内故障,即数据窗较长,从而避免保护在非故障性雷击下的误动。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>3.2</b> 闭锁判据</h4>
                <div class="p1">
                    <p id="132">故障识别判据可能误动于区外低阻故障,为此设置闭锁判据,具体如下。</p>
                </div>
                <div class="p1">
                    <p id="133">综合考虑线路边界和直流线路对高频电压信号的衰减作用,区外故障时,高频故障电压经边界和全长线路的双重衰减传至对侧保护安装处,衰减程度很大;线路区内故障时,高频故障电压经等于或小于线路全长的衰减传至两侧保护安装处,衰减程度相对较小<citation id="192" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。而电压低频信号受边界和直流线路影响较小,且在区外低阻故障时变化明显。由此可利用高、低频暂态电压小波能量比衡量高频分量衰减程度,以此构造闭锁判据。</p>
                </div>
                <div class="p1">
                    <p id="134">本文选用db4小波,采样频率<i>f</i><sub>s</sub>为100 kHz,故障电压的高频小波能量取自第3尺度(6.25&lt;<i>f</i>&lt;12.5 kHz,衰减程度较大),低频小波能量取自第8尺度(195&lt;<i>f</i>&lt;391 Hz,衰减程度较小),定义高、低频故障电压小波能量比<i>h</i>为:</p>
                </div>
                <div class="p1">
                    <p id="135"><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><mo>=</mo><mfrac><mrow><mi>Η</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>Η</mi><msub><mrow></mrow><mn>8</mn></msub></mrow></mfrac></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>H</i><sub><i>i</i></sub>为第<i>i</i>尺度下故障电压小波能量,其表达式如式(15)所示。</p>
                </div>
                <div class="p1">
                    <p id="137"><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>J</mi></munderover><mo stretchy="false">|</mo></mstyle><mi>D</mi><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="138">式中:<i>j</i>=1,2,…,<i>J</i>;<i>J</i>为5 ms内的采样点个数;<i>D</i>(<i>j</i>)为小波变换重构后相应尺度下的小波系数。</p>
                </div>
                <div class="p1">
                    <p id="139">构造闭锁判据如式(16)所示。</p>
                </div>
                <div class="area_img" id="140">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919019_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="142">式中:<i>h</i><sub>m</sub>和<i>h</i><sub>n</sub>分别为直流线路首、末端保护安装处高低频段故障电压小波能量比;<i>k</i>为闭锁判据门槛值,考虑区外低阻故障时对侧保护元件测得的小波能量比最大的情况,并取一定裕度,得到<i>k</i>=1×10<sup>-4</sup>。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>3.3</b> 故障选极判据</h4>
                <div class="p1">
                    <p id="144">单极故障时,故障极电压突变量幅值大于非故障极;双极故障时,两极电压突变量幅值接近,由此构造故障选极系数如式(17)所示。选极判据如式(18)所示。</p>
                </div>
                <div class="p1">
                    <p id="145"><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><mo>=</mo><mfrac><mrow><mfrac><mn>1</mn><mi>J</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>J</mi></munderover><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo></mrow><mrow><mfrac><mn>1</mn><mi>J</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>J</mi></munderover><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo></mrow></mfrac></mrow></math></mathml>      (17)</p>
                </div>
                <div class="area_img" id="146">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919019_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="148">式中:Δ<i>u</i><sub>m1</sub>和Δ<i>u</i><sub>m2</sub>分别为正极、负极首端(即整流端)线路保护安装处测得的电压突变量;<i>p</i><sub>set1</sub>和<i>p</i><sub>set2</sub>为故障选极判据门槛值。同杆并架的双极直流线路耦合系数一般小于0.5<citation id="193" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>;考虑到线路末端发生高阻接地故障时,经长线路的衰减作用,故障极整流侧测得的电压信号与非故障极整流侧测得的电压可能相差不大,并考虑一定裕度,本文取<i>p</i><sub>set1</sub>=1.2,<i>p</i><sub>set2</sub>=0.6。</p>
                </div>
                <div class="p1">
                    <p id="149">本文保护方案流程如图3所示。</p>
                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919019_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 保护方案的流程图" src="Detail/GetImg?filename=images/DLXT201919019_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 保护方案的流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919019_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of protection scheme</b></p>

                </div>
                <h3 id="151" name="151" class="anchor-tag"><b>4 仿真分析</b></h3>
                <div class="p1">
                    <p id="152">利用PSCAD软件搭建±800 kV UHVDC系统模型,两极直流线路同杆并架,线路采用依频参数模型,均为6分裂导线,线路全长1 891 km,弧垂26 m,代表档距500 m;线路两端配置2/12/39三调谐直流滤波器,平波电抗器电感值为150 mH;整流站、逆变站分别为定电流、定熄弧角控制,各参数来自实际复奉高压直流输电工程。考虑的故障位置共17处:区内故障包括距线路首端0.50%,0.53%,10%,20%,30%,…,90%,99.5%,99.95%共13处,区外故障包括整流侧/逆变侧交流母线、整流站/逆变站平波电抗器阀侧。直流故障为正极接地故障和双极故障,设置典型故障电阻(0,50,300,1 000,2 000 Ω);交流故障考虑单相接地故障、两相接地故障、两相相间短路以及三相接地故障。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>4.1</b> 区内故障</h4>
                <div class="p1">
                    <p id="154">本判据可靠反应全线过渡电阻为300,1 000,2 000 Ω的直流线路故障,具体保护动作情况见附录A表A1。表中“-”表示保护不动作。</p>
                </div>
                <div class="p1">
                    <p id="155">由表A1可知,发生区内故障时,线路两端高低频段小波能量比<i>h</i><sub>m</sub>和<i>h</i><sub>n</sub>均大于闭锁门槛值<i>k</i>=1×10<sup>-4</sup>,保护不闭锁。该保护的快速性明显优于常规电流差动保护,对于全线过渡电阻为300,1 000,2 000 Ω的高阻故障,该保护最慢动作时间分别为240,280,260 ms。即使考虑两端通信延时,动作时间较传统电流差动保护仍具有相当优势<citation id="194" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。正极区内故障时,选极函数大于<i>p</i><sub>set1</sub>,双极故障时,选极函数约为1,可实现准确选极。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>4.2</b> 区外故障</h4>
                <div class="p1">
                    <p id="157">设置闭锁判据前,发生区外低阻故障时保护可能误动。利用线路边界对高频信号的衰减作用构造闭锁判据,详见3.2节。以逆变站平波电抗器阀侧50 Ω过渡电阻单极接地故障为例,验证闭锁判据有效性,故障发生在3 s,对应的线路首端小波系数<i>D</i><sub>m</sub>如图4所示。</p>
                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919019_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 故障时线路首端小波系数Dm" src="Detail/GetImg?filename=images/DLXT201919019_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 故障时线路首端小波系数</b><i><b>D</b></i><sub><b>m</b></sub>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919019_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Wavelet coefficient </b><i><b>D</b></i><sub><b>m</b></sub><b>of 
head-end line during a fault</b></p>

                </div>
                <div class="p1">
                    <p id="159">由图4可知,逆变侧区外低阻故障时,直流线路首端保护元件处故障电压进行小波变换后其高频尺度下(第3尺度)小波系数<i>D</i><sub>m,3</sub>远远小于低频尺度下(第8尺度)小波系数<i>D</i><sub>m,8</sub>,与理论分析一致,即发生逆变侧区外低阻故障时,故障电压高频分量经线路边界和全长线路的衰减到达线路首端保护安装处,导致信号强度弱;电压低频分量则受边界和线路影响较小,变化幅度较大。经计算得到此时线路首端高低频段小波能量比<i>h</i><sub>m</sub>=1.4×10<sup>-5</sup>,小于闭锁判据门槛值<i>k</i>,此时无需考虑线路末端保护安装处高低频段小波能量比<i>h</i><sub>n</sub>的大小,仅利用单端故障信息即可闭锁保护。</p>
                </div>
                <div class="p1">
                    <p id="160">为验证所提闭锁判据在区外低阻故障时的有效性,本节进一步给出了不同区外故障条件下闭锁特征量,如表2所示。可知,区外故障时,线路两端高、低频段小波能量比<i>h</i><sub>m</sub>或<i>h</i><sub>n</sub>远小于闭锁门槛值,可以可靠闭锁保护。</p>
                </div>
                <div class="area_img" id="161">
                    <p class="img_tit"><b>表2 各种区外故障条件下的闭锁特征量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Blocking scenarios with various external faults</b></p>
                    <p class="img_note"></p>
                    <table id="161" border="1"><tr><td>故障<br />位置</td><td>故障<br />类型</td><td>过渡电<br />阻/Ω</td><td>小波能量比<br /><i>h</i><sub>m</sub></td><td>小波能量比<br /><i>h</i><sub>n</sub></td><td>闭锁<br />情况</td></tr><tr><td rowspan="4"><br /> 整流<br />侧</td><td><br />单相接地</td><td>0</td><td>3.7×10<sup>-5</sup></td><td>5.2×10<sup>-6</sup></td><td>闭锁</td></tr><tr><td><br /> 两相接地</td><td>0</td><td>4.6×10<sup>-7</sup></td><td>1.5×10<sup>-6</sup></td><td>闭锁</td></tr><tr><td><br /> 两相相间</td><td>0</td><td>1.3×10<sup>-6</sup></td><td>6.8×10<sup>-6</sup></td><td>闭锁</td></tr><tr><td><br /> 三相接地</td><td>0</td><td>5.6×10<sup>-6</sup></td><td>1.6×10<sup>-5</sup></td><td>闭锁</td></tr><tr><td rowspan="3" colspan="2"><br /> 整流侧平波<br />电抗器阀侧</td><td><br />0</td><td>7.8×10<sup>-5</sup></td><td>4.1×10<sup>-6</sup></td><td>闭锁</td></tr><tr><td><br /> 50</td><td>2.1×10<sup>-4</sup></td><td>1.5×10<sup>-6</sup></td><td>闭锁</td></tr><tr><td><br /> 300</td><td>1.1×10<sup>-3</sup></td><td>1.0×10<sup>-5</sup></td><td>闭锁</td></tr><tr><td rowspan="4"><br /> 逆变<br />侧</td><td><br />单相接地</td><td>0</td><td>6.3×10<sup>-6</sup></td><td>4.3×10<sup>-5</sup></td><td>闭锁</td></tr><tr><td><br /> 两相接地</td><td>0</td><td>7.3×10<sup>-6</sup></td><td>1.3×10<sup>-6</sup></td><td>闭锁</td></tr><tr><td><br /> 两相相间</td><td>0</td><td>1.6×10<sup>-6</sup></td><td>5.2×10<sup>-7</sup></td><td>闭锁</td></tr><tr><td><br /> 三相接地</td><td>0</td><td>1.4×10<sup>-5</sup></td><td>6.3×10<sup>-6</sup></td><td>闭锁</td></tr><tr><td rowspan="3" colspan="2"><br /> 逆变侧平波<br />电抗器阀侧</td><td><br />0</td><td>1.8×10<sup>-5</sup></td><td>1.1×10<sup>-4</sup></td><td>闭锁</td></tr><tr><td><br /> 50</td><td>1.4×10<sup>-5</sup></td><td>3.8×10<sup>-4</sup></td><td>闭锁</td></tr><tr><td><br /> 300</td><td>8.6×10<sup>-6</sup></td><td>1.7×10<sup>-3</sup></td><td>闭锁</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="162" name="162" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="163">利用状态空间法,提出一种基于电流特征量相关系数的UHVDC线路高阻接地故障保护方案。该方案利用线路两端电流和与差构造中间量并计算相关系数形成判据特征量,能够定量反映线路两端电流的变化趋势,可靠识别区内外故障。</p>
                </div>
                <div class="p1">
                    <p id="164">经理论分析和仿真验证,该保护方案快速性优于常规电流差动保护,且不受分布电容电流的影响,对数据同步性要求不高,能克服传统行波保护耐过渡电阻能力差的缺点,可与行波保护相配合,既保留现有行波保护快速识别区内低阻接地故障的优势,又能利用所提高阻故障识别方法可靠检测线路高阻接地故障,加速直流线路后备保护。</p>
                </div>
                <div class="p1">
                    <p id="165">本文参考CIGRE HVDC标准模型将分布式直流线路等值为T形等值电路研究线路首末端高阻接地故障时电流暂态特性,下一步拟基于更精确的电报方程输电线路模型研究线路任一点故障时电流的角频率项及电流暂态特性,并进一步探究直流线路高阻故障检测元件与行波保护配合保护方案。</p>
                </div>
                <div class="p1">
                    <p id="166">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag">附录A</h3>
                <div class="area_img" id="196">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919019_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="197" name="197" class="anchor-tag">附录B</h3>
                <div class="area_img" id="198">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919019_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="198">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919019_19801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919019_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1线路首端高阻接地故障等值电路图" src="Detail/GetImg?filename=images/DLXT201919019_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1线路首端高阻接地故障等值电路图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919019_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Equivalent circuit for high-resistance grounded fault at rectifier terminal</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919019_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2线路末端高阻接地故障等值电路图" src="Detail/GetImg?filename=images/DLXT201919019_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2线路末端高阻接地故障等值电路图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919019_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Equivalent circuit for high-resistance grounded fault at inverter terminal</p>

                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919019_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 r的计算流程图" src="Detail/GetImg?filename=images/DLXT201919019_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 r的计算流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919019_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Calculation flowchart for r</p>

                </div>
                <div class="area_img" id="202">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919019_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4线路首端经1 000Ω过渡电阻区内故障时s0、s1和r" src="Detail/GetImg?filename=images/DLXT201919019_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4线路首端经1 000Ω过渡电阻区内故障时s<sub>0</sub>、s<sub>1</sub>和r  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919019_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 s0,s1 and r during rectifier-terminal internal fault with 1000Ωfault resistance</p>

                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919019_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5线路末端经1 000Ω过渡电阻区内故障时s0,s1和r" src="Detail/GetImg?filename=images/DLXT201919019_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5线路末端经1 000Ω过渡电阻区内故障时s<sub>0</sub>,s<sub>1</sub>和r  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919019_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 s0,s1 and r during inverter-terminal internal fault with 1000Ωfault resistance</p>

                </div>
                <div class="p1">
                    <p id="204">图B4和图B5分别为正极直流线路首、末端经1 000Ω过渡电阻区内故障的情况，故障发生在50 ms。具体分析如下。</p>
                </div>
                <div class="p1">
                    <p id="205">1）阶段一大致对应图B4中50～200 ms以及图B5中50～150 ms。s<sub>0</sub>首先突变增大，随后上下波动。起初s<sub>1</sub>突变（若故障位置靠近线路首/末端，则正/负突变，分别对应图B4和图B5），随后减小并波动。s<sub>1</sub>下降段与s<sub>0</sub>波动段时长相近且出现时间大致相同。判据特征量r首先负突变（若故障靠近整流侧/逆变侧，则r负突变幅度较小/大，分别对应图B4和图B5），随后低于正常值并波动。</p>
                </div>
                <div class="p1">
                    <p id="206">2）阶段二大致对应图B4中200-～500 ms和图B5中150～300 ms。此时s<sub>0</sub>进入衰减振荡期，其值趋于故障电流稳态分量。s<sub>1</sub>缓慢上升下降。r正负相关程度较上一阶段高。</p>
                </div>
                <div class="p1">
                    <p id="207">3）阶段三大致对应图B5中300～500 ms。s<sub>1</sub>缓慢变化，s<sub>0</sub>接近于故障电流稳态分量，r较稳定且比正常运行时数值低，图B5(b）较好地体现这一特征。观察图B4和图B5可知，故障越靠近线路末端，系统越早进入此阶段。</p>
                </div>
                <div class="p1">
                    <p id="208">区外故障特征分析：</p>
                </div>
                <div class="p1">
                    <p id="209">首端区外低阻故障时，新增对地支路导致线路电压、两端电流均减小，此时s<sub>1</sub>减小；由于直流线路无新增支路，则s<sub>0</sub>均值为0。在控制系统调控下末端电压增大，必然引起线路末端电流进一步减小。发生低阻接地故障时直流控制系统难以调控电流、电压在预设值。此时首端电流必然减小至近似为0同时略波动；末端电流在控制系统和故障共同影响下跌为0，此时电流相关性较差。</p>
                </div>
                <div class="p1">
                    <p id="210">发生首端区外高阻接地故障时，线路两端电流均先跌落（与区外低阻故障时类似），随后进入衰减振荡期（与区内高阻接地故障时阶段二类似），最后周期波动。</p>
                </div>
                <div class="p1">
                    <p id="211">末端区外故障时，新增支路导致线路电压减小、两端电流增大，此时s<sub>1</sub>增大；s<sub>0</sub>变化特征与首端区外故障类似。随后在控制系统作用下线路末端电压增大、首端电流减小，进一步引起末端电流减小，此时s<sub>1</sub>必减小。线路电流接着进入衰减振荡期，最后稳定在控制系统预设值附近并周期波动（与正常运行时类似，但含更多不相关成分）。</p>
                </div>
                <div class="area_img" id="212">
                                            <p class="img_tit">
                                                表B1不同区内故障条件下判据动作情况
                                                    <br />
                                                Table B1 Simulation results for various internal faults
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919019_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919019_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919019_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1不同区内故障条件下判据动作情况" src="Detail/GetImg?filename=images/DLXT201919019_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919019_21201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919019_21201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919019_21201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1不同区内故障条件下判据动作情况" src="Detail/GetImg?filename=images/DLXT201919019_21201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919019_21202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919019_21202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919019_21202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1不同区内故障条件下判据动作情况" src="Detail/GetImg?filename=images/DLXT201919019_21202.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="213" name="213" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="214">穷举法确定区内外故障识别判据定值：</p>
                </div>
                <h4 class="anchor-tag" id="215" name="215">1）利用故障前后特征确定判据定值上、下限。</h4>
                <div class="p1">
                    <p id="216">设d<sub>z1</sub>上限为0.85R<sub>N</sub>(R<sub>N</sub>为系统正常运行时r值），并取-R<sub>N</sub>或更小的数为其下限以保证穷举范围足够宽。波动次数少于3次难以称为波动，故d<sub>z2</sub>下限设为3；结合典型过渡电阻故障时波动次数（见附录B图B4和图B5）来确定d<sub>z2</sub>上限，设为7-8。</p>
                </div>
                <h4 class="anchor-tag" id="217" name="217">2）结合典型故障，选取合适步长进行穷举。</h4>
                <div class="p1">
                    <p id="218">典型故障含线路两端平波电抗器阀侧故障、交流母线故障以及直流线路各等分点故障。选择步长为0.02R<sub>N</sub>附近的整数。</p>
                </div>
                <div class="p1">
                    <p id="219">本文根据系统正常运行时r的稳定值域，设定d<sub>z1</sub>和d<sub>z2</sub>穷举范围分别为[-50,38]和[3,8]，穷举步长取1。最终得到d<sub>z1</sub>和d<sub>z2</sub>分别为18和4。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808025&amp;v=Mjg2NjBGckNVUjdxZlp1WnNGeW5tVzdyTUlTSFRlckc0SDluTXA0OUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 杨林,王宾,董新洲.高压直流输电线路故障测距研究综述[J].电力系统自动化,2018,42(8):185-191.DOI:10.7500/AEPS20170912011.YANG Lin,WANG Bin,DONG Xinzhou.Overview of fault location methods in high voltage direct current transmission lines[J].Automation of Electric Power Systems,2018,42(8):185-191.DOI:10.7500/AEPS20170912011.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822014&amp;v=MjEzMDBJU0hUZXJHNEg5bk9yWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVc3ck0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李兆伟,吴雪莲,曹路,等.抑制直流连续换相失败的调相机紧急控制[J].电力系统自动化,2018,42(22):91-97.DOI:10.7500/AEPS20170726005.LI Zhaowei,WU Xuelian,CAO Lu,et al.Emergency control of synchronous condenser to suppress DC continuous commutation failure[J].Automation of Electric Power Systems,2018,42(22):91-97.DOI:10.7500/AEPS 20170726005.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201406001&amp;v=MTQ5NzMzenFxQnRHRnJDVVI3cWZadVpzRnlubVc3ck1JU0hUZXJHNEg5WE1xWTlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 梁志峰,董昱,张智刚.2006—2012年国家电网公司直流输电系统强迫停运统计分析[J].电力系统自动化,2014,38(6):1-5.LIANG Zhifeng,DONG Yu,ZHANG Zhigang.Statistical analysis on forced outages of HVDC transmission systems in state grid corporation of China from 2006 to 2012[J].Automation of Electric Power Systems,2014,38(6):1-5.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201222024&amp;v=MTcwNzZxQnRHRnJDVVI3cWZadVpzRnlubVc3ck1JU0hUZXJHNEg5UE9yWTlIWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 宋国兵,高淑萍,蔡新雷,等.高压直流输电线路继电保护技术综述[J].电力系统自动化,2012,36(22):123-129.SONG Guobing,GAO Shuping,CAI Xinlei,et al.Survey of relay protection technology for HVDC transmission lines[J].Automation of Electric Power Systems,2012,36(22):123-129.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717013&amp;v=MjM2MjhadVpzRnlubVc3ck1JU0hUZXJHNEg5Yk5xSTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 宁连营,邰能灵,郑晓冬,等.基于自定义差分电流的MMC-HVDC输电线路纵联保护原理[J].电力系统自动化,2017,41(17):87-93.DOI:10.7500/AEPS20170228003.NING Lianying,TAI Nengling,ZHENG Xiaodong,et al.Pilot protection for MMC-HVDC transmission line based on custom difference current[J].Automation of Electric Power Systems,2017,41(17):87-93.DOI:10.7500/AEPS20170228003.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516019&amp;v=Mjk1NjFyQ1VSN3FmWnVac0Z5bm1XN3JNSVNIVGVyRzRIOVROcVk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 高本锋,刘辛晔,张云晓,等.高压直流输电线路行波特性与保护定值整定[J].电力系统自动化,2015,39(16):120-125.GAO Benfeng,LIU Xinye,ZHANG Yunxiao,et al.Characteristics and protection value setting of traveling wave on HVDC transmission line[J].Automation of Electric Power Systems,2015,39(16):120-125.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814023&amp;v=MjEwMDFTSFRlckc0SDluTnE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzdyTUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 周家培,赵成勇,李承昱,等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化,2018,42(14):165-171.DOI:10.7500/AEPS20171026019.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power Systems,2018,42(14):165-171.DOI:10.7500/AEPS 20171026019.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522012&amp;v=MDY3MjViRzRIOVRPclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3JNUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 杨亚宇,邰能灵,刘剑,等.利用边界能量的高压直流线路纵联保护方案[J].中国电机工程学报,2015,35(22):5757-5767.YANG Yayu,TAI Nengling,LIU Jian,et al.A pilot protection scheme for HVDC transmission lines based on boundary energy[J].Proceedings of the CSEE,2015,35(22):5757-5767.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420019&amp;v=MjU5MTRubVc3ck1JU0hUZXJHNEg5WE9yNDlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 孔飞,张保会,王艳婷,等.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting,et al.A novel pilot protection scheme for HVDC transmission lines based on waveform correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204022&amp;v=Mjc0MDdmWnVac0Z5bm1XN3JNUHlyUGJiRzRIOVBNcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 束洪春,田鑫萃,董俊,等.利用电压相关性的±800 kV直流输电线路区内外故障判断方法[J].中国电机工程学报,2012,32(4):151-160.SHU Hongchun,TIAN Xincui,DONG Jun,et al.Identification between internal and external faults of ±800 kV HVDC transmission lines based on voltage correlation[J].Proceedings of the CSEE,2012,32(4):151-160.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A directional comparison pilot protection scheme for hybrid HVDC transmission lines">

                                <b>[11]</b> WANG Yanting,ZHANG Baohui,KONG Fei,et al.A directional comparison pilot protection scheme for hybrid HVDC transmission lines[C]// Proceedings of the 5th IEEE International Conference on Electric Utility Deregulation Restructuring and Power Technologies,November 26-29,2015,Changsha,China:978-983.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Novel traveling wave protection method for high voltage DCtransmission line">

                                <b>[12]</b> LI Zhao,ZOU Guibin,TONG Bingbing,et al.Novel traveling wave protection method for high voltage DC transmission line[C]// IEEE Power and Energy Society General Meeting,July 26-30,2015,Denver,USA:1-5.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610024&amp;v=Mjg3Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzdyTUlUckJmYkc0SDlmTnI0OUhZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李小鹏,汤涌,滕予非,等.基于反行波幅值比较的高压直流输电线路纵联保护方法[J].电网技术,2016,40(10):3095-3101.LI Xiaopeng,TANG Yong,TENG Yufei,et al.Pilot protection method based on amplitude comparison of backward traveling wave for HVDC transmission lines[J].Power System Technology,2016,40(10):3095-3101.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Harmonic current protection scheme for voltage source converter-based high-voltage direct current transmission system">

                                <b>[14]</b> ZHENG Xiaodong,TAI Nengling,WU Zhongyu,et al.Harmonic current protection scheme for voltage source converter-based high-voltage direct current transmission system[J].IET Generation,Transmission &amp; Distribution,2014,8(9):1509-1515.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201611044&amp;v=MzE1MzlHRnJDVVI3cWZadVpzRnlubVc3ck1JVHJCZmJHNEg5Zk5ybzlCWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 宋国兵,王晨清,唐吉斯,等.适用于风电接入系统的时域模型识别纵联保护新原理[J].电网技术,2016,40(11):3580-3585.SONG Guobing,WANG Chenqing,TANG Jisi,et al.Novel pilot protection based on time-domain model identification for wind power integration[J].Power System Technology,2016,40(11):3580-3585.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201410017&amp;v=MTE0ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3JNSVNIVGVyRzRIOVhOcjQ5RVk0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 靳幸福,宋国兵,徐海洋,等.利用模量模型识别的VSC-HVDC输电线路纵联保护新原理[J].电力系统自动化,2014,38(10):100-106.JIN Xingfu,SONG Guobing,XU Haiyang,et al.A novel pilot protection for VSC-HVDC transmission line using modulus model identification[J].Automation of Electric Power Systems,2014,38(10):100-106.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201501014&amp;v=MzEyOTR6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzdyTUx5bmFlYkc0SDlUTXJvOUVZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 刘剑,范春菊,邰能灵.考虑直流控制系统影响的HVDC输电线路后备保护研究[J].电力系统保护与控制,2015,43(1):73-80.LIU Jian,FAN Chunju,TAI Nengling.Backup protection research for HVDC transmission line considering the impact of DC control system[J].Power System Protection and Control,2015,43(1):73-80.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201822005&amp;v=MDg0NDRSN3FmWnVac0Z5bm1XN3JNTHluYWViRzRIOW5Pclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 戴志辉,严思齐,张程,等.基于电流特征量相关系数的UHVDC线路纵联保护新原理[J].电力系统保护与控制,2018,46(22):31-38.DAI Zhihui,YAN Siqi,ZHANG Cheng,et al.A new pilot protection for UHVDC lines based on correlation coefficient of designed current variables[J].Power System Protection and Control,2018,46(22):31-38.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" >
                                    <b>[19]</b>
                                 胡立坤,徐辰华,吕智林.现代控制理论基础[M].北京:科学出版社,2014.HU Likun,XU Chenhua,LÜ Zhilin.Modern control theory[M].Beijing:Science Press,2014.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Realization of the transient-based boundary protection for HVDC transmission lines based on high frequency energy criteria">

                                <b>[20]</b> ZHANG Song,ZHANG Baohui,YOU Min,et al.Realization of the transient-based boundary protection for HVDC transmission lines based on high frequency energy criteria[C]// International Conference on Power System Technology,December 13,2010,Hangzhou,China:1-7.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201310006&amp;v=MDc3MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3JNSVRyQmZiRzRIOUxOcjQ5RllvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 陈仕龙,张杰,毕贵红,等.基于小波分析的特高压直流输电线路双端电压暂态保护[J].电网技术,2013,37(10):2719-2725.CHEN Shilong,ZHANG Jie,BI Guihong,et al.Wavelet analysis based two-terminal transient voltage protection for UHVDC transmission lines[J].Power System Technology,2013,37(10):2719-2725.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201804031&amp;v=MTQzNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1XN3JNSVRyQmZiRzRIOW5NcTQ5R1pZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李小鹏,汤涌,朱清代,等.利用测量波阻抗相位特征的高压直流输电线路纵联保护[J].电网技术,2018,42(4):1251-1258.LI Xiaopeng,TANG Yong,ZHU Qingdai,et al.Pilot protection for HVDC transmission lines utilizing phase features of measured surge impedance[J].Power System Technology,2018,42(4):1251-1258.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919019" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919019&amp;v=MTU5NzNvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVzdyTklTSFRlckc0SDlqTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

