

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136441986662500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919020%26RESULT%3d1%26SIGN%3dsf6GRAKYFl0OYx2PtwsXx%252bmN0C0%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919020&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919020&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919020&amp;v=MjYxMzMzenFxQnRHRnJDVVI3cWZadVpzRnlublVyN0tJU0hUZXJHNEg5ak5wbzlIWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;1&lt;/b&gt; 变压器三角绕组环流计算方法 "><b>1</b> 变压器三角绕组环流计算方法</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#81" data-title="&lt;b&gt;2&lt;/b&gt; 基于不饱和相电流区间识别的参数获取 "><b>2</b> 基于不饱和相电流区间识别的参数获取</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#92" data-title="&lt;b&gt;3&lt;/b&gt; 仿真分析 "><b>3</b> 仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#95" data-title="&lt;b&gt;3.1&lt;/b&gt; 参数获取"><b>3.1</b> 参数获取</a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;3.2&lt;/b&gt; 环流计算"><b>3.2</b> 环流计算</a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;3.3&lt;/b&gt; 方法的可靠性分析及对比"><b>3.3</b> 方法的可靠性分析及对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#108" data-title="&lt;b&gt;4&lt;/b&gt; 动模试验分析 "><b>4</b> 动模试验分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#112" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#135" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;图1 Y/△接线变压器接线图&lt;/b&gt;"><b>图1 Y/△接线变压器接线图</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;图2 中性点不接地时准漏感计算值&lt;/b&gt;"><b>图2 中性点不接地时准漏感计算值</b></a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;图3 等效环流和实际环流&lt;/b&gt;"><b>图3 等效环流和实际环流</b></a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;图4 系统电压扰动时等效环流和实际环流&lt;/b&gt;"><b>图4 系统电压扰动时等效环流和实际环流</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;图5 不接地时试验结果分析&lt;/b&gt;"><b>图5 不接地时试验结果分析</b></a></li>
                                                <li><a href="#136" data-title="图A1仿真模型改进方法">图A1仿真模型改进方法</a></li>
                                                <li><a href="#137" data-title="图A2空载合闸时原方电流波形">图A2空载合闸时原方电流波形</a></li>
                                                <li><a href="#138" data-title="图A3中性点接地时漏感计算值">图A3中性点接地时漏感计算值</a></li>
                                                <li><a href="#139" data-title="图A4励磁涌流波形">图A4励磁涌流波形</a></li>
                                                <li><a href="#140" data-title="图A5系统电压扰动时合闸原方电流波形">图A5系统电压扰动时合闸原方电流波形</a></li>
                                                <li><a href="#141" data-title="图A6系统电压扰动时三相励磁涌流波形">图A6系统电压扰动时三相励磁涌流波形</a></li>
                                                <li><a href="#141" data-title="图A6系统电压扰动时三相励磁涌流波形">图A6系统电压扰动时三相励磁涌流波形</a></li>
                                                <li><a href="#142" data-title="图A7基于试验录波的漏感计算值">图A7基于试验录波的漏感计算值</a></li>
                                                <li><a href="#143" data-title="图A8接地时试验结果分析">图A8接地时试验结果分析</a></li>
                                                <li><a href="#143" data-title="图A8接地时试验结果分析">图A8接地时试验结果分析</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" LU Z,TANG W H,JI T Y,et al.A morphological scheme for inrush identification in transformer protection[J].IEEE Transactions on Power Delivery,2009,24(2):560-568." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Morphological Scheme for Inrush Identification in Transformer Protection">
                                        <b>[1]</b>
                                         LU Z,TANG W H,JI T Y,et al.A morphological scheme for inrush identification in transformer protection[J].IEEE Transactions on Power Delivery,2009,24(2):560-568.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 潘书燕,郑玉平,吴崇昊,等.变压器新型励磁涌流识别元件[J].电力系统自动化,2011,35(19):63-67.PAN Shuyan,ZHENG Yuping,WU Chonghao,et al.A new identification component for inrush current of power transformer[J].Automation of Electric Power Systems,2011,35(19):63-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201119014&amp;v=MDA4MjU3cWZadVpzRnlublVyN0tJU0hUZXJHNEg5RE5wbzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         潘书燕,郑玉平,吴崇昊,等.变压器新型励磁涌流识别元件[J].电力系统自动化,2011,35(19):63-67.PAN Shuyan,ZHENG Yuping,WU Chonghao,et al.A new identification component for inrush current of power transformer[J].Automation of Electric Power Systems,2011,35(19):63-67.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 王业,陆于平,蔡超,等.采用自适应数据窗电流的励磁涌流鉴别方法[J].中国电机工程学报,2014,34(4):702-711.WANG Ye,LU Yuping,CAI Chao,et al.A magnetizing inrush identification method applying adaptive data-window currents[J].Proceedings of the CSEE,2014,34(4):702-711." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201404024&amp;v=MDgyNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyN0tQeXJQYmJHNEg5WE1xNDlIWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王业,陆于平,蔡超,等.采用自适应数据窗电流的励磁涌流鉴别方法[J].中国电机工程学报,2014,34(4):702-711.WANG Ye,LU Yuping,CAI Chao,et al.A magnetizing inrush identification method applying adaptive data-window currents[J].Proceedings of the CSEE,2014,34(4):702-711.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" WU Wencong,JI Tianyao,LI Mengshi,et al.Using mathematical morphology to discriminate between internal fault and inrush current of transformers[J].IET Generation Transmission &amp;amp; Distribution,2016,10(1):73-80." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Using mathematical morphology to discriminate between internal fault and inrush current of transformers">
                                        <b>[4]</b>
                                         WU Wencong,JI Tianyao,LI Mengshi,et al.Using mathematical morphology to discriminate between internal fault and inrush current of transformers[J].IET Generation Transmission &amp;amp; Distribution,2016,10(1):73-80.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 周念成,李春艳,王强钢.基于多变量多尺度熵的变压器励磁涌流识别方法[J].电工技术学报,2018,33(15):3426-3436.ZHOU Niancheng,LI Chunyan,WANG Qianggang.An algorithm to identify transformer inrush currents based on multivariate multiscale sample entropy[J].Transactions of China Electrotechnical Society,2018,33(15):3426-3436." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201815002&amp;v=MTA1MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyN0tJU3JCZmJHNEg5bk5xbzlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         周念成,李春艳,王强钢.基于多变量多尺度熵的变压器励磁涌流识别方法[J].电工技术学报,2018,33(15):3426-3436.ZHOU Niancheng,LI Chunyan,WANG Qianggang.An algorithm to identify transformer inrush currents based on multivariate multiscale sample entropy[J].Transactions of China Electrotechnical Society,2018,33(15):3426-3436.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 翁汉琍,刘雷,林湘宁,等.涌流引起换流变压器零序过电流保护误动的机理分析及对策[J].电力系统自动化,2019,43(9):171-178.DOI:10.7500/AEPS20180423003.WENG Hanli,LIU Lei,LIN Xiangning,et al.Mechanism and countermeasures of mal-operation of converter transformer zero-sequence overcurrent protection caused by inrush current[J].Automation of Electric Power Systems,2019,43(9):171-178.DOI:10.7500/AEPS20180423003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909022&amp;v=MzA1MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXI3S0lTSFRlckc0SDlqTXBvOUhab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         翁汉琍,刘雷,林湘宁,等.涌流引起换流变压器零序过电流保护误动的机理分析及对策[J].电力系统自动化,2019,43(9):171-178.DOI:10.7500/AEPS20180423003.WENG Hanli,LIU Lei,LIN Xiangning,et al.Mechanism and countermeasures of mal-operation of converter transformer zero-sequence overcurrent protection caused by inrush current[J].Automation of Electric Power Systems,2019,43(9):171-178.DOI:10.7500/AEPS20180423003.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 李晓华,张冬怡,丁晓兵,等.换流变压器和应涌流的正序二次谐波特性分析[J].电力系统自动化,2018,42(13):202-207.DOI:10.7500/AEPS20170522009.LI Xiaohua,ZHANG Dongyi,DING Xiaobing,et al.Analysis on positive-sequence second harmonic characteristic of sympathetic inrush current for converter transformer[J].Automation of Electric Power Systems,2018,42(13):202-207.DOI:10.7500/AEPS20170522009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813027&amp;v=MzExMTZxQnRHRnJDVVI3cWZadVpzRnlublVyN0tJU0hUZXJHNEg5bk5ySTlIWTRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李晓华,张冬怡,丁晓兵,等.换流变压器和应涌流的正序二次谐波特性分析[J].电力系统自动化,2018,42(13):202-207.DOI:10.7500/AEPS20170522009.LI Xiaohua,ZHANG Dongyi,DING Xiaobing,et al.Analysis on positive-sequence second harmonic characteristic of sympathetic inrush current for converter transformer[J].Automation of Electric Power Systems,2018,42(13):202-207.DOI:10.7500/AEPS20170522009.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" MENG Fangang,GAO Lei,YANG Wei,et al.Comprehensive comparison of the delta- and wye-connected autotransformer applied to 12-pulse rectifier[J].Journal of Modern Power Systems and Clean Energy,2016,4(1):135-145." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Comprehensive comparison of the delta-and wyeconnected autotransformer applied to 12-pulse rectifier">
                                        <b>[8]</b>
                                         MENG Fangang,GAO Lei,YANG Wei,et al.Comprehensive comparison of the delta- and wye-connected autotransformer applied to 12-pulse rectifier[J].Journal of Modern Power Systems and Clean Energy,2016,4(1):135-145.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 袁宇波,陆于平,李澄,等.三相涌流波形特征分析及差动保护中采用二次谐波相位制动的原理[J].中国电机工程学报,2006,26(19):23-28.YUAN Yubo,LU Yuping,LI Cheng,et al.The characteristic analysis of three phase transformer inrush and the discussion of second harmonic restrained method using phase angle and amplitude[J].Proceedings of the CSEE,2006,26(19):23-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200619004&amp;v=MzA5MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyN0tQeXJQYmJHNEh0Zk5wbzlGWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         袁宇波,陆于平,李澄,等.三相涌流波形特征分析及差动保护中采用二次谐波相位制动的原理[J].中国电机工程学报,2006,26(19):23-28.YUAN Yubo,LU Yuping,LI Cheng,et al.The characteristic analysis of three phase transformer inrush and the discussion of second harmonic restrained method using phase angle and amplitude[J].Proceedings of the CSEE,2006,26(19):23-28.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 尹项根,曹文斌,潘远林,等.高阻抗电力变压器涌流特性及其对保护影响的研究[J].电力系统保护与控制,2018,46(20):1-11.YIN Xianggen,CAO Wenbin,PAN Yuanlin,et al.Inrush current characteristic of high-impedance transformers and its impact on protective relays[J].Power System Protection and Control,2018,46(20):1-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201820001&amp;v=MTc0MDhIOW5PcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjdLTHluYWViRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         尹项根,曹文斌,潘远林,等.高阻抗电力变压器涌流特性及其对保护影响的研究[J].电力系统保护与控制,2018,46(20):1-11.YIN Xianggen,CAO Wenbin,PAN Yuanlin,et al.Inrush current characteristic of high-impedance transformers and its impact on protective relays[J].Power System Protection and Control,2018,46(20):1-11.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 凌光,姚文熙.Y/△接线变压器三角形侧环流计算新方法[J].电力自动化设备,2015,35(10):157-162.LING Guang,YAO Wenxi.Circulating current calculation for Delta windings of transformer with Y/△ connection[J].Electric Power Automation Equipment,2015,35(10):157-162." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201510024&amp;v=MTMwNDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXI3S0lTSFJmYkc0SDlUTnI0OUhZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         凌光,姚文熙.Y/△接线变压器三角形侧环流计算新方法[J].电力自动化设备,2015,35(10):157-162.LING Guang,YAO Wenxi.Circulating current calculation for Delta windings of transformer with Y/△ connection[J].Electric Power Automation Equipment,2015,35(10):157-162.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王雪,王增平.新型变压器三角形侧绕组环流计算方法[J].电力系统自动化,2011,35(24):59-62.WANG Xue,WANG Zengping.A new method of calculating current in delta windings of transformers[J].Automation of Electric Power Systems,2011,35(24):59-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201124013&amp;v=MTI4MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXI3S0lTSFRlckc0SDlET3E0OUVaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王雪,王增平.新型变压器三角形侧绕组环流计算方法[J].电力系统自动化,2011,35(24):59-62.WANG Xue,WANG Zengping.A new method of calculating current in delta windings of transformers[J].Automation of Electric Power Systems,2011,35(24):59-62.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 夏石伟,郑涛.Y,d接线变压器三角形侧绕组中环流求取方法[J].电力系统自动化,2008,32(24):60-64.XIA Shiwei,ZHENG Tao.Calculation of circulating current in Delta winding of transformers with Y,d connection[J].Automation of Electric Power Systems,2008,32(24):60-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200824014&amp;v=MjI1MTJxNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyN0tJU0hUZXJHNEh0bk8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         夏石伟,郑涛.Y,d接线变压器三角形侧绕组中环流求取方法[J].电力系统自动化,2008,32(24):60-64.XIA Shiwei,ZHENG Tao.Calculation of circulating current in Delta winding of transformers with Y,d connection[J].Automation of Electric Power Systems,2008,32(24):60-64.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 黎兴江,潘言敏,孙浩良,等.110 kV不接地运行变压器中性点保护方式[J].高电压技术,2008,34(1):210-211.LI Xingjiang,PAN Yanmin,SUN Haoliang,et al.Neutral point protection mode for 110 kV ungrounded operation transformer[J].High Voltage Engineering,2008,34(1):210-211." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200801048&amp;v=MTAyODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjdLSWluU1pMRzRIdG5Ncm85QmJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         黎兴江,潘言敏,孙浩良,等.110 kV不接地运行变压器中性点保护方式[J].高电压技术,2008,34(1):210-211.LI Xingjiang,PAN Yanmin,SUN Haoliang,et al.Neutral point protection mode for 110 kV ungrounded operation transformer[J].High Voltage Engineering,2008,34(1):210-211.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 交流电气装置的过电压保护和绝缘配合:DL/T 620—1997[S].1997.Overvoltage protection and isolation coordination for AC electrical installations:DL/T 620—1997 [S].1997." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCSD&amp;filename=SCSD000001054688&amp;v=MTIyNzV2RnlublU3N0tJVjhXTmk3WWFyTzRIdEhNcm85QVlPMEhCQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         交流电气装置的过电压保护和绝缘配合:DL/T 620—1997[S].1997.Overvoltage protection and isolation coordination for AC electrical installations:DL/T 620—1997 [S].1997.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 郑涛,刘强,夏石伟.基于变压器回路方程的三角形侧绕组中环流求取新方法[J].电力系统自动化,2009,33(15):43-46.ZHENG Tao,LIU Qiang,XIA Shiwei.New calculation method of the circulating current in delta side based on voltage loop equation of transformer[J].Automation of Electric Power Systems,2009,33(15):43-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200915009&amp;v=MTMyNzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXI3S0lTSFRlckc0SHRqTnFvOUZiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         郑涛,刘强,夏石伟.基于变压器回路方程的三角形侧绕组中环流求取新方法[J].电力系统自动化,2009,33(15):43-46.ZHENG Tao,LIU Qiang,XIA Shiwei.New calculation method of the circulating current in delta side based on voltage loop equation of transformer[J].Automation of Electric Power Systems,2009,33(15):43-46.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 毕大强,梁武星,柴建云,等.变压器三角形绕组中环流的构造方法[J].电力系统自动化,2008,32(1):39-43.BI Daqiang,LIANG Wuxing,CHAI Jianyun,et al.Research on constructing algorithm of circulating current in delta winding of transformers[J].Automation of Electric Power Systems,2008,32(1):39-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200801011&amp;v=MDIxMTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjdLSVNIVGVyRzRIdG5Ncm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         毕大强,梁武星,柴建云,等.变压器三角形绕组中环流的构造方法[J].电力系统自动化,2008,32(1):39-43.BI Daqiang,LIANG Wuxing,CHAI Jianyun,et al.Research on constructing algorithm of circulating current in delta winding of transformers[J].Automation of Electric Power Systems,2008,32(1):39-43.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 许鸣昌.110 kV变压器中性点可控间隙的研究[D].华北电力大学(北京),2016.Xu Mingchang.Study on controlled gap of 110 kV transformer neutral point [D].Beijing:North China Electric Power University,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016267304.nh&amp;v=MDUzMzg3S1ZGMjZHTEcrR2RMTXE1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         许鸣昌.110 kV变压器中性点可控间隙的研究[D].华北电力大学(北京),2016.Xu Mingchang.Study on controlled gap of 110 kV transformer neutral point [D].Beijing:North China Electric Power University,2016.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 王杰,肖清明,陈小龙,等.110 kV电力系统变压器中性点保护用触发控制间隙[J].哈尔滨理工大学学报,2013,18(2):57-62.WANG Jie,XIAO Qingming,CHEN Xiaolong,et al.Triggering controlled discharge gap used for protection of neutral point of power transformer in 110 kV power system[J].Journal of Harbin University of Science and Technology,2013,18(2):57-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HLGX201302013&amp;v=MDQ5MjNNZHJHNEg5TE1yWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyN0tMU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         王杰,肖清明,陈小龙,等.110 kV电力系统变压器中性点保护用触发控制间隙[J].哈尔滨理工大学学报,2013,18(2):57-62.WANG Jie,XIAO Qingming,CHEN Xiaolong,et al.Triggering controlled discharge gap used for protection of neutral point of power transformer in 110 kV power system[J].Journal of Harbin University of Science and Technology,2013,18(2):57-62.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 王育学,曹文斌,黄明辉,等.变压器零模涌流解析分析及其等值电路[J].电网技术,2018,42(12):3960-3968.WANG Yuxue,CAO Wenbin,HUANG Minghui,et al.Mathematical analysis for zero-mode inrush current of transformer and its equivalent circuit[J].Power System Technology,2018,42(12):3960-3968." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201812019&amp;v=MTAwNTZxQnRHRnJDVVI3cWZadVpzRnlublVyN0tJVHJCZmJHNEg5bk5yWTlFYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王育学,曹文斌,黄明辉,等.变压器零模涌流解析分析及其等值电路[J].电网技术,2018,42(12):3960-3968.WANG Yuxue,CAO Wenbin,HUANG Minghui,et al.Mathematical analysis for zero-mode inrush current of transformer and its equivalent circuit[J].Power System Technology,2018,42(12):3960-3968.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 索南加乐,焦在滨,康小宁,等.Y/Δ接线变压器漏感参数的识别方法[J].中国电机工程学报,2008,28(13):84-90.SUONAN Jiale,JIAO Zaibin,KANG Xiaoning,et al.Algorithm to identify leakage inductances of power transformer with Y-delta connection[J].Proceedings of the CSEE,2008,28(13):84-90." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200813016&amp;v=MDI2OTRublVyN0tQeXJQYmJHNEh0bk5ySTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         索南加乐,焦在滨,康小宁,等.Y/Δ接线变压器漏感参数的识别方法[J].中国电机工程学报,2008,28(13):84-90.SUONAN Jiale,JIAO Zaibin,KANG Xiaoning,et al.Algorithm to identify leakage inductances of power transformer with Y-delta connection[J].Proceedings of the CSEE,2008,28(13):84-90.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 王维俭.发电机变压器继电保护应用[M].北京:中国电力出版社,1998.WANG Weijian.Generator transformer relay protection application[M].Beijing:China Electric Power Press,1998." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007801256212999&amp;v=MjM1MDBxWTFFWnVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N0tJVjhXVlYyN0didTRIOVBK&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         王维俭.发电机变压器继电保护应用[M].北京:中国电力出版社,1998.WANG Weijian.Generator transformer relay protection application[M].Beijing:China Electric Power Press,1998.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 14:56</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),164-174 DOI:10.7500/AEPS20181230002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于不平衡量的变压器三角绕组环流计算方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9B%B9%E6%96%87%E6%96%8C&amp;code=36119699&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">曹文斌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B0%B9%E9%A1%B9%E6%A0%B9&amp;code=07599170&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">尹项根</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%93%B2&amp;code=07605176&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张哲</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%82%B2%E5%AD%A6&amp;code=32230109&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王育学</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BD%98%E8%BF%9C%E6%9E%97&amp;code=37897142&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">潘远林</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%8E%AE&amp;code=11349718&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘玮</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E5%B7%A5%E7%A8%8B%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6)&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁工程与新技术国家重点实验室(华中科技大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E5%AE%89%E5%85%A8%E4%B8%8E%E9%AB%98%E6%95%88%E6%B9%96%E5%8C%97%E7%9C%81%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0015255&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力安全与高效湖北省重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东电网有限责任公司电力调度控制中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>对于星形/三角形(Y/△)接线变压器,若能求取三角绕组环流并补偿原方绕组电流,将提高涌流识别方法的准确性。三角绕组环流实质上是为了“抵消”原方绕组暂态不平衡量而自发产生的不平衡电流,以避免不平衡量传至另一侧系统。目前三角绕组环流计算方法尚在多方面不足。通过推导变压器回路方程得到了三角绕组环流与原方绕组不平衡量(零模电流、零模电压、中性点电压)之间的映射关系,提出了基于不平衡量的三角绕组环流计算方法。针对各侧漏感难以测量问题,根据不饱和时原方电流和环流相抵消的特点,提出了基于不饱和相电流区间识别的参数获取方法。以上方法仅需要测量原方绕组不平衡量,与接地方式无关,不要求系统电压平衡,适用性强,可靠性高。仿真和动模试验结果验证了方法的正确性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E5%8E%8B%E5%99%A8%E6%B6%8C%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变压器涌流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%89%E8%A7%92%E5%BD%A2%E7%BB%95%E7%BB%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">三角形绕组;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8E%AF%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">环流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E5%B9%B3%E8%A1%A1%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不平衡量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BC%8F%E6%84%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">漏感;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *曹文斌(1992—),男,通信作者,博士研究生,主要研究方向：电力系统继电保护与安全自动控制。E-mail:1019097704@qq.com;
                                </span>
                                <span>
                                    尹项根(1954—),男,教授,博士生导师,主要研究方向：电力系统继电保护与安全自动控制。E-mail:xgyin@hust.edu.cn;
                                </span>
                                <span>
                                    张哲(1962—),男,教授,博士生导师,主要研究方向：电力系统继电保护与安全自动控制。E-mail:zz_2002@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划智能电网技术与装备重点专项资助项目(2016YFB0900600);</span>
                                <span>广东电网有限责任公司科技项目(GDKJXM20162461);</span>
                    </p>
            </div>
                    <h1><b>Calculation Method for Circulating Current in Delta Winding of Transformer Based on Unbalanced Amounts</b></h1>
                    <h2>
                    <span>CAO Wenbin</span>
                    <span>YIN Xianggen</span>
                    <span>ZHANG Zhe</span>
                    <span>WANG Yuxue</span>
                    <span>PAN Yuanlin</span>
                    <span>LIU Wei</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology(Huazhong University of Science and Technology)</span>
                    <span>Hubei Electric Power Security and High Efficiency Key Laboratory</span>
                    <span>Electric Power Dispatching and Control Center of Guangdong Power Grid Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>For the Y/△ wiring transformer, if the circulating current of delta winding could be obtained to compensate the primary current, the accuracy of the inrush current identification method will be improved. The circulating current of delta winding is essentially an unbalanced current generated spontaneously to “offset” the transient unbalanced amounts of the primary winding. So the circulating current could prevent unbalanced amounts from being passed to the other side of the system. At present, the calculation method for the circulating current is still insufficient. The mapping relationship between circulating current and unbalanced amounts(zero-mode current, zero-mode voltage, and neutral point voltage) is obtained by deriving the transformer differential equation. A method for calculating the circulating current based on unbalanced amounts is proposed. To solve the problem that the leakage inductance of each side is difficult to measure, a parameter acquisition method based on the interval identification of unsaturated phase current is proposed according to the characteristic that the primary current is approximately equal to the circulating current when unsaturated. In the above calculation method for the circulating current, only the unbalanced amounts of the primary winding needs to be measured, and there is no requirement for the grounding mode and the system voltage. Simulation and dynamic tests verify the correctness and effectiveness of the method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transformer%20inrush%20current&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transformer inrush current;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=delta%20winding&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">delta winding;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=circulating%20current&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">circulating current;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unbalanced%20amount&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unbalanced amount;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=leakage%20inductance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">leakage inductance;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Key Project of Smart Grid Technology and Equipment of National Key R&amp;D Program of China(No.2016YFB0900600);</span>
                                <span>Guangdong Power Grid Co.,Ltd.(No.GDKJXM20162461);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">目前电流差动保护仍然是变压器的主保护,需要面临非故障涌流时的防误动问题。多年来,国内外学者提出了众多新型励磁涌流识别方法<citation id="116" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>,分析了换流变涌流的特殊性<citation id="117" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。现场一般采用二次谐波和波形特征识别励磁涌流并加以制动,防止造成差动保护误动。</p>
                </div>
                <div class="p1">
                    <p id="48">星形/三角形(Y/△)接线变压器因其改善波形的优势广泛应用于各种电压等级的电网中<citation id="118" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。220 kV及以下电压等级变压器三角绕组内部电流无法直接测量,计算差流时需要先通过转角运算(原方相间电流差或原方相电流减零序电流)来消除可能的不平衡电流。但无论何种转角方式,转角后的电流均不能反映励磁电流的真实变化情况,影响涌流特征的正确表达,降低了基于典型单相励磁涌流波形特征构成判据的识别方法的可靠性<citation id="119" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。目前电力系统中广泛使用的高压内置型高阻抗变压器因结构变化改变了饱和时励磁电感大小<citation id="120" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,投运时三角绕组中的环流也会发生变化,改变了原方绕组电流畸变程度。为利用励磁公共支路的涌流进行涌流识别,需计算三角绕组的环流,对原方绕组进行补偿。</p>
                </div>
                <div class="p1">
                    <p id="49">已有部分学者提出了三角绕组环流的计算方法。文献<citation id="123" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</citation>在假设系统三相电压平衡的情况下,根据变压器等效电路的微分方程计算环流,得出了三角绕组环流和原方绕组零模电流的比例关系。这些方法分别通过不同的方法求得了比例系数的大小,从而求得三角形绕组环流,但是仅适用于变压器星形侧中性点接地的情况,当中性点不接地时这些方法无效。变压器在运行过程中并非总是接地,按照电网运行要求,中国110/220 kV电力系统变压器其中性点部分为不接地运行<citation id="124" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>,同样存在恢复性涌流识别问题。另外,假设系统三相电压平衡是不符合实际的。当系统发生扰动时会造成电压不平衡,这些方法可能在外部扰动时失效。文献<citation id="125" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>中介绍的方法可适用于中性点不接地的情况,但所述方法仅采用了零序(零模)电压,未提及变压器中性点电压的采集和运用,方法的原理和实现均需要进一步完善。文献<citation id="121" type="reference">[<a class="sup">16</a>]</citation>处理过程中用到了三角绕组侧的电压,但电压互感器装在母线上,空投时无法测量。文献<citation id="122" type="reference">[<a class="sup">17</a>]</citation>的方法未说明如何获取所需参数,限制了方法的应用。</p>
                </div>
                <div class="p1">
                    <p id="50">对于变压器中性点不接地运行时,为了防止中性点过电压造成绝缘问题,通常装设中性点间隙保护,近年来中性点可控间隙的研究,给中性点电压测量提供了途径<citation id="126" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。变压器稳态正常运行时,无论是否接地,变压器中性点电压均为0,三角绕组环流理论上为0。三角绕组环流实质上是暂态过程中不平衡引起的,作用是抵消来自原方绕组的不平衡量,避免向另一侧系统传递。当变压器接地时,不平衡量表现为流过中性点的零模电流和变压器的零模电压;当变压器不接地时,不平衡量表现为中性点电压和零模电压。物理意义上,三角绕组环流与原方绕组的不平衡量存在着映射关系。</p>
                </div>
                <div class="p1">
                    <p id="51">本文通过推导变压器回路方程,得到了三角绕组环流与原方绕组不平衡量的映射关系,提出了基于不平衡量的变压器三角绕组环流计算方法。同时,针对变压器各侧漏感参数难以测量的问题,提出了一种基于不饱和相电流区间识别的参数获取方法。上述方法与接地方式无关,且不要求系统电压平衡对称,适用性强、可靠性高。方法的应用有利于差流的准确计算,有助于改善差动保护的动作性能。</p>
                </div>
                <h3 id="52" name="52" class="anchor-tag"><b>1</b> 变压器三角绕组环流计算方法</h3>
                <div class="p1">
                    <p id="53">Y/△变压器接线图如图1所示,图中电量已归算到高压侧。<i>u</i><sub>A</sub>,<i>u</i><sub>B</sub>,<i>u</i><sub>C</sub>为系统电压;<i>u</i><sub>AT</sub>,<i>u</i><sub>BT</sub>,<i>u</i><sub>CT</sub>为变压器原方绕组端口电压;<i>u</i><sub>a</sub>,<i>u</i><sub>b</sub>,<i>u</i><sub>c</sub>为变压器副方绕组电压;<i>u</i><sub>N</sub>为星形侧中性点电压,接地时<i>u</i><sub>N</sub>=0;<i>L</i><sub>s</sub>与<i>L</i><sub>s0</sub>分别为系统正序和零序电感;假设变压器三相绕组漏感参数相同,<i>L</i><sub>σ</sub>为变压器原方绕组漏感;<i>L</i><sub>m</sub>为变压器励磁电感;<i>L</i><sub>σD</sub>为变压器副方绕组漏感;<i>e</i><sub>a</sub>,<i>e</i><sub>b</sub>,<i>e</i><sub>c</sub>为变压器三相励磁支路感应电动势;令<i>i</i><sub>A</sub>+<i>i</i><sub>B</sub>+<i>i</i><sub>C</sub>=3<i>i</i><sub>0</sub>,此时3<i>i</i><sub>0</sub>是指三相电流瞬时值之和,为“零序性质的电流”,严格地称为零模电流<citation id="127" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。变压器不接地时,<i>i</i><sub>0</sub>=0。<i>i</i><sub>a</sub>,<i>i</i><sub>b</sub>,<i>i</i><sub>c</sub>分别为副方绕组电流;<i>i</i><sub>aL</sub>,<i>i</i><sub>bL</sub>,<i>i</i><sub>cL</sub>分别为副方绕组的线电流;<i>i</i><sub>D</sub>为三角绕组环流;<i>R</i><sub>s</sub>,<i>R</i>,<i>r</i>分别为系统、原方和副方绕组的电阻(图中未标出)。</p>
                </div>
                <div class="area_img" id="54">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 Y/△接线变压器接线图" src="Detail/GetImg?filename=images/DLXT201919020_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 Y/△接线变压器接线图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Wiring diagram of transformer 
with Y/△ connection</b></p>

                </div>
                <div class="p1">
                    <p id="55">根据自互感理论列写三相电压回路方程:</p>
                </div>
                <div class="p1">
                    <p id="56" class="code-formula">
                        <mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>R</mi><mo stretchy="false">)</mo><mi>i</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mspace width="0.25em" /><mi>L</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>R</mi><mo stretchy="false">)</mo><mi>i</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mspace width="0.25em" /><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext></mrow></msub><mfrac><mrow><mn>3</mn><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>a</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="57">由<i>L</i><sub>s</sub>=<i>L</i><sub>ss</sub>-<i>L</i><sub>sm</sub>,<i>L</i><sub>s0</sub>=<i>L</i><sub>ss</sub>+2<i>L</i><sub>sm</sub>可得到:</p>
                </div>
                <div class="p1">
                    <p id="58" class="code-formula">
                        <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>R</mi><mo stretchy="false">)</mo><mi>i</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>0</mn></mrow></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>R</mi><mo stretchy="false">)</mo><mi>i</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>+</mo><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>0</mn></mrow></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>R</mi><mo stretchy="false">)</mo><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>+</mo><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>0</mn></mrow></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="59">若用变压器端口电压表示,变压器回路方程为:</p>
                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>Τ</mtext></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo><mi>R</mi><mi>i</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>Τ</mtext></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo><mi>R</mi><mi>i</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo><mi>R</mi><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">副方绕组满足方程:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mi>r</mi><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mi>r</mi><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>b</mtext></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mi>r</mi><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr><mtr><mtd></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>i</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mn>3</mn></mfrac><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>+</mo><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">若变压器中性点接地,联立式(2)和式(4),三式相加,若系统电压平衡(<i>u</i><sub>A</sub>+<i>u</i><sub>B</sub>+<i>u</i><sub>C</sub>=0)且忽略电阻分量<citation id="128" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>,得到:</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>0</mn></mrow></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mo stretchy="false">)</mo><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">结合绕组初始电流都为0,得到:</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>=</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>0</mn></mrow></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub></mrow></mfrac><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67">式(7)表明,在系统电压三相平衡的条件下,三角绕组环流可以通过原方绕组零模电流比例换算求得(本文称之为“比例法”),文献<citation id="129" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</citation>提出了多种求解比例系数的有效方法。然而在实际运行和操作过程中电网电压可能受到扰动,可能存在<i>u</i><sub>A</sub>+<i>u</i><sub>B</sub>+<i>u</i><sub>C</sub>≠0的情况,那么根据式(7)得到的环流将受到系统扰动的干扰,该方法的可靠性有待商榷且在中性点不接地时无法适用。</p>
                </div>
                <div class="p1">
                    <p id="68">若直接采用测量得到的变压器端口电压来计算环流,联立式(3)和式(4),得到:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>Τ</mtext></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo><mi>R</mi><mi>i</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>A</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext></mrow></msub><mo>-</mo><mi>r</mi><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mtext>Τ</mtext></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo><mi>R</mi><mi>i</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>B</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>r</mi><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Τ</mtext></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>=</mo><mi>R</mi><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>a</mtext></mrow></msub><mo>-</mo><mi>r</mi><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">将式(8)中的三式相加,并令<i>u</i><sub>0</sub>=(<i>u</i><sub>AT</sub>+<i>u</i><sub>BT</sub>+<i>u</i><sub>CT</sub>)/3,<i>u</i><sub>0</sub>为零模电压,结合式(5)得到:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>r</mi><mi>i</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>=</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>R</mi><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">电阻较小时忽略电阻分量<citation id="130" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,得到:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mn>0</mn></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">从式(10)可以看出,环流的产生取决于3个不平衡量:零模电流<i>i</i><sub>0</sub>、中性点电压<i>u</i><sub>N</sub>、零模电压<i>u</i><sub>0</sub>。其中,当中性点接地时,<i>u</i><sub>N</sub>=0;中性点不接地时,<i>i</i><sub>0</sub>=0。实际上,对于中性点不接地情况,若系统电压平衡,根据式(2)和式(3)可得<i>u</i><sub>0</sub>=0。然而系统扰动时,系统电压出现不平衡。因此不平衡量不仅来源于变压器饱和不一致造成的中性点电压偏移,还来源于系统的不平衡量,计算环流时需要将系统的不平衡量计算在内。</p>
                </div>
                <div class="p1">
                    <p id="75">根据式(10),得到环流的计算表达式:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>=</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub></mrow></mfrac><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mfrac><mn>1</mn><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub></mrow></mfrac><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>t</mi></msubsup><mo stretchy="false">(</mo></mrow></mstyle><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">将式(10)离散化,得到:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub></mrow></mfrac><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>+</mo><mfrac><mn>1</mn><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>D</mtext></mrow></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>0</mn></mrow><mi>k</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mi>u</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>Τ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>k</i>为计算点;Δ<i>T</i>为采样间隔。离散化后初值的选取为合闸后突变量启动后第一点开始,此时铁芯还未饱和,不平衡量的初值均为0。</p>
                </div>
                <div class="p1">
                    <p id="80">需要说明的是,对于本文所述Y/△接线变压器,除了显性三角形绕组之外,还可能存在由变压器的外壳漏磁形成的等效三角形绕组以及作为平衡用的三角形平衡绕组。因此,本文计算出来的环流是一个等效环流,不仅仅是显性三角形绕组的环流,且等效环流应比实际三角绕组测量得到的环流略大。除特殊说明外,本文所述环流即为等效环流。</p>
                </div>
                <h3 id="81" name="81" class="anchor-tag"><b>2</b> 基于不饱和相电流区间识别的参数获取</h3>
                <div class="p1">
                    <p id="82">第1章介绍了基于不平衡量的环流求取方法,式(12)中的不平衡量可以实时测量得到的,但仍然需要知道变压器原副方绕组的漏感参数。众所周知,短路试验测得的漏感为原方绕组和副方绕组的漏感之和,即变压器制造厂家提供的变压器的短路电抗<i>x</i><sub>k</sub>(<i>x</i><sub>k</sub>=<i>ωL</i><sub>k</sub>)。通常认为,原方绕组和副方绕组漏感相等,两侧参数各为总漏感的一半<citation id="132" type="reference"><link href="34" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">22</a>]</sup></citation>。但实际上两侧漏感并不相等,甚至相差很大,如高阻抗变压器增加的主要是低压侧的漏感而高压侧几乎不变<citation id="131" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。根据文献<citation id="133" type="reference">[<a class="sup">10</a>,<a class="sup">20</a>]</citation>的零模电流和环流的表达式及等值电路可知,两者的大小和高低压两侧漏感相对大小有关。因此,需要精确获取短路电感<i>L</i><sub>k</sub>在两侧绕组的分配情况。</p>
                </div>
                <div class="p1">
                    <p id="83">若环流已知,则可通过式(10),结合<i>L</i><sub>σ</sub>+<i>L</i><sub>σD</sub>=<i>L</i><sub>k</sub>的关系式求得两侧漏感的具体值。其中,<i>L</i><sub>σ</sub>的求解表达式为:</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mtext>σ</mtext></msub><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>k</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mrow><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">变压器空载合闸时,三相铁芯不可能同时饱和。总会存在某一相始终不饱和,或者进入饱和的时间较晚。因此总会存在不饱和时间区间,称该相为不饱和优选相。而不饱和时,励磁电流很小,可以认为<i>i</i><sub>m</sub>=0。但此时受副方三角绕组环流的影响,不饱和相的原方绕组会产生与副方环流相抵消的一次电流<i>i</i><sub><i>X</i></sub>(令不饱和优选相为<i>X</i>相,<i>X</i>相可能是A,B,C相中的任意相),则该段区间内有:</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mi>X</mi></msub><mo>=</mo><mo>-</mo><mi>i</mi><msub><mrow></mrow><mtext>D</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">不饱和相<i>X</i>为空载合闸后短时间内原方绕组电流绝对值最小的相。此时用<i>i</i><sub><i>X</i></sub>的来代替<i>i</i><sub>D</sub>代入式(13)中,得到准漏感(还需要进一步处理得到真实漏感)表达式<i>L</i><sub>σW</sub>:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>W</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mi>L</mi><msub><mrow></mrow><mtext>k</mtext></msub><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mi>X</mi></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow><mrow><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>-</mo><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mi>X</mi></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">离散化后得到:</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>σ</mtext><mtext>W</mtext></mrow></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mn>2</mn><mtext>Δ</mtext><mi>Τ</mi><mo stretchy="false">(</mo><mi>u</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>-</mo><mi>L</mi><msub><mrow></mrow><mtext>k</mtext></msub><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mi>X</mi></msub><mo stretchy="false">(</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo><mi>i</mi><msub><mrow></mrow><mi>X</mi></msub><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow><mrow><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo><mi>i</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo><mi>i</mi><msub><mrow></mrow><mi>X</mi></msub><mo stretchy="false">(</mo><mi>k</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo>+</mo><mi>i</mi><msub><mrow></mrow><mi>X</mi></msub><mo stretchy="false">(</mo><mi>k</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">要获取漏感参数还需要识别不饱和时间区间,因为只有在不饱和的时间区间内才满足<i>L</i><sub>σW</sub>=<i>L</i><sub>σ</sub>。理论上,在不饱和区间内式(16)得到的计算值十分接近。但是事先并不知道不饱和的精确时间区间,甚至该区间的两端边界也是模糊的。不过可以知道的是,在该区间内代表的数值会接近一个值。因此,通过判断任连续2个准漏感值的差值低于设定阈值<i>ε</i>来识别时间区间,然后求取该段区间的平均值便是所求的漏感值。</p>
                </div>
                <h3 id="92" name="92" class="anchor-tag"><b>3</b> 仿真分析</h3>
                <div class="p1">
                    <p id="93">为了验证本文提出的环流计算方法的正确性,利用PSCAD软件建立变压器仿真系统模拟实际情况。以容量比为240 MVA/80 MVA,额定电压变比为220 kV/10.5 kV的高阻抗变压器为原型,高低压短路电抗百分数为36%(有名值:0.231 1 H)。高压侧、低压侧漏抗百分数分别为14%(有名值:0.089 9 H),22%(有名值:0.141 2 H)。由于PSCAD仿真模型中只能输入总漏抗百分数,高低压侧不能分别设置。本文采取一种变换方法,将模拟励磁支路的饱和电流源放置于高压侧,同时在系统侧补加变压器高压侧阻抗,将低压侧自漏抗百分数作为短路阻抗百分数输入为模型,示意图见附录A图A1。经过计算,高压侧补加的电阻为0.2 Ω、电感为0.089 9 H。获取变压器空载合闸时的电量数据进行计算。</p>
                </div>
                <div class="p1">
                    <p id="94">附录A图A2为某时刻下空载合闸时接地和不接地的原方电流波形。可以看出三相电流幅值较大,波形与变压器典型单相励磁涌流不同,发生了一定程度的偏移和畸变,这就是环流对原方绕组的影响。当合闸角不同时,影响的程度也不一样。另外,同样条件下,对比接地和不接地的情况。不接地时,没有了大地作为流通路径,三相电流相互耦合,会相互“牵制”,相比于接地,较大幅值的涌流会减小,较小幅值的涌流会增大,对电力设备的冲击影响会减弱。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>3.1</b> 参数获取</h4>
                <div class="p1">
                    <p id="96">求取环流首先需要获取变压器各侧的漏感参数,第2章介绍了基于不饱和相电流区间识别的参数获取方法的原理。下面用该方法进行漏感参数的获取。图2和附录A图A3分别代表中性点不接地和接地情况。以图2为例说明,图2(a)中C相为选定的不饱和优选相,按照式(15)进行计算,得到如图2(b)所示的准漏感。随后进行不饱和区间识别,区间示意如图中红色虚线所示。漏感参数一般在产生涌流的半个周期内就可以获取,响应速度快。漏感参数是一个预设参数,可以事先在尽可能准确的环境下,采用如光学电子式电流互感器(TA)、电子式电压互感器(TV)等动态范围大、测量精度高的测量设备进行测量。</p>
                </div>
                <div class="p1">
                    <p id="97">对饱和区间中对应的准漏感取平均值计算,得到了中性点不接地和接地情况下漏感<i>L</i><sub>σ</sub>的数值分别为0.089 8 H和0.089 6 H。与实际值0.089 9 H相比,误差仅为0.1%和0.3%,远远小于漏感自身的偏差,计算结果十分精确。</p>
                </div>
                <div class="area_img" id="98">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 中性点不接地时准漏感计算值" src="Detail/GetImg?filename=images/DLXT201919020_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 中性点不接地时准漏感计算值</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Calculation of quasi leakage inductance 
with isolated neutral point</b></p>

                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>3.2</b> 环流计算</h4>
                <div class="p1">
                    <p id="100">根据3.1节获得的测量漏感值,取<i>L</i><sub>σ</sub>=0.089 7 H,<i>L</i><sub>σD</sub>=0.141 4 H,代入式(12),分别计算接地和不接地情况下的等效环流并与实际环流对比,如图3所示。可见计算值的波形和幅值与实际值十分吻合,表明本文所提计算方法正确有效。另外发现,两者的偏差会随着时间略微增大,这是因为本方法忽略了电阻的影响。若需波形进一步吻合,可在算法中加入电阻分量。不过,通常识别涌流只需几个周期内的波形便已足够,此时本方法已经足够满足要求。</p>
                </div>
                <div class="p1">
                    <p id="101">附录A图A4为原方电流经过环流补偿后的励磁电流,与附录A图A2合闸侧原方电流相比,考虑环流补偿后的各相励磁涌流的特征得到明显强化,有助于提高基于典型波性特征的励磁涌流识别方法的准确性。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>3.3</b> 方法的可靠性分析及对比</h4>
                <div class="p1">
                    <p id="103">3.2节通过不平衡量的计算得到了环流的计算值与实际值,还原效果良好。本节将考察和对比该方法的可靠性。仿真设置系统远端线路发生A相0.05 s的瞬时性故障,过渡电阻为50 Ω,以衡量在系统电压扰动时,该方法的可靠性。附录A图A5为系统电压扰动时三相合闸电流波形。可见系统电压扰动对原方涌流产生了影响,波形产生了畸变。</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 等效环流和实际环流" src="Detail/GetImg?filename=images/DLXT201919020_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 等效环流和实际环流</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Equivalent and actual circulating currents</b></p>

                </div>
                <div class="p1">
                    <p id="105">图4为考虑电压扰动后的环流计算结果对比,可以发现,无论是接地还是不接地,在有外部电压扰动后都能较准确地求得环流。图4(a)中还加入了采用文献<citation id="134" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</citation>介绍方法(比例法)得到的等效环流波形。发现当存在系统电压扰动时,比例法得到的等效环流与实际环流差异很大。</p>
                </div>
                <div class="area_img" id="106">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 系统电压扰动时等效环流和实际环流" src="Detail/GetImg?filename=images/DLXT201919020_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 系统电压扰动时等效环流和实际环流</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Equivalent and actual circulating currents 
when the system voltage is disturbed</b></p>

                </div>
                <div class="p1">
                    <p id="107">附录A图A6为系统电压扰动时原方电流经过环流补偿后的励磁电流,其中比例法补偿后的励磁涌流如附录A图A6(b)所示,波形严重畸变,甚至出现了全周期的对称性电流,涌流识别算法将受到严重的影响。附录A图A6(a)和(c)为本文采用的方法,与附录A图A5合闸侧原方电流相比,虽然扰动期间涌流幅值发生了变化(本例中励磁涌流幅值减小),但依旧是典型单相励磁涌流的特征,不会对涌流识别产生影响。</p>
                </div>
                <h3 id="108" name="108" class="anchor-tag"><b>4</b> 动模试验分析</h3>
                <div class="p1">
                    <p id="109">为验证环流计算的有效性,在动模实验室开展空载合闸试验。采集试验中的波形进行离线分析,录波器采样频率为10 kHz。试验变压器为三相五柱式Y/△接线变压器,额定容量为20 kVA,高压侧额定电压为800 V,低压侧电压为38.2 V,短路阻抗为22.27%(归算到电感为0.022 7 H)。为测量三角绕组内部的环流,将低压侧三角绕组串入测量TA。如附录A图A7所示,根据本文方法测出漏感<i>L</i><sub>σ</sub>的数值为0.012 6 H。图5为变压器高压侧中性点不接地时试验结果。</p>
                </div>
                <div class="area_img" id="110">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不接地时试验结果分析" src="Detail/GetImg?filename=images/DLXT201919020_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不接地时试验结果分析</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Analysis of test results with isolated neutral</b></p>

                </div>
                <div class="p1">
                    <p id="111">图5(a)和(b)为变压器高压侧中性点不接地时空载合闸的原方涌流波形以及等效环流和实际环流的对比。从图5(a)和(b)的环流对比可以看出,等效环流与实际环流相似度较高,等效环流比实际三角绕组环流略大。图5(c)和(d)为不接地时实际环流和等效环流的补偿效果,经等效环流补偿后的原方涌流显示出了更为明显的典型单相励磁涌流特征。接地时的情况如附录A图A8所示,结果相同,因此本文的方法是有效的。</p>
                </div>
                <h3 id="112" name="112" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="113">本文通过变压器回路方程的推导,得到了三角绕组环流与原方绕组不平衡量(零模电流、零模电压、中性点电压)的映射关系,提出了基于不平衡量的变压器三角绕组环流计算方法。并针对变压器各侧漏感参数难以测量问题,提出了一种基于不饱和相电流区间识别的参数获取方法,在半个工频周期内即可完成。上述方法仅需要测量星形侧的不平衡量,与接地方式无关,且不要求系统电压平衡对称,适用性强、可靠性高,有很高的计算精度。仿真和动模试验验证了该方法的正确性和有效性。方法的应用有利于差流的准确计算,有助于改善差动保护的动作性能,具有良好的应用前景。</p>
                </div>
                <div class="p1">
                    <p id="114">本文方法在电阻较小时可以忽略,当电阻较大时需要计及电阻的影响。方法的应用依赖电压电流的准确测量,而目前现场运行的电磁式互感器存在传变误差,因此下一步将研究方法在考虑互感器传变误差下的改进措施。</p>
                </div>
                <div class="p1">
                    <p id="115">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="135" name="135" class="anchor-tag">附录A</h3>
                <div class="area_img" id="136">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1仿真模型改进方法" src="Detail/GetImg?filename=images/DLXT201919020_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1仿真模型改进方法  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Improvement of simulation model</p>

                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2空载合闸时原方电流波形" src="Detail/GetImg?filename=images/DLXT201919020_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2空载合闸时原方电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 primary currents when switching on</p>

                </div>
                <div class="area_img" id="138">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3中性点接地时漏感计算值" src="Detail/GetImg?filename=images/DLXT201919020_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3中性点接地时漏感计算值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Calculation of quasi leakage inductance when neutral grounding</p>

                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4励磁涌流波形" src="Detail/GetImg?filename=images/DLXT201919020_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4励磁涌流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_13900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 magnetizing inrush currents</p>

                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5系统电压扰动时合闸原方电流波形" src="Detail/GetImg?filename=images/DLXT201919020_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5系统电压扰动时合闸原方电流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Primary currents when the system voltage is disturbed</p>

                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6系统电压扰动时三相励磁涌流波形" src="Detail/GetImg?filename=images/DLXT201919020_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6系统电压扰动时三相励磁涌流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Magnetizing inrush currents when the system voltage is disturbed</p>

                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_14101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6系统电压扰动时三相励磁涌流波形" src="Detail/GetImg?filename=images/DLXT201919020_14101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6系统电压扰动时三相励磁涌流波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_14101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Magnetizing inrush currents when the system voltage is disturbed</p>

                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7基于试验录波的漏感计算值" src="Detail/GetImg?filename=images/DLXT201919020_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7基于试验录波的漏感计算值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Calculation of quasi leakage inductance based on recording</p>

                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8接地时试验结果分析" src="Detail/GetImg?filename=images/DLXT201919020_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8接地时试验结果分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Analysis of tests when neutral grounding</p>

                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919020_14301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8接地时试验结果分析" src="Detail/GetImg?filename=images/DLXT201919020_14301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8接地时试验结果分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919020_14301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Analysis of tests when neutral grounding</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Morphological Scheme for Inrush Identification in Transformer Protection">

                                <b>[1]</b> LU Z,TANG W H,JI T Y,et al.A morphological scheme for inrush identification in transformer protection[J].IEEE Transactions on Power Delivery,2009,24(2):560-568.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201119014&amp;v=MTExMDc0SDlETnBvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXI3S0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 潘书燕,郑玉平,吴崇昊,等.变压器新型励磁涌流识别元件[J].电力系统自动化,2011,35(19):63-67.PAN Shuyan,ZHENG Yuping,WU Chonghao,et al.A new identification component for inrush current of power transformer[J].Automation of Electric Power Systems,2011,35(19):63-67.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201404024&amp;v=MDUzOTZVcjdLUHlyUGJiRzRIOVhNcTQ5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王业,陆于平,蔡超,等.采用自适应数据窗电流的励磁涌流鉴别方法[J].中国电机工程学报,2014,34(4):702-711.WANG Ye,LU Yuping,CAI Chao,et al.A magnetizing inrush identification method applying adaptive data-window currents[J].Proceedings of the CSEE,2014,34(4):702-711.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Using mathematical morphology to discriminate between internal fault and inrush current of transformers">

                                <b>[4]</b> WU Wencong,JI Tianyao,LI Mengshi,et al.Using mathematical morphology to discriminate between internal fault and inrush current of transformers[J].IET Generation Transmission &amp; Distribution,2016,10(1):73-80.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201815002&amp;v=MDk4NzR6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXI3S0lTckJmYkc0SDluTnFvOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 周念成,李春艳,王强钢.基于多变量多尺度熵的变压器励磁涌流识别方法[J].电工技术学报,2018,33(15):3426-3436.ZHOU Niancheng,LI Chunyan,WANG Qianggang.An algorithm to identify transformer inrush currents based on multivariate multiscale sample entropy[J].Transactions of China Electrotechnical Society,2018,33(15):3426-3436.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909022&amp;v=MTYwMjRlckc0SDlqTXBvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXI3S0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 翁汉琍,刘雷,林湘宁,等.涌流引起换流变压器零序过电流保护误动的机理分析及对策[J].电力系统自动化,2019,43(9):171-178.DOI:10.7500/AEPS20180423003.WENG Hanli,LIU Lei,LIN Xiangning,et al.Mechanism and countermeasures of mal-operation of converter transformer zero-sequence overcurrent protection caused by inrush current[J].Automation of Electric Power Systems,2019,43(9):171-178.DOI:10.7500/AEPS20180423003.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813027&amp;v=MTAzNTlHRnJDVVI3cWZadVpzRnlublVyN0tJU0hUZXJHNEg5bk5ySTlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李晓华,张冬怡,丁晓兵,等.换流变压器和应涌流的正序二次谐波特性分析[J].电力系统自动化,2018,42(13):202-207.DOI:10.7500/AEPS20170522009.LI Xiaohua,ZHANG Dongyi,DING Xiaobing,et al.Analysis on positive-sequence second harmonic characteristic of sympathetic inrush current for converter transformer[J].Automation of Electric Power Systems,2018,42(13):202-207.DOI:10.7500/AEPS20170522009.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Comprehensive comparison of the delta-and wyeconnected autotransformer applied to 12-pulse rectifier">

                                <b>[8]</b> MENG Fangang,GAO Lei,YANG Wei,et al.Comprehensive comparison of the delta- and wye-connected autotransformer applied to 12-pulse rectifier[J].Journal of Modern Power Systems and Clean Energy,2016,4(1):135-145.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200619004&amp;v=MjAxNDdmWnVac0Z5bm5VcjdLUHlyUGJiRzRIdGZOcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 袁宇波,陆于平,李澄,等.三相涌流波形特征分析及差动保护中采用二次谐波相位制动的原理[J].中国电机工程学报,2006,26(19):23-28.YUAN Yubo,LU Yuping,LI Cheng,et al.The characteristic analysis of three phase transformer inrush and the discussion of second harmonic restrained method using phase angle and amplitude[J].Proceedings of the CSEE,2006,26(19):23-28.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201820001&amp;v=MDA4NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjdLTHluYWViRzRIOW5PcjQ5RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 尹项根,曹文斌,潘远林,等.高阻抗电力变压器涌流特性及其对保护影响的研究[J].电力系统保护与控制,2018,46(20):1-11.YIN Xianggen,CAO Wenbin,PAN Yuanlin,et al.Inrush current characteristic of high-impedance transformers and its impact on protective relays[J].Power System Protection and Control,2018,46(20):1-11.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201510024&amp;v=MTM4ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjdLSVNIUmZiRzRIOVROcjQ5SFlJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 凌光,姚文熙.Y/△接线变压器三角形侧环流计算新方法[J].电力自动化设备,2015,35(10):157-162.LING Guang,YAO Wenxi.Circulating current calculation for Delta windings of transformer with Y/△ connection[J].Electric Power Automation Equipment,2015,35(10):157-162.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201124013&amp;v=MDU0MzdCdEdGckNVUjdxZlp1WnNGeW5uVXI3S0lTSFRlckc0SDlET3E0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王雪,王增平.新型变压器三角形侧绕组环流计算方法[J].电力系统自动化,2011,35(24):59-62.WANG Xue,WANG Zengping.A new method of calculating current in delta windings of transformers[J].Automation of Electric Power Systems,2011,35(24):59-62.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200824014&amp;v=MDQ3MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyN0tJU0hUZXJHNEh0bk9xNDlFWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 夏石伟,郑涛.Y,d接线变压器三角形侧绕组中环流求取方法[J].电力系统自动化,2008,32(24):60-64.XIA Shiwei,ZHENG Tao.Calculation of circulating current in Delta winding of transformers with Y,d connection[J].Automation of Electric Power Systems,2008,32(24):60-64.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ200801048&amp;v=MDI3MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXI3S0lpblNaTEc0SHRuTXJvOUJiSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 黎兴江,潘言敏,孙浩良,等.110 kV不接地运行变压器中性点保护方式[J].高电压技术,2008,34(1):210-211.LI Xingjiang,PAN Yanmin,SUN Haoliang,et al.Neutral point protection mode for 110 kV ungrounded operation transformer[J].High Voltage Engineering,2008,34(1):210-211.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCSD&amp;filename=SCSD000001054688&amp;v=MjI3OTRITXJvOUFZTzBIQkJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3S0lWOFdOaTdZYXJPNEh0&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 交流电气装置的过电压保护和绝缘配合:DL/T 620—1997[S].1997.Overvoltage protection and isolation coordination for AC electrical installations:DL/T 620—1997 [S].1997.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200915009&amp;v=MzAxMzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyN0tJU0hUZXJHNEh0ak5xbzlGYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 郑涛,刘强,夏石伟.基于变压器回路方程的三角形侧绕组中环流求取新方法[J].电力系统自动化,2009,33(15):43-46.ZHENG Tao,LIU Qiang,XIA Shiwei.New calculation method of the circulating current in delta side based on voltage loop equation of transformer[J].Automation of Electric Power Systems,2009,33(15):43-46.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200801011&amp;v=MTYyODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyN0tJU0hUZXJHNEh0bk1ybzlFWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 毕大强,梁武星,柴建云,等.变压器三角形绕组中环流的构造方法[J].电力系统自动化,2008,32(1):39-43.BI Daqiang,LIANG Wuxing,CHAI Jianyun,et al.Research on constructing algorithm of circulating current in delta winding of transformers[J].Automation of Electric Power Systems,2008,32(1):39-43.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016267304.nh&amp;v=MDY5MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXI3S1ZGMjZHTEcrR2RMTXE1RWJQSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 许鸣昌.110 kV变压器中性点可控间隙的研究[D].华北电力大学(北京),2016.Xu Mingchang.Study on controlled gap of 110 kV transformer neutral point [D].Beijing:North China Electric Power University,2016.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HLGX201302013&amp;v=MjExMzJyWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyN0tMU0hNZHJHNEg5TE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 王杰,肖清明,陈小龙,等.110 kV电力系统变压器中性点保护用触发控制间隙[J].哈尔滨理工大学学报,2013,18(2):57-62.WANG Jie,XIAO Qingming,CHEN Xiaolong,et al.Triggering controlled discharge gap used for protection of neutral point of power transformer in 110 kV power system[J].Journal of Harbin University of Science and Technology,2013,18(2):57-62.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201812019&amp;v=MTIwMjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyN0tJVHJCZmJHNEg5bk5yWTlFYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王育学,曹文斌,黄明辉,等.变压器零模涌流解析分析及其等值电路[J].电网技术,2018,42(12):3960-3968.WANG Yuxue,CAO Wenbin,HUANG Minghui,et al.Mathematical analysis for zero-mode inrush current of transformer and its equivalent circuit[J].Power System Technology,2018,42(12):3960-3968.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200813016&amp;v=MTIyNTFOckk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjdLUHlyUGJiRzRIdG4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 索南加乐,焦在滨,康小宁,等.Y/Δ接线变压器漏感参数的识别方法[J].中国电机工程学报,2008,28(13):84-90.SUONAN Jiale,JIAO Zaibin,KANG Xiaoning,et al.Algorithm to identify leakage inductances of power transformer with Y-delta connection[J].Proceedings of the CSEE,2008,28(13):84-90.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007801256212999&amp;v=MjAxMzluS3JpZlplWnZGeW5uVTc3S0lWOFdWVjI3R2J1NEg5UEpxWTFFWnVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 王维俭.发电机变压器继电保护应用[M].北京:中国电力出版社,1998.WANG Weijian.Generator transformer relay protection application[M].Beijing:China Electric Power Press,1998.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919020" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919020&amp;v=MjYxMzMzenFxQnRHRnJDVVI3cWZadVpzRnlublVyN0tJU0hUZXJHNEg5ak5wbzlIWklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

