

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136442280881250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919021%26RESULT%3d1%26SIGN%3dqPOhbU8cIOqjj%252ff5UTzDeLizlmo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919021&amp;v=MDAwNDFyQ1VSN3FmWnVac0Z5bm5VcjNMSVNIVGVyRzRIOWpOcG85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;1 典型柔性直流配电系统结构介绍&lt;/b&gt; "><b>1 典型柔性直流配电系统结构介绍</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;2&lt;/b&gt; 直流线路保护方案及定值整定 "><b>2</b> 直流线路保护方案及定值整定</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;2.1&lt;/b&gt; 针对双极短路故障的保护"><b>2.1</b> 针对双极短路故障的保护</a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;2.2&lt;/b&gt; 针对单极接地故障的保护"><b>2.2</b> 针对单极接地故障的保护</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;2.3&lt;/b&gt; 针对断线故障的保护"><b>2.3</b> 针对断线故障的保护</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#162" data-title="&lt;b&gt;3&lt;/b&gt; 仿真验证 "><b>3</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#167" data-title="&lt;b&gt;3.1&lt;/b&gt; 双极短路故障"><b>3.1</b> 双极短路故障</a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;3.2&lt;/b&gt; 单极接地故障"><b>3.2</b> 单极接地故障</a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;3.3&lt;/b&gt; 断线故障"><b>3.3</b> 断线故障</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#180" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#217" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#227" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#231" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;图1 典型柔性直流配电系统结构&lt;/b&gt;"><b>图1 典型柔性直流配电系统结构</b></a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;表1 直流线路保护配置&lt;/b&gt;"><b>表1 直流线路保护配置</b></a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;表2 直流线路保护定值&lt;/b&gt;"><b>表2 直流线路保护定值</b></a></li>
                                                <li><a href="#218" data-title="图A1 CDSM-MMC结构简图">图A1 CDSM-MMC结构简图</a></li>
                                                <li><a href="#219" data-title="图A2直流线路保护信号测量点">图A2直流线路保护信号测量点</a></li>
                                                <li><a href="#220" data-title="图A3双极短路故障初始阶段简化等效电路">图A3双极短路故障初始阶段简化等效电路</a></li>
                                                <li><a href="#221" data-title="图A4 DC/DC低压侧故障电流回路">图A4 DC/DC低压侧故障电流回路</a></li>
                                                <li><a href="#222" data-title="图A5断线故障基本回路">图A5断线故障基本回路</a></li>
                                                <li><a href="#223" data-title="图A6 Line1发生双极短路故障仿真结果">图A6 Line1发生双极短路故障仿真结果</a></li>
                                                <li><a href="#224" data-title="图A7 Line1发生单极接地故障仿真结果">图A7 Line1发生单极接地故障仿真结果</a></li>
                                                <li><a href="#225" data-title="图A8第1种工况下Line1断线故障仿真波形图">图A8第1种工况下Line1断线故障仿真波形图</a></li>
                                                <li><a href="#226" data-title="图A9第2种工况下Line2断线故障仿真波形图">图A9第2种工况下Line2断线故障仿真波形图</a></li>
                                                <li><a href="#228" data-title="表B1换流器电压变比和容量">表B1换流器电压变比和容量</a></li>
                                                <li><a href="#229" data-title="表B2直流线路参数">表B2直流线路参数</a></li>
                                                <li><a href="#230" data-title="表B3不同过渡电阻和故障位置下双极短路仿真结果">表B3不同过渡电阻和故障位置下双极短路仿真结果</a></li>
                                                <li><a href="#233" data-title="图C1双极短路故障电流仿真值和计算值">图C1双极短路故障电流仿真值和计算值</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MTg0NjdmWnVac0Z5bm5VcjNMSVNIVGVyRzRIOVBNcDQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 黄健昂,魏承志,文安.计及源荷不确定性的柔性直流配电网分层协调控制策略[J].电力系统自动化,2018,42(6):106-112.DOI:10.7500/AEPS20170614011.HUANG Jian’ang,WEI Chengzhi,WEN An.Hierarchical coordinated control strategy for flexible DC distribution network considering uncertainties of source and load[J].Automation of Electric Power Systems,2018,42(6):106-112.DOI:10.7500/AEPS20170614011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806016&amp;v=MDYzMzR6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXIzTElTSFRlckc0SDluTXFZOUVZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         黄健昂,魏承志,文安.计及源荷不确定性的柔性直流配电网分层协调控制策略[J].电力系统自动化,2018,42(6):106-112.DOI:10.7500/AEPS20170614011.HUANG Jian’ang,WEI Chengzhi,WEN An.Hierarchical coordinated control strategy for flexible DC distribution network considering uncertainties of source and load[J].Automation of Electric Power Systems,2018,42(6):106-112.DOI:10.7500/AEPS20170614011.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 赵学深,彭克,张新慧,等.多端柔性直流配电系统下垂控制动态特性分析[J].电力系统自动化,2019,43(2):89-96.DOI:10.7500/AEPS20180211005.ZHAO Xueshen,PENG Ke,ZHANG Xinhui,et al.Analysis on dynamic performance of droop control for multi-terminal VSC based DC distribution system[J].Automation of Electric Power Systems,2019,43(2):89-96.DOI:10.7500/AEPS 20180211005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902012&amp;v=MjY1MDBGckNVUjdxZlp1WnNGeW5uVXIzTElTSFRlckc0SDlqTXJZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         赵学深,彭克,张新慧,等.多端柔性直流配电系统下垂控制动态特性分析[J].电力系统自动化,2019,43(2):89-96.DOI:10.7500/AEPS20180211005.ZHAO Xueshen,PENG Ke,ZHANG Xinhui,et al.Analysis on dynamic performance of droop control for multi-terminal VSC based DC distribution system[J].Automation of Electric Power Systems,2019,43(2):89-96.DOI:10.7500/AEPS 20180211005.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 刘国伟,赵宇明,袁志昌,等.深圳柔性直流配电示范工程技术方案研究[J].南方电网技术,2016,10(4):1-7.LIU Guowei,ZHAO Yuming,YUAN Zhichang,et al.Study on demonstration project technical scheme of VSC-DC distribution system in Shenzhen[J].Southern Power System Technology,2016,10(4):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201604001&amp;v=MTkxNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjNMS3l2UGViRzRIOWZNcTQ5RlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘国伟,赵宇明,袁志昌,等.深圳柔性直流配电示范工程技术方案研究[J].南方电网技术,2016,10(4):1-7.LIU Guowei,ZHAO Yuming,YUAN Zhichang,et al.Study on demonstration project technical scheme of VSC-DC distribution system in Shenzhen[J].Southern Power System Technology,2016,10(4):1-7.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 赵成勇,李探,俞露杰,等.MMC-HVDC直流单极接地故障分析与换流站故障恢复策略[J].中国电机工程学报,2014,34(21):3518-3526.ZHAO Chengyong,LI Tan,YU Lujie,et al.DC pole-to-ground fault characteristic analysis and converter fault recovery strategy of MMC-HVDC[J].Proceedings of the CSEE,2014,34(21):3518-3526." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201421016&amp;v=MTU3MjRiYkc0SDlYT3JvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXIzTFB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         赵成勇,李探,俞露杰,等.MMC-HVDC直流单极接地故障分析与换流站故障恢复策略[J].中国电机工程学报,2014,34(21):3518-3526.ZHAO Chengyong,LI Tan,YU Lujie,et al.DC pole-to-ground fault characteristic analysis and converter fault recovery strategy of MMC-HVDC[J].Proceedings of the CSEE,2014,34(21):3518-3526.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 行登江,吴金龙,王先为,等.MMC-HVDC系统直流断线故障特性分析[J].电网技术,2015,39(7):1825-1832.XING Chengjiang,WU Jinlong,WANG Xianwei,et al.Analysis on characteristic of DC transmission line breakage fault in modular multilevel converter based HVDC transmission system[J].Power System Technology,2015,39(7):1825-1832." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507013&amp;v=MTE0NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyM0xJVHJCZmJHNEg5VE1xSTlFWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         行登江,吴金龙,王先为,等.MMC-HVDC系统直流断线故障特性分析[J].电网技术,2015,39(7):1825-1832.XING Chengjiang,WU Jinlong,WANG Xianwei,et al.Analysis on characteristic of DC transmission line breakage fault in modular multilevel converter based HVDC transmission system[J].Power System Technology,2015,39(7):1825-1832.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" BARAN M E,MAHAJAN N R.Overcurrent protection on volage-source-converter-based multiterminal DC distribution systems[J].IEEE Transactions on Power Delivery,2007,22(1):406-412." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Overcurrent protection on voltage-source-converter-based multiterminal DC distribution systems">
                                        <b>[7]</b>
                                         BARAN M E,MAHAJAN N R.Overcurrent protection on volage-source-converter-based multiterminal DC distribution systems[J].IEEE Transactions on Power Delivery,2007,22(1):406-412.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王艳婷,张保会,范新凯.柔性直流电网架空线路快速保护方案[J].电力系统自动化,2016,40(21):13-19.WANG Yanting,ZHANG Baohui,FAN Xinkai.Fast protection scheme for overhead transmission lines of VSC-based HVDC grid[J].Automation of Electric Power Systems,2016,40(21):13-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621003&amp;v=MjkzNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyM0xJU0hUZXJHNEg5Zk9ybzlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王艳婷,张保会,范新凯.柔性直流电网架空线路快速保护方案[J].电力系统自动化,2016,40(21):13-19.WANG Yanting,ZHANG Baohui,FAN Xinkai.Fast protection scheme for overhead transmission lines of VSC-based HVDC grid[J].Automation of Electric Power Systems,2016,40(21):13-19.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" SNEATH J,RAJAPAKSE A D.Fault detection and interruption in an earthed HVDC grid using ROCOV and hybrid DC breakers[J].IEEE Transactions on Power Delivery,2016,31(3):973-981." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fault detection and interruption in an earthed HVDC grid using ROCOV and hybrid DC breakers">
                                        <b>[9]</b>
                                         SNEATH J,RAJAPAKSE A D.Fault detection and interruption in an earthed HVDC grid using ROCOV and hybrid DC breakers[J].IEEE Transactions on Power Delivery,2016,31(3):973-981.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" FARHADI M,MOHAMMED O A.Event-based protection scheme for a multiterminal hybrid DC power system[J].IEEE Transactions on Smart Grid,2015,6(4):1658-1669." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Event-based protection scheme for a multiterminal hybrid DC pow er system">
                                        <b>[10]</b>
                                         FARHADI M,MOHAMMED O A.Event-based protection scheme for a multiterminal hybrid DC power system[J].IEEE Transactions on Smart Grid,2015,6(4):1658-1669.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" LI R,XU L,YAO L.DC fault detection and location in meshed multiterminal HVDC systems based on DC reactor voltage change rate[J].IEEE Transactions on Power Delivery,2017,32(3):1516-1526." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC fault detection and location in meshed multiterminal HVDC systems based on DC reactor voltage change rate">
                                        <b>[11]</b>
                                         LI R,XU L,YAO L.DC fault detection and location in meshed multiterminal HVDC systems based on DC reactor voltage change rate[J].IEEE Transactions on Power Delivery,2017,32(3):1516-1526.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" YANG J,FLETCHER J E,O’REILLY J.Short-circuit and ground fault analyses and location in VSC-based DC network cables[J].IEEE Transactions on Industrial Electronics,2012,59(10):3827-3837." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-Circuit and Ground Fault Analyses and Location in VSC-Based DC Network Cables">
                                        <b>[12]</b>
                                         YANG J,FLETCHER J E,O’REILLY J.Short-circuit and ground fault analyses and location in VSC-based DC network cables[J].IEEE Transactions on Industrial Electronics,2012,59(10):3827-3837.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" LIU X,OSMAN A H,MALIK O P.Hybrid traveling wave/boundary protection for monopolar HVDC line[J].IEEE Transactions on Power Delivery,2009,24(2):569-578." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hybrid traveling wave/boundary protection for monopolar HVDC line">
                                        <b>[13]</b>
                                         LIU X,OSMAN A H,MALIK O P.Hybrid traveling wave/boundary protection for monopolar HVDC line[J].IEEE Transactions on Power Delivery,2009,24(2):569-578.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 高本锋,刘辛晔,张云晓,等.高压直流输电线路行波特性与保护定值整定[J].电力系统自动化,2015,39(16):120-125.GAO Benfeng,LIU Xinye,ZHANG Yunxiao,et al.Characteristics and protection value setting of traveling wave on HVDC transmission line[J].Automation of Electric Power Systems,2015,39(16):120-125." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516019&amp;v=MjY5NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXIzTElTSFRlckc0SDlUTnFZOUViWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         高本锋,刘辛晔,张云晓,等.高压直流输电线路行波特性与保护定值整定[J].电力系统自动化,2015,39(16):120-125.GAO Benfeng,LIU Xinye,ZHANG Yunxiao,et al.Characteristics and protection value setting of traveling wave on HVDC transmission line[J].Automation of Electric Power Systems,2015,39(16):120-125.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 束洪春,刘可真,朱盛强,等.&#177;800 kV特高压直流输电线路单端电气量暂态保护[J].中国电机工程学报,2010,30(31):108-117.SHU Hongchun,LIU Kezhen,ZHU Shengqiang,et al.&#177;800 kV UHVDC transmission line protection based on single end electrical transient signal[J].Proceedings of the CSEE,2010,30(31):108-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201031016&amp;v=MjQ0NjRSN3FmWnVac0Z5bm5VcjNMUHlyUGJiRzRIOUhQcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         束洪春,刘可真,朱盛强,等.&#177;800 kV特高压直流输电线路单端电气量暂态保护[J].中国电机工程学报,2010,30(31):108-117.SHU Hongchun,LIU Kezhen,ZHU Shengqiang,et al.&#177;800 kV UHVDC transmission line protection based on single end electrical transient signal[J].Proceedings of the CSEE,2010,30(31):108-117.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" LIU J,TAI N,FAN C.Transient-voltage-based protection scheme for DC line faults in multi-terminal VSC-HVDC system[J].IEEE Transactions on Power Delivery,2017,32(3):1483-1494." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transient-Voltage-Based Protection Scheme for DC Line Faults in the Multiterminal VSC-HVDC System">
                                        <b>[16]</b>
                                         LIU J,TAI N,FAN C.Transient-voltage-based protection scheme for DC line faults in multi-terminal VSC-HVDC system[J].IEEE Transactions on Power Delivery,2017,32(3):1483-1494.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 宋国兵,靳幸福,冉孟兵,等.基于并联电容参数识别的VSC-HVDC输电线路纵联保护[J].电力系统自动化,2013,37(15):76-83.SONG Guobing,JIN Xingfu,RAN Mengbing,et al.Pilot protection for VSC-HVDC transmission lines based on shunt capacitance parameter identification[J].Automation of Electric Power Systems,2013,37(15):76-83." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315014&amp;v=MDU3MDVyRzRIOUxOcW85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjNMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         宋国兵,靳幸福,冉孟兵,等.基于并联电容参数识别的VSC-HVDC输电线路纵联保护[J].电力系统自动化,2013,37(15):76-83.SONG Guobing,JIN Xingfu,RAN Mengbing,et al.Pilot protection for VSC-HVDC transmission lines based on shunt capacitance parameter identification[J].Automation of Electric Power Systems,2013,37(15):76-83.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 周家培,赵成勇,李承昱,等.基于直流电抗器电压的多端柔性直流电网边界保护方案[J].电力系统自动化,2017,41(19):89-94.DOI:10.7500/AEPS20170331005.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Boundary protection scheme for multi-terminal flexible DC grid based on voltage of DC reactor[J].Automation of Electric Power Systems,2017,41(19):89-94.DOI:10.7500/AEPS 20170331005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719012&amp;v=MjgxNDVyRzRIOWJOcG85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjNMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         周家培,赵成勇,李承昱,等.基于直流电抗器电压的多端柔性直流电网边界保护方案[J].电力系统自动化,2017,41(19):89-94.DOI:10.7500/AEPS20170331005.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Boundary protection scheme for multi-terminal flexible DC grid based on voltage of DC reactor[J].Automation of Electric Power Systems,2017,41(19):89-94.DOI:10.7500/AEPS 20170331005.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" FLETCHER S D A,NORMAN P J,FONG K,et al.High-speed differential protection for smart DC distribution systems[J].IEEE Transactions on Smart Grid,2014,5(5):2610-2617." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High-Speed Differential Protection for Smart DC Distribution Systems">
                                        <b>[19]</b>
                                         FLETCHER S D A,NORMAN P J,FONG K,et al.High-speed differential protection for smart DC distribution systems[J].IEEE Transactions on Smart Grid,2014,5(5):2610-2617.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 管敏渊,徐政,屠卿瑞,等.模块化多电平换流器型直流输电的调制策略[J].电力系统自动化,2010,34(2):48-52.GUAN Minyuan,XU Zheng,TU Qingrui,et al.Nearest level modulation for modular multilevel converters in HVDC transmission[J].Automation of Electric Power Systems,2010,34(2):48-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002012&amp;v=MjMyODFTSFRlckc0SDlITXJZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXIzTEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         管敏渊,徐政,屠卿瑞,等.模块化多电平换流器型直流输电的调制策略[J].电力系统自动化,2010,34(2):48-52.GUAN Minyuan,XU Zheng,TU Qingrui,et al.Nearest level modulation for modular multilevel converters in HVDC transmission[J].Automation of Electric Power Systems,2010,34(2):48-52.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 丁云芝,苏建徽,周建.基于钳位双子模块的MMC故障清除和重启能力分析[J].电力系统自动化,2014,38(1):97-103.DING Yunzhi,SU Jianhui,ZHOU Jian.Analysis on fault current limitation and self-recovery of MMC based on clamp double sub-module[J].Automation of Electric Power Systems,2014,38(1):97-103." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401017&amp;v=MTY4MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyM0xJU0hUZXJHNEg5WE1ybzlFWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         丁云芝,苏建徽,周建.基于钳位双子模块的MMC故障清除和重启能力分析[J].电力系统自动化,2014,38(1):97-103.DING Yunzhi,SU Jianhui,ZHOU Jian.Analysis on fault current limitation and self-recovery of MMC based on clamp double sub-module[J].Automation of Electric Power Systems,2014,38(1):97-103.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 李斌,何佳伟.柔性直流配电系统故障分析及限流方法[J].中国电机工程学报,2015,35(12):3026-3036.LI Bin,HE Jiawei.DC fault analysis and current limiting technique for VSC-based DC distribution system[J].Proceedings of the CSEE,2015,35(12):3026-3036." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201512013&amp;v=MDk5NjF5clBiYkc0SDlUTnJZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXIzTFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李斌,何佳伟.柔性直流配电系统故障分析及限流方法[J].中国电机工程学报,2015,35(12):3026-3036.LI Bin,HE Jiawei.DC fault analysis and current limiting technique for VSC-based DC distribution system[J].Proceedings of the CSEE,2015,35(12):3026-3036.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 姜山,范春菊,黄宁,等.电力电子变压器直流端口极间短路故障特性分析[J].中国电机工程学报,2018,38(5):1301-1309.JIANG Shan,FAN Chunju,HUANG Ning,et al.Fault characteristic analysis of DC pole-to-pole fault in power electronic transformer[J].Proceedings of the CSEE,2018,38(5):1301-1309." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201805004&amp;v=MDA0OTFNcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjNMUHlyUGJiRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         姜山,范春菊,黄宁,等.电力电子变压器直流端口极间短路故障特性分析[J].中国电机工程学报,2018,38(5):1301-1309.JIANG Shan,FAN Chunju,HUANG Ning,et al.Fault characteristic analysis of DC pole-to-pole fault in power electronic transformer[J].Proceedings of the CSEE,2018,38(5):1301-1309.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" YIN Bo,ORUGANTI R,PANDA S K,et al.An output power-control strategy for a three-phase PWM rectifier under unbalanced supply conditions[J].IEEE Transactions on Industrial Electronics,2008,55(5):2140-2151." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An output-power-control strategy for a three-phase PWM rectifier under unbalanced supply conditions">
                                        <b>[24]</b>
                                         YIN Bo,ORUGANTI R,PANDA S K,et al.An output power-control strategy for a three-phase PWM rectifier under unbalanced supply conditions[J].IEEE Transactions on Industrial Electronics,2008,55(5):2140-2151.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 于钊,李兆伟,张怡,等.提高系统暂态稳定性的柔性直流受端电网故障穿越策略整定[J].电力系统自动化,2018,42(22):78-84.DOI:10.7500/AEPS20180531006.YU Zhao,LI Zhaowei,ZHANG Yi,et al.Fault ride-through strategy setting of flexible HVDC receiving-end power grid for transient stability improvement[J].Automation of Electric Power Systems,2018,42(22):78-84.DOI:10.7500/AEPS 20180531006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822012&amp;v=MDI5OTVuVXIzTElTSFRlckc0SDluT3JZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         于钊,李兆伟,张怡,等.提高系统暂态稳定性的柔性直流受端电网故障穿越策略整定[J].电力系统自动化,2018,42(22):78-84.DOI:10.7500/AEPS20180531006.YU Zhao,LI Zhaowei,ZHANG Yi,et al.Fault ride-through strategy setting of flexible HVDC receiving-end power grid for transient stability improvement[J].Automation of Electric Power Systems,2018,42(22):78-84.DOI:10.7500/AEPS 20180531006.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 郭贤珊,李探,李高望,等.张北柔性直流电网换流阀故障穿越策略与保护定值优化[J].电力系统自动化,2018,42(24):196-202.DOI:10.7500/AEPS20180506004.GUO Xianshan,LI Tan,LI Gaowang,et al.Fault ride-through strategy and protection setting optimization of converter valve for Zhangbei VSC-HVDC grid[J].Automation of Electric Power Systems,2018,42(24):196-202.DOI:10.7500/AEPS20180506004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201824028&amp;v=MTE5NDJIVGVyRzRIOW5PcTQ5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjNMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         郭贤珊,李探,李高望,等.张北柔性直流电网换流阀故障穿越策略与保护定值优化[J].电力系统自动化,2018,42(24):196-202.DOI:10.7500/AEPS20180506004.GUO Xianshan,LI Tan,LI Gaowang,et al.Fault ride-through strategy and protection setting optimization of converter valve for Zhangbei VSC-HVDC grid[J].Automation of Electric Power Systems,2018,42(24):196-202.DOI:10.7500/AEPS20180506004.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-28 11:35</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),171-183 DOI:10.7500/AEPS20180928002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">柔性直流配电系统线路保护与定值整定</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E7%A7%91&amp;code=31246015&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾科</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%85%B6%E5%A8%9F&amp;code=39929341&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵其娟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%81%AA%E5%8D%9A&amp;code=37358292&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王聪博</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E7%91%9E&amp;code=36682121&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱瑞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%A3%E6%8C%AF%E6%96%87&amp;code=37914716&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宣振文</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E8%BD%B6%E6%81%BA&amp;code=37239460&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙轶恺</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司经济技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>目前,随着电力电子技术的逐渐成熟,柔性直流系统受到广泛关注。作为柔性直流配电系统发展的关键技术,保护所面临的主要挑战是如何利用受限和持续过程极短的故障电流可靠识别和快速隔离故障。文中针对基于具有直流故障隔离能力换流器的柔性直流配电系统,分析了直流线路发生单极接地故障、双极短路故障以及断线故障时的故障特性,提出直流线路的保护方案。同时依据继电保护对四性的要求以及各保护之间的配合关系,确定保护动作的边界条件,反推出保护定值的合理范围,最终形成直流保护定值整定原则和整定计算方法,为实际工程中的保护设计和应用提供了参考。最后,在PSCAD仿真平台搭建仿真模型,仿真结果验证了保护方案的可行性以及保护定值整定的合理性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E7%9B%B4%E6%B5%81%E9%85%8D%E7%94%B5%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性直流配电系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E5%9D%97%E5%8C%96%E5%A4%9A%E7%94%B5%E5%B9%B3%E6%8D%A2%E6%B5%81%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模块化多电平换流器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BA%BF%E8%B7%AF%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">线路保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%B4%E5%AE%9A%E8%AE%A1%E7%AE%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">整定计算;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *贾科(1986—),男,通信作者,博士,副教授,博士生导师,主要研究方向：电力系统配电网保护和故障定位。E-mail:ke.jia@ncepu.edu.cn;
                                </span>
                                <span>
                                    赵其娟(1994—),女,硕士研究生,主要研究方向：柔性直流配电系统的保护。E-mail:zhaoqijuanzqj@163.com;
                                </span>
                                <span>
                                    王聪博(1990—),男,博士研究生,主要研究方向：柔性直流配电网保护控制。E-mail:wangcongbo107@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2018YFB0904104);</span>
                                <span>国家自然科学基金资助项目(51777071);</span>
                    </p>
            </div>
                    <h1><b>Line Protection and Setting Calculation for Flexible DC Distribution System</b></h1>
                    <h2>
                    <span>JIA Ke</span>
                    <span>ZHAO Qijuan</span>
                    <span>WANG Congbo</span>
                    <span>ZHU Rui</span>
                    <span>XUAN Zhenwen</span>
                    <span>SUN Yikai</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
                    <span>Economic Research Institute of State Grid Zhejiang Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>At present, with the gradual maturity of power electronics technology, flexible DC systems have attracted wide attention. As one of the key technologies in the development of flexible DC distribution system, the protection technology faces the main challenge of how to reliably identify and quickly isolate faults by using fault current with limited and very short duration. For the flexible DC distribution system based on converters with DC fault isolation capability, this paper analyzes the fault characteristics of single pole-to-ground fault, bipolar short-circuit fault and broken line fault of DC line, and proposes the protection scheme of DC line. Meanwhile, according to the requirements of the relay protection for the four characteristics and the coordination relationship between various protections, the boundary conditions of protection action are determined, and the reasonable range of protection setting value is deduced. The setting principle and calculation method of DC protection are formed, which provides a reference for the protection design and application in the practical engineering. Finally, a simulation model is built in the PSCAD simulation platform. The simulation results verify the feasibility of the protection scheme and the rationality of the setting value of the protection.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20DC%20distribution%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible DC distribution system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=modular%20multilevel%20converter(MMC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">modular multilevel converter(MMC);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=line%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">line protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=setting%20calculation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">setting calculation;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2018YFB0904104);</span>
                                <span>National Natural Science Foundation of China(No.51777071);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">直流配电可以实现分布式电源和直流负荷高效并网、灵活潮流控制<citation id="204" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>,正成为配电系统研究热点。保护技术作为保证直流配电系统安全运行的关键技术之一,是直流配电系统首要攻克的难题。在直流配电系统中,保护面临的挑战是如何利用受限和持续过程极短的故障电流可靠识别和快速隔离故障,且现场在建的直流配电工程<citation id="203" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>迫切需要提出合理的保护配置与整定方法。</p>
                </div>
                <div class="p1">
                    <p id="56">直流故障包括双极短路故障、单极接地故障、断线故障共3类典型故障。其中,由于直流配电系统交流侧一般采用小电流接地方式,直流侧单极接地故障和断线故障情况下几乎没有明显故障电流,对系统的危害较小。文献<citation id="205" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>]</citation>研究了变压器阀侧星形中性点经高阻接地方式下柔性直流系统直流线路单极接地故障和断线故障暂态特性,并针对这2种故障分别配置了直流电压不平衡保护和断线保护。双极短路故障对系统危害最为严重,是目前直流保护研究的重点。</p>
                </div>
                <div class="p1">
                    <p id="57">双极短路故障电流上升速度快,而换流器中电力电子器件耐受故障电流能力较差,通常要求保护在数毫秒内快速隔离故障;此外,保护需要有选择性地识别故障线路,减小故障后的停电范围,提高直流系统的供电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="58">目前保护主要可分为单端量保护和双端量保护。在单端量保护中,通常采用过流、低压以及电流、电压微分判据检测故障的发生<citation id="208" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>,为解决保护选择性的问题,文献<citation id="209" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>在线路两端加装电感构造保护边界,这可能会降低系统传输效率。距离保护<citation id="206" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>易受配电系统较大过渡电阻的影响,行波保护<citation id="210" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>在线路较短的配电系统中需要较高的采样率,适用性不高。双端量保护基于通信,其快速性通常受到数据通信时延等因素的限制,方向纵联保护能够可靠识别区内外故障,文献<citation id="211" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>分别利用直流电抗器两侧电压暂态分量的幅值、线路两端电流突变量的极性构成方向判据。文献<citation id="207" type="reference">[<a class="sup">19</a>]</citation>提出了一种高速电流差动方法,但实际要考虑通信延时和失败的情况。</p>
                </div>
                <div class="p1">
                    <p id="59">目前,直流线路保护多集中于新原理及新方法的研究,针对直流故障虽然提出了一些可行的保护方案,但绝大多数文献均未给出直流配电系统线路保护定值整定计算方法,保护整定缺乏统一适用的方法,可靠性有待提高。因此,研究线路保护的定值整定计算方法具有必要性。本文在分析柔性直流系统线路故障特性基础上,提出系统成套的保护方案并给出定值整定计算方法,为实际工程中直流配电线路的保护设计提供理论依据。</p>
                </div>
                <h3 id="60" name="60" class="anchor-tag"><b>1 典型柔性直流配电系统结构介绍</b></h3>
                <div class="p1">
                    <p id="61">本文参考张北小二台柔性直流配电工程,搭建±10 kV四端柔性直流配电系统为研究对象。系统中集中式光伏和直流负荷通过基于双有源全桥(dual active bridge,DAB)结构的DC/DC变换器并网接入±10 kV中压直流系统,直流系统采用四端结构,并通过2个基于钳位双子模块的模块化多电平换流器(clamp double sub-module based module multilevel converter,CDSM-MMC)分别与交流主网相连,中压交流系统通过Z型变压器经高阻接地,主接线拓扑结构如图1所示。直流母线各端分别配置快速隔离开关(SW),在换流器清除直流侧故障电流的情况下,用于实现直流线路快速有选择的故障隔离和切除。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 典型柔性直流配电系统结构" src="Detail/GetImg?filename=images/DLXT201919021_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 典型柔性直流配电系统结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of typical flexible DC distribution systems</b></p>

                </div>
                <div class="p1">
                    <p id="63">CDSM-MMC包含6个桥臂,每个桥臂由<i>N</i>个子模块(<i>N</i>/2个嵌位双子模块)和1个桥臂电抗串联构成,如附录A图A1所示。通过控制子模块电容的投切使其交流侧输出近似正弦波的阶梯波,同时,为维持直流侧电压稳定,任一时刻每相上下桥臂投入的子模块数量之和恒为<i>N</i><citation id="212" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。换流器闭锁后,直流故障电流经二极管引入子模块电容正极,各桥臂子模块电容电压之和升高至交流侧相电压峰值后故障电流消失,因此,CDSM-MMC具有隔离直流侧故障电流的能力。换流器及线路的具体参数见附录B表B1、表B2。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>2</b> 直流线路保护方案及定值整定</h3>
                <div class="p1">
                    <p id="65">针对直流线路双极短路故障的保护方案为:①利用低压过流保护快速检测双极短路故障的发生,并出口于闭锁各端的换流器,实现故障电流的清除;②利用电流差动保护有选择性地识别故障线路,故障电流衰减至零后,跳开故障线路两侧的隔离开关,实现故障的物理切除。</p>
                </div>
                <div class="p1">
                    <p id="66">直流线路保护针对典型故障的保护配置以及保护出口行为如表1所示,保护信号测量点如附录A图A2所示。</p>
                </div>
                <div class="area_img" id="67">
                    <p class="img_tit"><b>表1 直流线路保护配置</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Configuration of DC line protection</b></p>
                    <p class="img_note"></p>
                    <table id="67" border="1"><tr><td><br />故障类型</td><td>保护名称</td><td>出口行为</td></tr><tr><td><br /> 双极短路故障</td><td>低压过流保护<br />电流差动保护</td><td>闭锁换流器<br />跳开两端隔离开关</td></tr><tr><td><br /> 单极接地故障</td><td>直流电压不平衡保护</td><td>发告警信号</td></tr><tr><td><br /> 断线故障</td><td>断线保护</td><td>将换流器控制方式<br />切换为定电压控制</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>2.1</b> 针对双极短路故障的保护</h4>
                <h4 class="anchor-tag" id="69" name="69"><b>2.1.1</b> 双极短路故障特性分析</h4>
                <div class="p1">
                    <p id="70">CDSM-MMC采用钳位双子模块级联的拓扑结构。故障发生后,当桥臂电流达到其额定电流的2倍时换流器闭锁,故障电流消失<citation id="213" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。本文重点针对换流器闭锁前的故障特性进行分析。换流器闭锁前,子模块电容快速放电,放电过程的简化等效电路如附录A图A3所示。该动态过程所对应的微分方程以及边界条件分别可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="71"><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>(</mo><mrow><mfrac><mn>2</mn><mn>3</mn></mfrac><mi>L</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow><mo>)</mo></mrow><mfrac><mrow><mn>6</mn><mi>C</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mi>Ν</mi></mfrac><mfrac><mrow><mtext>d</mtext><msup><mrow></mrow><mn>2</mn></msup><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac><mo>+</mo><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">)</mo><mfrac><mrow><mn>6</mn><mi>C</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mi>Ν</mi></mfrac><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mi>u</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>      (1)</p>
                </div>
                <div class="area_img" id="72">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919021_07200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="74">式中:<i>L</i><sub>0</sub>和<i>L</i><sub>l</sub>分别为桥臂和直流线路电感;<i>C</i><sub>0</sub>为子模块电容;<i>u</i><sub>C</sub>为等值电容两端电压;<i>R</i><sub>l</sub>为直流线路电阻;<i>R</i><sub>f</sub>为故障点过渡电阻;<i>U</i><sub>dc,0</sub>和<i>I</i><sub>0</sub>分别为故障时刻保护安装处直流电压和直流电流瞬时值;<i>i</i><sub>dc</sub>为直流线路电流值;<i>U</i><sub>dc,N</sub>为直流极间额定电压;假设故障发生在<i>t</i>=0时刻,则0<sub>-</sub>表示故障前的最终时刻,0<sub>+</sub>表示故障后的最初时刻。</p>
                </div>
                <div class="p1">
                    <p id="75">由于直流线路的等值电阻一般较小<citation id="214" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,等效二阶电路以衰减振荡形式放电,保护安装处的电流为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow></msub></mrow><mrow><mi>ω</mi><mrow><mo>(</mo><mrow><mfrac><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mn>3</mn></mfrac><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow><mo>)</mo></mrow></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>δ</mi><mi>t</mi></mrow></msup><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mn>0</mn></msub><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mi>ω</mi></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mi>δ</mi><mi>t</mi></mrow></msup><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>-</mo><mi>β</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>δ</mi><mo>=</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mn>2</mn><mrow><mo>(</mo><mrow><mfrac><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mn>3</mn></mfrac><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow><mo>)</mo></mrow></mrow></mfrac></mtd></mtr><mtr><mtd><mi>ω</mi><mo>=</mo><msqrt><mrow><mfrac><mn>1</mn><mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mn>3</mn></mfrac><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow><mo>)</mo></mrow><mi>C</mi></mrow></mfrac><mo>-</mo><mrow><mo>[</mo><mrow><mfrac><mrow><mi>R</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>+</mo><mi>R</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mn>2</mn><mrow><mo>(</mo><mrow><mfrac><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mn>3</mn></mfrac><mo>+</mo><mi>L</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow><mo>)</mo></mrow></mrow></mfrac></mrow><mo>]</mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><msqrt><mrow><mi>δ</mi><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mtd></mtr><mtr><mtd><mi>β</mi><mo>=</mo><mi>arctan</mi><mrow><mo>(</mo><mrow><mfrac><mi>ω</mi><mi>δ</mi></mfrac></mrow><mo>)</mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">对该故障电流计算值与实际仿真值进行对比,以验证公式的正确性,具体见附录C。</p>
                </div>
                <div class="p1">
                    <p id="78">当DC/DC换流器低压侧接直流负荷,且在直流出口发生故障后,由于DAB模块中的高频变压器具有电气隔离作用,影响直流端口故障特性的主要是DAB模块中靠近故障点的一侧<citation id="215" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。DAB模块单侧结构如附录A图A4所示。</p>
                </div>
                <div class="p1">
                    <p id="79">故障后DAB模块快速闭锁,极间故障发展过程可分为2个阶段:RLC谐振阶段和电感续流阶段。电感续流阶段电流逐渐减小,因此重点关注RLC谐振阶段,该过程中的等效回路与CDSM-MMC出口发生双极短路故障时的结构相同,保护安装处电流的具体分析过程不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>2.1.2</b> 双极短路保护配置及保护定值整定</h4>
                <h4 class="anchor-tag" id="81" name="81">1)低压过流保护</h4>
                <div class="p1">
                    <p id="82">由上述分析可知,双极短路故障发生后,直流线路和换流器各桥臂均存在故障电流。为保证设备自身安全,实际工程中换流器通常配置桥臂过流保护。低压过流保护与桥臂过流保护相互配合,任一判据满足要求即可出口换流器闭锁信号,清除故障电流。保护判据为:</p>
                </div>
                <div class="area_img" id="83">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919021_08300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85">式中:<i>U</i><sub>d,p</sub>和<i>U</i><sub>d,n</sub>分别为直流线路正、负极电压;<i>I</i><sub>d,p</sub>和<i>I</i><sub>d,n</sub>分别为直流正、负极线路电流;<i>U</i><sub>set,S</sub>和<i>I</i><sub>set,S</sub>分别为动作电压、电流阈值;<i>K</i><sub>U</sub>为低压判据电压系数;<i>K</i><sub>I</sub>为过流判据电流系数;Δ<i>t</i><sub>set,LVOC</sub>为低压过流保护持续判断时间;<i>I</i><sub>N</sub>为换流器直流侧额定电流。</p>
                </div>
                <div class="p1">
                    <p id="86">为保障保护动作的可靠性,保护应连续判断数次,持续判断时间整定值取决于连续判断次数和采样频率:</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>L</mtext><mtext>V</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mi>n</mi><mi>Τ</mi><mo>=</mo><mfrac><mi>n</mi><mi>f</mi></mfrac></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>n</i>为连续判断次数;<i>T</i>为采样周期;<i>f</i>为采样频率。</p>
                </div>
                <div class="p1">
                    <p id="89">针对过流判据,一方面,应与下级相邻DC 750 V线路相互配合,下级相邻线路故障情况下本级保护不误动,躲过下一级线路的故障电流。由于高频变压器的电气隔离作用以及换流器出口电容的支撑作用,使得DC/DC换流器低压侧保护动作前,中压直流电流变化较小,后续计算中将其近似表示为<i>I</i><sub>N</sub>。</p>
                </div>
                <div class="p1">
                    <p id="90">另一方面,应与换流器自身保护相互配合,在最恶劣条件下,低压过流保护应在桥臂故障电流达到桥臂过流保护电流整定值之前动作闭锁换流器,即低压过流保护动作出口的最慢时刻<i>t</i><sub>2</sub>应满足:</p>
                </div>
                <div class="p1">
                    <p id="91">max{|<i>i</i><sub>p,</sub><sub><i>m</i></sub>(<i>t</i><sub>2</sub>)|,|<i>i</i><sub>n,</sub><sub><i>m</i></sub>(<i>t</i><sub>2</sub>)|}=<i>I</i><sub>set,oc,brg</sub>      (7)</p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>i</i><sub>p,</sub><sub><i>m</i></sub>和<i>i</i><sub>n,</sub><sub><i>m</i></sub>(<i>m</i>=a,b,c)分别为三相上、下桥臂电流;<i>I</i><sub>set,oc,brg</sub>为桥臂过流保护电流定值。</p>
                </div>
                <div class="p1">
                    <p id="93">故过流判据和低压判据最慢启动时刻应为:</p>
                </div>
                <div class="p1">
                    <p id="94"><i>t</i><sub>1</sub>=<i>t</i><sub>2</sub>-Δ<i>t</i><sub>set,LVOC</sub>      (8)</p>
                </div>
                <div class="p1">
                    <p id="95">结合式(3),可得<i>t</i><sub>1</sub>时刻直流线路保护安装处流过的故障电流<i>i</i><sub>dc</sub>(<i>t</i><sub>1</sub>)。考虑到可能存在低压过流保护先于桥臂过流保护动作的情况,为保证故障切除前换流器设备不受损,低压过流保护中的电流定值应小于阀级过流保护定值,即</p>
                </div>
                <div class="p1">
                    <p id="96"><i>I</i><sub>set,S</sub>&lt;<i>i</i><sub>dc</sub>(<i>t</i><sub>1</sub>)      (9)</p>
                </div>
                <div class="p1">
                    <p id="97">过流判据电流系数应满足:</p>
                </div>
                <div class="p1">
                    <p id="98"><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>1</mn><mo>&lt;</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo>&lt;</mo><mfrac><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="99">低压判据的定值整定与过流判据类似。分析可知,故障后的初始阶段,子模块电容上的电压主要施加在桥臂电感和直流线路电感上,根据分压原理,极间电压为:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>l</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mn>3</mn></mfrac></mrow></mfrac></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="101">为保证在双极短路故障情况下,直流线路低压过流保护先于阀级保护动作,则低压过流保护中低压判据的电压定值至少应满足:</p>
                </div>
                <div class="p1">
                    <p id="102"><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>S</mtext></mrow></msub><mo>&gt;</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>l</mtext></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mn>3</mn></mfrac></mrow></mfrac></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="103">则低压判据电压系数应满足:</p>
                </div>
                <div class="p1">
                    <p id="104"><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>1</mn><mo>&gt;</mo><mi>Κ</mi><msub><mrow></mrow><mtext>U</mtext></msub><mo>&gt;</mo><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>l</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>l</mtext></msub><mo>+</mo><mfrac><mrow><mn>2</mn><mi>L</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mn>3</mn></mfrac></mrow></mfrac></mrow></math></mathml>      (13)</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105">2)电流差动保护</h4>
                <div class="p1">
                    <p id="106">直流线路正负极分别安装电流差动保护,用于有选择性地识别直流线路区内外故障。保护判据为:</p>
                </div>
                <div class="area_img" id="107">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919021_10700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="109">式中:<i>i</i><sub>1</sub>和<i>i</i><sub>2</sub>分别为每一极线路两侧的一次侧电流瞬时值;<i>K</i>为制动系数,借鉴高压直流的经验,一般取0.5～0.8;<i>I</i><sub>op</sub>为最小动作门槛,其整定原则是躲一次侧需要切除的最小短路电流;Δ<i>t</i><sub>set,DIFF</sub>为电流差动保护持续判断时间。</p>
                </div>
                <div class="p1">
                    <p id="110">换流器闭锁后,CDSM-MMC所提供的故障电流迅速消失,DC/DC换流器出口电容提供的故障电流逐渐衰减至零,电流差动保护应在故障电流消失前完成故障识别。因此,保护持续判断时间应满足:</p>
                </div>
                <div class="p1">
                    <p id="111">Δ<i>t</i><sub>set,DIFF</sub>≤Δ<i>t</i><sub>set,LVOC</sub>      (15)</p>
                </div>
                <div class="p1">
                    <p id="112">双极短路故障发生后,低压过流保护和差动保护在几毫秒内即可动作,而交流侧保护是按照故障后的稳态信息进行整定,最快也要40～50 ms,因此交流侧保护可以作为双极短路故障的远后备保护。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>2.2</b> 针对单极接地故障的保护</h4>
                <h4 class="anchor-tag" id="114" name="114"><b>2.2.1</b> 单极接地故障特性分析</h4>
                <div class="p1">
                    <p id="115">单极故障发生后,故障极被钳位至零电位,由于换流器子模块电容的支撑作用,非故障级电压升高至故障前的2倍,但极间电压不变。同时,配电交流系统中性点通常采用小电流接地方式(本文中<i>R</i><sub>g</sub>取800 Ω),因此线路上的故障电流<i>I</i><sub>dc,sg</sub>较小,即</p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>s</mtext><mtext>g</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow></msub></mrow><mrow><mn>2</mn><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>R</i><sub>g</sub>为交流系统侧的接地电阻。</p>
                </div>
                <div class="p1">
                    <p id="118">此外,单极接地故障情况下,交流系统电压零序分量与换流器端口电压的零序分量仍相同,交流系统中性点和换流器中性点之间的相对电位为零。因此,交流系统侧三相电压将叠加直流分量,但三相电压仍然保持对称,换流器可以正常输送功率。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>2.2.2</b> 单极接地故障保护配置及保护定值整定</h4>
                <div class="p1">
                    <p id="120">单极接地故障可能危害交直流系统的对地绝缘,为此,依据电压偏移的故障特征,针对单极接地故障配置直流电压不平衡保护,保护判据如下:</p>
                </div>
                <div class="area_img" id="121">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919021_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="123">式中:<i>U</i><sub>set,B</sub>为直流电压不平衡保护电压动作阈值;Δ<i>t</i><sub>set,B</sub>为直流电压不平衡保护延时时间。</p>
                </div>
                <div class="p1">
                    <p id="124">考虑到保护的可靠性,不平衡电压动作阈值至少应满足:</p>
                </div>
                <div class="p1">
                    <p id="125">0&lt;<i>U</i><sub>set,B</sub>&lt;<i>U</i><sub>dc,N</sub>      (18)</p>
                </div>
                <div class="p1">
                    <p id="126">故可设置断线保护过压整定值如式(19)所示。</p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>B</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow></msub></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="128">单极接地故障对系统稳定性和设备的影响较小,在绝缘条件允许的情况下系统仍然可以持续运行一段时间,此时增加延时环节有助于提高保护动作的可靠性。借鉴高压直流保护的经验,设置延时整定值为:</p>
                </div>
                <div class="p1">
                    <p id="129">Δ<i>t</i><sub>set,B</sub>=50～100 ms      (20)</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>2.3</b> 针对断线故障的保护</h4>
                <h4 class="anchor-tag" id="131" name="131"><b>2.3.1</b> 断线故障特性分析</h4>
                <div class="p1">
                    <p id="132">断线故障仅导致闭环运行的直流系统潮流重新分布,通常系统仍可以正常运行。直流系统开环运行时,断线线路正负极无法构成回路,系统中功率不再平衡,非故障极、换流器上桥臂或下桥臂以及两端交流系统侧接地点之间构成故障回路,如附录A图A5所示。因此,图1所示的开环系统是本文断线故障研究的主要对象。针对恒压站,断线故障与甩负荷的情况类似,由于控制系统的作用,直流极间电压略有波动后迅速稳定在额定水平;针对恒功率站,由于持续传输功率,子模块电容电压将不再稳定在额定值,且子模块电容电压的变化与恒功率站的工作模式有关,下面进行具体分析。</p>
                </div>
                <div class="p1">
                    <p id="133">恒功率站处于整流工作模式时,在控制策略的作用下,交流系统将持续向直流系统输送功率,从而使得子模块电容电压持续升高。根据能量守恒定律,子模块电容电压和直流线路极间电压分别为:</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><msqrt><mrow><mfrac><mrow><mi>Ρ</mi><mi>t</mi><mo>-</mo><mi>W</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mn>3</mn><mi>Ν</mi><mi>C</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>+</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>m</mtext><mo>,</mo><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></msqrt></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="135"><i>u</i><sub>dc</sub>=<i>Nu</i><sub>sm</sub>        (22)</p>
                </div>
                <div class="p1">
                    <p id="136">式中:<i>W</i><sub>1</sub>=(<i>Nu</i><sub>sm</sub>/2-<i>Nu</i><sub>sm,N</sub>/2)<sup>2</sup><i>t</i>/(2<i>R</i><sub>g</sub>);<i>u</i><sub>sm</sub>为系统运行时的子模块电容电压;<i>u</i><sub>sm,N</sub>为子模块额定电容电压;<i>P</i>为传输功率。</p>
                </div>
                <div class="p1">
                    <p id="137">在配电网中,为保证供电可靠性,中性点经800 Ω大电阻接地。因此,恒功率站直流极间电压可简化为:</p>
                </div>
                <div class="p1">
                    <p id="138"><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><msqrt><mrow><mfrac><mrow><mi>Ν</mi><mi>Ρ</mi><mi>t</mi></mrow><mrow><mn>3</mn><mi>C</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>+</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow><mn>2</mn></msubsup></mrow></msqrt></mrow></math></mathml>      (23)</p>
                </div>
                <div class="p1">
                    <p id="139">非故障极故障电流为:</p>
                </div>
                <div class="p1">
                    <p id="140"><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow></msub></mrow><mrow><mn>4</mn><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="141">由上述分析可知,恒功率站处于哪种工作模式,故障电流大小与接地电阻有关,且接地电阻越大,非故障极故障电流越小。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>2.3.2</b> 断线故障保护配置及保护定值整定</h4>
                <div class="p1">
                    <p id="143">断线故障将影响直流系统的绝缘水平,并产生一定的故障电流,危害直流系统安全,为此配置断线保护,并将该保护安装在恒功率站。依据其故障特征,断线保护判据如下:</p>
                </div>
                <div class="p1">
                    <p id="144" class="code-formula">
                        <mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo stretchy="false">|</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mtext>p</mtext></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mtext>n</mtext></mrow></msub><mo stretchy="false">|</mo><mo>&gt;</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>Η</mtext></mrow></msub><mstyle displaystyle="true"><mo>∪</mo><mo stretchy="false">|</mo></mstyle><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mtext>p</mtext></mrow></msub><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mtext>n</mtext></mrow></msub><mo stretchy="false">|</mo><mo>&lt;</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>L</mtext></mrow></msub></mtd></mtr><mtr><mtd><mo stretchy="false">|</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mtext>p</mtext></mrow></msub><mo stretchy="false">|</mo><mo>&lt;</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>D</mtext></mrow></msub><mstyle displaystyle="true"><mo>∩</mo><mo stretchy="false">|</mo></mstyle><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mtext>n</mtext></mrow></msub><mo stretchy="false">|</mo><mo>&lt;</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>D</mtext></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>t</mi><mo>≥</mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>D</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="145">式中:<i>U</i><sub>set,H</sub>为断线保护过电压阈值;<i>U</i><sub>set,L</sub>为断线保护低电压阈值;<i>I</i><sub>set,D</sub>为断线保护电流阈值;Δ<i>t</i><sub>set,D</sub>为断线保护延时。</p>
                </div>
                <div class="p1">
                    <p id="146">断线故障情况下,若恒功率站工作在整流模式,直流系统恒功率侧极间电压逐渐升高,桥臂电压也将升高。断线保护应与换流器自身的桥臂过压保护配合,为保证换流器设备的安全,断线保护中的过电压整定值应小于桥臂过压保护动作值。在最恶劣的情况下,恒功率站工作在整流模式,并且传输功率为恒功率站内换流器额定功率,断线故障发生后,桥臂过压保护动作时间<i>t</i><sub>ov,brg</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="147"><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>v</mtext><mo>,</mo><mtext>b</mtext><mtext>r</mtext><mtext>g</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mn>3</mn><mi>C</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Ν</mi><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mn>4</mn><mi>U</mi><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup><mo>-</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (26)</p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>U</i><sub>1</sub>为桥臂过压保护电压定值;<i>P</i><sub>N</sub>为换流器额定功率。</p>
                </div>
                <div class="p1">
                    <p id="149">为保证断线故障情况下换流器不受损,断线保护延时应小于最恶劣情况下桥臂过压保护动作时间,可取为桥臂过压保护动作时间的一半,即</p>
                </div>
                <div class="p1">
                    <p id="150"><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>D</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>v</mtext><mo>,</mo><mtext>b</mtext><mtext>r</mtext><mtext>g</mtext></mrow></msub></mrow><mn>2</mn></mfrac></mrow></math></mathml>      (27)</p>
                </div>
                <div class="p1">
                    <p id="151">在断线保护延时确定的前提下,为满足保护配合关系,依据能量守恒,断线保护过压整定值至少应满足:</p>
                </div>
                <div class="p1">
                    <p id="152" class="code-formula">
                        <mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>Η</mtext></mrow></msub><mo>&lt;</mo><msqrt><mrow><mfrac><mrow><mi>Ν</mi><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>v</mtext><mo>,</mo><mtext>b</mtext><mtext>r</mtext><mtext>g</mtext></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>t</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>D</mtext></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mn>3</mn><mi>C</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo>+</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></msqrt><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><msqrt><mrow><mfrac><mrow><mn>4</mn><mi>U</mi><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup><mo>+</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow><mn>2</mn></msubsup></mrow><mn>2</mn></mfrac></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="153">故可将断线保护过压整定值设置为:</p>
                </div>
                <div class="p1">
                    <p id="154"><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>Η</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mrow><mo>(</mo><mrow><msqrt><mrow><mfrac><mrow><mn>4</mn><mi>U</mi><msubsup><mrow></mrow><mn>1</mn><mn>2</mn></msubsup><mo>+</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow><mn>2</mn></msubsup></mrow><mn>2</mn></mfrac></mrow></msqrt><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow></msub></mrow><mo>)</mo></mrow></mrow></math></mathml>      (29)</p>
                </div>
                <div class="p1">
                    <p id="155">断线故障情况下,若恒功率站工作在逆变模式,直流系统恒功率侧极间电压逐渐降低至交流系统相电压幅值的2倍,则断线保护低压整定值应满足:</p>
                </div>
                <div class="p1">
                    <p id="156"><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>L</mtext></mrow></msub><mo>&gt;</mo><mfrac><mrow><mn>2</mn><msqrt><mn>2</mn></msqrt></mrow><mrow><msqrt><mn>3</mn></msqrt></mrow></mfrac><mi>U</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>      (30)</p>
                </div>
                <div class="p1">
                    <p id="157">式中:<i>U</i><sub>S</sub>为交流侧线电压有效值。</p>
                </div>
                <div class="p1">
                    <p id="158">故可设置断线保护低压整定值如式(31)所示。</p>
                </div>
                <div class="p1">
                    <p id="159"><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>L</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mrow><mo>(</mo><mrow><mfrac><mrow><mn>2</mn><msqrt><mn>2</mn></msqrt></mrow><mrow><msqrt><mn>3</mn></msqrt></mrow></mfrac><mi>U</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow></msub></mrow><mo>)</mo></mrow></mrow></math></mathml>      (31)</p>
                </div>
                <div class="p1">
                    <p id="160">此外,为保证断线保护可靠动作,其电流整定值应大于断线情况下恒功率站工作在整流或逆变模式下的故障电流,即</p>
                </div>
                <div class="p1">
                    <p id="161" class="code-formula">
                        <mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mo>,</mo><mtext>D</mtext></mrow></msub><mo>&gt;</mo><mrow><mi>max</mi></mrow><mrow><mo>{</mo><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow></msub></mrow><mn>2</mn></mfrac></mrow><mrow><mn>2</mn><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac><mo>,</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mtext>Ν</mtext></mrow></msub><mo>-</mo><mfrac><mrow><mn>2</mn><msqrt><mn>2</mn></msqrt></mrow><mrow><msqrt><mn>3</mn></msqrt></mrow></mfrac><mi>U</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow><mrow><mn>4</mn><mi>R</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac></mrow><mo>}</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="162" name="162" class="anchor-tag"><b>3</b> 仿真验证</h3>
                <div class="p1">
                    <p id="163">结合系统参数,依据本文所提出的保护定值整定方法,各保护整定值如表2所示。</p>
                </div>
                <div class="area_img" id="164">
                    <p class="img_tit"><b>表2 直流线路保护定值</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Settings values of DC line protection</b></p>
                    <p class="img_note"></p>
                    <table id="164" border="1"><tr><td><br />保护名称</td><td>参数</td><td>整定值</td></tr><tr><td><br /></td><td><i>K</i><sub>U</sub></td><td>0.8</td></tr><tr><td><br /> 低压过流保护</td><td><i>K</i><sub>I</sub></td><td>1.5</td></tr><tr><td><br /></td><td>Δ<i>t</i><sub>set,LVOC</sub></td><td>0.5 ms</td></tr><tr><td><br /></td><td><i>K</i></td><td>0.5</td></tr><tr><td><br /> 电流差动保护</td><td><i>I</i><sub>op</sub></td><td>100 A</td></tr><tr><td><br /></td><td>Δ<i>t</i><sub>set,LVOC</sub></td><td>0.5 ms</td></tr><tr><td><br /></td><td><i>U</i><sub>set,B</sub></td><td>10 kV</td></tr><tr><td><br /> 直流电压不平衡保护</td><td>Δ<i>t</i><sub>set,B</sub></td><td>100 ms</td></tr><tr><td><br /></td><td><i>U</i><sub>set,H</sub></td><td>23 kV</td></tr><tr><td><br /></td><td><i>U</i><sub>set,L</sub></td><td>18 kV</td></tr><tr><td><br /> 断线保护</td><td><i>I</i><sub>set,D</sub></td><td>15 A</td></tr><tr><td><br /></td><td>Δ<i>t</i><sub>set,D</sub></td><td>50 ms</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="165">针对过流判据,在发生金属性近端故障的情况下,换流器额定容量为5 MW,故障时刻交流系统A相电流瞬时值<i>I</i><sub>a0</sub>为0.408 kA。结合工程实际,桥臂过流保护电流整定值通常为其额定电流的2～3倍,本文取为0.7 kA,结合式(1)、式(7)可得低压过流保护动作出口的最慢时刻<i>t</i><sub>2</sub>应为0.62 ms,由式(8)可得过流判据最慢启动时刻<i>t</i><sub>1</sub>应为0.12 ms,由式(3)可得<i>i</i><sub>dc</sub>(<i>t</i><sub>1</sub>)的理论计算值为0.489 kA,通过仿真可得故障后0.12 ms时,<i>i</i><sub>dc</sub>(<i>t</i><sub>1</sub>)的仿真值为0.512 kA。通过大量仿真实验可得,理论值与仿真值之间的误差在5%左右,进而可以用式(3)计算所得到的电流作为保护整定的依据,由式(10)可得<i>K</i><sub>I</sub>约为1.5。</p>
                </div>
                <div class="p1">
                    <p id="166">在PSCAD/EMTDC电磁暂态仿真软件中,搭建如图1所示的柔性直流配电系统仿真模型,对本文所提的直流线路保护配置方案进行仿真验证。其中,仿真步长设置为10 μs,数据采样频率为10 kHz。</p>
                </div>
                <h4 class="anchor-tag" id="167" name="167"><b>3.1</b> 双极短路故障</h4>
                <div class="p1">
                    <p id="168">中压直流线路Line1中点处经0.5 mΩ过渡电阻发生双极短路故障,故障发生在0.8 s,故障持续时间为250 ms。故障前,光伏输出功率为2.4 MW,CDSM-MMC2交流侧向直流系统馈入功率为1.5 MW。</p>
                </div>
                <div class="p1">
                    <p id="169">故障发生后,直流极间电压迅速降低,直流电流迅速增大,故障发生0.3 ms后达到过流保护动作阈值,故障发生0.8 ms后低压过流保护动作于闭锁换流器,之后故障电流逐渐降低,如附录A图A6(a)所示。考虑1 ms数据通信延时,故障发生1.6 ms后电流差动保护动作实现故障定位,如附录A图A6(b)所示。如附录A图A6(c)所示,故障期间,桥臂电流均未达到桥臂过流动作阈值,因此,低压过流保护和桥臂过流保护正确配合。</p>
                </div>
                <div class="p1">
                    <p id="170">分析故障位置和过渡电阻对保护动作特性的影响。针对图1所示的直流系统,在Line1首端、中点、末端以及Line3中点设置故障点,每个位置的过渡电阻考虑0.05,0.5,5 Ω这3种情况,故障发生时刻为0 s,保护动作特性如附录B表B3所示。</p>
                </div>
                <div class="p1">
                    <p id="171">从表中可以看出:①低压过流保护动作时间受故障点位置、过渡电阻的影响,且故障点距保护安装处越近,过渡电阻越小,故障电流上升率越大,则动作时间越短;②电流差动保护动作时间受故障位置、过渡电阻的影响较小,由于考虑1 ms数据通信延时,相比于低压过流保护,电流差动保护动作出口时间较长;③发生直流区外双极短路故障时,差动保护能够保证可靠不动作。由于低压过流保护用于检测故障的发生,并出口于闭锁换流器,因此,该保护对于直流区域内的故障没有选择性。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>3.2</b> 单极接地故障</h4>
                <div class="p1">
                    <p id="173">中压直流线路Line1中点处发生负极永久性单极接地故障,故障发生时刻为0.8 s,过渡电阻为5 Ω。如附录A图A7(a)所示故障发生后,负极被钳位至零电位,正极电压升高至原有水平的2倍左右,极间电压出现波动,但基本稳定在额定水平。不平衡电压由零抬升至20 kV,高于直流电压不平衡保护动作阈值10 kV,直流电压不平衡保护延时100 ms动作,如附录A图A7(b)所示。</p>
                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>3.3</b> 断线故障</h4>
                <div class="p1">
                    <p id="175">中压直流线路Line1中点处发生正极永久性断线故障,故障发生时刻为0.6 s。依据故障前系统运行状态,分为以下2种典型工况。第1种工况:CDSM-MMC2和光伏向直流系统输送有功功率之和大于零;第2种工况:CDSM-MMC2和光伏向直流系统输送有功功率之和小于零。</p>
                </div>
                <div class="p1">
                    <p id="176">针对第1种工况,设置故障前光伏输出功率为0.5 MW,CDSM-MMC2处于整流工作模式,且输送功率为0.5 MW。保护方案仿真结果如附录A图A8(a)所示。故障发生后,Line1正极电流降为零、负极电流在8 A以内,CDSM-MMC2直流极间电压逐渐升高,故障发生118 ms后极间电压达到动作阈值23 kV,延时50 ms后断线保护动作,并出口于将CDSM-MMC2的控制方式由定功率控制转换为定电压控制,之后极间电压迅速降低,通过控制系统的调节作用逐渐稳定到额定水平。</p>
                </div>
                <div class="p1">
                    <p id="177">针对第2种工况,设置故障前光伏输出功率为0.5 MW,CDSM-MMC2处于逆变工作模式,且输送功率为1 MW。仿真结果如附录A图A9(a)所示,故障发生后,Line1正极电流降为零、负极电流不超过8 A,CDSM-MMC2直流极间电压逐渐降低,故障发生71.7 ms后极间电压降低至动作阈值18 kV,延时50 ms后断线保护动作,并出口于将CDSM-MMC2的控制方式由定功率控制转换为定电压控制,此后极间电压迅速升高,并逐渐恢复到额定水平。</p>
                </div>
                <div class="p1">
                    <p id="178">如附录A图A8(b)和图A9(b)所示,无论是何种工况,故障期间桥臂电压均未达到桥臂过压保护动作阈值,故断线保护和桥臂过压保护正确配合。此外,断线故障发生瞬间,线路电感上的电流急剧变化,使得线路两端保护安装处的电压暂升或暂降,由于保护具有50 ms延时,因此,并不影响断线保护正确动作。</p>
                </div>
                <div class="p1">
                    <p id="179">当系统交流侧发生短路故障(跨区故障)时,直流侧电气量会出现2倍频波动,但波动的幅值不大,由于保护定值整定时考虑可靠系数,交流侧故障所引起的波动不会引起保护误动。同时,目前的低电压穿越技术甚至可以将交流侧故障所引起的直流侧有功功率和电压波动平抑为零<citation id="216" type="reference"><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>。因此,系统交流侧发生故障时,直流保护区所配置的保护不会发生误动。</p>
                </div>
                <h3 id="180" name="180" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="181">本文针对基于具有故障自清除能力换流器的四端直流配电系统,分析直流线路3种典型故障的故障暂态特性,提出直流线路保护方案及定值整定计算方法,并在PSCAD/EMTDC电磁暂态仿真平台上进行仿真验证,结论如下。</p>
                </div>
                <div class="p1">
                    <p id="182">1)作为单端电气量保护的低压过流保护和作为双端或多端电气量保护的差动保护相互配合,能够满足直流保护快速性和选择性的要求。本文配置的直流线路保护方案能够正确反映直流线路各种典型故障。</p>
                </div>
                <div class="p1">
                    <p id="183">2)本文提出的定值整定计算方法能够保证直流线路低压过流保护与换流器自身的过流保护配合、直流线路断线保护与换流器自身的过压保护配合,保证了保护动作的选择性,为直流配电工程的保护配置和整定计算提供了理论依据。</p>
                </div>
                <div class="p1">
                    <p id="184">本文所提方法适用于结构较为简单的柔性直流配电系统,对于多分支、多节点的交直流混合配电系统线路保护整定方法还需要进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="186">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="217" name="217" class="anchor-tag">附录A</h3>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 CDSM-MMC结构简图" src="Detail/GetImg?filename=images/DLXT201919021_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 CDSM-MMC结构简图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic diagram of a CDSM-MMC</p>

                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2直流线路保护信号测量点" src="Detail/GetImg?filename=images/DLXT201919021_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2直流线路保护信号测量点  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Measurement point of DC lines protection</p>

                </div>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3双极短路故障初始阶段简化等效电路" src="Detail/GetImg?filename=images/DLXT201919021_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3双极短路故障初始阶段简化等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Simplified equivalent circuit of the initial stage of DC line-to-line fault</p>

                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 DC/DC低压侧故障电流回路" src="Detail/GetImg?filename=images/DLXT201919021_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 DC/DC低压侧故障电流回路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Fault current circuit of DC/DC low voltage side</p>

                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5断线故障基本回路" src="Detail/GetImg?filename=images/DLXT201919021_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5断线故障基本回路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Basic circuit during DC line-to-line fault</p>

                </div>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 Line1发生双极短路故障仿真结果" src="Detail/GetImg?filename=images/DLXT201919021_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 Line1发生双极短路故障仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Test results during Line1 pole-to-pole fault</p>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 Line1发生单极接地故障仿真结果" src="Detail/GetImg?filename=images/DLXT201919021_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 Line1发生单极接地故障仿真结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Test results during Line1 pole-to-ground fault</p>

                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8第1种工况下Line1断线故障仿真波形图" src="Detail/GetImg?filename=images/DLXT201919021_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8第1种工况下Line1断线故障仿真波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Test results during Line1 disconnection fault in the first condition</p>

                </div>
                <div class="area_img" id="226">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9第2种工况下Line2断线故障仿真波形图" src="Detail/GetImg?filename=images/DLXT201919021_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9第2种工况下Line2断线故障仿真波形图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_22600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Test results during Line1 disconnection fault in the first condition</p>

                </div>
                <h3 id="227" name="227" class="anchor-tag">附录B</h3>
                <div class="area_img" id="228">
                                            <p class="img_tit">
                                                表B1换流器电压变比和容量
                                                    <br />
                                                Table 1 Transformation ratio and capacity of converters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919021_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1换流器电压变比和容量" src="Detail/GetImg?filename=images/DLXT201919021_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="229">
                                            <p class="img_tit">
                                                表B2直流线路参数
                                                    <br />
                                                Table 2 DC lines parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919021_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2直流线路参数" src="Detail/GetImg?filename=images/DLXT201919021_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="230">
                                            <p class="img_tit">
                                                表B3不同过渡电阻和故障位置下双极短路仿真结果
                                                    <br />
                                                Table B3 Test results of pole-to-pole fault occurring at different points with various resistances
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919021_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3不同过渡电阻和故障位置下双极短路仿真结果" src="Detail/GetImg?filename=images/DLXT201919021_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="231" name="231" class="anchor-tag">附录C</h3>
                <div class="p1">
                    <p id="232">为了验证所文中所推导的故障电流表达式的正确性，在直流线路Line1中点设置了金属性双极短路故障，图C1中画出了故障发生后回路中故障电流的仿真值与计算值（未将换流器闭锁）。其中，直流极间额定电压U<sub>dcN</sub>=20 kV,R<sub>l</sub>=0.2343Ω，R<sub>f</sub>=0.005Ω，L<sub>0</sub>=15 mH,L<sub>l</sub>=2.4 mH,L=2L<sub>0</sub>/3+L<sub>l</sub>=0.0124 H,C<sub>0</sub>=0.5m F,N=2,C=6C<sub>0</sub>/N=1.5 mF。</p>
                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919021_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1双极短路故障电流仿真值和计算值" src="Detail/GetImg?filename=images/DLXT201919021_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1双极短路故障电流仿真值和计算值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919021_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Simulated and calculated values of bipolar short-circuit fault current</p>

                </div>
                <div class="p1">
                    <p id="234">从图中可以看出，在故障后5 ms内（换流器一般在故障后5 ms内即会闭锁），正文中所推导的换流器闭锁前等效电路的电流计算值与实际仿真值几乎完全吻合，说明上述故障电流表达式是正确的。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208020&amp;v=MDQ4MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyM0xJU0hUZXJHNEg5UE1wNDlIWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 江道灼,郑欢.直流配电网研究现状与展望[J].电力系统自动化,2012,36(8):98-104.JIANG Daozhuo,ZHENG Huan.Research status and developing prospect of DC distribution network[J].Automation of Electric Power Systems,2012,36(8):98-104.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806016&amp;v=MDU0MzZxQnRHRnJDVVI3cWZadVpzRnlublVyM0xJU0hUZXJHNEg5bk1xWTlFWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 黄健昂,魏承志,文安.计及源荷不确定性的柔性直流配电网分层协调控制策略[J].电力系统自动化,2018,42(6):106-112.DOI:10.7500/AEPS20170614011.HUANG Jian’ang,WEI Chengzhi,WEN An.Hierarchical coordinated control strategy for flexible DC distribution network considering uncertainties of source and load[J].Automation of Electric Power Systems,2018,42(6):106-112.DOI:10.7500/AEPS20170614011.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902012&amp;v=MzIzOTFzRnlublVyM0xJU0hUZXJHNEg5ak1yWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 赵学深,彭克,张新慧,等.多端柔性直流配电系统下垂控制动态特性分析[J].电力系统自动化,2019,43(2):89-96.DOI:10.7500/AEPS20180211005.ZHAO Xueshen,PENG Ke,ZHANG Xinhui,et al.Analysis on dynamic performance of droop control for multi-terminal VSC based DC distribution system[J].Automation of Electric Power Systems,2019,43(2):89-96.DOI:10.7500/AEPS 20180211005.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201604001&amp;v=MTQ2MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyM0xLeXZQZWJHNEg5Zk1xNDlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘国伟,赵宇明,袁志昌,等.深圳柔性直流配电示范工程技术方案研究[J].南方电网技术,2016,10(4):1-7.LIU Guowei,ZHAO Yuming,YUAN Zhichang,et al.Study on demonstration project technical scheme of VSC-DC distribution system in Shenzhen[J].Southern Power System Technology,2016,10(4):1-7.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201421016&amp;v=MDM5MDJyUGJiRzRIOVhPcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjNMUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 赵成勇,李探,俞露杰,等.MMC-HVDC直流单极接地故障分析与换流站故障恢复策略[J].中国电机工程学报,2014,34(21):3518-3526.ZHAO Chengyong,LI Tan,YU Lujie,et al.DC pole-to-ground fault characteristic analysis and converter fault recovery strategy of MMC-HVDC[J].Proceedings of the CSEE,2014,34(21):3518-3526.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201507013&amp;v=MDAxNTMzenFxQnRHRnJDVVI3cWZadVpzRnlublVyM0xJVHJCZmJHNEg5VE1xSTlFWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 行登江,吴金龙,王先为,等.MMC-HVDC系统直流断线故障特性分析[J].电网技术,2015,39(7):1825-1832.XING Chengjiang,WU Jinlong,WANG Xianwei,et al.Analysis on characteristic of DC transmission line breakage fault in modular multilevel converter based HVDC transmission system[J].Power System Technology,2015,39(7):1825-1832.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Overcurrent protection on voltage-source-converter-based multiterminal DC distribution systems">

                                <b>[7]</b> BARAN M E,MAHAJAN N R.Overcurrent protection on volage-source-converter-based multiterminal DC distribution systems[J].IEEE Transactions on Power Delivery,2007,22(1):406-412.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621003&amp;v=MDAyOTJGeW5uVXIzTElTSFRlckc0SDlmT3JvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王艳婷,张保会,范新凯.柔性直流电网架空线路快速保护方案[J].电力系统自动化,2016,40(21):13-19.WANG Yanting,ZHANG Baohui,FAN Xinkai.Fast protection scheme for overhead transmission lines of VSC-based HVDC grid[J].Automation of Electric Power Systems,2016,40(21):13-19.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fault detection and interruption in an earthed HVDC grid using ROCOV and hybrid DC breakers">

                                <b>[9]</b> SNEATH J,RAJAPAKSE A D.Fault detection and interruption in an earthed HVDC grid using ROCOV and hybrid DC breakers[J].IEEE Transactions on Power Delivery,2016,31(3):973-981.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Event-based protection scheme for a multiterminal hybrid DC pow er system">

                                <b>[10]</b> FARHADI M,MOHAMMED O A.Event-based protection scheme for a multiterminal hybrid DC power system[J].IEEE Transactions on Smart Grid,2015,6(4):1658-1669.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC fault detection and location in meshed multiterminal HVDC systems based on DC reactor voltage change rate">

                                <b>[11]</b> LI R,XU L,YAO L.DC fault detection and location in meshed multiterminal HVDC systems based on DC reactor voltage change rate[J].IEEE Transactions on Power Delivery,2017,32(3):1516-1526.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-Circuit and Ground Fault Analyses and Location in VSC-Based DC Network Cables">

                                <b>[12]</b> YANG J,FLETCHER J E,O’REILLY J.Short-circuit and ground fault analyses and location in VSC-based DC network cables[J].IEEE Transactions on Industrial Electronics,2012,59(10):3827-3837.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hybrid traveling wave/boundary protection for monopolar HVDC line">

                                <b>[13]</b> LIU X,OSMAN A H,MALIK O P.Hybrid traveling wave/boundary protection for monopolar HVDC line[J].IEEE Transactions on Power Delivery,2009,24(2):569-578.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516019&amp;v=MTIzODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVXIzTElTSFRlckc0SDlUTnFZOUViWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 高本锋,刘辛晔,张云晓,等.高压直流输电线路行波特性与保护定值整定[J].电力系统自动化,2015,39(16):120-125.GAO Benfeng,LIU Xinye,ZHANG Yunxiao,et al.Characteristics and protection value setting of traveling wave on HVDC transmission line[J].Automation of Electric Power Systems,2015,39(16):120-125.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201031016&amp;v=MTc0MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyM0xQeXJQYmJHNEg5SFBybzlFWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 束洪春,刘可真,朱盛强,等.±800 kV特高压直流输电线路单端电气量暂态保护[J].中国电机工程学报,2010,30(31):108-117.SHU Hongchun,LIU Kezhen,ZHU Shengqiang,et al.±800 kV UHVDC transmission line protection based on single end electrical transient signal[J].Proceedings of the CSEE,2010,30(31):108-117.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transient-Voltage-Based Protection Scheme for DC Line Faults in the Multiterminal VSC-HVDC System">

                                <b>[16]</b> LIU J,TAI N,FAN C.Transient-voltage-based protection scheme for DC line faults in multi-terminal VSC-HVDC system[J].IEEE Transactions on Power Delivery,2017,32(3):1483-1494.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201315014&amp;v=MTg3MTZVcjNMSVNIVGVyRzRIOUxOcW85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 宋国兵,靳幸福,冉孟兵,等.基于并联电容参数识别的VSC-HVDC输电线路纵联保护[J].电力系统自动化,2013,37(15):76-83.SONG Guobing,JIN Xingfu,RAN Mengbing,et al.Pilot protection for VSC-HVDC transmission lines based on shunt capacitance parameter identification[J].Automation of Electric Power Systems,2013,37(15):76-83.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719012&amp;v=MTk3MTh0R0ZyQ1VSN3FmWnVac0Z5bm5VcjNMSVNIVGVyRzRIOWJOcG85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 周家培,赵成勇,李承昱,等.基于直流电抗器电压的多端柔性直流电网边界保护方案[J].电力系统自动化,2017,41(19):89-94.DOI:10.7500/AEPS20170331005.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Boundary protection scheme for multi-terminal flexible DC grid based on voltage of DC reactor[J].Automation of Electric Power Systems,2017,41(19):89-94.DOI:10.7500/AEPS 20170331005.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High-Speed Differential Protection for Smart DC Distribution Systems">

                                <b>[19]</b> FLETCHER S D A,NORMAN P J,FONG K,et al.High-speed differential protection for smart DC distribution systems[J].IEEE Transactions on Smart Grid,2014,5(5):2610-2617.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002012&amp;v=MTk4OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjNMSVNIVGVyRzRIOUhNclk5RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 管敏渊,徐政,屠卿瑞,等.模块化多电平换流器型直流输电的调制策略[J].电力系统自动化,2010,34(2):48-52.GUAN Minyuan,XU Zheng,TU Qingrui,et al.Nearest level modulation for modular multilevel converters in HVDC transmission[J].Automation of Electric Power Systems,2010,34(2):48-52.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401017&amp;v=MDU0NDdmWnVac0Z5bm5VcjNMSVNIVGVyRzRIOVhNcm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 丁云芝,苏建徽,周建.基于钳位双子模块的MMC故障清除和重启能力分析[J].电力系统自动化,2014,38(1):97-103.DING Yunzhi,SU Jianhui,ZHOU Jian.Analysis on fault current limitation and self-recovery of MMC based on clamp double sub-module[J].Automation of Electric Power Systems,2014,38(1):97-103.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201512013&amp;v=MjE3MjZHNEg5VE5yWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyM0xQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李斌,何佳伟.柔性直流配电系统故障分析及限流方法[J].中国电机工程学报,2015,35(12):3026-3036.LI Bin,HE Jiawei.DC fault analysis and current limiting technique for VSC-based DC distribution system[J].Proceedings of the CSEE,2015,35(12):3026-3036.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201805004&amp;v=MTQ3NzFNcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VcjNMUHlyUGJiRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 姜山,范春菊,黄宁,等.电力电子变压器直流端口极间短路故障特性分析[J].中国电机工程学报,2018,38(5):1301-1309.JIANG Shan,FAN Chunju,HUANG Ning,et al.Fault characteristic analysis of DC pole-to-pole fault in power electronic transformer[J].Proceedings of the CSEE,2018,38(5):1301-1309.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An output-power-control strategy for a three-phase PWM rectifier under unbalanced supply conditions">

                                <b>[24]</b> YIN Bo,ORUGANTI R,PANDA S K,et al.An output power-control strategy for a three-phase PWM rectifier under unbalanced supply conditions[J].IEEE Transactions on Industrial Electronics,2008,55(5):2140-2151.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822012&amp;v=MTE1MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyM0xJU0hUZXJHNEg5bk9yWTlFWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 于钊,李兆伟,张怡,等.提高系统暂态稳定性的柔性直流受端电网故障穿越策略整定[J].电力系统自动化,2018,42(22):78-84.DOI:10.7500/AEPS20180531006.YU Zhao,LI Zhaowei,ZHANG Yi,et al.Fault ride-through strategy setting of flexible HVDC receiving-end power grid for transient stability improvement[J].Automation of Electric Power Systems,2018,42(22):78-84.DOI:10.7500/AEPS 20180531006.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201824028&amp;v=MDE4Njk5bk9xNDlIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublVyM0xJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 郭贤珊,李探,李高望,等.张北柔性直流电网换流阀故障穿越策略与保护定值优化[J].电力系统自动化,2018,42(24):196-202.DOI:10.7500/AEPS20180506004.GUO Xianshan,LI Tan,LI Gaowang,et al.Fault ride-through strategy and protection setting optimization of converter valve for Zhangbei VSC-HVDC grid[J].Automation of Electric Power Systems,2018,42(24):196-202.DOI:10.7500/AEPS20180506004.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919021" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919021&amp;v=MDAwNDFyQ1VSN3FmWnVac0Z5bm5VcjNMSVNIVGVyRzRIOWpOcG85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="2" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

