

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136442641975000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919022%26RESULT%3d1%26SIGN%3dHOFRtxNHfl8Trs%252fSlaaMQkKRKYM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919022&amp;v=MTc4OTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VNzdCSVNIVGVyRzRIOWpOcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#36" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;1 基于区域序号的馈线自动化故障处理方法&lt;/b&gt; "><b>1 基于区域序号的馈线自动化故障处理方法</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#43" data-title="&lt;b&gt;1.1&lt;/b&gt; 区域序号定义原则"><b>1.1</b> 区域序号定义原则</a></li>
                                                <li><a href="#66" data-title="&lt;b&gt;1.2&lt;/b&gt; 故障处理方法"><b>1.2</b> 故障处理方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#76" data-title="&lt;b&gt;2 典型应用方案&lt;/b&gt; "><b>2 典型应用方案</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#78" data-title="&lt;b&gt;2.1&lt;/b&gt; 常规故障处理流程"><b>2.1</b> 常规故障处理流程</a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;2.2&lt;/b&gt; 拓扑改变后的处理流程"><b>2.2</b> 拓扑改变后的处理流程</a></li>
                                                <li><a href="#91" data-title="&lt;b&gt;2.3&lt;/b&gt; 高阻单相接地故障处理流程"><b>2.3</b> 高阻单相接地故障处理流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#100" data-title="&lt;b&gt;3&lt;/b&gt; 仿真验证 "><b>3</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="&lt;b&gt;3.1&lt;/b&gt; 相间故障处理流程验证"><b>3.1</b> 相间故障处理流程验证</a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;3.2&lt;/b&gt; 接地故障处理流程验证"><b>3.2</b> 接地故障处理流程验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#108" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#45" data-title="&lt;b&gt;图1 区域序号定义原则&lt;/b&gt;"><b>图1 区域序号定义原则</b></a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;图2 正向合闸闭锁流程&lt;/b&gt;"><b>图2 正向合闸闭锁流程</b></a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;图3 反向合闸闭锁流程&lt;/b&gt;"><b>图3 反向合闸闭锁流程</b></a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;图4 配电网网架及参数&lt;/b&gt;"><b>图4 配电网网架及参数</b></a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;图5 配电网测试模型&lt;/b&gt;"><b>图5 配电网测试模型</b></a></li>
                                                <li><a href="#121" data-title="图A1常规故障处理流程1">图A1常规故障处理流程1</a></li>
                                                <li><a href="#122" data-title="图A2常规故障处理流程2">图A2常规故障处理流程2</a></li>
                                                <li><a href="#123" data-title="图A3常规故障处理流程3">图A3常规故障处理流程3</a></li>
                                                <li><a href="#124" data-title="图A4常规故障处理流程4">图A4常规故障处理流程4</a></li>
                                                <li><a href="#125" data-title="图A5拓扑改变后示例网架及参数">图A5拓扑改变后示例网架及参数</a></li>
                                                <li><a href="#126" data-title="图A6拓扑改变后故障处理流程1">图A6拓扑改变后故障处理流程1</a></li>
                                                <li><a href="#127" data-title="图A7拓扑改变后故障处理流程2">图A7拓扑改变后故障处理流程2</a></li>
                                                <li><a href="#128" data-title="图A8拓扑改变后故障处理流程3">图A8拓扑改变后故障处理流程3</a></li>
                                                <li><a href="#129" data-title="图A9拓扑改变后故障处理流程4">图A9拓扑改变后故障处理流程4</a></li>
                                                <li><a href="#130" data-title="图A10高阻单相接地示例参数">图A10高阻单相接地示例参数</a></li>
                                                <li><a href="#131" data-title="图A11高阻单相接地故障处理流程1">图A11高阻单相接地故障处理流程1</a></li>
                                                <li><a href="#132" data-title="图A12高阻单相接地故障处理流程2">图A12高阻单相接地故障处理流程2</a></li>
                                                <li><a href="#133" data-title="图A13高阻单相接地故障处理流程3">图A13高阻单相接地故障处理流程3</a></li>
                                                <li><a href="#134" data-title="图A14高阻单相接地故障处理流程4">图A14高阻单相接地故障处理流程4</a></li>
                                                <li><a href="#135" data-title="表A1相间故障处理流程验证">表A1相间故障处理流程验证</a></li>
                                                <li><a href="#136" data-title="表A2接地故障处理流程验证">表A2接地故障处理流程验证</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 刘健,赵树仁,张小庆.中国配电自动化的进展及若干建议[J].电力系统自动化,2012,36(19):6-10.LIU Jian,ZHAO Shuren,ZHANG Xiaoqing.Development of distribution automation in China and some suggestions[J].Automation of Electric Power Systems,2012,36(19):6-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201219003&amp;v=MTczNDRlckc0SDlQTnBvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTc3QklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘健,赵树仁,张小庆.中国配电自动化的进展及若干建议[J].电力系统自动化,2012,36(19):6-10.LIU Jian,ZHAO Shuren,ZHANG Xiaoqing.Development of distribution automation in China and some suggestions[J].Automation of Electric Power Systems,2012,36(19):6-10.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 刘东,丁振华,滕乐天.配电自动化实用化关键技术及其进展[J].电力系统自动化,2004,28(7):16-19.LIU Dong,DING Zhenhua,TENG Letian.Key technology and its development in the practicability of distribution automation system [J].Automation of Electric Power Systems,2004,28(7):16-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200407004&amp;v=MjE5OTZxQnRHRnJDVVI3cWZadVpzRnlublU3N0JJU0hUZXJHNEh0WE1xSTlGWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘东,丁振华,滕乐天.配电自动化实用化关键技术及其进展[J].电力系统自动化,2004,28(7):16-19.LIU Dong,DING Zhenhua,TENG Letian.Key technology and its development in the practicability of distribution automation system [J].Automation of Electric Power Systems,2004,28(7):16-19.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 徐丙垠,李天友,薛永端.智能配电网与配电自动化[J].电力系统自动化,2009,33(17):38-41.XU Bingyin,LI Tianyou,XUE Yongduan.Smart distribution grid and distribution automation[J].Automation of Electric Power Systems,2009,33(17):38-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917007&amp;v=MjM2NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3N0JJU0hUZXJHNEh0ak5xSTlGWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         徐丙垠,李天友,薛永端.智能配电网与配电自动化[J].电力系统自动化,2009,33(17):38-41.XU Bingyin,LI Tianyou,XUE Yongduan.Smart distribution grid and distribution automation[J].Automation of Electric Power Systems,2009,33(17):38-41.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 赵月,何丽娟,姜海涛,等.配电网馈线自动化系统分析及技术实施要点[J].电力自动化设备,2005,25(9):65-68.ZHAO Yue,HE Lijuan,JIANG Haitao,et al.Distribution feeder automation system and its implementation essentials [J].Electric Power Automation Equipment,2005,25(9):65-68." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200509016&amp;v=MTI2MzdCdEdGckNVUjdxZlp1WnNGeW5uVTc3QklTSFJmYkc0SHRUTXBvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         赵月,何丽娟,姜海涛,等.配电网馈线自动化系统分析及技术实施要点[J].电力自动化设备,2005,25(9):65-68.ZHAO Yue,HE Lijuan,JIANG Haitao,et al.Distribution feeder automation system and its implementation essentials [J].Electric Power Automation Equipment,2005,25(9):65-68.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 侯晓宁,陈羽,徐丙垠.可扩展消息和在线表示协议在分布式馈线自动化中的应用[J].电力系统自动化,2019,43(4):154-159.DOI:10.7500/AEPS20180425004.HOU Xiaoning,CHEN Yu,XU Bingyin.Application of extensible message and presence protocol in distributed feeder automation[J].Automation of Electric Power Systems,2019,43(4):154-159.DOI:10.7500/AEPS20180425004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904021&amp;v=MjMyNzlCSVNIVGVyRzRIOWpNcTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VNzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         侯晓宁,陈羽,徐丙垠.可扩展消息和在线表示协议在分布式馈线自动化中的应用[J].电力系统自动化,2019,43(4):154-159.DOI:10.7500/AEPS20180425004.HOU Xiaoning,CHEN Yu,XU Bingyin.Application of extensible message and presence protocol in distributed feeder automation[J].Automation of Electric Power Systems,2019,43(4):154-159.DOI:10.7500/AEPS20180425004.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 刘健,赵树仁,张小庆,等.配电网故障处理关键技术[J].电力系统自动化,2010,34(24):87-93.LIU Jian,ZHAO Shuren,ZHANG Xiaoqing,et al.Crucial techniques of fault isolation and restoration for distribution systems[J].Automation of Electric Power Systems,2010,34(24):87-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201024021&amp;v=MzI3NDdmWnVac0Z5bm5VNzdCSVNIVGVyRzRIOUhPcTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘健,赵树仁,张小庆,等.配电网故障处理关键技术[J].电力系统自动化,2010,34(24):87-93.LIU Jian,ZHAO Shuren,ZHANG Xiaoqing,et al.Crucial techniques of fault isolation and restoration for distribution systems[J].Automation of Electric Power Systems,2010,34(24):87-93.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 李威,丁杰,姚建国.智能电网发展形态探讨[J].电力系统自动化,2010,34(2):24-27.LI Wei,DING Jie,YAO Jianguo.Views on smart grid evolution[J].Automation of Electric Power Systems,2010,34(2):24-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002007&amp;v=MDY5MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3N0JJU0hUZXJHNEg5SE1yWTlGWTRRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李威,丁杰,姚建国.智能电网发展形态探讨[J].电力系统自动化,2010,34(2):24-27.LI Wei,DING Jie,YAO Jianguo.Views on smart grid evolution[J].Automation of Electric Power Systems,2010,34(2):24-27.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 赵明欣,刘伟,陈海,等.《配电网规划设计技术导则》解读[J].供用电,2016,33(2):2-7.ZHAO Mingxin,LIU Wei,CHEN Hai,et al.Analysis on the guide for planning and design of distribution network[J].Distribution &amp;amp; Utilization,2016,33(2):2-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201602004&amp;v=MDc2MjJUUFo3RzRIOWZNclk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VNzdCSWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         赵明欣,刘伟,陈海,等.《配电网规划设计技术导则》解读[J].供用电,2016,33(2):2-7.ZHAO Mingxin,LIU Wei,CHEN Hai,et al.Analysis on the guide for planning and design of distribution network[J].Distribution &amp;amp; Utilization,2016,33(2):2-7.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 刘健,赵树仁,贠保记,等.分布智能型馈线自动化系统快速自愈技术及可靠性保障措施[J].电力系统自动化,2011,35(17):67-71.LIU Jian,ZHAO Shuren,YUN Baoji,et.al.Fast self-healing technology in distributed intelligent feeder automation systems and its reliability enhancement[J].Automation of Electric Power Systems,2011,35(17):67-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117014&amp;v=MDA0OTFOcUk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VNzdCSVNIVGVyRzRIOUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘健,赵树仁,贠保记,等.分布智能型馈线自动化系统快速自愈技术及可靠性保障措施[J].电力系统自动化,2011,35(17):67-71.LIU Jian,ZHAO Shuren,YUN Baoji,et.al.Fast self-healing technology in distributed intelligent feeder automation systems and its reliability enhancement[J].Automation of Electric Power Systems,2011,35(17):67-71.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张波,吕军,宁昕,等.就地型馈线自动化差异化应用模式[J].供用电,2017,34(10):48-53.ZHANG Bo,L&#220; Jun,NING Xin,et al.Differential application mode of local type feeder automation[J].Distribution &amp;amp; Utilization,2017,34(10):48-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201710012&amp;v=MDU3NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3N0JJalRQWjdHNEg5Yk5yNDlFWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张波,吕军,宁昕,等.就地型馈线自动化差异化应用模式[J].供用电,2017,34(10):48-53.ZHANG Bo,L&#220; Jun,NING Xin,et al.Differential application mode of local type feeder automation[J].Distribution &amp;amp; Utilization,2017,34(10):48-53.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 王哲,葛磊蛟,王浩鸣.10 kV配电网馈线自动化的优化配置方式[J].电力系统及其自动化学报,2016,28(3):65-70.WANG Zhe,GE Leijiao,WANG Haoming.Optimal configuration of 10 kV feeder automation for distribution systems[J].Proceedings of the CSU-EPSA,2016,28(3):65-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201603012&amp;v=MTcyOTFNckk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VNzdCSVNIUmFyRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王哲,葛磊蛟,王浩鸣.10 kV配电网馈线自动化的优化配置方式[J].电力系统及其自动化学报,2016,28(3):65-70.WANG Zhe,GE Leijiao,WANG Haoming.Optimal configuration of 10 kV feeder automation for distribution systems[J].Proceedings of the CSU-EPSA,2016,28(3):65-70.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 翁望月,刘健,刘巩权,等.电压时间型馈线自动化开关参数整定及故障处理模拟校验软件的研究与开发[J].陕西电力,2014,42(3):49-53.WENG Wangyue,LIU Jian,LIU Gongquan,et al.Study &amp;amp; development of feeder automation system parameter setting with voltage-time type sectionalizers and fault treatment simulation software[J].Shaanxi Electric Power,2014,42(3):49-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XBDJ201403014&amp;v=MTI2MTNJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTc3QlBTL1BaTEc0SDlYTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         翁望月,刘健,刘巩权,等.电压时间型馈线自动化开关参数整定及故障处理模拟校验软件的研究与开发[J].陕西电力,2014,42(3):49-53.WENG Wangyue,LIU Jian,LIU Gongquan,et al.Study &amp;amp; development of feeder automation system parameter setting with voltage-time type sectionalizers and fault treatment simulation software[J].Shaanxi Electric Power,2014,42(3):49-53.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 刘健,张志华,张小庆,等.基于配电自动化系统的单相接地定位[J].电力系统自动化,2017,41(1):145-149.DOI:10.7500/AEPS20160118005.LIU Jian,ZHANG Zhihua,ZHANG Xiaoqing,et al.Single phase grounding location based on distribution automation system[J].Automation of Electric Power Systems,2017,41(1):145-149.DOI:10.7500/AEPS20160118005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701021&amp;v=MTA3MTR6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTc3QklTSFRlckc0SDliTXJvOUhaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         刘健,张志华,张小庆,等.基于配电自动化系统的单相接地定位[J].电力系统自动化,2017,41(1):145-149.DOI:10.7500/AEPS20160118005.LIU Jian,ZHANG Zhihua,ZHANG Xiaoqing,et al.Single phase grounding location based on distribution automation system[J].Automation of Electric Power Systems,2017,41(1):145-149.DOI:10.7500/AEPS20160118005.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 刘健,张小庆,申巍,等.中性点非有效接地配电网的单相接地定位能力测试技术[J].电力系统自动化,2018,42(1):138-143.DOI:10.7500/AEPS20170508012.LIU Jian,ZHANG Xiaoqing,SHEN Wei,et al.Performance testing of single phase to earth fault location for distribution network with neutral point non-effectively grounded systems[J].Automation of Electric Power Systems,2018,42(1):138-143.DOI:10.7500/AEPS20170508012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801020&amp;v=MjM0ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VNzdCSVNIVGVyRzRIOW5Ncm85SFpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         刘健,张小庆,申巍,等.中性点非有效接地配电网的单相接地定位能力测试技术[J].电力系统自动化,2018,42(1):138-143.DOI:10.7500/AEPS20170508012.LIU Jian,ZHANG Xiaoqing,SHEN Wei,et al.Performance testing of single phase to earth fault location for distribution network with neutral point non-effectively grounded systems[J].Automation of Electric Power Systems,2018,42(1):138-143.DOI:10.7500/AEPS20170508012.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 陈璐,陈连杰,欧阳文,等.基于环形结构的配电网联络图布局算法[J].电力系统自动化,2016,40(24):151-155.CHEN Lu,CHEN Lianjie,OUYANG Wen,et al.Ring structure based layout algorithm for distribution network contact-graph[J].Automation of Electric Power Systems,2016,40(24):151-155." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624022&amp;v=MDQxNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3N0JJU0hUZXJHNEg5Zk9xNDlIWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         陈璐,陈连杰,欧阳文,等.基于环形结构的配电网联络图布局算法[J].电力系统自动化,2016,40(24):151-155.CHEN Lu,CHEN Lianjie,OUYANG Wen,et al.Ring structure based layout algorithm for distribution network contact-graph[J].Automation of Electric Power Systems,2016,40(24):151-155.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 姜宪国,王增平,张执超,等.基于过渡电阻有功功率的单相高阻接地保护[J].中国电机工程学报,2013,33(13):187-193.JIANG Xianguo,WANG Zengping,ZHANG Zhichao,et al.Single-phase high-resistance fault protection based on active power of transition resistance[J].Proceedings of the CSEE,2013,33(13):187-193." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313025&amp;v=MzE4NDFyQ1VSN3FmWnVac0Z5bm5VNzdCUHlyUGJiRzRIOUxOckk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         姜宪国,王增平,张执超,等.基于过渡电阻有功功率的单相高阻接地保护[J].中国电机工程学报,2013,33(13):187-193.JIANG Xianguo,WANG Zengping,ZHANG Zhichao,et al.Single-phase high-resistance fault protection based on active power of transition resistance[J].Proceedings of the CSEE,2013,33(13):187-193.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 程路,陈乔夫.小电流接地系统单相接地选线技术综述[J].电网技术,2009,33(18):219-224.CHENG Lu,CHEN Qiaofu.A survey on faulty line selection technology for single-phase grounded transmission line in small current neutral grounded system[J].Power System Technology,2009,33(18):219-224." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200918042&amp;v=MDg2MzFzRnlublU3N0JJVHJCZmJHNEh0ak5wNDlCWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         程路,陈乔夫.小电流接地系统单相接地选线技术综述[J].电网技术,2009,33(18):219-224.CHENG Lu,CHEN Qiaofu.A survey on faulty line selection technology for single-phase grounded transmission line in small current neutral grounded system[J].Power System Technology,2009,33(18):219-224.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 13:23</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),179-189 DOI:10.7500/AEPS20181113006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于区域序号的自适应就地型馈线自动化故障处理方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%85%86%E6%8B%93&amp;code=38743335&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李兆拓</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%87%91%E6%9D%BE%E8%8C%82&amp;code=35897702&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">金松茂</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%8D%8E&amp;code=36149586&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张华</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E4%BA%AC%E8%87%AA%E5%8A%A8%E5%8C%96%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0409847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南京自动化股份有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>现有就地型馈线自动化在应对网络拓扑变动、多联络点自动恢复等方面存在不足。文中提出了一种基于区域序号的自适应就地型馈线自动化故障处理新方法,所有开关均配置统一定值,并按区域序号定义原则为每个开关分配逻辑序号,各开关的运行参数将根据逻辑序号自动调整,基于配电一二次成套设备并配合变电站出口保护,即可自适应网络拓扑变动,完成故障的定位隔离及多联络恢复供电。通过典型应用案例进一步说明方法在配电网发生新增分支线、多联络运行方式调整、高阻单相接地故障等情况下具有自适性。采用PSCAD/EMTDC进行仿真测试,验证了所提方法的正确性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%BA%E5%9F%9F%E5%BA%8F%E5%8F%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">区域序号;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%82%E6%95%B0%E8%87%AA%E9%80%82%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">参数自适应;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B0%B1%E5%9C%B0%E5%9E%8B%E9%A6%88%E7%BA%BF%E8%87%AA%E5%8A%A8%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">就地型馈线自动化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李兆拓(1985—),男,通信作者,硕士,工程师,主要研究方向：馈线自动化、电力系统保护与控制。E-mail:zhaotuo-li@sac-china.com;
                                </span>
                                <span>
                                    金松茂(1972—),男,硕士,高级工程师,主要研究方向：调度自动化、配网自动化。E-mail:songmao-jin@sac-china.com;
                                </span>
                                <span>
                                    张华(1983—),男,硕士,工程师,主要研究方向：馈线自动化、配网自动化。E-mail:hua-zhang@sac-china.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-13</p>

            </div>
                    <h1><b>Adaptive Fault Processing Method for Local Type Feeder Automation Based on Region Sequence Numbers</b></h1>
                    <h2>
                    <span>LI Zhaotuo</span>
                    <span>JIN Songmao</span>
                    <span>ZHANG Hua</span>
            </h2>
                    <h2>
                    <span>Guodian Nanjing Automation Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Existing local type feeder automation is insufficient in dealing with network topology variations and automatic recovery of multiple contact points. A new adaptive local type feeder automation fault processing method based on regional sequence number is proposed. All switches in the distribution region are configured with uniform setting and each switch is assigned with a logical number according to the principle of region sequence number definition. The operation parameters of each switch are automatically adjusted according to the logical number. Cooperating with the substation protection and primary/secondary combined equipment, network topology changes can be adaptive, and the fault location and isolation and multi-contact power restoration can be completed. The typical application schemes are used to further illustrate the self-adaptability of the method in the case of adding branch lines, multi-contact operation mode adjustment and high-impedance single-phase grounding faults in the distribution network. The validity of the proposed method is verified by simulation on PSCAD/EMTDC.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=region%20sequence%20number&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">region sequence number;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=parameter%20self-adaptive%20adjustment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">parameter self-adaptive adjustment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=local%20type%20feeder%20automation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">local type feeder automation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-13</p>
                            </div>


        <!--brief start-->
                        <h3 id="36" name="36" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="37">馈线自动化作为配电自动化系统的重要组成部分,对快速处理配电网故障、提升供电可靠性、缩短抢修时间具有重要作用<citation id="113" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。馈线自动化分为集中型和就地型。就地型馈线自动化无需通信系统,能够快速部署,可在配电自动化建设进程中率先应用实施<citation id="114" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。国内外已有多种就地型馈线自动化技术,包括电压时间型、电压电流型、自适应综合型等<citation id="112" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,但上述方法在应对网络拓扑变动、多联络点自动恢复等方面存在着不足。</p>
                </div>
                <div class="p1">
                    <p id="38">对于电压时间型和电压电流型馈线自动化,整定参数与网络拓扑相关<citation id="115" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>,如果配电网新增分段开关、配电分支、或联络点位置变化时,原有整定参数可能无法确保故障处理流程的正确性,需要根据变更后的拓扑结构进行定值修改<citation id="116" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。例如,当主干线延长增加分段开关时,就需要根据主干线开关数量重新计算调整各支线开关的得电延时合闸时限(X时间),否则原有整定值将造成干线开关与分支线开关同时合闸,有可能引起逻辑误判。</p>
                </div>
                <div class="p1">
                    <p id="39">自适应型是近几年提出的一种就地型馈线自动化实现方式,通过一次初始配置,即可自动适应后续配电网拓扑结构变化。现有的自适应综合型馈线自动化系统,所有开关采用统一定值,故障发生后,故障路径上的开关X时间不变,非故障路径上的开关X时间自动延长,以此来保证优先完成故障路径的隔离操作。当故障下游存在多个联络开关,且故障下游开关到联络开关通路上的开关数量相同时,如果联络开关采用统一定值,故障下游恢复阶段各联络开关同时合闸,会造成系统非计划合环,影响系统稳定性;否则需要针对每种可能存在的联络点分布情况分别进行参数整定。</p>
                </div>
                <div class="p1">
                    <p id="40">另外,在高阻接地故障发生时,如果接地过渡电阻过大,导致接地故障检测算法无法产生接地故障信号<citation id="117" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>,自适应综合型馈线自动化中所有开关的X时间均会延长,在网络拓扑中存在分支的情况下,会有2个以上开关同时合闸的情况,如果其中一个开关合于接地故障检测到零序电压,同一时刻合闸的其他健全线路开关均检测到零序电压,现有处理机制将认定刚刚合闸开关的下游为故障区域,即误将健全线路隔离,进而执行后继错误的操作。</p>
                </div>
                <div class="p1">
                    <p id="41">本文提出一种基于区域序号的自适应就地型馈线自动化处理方法,对供电区域内的自动化开关进行逻辑编号,通过逻辑编号这个新增差异化条件,进一步丰富判断依据,达到降低现场实施难度、自适应网络拓扑变化的需求。</p>
                </div>
                <h3 id="42" name="42" class="anchor-tag"><b>1 基于区域序号的馈线自动化故障处理方法</b></h3>
                <h4 class="anchor-tag" id="43" name="43"><b>1.1</b> 区域序号定义原则</h4>
                <div class="p1">
                    <p id="44">基于区域序号的自适应就地型馈线自动化,需要对区域内的开关分配逻辑序号,逻辑序号定义原则见图1。图中QF为断路器,QS为负荷开关。</p>
                </div>
                <div class="area_img" id="45">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 区域序号定义原则" src="Detail/GetImg?filename=images/DLXT201919022_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 区域序号定义原则</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Definition principle of regional sequence number</b></p>

                </div>
                <h4 class="anchor-tag" id="46" name="46">1)区域范围划定</h4>
                <div class="p1">
                    <p id="47">在正常运行状态下,以联络开关作为分界点,每个供电区域即为一个逻辑区域。图1中,QS15和QS16为联络点,将配电网划分为3个逻辑区域。</p>
                </div>
                <h4 class="anchor-tag" id="48" name="48">2)逻辑序号分配</h4>
                <div class="p1">
                    <p id="49">每个逻辑区域内分段开关独立分配序号,起始序号为1,序号按主干线路、大分支线路、分支线路顺序分配。以逻辑区域Ⅱ为例,主干线路开关QS21,QS22和QS23序号依次为1,2和3,大分支线路开关QS24和QS25序号依次为4和5。</p>
                </div>
                <div class="p1">
                    <p id="50">如果遇到逻辑区域内因新增分支、线路延长等有新分段开关加入的情况,新加入开关在区域内已有序号基础上继续编号即可,无需考虑拓扑位置。以逻辑区域Ⅱ为例,新增分支开关QS26,该开关序号在区域Ⅱ内已有序号基础上继续增加,序号为6。</p>
                </div>
                <div class="p1">
                    <p id="51">联络开关序号统一为0。</p>
                </div>
                <h4 class="anchor-tag" id="52" name="52">3)逻辑运行时间调整</h4>
                <div class="p1">
                    <p id="53">所有开关设置统一的基础定值,由于开关可在分段开关状态和联络开关状态间切换,开关基础定值包含分段开关基础定值和联络开关基础定值。其中,分段开关基础定值包括X时间、合闸确认时限(Y时间),X时间设置值大于Y时间设置值。联络开关基础定值包括单侧失压延时合闸时间(XL时间),实际运行时,分段开关状态的得电延时合闸时限(X运行时间)和联络开关状态的单侧失压延时合闸时间(XL运行时间),将根据逻辑序号自适应调整。</p>
                </div>
                <div class="p1">
                    <p id="54">X运行时间的数值在X时间统一基础定值上增加开关逻辑序号数值:</p>
                </div>
                <div class="p1">
                    <p id="55" class="code-formula">
                        <mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>b</mtext></mrow></msub><mo>+</mo><mi>L</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="56">式中:<i>T</i><sub>Xr</sub>为X运行时间;<i>T</i><sub>Xb</sub>为X时间基础定值;<i>L</i>为开关逻辑序号。</p>
                </div>
                <div class="p1">
                    <p id="57">例如,当X时间基础定值为7 s时,2号开关的X运行时间为9 s。</p>
                </div>
                <div class="p1">
                    <p id="58">XL运行时间的数值在XL时间统一基础定值上增加开关逻辑序号一半的数值:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>L</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>L</mtext><mtext>b</mtext></mrow></msub><mo>+</mo><mn>0</mn><mo>.</mo><mn>5</mn><mi>L</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<i>T</i><sub>XLr</sub>为XL运行时间;<i>T</i><sub>XLb</sub>为XL时间基础定值。</p>
                </div>
                <div class="p1">
                    <p id="61">例如,当XL时间基础定值为60 s时,3号开关的XL运行时间为61.5 s。</p>
                </div>
                <div class="p1">
                    <p id="62">本文中X时间基础定值统一设置为7 s,Y时间统一设置为5 s;XL时间基础定值按不同运行方式下最大故障隔离时间来统一整定:</p>
                </div>
                <div class="p1">
                    <p id="63" class="code-formula">
                        <mathml id="63"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>L</mtext><mtext>b</mtext></mrow></msub><mo>&gt;</mo><mi>Τ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="64">式中:<i>T</i><sub>p</sub>为断路器保护动作时间;<i>T</i><sub>r</sub>为一次重合闸时间;<i>T</i><sub>max</sub>为最长分段情况X时间基础定值之和;<i>T</i><sub>d</sub>为安全余量,可取0.5<i>T</i><sub>max</sub>。</p>
                </div>
                <div class="p1">
                    <p id="65">配电网馈线主干线分段数量多为3分段或4分段,考虑联络点调整最多形成6分段情况(线路上有5个分段开关),最长隔离时间发生在末端分段开关与联络开关之间,取<i>T</i><sub>p</sub>=0.5 s,<i>T</i><sub>r</sub>=2 s,此时的隔离时间为55 s。如果对恢复时间没有特别严格的需求,可以根据配电网规模将XL时间基础定值统一设置为比最大故障隔离时间更大的数值(例如在上述示例中设置为60 s),从而覆盖所有可能的恢复情况。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>1.2</b> 故障处理方法</h4>
                <div class="p1">
                    <p id="67">发生故障后,变电站出口断路器保护动作跳闸,供电区域内分段开关失电分闸,随后变电站出口断路器第1次重合闸,分段开关依次得电延时合闸,得电合闸延时时间为X运行时间,分段开关在执行合闸操作前判断是否存在零序电压,无零序电压后方可合闸。</p>
                </div>
                <div class="p1">
                    <p id="68">故障上游分段开关合闸后,线路故障再次发生,如果是短路故障或大电流接地故障,变电站出口断路器再次跳闸,供电区域内所有分段开关失电分闸,故障上游分段开关通过正向合闸闭锁逻辑闭锁合闸;如果是小电流接地故障,故障上游分段开关分闸,并通过正向合闸闭锁逻辑闭锁合闸。故障下游分段开关通过反向合闸闭锁逻辑闭锁合闸。</p>
                </div>
                <div class="p1">
                    <p id="69">分段开关正向合闸闭锁的判据有以下2个:①在合闸后Y时间内,检测到故障信号,开关失电分闸后进入正向合闸闭锁状态,其中,故障信号包括过流信号和接地故障信号,不包含电压相关判据;②合闸后未检测到①中所述故障信号,同时立即检测到零序电压,开关执行延时分闸,如果分闸后零序电压立即消失,则开关进入正向合闸闭锁状态,其中,延时时间为逻辑序号对应时间(例如:3号开关延时3 s分闸)。</p>
                </div>
                <div class="p1">
                    <p id="70">如果合闸后没有立即检测到零序电压,或者在延时计时过程中零序电压消失,又或者分闸后零序电压没有立即消失,则逻辑恢复正常运行状态。如果合闸后Y时间内没有检测到故障信号,也没有立即检测到零序电压,则逻辑也恢复正常运行状态。闭锁逻辑如图2所示。</p>
                </div>
                <div class="area_img" id="71">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 正向合闸闭锁流程" src="Detail/GetImg?filename=images/DLXT201919022_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 正向合闸闭锁流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Blocking process of positive direction closing</b></p>

                </div>
                <div class="p1">
                    <p id="72">反向合闸闭锁的判据有以下2个:①分段开关处于分位且检测到未保持X运行时间的瞬时电压;②分段开关处于分位,正向得电已保持X运行时间,同时检测到零序电压,在零序电压消失时,正向电压同时消失。</p>
                </div>
                <div class="p1">
                    <p id="73">分段开关具备反向合闸闭锁自动解除逻辑,当处于反向合闸闭锁的开关检测到原得电侧再次得电,电压持续时间大于X运行时间且未检测到零序电压,则开关得电合闸,解除反向合闸闭锁。逻辑流程如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="74">非故障区域恢复供电包括故障上游区域恢复供电和故障下游区域恢复供电。对于短路故障或大电流接地故障,故障隔离后,故障上游恢复供电通过变电站出口断路器第2次重合闸实现;如果是小电流接地故障,故障隔离后故障上游未失电,无需恢复操作。故障下游区域恢复供电通过联络开关合闸转供,下游非故障区域分段开关依次得电合闸完成。</p>
                </div>
                <div class="area_img" id="75">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 反向合闸闭锁流程" src="Detail/GetImg?filename=images/DLXT201919022_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 反向合闸闭锁流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_075.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Blocking process of opposite direction closing</b></p>

                </div>
                <h3 id="76" name="76" class="anchor-tag"><b>2 典型应用方案</b></h3>
                <div class="p1">
                    <p id="77">以包含3个电源点和2个联络开关的多分段多联络配电网结构作为研究对象<citation id="118" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>,分析基于区域序号的自适应就地型馈线自动化故障处理方法在不同工况下的工作流程。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>2.1</b> 常规故障处理流程</h4>
                <div class="p1">
                    <p id="79">按照区域序号定义原则,对配电网内的分段开关和联络开关进行编号,开关序号、X运行时间、XL运行时间如图4所示。图中,括号内为相应开关的X运行时间或XL运行时间。</p>
                </div>
                <div class="area_img" id="80">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 配电网网架及参数" src="Detail/GetImg?filename=images/DLXT201919022_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 配电网网架及参数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Structure and parameters of distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="81">1)QS11与QS12间发生短路故障,QF1保护跳闸,QF1供电区域内分段开关失电分闸,具体流程见附录A图A1。</p>
                </div>
                <div class="p1">
                    <p id="82">2)QF1第1次重合,QS11经过8 s合于故障,QS11在得电合闸后检测到过流信号,具体流程见附录A图A2。</p>
                </div>
                <div class="p1">
                    <p id="83">3)QF1保护再次跳闸,QS11失电分闸进入正向合闸闭锁状态,QS12处于分位且检测到电源侧短时来电进入反向合闸闭锁状态。QF1二次重合恢复故障上游供电,具体流程见附录A图A3。</p>
                </div>
                <div class="p1">
                    <p id="84">4)联络开关QS71,QS72从QF1第1次保护跳闸起开始单侧失压延时合闸计时(XL运行时间),60 s后两开关同时合闸,QS13和QS14同时进入得电合闸逻辑,QS13经过10 s后合闸,QS14需经过11 s合闸,QS13合闸后QS14尚处于分位且检测到两侧得电,QS14闭锁得电合闸。至此,故障下游线路完成恢复供电,具体流程见附录A图A4。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>2.2</b> 拓扑改变后的处理流程</h4>
                <div class="p1">
                    <p id="86">QF1供电范围内新增1条供电分支线,新增分支线开关QS15的区域序号在区域内已有序号基础上继续编号,区域序号为5,同时配电网联络点位置发生变化,拓扑改变后的开关序号、X运行时间、XL运行时间见附录A图A5。</p>
                </div>
                <div class="p1">
                    <p id="87">1)QS13与QS71间发生短路故障,QF1保护跳闸,QF1供电区域内分段开关失电分闸,具体流程见附录A图A6。</p>
                </div>
                <div class="p1">
                    <p id="88">2)QF1第1次重合,QS11(8 s)和QS12(9 s)依次得电合闸,QS12合闸后QS13和QS15同时进入得电合闸逻辑,QS13经过10 s合于故障,QS13在合闸后检测到过流信号,具体流程见附录A图A7。</p>
                </div>
                <div class="p1">
                    <p id="89">3)QF1保护再次跳闸,QS13失电分闸进入正向合闸闭锁状态,QS15和QS71处于分位且检测到电源侧短时来电进入反向合闸闭锁状态。QF1二次重合恢复故障上游供电,QS11和QS12依次得电合闸,在QS12得电合闸后,QS15进入得电合闸逻辑,经过12 s后得电合闸,同时解除反向合闸闭锁,具体流程见附录A图A8。</p>
                </div>
                <div class="p1">
                    <p id="90">4)联络开关QS14和QS22从QF1第1次保护跳闸起开始单侧失压延时合闸计时(XL运行时间),QS14在计时中重新检测到两侧有压从而停止计时,QS22在61 s后合闸,QS23经过10 s后合闸。至此,故障下游线路完成恢复供电,具体流程见附录A图A9。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>2.3</b> 高阻单相接地故障处理流程</h4>
                <div class="p1">
                    <p id="92">发生单相接地故障时,配电终端或集中选线装置可根据配电网中性点不同接地方式选择相应算法,故障处理流程在配电终端或集中选线装置选线跳闸并重合闸后开始执行。</p>
                </div>
                <div class="p1">
                    <p id="93">如果接地过渡电阻不是特别大,故障零序电流超过接地算法的最小动作电流阈值,接地故障由线路首个分段开关选线跳开并延时重合闸,后续处理方法与上述相间短路故障处理方法一致。</p>
                </div>
                <div class="p1">
                    <p id="94">如果由于接地过渡电阻较大导致算法不能正常工作,此时可通过变电站集中接地选线装置、手动拉线选线等方法跳开单相接地线路并重合闸,再通过高阻单相接地故障处理流程完成后续处理<citation id="119" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="95">故障发生前网络拓扑开关序号、X运行时间、XL运行时间见附录A图A10。</p>
                </div>
                <div class="p1">
                    <p id="96">1)QS14与QS72间发生短路故障,QF1通过变电站集中接地选线装置或手动拉线方式触发跳闸,QF1供电区域内分段开关失电分闸,具体流程见附录A图A11。</p>
                </div>
                <div class="p1">
                    <p id="97">2)QF1第1次重合,QS11(8 s)和QS12(9 s)依次得电合闸,QS12合闸后QS13,QS14和QS15同时进入得电合闸逻辑。QS13经过10 s后合闸,QS13合闸后未检测到故障信号和零序电压,恢复正常运行状态;QS14经过11 s后合闸,合闸后未检测到故障信号,但立即检测到零序电压,开始11 s延时分闸计时;QS15经过12 s后检测到零序电压,将暂停得电合闸逻辑,等待零序电压消失,具体流程见附录A图A12。</p>
                </div>
                <div class="p1">
                    <p id="98">3)QS14合闸后经过11 s分闸,分闸后零序电压立即消失,进入正向合闸闭锁状态。QS72处于分位,正向得电已保持X运行时间,同时检测到零序电压,当检测到零序电压消失时,正向电压同时消失,进入反向合闸闭锁状态。QS15在QS14分闸后检测到零序电压消失,正向电压未消失,执行合闸。同理,QS71和QS23依次得电合闸,具体流程见附录A图A13。</p>
                </div>
                <div class="p1">
                    <p id="99">4)联络开关QS22和QS33从QF1第1次保护跳闸起开始单侧失压延时合闸计时(XL运行时间),QS22在计时中重新检测到两侧有压从而停止计时,QS33在61.5 s后合闸。至此,故障下游线路完成恢复供电,具体流程见附录A图A14。</p>
                </div>
                <h3 id="100" name="100" class="anchor-tag"><b>3</b> 仿真验证</h3>
                <div class="p1">
                    <p id="101">结合某地区实际配电网拓扑结构,选取一个3电源点架空供电回路作为仿真对象,如图5所示。在PSCAD/EMTDC中搭建线路模型,同时编写基于区域序号的自适应就地型馈线自动化逻辑模块,将逻辑序号以及仿真产生的电压电流、开关位置等信号输入至各开关对应的逻辑模块,再由逻辑模块控制开关完成相应分合闸操作。</p>
                </div>
                <div class="area_img" id="102">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 配电网测试模型" src="Detail/GetImg?filename=images/DLXT201919022_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 配电网测试模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Testing model of distribution network</b></p>

                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>3.1</b> 相间故障处理流程验证</h4>
                <div class="p1">
                    <p id="104">在F1处设置相间短路故障(故障起始时刻为0 s),QF21保护动作时间为0.5 s,一次重合闸时间2 s,二次重合闸时间为10 s。首先选择QS14和QS25为联络点进行仿真(序号1),再将联络点QS14切换为QS13再次仿真(序号2)。仿真结果见附录A表A1。表中的双压闭锁,指分段开关处于分位情况下检测到开关两侧均有电压而产生的合闸闭锁状态。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>3.2</b> 接地故障处理流程验证</h4>
                <div class="p1">
                    <p id="106">在F2处设置接地短路故障(故障起始时刻为0 s),集中选线动作(QF21动作)时间和首开关动作时间均为20 s,一次重合闸时间为2 s,二次重合闸时间为10 s,QS14和QS25为联络点。首先设置接地电阻为1 000 Ω进行仿真,此时配电终端保护可动作(序号1),再将接地电阻设置为5 000 Ω,此时由集中选线装置动作(序号2)。仿真结果见附录A表A2。</p>
                </div>
                <div class="p1">
                    <p id="107">通过表A2仿真结果可以看出,当多联络运行方式调整后,本文所述方法可以自适应网络拓扑变动,完成故障隔离与恢复。仿真结果进一步说明了在小电流接地故障发生后,无论是配电终端判断故障或配合集中选线装置判断故障,本文所述方法均可完成故障处理流程。</p>
                </div>
                <h3 id="108" name="108" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="109">本文提出了一种基于区域序号的自适应就地型馈线自动化故障处理方法,分析了运行参数自动调整原则以及不同类型故障的处理流程,利用PSCAD/EMTDC仿真验证了方法有效性。应用该方法后,当配电网发生新增分支线、多联络运行方式调整等影响网络拓扑的变动时,无需考虑更改原有整定参数,自动化系统可自适应运行。</p>
                </div>
                <div class="p1">
                    <p id="110">本文方法中,开关逻辑动作时间与区域序号密切相关,目前区域序号是靠人工分配,后续将进一步研究区域序号的自动分配功能,以实现对更为复杂的网络拓扑结构或接线方式发生较大变化时的自动管理。</p>
                </div>
                <div class="p1">
                    <p id="111">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <div class="p1">
                    <p id="120">附录A</p>
                </div>
                <div class="area_img" id="121">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1常规故障处理流程1" src="Detail/GetImg?filename=images/DLXT201919022_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1常规故障处理流程1  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 General Fault treatment process 1</p>

                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_12200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2常规故障处理流程2" src="Detail/GetImg?filename=images/DLXT201919022_12200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2常规故障处理流程2  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_12200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 General Fault treatment process 2</p>

                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_12300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3常规故障处理流程3" src="Detail/GetImg?filename=images/DLXT201919022_12300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3常规故障处理流程3  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_12300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 General Fault treatment process 3</p>

                </div>
                <div class="area_img" id="124">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4常规故障处理流程4" src="Detail/GetImg?filename=images/DLXT201919022_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4常规故障处理流程4  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_12400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 General Fault treatment process 4</p>

                </div>
                <div class="area_img" id="125">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5拓扑改变后示例网架及参数" src="Detail/GetImg?filename=images/DLXT201919022_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5拓扑改变后示例网架及参数  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_12500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 A demonstration network structure and parameters for topology changes</p>

                </div>
                <div class="area_img" id="126">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6拓扑改变后故障处理流程1" src="Detail/GetImg?filename=images/DLXT201919022_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6拓扑改变后故障处理流程1  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Fault treatment process after topology changes 1</p>

                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7拓扑改变后故障处理流程2" src="Detail/GetImg?filename=images/DLXT201919022_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7拓扑改变后故障处理流程2  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Fault treatment process after topology changes 2</p>

                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8拓扑改变后故障处理流程3" src="Detail/GetImg?filename=images/DLXT201919022_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8拓扑改变后故障处理流程3  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Fault treatment process after topology changes 3</p>

                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9拓扑改变后故障处理流程4" src="Detail/GetImg?filename=images/DLXT201919022_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9拓扑改变后故障处理流程4  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Fault treatment process after topology changes 4</p>

                </div>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10高阻单相接地示例参数" src="Detail/GetImg?filename=images/DLXT201919022_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10高阻单相接地示例参数  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 A demonstration network structure and parameters for high impedance earth fault</p>

                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11高阻单相接地故障处理流程1" src="Detail/GetImg?filename=images/DLXT201919022_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11高阻单相接地故障处理流程1  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_13100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 High impedance earth fault treatment process 1</p>

                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12高阻单相接地故障处理流程2" src="Detail/GetImg?filename=images/DLXT201919022_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12高阻单相接地故障处理流程2  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_13200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A12 High impedance earth fault treatment process 2</p>

                </div>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A13高阻单相接地故障处理流程3" src="Detail/GetImg?filename=images/DLXT201919022_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A13高阻单相接地故障处理流程3  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A13 High impedance earth fault treatment process 3</p>

                </div>
                <div class="area_img" id="134">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A14高阻单相接地故障处理流程4" src="Detail/GetImg?filename=images/DLXT201919022_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A14高阻单相接地故障处理流程4  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_13400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A14 High impedance earth fault treatment process 4</p>

                </div>
                <div class="area_img" id="135">
                                            <p class="img_tit">
                                                表A1相间故障处理流程验证
                                                    <br />
                                                Table A1 Verification of the phase fault processing
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919022_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1相间故障处理流程验证" src="Detail/GetImg?filename=images/DLXT201919022_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="136">
                                            <p class="img_tit">
                                                表A2接地故障处理流程验证
                                                    <br />
                                                Table A2 Verification of the earth fault processing
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919022_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919022_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919022_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2接地故障处理流程验证" src="Detail/GetImg?filename=images/DLXT201919022_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201219003&amp;v=MDg0MDZHNEg5UE5wbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3N0JJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘健,赵树仁,张小庆.中国配电自动化的进展及若干建议[J].电力系统自动化,2012,36(19):6-10.LIU Jian,ZHAO Shuren,ZHANG Xiaoqing.Development of distribution automation in China and some suggestions[J].Automation of Electric Power Systems,2012,36(19):6-10.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200407004&amp;v=MDQ2NzZVNzdCSVNIVGVyRzRIdFhNcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘东,丁振华,滕乐天.配电自动化实用化关键技术及其进展[J].电力系统自动化,2004,28(7):16-19.LIU Dong,DING Zhenhua,TENG Letian.Key technology and its development in the practicability of distribution automation system [J].Automation of Electric Power Systems,2004,28(7):16-19.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917007&amp;v=MzIwMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTc3QklTSFRlckc0SHRqTnFJOUZZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 徐丙垠,李天友,薛永端.智能配电网与配电自动化[J].电力系统自动化,2009,33(17):38-41.XU Bingyin,LI Tianyou,XUE Yongduan.Smart distribution grid and distribution automation[J].Automation of Electric Power Systems,2009,33(17):38-41.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200509016&amp;v=MDc0OTZVNzdCSVNIUmZiRzRIdFRNcG85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 赵月,何丽娟,姜海涛,等.配电网馈线自动化系统分析及技术实施要点[J].电力自动化设备,2005,25(9):65-68.ZHAO Yue,HE Lijuan,JIANG Haitao,et al.Distribution feeder automation system and its implementation essentials [J].Electric Power Automation Equipment,2005,25(9):65-68.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904021&amp;v=MDA0NjU3cWZadVpzRnlublU3N0JJU0hUZXJHNEg5ak1xNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 侯晓宁,陈羽,徐丙垠.可扩展消息和在线表示协议在分布式馈线自动化中的应用[J].电力系统自动化,2019,43(4):154-159.DOI:10.7500/AEPS20180425004.HOU Xiaoning,CHEN Yu,XU Bingyin.Application of extensible message and presence protocol in distributed feeder automation[J].Automation of Electric Power Systems,2019,43(4):154-159.DOI:10.7500/AEPS20180425004.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201024021&amp;v=MDM5NzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VNzdCSVNIVGVyRzRIOUhPcTQ5SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘健,赵树仁,张小庆,等.配电网故障处理关键技术[J].电力系统自动化,2010,34(24):87-93.LIU Jian,ZHAO Shuren,ZHANG Xiaoqing,et al.Crucial techniques of fault isolation and restoration for distribution systems[J].Automation of Electric Power Systems,2010,34(24):87-93.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201002007&amp;v=MjEyMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VNzdCSVNIVGVyRzRIOUhNclk5Rlk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李威,丁杰,姚建国.智能电网发展形态探讨[J].电力系统自动化,2010,34(2):24-27.LI Wei,DING Jie,YAO Jianguo.Views on smart grid evolution[J].Automation of Electric Power Systems,2010,34(2):24-27.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201602004&amp;v=MTAzMjBJalRQWjdHNEg5Zk1yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3N0I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 赵明欣,刘伟,陈海,等.《配电网规划设计技术导则》解读[J].供用电,2016,33(2):2-7.ZHAO Mingxin,LIU Wei,CHEN Hai,et al.Analysis on the guide for planning and design of distribution network[J].Distribution &amp; Utilization,2016,33(2):2-7.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201117014&amp;v=MjM0NzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTc3QklTSFRlckc0SDlETnFJOUVZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘健,赵树仁,贠保记,等.分布智能型馈线自动化系统快速自愈技术及可靠性保障措施[J].电力系统自动化,2011,35(17):67-71.LIU Jian,ZHAO Shuren,YUN Baoji,et.al.Fast self-healing technology in distributed intelligent feeder automation systems and its reliability enhancement[J].Automation of Electric Power Systems,2011,35(17):67-71.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201710012&amp;v=MTIzMTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VNzdCSWpUUFo3RzRIOWJOcjQ5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张波,吕军,宁昕,等.就地型馈线自动化差异化应用模式[J].供用电,2017,34(10):48-53.ZHANG Bo,LÜ Jun,NING Xin,et al.Differential application mode of local type feeder automation[J].Distribution &amp; Utilization,2017,34(10):48-53.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201603012&amp;v=MDIxODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTc3QklTSFJhckc0SDlmTXJJOUVab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王哲,葛磊蛟,王浩鸣.10 kV配电网馈线自动化的优化配置方式[J].电力系统及其自动化学报,2016,28(3):65-70.WANG Zhe,GE Leijiao,WANG Haoming.Optimal configuration of 10 kV feeder automation for distribution systems[J].Proceedings of the CSU-EPSA,2016,28(3):65-70.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XBDJ201403014&amp;v=MjMwNDc0SDlYTXJJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTc3QlBTL1BaTEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 翁望月,刘健,刘巩权,等.电压时间型馈线自动化开关参数整定及故障处理模拟校验软件的研究与开发[J].陕西电力,2014,42(3):49-53.WENG Wangyue,LIU Jian,LIU Gongquan,et al.Study &amp; development of feeder automation system parameter setting with voltage-time type sectionalizers and fault treatment simulation software[J].Shaanxi Electric Power,2014,42(3):49-53.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701021&amp;v=MDA1NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3N0JJU0hUZXJHNEg5Yk1ybzlIWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 刘健,张志华,张小庆,等.基于配电自动化系统的单相接地定位[J].电力系统自动化,2017,41(1):145-149.DOI:10.7500/AEPS20160118005.LIU Jian,ZHANG Zhihua,ZHANG Xiaoqing,et al.Single phase grounding location based on distribution automation system[J].Automation of Electric Power Systems,2017,41(1):145-149.DOI:10.7500/AEPS20160118005.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801020&amp;v=Mjc5MTFNcm85SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VNzdCSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 刘健,张小庆,申巍,等.中性点非有效接地配电网的单相接地定位能力测试技术[J].电力系统自动化,2018,42(1):138-143.DOI:10.7500/AEPS20170508012.LIU Jian,ZHANG Xiaoqing,SHEN Wei,et al.Performance testing of single phase to earth fault location for distribution network with neutral point non-effectively grounded systems[J].Automation of Electric Power Systems,2018,42(1):138-143.DOI:10.7500/AEPS20170508012.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201624022&amp;v=MDU4NzBac0Z5bm5VNzdCSVNIVGVyRzRIOWZPcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 陈璐,陈连杰,欧阳文,等.基于环形结构的配电网联络图布局算法[J].电力系统自动化,2016,40(24):151-155.CHEN Lu,CHEN Lianjie,OUYANG Wen,et al.Ring structure based layout algorithm for distribution network contact-graph[J].Automation of Electric Power Systems,2016,40(24):151-155.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313025&amp;v=MjM3NTFzRnlublU3N0JQeXJQYmJHNEg5TE5ySTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 姜宪国,王增平,张执超,等.基于过渡电阻有功功率的单相高阻接地保护[J].中国电机工程学报,2013,33(13):187-193.JIANG Xianguo,WANG Zengping,ZHANG Zhichao,et al.Single-phase high-resistance fault protection based on active power of transition resistance[J].Proceedings of the CSEE,2013,33(13):187-193.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200918042&amp;v=MzA4NTFOcDQ5QlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VNzdCSVRyQmZiRzRIdGo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 程路,陈乔夫.小电流接地系统单相接地选线技术综述[J].电网技术,2009,33(18):219-224.CHENG Lu,CHEN Qiaofu.A survey on faulty line selection technology for single-phase grounded transmission line in small current neutral grounded system[J].Power System Technology,2009,33(18):219-224.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919022" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919022&amp;v=MTc4OTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VNzdCSVNIVGVyRzRIOWpOcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

