

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136442820568750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919023%26RESULT%3d1%26SIGN%3drfdbwYzMQJvTvG4xi4yGJZOkWqE%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919023&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919023&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919023&amp;v=MjYwOTZVN3pPSVNIVGVyRzRIOWpOcG85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#47" data-title="&lt;b&gt;1&lt;/b&gt; 全网发电资源统一调度模式 "><b>1</b> 全网发电资源统一调度模式</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#48" data-title="&lt;b&gt;1.1&lt;/b&gt; 现行分省调度模式"><b>1.1</b> 现行分省调度模式</a></li>
                                                <li><a href="#52" data-title="&lt;b&gt;1.2&lt;/b&gt; 全网统一调度模式"><b>1.2</b> 全网统一调度模式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;2&lt;/b&gt; 全网统一调度数学模型 "><b>2</b> 全网统一调度数学模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#58" data-title="&lt;b&gt;2.1&lt;/b&gt; 目标函数"><b>2.1</b> 目标函数</a></li>
                                                <li><a href="#62" data-title="&lt;b&gt;2.2&lt;/b&gt; 发用电平衡模型"><b>2.2</b> 发用电平衡模型</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;2.3&lt;/b&gt; 交直流输电线路功率模型"><b>2.3</b> 交直流输电线路功率模型</a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;2.4&lt;/b&gt; 柔性用电负荷模型"><b>2.4</b> 柔性用电负荷模型</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;2.5&lt;/b&gt; 发电机组出力模型"><b>2.5</b> 发电机组出力模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#147" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#150" data-title="&lt;b&gt;3.1&lt;/b&gt; 电网基础数据"><b>3.1</b> 电网基础数据</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;3.2&lt;/b&gt; 计算结果分析"><b>3.2</b> 计算结果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#232" data-title="附录A电网基础参数 ">附录A电网基础参数</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#239" data-title="附录B电网柔性负荷用电计划 ">附录B电网柔性负荷用电计划</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#247" data-title="附录C电网新能源发电出力 ">附录C电网新能源发电出力</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#252" data-title="附录D电网多元能源发电出力 ">附录D电网多元能源发电出力</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#257" data-title="附录E省间功率传输计划曲线 ">附录E省间功率传输计划曲线</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#264" data-title="附录F省间联络线功率计划曲线 ">附录F省间联络线功率计划曲线</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#50" data-title="&lt;b&gt;图1 分省调度示意图&lt;/b&gt;"><b>图1 分省调度示意图</b></a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;图2 全网统一调度示意图&lt;/b&gt;"><b>图2 全网统一调度示意图</b></a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;图3 全网柔性负荷用电计划&lt;/b&gt;"><b>图3 全网柔性负荷用电计划</b></a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;表1 全网各类型机组发电量&lt;/b&gt;"><b>表1 全网各类型机组发电量</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;图4 全网新能源发电出力&lt;/b&gt;"><b>图4 全网新能源发电出力</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;图5 场景3各类型机组发电出力累积图&lt;/b&gt;"><b>图5 场景3各类型机组发电出力累积图</b></a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;表2 风电与光伏新能源预测与消纳电量&lt;/b&gt;"><b>表2 风电与光伏新能源预测与消纳电量</b></a></li>
                                                <li><a href="#176" data-title="&lt;b&gt;表3 场景3各省网各类型机组发电量&lt;/b&gt;"><b>表3 场景3各省网各类型机组发电量</b></a></li>
                                                <li><a href="#233" data-title="图A1区域电网互联示意图">图A1区域电网互联示意图</a></li>
                                                <li><a href="#234" data-title="图A2全网系统负荷预测曲线">图A2全网系统负荷预测曲线</a></li>
                                                <li><a href="#235" data-title="图A3省网Y系统负荷预测曲线">图A3省网Y系统负荷预测曲线</a></li>
                                                <li><a href="#236" data-title="图A4省网G、Q、D系统负荷预测曲线">图A4省网G、Q、D系统负荷预测曲线</a></li>
                                                <li><a href="#237" data-title="表A1电网电源构成参数">表A1电网电源构成参数</a></li>
                                                <li><a href="#238" data-title="表A2电网柔性负荷构成参数">表A2电网柔性负荷构成参数</a></li>
                                                <li><a href="#240" data-title="图B1考虑柔性负荷前后全网系统负荷曲线">图B1考虑柔性负荷前后全网系统负荷曲线</a></li>
                                                <li><a href="#241" data-title="图B2省网Y可削减负荷用电计划">图B2省网Y可削减负荷用电计划</a></li>
                                                <li><a href="#242" data-title="图B3省网Y可转移负荷用电计划">图B3省网Y可转移负荷用电计划</a></li>
                                                <li><a href="#243" data-title="图B4省网G可削减负荷用电计划">图B4省网G可削减负荷用电计划</a></li>
                                                <li><a href="#244" data-title="图B5省网G可转移负荷用电计划">图B5省网G可转移负荷用电计划</a></li>
                                                <li><a href="#245" data-title="图B6考虑柔性负荷前后省网Y系统负荷曲线">图B6考虑柔性负荷前后省网Y系统负荷曲线</a></li>
                                                <li><a href="#246" data-title="图B7考虑柔性负荷前后省网G系统负荷曲线">图B7考虑柔性负荷前后省网G系统负荷曲线</a></li>
                                                <li><a href="#248" data-title="图C1省网Q风电出力计划">图C1省网Q风电出力计划</a></li>
                                                <li><a href="#249" data-title="图C2省网Q光伏发电出力计划">图C2省网Q光伏发电出力计划</a></li>
                                                <li><a href="#250" data-title="图C3省网D风电出力计划">图C3省网D风电出力计划</a></li>
                                                <li><a href="#251" data-title="图C4省网D光伏发电出力计划">图C4省网D光伏发电出力计划</a></li>
                                                <li><a href="#253" data-title="图D1省网Y多元能源发电出力累积图">图D1省网Y多元能源发电出力累积图</a></li>
                                                <li><a href="#254" data-title="图D2省网G多元能源发电出力累积图">图D2省网G多元能源发电出力累积图</a></li>
                                                <li><a href="#255" data-title="图D3省网Q多元能源发电出力累积图">图D3省网Q多元能源发电出力累积图</a></li>
                                                <li><a href="#256" data-title="图D4省网D多元能源发电出力累积图">图D4省网D多元能源发电出力累积图</a></li>
                                                <li><a href="#258" data-title="图E1全网电能流向图">图E1全网电能流向图</a></li>
                                                <li><a href="#259" data-title="图E2省网Q送省网Y功率曲线">图E2省网Q送省网Y功率曲线</a></li>
                                                <li><a href="#260" data-title="图E3省网Q送省网G功率曲线">图E3省网Q送省网G功率曲线</a></li>
                                                <li><a href="#261" data-title="图E4省网D送省网G功率曲线">图E4省网D送省网G功率曲线</a></li>
                                                <li><a href="#262" data-title="图E5省网D送省网Y功率曲线">图E5省网D送省网Y功率曲线</a></li>
                                                <li><a href="#263" data-title="图E6省网G送省网Y功率曲线">图E6省网G送省网Y功率曲线</a></li>
                                                <li><a href="#265" data-title="图F1联络线TD1功率计划曲线">图F1联络线TD1功率计划曲线</a></li>
                                                <li><a href="#266" data-title="图F2联络线TD2功率计划曲线">图F2联络线TD2功率计划曲线</a></li>
                                                <li><a href="#267" data-title="图F3联络线TD3功率计划曲线">图F3联络线TD3功率计划曲线</a></li>
                                                <li><a href="#268" data-title="图F4联络线TD4功率计划曲线">图F4联络线TD4功率计划曲线</a></li>
                                                <li><a href="#269" data-title="图F5联络线TD5功率计划曲线">图F5联络线TD5功率计划曲线</a></li>
                                                <li><a href="#270" data-title="图F6联络线TD6功率计划曲线">图F6联络线TD6功率计划曲线</a></li>
                                                <li><a href="#271" data-title="图F7联络线TD7功率计划曲线">图F7联络线TD7功率计划曲线</a></li>
                                                <li><a href="#272" data-title="图F8联络线TD8功率计划曲线">图F8联络线TD8功率计划曲线</a></li>
                                                <li><a href="#273" data-title="图F9联络线TD9功率计划曲线">图F9联络线TD9功率计划曲线</a></li>
                                                <li><a href="#274" data-title="图F10联络线TA1功率计划曲线">图F10联络线TA1功率计划曲线</a></li>
                                                <li><a href="#275" data-title="图F11联络线TA2功率计划曲线">图F11联络线TA2功率计划曲线</a></li>
                                                <li><a href="#276" data-title="图F12联络线TA3功率计划曲线">图F12联络线TA3功率计划曲线</a></li>
                                                <li><a href="#277" data-title="图F13联络线TA4功率计划曲线">图F13联络线TA4功率计划曲线</a></li>
                                                <li><a href="#278" data-title="图F14联络线TA5功率计划曲线">图F14联络线TA5功率计划曲线</a></li>
                                                <li><a href="#279" data-title="图F15联络线TA6功率计划曲线">图F15联络线TA6功率计划曲线</a></li>
                                                <li><a href="#280" data-title="图F16联络线TA7功率计划曲线">图F16联络线TA7功率计划曲线</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 王斌,夏叶,夏清,等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化,2016,40(3):8-13.WANG Bin,XIA Ye,XIA Qing,et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems,2016,40(3):8-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603002&amp;v=MDc1NTlCSVNIVGVyRzRIOWZNckk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王斌,夏叶,夏清,等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化,2016,40(3):8-13.WANG Bin,XIA Ye,XIA Qing,et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems,2016,40(3):8-13.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 韩红卫,涂孟夫,张慧玲,等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化,2015,39(16):138-143.HAN Hongwei,TU Mengfu,ZHANG Huiling,et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems,2015,39(16):138-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516022&amp;v=MTgzNjJIVGVyRzRIOVROcVk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3pCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         韩红卫,涂孟夫,张慧玲,等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化,2015,39(16):138-143.HAN Hongwei,TU Mengfu,ZHANG Huiling,et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems,2015,39(16):138-143.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 钟海旺,夏清,丁茂生,等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化,2015,39(3):36-42.ZHONG Haiwang,XIA Qing,DING Maosheng,et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems,2015,39(3):36-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503006&amp;v=MTcxOTdCdEdGckNVUjdxZlp1WnNGeW5uVTd6QklTSFRlckc0SDlUTXJJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         钟海旺,夏清,丁茂生,等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化,2015,39(3):36-42.ZHONG Haiwang,XIA Qing,DING Maosheng,et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems,2015,39(3):36-42.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 徐帆,丁恰,韩红卫,等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化,2017,41(18):152-159.DOI:10.7500/AEPS20170401001.XU Fan,DING Qia,HAN Hongwei,et al.Power optimization model and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems,2017,41(18):152-159.DOI:10.7500/AEPS20170401001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718022&amp;v=MjM1MTh6QklTSFRlckc0SDliTnA0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         徐帆,丁恰,韩红卫,等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化,2017,41(18):152-159.DOI:10.7500/AEPS20170401001.XU Fan,DING Qia,HAN Hongwei,et al.Power optimization model and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems,2017,41(18):152-159.DOI:10.7500/AEPS20170401001.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 夏叶,康重庆,宁波,等.用户侧互动模式下发用电一体化调度计划[J].电力系统自动化,2012,36(1):17-23.XIA Ye,KANG Chongqing,NING Bo,et al.A generation and load integrated scheduling on interaction mode on customer side[J].Automation of Electric Power Systems,2012,36(1):17-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201201005&amp;v=MTc2OTJGeW5uVTd6QklTSFRlckc0SDlQTXJvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         夏叶,康重庆,宁波,等.用户侧互动模式下发用电一体化调度计划[J].电力系统自动化,2012,36(1):17-23.XIA Ye,KANG Chongqing,NING Bo,et al.A generation and load integrated scheduling on interaction mode on customer side[J].Automation of Electric Power Systems,2012,36(1):17-23.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 杨楠,王波,刘涤尘,等.计及大规模风电和柔性负荷的电力系统供需侧联合随机调度方法[J].电机工程学报,2013,33(16):63-69.YANG Nan,WANG Bo,LIU Dichen,et al.An integrated supply-demand stochastic optimization method considering large-scale wind power and flexible load[J].Proceedings of the CSEE,2013,33(16):63-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316010&amp;v=MTI4MzFzRnlublU3ekJQeXJQYmJHNEg5TE5xWTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         杨楠,王波,刘涤尘,等.计及大规模风电和柔性负荷的电力系统供需侧联合随机调度方法[J].电机工程学报,2013,33(16):63-69.YANG Nan,WANG Bo,LIU Dichen,et al.An integrated supply-demand stochastic optimization method considering large-scale wind power and flexible load[J].Proceedings of the CSEE,2013,33(16):63-69.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 徐帆,王颖,杨建平,等.考虑电网安全的风电火电协调优化调度模型及其求解[J].电力系统自动化,2014,38(21):114-120.XU Fan,WANG Ying,YANG Jianping,et al.Generation scheduling model and application for wind-thermal power system considering security constraints[J].Automation of Electric Power Systems,2014,38(21):114-120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421019&amp;v=MjY4MzFPcm85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3pCSVNIVGVyRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         徐帆,王颖,杨建平,等.考虑电网安全的风电火电协调优化调度模型及其求解[J].电力系统自动化,2014,38(21):114-120.XU Fan,WANG Ying,YANG Jianping,et al.Generation scheduling model and application for wind-thermal power system considering security constraints[J].Automation of Electric Power Systems,2014,38(21):114-120.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 陈麒宇,LITTLER T,王海风.风电水电协同运行计划的优化[J].中国电机工程学报,2014,34(34):6074-6082.CHEN Qiyu,LITTLER T,WANG Haifeng.Optimal scheduling for coordinated wind and hydropower generation[J].Proceedings of the CSEE,2014,34(34):6074-6082." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434008&amp;v=MDkxNTdCdEdGckNVUjdxZlp1WnNGeW5uVTd6QlB5clBiYkc0SDlYUHE0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         陈麒宇,LITTLER T,王海风.风电水电协同运行计划的优化[J].中国电机工程学报,2014,34(34):6074-6082.CHEN Qiyu,LITTLER T,WANG Haifeng.Optimal scheduling for coordinated wind and hydropower generation[J].Proceedings of the CSEE,2014,34(34):6074-6082.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 苏承国,申建建,王沛霖,等.基于电源灵活性裕度的含风电电力系统多源协调调度方法[J].电力系统自动化,2018,42(17):111-119.DOI:10.7500/AEPS20171207001.SU Chengguo,SHEN Jianjian,WANG Peilin,et al.Coordinated dispatching method for wind-turbine-integrated power system with multi-type power sources based on power flexibility margin[J].Automation of Electric Power Systems,2018,42(17):111-119.DOI:10.7500/AEPS20171207001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817014&amp;v=MDMzOTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTd6QklTSFRlckc0SDluTnFJOUVZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         苏承国,申建建,王沛霖,等.基于电源灵活性裕度的含风电电力系统多源协调调度方法[J].电力系统自动化,2018,42(17):111-119.DOI:10.7500/AEPS20171207001.SU Chengguo,SHEN Jianjian,WANG Peilin,et al.Coordinated dispatching method for wind-turbine-integrated power system with multi-type power sources based on power flexibility margin[J].Automation of Electric Power Systems,2018,42(17):111-119.DOI:10.7500/AEPS20171207001.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 曾雪婷,刘天琪,李茜,等.基于虚拟电源配置策略的风光水火多源互补短期优化调度[J].电网技术,2016,40(5):1379-1386.ZENG Xueting,LIU Tianqi,LI Qian,et al.Short-term complementary optimal dispatch model of multi-source hybrid power system based on virtual power configuration strategy[J].Power System Technology,2016,40(5):1379-1386." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605015&amp;v=MDcwMjViRzRIOWZNcW85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3pCSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         曾雪婷,刘天琪,李茜,等.基于虚拟电源配置策略的风光水火多源互补短期优化调度[J].电网技术,2016,40(5):1379-1386.ZENG Xueting,LIU Tianqi,LI Qian,et al.Short-term complementary optimal dispatch model of multi-source hybrid power system based on virtual power configuration strategy[J].Power System Technology,2016,40(5):1379-1386.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 张晓辉,江静,李茂林,等.考虑柔性负荷响应的含风电场电力系统多目标经济调度[J].电力系统自动化,2017,41(11):61-67.DOI:10.7500/AEPS20160916001.ZHANG Xiaohui,JIANG Jing,LI Maolin,et al.Multi-objective economic dispatch of power system with wind farms considering flexible load response[J].Automation of Electric Power Systems,2017,41(11):61-67.DOI:10.7500/AEPS 20160916001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711009&amp;v=MDEwMDJDVVI3cWZadVpzRnlublU3ekJJU0hUZXJHNEg5Yk5ybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         张晓辉,江静,李茂林,等.考虑柔性负荷响应的含风电场电力系统多目标经济调度[J].电力系统自动化,2017,41(11):61-67.DOI:10.7500/AEPS20160916001.ZHANG Xiaohui,JIANG Jing,LI Maolin,et al.Multi-objective economic dispatch of power system with wind farms considering flexible load response[J].Automation of Electric Power Systems,2017,41(11):61-67.DOI:10.7500/AEPS 20160916001.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 叶林,屈晓旭,么艳香,等.风光水多能互补发电系统日内时间尺度运行特性分析[J].电力系统自动化,2018,42(4):158-164.DOI:10.7500/AEPS20170915010.YE Lin,QU Xiaoxu,YAO Yanxiang,et al.Analysis on intraday operation characteristics of hybrid wind-solar-hydro power generation system[J].Automation of Electric Power Systems,2018,42(4):158-164.DOI:10.7500/AEPS 20170915010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804022&amp;v=MzA4NDhIOW5NcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3pCSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         叶林,屈晓旭,么艳香,等.风光水多能互补发电系统日内时间尺度运行特性分析[J].电力系统自动化,2018,42(4):158-164.DOI:10.7500/AEPS20170915010.YE Lin,QU Xiaoxu,YAO Yanxiang,et al.Analysis on intraday operation characteristics of hybrid wind-solar-hydro power generation system[J].Automation of Electric Power Systems,2018,42(4):158-164.DOI:10.7500/AEPS 20170915010.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 任洛卿,白泽洋,于昌海,等.风光储联合发电系统有功控制策略研究及工程应用[J].电力系统自动化,2014,38(7):105-111.REN Luoqing,BAI Zeyang,YU Changhai,et al.Research on active power control strategy for wind/photovoltaic/energy storage hybrid power system and its engineering application[J].Automation of Electric Power Systems,2014,38(7):105-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201407019&amp;v=MDY5NTc3ekJJU0hUZXJHNEg5WE1xSTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         任洛卿,白泽洋,于昌海,等.风光储联合发电系统有功控制策略研究及工程应用[J].电力系统自动化,2014,38(7):105-111.REN Luoqing,BAI Zeyang,YU Changhai,et al.Research on active power control strategy for wind/photovoltaic/energy storage hybrid power system and its engineering application[J].Automation of Electric Power Systems,2014,38(7):105-111.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 高明杰,惠东,高宗和,等.国家风光储输示范工程介绍及其典型运行模式分析[J].电力系统自动化,2013,37(1):59-64.GAO Mingjie,HUI Dong,GAO Zonghe,et al.Presentation of national wind/photovoltaic/energy storage and transmission demonstration project and analysis of typical operation modes[J].Automation of Electric Power Systems,2013,37(1):59-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301013&amp;v=MjExMjZHNEg5TE1ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3ekJJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         高明杰,惠东,高宗和,等.国家风光储输示范工程介绍及其典型运行模式分析[J].电力系统自动化,2013,37(1):59-64.GAO Mingjie,HUI Dong,GAO Zonghe,et al.Presentation of national wind/photovoltaic/energy storage and transmission demonstration project and analysis of typical operation modes[J].Automation of Electric Power Systems,2013,37(1):59-64.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 许丹,姜曼,郑晓雨,等.含多端柔性直流电网的调度计划优化建模[J].电力系统自动化,2017,41(23):22-28.DOI:10.7500/AEPS20170217003.XU Dan,JIANG Man,ZHENG Xiaoyu,et al.Optimal modeling of dispatch scheduling for power grid with VSC-MTDC system[J].Automation of Electric Power Systems,2017,41(23):22-28.DOI:10.7500/AEPS20170217003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723004&amp;v=MTEzNDJIVGVyRzRIOWJPckk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3pCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         许丹,姜曼,郑晓雨,等.含多端柔性直流电网的调度计划优化建模[J].电力系统自动化,2017,41(23):22-28.DOI:10.7500/AEPS20170217003.XU Dan,JIANG Man,ZHENG Xiaoyu,et al.Optimal modeling of dispatch scheduling for power grid with VSC-MTDC system[J].Automation of Electric Power Systems,2017,41(23):22-28.DOI:10.7500/AEPS20170217003.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" CHEN C L,CHEN Z Y,LEE T Y.Multi-area economic generation and reserve dispatch considering large-scale integration of wind power[J].International Journal of Electrical Power &amp;amp; Energy Systems,2014,55(2):171-178." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-area economicgeneration and reserve dispatch considering large-scale integration of wind power">
                                        <b>[16]</b>
                                         CHEN C L,CHEN Z Y,LEE T Y.Multi-area economic generation and reserve dispatch considering large-scale integration of wind power[J].International Journal of Electrical Power &amp;amp; Energy Systems,2014,55(2):171-178.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王珂,姚建国,姚良忠,等.电力柔性负荷调度研究综述[J].电力系统自动化,2014,38(20):127-135.WANG Ke,YAO Jianguo,YAO Liangzhong,et al.Survey of research on flexible loads scheduling technologies[J].Automation of Electric Power Systems,2014,38(20):127-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420022&amp;v=MTc4MzZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTd6QklTSFRlckc0SDlYT3I0OUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王珂,姚建国,姚良忠,等.电力柔性负荷调度研究综述[J].电力系统自动化,2014,38(20):127-135.WANG Ke,YAO Jianguo,YAO Liangzhong,et al.Survey of research on flexible loads scheduling technologies[J].Automation of Electric Power Systems,2014,38(20):127-135.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 徐帆,姚建国,耿建,等.机组耗量特性的混合整数模型建立与分析[J].电力系统自动化,2010,34(10):45-50.XU Fan,YAO Jianguo,GENG Jian,et al.Modeling and analysis of unit I/O characteristics based on mixed-integer programming[J].Automation of Electric Power Systems,2010,34(10):45-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201010010&amp;v=MjEyMjBGckNVUjdxZlp1WnNGeW5uVTd6QklTSFRlckc0SDlITnI0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         徐帆,姚建国,耿建,等.机组耗量特性的混合整数模型建立与分析[J].电力系统自动化,2010,34(10):45-50.XU Fan,YAO Jianguo,GENG Jian,et al.Modeling and analysis of unit I/O characteristics based on mixed-integer programming[J].Automation of Electric Power Systems,2010,34(10):45-50.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" LOTFJOU A,SHAHIDEHPOUR M,FU Y,et al.Security-constrained unit commitment with AC/DC transmission systems[J].IEEE Transactions on Power Systems,2010,25(1):531-542." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security-constrained unit commitment with AC/DC transmission systems">
                                        <b>[19]</b>
                                         LOTFJOU A,SHAHIDEHPOUR M,FU Y,et al.Security-constrained unit commitment with AC/DC transmission systems[J].IEEE Transactions on Power Systems,2010,25(1):531-542.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" DANESHI H,CHOOBBARI L,SHAHIDEHPOUR M,et al.Mixed integer programming method to solve security constrained unit commitment with restricted operating zone limits[C]// Proceeding of IEEE International Conference on Electro/Information Technology,May 18-20,2008,Ames,USA:187-192." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Mixed integer programming method to solve securityconstrained unit commitment with restricted operating zonelimits">
                                        <b>[20]</b>
                                         DANESHI H,CHOOBBARI L,SHAHIDEHPOUR M,et al.Mixed integer programming method to solve security constrained unit commitment with restricted operating zone limits[C]// Proceeding of IEEE International Conference on Electro/Information Technology,May 18-20,2008,Ames,USA:187-192.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-06 11:30</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),185-208 DOI:10.7500/AEPS20181204001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">促进清洁能源消纳的全网一体化发电计划模型及求解</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E5%B8%86&amp;code=36023589&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐帆</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B6%82%E5%AD%9F%E5%A4%AB&amp;code=36102448&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">涂孟夫</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%88%A9%E5%88%A9&amp;code=37313828&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李利利</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%BD%A6%E6%B6%9B&amp;code=39613963&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张彦涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%B7%E6%9C%88&amp;code=39613965&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冷月</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%98%8C%E5%8A%9B&amp;code=36386652&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">昌力</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着特高压交直流通道和大型能源基地的快速发展,中国电网表现出明显的全网电力电量平衡一体化特征,对现有分省平衡、各级调度弱耦合的现有调度计划业务模式提出了新的挑战。为此,文中提出了一种适用于工程实践的综合考虑发电侧多元能源发电互补特性、特高压线路输电运行特性、用电侧柔性负荷响应特性的全网发—输—用发电计划一体化优化模型。建立的发电侧多元能源互补模型,可降低清洁能源并网功率的波动性,提升清洁能源消纳;建立的用电侧柔性负荷响应模型,可配合发电侧功率调整,增加清洁能源消纳空间;建立的连接能源基地与负荷中心的交直流输电通道功率模型,可全局考虑送受电网发用电特性,降低电网整体运行成本。基于中国某跨区互联电网系统的实际数据,验证了所提模型的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%B9%E9%AB%98%E5%8E%8B%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">特高压输电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B8%85%E6%B4%81%E8%83%BD%E6%BA%90%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清洁能源消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%92%E8%A1%A5%E7%89%B9%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">互补特性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9F%94%E6%80%A7%E8%B4%9F%E8%8D%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柔性负荷;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E4%BD%93%E5%8C%96%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一体化调度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *徐帆(1984—),男,通信作者,高级工程师,主要研究方向：电力系统运行和优化。E-mail:xufanseu@sina.com;
                                </span>
                                <span>
                                    涂孟夫(1976—),男,高级工程师,主要研究方向：电力市场和调度计划优化。;
                                </span>
                                <span>
                                    李利利(1987—),男,高级工程师,主要研究方向：电力系统运行和优化。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-04</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2016YFB0900500);</span>
                                <span>国家电网公司科技项目“全局计划决策与现货市场核心技术研究与应用”;</span>
                    </p>
            </div>
                    <h1><b>Scheduling Model and Solution of Integrated Power Generation in Power Grid for Clean Energy Accommodation</b></h1>
                    <h2>
                    <span>XU Fan</span>
                    <span>TU Mengfu</span>
                    <span>LI Lili</span>
                    <span>ZHANG Yantao</span>
                    <span>LENG Yue</span>
                    <span>CHANG Li</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the rapid development of ultra-high voltage AC and DC channel and the increase of large-capacity power bases, power system in China shows obvious integration characteristics of power balance in entire power grid, which poses new challenges to the existing model of scheduling plan with provincial balance and weakly coupled dispatching at all levels. For this reason, an integrated optimization model of power generation-transmission-utilization planning for the entire power grid is proposed, which is suitable for engineering practice and takes the characteristics of multi-energy generation complementarity into account on the generation side, as well as transmission operation characteristics of ultra-high voltage lines and flexible load response characteristics on the demand side. The model of multi-energy complementarity on generation side is established, which can reduce the fluctuation of clean energy and improve the accommodation of clean energy. The flexible load response model on the demand side is established, which can coordinate with the power adjustment of the power generation to improve the accommodation space of clean energy. The power model of transmission channel is established to connect the energy base with the load center, which can globally consider the characteristics of power generation and consumption of power grid on sending and receiving ends, the operation cost of the entire gird is reduced. Based on the actual data of a cross-regional interconnected power grid in China, the validity of the proposed model is verified.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra-high%20voltage%20transmission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra-high voltage transmission;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=clean%20energy%20accommodation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">clean energy accommodation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=complementary%20characteristic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">complementary characteristic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexible%20load&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexible load;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20scheduling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated scheduling;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-04</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2016YFB0900500);</span>
                                <span>State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">为缓解化石能源消耗带来的生态环境问题,中国近年来大力发展清洁能源,目前清洁能源装机容量已位居世界第一,消纳总量也实现了显著增长。中国已在水能资源丰富的西南地区和风能资源集中的三北地区建设了多个大型清洁能源发电基地,并通过特高压交直流联络线将清洁电能输送到经济较发达的东中部负荷中心。特高压交直流线路与大型清洁能源发电基地的快速建设,使送受端电网、上下级调度紧密耦合,体现出明显的全网电力电量平衡一体化特征,传统的分省平衡、各级调度弱耦合的调度模式已难以适应新形势下的大规模清洁能源跨省跨区消纳需求。</p>
                </div>
                <div class="p1">
                    <p id="44">鉴于此,国内外学者已经开展相关研究。联络线是多区域电网间互动协调的纽带,随着互联电网功率交换需求的增加,联络线运行优化模型日渐精细。文献<citation id="207" type="reference">[<a class="sup">1</a>]</citation>建立了直流跨区互联电网发输电计划的精细化模型,提高了互联电网的风电消纳能力,降低了电网运行成本。文献<citation id="208" type="reference">[<a class="sup">2</a>]</citation>引入直流联络线功率计划调整虚拟成本,建立了直流功率计划调整模型,实现了跨区直流输电计划与常规机组、新能源机组出力计划的协调优化。直流联络线功率可进行连续灵活地调节,但在实际调度运行中,为避免直流联络线功率的频繁波动,一般要求直流功率调节量要大于某阈值,部分文献基于功率等值叠加原理,通过将直流联络线功率等效为多台发电机组<citation id="209" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>、多个输电单元<citation id="210" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>或者多个功率可行状态<citation id="211" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,将直流功率建模为离散变量,实现了直流功率的阶梯化运行,并满足直流联络线的各种运行约束,实现了与其他类型机组的协调优化。</p>
                </div>
                <div class="p1">
                    <p id="45">受限于风能与太阳能的自然属性,风电与光伏发电等新能源出力具有波动性与随机性。研究表明,通过引导柔性负荷采取最佳的用电计划,以源—荷协调调度,充分发挥柔性负荷的灵活响应能力<citation id="216" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>,同时辅以火电、水电等多元电源的协调互济,可有效提升清洁能源的接纳能力<citation id="217" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>,缓解系统的调峰压力<citation id="212" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>,降低大电网的供电成本。目前对风光新能源与水火常规能源协调互补特性<citation id="213" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>和有功控制策略<citation id="214" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>的研究已经比较成熟,并得到了广泛的实际工程应用<citation id="215" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="46">在现有研究成果的基础上,本文立足于大规模清洁能源跨省跨区消纳的实际工程需求,考虑到特高压交直流线路建设背景下,区域耦合程度增强的电网现状,提出了一种考虑全网发—输—用资源的发电计划联合优化模型。模型综合考虑发电侧多元能源发电互补特性、特高压线路输电运行特性、用电侧柔性负荷响应特性:发电侧多元能源互补,可降低清洁能源并网功率的波动性,提升清洁能源上网电量;用电侧柔性负荷响应,可配合发电侧功率调整,增加消纳清洁消纳空间;输电通道连接能源基地与负荷中心,可对送受电网发用特性进行全局考虑,降低电网整体运行成本。模型可综合协调各省级电网,统一调用全网各类资源,增强对特高压输电通道的利用能力,促进全局资源共享,提升大电网对清洁能源的消纳能力。</p>
                </div>
                <h3 id="47" name="47" class="anchor-tag"><b>1</b> 全网发电资源统一调度模式</h3>
                <h4 class="anchor-tag" id="48" name="48"><b>1.1</b> 现行分省调度模式</h4>
                <div class="p1">
                    <p id="49">在国内现行省为实体的机制下,各省级调度机构分别负责本省控制区范围内的负荷平衡与机组发电计划。交直流跨区跨省清洁能源输送功率计划一般由上级调度机构制定,并发至下级各调度机构,下级调度机构以此为边界条件编制本控制区内发电计划,如图1所示。</p>
                </div>
                <div class="area_img" id="50">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 分省调度示意图" src="Detail/GetImg?filename=images/DLXT201919023_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 分省调度示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_050.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of provincial scheduling</b></p>

                </div>
                <div class="p1">
                    <p id="51">当清洁能源装机容量较小时,这种模式便于对跨区跨省电量交换进行管理,易于实现分省电力电量平衡,但当清洁能源功率增大后,该模式的弊端也逐渐显现出来。首先,上级调度机构在安排交直流联络线送出计划时,一般仅从清洁能源发电基地运行要求和电量送出的角度出发,下级调度机构以此作为边界条件可能会导致无法编制出可行的发电计划,需要反馈给上级调度,对联络线功率计划进行调整。其次,联络线计划较少考虑受端省网的实际用电需求,受端电网调度机构即使经过与上级调度迭代,编制出发电计划,也可能在实时调度阶段面临较大的运行压力,比如华东受端电网在西南地区汛期水电大发时期面临的调峰问题;还可能导致受端电网本地机组的运行经济性问题,如果将联络线功率作为受端电网等值发电机与本地机组进行发电计划联合优化编制,那么本地机组的开停与出力会更合理、更经济。再次,清洁能源发电基地通过送端电网进行并网,但是一般不参与送端电网功率平衡,如果将联络线作为等值负荷,同时将清洁能源基地发电出力纳入送端电网功率平衡,在保证清洁能源电量优先消纳的前提下,也能降低送端电网本机负荷的供电成本,提高电网的整体效益。此外,由于在制定交直流联络线送出计划时,并未全面考虑受端电网运行情况,不能确定清洁能源的最优送电量,多送会增加受端电网调峰压力,少送则会在送端产生弃风弃水导致资源浪费。</p>
                </div>
                <h4 class="anchor-tag" id="52" name="52"><b>1.2</b> 全网统一调度模式</h4>
                <div class="p1">
                    <p id="53">全网统一调度模式是在目前国分、省两级调度模式的基础上,将省际联络线功率也作为决策变量,与各省内发电机组、柔性负荷进行联合优化,使得联络线能与省内资源进行协调互动。根据交直流联络线运行控制特性的不同,直流联络线可作为网内的可控功率单元,交流联络线可作为网内的传输线路或常规断面,从而将全网视作统一控制区进行发电资源调度,如图2所示。</p>
                </div>
                <div class="area_img" id="54">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 全网统一调度示意图" src="Detail/GetImg?filename=images/DLXT201919023_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 全网统一调度示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Schematic diagram of integrated 
scheduling in entire grid</b></p>

                </div>
                <div class="p1">
                    <p id="55">对于省际直流联络线,其功率值可以进行主动控制,与电网发电设备功率值之间并无直接的耦合关系,直流联络线功率值实质上为自变量,且直流功率送端与受端在全网模型中为两个变量,由于二者功率方向相反,无法在全网负荷平衡约束中得到体现,这一问题可以通过节点功率平衡模型得到解决,但在当前实际工程背景下,母线负荷节点的完备性与母线负荷预测的准确性无法得到保证,使得节点功率平衡方程在工程中较难得到应用。因此,本文在全网模型中引入分省平衡约束,将各省视为等效节点,并将直流线路两侧的换流站分别建模为等值负荷和等值机组,在分省负荷平衡约束中进行建模,以获得直流传输功率。而对于省际交流联络线,在全网模型中其本质上为普通的交流传输线路,其功率潮流值实质上为因变量,由电网拓扑结构与全网节点功率注入值共同决定。但直流功率的特性要求引入分省平衡约束,而分省平衡约束又要求对于交流联络线也需进行等值处理,以便在分省平衡中进行建模。</p>
                </div>
                <div class="p1">
                    <p id="56">传统分省平衡模型中,交直流功率作为省内计划编制的边界条件存在,是事先确定的固定值;在全网模型中,由于直流功率的运行特性,也需引入分省平衡约束,但此处的直流功率与省内机组功率一样,同为决策变量,而交流联络线功率虽不能直接控制,但可以通过调整全网注入节点功率对交流功率进行间接控制,从而交直流联络线可作为功率纽带,将各省级电网联系起来,作为一个整体进行发电计划优化。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>2</b> 全网统一调度数学模型</h3>
                <h4 class="anchor-tag" id="58" name="58"><b>2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="59">目标函数为在优先接纳新能源功率的基础上,全网发电成本最低,即</p>
                </div>
                <div class="p1">
                    <p id="60" class="code-formula">
                        <mathml id="60"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>F</mi><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow></munder><mi>c</mi></mstyle><msub><mrow></mrow><mrow><mi>g</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>h</mi><mo>,</mo><mi>t</mi></mrow></munder><mi>c</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></munder><mi>c</mi></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow></munder><mi>c</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow></munder><mi>Δ</mi></mstyle><msub><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>c</i><sub><i>g</i></sub><sub>,</sub><sub><i>t</i></sub>为常规火电机组<i>g</i>在<i>t</i>时段的发电成本;<i>c</i><sub><i>h</i></sub><sub>,</sub><sub><i>t</i></sub>为水电机组<i>h</i>在<i>t</i>时段的发电成本;<i>c</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>为可削减柔性负荷<i>m</i>在<i>t</i>时段的削减成本;<i>c</i><sub><i>n</i></sub><sub>,</sub><sub><i>t</i></sub>为可转移柔性负荷<i>n</i>在<i>t</i>时段的负荷转移成本;<i>Δ</i><sub><i>w</i></sub><sub>,</sub><sub><i>t</i></sub>为新能源机组<i>w</i>在<i>t</i>时段的功率削减惩罚成本。</p>
                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>2.2</b> 发用电平衡模型</h4>
                <div class="p1">
                    <p id="63">全网发用电平衡约束为:</p>
                </div>
                <div class="p1">
                    <p id="64"><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>z</mi></munder><mi>L</mi></mstyle><msub><mrow></mrow><mrow><mi>z</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>m</mi></munder><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>n</mi></munder><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mtext>Δ</mtext></mstyle><mi>p</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>p</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为发电机设备<i>i</i>在<i>t</i>时段的功率值,发电机设备<i>i</i>包括常规火电机组<i>g</i>、水电机组<i>h</i>、风光新能源机组<i>w</i>;<i>L</i><sub><i>z</i></sub><sub>,</sub><sub><i>t</i></sub>为控制区<i>z</i>在<i>t</i>时段扣除柔性负荷的系统负荷预测值;<i>l</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>为可削减柔性负荷<i>m</i>在<i>t</i>时段的负荷值;<i>l</i><sub><i>n</i></sub><sub>,</sub><sub><i>t</i></sub>为可转移柔性负荷<i>n</i>在<i>t</i>时段的负荷值;Δ<i>p</i><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>为交直流联络线<i>k</i>在<i>t</i>时段的功率损耗。</p>
                </div>
                <div class="p1">
                    <p id="66">由于联络线的运行特性,对其建模需要引入分省负荷平衡约束,即</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>z</mi></mrow></munder><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>z</mi></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mo>=</mo><mi>L</mi><msub><mrow></mrow><mrow><mi>z</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>z</mi></mrow></munder><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>n</mi><mo>∈</mo><mi>z</mi></mrow></munder><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>z</mi></mrow></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>p</i><sup>g</sup><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>与<i>p</i><sup>l</sup><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>分别为交直流联络线<i>k</i>的等值机组与等值负荷在<i>t</i>时段的功率值;<i>i</i>∈<i>z</i>表示发电机设备<i>i</i>在控制区<i>z</i>内。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>2.3</b> 交直流输电线路功率模型</h4>
                <div class="p1">
                    <p id="70">直流联络线功率可控,为决策变量。但对于交流联络线,其送端功率与电网拓扑和节点注入功率有关,即</p>
                </div>
                <div class="p1">
                    <p id="71"><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msubsup><mrow></mrow><mrow><mi>a</mi><mo>,</mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>S</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>a</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>l</mi></munder><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>S</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>a</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>p</i><sup>l</sup><sub><i>a</i></sub><sub>,</sub><sub><i>t</i></sub>为交流联络线<i>a</i>在<i>t</i>时段的送端功率;<i>S</i><sub><i>i</i></sub><sub>,</sub><sub><i>a</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>S</i><sub><i>l</i></sub><sub>,</sub><sub><i>a</i></sub><sub>,</sub><sub><i>t</i></sub>分别为机组<i>i</i>和负荷节点<i>l</i>对交流联络线<i>a</i>在<i>t</i>时段的灵敏度,由网络分析模块根据全网网络拓扑模型计算得到;<i>l</i><sub><i>l</i></sub><sub>,</sub><sub><i>t</i></sub>为负荷节点<i>l</i>在<i>t</i>时段的负荷值。</p>
                </div>
                <div class="p1">
                    <p id="73">对于交直流联络线两侧的等值设备,有</p>
                </div>
                <div class="p1">
                    <p id="74"><i>p</i><sup>l</sup><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub> (1-<i>α</i><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>)=<i>p</i><sup>g</sup><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>      (5)</p>
                </div>
                <div class="p1">
                    <p id="75">Δ<i>p</i><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>=<i>p</i><sup>l</sup><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><i>α</i><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>      (6)</p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>α</i><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>为交直流联络线<i>k</i>的损耗系数<citation id="218" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="77">交直流联络线功率上下限约束<citation id="219" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="78"><i>P</i><sub><i>k</i></sub><sub>,min</sub>≤<i>p</i><sup>l</sup><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>≤<i>P</i><sub><i>k</i></sub><sub>,max</sub>      (7)</p>
                </div>
                <div class="p1">
                    <p id="79">式中: <i>P</i><sub><i>k</i></sub><sub>,min</sub>与<i>P</i><sub><i>k</i></sub><sub>,max</sub>分别为交直流联络线<i>k</i>的传输功率下限与上限。</p>
                </div>
                <div class="p1">
                    <p id="80">交直流联络线功率调整限值约束<citation id="220" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="81">-<i>P</i><sub><i>k</i></sub><sub>,down</sub>≤<i>p</i><sup>l</sup><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>-<i>p</i><sup>l</sup><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>≤<i>P</i><sub><i>k</i></sub><sub>,up</sub>      (8)</p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>P</i><sub><i>k</i></sub><sub>,up</sub>与<i>P</i><sub><i>k</i></sub><sub>,down</sub>分别为交直流联络线<i>k</i>的功率上升、下降速率限值。</p>
                </div>
                <div class="p1">
                    <p id="83">交直流联络线输送电量约束<citation id="221" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>min</mi></mrow></msub><mo>≤</mo><mfrac><mi>λ</mi><mrow><mn>6</mn><mn>0</mn></mrow></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>p</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>λ</i>为单个时段持续分钟数;<i>Q</i><sub><i>k</i></sub><sub>,min</sub>与<i>Q</i><sub><i>k</i></sub><sub>,max</sub>分别为交直流联络线<i>k</i>在调度周期内的最小、最大输送电量。</p>
                </div>
                <div class="p1">
                    <p id="86">省间交换电量约束<citation id="222" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>-</mo><mi>r</mi><mo>,</mo><mi>min</mi></mrow></msub><mo>≤</mo><mfrac><mi>λ</mi><mrow><mn>6</mn><mn>0</mn></mrow></mfrac><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mo stretchy="false">(</mo><mi>s</mi><mo>,</mo><mi>r</mi><mo stretchy="false">)</mo></mrow></munder><mi>p</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mtext>l</mtext></msubsup><mo>≤</mo><mi>Q</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>-</mo><mi>r</mi><mo>,</mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>Q</i><sub><i>s</i></sub><sub>-</sub><sub><i>r</i></sub><sub>,min</sub>与<i>Q</i><sub><i>s</i></sub><sub>-</sub><sub><i>r</i></sub><sub>,max</sub>分别为送端省份<i>s</i>与受端省份<i>r</i>之间交换电量的最小值与最大值;<i>k</i>∈(<i>s</i>,<i>r</i>)表示联络线<i>k</i>在省份<i>s</i>与<i>r</i>之间。</p>
                </div>
                <div class="p1">
                    <p id="89">直流联络线功率采用阶梯化运行模型,详见文献<citation id="223" type="reference">[<a class="sup">4</a>]</citation>,此处不再赘述。本文模型考虑省间交换总电量约束,并未对具体联络线的输送电量进行限值,这种处理方式增加了省间资源配置的优化空间,同时满足了省间电量输送要求。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>2.4</b> 柔性用电负荷模型</h4>
                <h4 class="anchor-tag" id="91" name="91">1)可削减柔性负荷</h4>
                <div class="p1">
                    <p id="92">对于空调、照明等可削减柔性负荷,其负荷削减量根据用户侧成本和电网运行需求进行调用。根据可削减负荷重要程度的不同,可对负荷削减量进行分段处理,每段根据各自重要程度进行差异化报价<citation id="224" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。需要进行负荷削减时,一般是从成本较低的不重要负荷开始,因此负荷削减成本为分段线性递增成本,负荷削减量则为各分段负荷累加<citation id="225" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>,即</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>l</mi></munder><mi>b</mi></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>l</mi></mrow></msub><mi>k</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>l</mi></mrow></msub></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="94"><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>l</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>l</mi></munder><mi>b</mi></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>l</mi></mrow></msub></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="95">式中:Δ<i>l</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>为可削减负荷<i>m</i>在<i>t</i>时段的削减量;<i>b</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>l</i></sub>为可削减负荷<i>m</i>在<i>t</i>时段每一段的削减量;<i>k</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>l</i></sub>为每一段的削减价格因子。</p>
                </div>
                <div class="p1">
                    <p id="96">负荷削减量小于其申报可削减功率为:</p>
                </div>
                <div class="p1">
                    <p id="97">Δ<i>l</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>≤Δ<i>L</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>      (13)</p>
                </div>
                <div class="p1">
                    <p id="98">式中:Δ<i>L</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>为可削减柔性负荷<i>m</i>在<i>t</i>时段的申报可削减功率。</p>
                </div>
                <div class="p1">
                    <p id="99">考虑负荷削减后,柔性负荷的实际负荷值为:</p>
                </div>
                <div class="p1">
                    <p id="100"><i>l</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>=<i>l</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>-Δ<i>l</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>      (14)</p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>l</i><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>为柔性负荷<i>m</i>在<i>t</i>时段的负荷原始值。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102">2)可转移柔性负荷</h4>
                <div class="p1">
                    <p id="103">对于电动汽车、储能等可转移柔性负荷,其用电曲线可根据转移成本和电网需求在一个用电周期内进行灵活调整<citation id="226" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。可转移负荷在用电周期内某些时段的负荷原始值可为0,调度前后其在一个用电周期内用电量不变。</p>
                </div>
                <div class="p1">
                    <p id="104"><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>l</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>l</mi></mstyle><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>T</i>为可转移负荷的用电周期;<i>l</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>为柔性负荷<i>n</i>在<i>t</i>时段的负荷原始值。</p>
                </div>
                <div class="p1">
                    <p id="106">可转移柔性负荷的用电调整成本为其与原始用电曲线的偏差调整成本<citation id="227" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>,即</p>
                </div>
                <div class="p1">
                    <p id="107"><i>c</i><sub><i>n</i></sub><sub>,</sub><sub><i>t</i></sub>=<i>λ</i><sub><i>n</i></sub>|<i>l</i><sub><i>n</i></sub><sub>,</sub><sub><i>t</i></sub>-<i>l</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>|      (16)</p>
                </div>
                <div class="p1">
                    <p id="108">式中:<i>λ</i><sub><i>n</i></sub>为可转移负荷<i>n</i>的负荷转移价格因子。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>2.5</b> 发电机组出力模型</h4>
                <h4 class="anchor-tag" id="110" name="110">1)风光新能源机组</h4>
                <div class="p1">
                    <p id="111">风电与光伏等新能源发电优先消纳,当无法全额消纳时,允许减少出力,并引入新能源功率削减分段惩罚因子,保证新能源消纳能量最大化<citation id="228" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="112">新能源功率削减量为:</p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msubsup><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow><mtext>d</mtext></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>d</mi></munder><mtext>Δ</mtext></mstyle><mi>p</mi><msub><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>d</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>p</i><sup>d</sup><sub><i>w</i></sub><sub>,</sub><sub><i>t</i></sub>为新能源机组<i>w</i>在<i>t</i>时段的功率削减值;Δ<i>p</i><sub><i>w</i></sub><sub>,</sub><sub><i>d</i></sub><sub>,</sub><sub><i>t</i></sub>为新能源机组<i>w</i>在<i>t</i>时段在第<i>d</i>段上的功率削减量。</p>
                </div>
                <div class="p1">
                    <p id="115">新能源功率削减惩罚成本为:</p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Δ</mi><msub><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>d</mi></munder><mi>ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>d</mi></mrow></msub><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>d</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>ρ</i><sub><i>w</i></sub><sub>,</sub><sub><i>d</i></sub>为新能源机组<i>w</i>在第<i>d</i>段的功率削减惩罚因子,该因子一般较大,以达到抑制新能源降出力的效果。</p>
                </div>
                <div class="p1">
                    <p id="118">功率削减后,新能源机组出力如式(19)所示:</p>
                </div>
                <div class="p1">
                    <p id="119"><i>p</i><sub><i>w</i></sub><sub>,</sub><sub><i>t</i></sub>=<i>p</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>-<i>p</i><sup>d</sup><sub><i>w</i></sub><sub>,</sub><sub><i>t</i></sub>      (19)</p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>p</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>w</mi><mo>,</mo><mi>t</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>为新能源机组<i>w</i>在<i>t</i>时段的新能源功率预测值。</p>
                </div>
                <div class="p1">
                    <p id="121">完整的风电与光伏等新能源机组发电计划模型见文献<citation id="229" type="reference">[<a class="sup">17</a>]</citation>,此处不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122">2)水电机组</h4>
                <div class="p1">
                    <p id="123">水轮机在实际运行中存在振动情况,因此在安排水电机组发电计划时要避开振动区。</p>
                </div>
                <div class="p1">
                    <p id="124">振动区的存在使得水电机组运行区间为多个不连续的功率出力区间[<i>P</i><sup>d</sup><sub><i>h</i></sub><sub>,</sub><sub><i>s</i></sub>,<i>P</i><sup>u</sup><sub><i>h</i></sub><sub>,</sub><sub><i>s</i></sub>],故水电机组出力<citation id="230" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>s</mi></mrow><mtext>d</mtext></msubsup><mi>e</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>s</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>δ</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>s</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>s</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="127">式中:<i>p</i><sub><i>h</i></sub><sub>,</sub><sub><i>t</i></sub>为水电机组<i>h</i>在<i>t</i>时段的功率;<i>δ</i><sub><i>h</i></sub><sub>,</sub><sub><i>s</i></sub><sub>,</sub><sub><i>t</i></sub>为水电机组<i>h</i>在<i>t</i>时段在开机可行功率运行区间<i>s</i>内的出力;<i>P</i><sup>d</sup><sub><i>h</i></sub><sub>,</sub><sub><i>s</i></sub>为水电机组<i>h</i>在功率运行区间<i>s</i>的起始功率值;<i>e</i><sub><i>h</i></sub><sub>,</sub><sub><i>s</i></sub><sub>,</sub><sub><i>t</i></sub>为状态变量,用以表示水电机组<i>h</i>在<i>t</i>时段是否处于开机可行功率运行区间<i>s</i>内;<i>u</i><sub><i>h</i></sub><sub>,</sub><sub><i>t</i></sub>为水电机组<i>h</i>在<i>t</i>时段的开停状态。</p>
                </div>
                <div class="p1">
                    <p id="128">水电机组发电成本为:</p>
                </div>
                <div class="p1">
                    <p id="129"><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>s</mi></mrow><mtext>d</mtext></msubsup><mspace width="0.25em" /><mi>e</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>s</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>δ</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>s</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>β</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>s</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>C</i><sup>d</sup><sub><i>h</i></sub><sub>,</sub><sub><i>s</i></sub>为水电机组<i>h</i>处于开机可行区间<i>s</i>内左端点功率处的发电成本;<i>β</i><sub><i>h</i></sub><sub>,</sub><sub><i>s</i></sub><sub>,</sub><sub><i>t</i></sub>为水电机组<i>h</i>在<i>t</i>时段在开机可行功率运行区间<i>s</i>内的微增成本。</p>
                </div>
                <div class="p1">
                    <p id="131">水电机组所处的可行功率区间为:</p>
                </div>
                <div class="p1">
                    <p id="132"><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>s</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>s</mi></munder><mi>s</mi></mstyle><mi>e</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>s</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>      (23)</p>
                </div>
                <div class="p1">
                    <p id="133">式中:<i>s</i><sub><i>h</i></sub><sub>,</sub><sub><i>t</i></sub>为水电机组<i>h</i>在<i>t</i>时段所处的可行功率区间。如果水电机组停机,则认为其处于可行功率区间0。</p>
                </div>
                <div class="p1">
                    <p id="134">水电机组功率频繁穿越振动区会增加机组的磨损,因此需要考虑最大穿越振动区次数约束。</p>
                </div>
                <div class="p1">
                    <p id="135">引入0-1变量<i>θ</i><sub><i>h</i></sub><sub>,</sub><sub><i>t</i></sub>表示水电机组<i>h</i>在<i>t</i>时段是否跨越可行功率区间,即</p>
                </div>
                <div class="p1">
                    <p id="136"><i>θ</i><sub><i>h</i></sub><sub>,</sub><sub><i>t</i></sub>≤|<i>s</i><sub><i>h</i></sub><sub>,</sub><sub><i>t</i></sub>-<i>s</i><sub><i>h</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>|      (24)</p>
                </div>
                <div class="p1">
                    <p id="137"><i>S</i><sub><i>h</i></sub><i>θ</i><sub><i>h</i></sub><sub>,</sub><sub><i>t</i></sub>≥|<i>s</i><sub><i>h</i></sub><sub>,</sub><sub><i>t</i></sub>-<i>s</i><sub><i>h</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>|      (25)</p>
                </div>
                <div class="p1">
                    <p id="138">式中:<i>S</i><sub><i>h</i></sub>为水电机组<i>h</i>的开机可行功率运行区间个数。</p>
                </div>
                <div class="p1">
                    <p id="139">由此,可得到水电机组运行状态下最大穿越振动区次数约束为:</p>
                </div>
                <div class="p1">
                    <p id="140"><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>θ</mi></mstyle><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Δ</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>,</mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (26)</p>
                </div>
                <div class="p1">
                    <p id="141">式中:<i>Δ</i><sub><i>h</i></sub><sub>,max</sub>为水电机组<i>h</i>在调度周期内穿越振动区最大次数。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142">3)常规火电机组</h4>
                <div class="p1">
                    <p id="143">火电机组出力上下限约束为:</p>
                </div>
                <div class="p1">
                    <p id="144"><i>P</i><sub><i>g</i></sub><sub>,min</sub><i>u</i><sub><i>g</i></sub><sub>,</sub><sub><i>t</i></sub>≤<i>p</i><sub><i>g</i></sub><sub>,</sub><sub><i>t</i></sub>≤<i>P</i><sub><i>g</i></sub><sub>,max</sub><i>u</i><sub><i>g</i></sub><sub>,</sub><sub><i>t</i></sub>      (27)</p>
                </div>
                <div class="p1">
                    <p id="145">式中:<i>P</i><sub><i>g</i></sub><sub>,min</sub>和<i>P</i><sub><i>g</i></sub><sub>,max</sub>分别为火电机组<i>g</i>的最小技术出力和最大技术出力;<i>u</i><sub><i>g</i></sub><sub>,</sub><sub><i>t</i></sub>为火电机组<i>g</i>在<i>t</i>时段的开停状态。</p>
                </div>
                <div class="p1">
                    <p id="146">发电计划模型中的其约束如机组出力上下限约束、机组爬坡/滑坡率约束、区域功率交换约束、支路及输电断面极限约束等,文献<citation id="231" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>]</citation>均有详细阐述,此处从略。本文着眼于建立全网资源优化的整体框架,仅考虑了全网负荷平衡、分省负荷平衡与分省备用约束,尚未考虑省间备用互济约束。</p>
                </div>
                <h3 id="147" name="147" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="148">以中国某区域电网的实际数据构造算例,对建立的模型进行验证分析。</p>
                </div>
                <div class="p1">
                    <p id="149">本文模型为混合整数线性模型,采用商业的数学优化软件包CPLEX进行求解。在CPU为Intel Core i5-3210M,主频为2.5 GHz,内存为4 GB的个人计算机上进行计算求解。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>3.1</b> 电网基础数据</h4>
                <div class="p1">
                    <p id="151">该区域电网包含4个省级电网,通过16条特高压交直流联络线通道进行互联,如附录A图A1所示。全网共包含机组771台,总装机容量为212 215 MW,其中火电机组344台,装机容量为126 124 MW;水电机组363台,装机容量为73 981 MW;风电机组17台,装机容量为8 300 MW;光伏机组47台,装机容量为3 810 MW。柔性负荷共10个,其中可削减负荷6个,可削减容量为10 500 MW;可转移负荷4个,可转移容量为9 500 MW。计算日的最大负荷出现在12:00,为164 765 MW,最小负荷出现在06:00,为104 189 MW。本算例的调度周期为日前24个时段,每个时段为60 min。为验证本文所提模型的有效性,本节构建了以下3个调度场景,并对各场景的计算结果进行对比分析。</p>
                </div>
                <div class="p1">
                    <p id="152">场景1:测试日当日全网机组与交直流联络线的实际发电出力。</p>
                </div>
                <div class="p1">
                    <p id="153">场景2:交直流联络线功率固定为实际功率计划,并以此作为各省网的边界条件,各省网分别进行本省发电计划优化编制。</p>
                </div>
                <div class="p1">
                    <p id="154">场景3:采用本文提出的模型在日交换电量不变的前提下进行全网一体化发电计划优化编制。</p>
                </div>
                <div class="p1">
                    <p id="155">区域电网与各省网的详细参数见附录A。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>3.2</b> 计算结果分析</h4>
                <div class="p1">
                    <p id="157">采用场景3的机组成本参数,对场景1的机组实际出力进行成本计算,得到场景1的全网总发电成本为568 832 487.93元。场景2分别对4个省网进行分省发电计划优化编制,其中耗时最长的省网Y的计算时间为1 052.13 s,其他省网计算时间均在300 s以内(由于可采用并行计算模式,场景2的计算时间可认为是1 052.13 s),全网总发电成本为547 162 706.10元。场景3的计算时间为3 749.71 s,全网总发电成本为536 296 932.41元。</p>
                </div>
                <div class="p1">
                    <p id="158">各省份在实际调度运行中未采用成本调度模式,导致场景1的全网发电成本偏高。场景2采用场景1中交直流联络线的实际传输功率,对省内机组发电计划进行优化,总发电成本较场景1降低3.81%。场景3在场景2的基础上,进一步对交直流联络线进行功率优化,使得全网发电成本较场景2降低1.99%,较场景1降低5.72%。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>3.2.1</b> 全网柔性负荷用电分析</h4>
                <div class="p1">
                    <p id="160">场景1中未对柔性负荷进行调度。场景2分别对各省进行发电计划编制,场景3采用本文模型对全网发电设备、柔性负荷和省间交直流联络线输电计划进行发电计划一体化优化,得到全网各类型机组、各输电通道和柔性负荷的发—输—用电计划。其中全网柔性负荷用电计划如图3所示。</p>
                </div>
                <div class="area_img" id="161">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 全网柔性负荷用电计划" src="Detail/GetImg?filename=images/DLXT201919023_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 全网柔性负荷用电计划</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Electricity plan of flexible loads 
in the entire power grid</b></p>

                </div>
                <div class="p1">
                    <p id="162">考虑柔性负荷前后的全网负荷如附录B图B1所示。3种场景下各省各类型柔性负荷用电计划见附录B图B2至图B5,各省考虑柔性负荷前后的系统负荷曲线见图B6至图B7。</p>
                </div>
                <div class="p1">
                    <p id="163">由图3可知,柔性负荷可根据全网发用电整体情况进行灵活调整,可中断负荷在负荷高峰时段可减少出力,可转移负荷在不同时段间进行负荷转移,达到削峰填谷的效果,对全网系统负荷曲线形状进行重塑,使得系统负荷曲线更加平滑,降低全网供电成本,如附录B图B1所示。场景1为系统实际运行情况,未对柔性负荷进行调度。场景2与场景3中联络线交换电量相同,但场景3可对联络线交换功率进行优化调整,故场景3中全网可调度资源较场景2多,使得场景3中柔性负荷调整幅度较小。场景2对柔性负荷进行了较大幅度的调整,使得全网等效负荷相对较平缓,但由于场景2的联络线功率无法进一步调整,导致场景2的总发电成本高于场景3。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>3.2.2</b> 全网多元电源发电分析</h4>
                <div class="p1">
                    <p id="165">3种场景下全网各类型机组的发电情况如表1所示。</p>
                </div>
                <div class="area_img" id="166">
                    <p class="img_tit"><b>表1 全网各类型机组发电量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Generation capacity of multi-type units in the entire power grid</b></p>
                    <p class="img_note"></p>
                    <table id="166" border="1"><tr><td rowspan="2"><br />场景</td><td colspan="2"><br />风电</td><td colspan="2">光伏</td><td colspan="2">水电</td><td colspan="2">火电</td></tr><tr><td><br />电量/(MW·h)</td><td>消纳比例/%</td><td>电量/(MW·h)</td><td>消纳比例/%</td><td>电量/(MW·h)</td><td>日负荷率/%</td><td>电量/(MW·h)</td><td>日负荷率/%</td></tr><tr><td><br />1</td><td>59 070</td><td>64.59</td><td>15 379</td><td>84.73</td><td>1 253 891</td><td>70.62</td><td>2 035 671</td><td>67.25</td></tr><tr><td><br />2</td><td>77 352</td><td>84.58</td><td>16 667</td><td>91.83</td><td>1 285 535</td><td>72.40</td><td>1 969 917</td><td>65.98</td></tr><tr><td><br />3</td><td>80 670</td><td>88.21</td><td>17 200</td><td>94.77</td><td>1 336 001</td><td>75.24</td><td>1 921 900</td><td>63.49</td></tr><tr><td><br />预测电量</td><td>91 449</td><td>100.00</td><td>18 150</td><td>100.00</td><td></td><td></td><td></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="167">由表1可知,场景1中的风电和光伏电量的消纳比例分别为64.59%与84.73%,场景2在联络线功率不变的情况下,分别对各省内部机组进行优化,可使得风电和光伏电量消纳比例大幅提高,场景3对联络线功率进行优化,进一步提高了风光消纳比例。同时,通过对机组出力或联络线功率的优化,也使得系统内消纳的水电电量空间进一步提升,降低了全网总发电成本。</p>
                </div>
                <div class="p1">
                    <p id="168">3种场景下各省网风电和光伏发电出力曲线见附录C图C1至图C4。其中各场景下风电与光伏等新能源的全网总发电情况如图4所示。</p>
                </div>
                <div class="area_img" id="169">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 全网新能源发电出力" src="Detail/GetImg?filename=images/DLXT201919023_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 全网新能源发电出力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_169.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Output of renewable energy 
in the entire power grid</b></p>

                </div>
                <div class="p1">
                    <p id="170">场景3通过合理安排的全网各类型机组发电计划,提高了风光水等清洁能源电量的消纳比例,降低了火电上网电量,通过对全网发电结构的优化调整,显著降低了大电网供电成本。场景3全网内光伏、风电、水电和火电机组的发电出力如图5所示。其中风电消纳比例为88.21%,光伏消纳比例为94.77%,水电机组日平均负荷率为75.24%;火电机组日平均负荷率为63.49%。</p>
                </div>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 场景3各类型机组发电出力累积图" src="Detail/GetImg?filename=images/DLXT201919023_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 场景3各类型机组发电出力累积图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Diagram of accumulative generation 
of multi-type units in case 3</b></p>

                </div>
                <div class="p1">
                    <p id="172">场景3风电与光伏新能源预测电量与消纳电量情况见表2。</p>
                </div>
                <div class="area_img" id="173">
                    <p class="img_tit"><b>表2 风电与光伏新能源预测与消纳电量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Renewable energy forecasting of wind power, photovoltaic power and electricity accommodation</b></p>
                    <p class="img_note"></p>
                    <table id="173" border="1"><tr><td rowspan="2"><br />类型</td><td colspan="3"><br />风电</td><td colspan="3">光伏</td><td colspan="3">风光新能源</td></tr><tr><td><br />预测量/<br />(MW·h)</td><td>消纳量/<br />(MW·h)</td><td>消纳比例/%</td><td>预测量/<br />(MW·h)</td><td>消纳量/<br />(MW·h)</td><td>消纳比例/%</td><td>预测量/<br />(MW·h)</td><td>消纳量/<br />(MW·h)</td><td>消纳比例/%</td></tr><tr><td><br />省网Q</td><td>49 938</td><td>42 318</td><td>84.74</td><td>10 700</td><td>10 150</td><td>94.86</td><td>60 638</td><td>52 468</td><td>86.53</td></tr><tr><td><br />省网D</td><td>41 511</td><td>38 352</td><td>92.39</td><td>7 450</td><td>7 050</td><td>94.63</td><td>48 961</td><td>45 402</td><td>92.73</td></tr><tr><td><br />总计</td><td>91 449</td><td>80 670</td><td>88.21</td><td>18 150</td><td>17 200</td><td>94.77</td><td>109 599</td><td>97 870</td><td>89.30</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="174">由表2可知,风光新能源在全网范围内的消纳量为17 200 MW·h,消纳比例为94.77%。在负荷低谷时段,由于本地负荷较低,而此时大量外送电量挤占了跨省送出通道,导致风电弃风量较高,在22:00,风功率弃风比例达到35.64%。</p>
                </div>
                <div class="p1">
                    <p id="175">场景3各省网各类型机组发电出力情况见附录D图D1至图D4。由图易知,省网Q与D水电资源丰富,直接或通过省网G间接外送大量水电至负荷中心省网Y。省网G通过交流联络线与省网Q和Y互联,提供清洁能源过网通道,整体对外表现为受电。4个省网内各类型能源的发电情况见表3。</p>
                </div>
                <div class="area_img" id="176">
                    <p class="img_tit"><b>表3 场景3各省网各类型机组发电量</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Generation capacity of multi-type units for provincial grids in case 3</b></p>
                    <p class="img_note"></p>
                    <table id="176" border="1"><tr><td rowspan="2"><br />类型</td><td colspan="4"><br />发电量/(MW·h)</td><td rowspan="2">总发电量/<br />(MW·h)</td><td colspan="2"><br />用电量/(MW·h)</td><td rowspan="2">总用电量/<br />(MW·h)</td></tr><tr><td><br />火电</td><td>水电</td><td>风电</td><td>光伏</td><td><br />受电</td><td>送电</td></tr><tr><td>省网Y</td><td>1 261 335</td><td>24 677</td><td>0</td><td>0</td><td>1 286 012</td><td>707 938</td><td>0</td><td>1 993 950</td></tr><tr><td><br />省网G</td><td>228 954</td><td>202 628</td><td>0</td><td>0</td><td>431 582</td><td>238 264</td><td>-201 638</td><td>468 208</td></tr><tr><td><br />省网Q</td><td>347 915</td><td>226 401</td><td>42 318</td><td>10 150</td><td>626 784</td><td>0</td><td>-212 564</td><td>414 220</td></tr><tr><td><br />省网D</td><td>83 696</td><td>882 295</td><td>38 352</td><td>7 050</td><td>1 011 393</td><td>0</td><td>-532 000</td><td>479 393</td></tr><tr><td><br />总计</td><td>1 921 900</td><td>1 336 001</td><td>80 670</td><td>17 200</td><td>3 355 771</td><td>946 202</td><td>-946 202</td><td>3 355 771</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="177">由表3可知,省网Y为负荷中心,其外受电量占本省总用电量的35.50%;省网Q与D为清洁能源送出省份,其送出电量分别占本省总发电量的33.91%与52.60%,其中省网D的外送电量已经超过本省用电量,保证清洁能源在全网区域内进行消纳。</p>
                </div>
                <h4 class="anchor-tag" id="178" name="178"><b>3.2.3</b> 全网电能流向分析</h4>
                <div class="p1">
                    <p id="179">3种场景下省间联络线交换电量相同,省间电能流向如附录E图E1所示。由图E1可知,电能整体流向为西部清洁能源基地至东部负荷中心省网,其中省网D作为水电资源大省,总发电量的52.60%跨省外送;省网Y作为电网大受端,外受电能占到本地用电量的35.5%。全网一体化优化可有效地促进清洁能源在大空间范围内进行消纳。</p>
                </div>
                <div class="p1">
                    <p id="180">省网Q分别通过交直流联络线进行电量外送,3种场景下省网Q的功率外送计划如附录E图E2至图E3所示,其他省间功率交换计划见附录E图E4至图E6。</p>
                </div>
                <div class="p1">
                    <p id="181">附录E图E2至图E3分别为省网Q通过直流和交流联络线进行电量外送的功率计划。场景1与场景2的联络线功率计划相同,场景3在省间交换电量不变的前提下对联络线功率计划进行了优化。场景3综合考虑送受端电网的系统负荷、各类型机组发电情况,合理利用省间交直流通道,将送端电网无法消纳的清洁能源电量输送至受端电网,支援了受端电网高峰时段的用电负荷,又提高了全网清洁能源的整体消纳水平。</p>
                </div>
                <div class="p1">
                    <p id="182">场景3保证省间交换电量不变,但对于具体联络线的输送电量未做要求,这也进一步增加了场景3资源配置的优化空间,促进省间交直流联络线通道更加经济合理地应用。场景3各交直流联络线输送功率见附录F图F1至图F16。</p>
                </div>
                <h3 id="183" name="183" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="184">本文针对目前特高压交直流和大型能源基地快速建设下,各级调度耦合程度日渐紧密的实际背景,以及清洁能源消纳总量日益增长的现实需求,提出一种全网发—输—用调度计划一体化优化模型。模型在兼顾现有两级调度模式的基础上,立足于工程实践,以联络线功率为协调变量,对发电侧多元能源发电互补特性、特高压线路输电运行特性、用电侧柔性负荷响应特性等进行综合考虑、联合优化,符合中国电网分层分区的调度模式,并有助于提高清洁能源的大范围消纳能力。全网一体化优化模型可进一步提升源荷双侧统一协调优化能力,改变传统发电侧单一调度模式,以发—输—用协调调度充分发挥可调度负荷的灵活响应能力,减少电网峰谷差,有效提升电网调节灵活性,最终将提升清洁能源全网统一消纳能力。</p>
                </div>
                <div class="p1">
                    <p id="185">相较于传统的分级分省调度计划编制模式,本文提出的全网一体化调度模型所需的数据来源于多级多个调度机构,数据质量参差不齐,应用中面临着数据维护量大、准确性低等问题。此外,本文模型对全网资源进行统一调度,较分省编制模型可降低系统发电成本,但在求解过程中存在着计算资源负担重、计算时间长等实际问题,后续在实际应用中,还需进行进一步研究分析或实用化处理,以满足工程应用需求。</p>
                </div>
                <div class="p1">
                    <p id="186">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="232" name="232" class="anchor-tag">附录A电网基础参数</h3>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1区域电网互联示意图" src="Detail/GetImg?filename=images/DLXT201919023_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1区域电网互联示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The interconnection of regional power grids</p>

                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2全网系统负荷预测曲线" src="Detail/GetImg?filename=images/DLXT201919023_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2全网系统负荷预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 System load of whole power grid</p>

                </div>
                <div class="area_img" id="235">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3省网Y系统负荷预测曲线" src="Detail/GetImg?filename=images/DLXT201919023_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3省网Y系统负荷预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 System load of provincial grid Y</p>

                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4省网G、Q、D系统负荷预测曲线" src="Detail/GetImg?filename=images/DLXT201919023_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4省网G、Q、D系统负荷预测曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 System load of provincial grid G,Q and D</p>

                </div>
                <div class="area_img" id="237">
                                            <p class="img_tit">
                                                表A1电网电源构成参数
                                                    <br />
                                                Table A1 Parameters of power structure
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919023_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1电网电源构成参数" src="Detail/GetImg?filename=images/DLXT201919023_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="238">
                                            <p class="img_tit">
                                                表A2电网柔性负荷构成参数
                                                    <br />
                                                Table A2 Parameters of flexible loads
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919023_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2电网柔性负荷构成参数" src="Detail/GetImg?filename=images/DLXT201919023_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="239" name="239" class="anchor-tag">附录B电网柔性负荷用电计划</h3>
                <div class="area_img" id="240">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1考虑柔性负荷前后全网系统负荷曲线" src="Detail/GetImg?filename=images/DLXT201919023_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1考虑柔性负荷前后全网系统负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 System load curve with and without flexible loads</p>

                </div>
                <div class="area_img" id="241">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2省网Y可削减负荷用电计划" src="Detail/GetImg?filename=images/DLXT201919023_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2省网Y可削减负荷用电计划  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_24100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 The schedule of interruptible loads in provincial grid Y</p>

                </div>
                <div class="area_img" id="242">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3省网Y可转移负荷用电计划" src="Detail/GetImg?filename=images/DLXT201919023_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3省网Y可转移负荷用电计划  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 The schedule of transferable loads in provincial grid Y</p>

                </div>
                <div class="area_img" id="243">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4省网G可削减负荷用电计划" src="Detail/GetImg?filename=images/DLXT201919023_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4省网G可削减负荷用电计划  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 The schedule of interruptible loads in provincial grid G</p>

                </div>
                <div class="area_img" id="244">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5省网G可转移负荷用电计划" src="Detail/GetImg?filename=images/DLXT201919023_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5省网G可转移负荷用电计划  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 The schedule of transferable loads in provincial grid G</p>

                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6考虑柔性负荷前后省网Y系统负荷曲线" src="Detail/GetImg?filename=images/DLXT201919023_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6考虑柔性负荷前后省网Y系统负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 System load curve of provincial grid Y with and without flexible loads</p>

                </div>
                <div class="area_img" id="246">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B7考虑柔性负荷前后省网G系统负荷曲线" src="Detail/GetImg?filename=images/DLXT201919023_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B7考虑柔性负荷前后省网G系统负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B7 System load curve of provincial grid G with and without flexible loads</p>

                </div>
                <h3 id="247" name="247" class="anchor-tag">附录C电网新能源发电出力</h3>
                <div class="area_img" id="248">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1省网Q风电出力计划" src="Detail/GetImg?filename=images/DLXT201919023_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1省网Q风电出力计划  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 The wind schedule in provincial grid Q</p>

                </div>
                <div class="area_img" id="249">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2省网Q光伏发电出力计划" src="Detail/GetImg?filename=images/DLXT201919023_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2省网Q光伏发电出力计划  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 The solar schedule in provincial grid Q</p>

                </div>
                <div class="area_img" id="250">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3省网D风电出力计划" src="Detail/GetImg?filename=images/DLXT201919023_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3省网D风电出力计划  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 The wind schedule in provincial grid D</p>

                </div>
                <div class="area_img" id="251">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4省网D光伏发电出力计划" src="Detail/GetImg?filename=images/DLXT201919023_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4省网D光伏发电出力计划  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 The solar schedule in provincial grid D</p>

                </div>
                <h3 id="252" name="252" class="anchor-tag">附录D电网多元能源发电出力</h3>
                <div class="area_img" id="253">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1省网Y多元能源发电出力累积图" src="Detail/GetImg?filename=images/DLXT201919023_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1省网Y多元能源发电出力累积图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 The accumulative generation of multi-energy sources in provincial grid Y</p>

                </div>
                <div class="area_img" id="254">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2省网G多元能源发电出力累积图" src="Detail/GetImg?filename=images/DLXT201919023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2省网G多元能源发电出力累积图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 The accumulative generation of multi-energy sources in provincial grid G</p>

                </div>
                <div class="area_img" id="255">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3省网Q多元能源发电出力累积图" src="Detail/GetImg?filename=images/DLXT201919023_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3省网Q多元能源发电出力累积图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 The accumulative generation of multi-energy sources in provincial grid Q</p>

                </div>
                <div class="area_img" id="256">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D4省网D多元能源发电出力累积图" src="Detail/GetImg?filename=images/DLXT201919023_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D4省网D多元能源发电出力累积图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D4 The accumulative generation of multi-energy sources in provincial grid D</p>

                </div>
                <h3 id="257" name="257" class="anchor-tag">附录E省间功率传输计划曲线</h3>
                <div class="area_img" id="258">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E1全网电能流向图" src="Detail/GetImg?filename=images/DLXT201919023_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E1全网电能流向图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E1 The energy flow in the whole grid</p>

                </div>
                <div class="area_img" id="259">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E2省网Q送省网Y功率曲线" src="Detail/GetImg?filename=images/DLXT201919023_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E2省网Q送省网Y功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_25900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E2 The power export from provincial grid Q to D</p>

                </div>
                <div class="area_img" id="260">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E3省网Q送省网G功率曲线" src="Detail/GetImg?filename=images/DLXT201919023_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E3省网Q送省网G功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_26000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E3 The power export from provincial grid Q to G</p>

                </div>
                <div class="area_img" id="261">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E4省网D送省网G功率曲线" src="Detail/GetImg?filename=images/DLXT201919023_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E4省网D送省网G功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E4 The power export from provincial grid D to G</p>

                </div>
                <div class="area_img" id="262">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E5省网D送省网Y功率曲线" src="Detail/GetImg?filename=images/DLXT201919023_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E5省网D送省网Y功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_26200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E5 The power export from provincial grid D to Y</p>

                </div>
                <div class="area_img" id="263">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图E6省网G送省网Y功率曲线" src="Detail/GetImg?filename=images/DLXT201919023_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图E6省网G送省网Y功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.E6 The power export from provincial grid G to Y</p>

                </div>
                <h3 id="264" name="264" class="anchor-tag">附录F省间联络线功率计划曲线</h3>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F1联络线TD1功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F1联络线TD1功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F1 The schedule of TD1</p>

                </div>
                <div class="area_img" id="266">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F2联络线TD2功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F2联络线TD2功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F2 The schedule of TD2</p>

                </div>
                <div class="area_img" id="267">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F3联络线TD3功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F3联络线TD3功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F3 The schedule of TD3</p>

                </div>
                <div class="area_img" id="268">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F4联络线TD4功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F4联络线TD4功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F4 The schedule of TD4</p>

                </div>
                <div class="area_img" id="269">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F5联络线TD5功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F5联络线TD5功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_26900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F5 The schedule of TD5</p>

                </div>
                <div class="area_img" id="270">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F6联络线TD6功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F6联络线TD6功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F6 The schedule of TD6</p>

                </div>
                <div class="area_img" id="271">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F7联络线TD7功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F7联络线TD7功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F7 The schedule of TD7</p>

                </div>
                <div class="area_img" id="272">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F8联络线TD8功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F8联络线TD8功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F8 The schedule of TD8</p>

                </div>
                <div class="area_img" id="273">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F9联络线TD9功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F9联络线TD9功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F9 The schedule of TD9</p>

                </div>
                <div class="area_img" id="274">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F10联络线TA1功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F10联络线TA1功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F10 The schedule of TA1</p>

                </div>
                <div class="area_img" id="275">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F11联络线TA2功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F11联络线TA2功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F11 The schedule of TA2</p>

                </div>
                <div class="area_img" id="276">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F12联络线TA3功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F12联络线TA3功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F12 The schedule of TA3</p>

                </div>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F13联络线TA4功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F13联络线TA4功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F13 The schedule of TA4</p>

                </div>
                <div class="area_img" id="278">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F14联络线TA5功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F14联络线TA5功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F14 The schedule of TA5</p>

                </div>
                <div class="area_img" id="279">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F15联络线TA6功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F15联络线TA6功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F15 The schedule of TA6</p>

                </div>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919023_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图F16联络线TA7功率计划曲线" src="Detail/GetImg?filename=images/DLXT201919023_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图F16联络线TA7功率计划曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919023_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.F16 The schedule of TA7</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603002&amp;v=MzA0NTMzenFxQnRHRnJDVVI3cWZadVpzRnlublU3ekJJU0hUZXJHNEg5Zk1ySTlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王斌,夏叶,夏清,等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化,2016,40(3):8-13.WANG Bin,XIA Ye,XIA Qing,et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems,2016,40(3):8-13.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516022&amp;v=MjQ3MTBac0Z5bm5VN3pCSVNIVGVyRzRIOVROcVk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 韩红卫,涂孟夫,张慧玲,等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化,2015,39(16):138-143.HAN Hongwei,TU Mengfu,ZHANG Huiling,et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems,2015,39(16):138-143.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503006&amp;v=MTQyNjNVUjdxZlp1WnNGeW5uVTd6QklTSFRlckc0SDlUTXJJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 钟海旺,夏清,丁茂生,等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化,2015,39(3):36-42.ZHONG Haiwang,XIA Qing,DING Maosheng,et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems,2015,39(3):36-42.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718022&amp;v=MzA0MzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3pCSVNIVGVyRzRIOWJOcDQ5SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 徐帆,丁恰,韩红卫,等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化,2017,41(18):152-159.DOI:10.7500/AEPS20170401001.XU Fan,DING Qia,HAN Hongwei,et al.Power optimization model and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems,2017,41(18):152-159.DOI:10.7500/AEPS20170401001.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201201005&amp;v=MTA2OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3ekJJU0hUZXJHNEg5UE1ybzlGWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 夏叶,康重庆,宁波,等.用户侧互动模式下发用电一体化调度计划[J].电力系统自动化,2012,36(1):17-23.XIA Ye,KANG Chongqing,NING Bo,et al.A generation and load integrated scheduling on interaction mode on customer side[J].Automation of Electric Power Systems,2012,36(1):17-23.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316010&amp;v=MTczMzlCUHlyUGJiRzRIOUxOcVk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 杨楠,王波,刘涤尘,等.计及大规模风电和柔性负荷的电力系统供需侧联合随机调度方法[J].电机工程学报,2013,33(16):63-69.YANG Nan,WANG Bo,LIU Dichen,et al.An integrated supply-demand stochastic optimization method considering large-scale wind power and flexible load[J].Proceedings of the CSEE,2013,33(16):63-69.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201421019&amp;v=MDQ2NjU3cWZadVpzRnlublU3ekJJU0hUZXJHNEg5WE9ybzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 徐帆,王颖,杨建平,等.考虑电网安全的风电火电协调优化调度模型及其求解[J].电力系统自动化,2014,38(21):114-120.XU Fan,WANG Ying,YANG Jianping,et al.Generation scheduling model and application for wind-thermal power system considering security constraints[J].Automation of Electric Power Systems,2014,38(21):114-120.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201434008&amp;v=MzAwMDk5WFBxNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3ekJQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 陈麒宇,LITTLER T,王海风.风电水电协同运行计划的优化[J].中国电机工程学报,2014,34(34):6074-6082.CHEN Qiyu,LITTLER T,WANG Haifeng.Optimal scheduling for coordinated wind and hydropower generation[J].Proceedings of the CSEE,2014,34(34):6074-6082.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817014&amp;v=MTM5NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3ekJJU0hUZXJHNEg5bk5xSTlFWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 苏承国,申建建,王沛霖,等.基于电源灵活性裕度的含风电电力系统多源协调调度方法[J].电力系统自动化,2018,42(17):111-119.DOI:10.7500/AEPS20171207001.SU Chengguo,SHEN Jianjian,WANG Peilin,et al.Coordinated dispatching method for wind-turbine-integrated power system with multi-type power sources based on power flexibility margin[J].Automation of Electric Power Systems,2018,42(17):111-119.DOI:10.7500/AEPS20171207001.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201605015&amp;v=MjkzOTh6QklUckJmYkc0SDlmTXFvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 曾雪婷,刘天琪,李茜,等.基于虚拟电源配置策略的风光水火多源互补短期优化调度[J].电网技术,2016,40(5):1379-1386.ZENG Xueting,LIU Tianqi,LI Qian,et al.Short-term complementary optimal dispatch model of multi-source hybrid power system based on virtual power configuration strategy[J].Power System Technology,2016,40(5):1379-1386.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711009&amp;v=MTY1MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3pCSVNIVGVyRzRIOWJOcm85RmJZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 张晓辉,江静,李茂林,等.考虑柔性负荷响应的含风电场电力系统多目标经济调度[J].电力系统自动化,2017,41(11):61-67.DOI:10.7500/AEPS20160916001.ZHANG Xiaohui,JIANG Jing,LI Maolin,et al.Multi-objective economic dispatch of power system with wind farms considering flexible load response[J].Automation of Electric Power Systems,2017,41(11):61-67.DOI:10.7500/AEPS 20160916001.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804022&amp;v=MDE0NThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3ekJJU0hUZXJHNEg5bk1xNDlIWm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 叶林,屈晓旭,么艳香,等.风光水多能互补发电系统日内时间尺度运行特性分析[J].电力系统自动化,2018,42(4):158-164.DOI:10.7500/AEPS20170915010.YE Lin,QU Xiaoxu,YAO Yanxiang,et al.Analysis on intraday operation characteristics of hybrid wind-solar-hydro power generation system[J].Automation of Electric Power Systems,2018,42(4):158-164.DOI:10.7500/AEPS 20170915010.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201407019&amp;v=MTg0NzBac0Z5bm5VN3pCSVNIVGVyRzRIOVhNcUk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 任洛卿,白泽洋,于昌海,等.风光储联合发电系统有功控制策略研究及工程应用[J].电力系统自动化,2014,38(7):105-111.REN Luoqing,BAI Zeyang,YU Changhai,et al.Research on active power control strategy for wind/photovoltaic/energy storage hybrid power system and its engineering application[J].Automation of Electric Power Systems,2014,38(7):105-111.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301013&amp;v=MTM1NDFyQ1VSN3FmWnVac0Z5bm5VN3pCSVNIVGVyRzRIOUxNcm85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 高明杰,惠东,高宗和,等.国家风光储输示范工程介绍及其典型运行模式分析[J].电力系统自动化,2013,37(1):59-64.GAO Mingjie,HUI Dong,GAO Zonghe,et al.Presentation of national wind/photovoltaic/energy storage and transmission demonstration project and analysis of typical operation modes[J].Automation of Electric Power Systems,2013,37(1):59-64.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723004&amp;v=MjE2MzlHRnJDVVI3cWZadVpzRnlublU3ekJJU0hUZXJHNEg5Yk9ySTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 许丹,姜曼,郑晓雨,等.含多端柔性直流电网的调度计划优化建模[J].电力系统自动化,2017,41(23):22-28.DOI:10.7500/AEPS20170217003.XU Dan,JIANG Man,ZHENG Xiaoyu,et al.Optimal modeling of dispatch scheduling for power grid with VSC-MTDC system[J].Automation of Electric Power Systems,2017,41(23):22-28.DOI:10.7500/AEPS20170217003.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-area economicgeneration and reserve dispatch considering large-scale integration of wind power">

                                <b>[16]</b> CHEN C L,CHEN Z Y,LEE T Y.Multi-area economic generation and reserve dispatch considering large-scale integration of wind power[J].International Journal of Electrical Power &amp; Energy Systems,2014,55(2):171-178.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420022&amp;v=MzIxMTVIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3ekJJU0hUZXJHNEg5WE9yNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王珂,姚建国,姚良忠,等.电力柔性负荷调度研究综述[J].电力系统自动化,2014,38(20):127-135.WANG Ke,YAO Jianguo,YAO Liangzhong,et al.Survey of research on flexible loads scheduling technologies[J].Automation of Electric Power Systems,2014,38(20):127-135.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201010010&amp;v=MzI0OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3ekJJU0hUZXJHNEg5SE5yNDlFWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 徐帆,姚建国,耿建,等.机组耗量特性的混合整数模型建立与分析[J].电力系统自动化,2010,34(10):45-50.XU Fan,YAO Jianguo,GENG Jian,et al.Modeling and analysis of unit I/O characteristics based on mixed-integer programming[J].Automation of Electric Power Systems,2010,34(10):45-50.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security-constrained unit commitment with AC/DC transmission systems">

                                <b>[19]</b> LOTFJOU A,SHAHIDEHPOUR M,FU Y,et al.Security-constrained unit commitment with AC/DC transmission systems[J].IEEE Transactions on Power Systems,2010,25(1):531-542.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Mixed integer programming method to solve securityconstrained unit commitment with restricted operating zonelimits">

                                <b>[20]</b> DANESHI H,CHOOBBARI L,SHAHIDEHPOUR M,et al.Mixed integer programming method to solve security constrained unit commitment with restricted operating zone limits[C]// Proceeding of IEEE International Conference on Electro/Information Technology,May 18-20,2008,Ames,USA:187-192.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919023" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919023&amp;v=MjYwOTZVN3pPSVNIVGVyRzRIOWpOcG85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

