

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136443020100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919024%26RESULT%3d1%26SIGN%3d3NRpELq%252bYgtnzQiMAiSC8kof6CM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919024&amp;v=MjI3NDhIOWpOcG85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3JQSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#34" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#39" data-title="&lt;b&gt;1&lt;/b&gt; 线路保护电流二次回路 "><b>1</b> 线路保护电流二次回路</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#45" data-title="&lt;b&gt;2 电流二次回路中性线开路造成的线路保护误动作&lt;/b&gt; "><b>2 电流二次回路中性线开路造成的线路保护误动作</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#47" data-title="&lt;b&gt;2.1&lt;/b&gt; 故障基本情况"><b>2.1</b> 故障基本情况</a></li>
                                                <li><a href="#51" data-title="&lt;b&gt;2.2&lt;/b&gt; 非故障线路保护误动作分析"><b>2.2</b> 非故障线路保护误动作分析</a></li>
                                                <li><a href="#56" data-title="&lt;b&gt;2.3&lt;/b&gt; 故障线路保护误动作分析"><b>2.3</b> 故障线路保护误动作分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;3 电流二次回路两点接地造成的线路保护误动作&lt;/b&gt; "><b>3 电流二次回路两点接地造成的线路保护误动作</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#71" data-title="&lt;b&gt;4&lt;/b&gt; 存在问题分析 "><b>4</b> 存在问题分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;5&lt;/b&gt; 防范措施 "><b>5</b> 防范措施</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#86" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#42" data-title="&lt;b&gt;图1 线路保护电流二次回路示意图&lt;/b&gt;"><b>图1 线路保护电流二次回路示意图</b></a></li>
                                                <li><a href="#53" data-title="&lt;b&gt;图2 非故障线路两侧三相电流&lt;/b&gt;"><b>图2 非故障线路两侧三相电流</b></a></li>
                                                <li><a href="#59" data-title="&lt;b&gt;图3 故障线路电压及电流&lt;/b&gt;"><b>图3 故障线路电压及电流</b></a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;图4 跳闸线路三相及零序电流&lt;/b&gt;"><b>图4 跳闸线路三相及零序电流</b></a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;图5 电流二次回路两点接地示意图&lt;/b&gt;"><b>图5 电流二次回路两点接地示意图</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图6 电流互感器保护用绕组配置方案&lt;/b&gt;"><b>图6 电流互感器保护用绕组配置方案</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 黄少锋,陈搏威,伍叶凯.电流互感器中性线电阻增大对线路差动保护的影响[J].电力系统自动化,2017,23(41):77-81.DOI:10.7500/AEPS20170419004.HUANG Shaofeng,CHEN Bowei,WU Yekai.Influence of increase of neutral line resistance in current transformer on line differential protection[J].Automation of Electric Power Systems,2017,23(41):77-81.DOI:10.7500/AEPS 20170419004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723011&amp;v=MjExOTJySTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3clBJU0hUZXJHNEg5Yk8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         黄少锋,陈搏威,伍叶凯.电流互感器中性线电阻增大对线路差动保护的影响[J].电力系统自动化,2017,23(41):77-81.DOI:10.7500/AEPS20170419004.HUANG Shaofeng,CHEN Bowei,WU Yekai.Influence of increase of neutral line resistance in current transformer on line differential protection[J].Automation of Electric Power Systems,2017,23(41):77-81.DOI:10.7500/AEPS 20170419004.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 邓旭阳,索南加乐,宋国兵,等.交流二次回路中性线阻抗对母线差动保护的影响及防范措施[J].电力系统保护与控制,2013,41(15):148-153.DENG Xuyang,SUONAN Jiale,SONG Guobing,et al.Analysis of the neutral line impedance influence on bus-bar differential protection and preventive measures[J].Power System Protection and Control,2013,41(15):148-153." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201315024&amp;v=MTAyMzh0R0ZyQ1VSN3FmWnVac0Z5bm5VN3JQTHluYWViRzRIOUxOcW85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         邓旭阳,索南加乐,宋国兵,等.交流二次回路中性线阻抗对母线差动保护的影响及防范措施[J].电力系统保护与控制,2013,41(15):148-153.DENG Xuyang,SUONAN Jiale,SONG Guobing,et al.Analysis of the neutral line impedance influence on bus-bar differential protection and preventive measures[J].Power System Protection and Control,2013,41(15):148-153.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 陈福锋.电流互感器断线情况下的接地距离保护改进方案[J].电力自动化设备,2014,34(12):117-121.CHEN Fufeng.Improvement of grounding-fault distance protection under CT disconnection[J].Electric Power Automation Equipment,2014,34(12):117-121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201412020&amp;v=MjU2MzFOclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3JQSVNIUmZiRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         陈福锋.电流互感器断线情况下的接地距离保护改进方案[J].电力自动化设备,2014,34(12):117-121.CHEN Fufeng.Improvement of grounding-fault distance protection under CT disconnection[J].Electric Power Automation Equipment,2014,34(12):117-121.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 杨卫东,金东海,王新宪.中性线断路造成母差保护误跳闸[J].电力系统保护与控制,2010,38(7):129-131.YANG Weidong,JIN Donghai,WANG Xinxian.Incorrect trip by bus difference protection due to broken neutral line[J].Power System Protection and Control,2010,38(7):129-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201007032&amp;v=MTE4NzN5bm5VN3JQTHluYWViRzRIOUhNcUk5R1pvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         杨卫东,金东海,王新宪.中性线断路造成母差保护误跳闸[J].电力系统保护与控制,2010,38(7):129-131.YANG Weidong,JIN Donghai,WANG Xinxian.Incorrect trip by bus difference protection due to broken neutral line[J].Power System Protection and Control,2010,38(7):129-131.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 袁宇波,伍雪峰,邓洁清,等.电流互感器相间电流互串对差动保护的影响[J].电力系统自动化,2010,34(21):65-69.YUAN Yubo,WU Xuefeng,DENG Jieqing,et al.Current transformer phase-to-phase current interaction impact on differential protection schemes[J].Automation of Electric Power Systems,2010,34(21):65-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201021014&amp;v=MzIyMjBJU0hUZXJHNEg5SE9ybzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         袁宇波,伍雪峰,邓洁清,等.电流互感器相间电流互串对差动保护的影响[J].电力系统自动化,2010,34(21):65-69.YUAN Yubo,WU Xuefeng,DENG Jieqing,et al.Current transformer phase-to-phase current interaction impact on differential protection schemes[J].Automation of Electric Power Systems,2010,34(21):65-69.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 郭自刚,税少洪,徐婷婷,等.电流互感器二次回路短路导致差动保护动作机理分析[J].电力系统自动化,2013,37(2):130-135.GUO Zigang,SHUI Shaohong,XU Tingting,et al.Mechanism analysis on differential protection action caused by short-circuit fault of current transformer secondary circuit[J].Automation of Electric Power Systems,2013,37(2):130-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201302030&amp;v=MTc5NDFTSFRlckc0SDlMTXJZOUdaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTdyUEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         郭自刚,税少洪,徐婷婷,等.电流互感器二次回路短路导致差动保护动作机理分析[J].电力系统自动化,2013,37(2):130-135.GUO Zigang,SHUI Shaohong,XU Tingting,et al.Mechanism analysis on differential protection action caused by short-circuit fault of current transformer secondary circuit[J].Automation of Electric Power Systems,2013,37(2):130-135.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 唐治国,陈琦,周小波,等.母线保护电流互感器断线判据的分析及改进判据[J].电力自动化设备,2018,38(4):210-217.TANG Zhiguo,CHEN Qi,ZHOU Xiaobo,et al.Analysis of CT failure criterion in bus protection and its improved criterion[J].Electric Power Automation Equipment,2018,38(4):210-217." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201804031&amp;v=MTc2ODl1WnNGeW5uVTdyUElTSFJmYkc0SDluTXE0OUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         唐治国,陈琦,周小波,等.母线保护电流互感器断线判据的分析及改进判据[J].电力自动化设备,2018,38(4):210-217.TANG Zhiguo,CHEN Qi,ZHOU Xiaobo,et al.Analysis of CT failure criterion in bus protection and its improved criterion[J].Electric Power Automation Equipment,2018,38(4):210-217.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 叶远波,孙月琴,黄太贵,等.继电保护相关二次回路的在线状态检测技术[J].电力系统自动化,2014,38(23):108-113.YE Yuanbo,SUN Yueqin,HUANG Taigui,et al.On-line state detection technology of relay protection relevant secondary circuits[J].Automation of Electric Power Systems,2014,38(23):108-113." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201423019&amp;v=MDM1NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3JQSVNIVGVyRzRIOVhPckk5RWJZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         叶远波,孙月琴,黄太贵,等.继电保护相关二次回路的在线状态检测技术[J].电力系统自动化,2014,38(23):108-113.YE Yuanbo,SUN Yueqin,HUANG Taigui,et al.On-line state detection technology of relay protection relevant secondary circuits[J].Automation of Electric Power Systems,2014,38(23):108-113.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 汪际峰,刘之尧,张弛,等.继电保护检验新技术探索[J].电力系统自动化,2016,40(22):1-6.WANG Jifeng,LIU Zhiyao,ZHANG Chi,et al.Exploration of new technology for relay protection testing[J].Automation of Electric Power Systems,2016,40(22):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622001&amp;v=MTUwODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3clBJU0hUZXJHNEg5Zk9yWTlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         汪际峰,刘之尧,张弛,等.继电保护检验新技术探索[J].电力系统自动化,2016,40(22):1-6.WANG Jifeng,LIU Zhiyao,ZHANG Chi,et al.Exploration of new technology for relay protection testing[J].Automation of Electric Power Systems,2016,40(22):1-6.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 熊小伏,陈星田,曾星星,等.基于广义变比辨识的继电保护电流测量回路故障诊断方法[J].中国电机工程学报,2014,34(增刊1):76-84.XIONG Xiaofu,CHEN Xingtian,ZENG Xingxing,et al.Fault diagnosis method of current measurement circuit in protection based on the identification of generalized ratio[J].Proceedings of the CSEE,2014,34(Supplement 1):76-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2014S1011&amp;v=MjA5NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTdyUFB5clBiYkc0SDlXdnJvOUVaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         熊小伏,陈星田,曾星星,等.基于广义变比辨识的继电保护电流测量回路故障诊断方法[J].中国电机工程学报,2014,34(增刊1):76-84.XIONG Xiaofu,CHEN Xingtian,ZENG Xingxing,et al.Fault diagnosis method of current measurement circuit in protection based on the identification of generalized ratio[J].Proceedings of the CSEE,2014,34(Supplement 1):76-84.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 徐晓春,刘革明,戴光武,等.3/2开关接线方式下基于能量制动的抗电流互感器饱和措施[J].电力系统自动化,2016,40(12):189-193.XU Xiaochun,LIU Geming,DAI Guangwu,et al.Energy resistance based anti-saturation scheme with breaker-and-a-half configuration[J].Automation of Electric Power Systems,2016,40(12):189-193." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612028&amp;v=MjE5OTlHRnJDVVI3cWZadVpzRnlublU3clBJU0hUZXJHNEg5Zk5yWTlIYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         徐晓春,刘革明,戴光武,等.3/2开关接线方式下基于能量制动的抗电流互感器饱和措施[J].电力系统自动化,2016,40(12):189-193.XU Xiaochun,LIU Geming,DAI Guangwu,et al.Energy resistance based anti-saturation scheme with breaker-and-a-half configuration[J].Automation of Electric Power Systems,2016,40(12):189-193.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 张健康,粟小华,胡勇,等.智能变电站保护用电流互感器配置问题及解决措施[J].电力系统保护与控制,2014,42(7):140-145.ZHANG Jiankang,SU Xiaohua,HU Yong,et al.Problems and solutions of configuration scheme of current transformer used by protection in smart substation[J].Power System Protection and Control,2014,42(7):140-145." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201407023&amp;v=MTgxNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3clBMeW5hZWJHNEg5WE1xSTlIWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         张健康,粟小华,胡勇,等.智能变电站保护用电流互感器配置问题及解决措施[J].电力系统保护与控制,2014,42(7):140-145.ZHANG Jiankang,SU Xiaohua,HU Yong,et al.Problems and solutions of configuration scheme of current transformer used by protection in smart substation[J].Power System Protection and Control,2014,42(7):140-145.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 戴魏,郑玉平,白亮亮,等.保护用电流互感器传变特性分析[J].电力系统保护与控制,2017,45(19):46-54.DAI Wei,ZHENG Yuping,BAI Liangliang,et al.Analysis of protective current transformer transient response[J].Power System Protection and Control,2017,45(19):46-54." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201719006&amp;v=MTM1ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3clBMeW5hZWJHNEg5Yk5wbzlGWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         戴魏,郑玉平,白亮亮,等.保护用电流互感器传变特性分析[J].电力系统保护与控制,2017,45(19):46-54.DAI Wei,ZHENG Yuping,BAI Liangliang,et al.Analysis of protective current transformer transient response[J].Power System Protection and Control,2017,45(19):46-54.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 张健康,粟小华,胡勇,等.大容量可控电抗器对线路差动保护的影响及解决措施[J].电力系统自动化,2014,38(1):115-119.ZHANG Jiankang,SU Xiaohua,HU Yong,et al.Impact of large-capacity controllable shunt reactor on line differential protection and the solutions[J].Automation of Electric Power Systems,2014,38(1):115-119." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401020&amp;v=MTYxMjBGckNVUjdxZlp1WnNGeW5uVTdyUElTSFRlckc0SDlYTXJvOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         张健康,粟小华,胡勇,等.大容量可控电抗器对线路差动保护的影响及解决措施[J].电力系统自动化,2014,38(1):115-119.ZHANG Jiankang,SU Xiaohua,HU Yong,et al.Impact of large-capacity controllable shunt reactor on line differential protection and the solutions[J].Automation of Electric Power Systems,2014,38(1):115-119.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 陈国平,王德林,裘愉涛,等.继电保护面临的挑战与展望[J].电力系统自动化,2017,41(16):1-11.DOI:10.7500/AEPS 20170219004.CHEN Guoping,WANG Delin,QIU Yutao,et al.Challenges and development prospects of relay protection technology[J].Automation of Electric Power Systems,2017,41(16):1-11.DOI:10.7500/AEPS20170219004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716001&amp;v=MDc1Njc0SDliTnFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTdyUElTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         陈国平,王德林,裘愉涛,等.继电保护面临的挑战与展望[J].电力系统自动化,2017,41(16):1-11.DOI:10.7500/AEPS 20170219004.CHEN Guoping,WANG Delin,QIU Yutao,et al.Challenges and development prospects of relay protection technology[J].Automation of Electric Power Systems,2017,41(16):1-11.DOI:10.7500/AEPS20170219004.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 陈国平,李明节,许涛,等.我国电网支撑可再生能源发展的实践与挑战[J].电网技术,2017,41(10):3095-3103.CHEN Guoping,LI Mingjie,XU Tao,et al.Practice and challenge of renewable energy development based on interconnected power grids[J].Power System Technology,2017,41(10):3095-3103." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710001&amp;v=MjQ0OTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3JQSVRyQmZiRzRIOWJOcjQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         陈国平,李明节,许涛,等.我国电网支撑可再生能源发展的实践与挑战[J].电网技术,2017,41(10):3095-3103.CHEN Guoping,LI Mingjie,XU Tao,et al.Practice and challenge of renewable energy development based on interconnected power grids[J].Power System Technology,2017,41(10):3095-3103.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 15:02</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),194-199 DOI:10.7500/AEPS20190321011            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电流二次回路缺陷造成线路保护误动作分析及防范措施</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8D%AB%E7%90%B3&amp;code=42856388&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">卫琳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%81%A5%E5%BA%B7&amp;code=32735982&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张健康</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%B2%9F%E5%B0%8F%E5%8D%8E&amp;code=32735983&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">粟小华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%80%80%E5%BC%BA&amp;code=32735984&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李怀强</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E5%85%AC%E5%8F%B8%E8%A5%BF%E5%8C%97%E5%88%86%E9%83%A8&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网公司西北分部</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>国内多次发生因电流二次回路缺陷造成的线路保护误动作。通过分析其他设备电流二次回路的开路、短路而导致连接于同一电流二次回路的线路差动保护误动作、零序保护误动作等典型案例,指出目前串接故障录波及行波测距装置的做法增加线路保护电流二次回路复杂性,降低线路保护运行可靠性,存在导致所接入多套保护同时误动作的风险。为此,提出线路保护应采用专用电流二次回路,与其他二次设备分开,分别引入2组断路器电流以简化二次接线并减少外来干扰。同时,结合电网发展要求提出在现有二次绕组基础上增加1组5P级绕组并对各绕组分配使用进行了优化。文中所提方法已在西北750 kV电网建设和运行中获得应用。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BA%BF%E8%B7%AF%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">线路保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B5%81%E4%BA%8C%E6%AC%A1%E5%9B%9E%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电流二次回路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%80%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">开路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%A4%E7%82%B9%E6%8E%A5%E5%9C%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">两点接地;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E5%BD%95%E6%B3%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障录波;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    卫琳(1980—),女,硕士,高级工程师,主要研究方向：继电保护运行管理及整定计算。E-mail:weil@nw.sgcc.com.cn;
                                </span>
                                <span>
                                    *张健康(1976—),男,通信作者,博士,正高级工程师,主要研究方向：继电保护运行管理。E-mail:zhangjk@nw.sgcc.com.cn;
                                </span>
                                <span>
                                    粟小华(1961—),男,硕士,正高级工程师,主要研究方向：继电保护技术管理。E-mail:suxh@nw.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-03-21</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目(DZN17201500036);</span>
                    </p>
            </div>
                    <h1><b>Analysis and Countermeasures for Line Protection Mal-operation Caused by Current Secondary Circuit Defects</b></h1>
                    <h2>
                    <span>WEI Lin</span>
                    <span>ZHANG Jiankang</span>
                    <span>SU Xiaohua</span>
                    <span>LI Huaiqiang</span>
            </h2>
                    <h2>
                    <span>Northwest China Branch of State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The line protection mal-operation caused by current secondary circuit defects has taken place many times in China. By analyzing two typical cases of the line differential protection and zero-sequence protection mal-operations caused by the open circuit and short circuit of current secondary circuit of other devices which are connected to the line protection current circuit, it is pointed out that the practice of connecting other devices with the line protection current circuit in series increases the complexity of the whole current circuit. The reliability of line protection operation is reduced, and there is a risk of simultaneous mal-operations of multiple sets of protections connected to the same current circuit. In order to simplify the secondary current circuit wiring and reduce external interference, it is proposed that line protection should use a dedicated current circuit, which is separated from other devices, and two circuit breaker currents are separately introduced to the line protection. At the same time, combined with the development requirements of power grid, it is proposed to add one set of 5 P current windings to the existing windings and optimize the distribution and use of each current winding. The proposed method has been applied in the construction and operation of 750 kV power grid in Northwest China.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=line%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">line protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=secondary%20current%20circuit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">secondary current circuit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=open%20circuit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">open circuit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=two-point%20grounding&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">two-point grounding;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20recording&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault recording;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-03-21</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China(No.DZN17201500036);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="34" name="34" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="35">电流二次回路是继电保护重要组成部分,直接关系到电流测量的准确性和保护动作的可靠性,涉及电流互感器、就地汇控柜、室外电缆、保护装置接线端子及采集回路等,具有接线复杂、环节较多、缺陷隐蔽、后果严重等特点。近年,由于电流二次回路两点接地、开路、短路、极性接反、接线错误等造成继电保护不正确动作事件多次发生<citation id="88" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>,电流二次回路缺陷已成为影响继电保护可靠性的关键因素。</p>
                </div>
                <div class="p1">
                    <p id="36">微机保护具有强大的自检功能,在装置内部故障判别方面已有成熟做法,但对电流二次回路缺陷检测尚无有效措施。工作中主要采取加强对二次回路接线的定期检查、强化现场作业安全措施、提高检修人员安全防范意识等管理手段来消除安全隐患。此外,业内人士将状态检修引入继电保护,对二次回路在线监测做了研究<citation id="89" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>,通过同源数据一致性比对来检验其正确性,但实用性还有待工程检验。</p>
                </div>
                <div class="p1">
                    <p id="37">3/2断路器接线具有可靠性高、调度运行灵活、操作检修方便等特点,在330 kV及以上厂站中获得广泛应用<citation id="90" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。与双母线接线相比,3/2断路器接线的线路保护需要采集两组断路器电流,电流二次回路更为复杂,有一些特殊问题需要考虑。为了实现故障信息记录及故障准确定位,超高压厂站均配置故障录波及行波测距装置,通常串接在线路保护电流二次回路中,通过和电流回路获取线路电流,由此会给后者运行带来一系列影响。此外,电流互感器是继电保护电流数据源头,因二次绕组配置不合理而导致继电保护不正确动作或存在重大隐患的案例已多次出现<citation id="91" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>,现有配置方案还存在不适应运行要求的地方,需要进一步优化。</p>
                </div>
                <div class="p1">
                    <p id="38">鉴于继电保护在保障电网稳定及设备安全的关键作用,提高电流二次回路可靠性显得尤为重要。本文结合两起典型的继电保护误动作案例,分析了目前线路保护电流二次回路存在的问题及不足,并结合电网发展新要求提出了解决措施,以降低继电保护不正确动作风险,提高电网安全运行水平。</p>
                </div>
                <h3 id="39" name="39" class="anchor-tag"><b>1</b> 线路保护电流二次回路</h3>
                <div class="p1">
                    <p id="40">电流差动保护以选择性好、灵敏度高、不受系统振荡影响等诸多优点成为超高压线路首选的主保护<citation id="92" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation> ,750 kV线路电流差动保护覆盖率已达到100%。运行实践表明,电流差动保护动作性能与电流二次回路的可靠性紧密相关。</p>
                </div>
                <div class="p1">
                    <p id="41">目前,线路保护与故障录波及行波测距装置共用电流互感器二次绕组,后者串接在线路保护电流二次回路中,图1给出了电流二次回路示意图。来自边、中断路器电流互感器二次侧端子的A,B,C,N这4根线先分别在就地汇控柜端子排处按相并联形成和电流,然后依次接入线路保护、故障录波及行波测距装置。近期部分工程也有将边、中断路器电流分别引入线路保护,在保护屏端子排处按相并联后再接入故障录波及行波测距装置。</p>
                </div>
                <div class="area_img" id="42">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919024_042.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 线路保护电流二次回路示意图" src="Detail/GetImg?filename=images/DLXT201919024_042.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 线路保护电流二次回路示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919024_042.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of current secondary 
circuit of line protection</b></p>

                </div>
                <div class="p1">
                    <p id="43">电流二次回路是一个整体,任何一个环节发生异常,造成开路或者接触不良,都会影响二次电流的准确性,导致继电保护不正确动作。此外,为保证人身设备的安全以及继电保护的正确工作,电流互感器的二次回路必须且只能有一个接地点。对于3/2断路器接线,通常在和电流处一点接地。二次回路的接地一直是个薄弱环节,现场作业时稍有疏忽就会造成电流二次回路两点接地或失去接地,影响继电保护可靠运行。</p>
                </div>
                <div class="p1">
                    <p id="44">故障录波装置通常按线路电压等级分别配置,每台装置可接入8条线路的交流模拟量。行波测距装置接入的线路也可达8条。由于集中接入多条线路的模拟量,屏柜内电流二次回路接线极为复杂,危险点较多,安全隐患增大,对线路保护带来不利影响,可能造成所接入的多套线路保护同时误动作。近年来,现场已发生多起因故障录波及行波测距装置电流二次回路问题导致的线路保护不正确动作,本文选取具有代表性的两起进行分析。需要说明的是,案例中故障录波及行波测距装置所接入的线路保护全部误动作,误动作都是由于电流二次回路异常造成的,与保护装置无关。</p>
                </div>
                <h3 id="45" name="45" class="anchor-tag"><b>2 电流二次回路中性线开路造成的线路保护误动作</b></h3>
                <div class="p1">
                    <p id="46">电流二次回路中性线开路属于典型的隐性故障。由于正常运行时流过的电流基本为零,中性线回路出现开路、虚接等情况难以及时发现。当区内外发生接地故障时,二次电流不能真实反映一次电流,导致线路保护不正确动作,引发连锁故障反应。</p>
                </div>
                <h4 class="anchor-tag" id="47" name="47"><b>2.1</b> 故障基本情况</h4>
                <div class="p1">
                    <p id="48">某750 kV变电站在用边断路器对线路CG充电时,断路器靠近线路侧断口发生B相接地故障。由于故障点位于线路保护和母线保护范围重叠区,线路及母线保护均动作,跳开相关断路器。与此同时,本站内其他间隔750 kV线路CY无故障三相跳闸。故障持续了40 ms,故障相电流约27 500 A。</p>
                </div>
                <div class="p1">
                    <p id="49">故障线路CG的某厂家线路保护装置A中差动保护及接地距离Ⅰ段均动作单相跳闸,某厂家线路保护装置B中差动保护动作三相跳闸而接地距离Ⅰ段未动作。非故障线路CY线路保护装置B中差动保护动作三相跳闸,线路保护装置A未动作。该变电站为3/2断路器接线,边、中断路器两组电流分别接入线路保护,电流互感器变比为2 500/1。线路CG及CY的对端均为电厂,发电机尚未并网,厂用设备通过主变与电网相连,主变中性点直接接地。</p>
                </div>
                <div class="p1">
                    <p id="50">显然,非故障线路CY和故障线路CG的线路保护装置B动作行为都存在问题,下面详细分析。</p>
                </div>
                <h4 class="anchor-tag" id="51" name="51"><b>2.2</b> 非故障线路保护误动作分析</h4>
                <div class="p1">
                    <p id="52">图2给出了非故障线路CY两侧线路保护装置B测量到的三相电流。线路当时处于轻载运行,对侧无电源且主变中性点直接接地。区外发生单相接地故障时,流过该线路三相电流的幅值和相位相同,均为零序电流,可以从线路对侧电流清楚看到。但本侧装置B测量到的A和B相电流幅值和相位均相同,与C相电流反相,且幅值是C相的一半,二次电流特征与实际不符。此外,对侧零序电流约为1.2 A,而本侧零序电流基本为零。线路两侧二次电流的不一致导致出现差流,达到定值后造成差动保护动作。</p>
                </div>
                <div class="area_img" id="53">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919024_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 非故障线路两侧三相电流" src="Detail/GetImg?filename=images/DLXT201919024_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 非故障线路两侧三相电流</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919024_053.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Three-phase currents on two sides 
of the non-fault line</b></p>

                </div>
                <div class="p1">
                    <p id="54">装置B电流二次回路如图1所示,边、中断路器电流分别引入线路保护后形成和电流,然后串接至行波测距装置。经对现场二次回路进行仔细检查,发现行波测距装置端子排中性线回路未连接,处于开路状态。当区外发生B相接地故障后,本侧装置由于中性线开路,零序电流没有通路,故障相电流只能通过非故障相A和C构成回路,二次侧没有零序电流流过,导致保护测量到的三相电流与实际不符。此外,中性线开路也使得电流互感器铁芯饱和,二次电流出现较大谐波分量而严重畸变。总之,故障期间本侧电流二次回路未能准确传变一次电流,引起线路保护误动作。</p>
                </div>
                <div class="p1">
                    <p id="55">因行波测距装置只使用A,B,C三相电流,不需要接入中性线电流,正确的接线是将中性线回路在端子排处短接。设计与施工人员由于疏忽造成该端子未短接,而调试与运行人员在通流试验、带负荷相量测量及投产验收中也未发现该隐患。该线路装置A中性线连接正确,在故障过程中采样正常,未出现误动作。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>2.3</b> 故障线路保护误动作分析</h4>
                <div class="p1">
                    <p id="57">图3给出故障线路CG本侧装置B测量到的三相电压及电流,线路对侧断路器处于断开状态,电流为零。可以看出,线路发生B相故障,A和C相电压正常而B相电压为零,但装置B的B相和C相都感受到了故障电流。</p>
                </div>
                <div class="p1">
                    <p id="58">保护录波还显示,中断路器C相出现与边断路器B相幅值相等但相位相反的电流。中断路器当时处于断开状态,一次系统不提供短路电流,该电流应为异常电流。由于中断路器C相出现异常电流,导致线路保护选相错误而三相跳闸。</p>
                </div>
                <div class="area_img" id="59">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919024_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 故障线路电压及电流" src="Detail/GetImg?filename=images/DLXT201919024_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 故障线路电压及电流</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919024_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Voltage and current waveforms of the fault line</b></p>

                </div>
                <div class="p1">
                    <p id="60">检查发现,故障线路装置B电流二次回路在行波测距装置屏柜内也存在中性线开路问题。当边断路器B相出现故障电流后,由于中性线开路无法形成回路,开路产生的高电压引起二次电缆绝缘击穿,对地形成回路,并流入中断路器C相二次回路,造成差动保护选相错误。</p>
                </div>
                <div class="p1">
                    <p id="61">为防止区外故障时误动作,接地距离保护均通过零序电流闭锁,即测量阻抗达到定值且自产零序电流大于某一门槛值时保护才能动作。线路断路器发生单相故障,故障点位于接地距离Ⅰ段范围内。由于电流二次回路缺陷导致中断路器C相出现与边断路器B相幅值相等、相位相反的电流,造成装置B自产零序电流为零,不满足保护动作条件,导致接地距离Ⅰ段在线路出口故障时拒动。</p>
                </div>
                <div class="p1">
                    <p id="62">经核查,本站行波测距装置所接入的6条750 kV线路都存在类似问题。庆幸的是,其余4条线路当时处于停运状态,没有造成线路保护误动作,否则,会带来灾难性后果。这也从反面验证了电网安全运行对电流二次回路的严重依赖。</p>
                </div>
                <h3 id="63" name="63" class="anchor-tag"><b>3 电流二次回路两点接地造成的线路保护误动作</b></h3>
                <div class="p1">
                    <p id="64">防止电流二次回路两点接地历来是现场作业反事故措施的重点。由于变电站接地网并非等电位面,在不同点存在电位差,两点接地就会在电流二次回路中引入实际并不存在的异常电流。此外,还会造成电流二次回路的分流。从而使得二次电流与一次电流不一致,导致继电保护不正确动作。</p>
                </div>
                <div class="p1">
                    <p id="65">某330 kV变电站在故障录波装置更换时(屏柜及二次接线不换),站内两条330 kV线路三相跳闸。经查,线路装置A零序保护末段动作。图4给出了2条线路装置A测量到的三相及零序电流,2条线路零序电流幅值相等、相位相反。线路零序保护末段取自外接中性线零序电流。</p>
                </div>
                <div class="p1">
                    <p id="66">2条线路零序保护末段电流定值均按规程要求整定为0.15 A(电流互感器变比为2 000/1),跳闸前保护实际测量到的零序电流约为0.3 A,达到保护动作定值,经延时动作跳闸。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919024_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 跳闸线路三相及零序电流" src="Detail/GetImg?filename=images/DLXT201919024_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 跳闸线路三相及零序电流</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919024_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Three-phase and zero-sequence current 
waveforms of tripping lines</b></p>

                </div>
                <div class="p1">
                    <p id="68">该故障录波装置共接入2条330 kV线路的模拟量,接入故障录波装置的电流串接于线路保护之后。为确保工作时线路保护正常运行,更换前需将每条线路的电流二次回路分别在故障录波装置屏柜内进行短接,并打开接入故障录波装置的电流二次回路端子连片。</p>
                </div>
                <div class="p1">
                    <p id="69">现场人员作业时,由于对危险点考虑不周,安全措施不到位,错误地将2条线路保护的电流二次回路短接在一起,如图5所示,使得不同线路保护的电流二次回路在故障录波装置屏柜上发生电气联系。由于上述线路保护电流二次回路已分别在开关场端子箱内一点接地,从而造成2套线路保护电流二次回路出现两点接地。两接地点相距约100 m,两点之间存在地电位差,在2套运行的线路保护中产生异常电流,如图5中虚线所示,引起零序保护动作。</p>
                </div>
                <div class="area_img" id="70">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919024_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 电流二次回路两点接地示意图" src="Detail/GetImg?filename=images/DLXT201919024_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 电流二次回路两点接地示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919024_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Schematic diagram of two-point grounding 
in current secondary circuit</b></p>

                </div>
                <h3 id="71" name="71" class="anchor-tag"><b>4</b> 存在问题分析</h3>
                <div class="p1">
                    <p id="72">目前750 kV电流互感器保护用绕组为5组,排序为“TPY/TPY/5P-断口-TPY/TPY”。以线路间隔边断路器为例,母线保护使用2组TPY级绕组,断路器保护使用1组5P级绕组,剩余的2组TPY级绕组供线路保护和故障录波及行波测距装置共用,后者串接在线路保护电流二次回路中。</p>
                </div>
                <div class="p1">
                    <p id="73">二次设备是对一次设备运行状态进行监视、测量、控制和保护的设备,种类繁多但可靠性要求并不相同。以继电保护与故障录波装置为例,它们在电网中作用以及技术要求差异较大。继电保护是保障电网安全的关键设备,应满足“四性”要求,强调独立以提高可靠性。故障录波装置作为辅助设备用于故障信息采集记录,是电网故障分析的重要手段,不作用于跳闸,因而对可靠性要求较低。此外,在现场实际中,两者在运行和管理中受到的重视程度也有本质差别。</p>
                </div>
                <div class="p1">
                    <p id="74">因此,线路保护与故障录波及行波测距装置共用电流二次回路的做法,存在以下缺点:①增加线路保护电流二次回路复杂程度,延伸接线范围,增加中间环节,降低保护运行可靠性;②故障录波及行波测距装置的故障、检修、消缺及更换等工作会影响到运行的保护装置,安全风险加大;③2个断路器电流二次回路在线路保护后面发生直接电气联系,当一个断路器或电流互感器检修运维时,现场需做的安全措施复杂;④由于集中接入多条线路的电流量,故障录波及行波测距装置屏柜内的回路问题可能同时影响到多套线路保护。显然,目前的做法具有缺陷隐蔽性强、安全风险高、影响范围大等问题,需要引起足够重视。</p>
                </div>
                <div class="p1">
                    <p id="75">总之,线路保护电流二次回路中串接故障录波及行波测距装置的做法,使得性质不同的2类二次设备通过电流二次回路发生联系,存在较大安全隐患,是近年来多起事故中导致线路保护误动作的重要原因。</p>
                </div>
                <div class="p1">
                    <p id="76">电流二次回路问题导致继电保护不正确动作的发生固然与部分现场人员工作责任心不强、业务技能欠缺、安全措施执行不到位等分不开,但电流二次回路过于复杂、危险点过多、安全管控困难等不利因素也是客观现实。因此,在加强现场运维管理的同时,有必要对电流二次回路进行简化和改进,通过技术手段降低安全风险。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>5</b> 防范措施</h3>
                <div class="p1">
                    <p id="78">当前,随着特高压交直流混联电网的快速发展,交直流、送受端耦合日趋紧密,故障的影响呈现全局化特点<citation id="93" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>,对线路保护动作性能提出更高要求。以西北750 kV电网为例,除了传统的网内电力互供职能外,还要承担起支撑大容量直流事故情况下潮流转移及新能源高比例接入等任务,继电保护不正确动作造成的后果极为严重。为适应电网发展新要求,必须提升继电保护及相关二次设备的装备水平,补齐二次回路存在的短板,为继电保护可靠运行创造良好条件,不断夯实安全基础。</p>
                </div>
                <div class="p1">
                    <p id="79">线路保护采用专用电流二次回路,与其他设备电流二次回路分开,是提高运行可靠性的有效手段。可将相关二次设备从线路保护电流二次回路中剥离出来,实现线路保护电流二次回路独立,从而彻底消除前者由于运维不到位、质量不过关、运行不可靠等问题引发后者不正确动作。事实上,母线和主变保护的电流二次回路都是专用的,不允许接入其他二次设备,值得线路保护借鉴。</p>
                </div>
                <div class="p1">
                    <p id="80">合理的电流互感器二次绕组配置是实现线路保护电流二次回路独立的前提。图6(a)给出了目前保护用绕组的配置方案。显然,保护用绕组只有5组,数量偏少,难以满足运行要求。为此,应在现有方案基础上增加1组5P级绕组,形成“TPY/TPY/5P-断口-5P/TPY/TPY”的保护用绕组排序。同时,对绕组的使用进行优化,新增绕组专门用于故障录波及行波测距等辅助设备的电流采集。具体如图6(b)所示,线路、母线及主变保护电流分别取自独立配置的TPY级绕组,故障录波及行波测距装置电流取自独立配置的5P级绕组。TPY和5P20表示电流互感器准确级。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919024_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 电流互感器保护用绕组配置方案" src="Detail/GetImg?filename=images/DLXT201919024_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 电流互感器保护用绕组配置方案</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919024_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Configuration schemes of protective 
current transformer</b></p>

                </div>
                <div class="p1">
                    <p id="82">对于只有5组绕组的情况,为实现线路保护电流二次回路独立,可将故障录波及行波测距装置串接在断路器保护电流二次回路之后,与断路器保护共用5P级绕组。该做法会增加断路器保护电流二次回路的复杂性,但考虑到断路器保护是后备保护,线路保护是主保护,该作法有利于改善继电保护的整体性能。</p>
                </div>
                <div class="p1">
                    <p id="83">与其他设备电流二次回路分开后,线路保护电流二次回路构成有2种方案:2组断路器电流分别引入后通过软件形成和电流;或者在外部通过回路形成和电流后再引入。为提高线路保护可靠性,建议采用前者,其具有3个显著优点:①有利于对每组电流互感器开路及饱和的识别,提高线路保护动作性能,采用和电流接线时线路保护会由于判别困难而误动作;②接入的2个分支电流二次回路相互独立,不发生直接电气联系,当其中一个检修时不会影响到另一个正常工作,给现场检修运维工作带来便利;③线路保护电流二次回路接地点前移至每个断路器就地汇控柜内,与母线、主变等保护电流二次回路接地保持一致,全站接地点清晰、规范,便于现场安全措施实施。</p>
                </div>
                <div class="p1">
                    <p id="84">此外,故障录波及行波测距装置应具备将两组断路器电流分别接入,在装置内部通过软件形成和电流并生成记录通道的功能。不能再依赖通过外部回路形成和电流,以确保在与线路保护电流二次回路分离后仍能正常工作。</p>
                </div>
                <div class="p1">
                    <p id="85">线路保护与故障录波及行波测距装置采用不同的二次绕组,进而实现电流二次回路的独立,并取消和电流接线方式,简化了线路保护电流二次回路,可从根本上杜绝因在故障录波及行波测距装置屏柜内工作或其电流二次回路缺陷所导致的线路保护不正确动作。</p>
                </div>
                <h3 id="86" name="86" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="87">电网发展对继电保护可靠性要求越来越高,电流二次回路缺陷仍然是制约继电保护正确动作率提升的重要环节。目前电流二次回路应用中还存在许多不合理的地方,有必要进行改进和优化,为继电保护创造良好的工作条件。继电保护采用独立电流二次回路的方案,简化了二次接线,减少了中间环节,能够有效降低因电流二次回路缺陷造成的继电保护不正确动作,已在西北750 kV变电站及电厂的建设和运行中获得应用。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723011&amp;v=MTgxMTZVN3JQSVNIVGVyRzRIOWJPckk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 黄少锋,陈搏威,伍叶凯.电流互感器中性线电阻增大对线路差动保护的影响[J].电力系统自动化,2017,23(41):77-81.DOI:10.7500/AEPS20170419004.HUANG Shaofeng,CHEN Bowei,WU Yekai.Influence of increase of neutral line resistance in current transformer on line differential protection[J].Automation of Electric Power Systems,2017,23(41):77-81.DOI:10.7500/AEPS 20170419004.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201315024&amp;v=Mjk1ODk5TE5xbzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3clBMeW5hZWJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 邓旭阳,索南加乐,宋国兵,等.交流二次回路中性线阻抗对母线差动保护的影响及防范措施[J].电力系统保护与控制,2013,41(15):148-153.DENG Xuyang,SUONAN Jiale,SONG Guobing,et al.Analysis of the neutral line impedance influence on bus-bar differential protection and preventive measures[J].Power System Protection and Control,2013,41(15):148-153.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201412020&amp;v=MTgzNTlQSVNIUmZiRzRIOVhOclk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 陈福锋.电流互感器断线情况下的接地距离保护改进方案[J].电力自动化设备,2014,34(12):117-121.CHEN Fufeng.Improvement of grounding-fault distance protection under CT disconnection[J].Electric Power Automation Equipment,2014,34(12):117-121.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201007032&amp;v=MzExMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3JQTHluYWViRzRIOUhNcUk5R1pvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 杨卫东,金东海,王新宪.中性线断路造成母差保护误跳闸[J].电力系统保护与控制,2010,38(7):129-131.YANG Weidong,JIN Donghai,WANG Xinxian.Incorrect trip by bus difference protection due to broken neutral line[J].Power System Protection and Control,2010,38(7):129-131.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201021014&amp;v=MjQ1MzBac0Z5bm5VN3JQSVNIVGVyRzRIOUhPcm85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 袁宇波,伍雪峰,邓洁清,等.电流互感器相间电流互串对差动保护的影响[J].电力系统自动化,2010,34(21):65-69.YUAN Yubo,WU Xuefeng,DENG Jieqing,et al.Current transformer phase-to-phase current interaction impact on differential protection schemes[J].Automation of Electric Power Systems,2010,34(21):65-69.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201302030&amp;v=MjY0MzR6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTdyUElTSFRlckc0SDlMTXJZOUdaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 郭自刚,税少洪,徐婷婷,等.电流互感器二次回路短路导致差动保护动作机理分析[J].电力系统自动化,2013,37(2):130-135.GUO Zigang,SHUI Shaohong,XU Tingting,et al.Mechanism analysis on differential protection action caused by short-circuit fault of current transformer secondary circuit[J].Automation of Electric Power Systems,2013,37(2):130-135.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201804031&amp;v=MjI4ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3clBJU0hSZmJHNEg5bk1xNDlHWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 唐治国,陈琦,周小波,等.母线保护电流互感器断线判据的分析及改进判据[J].电力自动化设备,2018,38(4):210-217.TANG Zhiguo,CHEN Qi,ZHOU Xiaobo,et al.Analysis of CT failure criterion in bus protection and its improved criterion[J].Electric Power Automation Equipment,2018,38(4):210-217.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201423019&amp;v=MDA2NjhIOVhPckk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3JQSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 叶远波,孙月琴,黄太贵,等.继电保护相关二次回路的在线状态检测技术[J].电力系统自动化,2014,38(23):108-113.YE Yuanbo,SUN Yueqin,HUANG Taigui,et al.On-line state detection technology of relay protection relevant secondary circuits[J].Automation of Electric Power Systems,2014,38(23):108-113.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622001&amp;v=MzIwODFyQ1VSN3FmWnVac0Z5bm5VN3JQSVNIVGVyRzRIOWZPclk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 汪际峰,刘之尧,张弛,等.继电保护检验新技术探索[J].电力系统自动化,2016,40(22):1-6.WANG Jifeng,LIU Zhiyao,ZHANG Chi,et al.Exploration of new technology for relay protection testing[J].Automation of Electric Power Systems,2016,40(22):1-6.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2014S1011&amp;v=MDI2OTZVN3JQUHlyUGJiRzRIOVd2cm85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 熊小伏,陈星田,曾星星,等.基于广义变比辨识的继电保护电流测量回路故障诊断方法[J].中国电机工程学报,2014,34(增刊1):76-84.XIONG Xiaofu,CHEN Xingtian,ZENG Xingxing,et al.Fault diagnosis method of current measurement circuit in protection based on the identification of generalized ratio[J].Proceedings of the CSEE,2014,34(Supplement 1):76-84.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612028&amp;v=MDI0NDRSN3FmWnVac0Z5bm5VN3JQSVNIVGVyRzRIOWZOclk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 徐晓春,刘革明,戴光武,等.3/2开关接线方式下基于能量制动的抗电流互感器饱和措施[J].电力系统自动化,2016,40(12):189-193.XU Xiaochun,LIU Geming,DAI Guangwu,et al.Energy resistance based anti-saturation scheme with breaker-and-a-half configuration[J].Automation of Electric Power Systems,2016,40(12):189-193.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201407023&amp;v=MzE4NjNhZWJHNEg5WE1xSTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3clBMeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 张健康,粟小华,胡勇,等.智能变电站保护用电流互感器配置问题及解决措施[J].电力系统保护与控制,2014,42(7):140-145.ZHANG Jiankang,SU Xiaohua,HU Yong,et al.Problems and solutions of configuration scheme of current transformer used by protection in smart substation[J].Power System Protection and Control,2014,42(7):140-145.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201719006&amp;v=MjY2MjRSN3FmWnVac0Z5bm5VN3JQTHluYWViRzRIOWJOcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 戴魏,郑玉平,白亮亮,等.保护用电流互感器传变特性分析[J].电力系统保护与控制,2017,45(19):46-54.DAI Wei,ZHENG Yuping,BAI Liangliang,et al.Analysis of protective current transformer transient response[J].Power System Protection and Control,2017,45(19):46-54.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201401020&amp;v=MjM1NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5uVTdyUElTSFRlckc0SDlYTXJvOUhaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 张健康,粟小华,胡勇,等.大容量可控电抗器对线路差动保护的影响及解决措施[J].电力系统自动化,2014,38(1):115-119.ZHANG Jiankang,SU Xiaohua,HU Yong,et al.Impact of large-capacity controllable shunt reactor on line differential protection and the solutions[J].Automation of Electric Power Systems,2014,38(1):115-119.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716001&amp;v=MDQ2MjNUZXJHNEg5Yk5xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlublU3clBJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 陈国平,王德林,裘愉涛,等.继电保护面临的挑战与展望[J].电力系统自动化,2017,41(16):1-11.DOI:10.7500/AEPS 20170219004.CHEN Guoping,WANG Delin,QIU Yutao,et al.Challenges and development prospects of relay protection technology[J].Automation of Electric Power Systems,2017,41(16):1-11.DOI:10.7500/AEPS20170219004.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710001&amp;v=MjI3MjNVUjdxZlp1WnNGeW5uVTdyUElUckJmYkc0SDliTnI0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 陈国平,李明节,许涛,等.我国电网支撑可再生能源发展的实践与挑战[J].电网技术,2017,41(10):3095-3103.CHEN Guoping,LI Mingjie,XU Tao,et al.Practice and challenge of renewable energy development based on interconnected power grids[J].Power System Technology,2017,41(10):3095-3103.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919024" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919024&amp;v=MjI3NDhIOWpOcG85SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm5VN3JQSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

