

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136437970568750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919003%26RESULT%3d1%26SIGN%3d8CQDPTEk5rnHzv8Q8M4MHatKqGw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919003&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919003&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919003&amp;v=Mjc2NTVtVWJ6SUlTSFRlckc0SDlqTnBvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;1&lt;/b&gt; 关键问题分析与建模 "><b>1</b> 关键问题分析与建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;1.1 RIES&lt;/b&gt;&lt;image href=&quot;images/DLXT201919003_263.jpg&quot; type=&quot;&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;效率分析与建模"><b>1.1 RIES</b><image href="images/DLXT201919003_263.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率分析与建模</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;1.2 RIES&lt;/b&gt;经济性建模"><b>1.2 RIES</b>经济性建模</a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;1.3 RIES&lt;/b&gt;多能耦合建模"><b>1.3 RIES</b>多能耦合建模</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#128" data-title="&lt;b&gt;2&lt;/b&gt; 优化模型 "><b>2</b> 优化模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#130" data-title="&lt;b&gt;2.1&lt;/b&gt; 决策变量"><b>2.1</b> 决策变量</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;2.2&lt;/b&gt; 目标函数"><b>2.2</b> 目标函数</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;2.3&lt;/b&gt; 约束条件"><b>2.3</b> 约束条件</a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;2.4&lt;/b&gt; 求解算法"><b>2.4</b> 求解算法</a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;2.5&lt;/b&gt; 总体流程"><b>2.5</b> 总体流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#174" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#176" data-title="&lt;b&gt;3.1&lt;/b&gt; 参数设置"><b>3.1</b> 参数设置</a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;3.2&lt;/b&gt; 方案设置"><b>3.2</b> 方案设置</a></li>
                                                <li><a href="#196" data-title="&lt;b&gt;3.3&lt;/b&gt; 结果及分析"><b>3.3</b> 结果及分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#214" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#488" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#491" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#496" data-title="附录C五层级EH模型传递矩阵表达式 ">附录C五层级EH模型传递矩阵表达式</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#499" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#71" data-title="&lt;b&gt;图1 RIES&lt;/b&gt;&lt;image id=&quot;394&quot; type=&quot;formula&quot; href=&quot;images/DLXT201919003_39400.jpg&quot; display=&quot;inline&quot; placement=&quot;inline&quot;&gt;&lt;alt&gt;&lt;/alt&gt;&lt;/image&gt;效率分析黑箱模型"><b>图1 RIES</b><image id="394" type="formula" href="images/DLXT201919003_39400.jpg" display="inline" placement="inline"><alt></alt></image>效率分析黑箱模型</a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;图2 基于五层级EH模型的RIES多能耦合结构&lt;/b&gt;"><b>图2 基于五层级EH模型的RIES多能耦合结构</b></a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;图3 11节点算例等效坐标分布&lt;/b&gt;"><b>图3 11节点算例等效坐标分布</b></a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;图4 待选能源生产设备性能参数对比&lt;/b&gt;"><b>图4 待选能源生产设备性能参数对比</b></a></li>
                                                <li><a href="#208" data-title="&lt;b&gt;表1 不同方案下设备配置容量规划结果对比&lt;/b&gt;"><b>表1 不同方案下设备配置容量规划结果对比</b></a></li>
                                                <li><a href="#209" data-title="&lt;b&gt;表2 不同方案下经济性规划结果对比&lt;/b&gt;"><b>表2 不同方案下经济性规划结果对比</b></a></li>
                                                <li><a href="#210" data-title="&lt;b&gt;表3 不同方案下能源消耗规划结果对比&lt;/b&gt;"><b>表3 不同方案下能源消耗规划结果对比</b></a></li>
                                                <li><a href="#489" data-title="图A1规划问题总体求解流程图">图A1规划问题总体求解流程图</a></li>
                                                <li><a href="#490" data-title="图A2夏季、冬季、过渡季典型日负荷曲线">图A2夏季、冬季、过渡季典型日负荷曲线</a></li>
                                                <li><a href="#492" data-title="表B1待选能源生产设备参数表">表B1待选能源生产设备参数表</a></li>
                                                <li><a href="#493" data-title="表B2待选储能设备参数表">表B2待选储能设备参数表</a></li>
                                                <li><a href="#494" data-title="表B3市场环境参数表">表B3市场环境参数表</a></li>
                                                <li><a href="#495" data-title="图B1能源集线器结构示意图">图B1能源集线器结构示意图</a></li>
                                                <li><a href="#500" data-title="表D1不同方案下的储能的能量配置结果对比">表D1不同方案下的储能的能量配置结果对比</a></li>
                                                <li><a href="#501" data-title="图D1方案4的Pareto前沿解集">图D1方案4的Pareto前沿解集</a></li>
                                                <li><a href="#502" data-title="图D2能源生产设备/储能设备输出功率">图D2能源生产设备/储能设备输出功率</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="407">


                                    <a id="bibliography_1" title=" MARTIN G.Integrated modeling and optimization of multi-carrier energy systems[D].Z&#252;rich:Eidgenossische Technische Hochschule,2007." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated modeling and optimization of multi-carrier energy systems">
                                        <b>[1]</b>
                                         MARTIN G.Integrated modeling and optimization of multi-carrier energy systems[D].Z&#252;rich:Eidgenossische Technische Hochschule,2007.
                                    </a>
                                </li>
                                <li id="409">


                                    <a id="bibliography_2" title=" 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MTQ2MzlJSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYno=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                                    </a>
                                </li>
                                <li id="411">


                                    <a id="bibliography_3" title=" UNSIHUAY-VILA C,MARANGON-LIMA J W,DE SOUZA A,et al.A model to long-term,multiarea,multistage,and integrated expansion planning of electricity and natural gas systems[J].IEEE Transactions on Power Systems,2010,25(2):1154-1168." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A model to long-term, multiarea, multistage, and integrated expansion planning of electricity and natural gas systems">
                                        <b>[3]</b>
                                         UNSIHUAY-VILA C,MARANGON-LIMA J W,DE SOUZA A,et al.A model to long-term,multiarea,multistage,and integrated expansion planning of electricity and natural gas systems[J].IEEE Transactions on Power Systems,2010,25(2):1154-1168.
                                    </a>
                                </li>
                                <li id="413">


                                    <a id="bibliography_4" title=" 徐雨田,廖清芬,刘涤尘,等.市场环境下考虑主动管理措施的双层综合能源规划方法[J].电力系统自动化,2018,42(18):114-126.DOI:10.7500/AEPS20180123005.XU Yutian,LIAO Qingfen,LIU Dichen,et al.Bi-level integrated energy planning method considering active management measures in electricity market environment[J].Automation of Electric Power Systems,2018,42(18):114-126.DOI:10.7500/AEPS20180123005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818016&amp;v=MDE1MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWJ6SUlTSFRlckc0SDluTnA0OUVZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         徐雨田,廖清芬,刘涤尘,等.市场环境下考虑主动管理措施的双层综合能源规划方法[J].电力系统自动化,2018,42(18):114-126.DOI:10.7500/AEPS20180123005.XU Yutian,LIAO Qingfen,LIU Dichen,et al.Bi-level integrated energy planning method considering active management measures in electricity market environment[J].Automation of Electric Power Systems,2018,42(18):114-126.DOI:10.7500/AEPS20180123005.
                                    </a>
                                </li>
                                <li id="415">


                                    <a id="bibliography_5" title=" 易文飞,俞永增,张艺伟,等.基于P-中位模型的区域综合能源系统能源站优化规划[J].电力系统自动化,2019,43(4):107-112.DOI:10.7500/AEPS20180228002.YI Wenfei,YU Yongzeng,ZHANG Yiwei,et al.P-median model based optimal planning of energy station for regional integrated energy systems[J].Automation of Electric Power Systems,2019,43(4):107-112.DOI:10.7500/AEPS 20180228002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904014&amp;v=MTc0MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVieklJU0hUZXJHNEg5ak1xNDlFWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         易文飞,俞永增,张艺伟,等.基于P-中位模型的区域综合能源系统能源站优化规划[J].电力系统自动化,2019,43(4):107-112.DOI:10.7500/AEPS20180228002.YI Wenfei,YU Yongzeng,ZHANG Yiwei,et al.P-median model based optimal planning of energy station for regional integrated energy systems[J].Automation of Electric Power Systems,2019,43(4):107-112.DOI:10.7500/AEPS 20180228002.
                                    </a>
                                </li>
                                <li id="417">


                                    <a id="bibliography_6" >
                                        <b>[6]</b>
                                     秦婷,刘怀东,王锦桥,等.基于碳交易的电-热-气综合能源系统低碳经济调度[J].电力系统自动化,2018,42(14):8-13.DOI:10.7500/AEPS20171220005.QIN Ting,LIU Huaidong,WANG Jinqiao,et al.Carbon trading based low-carbon economic dispatch for integrated electricity-heat-gas energy system[J].Automation of Electric Power Systems,2018,42(14):8-13.DOI:10.7500/AEPS 20171220005.</a>
                                </li>
                                <li id="419">


                                    <a id="bibliography_7" title=" MA Tengfei,WU Junyong,HAO Liang,et al.The optimal structure planning and energy management strategies of smart multi-energy systems[J].Energy,2018,160:122-141." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESCA7D6296C8BE973F5A74431196329D4C&amp;v=MDYzNDJ1OXc2Zz1OaWZPZmNESkdhWEtyWVpERitOOWVYVSt6R0FXbXpoNVRIempyUnN6ZXJDZE1iN3NDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4Yg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         MA Tengfei,WU Junyong,HAO Liang,et al.The optimal structure planning and energy management strategies of smart multi-energy systems[J].Energy,2018,160:122-141.
                                    </a>
                                </li>
                                <li id="421">


                                    <a id="bibliography_8" title=" WEI Dajun,CHEN Alian,SUN Bo,et al.Multi-objective optimal operation and energy coupling analysis of combined cooling and heating system[J].Energy,2016,98:296-307." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES29B382DB821567EC0B0405FDD4F2D9A9&amp;v=MTQzODFEOTVTSHFVMkdZeEQ3RGdUTXVXQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJ1OXc2Zz1OaWZPZmJHeGJOTEVyZnMzYk9rT0NYbyt1bVVUbQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         WEI Dajun,CHEN Alian,SUN Bo,et al.Multi-objective optimal operation and energy coupling analysis of combined cooling and heating system[J].Energy,2016,98:296-307.
                                    </a>
                                </li>
                                <li id="423">


                                    <a id="bibliography_9" title=" 董帅,王成福,梁军,等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化,2018,42(11):8-15.DOI:10.7500/AEPS20170721003.DONG Shuai,WANG Chengfu,LIANG Jun,et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems,2018,42(11):8-15.DOI:10.7500/AEPS20170721003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811002&amp;v=MjQ5NjNUZXJHNEg5bk5ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVieklJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         董帅,王成福,梁军,等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化,2018,42(11):8-15.DOI:10.7500/AEPS20170721003.DONG Shuai,WANG Chengfu,LIANG Jun,et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems,2018,42(11):8-15.DOI:10.7500/AEPS20170721003.
                                    </a>
                                </li>
                                <li id="425">


                                    <a id="bibliography_10" title=" 刘维康,王丹,余晓丹,等.考虑电气转换储能和可再生能源集成的微能源网多目标规划[J].电力系统自动化,2018,42(16):11-20.DOI:10.7500/AEPS20180228003.LIU Weikang,WANG Dan,YU Xiaodan,et al.Multi-objective planning of micro energy network considering P2G-based storage system and renewable energy integration[J].Automation of Electric Power Systems,2018,42(16):11-20.DOI:10.7500/AEPS20180228003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816002&amp;v=Mjg0MzVtVWJ6SUlTSFRlckc0SDluTnFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         刘维康,王丹,余晓丹,等.考虑电气转换储能和可再生能源集成的微能源网多目标规划[J].电力系统自动化,2018,42(16):11-20.DOI:10.7500/AEPS20180228003.LIU Weikang,WANG Dan,YU Xiaodan,et al.Multi-objective planning of micro energy network considering P2G-based storage system and renewable energy integration[J].Automation of Electric Power Systems,2018,42(16):11-20.DOI:10.7500/AEPS20180228003.
                                    </a>
                                </li>
                                <li id="427">


                                    <a id="bibliography_11" title=" 管霖,陈鹏,唐宗顺,等.考虑冷热电存储的区域综合能源站优化设计方法[J].电网技术,2016,40(10):2934-2943.GUAN Lin,CHEN Peng,TANG Zongshun,et al.Integrated energy station design considering cold and heat storage[J].Power System Technology,2016,40(10):2934-2943." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610003&amp;v=MDIzMzVtVWJ6SUlUckJmYkc0SDlmTnI0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         管霖,陈鹏,唐宗顺,等.考虑冷热电存储的区域综合能源站优化设计方法[J].电网技术,2016,40(10):2934-2943.GUAN Lin,CHEN Peng,TANG Zongshun,et al.Integrated energy station design considering cold and heat storage[J].Power System Technology,2016,40(10):2934-2943.
                                    </a>
                                </li>
                                <li id="429">


                                    <a id="bibliography_12" title=" 魏大钧,孙波,赵峰,等.小型生物质沼气冷热电联供系统多目标优化设计与运行分析[J].电力系统自动化,2015,39(12):7-12.WEI Dajun,SUN Bo,ZHAO Feng,et al.Multi-objective optimization design and operation analysis of a small biomass biogas combined cooling heating and power system[J].Automation of Electric Power Systems,2015,39(12):7-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201512002&amp;v=MDUyMzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYnpJSVNIVGVyRzRIOVROclk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         魏大钧,孙波,赵峰,等.小型生物质沼气冷热电联供系统多目标优化设计与运行分析[J].电力系统自动化,2015,39(12):7-12.WEI Dajun,SUN Bo,ZHAO Feng,et al.Multi-objective optimization design and operation analysis of a small biomass biogas combined cooling heating and power system[J].Automation of Electric Power Systems,2015,39(12):7-12.
                                    </a>
                                </li>
                                <li id="431">


                                    <a id="bibliography_13" title=" 傅秦生.能量系统的热力学分析方法[M].西安:西安交通大学出版社,2005.FU Qinsheng.Thermodynamic analysis of energy systems[M].Xi’an:Xi’an Jiaotong University Press,2005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000756051944X999&amp;v=MTY2Mjd2RnlublU3N0xJbDBVVlYyN0diYStIdFROcG90QkRPSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         傅秦生.能量系统的热力学分析方法[M].西安:西安交通大学出版社,2005.FU Qinsheng.Thermodynamic analysis of energy systems[M].Xi’an:Xi’an Jiaotong University Press,2005.
                                    </a>
                                </li>
                                <li id="433">


                                    <a id="bibliography_14" title=" 杨晚生,郭开华.考虑能级特性的冷电联供系统能源利用率评价分析[J].流体机械,2012,40(1):61-64.YANG Wansheng,GUO Kaihua.Applicability analysis on primary energy rate index for evaluating CCHP system on refuel conditioning[J].Fluid Machinery,2012,40(1):61-64." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=LTJX201201013&amp;v=MzI1NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWJ6SUtUbkJkckc0SDlQTXJvOUVaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         杨晚生,郭开华.考虑能级特性的冷电联供系统能源利用率评价分析[J].流体机械,2012,40(1):61-64.YANG Wansheng,GUO Kaihua.Applicability analysis on primary energy rate index for evaluating CCHP system on refuel conditioning[J].Fluid Machinery,2012,40(1):61-64.
                                    </a>
                                </li>
                                <li id="435">


                                    <a id="bibliography_15" title=" JIANG Xizhuo,WANG Xiangyu,FENG Lejun,et al.Adapted computational method of energy level and energy quality evolution for combined cooling,heating and power systems with energy storage units[J].Energy,2017,120:209-216." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES45C9DF56B67453A38108D589C8E3A4FF&amp;v=MTEyNjljenBDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnU5dzZnPU5pZk9mYmU5YmRpNDJZcERGdTBJQ0hrNnZoVWI2ejkxUEhycXBXRTlETEhsUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         JIANG Xizhuo,WANG Xiangyu,FENG Lejun,et al.Adapted computational method of energy level and energy quality evolution for combined cooling,heating and power systems with energy storage units[J].Energy,2017,120:209-216.
                                    </a>
                                </li>
                                <li id="437">


                                    <a id="bibliography_16" title=" 薛志峰,刘晓华,付林,等.一种评价能源利用方式的新方法[J].太阳能学报,2006,4(4):349-355.XUE Zhifeng,LIU Xiaohua,FU Lin,et al.One new assessment method for the energy utilization manner[J].Acta Energiae Solaris Sinica,2006,4(4):349-355." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX200604006&amp;v=MDYwNzVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVieklNVFRIZHJHNEh0Zk1xNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         薛志峰,刘晓华,付林,等.一种评价能源利用方式的新方法[J].太阳能学报,2006,4(4):349-355.XUE Zhifeng,LIU Xiaohua,FU Lin,et al.One new assessment method for the energy utilization manner[J].Acta Energiae Solaris Sinica,2006,4(4):349-355.
                                    </a>
                                </li>
                                <li id="439">


                                    <a id="bibliography_17" title=" WEBER C,DANIEL F.Conventional and advanced CO2 based district energy systems[J].Energy,2010,35(12):5070-5081." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100763207&amp;v=MTcyNzhLN0h0RE9ybzlGWSswTURudytvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjBXYVJJPU5pZk9mYg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         WEBER C,DANIEL F.Conventional and advanced CO2 based district energy systems[J].Energy,2010,35(12):5070-5081.
                                    </a>
                                </li>
                                <li id="441">


                                    <a id="bibliography_18" title=" 杨经纬,张宁,王毅,等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化,2018,42(4):11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei,ZHANG Ning,WANG Yi,et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems,2018,42(4):11-24.DOI:10.7500/AEPS 20171002004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MjUwMTBac0Z5bm1VYnpJSVNIVGVyRzRIOW5NcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         杨经纬,张宁,王毅,等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化,2018,42(4):11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei,ZHANG Ning,WANG Yi,et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems,2018,42(4):11-24.DOI:10.7500/AEPS 20171002004.
                                    </a>
                                </li>
                                <li id="443">


                                    <a id="bibliography_19" title=" REN Hongbo,GAO Weijun.A MILP model for integrated plan and evaluation of distributed energy systems[J].Applied Energy,2010,87(3):1001-1014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100899667&amp;v=MDYxNTZyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjBXYVJJPU5pZk9mYks3SHRET3JvOUZiT0lHQ25vK29CTVQ2VDRQUUgvaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         REN Hongbo,GAO Weijun.A MILP model for integrated plan and evaluation of distributed energy systems[J].Applied Energy,2010,87(3):1001-1014.
                                    </a>
                                </li>
                                <li id="445">


                                    <a id="bibliography_20" title=" JING Rui,ZHU Xingyi,ZHU Zhiyi,et al.A multi-objective optimization and multicriteria evaluation integrated framework for distributed energy system optimal planning[J].Energy Conversion and Management,2018,166(6):445-462." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESBBFD34EF7822CF046B5DF25790877E00&amp;v=MDg2NThYUHEvb3pZK01ORGc5UHp4SVZtRG9KUG4zbnF4czFjYldUTUxxZkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhidTl3Nmc9TmlmT2ZjSEthSw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         JING Rui,ZHU Xingyi,ZHU Zhiyi,et al.A multi-objective optimization and multicriteria evaluation integrated framework for distributed energy system optimal planning[J].Energy Conversion and Management,2018,166(6):445-462.
                                    </a>
                                </li>
                                <li id="447">


                                    <a id="bibliography_21" title=" HU Xiao,TANG Senkai,WANG Li,et al.Integrated modeling and planning of district multi-carrier energy systems[C]// IEEE Conference on Energy Internet and Energy System Integration,November 27-28,2017,Beijing,China:134-139." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated modeling and planning of district multi-carrier energy systems">
                                        <b>[21]</b>
                                         HU Xiao,TANG Senkai,WANG Li,et al.Integrated modeling and planning of district multi-carrier energy systems[C]// IEEE Conference on Energy Internet and Energy System Integration,November 27-28,2017,Beijing,China:134-139.
                                    </a>
                                </li>
                                <li id="449">


                                    <a id="bibliography_22" title=" ZHANG Xiaping,SHAHIDEHPOUR M,ALABDULWAHAB A A.Optimal expansion planning of energy hub with multiple energy infrastructures[J].IEEE Transactions on Smart Grid,2015,6(5):2302-2311." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal expansion planning of energy Hub with multiple energy infrastructures">
                                        <b>[22]</b>
                                         ZHANG Xiaping,SHAHIDEHPOUR M,ALABDULWAHAB A A.Optimal expansion planning of energy hub with multiple energy infrastructures[J].IEEE Transactions on Smart Grid,2015,6(5):2302-2311.
                                    </a>
                                </li>
                                <li id="451">


                                    <a id="bibliography_23" title=" 王洪涛,刘玉田.基于NSGA-Ⅱ的多目标输电网架最优重构[J].电力系统自动化,2009,33(23):14-18.WANG Hongtao,LIU Yutian.Multi-objective optimization of power system reconstruction based on NSGA-Ⅱ[J].Automation of Electric Power Systems,2009,33(23):14-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200923005&amp;v=MDc5MjVyRzRIdGpPckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYnpJSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         王洪涛,刘玉田.基于NSGA-Ⅱ的多目标输电网架最优重构[J].电力系统自动化,2009,33(23):14-18.WANG Hongtao,LIU Yutian.Multi-objective optimization of power system reconstruction based on NSGA-Ⅱ[J].Automation of Electric Power Systems,2009,33(23):14-18.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-01 10:34</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),22-38+139 DOI:10.7500/AEPS20190318006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑能量品质的区域综合能源系统多目标规划方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E6%9E%AD&amp;code=36700236&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡枭</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B0%9A%E7%AD%96&amp;code=42267124&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">尚策</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%B8%9C%E6%96%87&amp;code=37235404&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈东文</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%8E%89&amp;code=22540436&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王莉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%B3%B0&amp;code=08577686&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A8%8B%E6%B5%A9%E5%BF%A0&amp;code=00002437&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">程浩忠</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E4%BC%A0%E8%BE%93%E4%B8%8E%E5%8A%9F%E7%8E%87%E5%8F%98%E6%8D%A2%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6)&amp;code=0054402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力传输与功率变换控制教育部重点实验室(上海交通大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E6%9C%BA%E6%A2%B0%E4%B8%8E%E5%8A%A8%E5%8A%9B%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0779439&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海交通大学机械与动力工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%B1%80%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广州供电局有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>区域综合能源系统(RIES)由于广泛涉及电/气/热/冷等多种能量形式耦合,其规划工作面临诸多挑战。提高能量利用效率是RIES规划的重要任务之一,传统能量效率的定义仅计及了能量在数量上的变化,却忽视了能量在品质上的差异,无法准确地衡量RIES的能量利用水平。文中提出使用兼顾数量和品质的<image id="2" type="" href="images/DLXT201919003_00200.jpg" display="inline" placement="inline"><alt></alt></image>效率作为衡量RIES能量利用水平的标准。首先,定义了能量品质系数的概念用以量化不同形式能量的品质差异,并提出基于黑箱模型的RIES总体<image id="3" type="" href="images/DLXT201919003_00300.jpg" display="inline" placement="inline"><alt></alt></image>效率计算方法。然后,建立了五层级能源集线器模型用以处理多能耦合问题,确保区域能量供需平衡。接着,以经济性和<image id="4" type="" href="images/DLXT201919003_00400.jpg" display="inline" placement="inline"><alt></alt></image>效率为优化目标构建了RIES多目标规划模型,设计了兼顾规划与运行的双层优化结构,并联合运用改进的非支配排序遗传算法(NSGA-Ⅱ)和内点法实现模型高效求解。最后,选取广州市某工业园区RIES作为算例对所提方法进行验证。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%BA%E5%9F%9F%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">区域综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E7%9B%AE%E6%A0%87%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多目标规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E9%87%8F%E5%93%81%E8%B4%A8%E7%B3%BB%E6%95%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能量品质系数;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%3Cimage%20id%3D%229%22%20type%3D%22%22%20href%3D%22images%2FDLXT201919003_00900.jpg%22%20display%3D%22inline%22%20placement%3D%22inline%22%3E%3Calt%3E%3C%2Falt%3E%3C%2Fimage%3E%E6%95%88%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank"><image id="9" type="" href="images/DLXT201919003_00900.jpg" display="inline" placement="inline"><alt></alt></image>效率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E8%83%BD%E8%80%A6%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多能耦合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E9%9B%86%E7%BA%BF%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源集线器;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    胡枭(1989—),男,博士研究生,主要研究方向：综合能源系统规划、配电网规划。E-mail:hxisee@163.com;
                                </span>
                                <span>
                                    *尚策(1988—),男,通信作者,博士,助理教授,主要研究方向：电力系统运行与规划。E-mail:shangce@sjtu.edu.cn;
                                </span>
                                <span>
                                    陈东文(1993—),男,博士研究生,主要研究方向：综合能源系统规划与故障处理。E-mail:dongwenchen@sjtu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-03-18</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2016YFB0901300);</span>
                                <span>国家自然科学基金资助项目(51807115);</span>
                                <span>上海市青年科技英才扬帆计划资助项目(18YF1411400);</span>
                    </p>
            </div>
                    <h1><b>Multi-objective Planning Method for Regional Integrated Energy Systems Considering Energy Quality</b></h1>
                    <h2>
                    <span>HU Xiao</span>
                    <span>SHANG Ce</span>
                    <span>CHEN Dongwen</span>
                    <span>WANG Li</span>
                    <span>ZHANG Feng</span>
                    <span>CHENG Haozhong</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Control of Power Transmission and Conversion, Ministry of Education (Shanghai Jiao Tong University)</span>
                    <span>School of Mechanical Engineering, Shanghai Jiao Tong University</span>
                    <span>Guangzhou Power Supply Bureau Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The planning of a regional integrated energy system(RIES) faces many challenges because of its extensive involvement of multiple energy forms coupling, such as electricity/gas/heating/cooling. Improving the efficiency of energy utilization is an important task for RIES planning. The traditional energy efficiency only takes into account the change of energy in quantity, but ignores that in quality, which is impossible to accurately measure the energy utilization level of a RIES. In this paper, exergy efficiency considering both the quantity and the quality of energy is proposed as the standard for measuring the energy utilization level of RIES. Firstly, the concept of energy quality coefficient(EQC) is defined to quantify the differences among different energy forms, and the exergy efficiency calculation method of RIES is proposed. Secondly, a five-level energy hub model is established to deal with multi-energy coupling problems and ensure regional energy supply and demand balance. Thirdly, the multi-objective planning model with objectives of economy and exergy efficiency is proposed, and a bi-level optimization structure is designed considering both planning and operation, and the improved non-dominated sorting genetic algorithm-Ⅱ(NSGA-Ⅱ) and interior-point method are jointly used to realize the high-efficient solving of the model. A certain RIES in Guangzhou is selected as the case study to verify the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=regional%20integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">regional integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-objective%20planning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-objective planning;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20quality%20coefficient&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy quality coefficient;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=exergy%20efficiency&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">exergy efficiency;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-energy%20coupling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-energy coupling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20hub&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy hub;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-03-18</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2016YFB0901300);</span>
                                <span>National Natural Science Foundation of China(No.51807115);</span>
                                <span>Shanghai Sailing Program(No.18YF1411400);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="59" name="59" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="60">由于区域综合能源系统(regional integrated energy system,RIES)广泛涉及电/气/热/冷等多种能源形式耦合,其规划工作面临诸多挑战<citation id="453" type="reference"><link href="407" rel="bibliography" /><link href="409" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。从优化目标的选取上可将RIES规划分为2类,即单目标规划<citation id="454" type="reference"><link href="411" rel="bibliography" /><link href="413" rel="bibliography" /><link href="415" rel="bibliography" /><link href="417" rel="bibliography" /><link href="419" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>和多目标规划<citation id="455" type="reference"><link href="421" rel="bibliography" /><link href="423" rel="bibliography" /><link href="425" rel="bibliography" /><link href="427" rel="bibliography" /><link href="429" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="61">单目标规划中,通常选取经济性作为优化目标,不同研究的差异主要体现在RIES经济性的核算方法上。如文献<citation id="456" type="reference">[<a class="sup">3</a>]</citation>考虑了能源网络设备及网损对边际成本的影响,提出了包含供应、传输、储存的完整天然气价值链。文献<citation id="457" type="reference">[<a class="sup">4</a>]</citation>提出了一个考虑区域能源供应商和综合能源管理中心净收益双重最大化的双层规划模型。文献<citation id="458" type="reference">[<a class="sup">5</a>]</citation>考虑能源站、管网设备初始投资及施工费用等因素,建立了RIES投资费用模型。环保性是RIES规划需考虑的另一个重要因素,在目前的研究中通常被量化建模为污染物排放量,特别是碳排放量<citation id="460" type="reference"><link href="407" rel="bibliography" /><link href="417" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">6</a>]</sup></citation>,一般不作为独立目标,而是通过碳税(carbon tax)转化为碳排放成本后,与其他成本项共同组成总经济性目标进行优化<citation id="459" type="reference"><link href="419" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">单目标规划的主要弊端在于无法兼顾RIES多项性能之间的协调。为解决此局限性,RIES多目标规划方法被陆续提出。文献<citation id="461" type="reference">[<a class="sup">8</a>]</citation>利用非支配排序遗传算法(non-dominated sorting genetic algorithm-Ⅱ,NSGA-Ⅱ)对RIES运行参数进行了优化,在最小化总成本的同时使节能率最大化,并提出了考虑负荷不确定性的随机多目标优化模型。文献<citation id="462" type="reference">[<a class="sup">9</a>]</citation>在考虑电转气运行成本的基础上,分析了其对综合能源系统风电接纳能力与运行经济性的影响。文献<citation id="463" type="reference">[<a class="sup">10</a>]</citation>以全寿命周期成本最低和年CO<sub>2</sub>排放量最小为优化目标,对微能源网关键设备容量进行多目标优化配置研究。文献<citation id="464" type="reference">[<a class="sup">11</a>]</citation>以经济效益和环境效益为目标提出了一套完整的能源站一体化优化设计方案。文献<citation id="465" type="reference">[<a class="sup">12</a>]</citation>则针对小型生物质沼气冷热电联供系统,以经济性和环境效益为目标建立了多目标优化模型,实现了设备容量和运行参数优化。</p>
                </div>
                <div class="p1">
                    <p id="63">提高能量利用效率是RIES规划的重要任务之一,但目前研究却较少将其作为优化目标加以考虑。传统能量效率的定义<citation id="466" type="reference"><link href="431" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>仅计及了能量在数量上的变化,而忽视了能量在品质上的差异,无法准确地衡量RIES的能量利用水平。文献<citation id="467" type="reference">[<a class="sup">14</a>]</citation>指出,将传统能量效率直接应用于RIES规划之中,会得出一些与常理相悖的结果。例如虽然电热锅炉(electric boiler,ELB)的转换效率一般高于燃气锅炉(gas boiler,GB),但不应认为ELB是比GB更优的供热设备,因为ELB消耗的是高品质的电能,而GB只消耗低品质的天然气。<image href="images/DLXT201919003_219.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率作为起源于工程热力学领域的概念,由于兼顾了能量的数量和品质,已得到学术界的广泛认可。然而,目前<image href="images/DLXT201919003_220.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率的研究对象多为单台设备,或者由少数设备组成的小型能源系统,如热电联供(combined heating and power,CHP)系统、冷热电联供系统等<citation id="468" type="reference"><link href="431" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。对于如何计算涉及电/气/热/冷等多种能量形式的RIES整体的<image href="images/DLXT201919003_221.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率尚缺乏有效的方法,也未能充分应用于RIES规划之中。</p>
                </div>
                <div class="p1">
                    <p id="64">针对上述问题,本文进行了以下几方面工作。首先,定义了能量品质系数(energy quality coefficient,EQC)的概念。将RIES所涉及的每一种能量形式赋予相应的EQC来量化其品质,并提出基于黑箱模型的RIES总体<image href="images/DLXT201919003_222.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率计算方法。然后,建立了五层级能源集线器模型,有效处理多能耦合,确保区域能量供需平衡。接着,以经济性和<image href="images/DLXT201919003_223.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率为优化目标建立了RIES多目标规划模型,设计了双层优化结构兼顾规划与运行,联合运用NSGA-Ⅱ和内点法实现模型高效求解。最后,选取广州市某工业园区RIES作为算例对所提方法进行验证,算例结果证明了<image href="images/DLXT201919003_224.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率比传统能量效率更能够合理地指导RIES规划工作。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>1</b> 关键问题分析与建模</h3>
                <div class="p1">
                    <p id="66">本章首先对规划中的3个关键问题,即<image href="images/DLXT201919003_225.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率、经济性和多能耦合进行详细的分析与建模。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>1.1 RIES</b><image href="images/DLXT201919003_263.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率分析与建模</h4>
                <div class="p1">
                    <p id="68">对RIES进行<image href="images/DLXT201919003_226.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率分析,首先从外部特性上将RIES等效为如图1所示的黑箱模型。供应端向RIES输入<image href="images/DLXT201919003_227.jpg" type="" display="inline" placement="inline"><alt></alt></image>量<i>E</i><sub>x,in</sub>作为支付<image href="images/DLXT201919003_228.jpg" type="" display="inline" placement="inline"><alt></alt></image>,在RIES内部经过传输、转换、储存及分配等一系列过程,向需求端输出<image href="images/DLXT201919003_229.jpg" type="" display="inline" placement="inline"><alt></alt></image>量<i>E</i><sub>x,out</sub>作为收益<image href="images/DLXT201919003_230.jpg" type="" display="inline" placement="inline"><alt></alt></image>以满足区域内所有形式能量的需求。根据热力学第二定律的<image href="images/DLXT201919003_231.jpg" type="" display="inline" placement="inline"><alt></alt></image>减原理<citation id="469" type="reference"><link href="431" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,在RIES内部能量变化的过程之中,不可避免会有一部分<image href="images/DLXT201919003_232.jpg" type="" display="inline" placement="inline"><alt></alt></image>量消亡于自然环境之中,即为<image href="images/DLXT201919003_233.jpg" type="" display="inline" placement="inline"><alt></alt></image>损<i>E</i><sub>x,loss</sub>。显然,支付<image href="images/DLXT201919003_234.jpg" type="" display="inline" placement="inline"><alt></alt></image><i>E</i><sub>x,in</sub>等于收益<image href="images/DLXT201919003_235.jpg" type="" display="inline" placement="inline"><alt></alt></image>与<image href="images/DLXT201919003_236.jpg" type="" display="inline" placement="inline"><alt></alt></image>损之和,即<i>E</i><sub>x,in</sub>=<i>E</i><sub>x,out</sub>+<i>E</i><sub>x,loss</sub>。从而,RIES的<image href="images/DLXT201919003_237.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率<i>η</i><sub>ex</sub>可定义为:</p>
                </div>
                <div class="p1">
                    <p id="69"><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="70">然而<image href="images/DLXT201919003_239.jpg" type="" display="inline" placement="inline"><alt></alt></image>值的计算始终是工程热物理学科中的一项难题。目前的<image href="images/DLXT201919003_240.jpg" type="" display="inline" placement="inline"><alt></alt></image>计算方法主要是针对某个特定能源转换过程,一些计算指标如一次能源折算系数(primary energy rate)、能质因子(energy quality factor)、能级(energy level)等的本质均为过程量而非状态量<citation id="470" type="reference"><link href="435" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。然而,当研究对象为包含数量众多的能量转换过程的RIES时,再对每个能量转换过程进行逐一的<image href="images/DLXT201919003_241.jpg" type="" display="inline" placement="inline"><alt></alt></image>分析是不现实的。相比之下,可行的方法是通过状态量实现RIES的<image href="images/DLXT201919003_242.jpg" type="" display="inline" placement="inline"><alt></alt></image>计算。文献<citation id="471" type="reference">[<a class="sup">16</a>]</citation>基于分析思想提出了能源转换系数法(energy conversion coefficient,ECC)。该方法根据每一种形式能源的本质属性为其赋予相应的品质因子,为能量系统的能效计算提供一种简捷易行的思路。但此文的研究仅针对楼宇级供用能系统,未能覆盖规模化RIES中的所有能量形式,如风、光等可再生能源,也未能应用至RIES规划工作中。</p>
                </div>
                <div class="area_img" id="71">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919003_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 RIES效率分析黑箱模型" src="Detail/GetImg?filename=images/DLXT201919003_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 RIES</b><image id="394" type="formula" href="images/DLXT201919003_39400.jpg" display="inline" placement="inline"><alt></alt></image>效率分析黑箱模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919003_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Black-box model for exergy efficiency 
analysis of RIES</b></p>

                </div>
                <div class="p1">
                    <p id="72">本节基于<image href="images/DLXT201919003_244.jpg" type="" display="inline" placement="inline"><alt></alt></image>分析理论定义了EQC的概念,根据RIES所涉及的每一种形式能量的本质属性,为其赋予相应的EQC,从而量化不同形式能量之间的品质高低。对于某一种能量形式<i>i</i>,根据其EQC值<i>λ</i><sub><i>i</i></sub>,可简洁地建立其能量<i>E</i><sub><i>i</i></sub>与其<image href="images/DLXT201919003_245.jpg" type="" display="inline" placement="inline"><alt></alt></image>量<i>E</i><sub>x,</sub><sub><i>i</i></sub>之间的关系为:</p>
                </div>
                <div class="p1">
                    <p id="73"><i>E</i><sub>x,</sub><sub><i>i</i></sub>=<i>E</i><sub><i>i</i></sub><i>λ</i><sub><i>i</i></sub>      (2)</p>
                </div>
                <div class="p1">
                    <p id="74">式中:下标<i>i</i>代表能量形式,如电能e、化石燃料f、天然气g、热能h、冷能c、可再生能源rn等。</p>
                </div>
                <div class="p1">
                    <p id="75">从而,根据图1所示的黑箱模型,RIES总体的<image href="images/DLXT201919003_246.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="76"><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow></munder><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></munder><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>Ω</i><sub>in</sub>为RIES输入能量形式的集合;<i>Ω</i><sub>out</sub>为RIES输出能量形式的集合;<i>E</i><sub>in,</sub><sub><i>i</i></sub>为输入能量形式<i>i</i>所包含的能量;<i>E</i><sub>out,</sub><sub><i>i</i></sub>为输出能量形式<i>i</i>所包含的能量。</p>
                </div>
                <div class="p1">
                    <p id="78">RIES所涉及的各能量形式的EQC详细分析如下所示。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>1.1.1</b> 电能和机械能</h4>
                <div class="p1">
                    <p id="80">热力学第二定律认为机械能是品质最高的能量形式,将其EQC值设为1,并作为分析其他能量形式的基准。然而,由于机械能难以传输或储存,因此在RIES中并不常用,取而代之的是更加易于利用的电能。可认为电能与机械能具有等同的能量品质,即</p>
                </div>
                <div class="p1">
                    <p id="81"><i>λ</i><sub>e</sub>=<i>λ</i><sub>m</sub>=1      (4)</p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>λ</i><sub>e</sub>为电能的EQC;<i>λ</i><sub>m</sub>为机械能的EQC。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>1.1.2</b> 热水</h4>
                <div class="p1">
                    <p id="84">按照导热工质的不同,将热能分为3类分别进行<image href="images/DLXT201919003_248.jpg" type="" display="inline" placement="inline"><alt></alt></image>分析,即热水(工质为液态水)、热蒸汽(工质为过热蒸汽)和建筑空间用热(工质为空气)。热水是180 ℃以下供热系统的首选工质,其优点是无毒、非易燃、易于获取,且导热性与稳定性优良<citation id="472" type="reference"><link href="439" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。热水从热源经由管道传输到用户端,通过换热器实现热量交换。热水的EQC可定义为在换热过程中其焓[<sup>13</sup>的变化量与其释放热量的比值,即</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>w</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mo>,</mo><mtext>h</mtext><mtext>w</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>w</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>w</mtext></mrow></msub><mrow><mo>(</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mi>ln</mi><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow><mo>)</mo></mrow></mrow><mrow><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>w</mtext></mrow></msub></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mrow><mi>ln</mi></mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mspace width="0.25em" /><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>T</i><sub>0</sub>为环境温度;<i>T</i><sub>1</sub>为换热器入口温度;<i>T</i><sub>2</sub>为换热器出口温度;Δ<i>E</i><sub>x,hw</sub>为热水焓<image href="images/DLXT201919003_250.jpg" type="" display="inline" placement="inline"><alt></alt></image>变化量;Δ<i>Q</i><sub>hw</sub>为热水释放的热量;<i>λ</i><sub><sup>hw</sup></sub>为热水的EQC值。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>1.1.3</b> 热蒸汽</h4>
                <div class="p1">
                    <p id="88">热蒸汽是区域供热系统中另一类重要工质,特别是在200 ℃以上热水难以达到的高温工业用热情况下有着广泛的应用。热蒸汽在特定温度与压力下的焓值和熵值可通过焓熵表直接查表获取<citation id="473" type="reference"><link href="431" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。设热蒸汽的入口温度和出口温度分别为<i>T</i><sub>1,v</sub>和<i>T</i><sub>2,v</sub>,从而热蒸汽的EQC可定义为:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mtext>v</mtext></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mo>,</mo><mtext>v</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mtext>v</mtext></msub><mrow><mo>(</mo><mrow><mn>1</mn><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub><mfrac><mrow><mi>s</mi><msub><mrow></mrow><msup><mn>1</mn><mo>″</mo></msup></msub><mo>-</mo><mi>s</mi><msub><mrow></mrow><msup><mn>2</mn><mo>″</mo></msup></msub></mrow><mrow><mi>h</mi><msub><mrow></mrow><msup><mn>1</mn><mo>″</mo></msup></msub><mo>-</mo><mi>h</mi><msub><mrow></mrow><msup><mn>2</mn><mo>″</mo></msup></msub></mrow></mfrac></mrow><mo>)</mo></mrow></mrow><mrow><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mn>1</mn><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub><mfrac><mrow><mi>s</mi><msub><mrow></mrow><msup><mn>1</mn><mo>″</mo></msup></msub><mo>-</mo><mi>s</mi><msub><mrow></mrow><msup><mn>2</mn><mo>″</mo></msup></msub></mrow><mrow><mi>h</mi><msub><mrow></mrow><msup><mn>1</mn><mo>″</mo></msup></msub><mo>-</mo><mi>h</mi><msub><mrow></mrow><msup><mn>2</mn><mo>″</mo></msup></msub><mspace width="0.25em" /></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>h</i><sub>1</sub>″和<i>h</i><sub>2</sub>″分别为热蒸汽在温度<i>T</i><sub>1,v</sub>和<i>T</i><sub>2,v</sub>之下的单位质量焓值;<i>s</i><sub>1</sub>″和<i>s</i><sub>2</sub>″分别为热蒸汽在温度<i>T</i><sub>1,v</sub>和<i>T</i><sub>2,v</sub>之下的单位质量熵值;Δ<i>Q</i><sub>v</sub>和Δ<i>E</i><sub>x,v</sub>分别为热蒸汽的焓<image href="images/DLXT201919003_251.jpg" type="" display="inline" placement="inline"><alt></alt></image>变化量以及释放的热量变化值;<i>λ</i><sub>v</sub>为热蒸汽的EQC值。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91"><b>1.1.4</b> 建筑空间用热</h4>
                <div class="p1">
                    <p id="395">建筑空间用热的分析基于逆卡诺循环过程，即空气源热泵的理想工作过程<citation id="474" type="reference"><link href="431" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。将室内环境和室外环境分别等效为2个恒温热源，温度分别为T<sub>1,sh</sub>和T<sub>2,sh</sub>，则在一次循环过程中，制冷剂向室内释放热量Q<sub>1,sh</sub>，从室外吸收热量Q<sub>2,sh</sub>，并从外界获取功W<sub>0,sh</sub>，则其EQC值可定义为：</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>W</mi><msub><mrow></mrow><mrow><mn>0</mn><mo>,</mo><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>S</i><sub>1</sub>和<i>S</i><sub>2</sub>分别为制冷剂在状态1和状态2下的熵值;<i>λ</i><sub>sh</sub>为建筑空间用热的EQC。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>1.1.5</b> 建筑空间用冷</h4>
                <div class="p1">
                    <p id="397">建筑空间用冷的分析同样基于逆卡诺循环。空气源热泵的制冷循环与制热循环相反，是以室内环境作为低温热源T<sub>2,c</sub>，而以室外环境作为高温热源T<sub>1,c</sub>。在一次循环过程中，向室外释放热量Q<sub>2,c</sub>，从室内吸收热量Q<sub>1,c</sub>，并从外界获取功W<sub>0,c</sub>，故其EQC值可定义为：</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mfrac><mrow><mi>W</mi><msub><mrow></mrow><mrow><mn>0</mn><mo>,</mo><mtext>c</mtext></mrow></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mtext>c</mtext></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mtext>c</mtext></mrow></msub></mrow><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><msup><mn>1</mn><mo>′</mo></msup></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><msup><mn>2</mn><mo>′</mo></msup></msub><mo stretchy="false">)</mo><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><msup><mn>1</mn><mo>′</mo></msup></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><msup><mn>2</mn><mo>′</mo></msup></msub><mo stretchy="false">)</mo></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><msup><mn>1</mn><mo>′</mo></msup></msub><mo>-</mo><mi>S</mi><msub><mrow></mrow><msup><mn>2</mn><mo>′</mo></msup></msub><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mtext>c</mtext></mrow></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mtext>c</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mn>1</mn><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>S</i><sub>1</sub>′和<i>S</i><sub>2</sub>′分别为建筑空间用冷在状态1和状态2下的熵值;<i>λ</i><sub>c</sub>为建筑空间用冷的EQC。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>1.1.6</b> 化石燃料</h4>
                <div class="p1">
                    <p id="398">化石燃料所含<image id="399" type="formula" href="images/DLXT201919003_39900.jpg" display="inline" placement="inline"><alt></alt></image>的表现为其与自然环境之间的化学不平衡。化学<image id="400" type="formula" href="images/DLXT201919003_40000.jpg" display="inline" placement="inline"><alt></alt></image>由反应<image id="401" type="formula" href="images/DLXT201919003_40100.jpg" display="inline" placement="inline"><alt></alt></image>（吉布斯自由能）和扩散<image id="402" type="formula" href="images/DLXT201919003_40200.jpg" display="inline" placement="inline"><alt></alt></image>2个部分组成，理论上可以由化学反应式直接求解得到<citation id="475" type="reference"><link href="431" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。但实际应用中受限于现有设备的耐热水平，燃料的理论燃烧温度往往无法达到<citation id="476" type="reference"><link href="437" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>，因此将化石燃料化学<image id="403" type="formula" href="images/DLXT201919003_40300.jpg" display="inline" placement="inline"><alt></alt></image>等效为燃烧过程中在其燃烧温度T<sub>burn</sub>下产生的热量<image id="404" type="formula" href="images/DLXT201919003_40400.jpg" display="inline" placement="inline"><alt></alt></image>，从而将化石燃料的EQC定义为：</p>
                </div>
                <div class="p1">
                    <p id="98"><mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>r</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mrow><mi>ln</mi></mrow><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>r</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>λ</i><sub>f</sub>为化石燃料的EQC值。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>1.1.7</b> 可再生能源</h4>
                <div class="p1">
                    <p id="101">可再生能源(如风、光等)虽然特性各异,但都具备共同的特点,即不被利用就被浪费<citation id="477" type="reference"><link href="441" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。虽然从本质上来说,风能属于机械能,光能属于热能,其<image href="images/DLXT201919003_261.jpg" type="" display="inline" placement="inline"><alt></alt></image>值各异且不为0。但与一般意义上的机械能、热能不同,可再生能源不消耗地球本身所蕴藏的化石能源,理论上取之不尽用之不竭。因此,本文认为如果某RIES能够完全以可再生能源作为输入,并满足区域内所有的能量需求,则认为其实现了对地球资源的零消耗,定义其支付<image href="images/DLXT201919003_262.jpg" type="" display="inline" placement="inline"><alt></alt></image><i>E</i><sub>x,in</sub>为0。这表明从RIES的角度,鼓励尽可能多地利用可再生能源,并减少化石能源的使用。诚然,利用可再生能源需要配置相关转换设备而产生成本,并且其随机性、波动性会对系统运行造成不利影响,但这些因素属于经济性、稳定性及可靠性等所考虑的范畴。本节仅从能量利用的角度,定义其EQC为:</p>
                </div>
                <div class="p1">
                    <p id="102"><i>λ</i><sub>rn</sub>=0      (10)</p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>λ</i><sub>rn</sub>为可再生能源的EQC值。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>1.2 RIES</b>经济性建模</h4>
                <div class="p1">
                    <p id="105">本节建立全寿命周期成本等年值(annual total cost,ATC)用以描述RIES在规划水平年内的经济性,ATC由4个部分构成:①初始投资成本等年值<i>C</i><sub>inv</sub>;②运行维护成本<i>C</i><sub>mat</sub>;③能耗成本<i>C</i><sub>csu</sub>;④环境成本<i>C</i><sub>env</sub>,即</p>
                </div>
                <div class="p1">
                    <p id="106"><i>C</i><sub>ATC</sub>=<i>C</i><sub>inv</sub>+<i>C</i><sub>mat</sub>+<i>C</i><sub>csu</sub>+<i>C</i><sub>env</sub>      (11)</p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>C</i><sub>ATC</sub>为RIES全寿命周期成本等年值。</p>
                </div>
                <div class="p1">
                    <p id="108">其中,<i>C</i><sub>inv</sub>计及了资金的时间价值,通过贴现率将设备的一次性初始投资成本折算成等年值,从而可与其他成本相比较,其计算方法如下:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mi>Y</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup><mi>Y</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup><mo stretchy="false">)</mo><mfrac><mrow><mi>r</mi><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mi>Ν</mi></msup></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>r</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mi>Ν</mi></msup><mo>-</mo><mn>1</mn></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>j</i>为能源生产设备编号;<i>k</i>为储能设备编号;<i>C</i><mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>Y</i><mathml id="265"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>分别为能量形式<i>i</i>中的第<i>j</i>种能源生产设备的单位配置成本和容量;<i>C</i><mathml id="266"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>v</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和<i>Y</i><mathml id="267"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为能量形式<i>i</i>中的第<i>k</i>种储能设备的单位配置成本和容量;<i>r</i>为贴现率;<i>N</i>为年份。</p>
                </div>
                <div class="p1">
                    <p id="111"><i>C</i><sub>mat</sub>为设备年运行维护成本,表达式为:</p>
                </div>
                <div class="p1">
                    <p id="112"><mathml id="268"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mi>Y</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup><mi>X</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false">)</mo></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>C</i><sup>sp</sup><sub>mat,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>为能量形式<i>i</i>中的第<i>j</i>种能源生产设备的单位年运行维护成本;<i>C</i><mathml id="269"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>m</mtext><mtext>a</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为能量形式<i>i</i>中的第<i>k</i>种储能设备的单位年运行维护成本;<i>X</i><mathml id="270"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为能量形式<i>i</i>中的第<i>k</i>种储能设备的额定功率。</p>
                </div>
                <div class="p1">
                    <p id="114"><i>C</i><sub>csu</sub>表示RIES消耗的各种形式能量的年总成本,一般包括化石燃料、电能和区域供热,表达式为:</p>
                </div>
                <div class="p1">
                    <p id="115"><mathml id="271"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>s</mtext><mtext>u</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>f</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>e</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>h</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="116">式中:<i>P</i><sub>in,f,</sub><sub><i>t</i></sub>和<i>G</i><sub>f,</sub><sub><i>t</i></sub>分别为化石燃料在时刻<i>t</i>的输入功率和单位价格;<i>P</i><sub>in,e,</sub><sub><i>t</i></sub>和<i>G</i><sub>e,</sub><sub><i>t</i></sub>分别为电能在时刻<i>t</i>的输入功率和单位价格;<i>P</i><sub>in,h,</sub><sub><i>t</i></sub>和<i>G</i><sub>h,</sub><sub><i>t</i></sub>分别为热能在时刻<i>t</i>的输入功率和单位价格。</p>
                </div>
                <div class="p1">
                    <p id="117"><i>C</i><sub>env</sub>表示RIES在消耗各种形式能量的过程中产生的碳排放成本<citation id="478" type="reference"><link href="443" rel="bibliography" /><link href="445" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>,表达式为:</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>f</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>δ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>e</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>δ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>h</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>δ</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo stretchy="false">)</mo><mi>D</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>t</mtext><mtext>a</mtext><mtext>x</mtext></mrow></msub></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>D</i><sub>ctax</sub>为碳税价格;<i>δ</i><sub>f</sub>,<i>δ</i><sub>e</sub>,<i>δ</i><sub>h</sub>分别为化石燃料、电能和热能的碳排放因子。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>1.3 RIES</b>多能耦合建模</h4>
                <div class="p1">
                    <p id="121">近年来,能源集线器(energy hub,EH)模型已被证明是处理多能耦合的有效方法<citation id="480" type="reference"><link href="407" rel="bibliography" /><link href="447" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">21</a>]</sup></citation>。EH与传统的能源转换分析方法的主要区别在于,EH之中的负荷可由多个可选择的设备供应,从而为RIES的优化提供空间<citation id="479" type="reference"><link href="449" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。本文提出了一种改进的五层级EH模型,如图2所示。</p>
                </div>
                <div class="area_img" id="122">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919003_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 基于五层级EH模型的RIES多能耦合结构" src="Detail/GetImg?filename=images/DLXT201919003_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 基于五层级EH模型的RIES多能耦合结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919003_122.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Multi-energy coupling structure of RIES based on five-level EH model</b></p>

                </div>
                <div class="p1">
                    <p id="123">该模型由分配层、转换层、集成层、储能层和网络层构成,能够涵盖能量的生产、传输、转换、储存、配用等全部耦合过程。每一层的能量转换过程均可表示为传递矩阵<i><b>M</b></i><sub><i>x</i></sub>(<i>x</i>=1,2,…,<i>s</i>)的形式,则RIES总输入与总输出之间的关系可表示为:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>e</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>h</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi mathvariant="bold-italic">Μ</mi><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>f</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>e</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>h</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>r</mtext><mtext>n</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>P</i><sub>in,rn,</sub><sub><i>t</i></sub>为可再生能源在时刻<i>t</i>输入EH的功率;<i>P</i><sub>st,</sub><sub><i>t</i></sub>为储能在时刻<i>t</i>的功率;<i>P</i><sub>out,e,</sub><sub><i>t</i></sub>,<i>P</i><sub>out,h,</sub><sub><i>t</i></sub>,<i>P</i><sub>out,c,</sub><sub><i>t</i></sub>分别为EH在时刻<i>t</i>输出的电功率、热功率、冷功率;<mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Μ</mi><mo>=</mo><mi mathvariant="bold-italic">Μ</mi><msub><mrow></mrow><mn>5</mn></msub><mrow><mo>[</mo><mrow><mi mathvariant="bold-italic">Μ</mi><msub><mrow></mrow><mn>3</mn></msub><mi mathvariant="bold-italic">Μ</mi><msub><mrow></mrow><mn>2</mn></msub><mi mathvariant="bold-italic">Μ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">|</mo><mi mathvariant="bold-italic">Μ</mi><msub><mrow></mrow><mn>4</mn></msub></mrow><mo>]</mo></mrow></mrow></math></mathml>为EH的总传递矩阵,其中<i><b>M</b></i><sub>1</sub>为分配层的传递矩阵,用以描述外部输入的能量在多个能源生产设备之间的分配过程,如天然气部分供应给燃气轮机,部分供应给GB或厨房炊具,<i><b>M</b></i><sub>2</sub>为转换层的传递矩阵,用以描述能量转换过程,如CHP将天然气转化为电能和热能,<i><b>M</b></i><sub>3</sub>为集成层的传递矩阵,用以描述归属于某能量形式<i>i</i>的多个设备输出功率的汇总,如某区域内的总电量等于可再生能源发电量与外部电网购电量之和,<i><b>M</b></i><sub>4</sub>为储能层的传递矩阵,用以描述RIES中能量的存储过程,如热储能通过蓄热或者放热对热能的供需平衡产生影响,<i><b>M</b></i><sub>5</sub>为网络层,用以描述能量在供能管线的传输过程中产生的能量损耗。</p>
                </div>
                <div class="p1">
                    <p id="126">式(16)中,<i><b>M</b></i><sub>1</sub>至<i><b>M</b></i><sub>5</sub>的具体数值可由给定系统的结构参数计算得出。储能可视作一类输出功率可正可负的能源生产设备,其在时刻<i>t</i>的功率<i>P</i><sub>st,</sub><sub><i>t</i></sub>以增广的形式列于能源生产设备之后,而储能层传递矩阵<i><b>M</b></i><sub>4</sub>也以增广的形式列于总传递矩阵之中。传递矩阵的求解方法详见文献<citation id="481" type="reference">[<a class="sup">21</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="127">一般将终端需求的能源形式归结为3类,即电、热、冷<citation id="482" type="reference"><link href="443" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。为满足区域内用户的总能量需求,EH输出的各种形式能量均必须大于或等于区域内相应的负荷需求量,即[<i>P</i><sub>out,e,</sub><sub><i>t</i></sub>,<i>P</i><sub>out,h,</sub><sub><i>t</i></sub>,<i>P</i><sub>out,c,</sub><sub><i>t</i></sub>]<sup>T</sup>≥[<i>L</i><sub>e,</sub><sub><i>t</i></sub>,<i>L</i><sub>h,</sub><sub><i>t</i></sub>,<i>L</i><sub>c,</sub><sub><i>t</i></sub>]<sup>T</sup>,其中,<i>L</i><sub>e,</sub><sub><i>t</i></sub>,<i>L</i><sub>h,</sub><sub><i>t</i></sub>,<i>L</i><sub>c,</sub><sub><i>t</i></sub>分别为时刻<i>t</i>时RIES的电负荷、热负荷、冷负荷。</p>
                </div>
                <h3 id="128" name="128" class="anchor-tag"><b>2</b> 优化模型</h3>
                <div class="p1">
                    <p id="129">本文提出了一种兼顾设备容量规划和运行调度优化的RIES多目标规划模型。以最小化ATC和最大化<image href="images/DLXT201919003_274.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率为优化目标,并设计了双层优化结构进行高效求解。上层模型为设备选型与容量优化模型,用以在待选设备集中挑选出最优设备配置组合;下层模型为运行调度优化模型,用以制定在满足区域能源供需平衡的前提下各设备出力的最优方案。上、下层模型之间通过数据传递实现全局迭代优化。联合运用NSGA-Ⅱ和内点法实现模型的求解,最终得到Pareto前沿解集。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>2.1</b> 决策变量</h4>
                <div class="p1">
                    <p id="131">上层模型的决策变量包括3类变量,即能源生产设备的配置容量(<i>Y</i><mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>)、储能设备的配置容量(<i>Y</i><mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>)、储能设备的额定功率(<i>X</i><mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>)。</p>
                </div>
                <div class="p1">
                    <p id="132">下层模型的决策变量包括3类变量,即能源输入功率(<i>P</i><sub>in,f,</sub><sub><i>t</i></sub>,<i>P</i><sub>in,e,</sub><sub><i>t</i></sub>,<i>P</i><sub>in,h,</sub><sub><i>t</i></sub>,<i>P</i><sub>in,rn,</sub><sub><i>t</i></sub>)、储能设备功率(<i>P</i><sub>st,</sub><sub><i>t</i></sub>)、能源分配系数(<i>υ</i><mathml id="278"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>)。其中能源分配系数<i>υ</i><mathml id="279"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>表示某种形式的能源<i>i</i>于时刻<i>t</i>分配给第<i>j</i>台能源生产设备的比例,如在时刻<i>t</i>输入某RIES的天然气功率为100 MW,其中60 MW供给CHP,其余40 MW供给GB,则有<i>υ</i><mathml id="280"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mn>1</mn><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=0.6,<i>υ</i><sup>sp</sup><sub>g,2,</sub><sub><i>t</i></sub>=0.4。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>2.2</b> 目标函数</h4>
                <h4 class="anchor-tag" id="134" name="134"><b>2.2.1</b> 上层模型</h4>
                <div class="p1">
                    <p id="135">上层模型为整个规划模型的主模型,其目标函数为最小化ATC和最大化<image href="images/DLXT201919003_281.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率,即</p>
                </div>
                <div class="area_img" id="136">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919003_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="138">将决策变量代入<i>η</i><sub>ex</sub>中,可得表达式为:</p>
                </div>
                <div class="p1">
                    <p id="139" class="code-formula">
                        <mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>x</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow></munder><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow></munder><mi>E</mi></mstyle><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>e</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>h</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">)</mo></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>f</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>e</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>h</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>r</mtext><mtext>n</mtext><mo>,</mo><mi>t</mi></mrow></msub><mi>λ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="140">由式(17)和式(18)可以看出,<i>f</i><sub>1,1</sub>和<i>f</i><sub>1,2</sub>的值无法仅依靠上层决策变量(<i>Y</i><mathml id="282"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>,<i>Y</i><mathml id="283"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,<i>X</i><mathml id="284"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>)直接计算得出,因为<i>C</i><sub>csu</sub>,<i>C</i><sub>env</sub>,<i>η</i><sub>ex</sub>等值均取决于设备的运行调度方案,而这些将由下层模型优化得到并返回。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>2.2.2</b> 下层模型</h4>
                <div class="p1">
                    <p id="142">下层模型为上层模型的子模型,用于求解RIES中各类设备的运行调度优化子问题。接收第<i>n</i>次迭代中上层模型传递来的数据(<i>Y</i><mathml id="285"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>(<i>n</i>),<i>Y</i><mathml id="286"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>(<i>n</i>),<i>X</i><mathml id="287"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>(<i>n</i>))并作为边界条件进行运行调度优化。其优化目标为:</p>
                </div>
                <div class="p1">
                    <p id="143"><i>f</i><sub>2</sub>=min[<i>μ</i><sub>1</sub>(<i>C</i><sub>csu</sub>+<i>C</i><sub>env</sub>)-<i>μ</i><sub>2</sub><i>η</i><sub>ex</sub>]      (19)</p>
                </div>
                <div class="p1">
                    <p id="144">式中:<i>μ</i><sub>1</sub>和<i>μ</i><sub>2</sub>分别为经济性指标和<image href="images/DLXT201919003_288.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率指标的权重系数。</p>
                </div>
                <div class="p1">
                    <p id="145">在优化过程的第<i>n</i>次迭代中,下层模型通过优化得出运行调度方案即(<i>P</i><sub>in,f,</sub><sub><i>t</i></sub>(<i>n</i>),<i>P</i><sub>in,e,</sub><sub><i>t</i></sub>(<i>n</i>),<i>P</i><sub>in,h,</sub><sub><i>t</i></sub>(<i>n</i>),<i>P</i><sub>in,rn,</sub><sub><i>t</i></sub>(<i>n</i>),<i>P</i><sub>st,</sub><sub><i>t</i></sub>(<i>n</i>),<i>υ</i><mathml id="289"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>(<i>n</i>))并返回上层,从而能够完整地计算得出<i>C</i><sub>ATC</sub>(<i>n</i>)和<i>η</i><sub>ex</sub>的值,并作为第<i>n</i>+1次迭代的初值。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>2.3</b> 约束条件</h4>
                <h4 class="anchor-tag" id="147" name="147"><b>2.3.1</b> 能量供需平衡约束</h4>
                <div class="p1">
                    <p id="148">如1.3节所述,当RIES达到供求之间的能量平衡时,EH的能量输出应大于或等于区域内所有用户的总能量需求,即[<i>P</i><sub>out,e,</sub><sub><i>t</i></sub>,<i>P</i><sub>out,h,</sub><sub><i>t</i></sub>,<i>P</i><sub>out,c,</sub><sub><i>t</i></sub>]<sup>T</sup>≥[<i>L</i><sub>e,</sub><sub><i>t</i></sub>,<i>L</i><sub>h,</sub><sub><i>t</i></sub>,<i>L</i><sub>c,</sub><sub><i>t</i></sub>]<sup>T</sup>。故考虑多能耦合的RIES能量供需平衡约束可表述为:</p>
                </div>
                <div class="p1">
                    <p id="149" class="code-formula">
                        <mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">Μ</mi><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>f</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>e</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>h</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>r</mtext><mtext>n</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="150"><i><b>M</b></i><sub>2</sub>至<i><b>M</b></i><sub>5</sub>均可由RIES参数直接求得,而<i><b>M</b></i><sub>1</sub>则由决策变量<i>υ</i><mathml id="290"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>构成。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>2.3.2</b> 能源生产设备约束</h4>
                <div class="p1">
                    <p id="152">虽然RIES中的各类能源生产设备特性各异,但仍存在一些共性约束:①设备配置容量上下限约束,用以描述设备配置的资金及场地限制,如式(21)所示;②设备运行上、下限约束,用以限制设备的出力在其允许范围内,如式(22)—式(25)所示。</p>
                </div>
                <div class="p1">
                    <p id="153">0≤<i>Y</i><mathml id="291"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>≤<i>Y</i><mathml id="292"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mtext>l</mtext><mtext>i</mtext><mtext>m</mtext><mtext>i</mtext><mtext>t</mtext></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="154"><i>P</i><mathml id="293"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="294"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="295"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="155"><i>P</i><mathml id="296"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=<i>ρ</i><mathml id="297"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>Y</i><mathml id="298"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (23)</p>
                </div>
                <div class="p1">
                    <p id="156"><i>P</i><mathml id="299"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=<i>ρ</i><mathml id="300"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>Y</i><mathml id="301"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="157"><i>P</i><mathml id="302"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=<i>υ</i><mathml id="303"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>P</i><sub>in,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>       (25)</p>
                </div>
                <div class="p1">
                    <p id="158">式中:<i>Y</i><mathml id="304"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mtext>l</mtext><mtext>i</mtext><mtext>m</mtext><mtext>i</mtext><mtext>t</mtext></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为能量形式<i>i</i>中的第<i>j</i>台能源生产设备的配置容量上限;<i>P</i><mathml id="305"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="306"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="307"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>分别为能量形式<i>i</i>中的第<i>j</i>台能源生产设备的功率上限、功率下限和在时刻<i>t</i>的输出功率;<i>ρ</i><mathml id="308"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>ρ</i><mathml id="309"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>分别为能量形式<i>i</i>中的第<i>j</i>台能源生产设备的功率上限系数和下限系数。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>2.3.3</b> 储能设备约束</h4>
                <div class="p1">
                    <p id="160">本模型中考虑了电池(battery,BAT)储能、蓄热罐(heating storage tank,HST)、水蓄冷(chilled water storage,CWS)这3类储能设备,它们均遵循以下共性约束:</p>
                </div>
                <div class="p1">
                    <p id="161">0≤<i>Y</i><mathml id="310"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>≤<i>Y</i><mathml id="311"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mtext>l</mtext><mtext>i</mtext><mtext>m</mtext><mtext>i</mtext><mtext>t</mtext></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>      (26)</p>
                </div>
                <div class="p1">
                    <p id="162"><mathml id="312"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ψ</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>≤</mo><mfrac><mrow><mi>Y</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow><mrow><mi>X</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>≤</mo><mi>ψ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></math></mathml>      (27)</p>
                </div>
                <div class="p1">
                    <p id="163">-<i>X</i><mathml id="313"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="314"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>≤<i>X</i><mathml id="315"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>      (28)</p>
                </div>
                <div class="p1">
                    <p id="164"><i>ρ</i><mathml id="316"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml><i>Y</i><mathml id="317"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>≤<i>S</i><mathml id="318"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>≤<i>ρ</i><mathml id="319"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml><i>Y</i><mathml id="320"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>      (29)</p>
                </div>
                <div class="p1">
                    <p id="165" class="code-formula">
                        <mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mi>S</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mi>η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mtext>h</mtext></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup><mi>S</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mi>η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mo>,</mo><mo>+</mo></mrow></msubsup><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mo>,</mo><mo>-</mo></mrow></msubsup></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="166">式中:<i>Y</i><mathml id="321"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mtext>l</mtext><mtext>i</mtext><mtext>m</mtext><mtext>i</mtext><mtext>t</mtext></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为能量形式<i>i</i>中的第<i>k</i>台储能设备的配置容量上限;<i>ψ</i><sub>max</sub>和<i>ψ</i><sub>min</sub>分别为储能容量—功率比上限、下限;<i>ρ</i><mathml id="322"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和<i>ρ</i><mathml id="323"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为储能剩余能量上限系数和下限系数;<i>η</i><mathml id="324"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mtext>h</mtext></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,<i>η</i><mathml id="325"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,<i>η</i><mathml id="326"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为储能待机效率、充能效率、放能效率;<i>P</i><mathml id="327"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mo>,</mo><mo>+</mo></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="328"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext><mo>,</mo><mo>-</mo></mrow></msubsup></mrow></math></mathml>分别为储能的充能功率和放能功率。</p>
                </div>
                <div class="p1">
                    <p id="167">除上述共性约束外,HST和CWS在工作过程中需要消耗一定的电能,表示为:</p>
                </div>
                <div class="p1">
                    <p id="168"><i>P</i><mathml id="329"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>=<i>χ</i><sub><i>i</i></sub><sub>,</sub><sub><i>k</i></sub>|<i>P</i><mathml id="330"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>|      (31)</p>
                </div>
                <div class="p1">
                    <p id="169">式中:<i>P</i><mathml id="331"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>和<i>χ</i><sub><i>i</i></sub><sub>,</sub><sub><i>k</i></sub>分别为能量形式<i>i</i>中的第<i>k</i>台储能设备的耗电功率和耗电系数。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170"><b>2.4</b> 求解算法</h4>
                <div class="p1">
                    <p id="171">上层模型采用NSGA-Ⅱ进行求解,并得到Pareto前沿解集,该算法已广泛应用于多目标优化问题并被证明有效<citation id="483" type="reference"><link href="451" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。下层模型采用内点法求解。采用配置为Intel Core i7-6700 HQ,2.6 GHz,16 GB内存的计算机,在MATLAB平台上实现编程工作。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>2.5</b> 总体流程</h4>
                <div class="p1">
                    <p id="173">将优化模型的总体求解流程分为3个部分:输入部分、优化部分和输出部分,如附录A图A1所示。输入部分用于调查和分析数值研究的关键参数,包括区域内的用能需求、市场信息、技术参数等,并作为优化部分的输入。优化部分通过双层优化结构迭代求解得到Pareto前沿解集。最终的优化结果送给输出部分,根据Pareto前沿解集整理得到设备配置容量、运行调度方案、RIES的全寿命周期成本、<image href="images/DLXT201919003_332.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率等结果。</p>
                </div>
                <h3 id="174" name="174" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="175">本章选取中国广州市某工业园示范区RIES作为研究对象,对所提规划方法进行验证。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176"><b>3.1</b> 参数设置</h4>
                <h4 class="anchor-tag" id="177" name="177"><b>3.1.1</b> 基本信息</h4>
                <div class="p1">
                    <p id="178">园区内一期工程建设计划满足区域内11家工业用户的用能需求,整个区域可等效为11个节点的RIES,如图3所示,图中<i>x</i>和<i>y</i>分别表示横向距离和纵向距离;数字1,2,…,11表示11家工业用户等效节点。可见,所有节点都有电负荷、冷负荷,但热负荷只存在于部分节点{2,3,5,6,8,9,10}。需说明的是,本节算例中的冷负荷是指建筑空间用冷,而热负荷是指供水温度170 ℃、回水温度40 ℃的工业生产用热水,而非建筑空间用热。这是由于广州市地处南方,冬季气温相对较高无须取暖。全寿命周期设为<i>N</i>=15 a,贴现率设为常数<i>r</i>=0.06。</p>
                </div>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919003_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 11节点算例等效坐标分布" src="Detail/GetImg?filename=images/DLXT201919003_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 11节点算例等效坐标分布</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919003_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Equivalent coordinate distribution 
of 11-node study case</b></p>

                </div>
                <h4 class="anchor-tag" id="180" name="180"><b>3.1.2</b> 负荷场景</h4>
                <div class="p1">
                    <p id="181">本算例将1 a分为夏季、冬季和过渡季3个阶段,分别占2 190,2 190,4 380 h。根据历史数据聚类得出3个阶段的典型日负荷曲线,如附录A图A2所示。为统一分析,将所有能量形式的功率量纲均转换为MW。可见,由于车间内的工业生产对气候变化不敏感,因此季节对电负荷和热负荷影响较小,而对冷负荷影响较大。这11家企业按负荷峰谷类型可分为4类,即三峰型(节点2,5,8),双峰型(节点1,6,7,10),平滑型(节点4,11),逆峰型(节点3,9)。该RIES总负荷呈现出较为明显的三峰特征,包括2个日间高峰和1个夜间高峰。在选定的时间范围内,电、热、冷负荷的峰值分别为46.5,44.6,3.9 MW。</p>
                </div>
                <h4 class="anchor-tag" id="182" name="182"><b>3.1.3</b> 待选设备参数</h4>
                <div class="p1">
                    <p id="183">本算例中,待选的能源生产设备包括变压器(transformer,TF),光伏(photovoltaic,PV),CHP,GB,ELB,太阳能集热器(solar thermal collector,STC),吸收式制冷机(absorption chiller,AC)和电热泵(electric healing pump,EHP);待选的储能设备包括BAT,HST和 CWS。待选设备的详细参数参见附录B表B1和表B2。</p>
                </div>
                <h4 class="anchor-tag" id="184" name="184"><b>3.1.4</b> 市场环境</h4>
                <div class="p1">
                    <p id="185">在本算例中,电力价格设定为分时价格<citation id="484" type="reference"><link href="447" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,而天然气价格、热价格为常数,忽略其季节性变化。由于中国尚未执行碳税政策,参考欧洲现行情况,将碳税设定为0.02美元/kgCO<sub>2</sub><citation id="485" type="reference"><link href="445" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。而电能、天然气、可再生能源的碳排放因子分别设为250,201.6,0 kgCO<sub>2</sub>/(MW·h)。其他详细参数参见附录B表B3。</p>
                </div>
                <h4 class="anchor-tag" id="186" name="186"><b>3.2</b> 方案设置</h4>
                <div class="p1">
                    <p id="187">为对比本节所提规划方法与现有研究的规划方法的异同,本算例设计了如下4套规划方案。</p>
                </div>
                <h4 class="anchor-tag" id="188" name="188">1)方案1:</h4>
                <div class="p1">
                    <p id="189">经济性单目标规划。以最小化ATC作为单目标,即移除目标函数<i>f</i><sub>1,2</sub>,而仅保留目标函数<i>f</i><sub>1,1</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="190" name="190">2)方案2:</h4>
                <div class="p1">
                    <p id="191">传统能量效率单目标规划。将目标函数<i>f</i><sub>1,1</sub>和<i>f</i><sub>1,2</sub>均移除,替换为传统能量效率目标函数<i>f</i><sub>1,3</sub>,见式(32)。</p>
                </div>
                <div class="p1">
                    <p id="192" class="code-formula">
                        <mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>3</mn></mrow></msub><mo>=</mo><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>n</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>e</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>h</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>f</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>e</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>h</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="193" name="193">3)方案3:</h4>
                <div class="p1">
                    <p id="405"><image id="406" type="formula" href="images/DLXT201919003_40600.jpg" display="inline" placement="inline"><alt></alt></image>效率单目标规划。将目标函数f<sub>1,1</sub>移除，而仅保留目标函数f<sub>1,2</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="194" name="194">4)方案4:</h4>
                <div class="p1">
                    <p id="195">兼顾经济性和<image href="images/DLXT201919003_334.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率的多目标规划,即本文所提的规划思想。其Pareto前沿解集将表明ATC和<i>η</i><sub>ex</sub>在不同设备配置和运行调度方案下的变化趋势。</p>
                </div>
                <h4 class="anchor-tag" id="196" name="196"><b>3.3</b> 结果及分析</h4>
                <h4 class="anchor-tag" id="197" name="197"><b>3.3.1</b> 能源生产设备性能分析</h4>
                <div class="p1">
                    <p id="198">从3个角度分析待选能源生产设备性能,即配置成本(<i>C</i><sub>inv</sub>)、传统能量效率(<i>η</i><sub>en</sub>)和<image href="images/DLXT201919003_335.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率(<i>η</i><sub>ex</sub>)。经计算,待选能源设备的详细性能参数如图4所示。</p>
                </div>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919003_199.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 待选能源生产设备性能参数对比" src="Detail/GetImg?filename=images/DLXT201919003_199.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 待选能源生产设备性能参数对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919003_199.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Performance comparison of candidate 
energy generators</b></p>

                </div>
                <div class="p1">
                    <p id="200">由图4可知,从设备配置成本的角度,PV和STC由于成本较高并非好的选择。CHP不应成为RIES的首选,因为不论供电还是供热,都有更为廉价的设备可选(TF和GB)。AC与EHP的设备配置成本相接近,但考虑到AC一般应用于集中供冷模式,需附加冷网成本,可认为AC的投资成本高于EHP。</p>
                </div>
                <div class="p1">
                    <p id="201">从传统能量效率的角度,耗电型设备的效率普遍较高,如TF(98%),ELB(95%),EHP(400%)。其中EHP是图中唯一一种效率高于1的设备。相比之下,可再生能源设备在传统能源效率方面表现较差,如PV(16%)和STC(60%)。2类供热设备GB(85%)和ELB(95%),以及热电耦合型设备CHP(80%)则均具有较良好的转换效率。</p>
                </div>
                <div class="p1">
                    <p id="202">而从<image href="images/DLXT201919003_336.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率的角度,分析结果则与前二者存在较大的差异。部分传统能量效率极高的耗电型设备却在<image href="images/DLXT201919003_337.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率方面表现不佳,如ELB(28.32%)和EHP(30.84%)。这是由于它们消耗高品质的电能,却只产出低品质的热能或冷能。但TF的<image href="images/DLXT201919003_338.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率仍然保持为98%,因为其转换前后的能量形式不发生变化,而可再生能源设备由于不消耗化石能源,本文设定其<image href="images/DLXT201919003_339.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率为100%。供热设备方面,按<image href="images/DLXT201919003_340.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率由高到低排列顺序为CHP(71.88%),GB(28.32%),ELB(19.47%)。供冷设备方面,AC(71.49%)的表现明显优于EHP(30.84%)。虽然AC传统能量效率值远低于EHP,但由于其消耗的是低品质的热能,并通常为一些工业余热(例如单效型溴化锂,仅依靠70 ℃热水便可驱动),因此从<image href="images/DLXT201919003_341.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率的角度,在有条件时,AC是比EHP更为优秀的供冷设备。</p>
                </div>
                <div class="p1">
                    <p id="203">通过上述分析可知,不同评价指标下设备的性能差异很大,选取不同的优化目标可能得到不同的规划结果,这将于后文的规划结果分析中得到证实。</p>
                </div>
                <h4 class="anchor-tag" id="204" name="204"><b>3.3.2</b> 五层级EH建模结果</h4>
                <div class="p1">
                    <p id="205">由待选设备构成的EH结构如附录B图B1所示。根据1.3节所提出的五层级EH模型,<i><b>M</b></i><sub>1</sub>,<i><b>M</b></i><sub>2</sub>,…,<i><b>M</b></i><sub>5</sub>的建模结果详细列于附录C中。需说明的是,设备的编号顺序会影响传递矩阵的数值结果,而本算例中能源生产设备的编号顺序为:①TF;②PV;③CHP;④GB;⑤ELB;⑥STC;⑦AC;⑧EHP。通过<i><b>M</b></i><sub>1</sub>,<i><b>M</b></i><sub>2</sub>,…,<i><b>M</b></i><sub>5</sub>,可建立RIES的能量输入和输出之间的关系。在<i><b>M</b></i><sub>5</sub>中,电、热和冷能源网络的传输损耗分别被设定为10%,20%,25%。另外计及了20%的工程裕度。</p>
                </div>
                <h4 class="anchor-tag" id="206" name="206"><b>3.3.3</b> 优化结果分析</h4>
                <div class="p1">
                    <p id="207">方案1至4的优化结果如表1、表2、表3所示。其中,BAT,HST,CWS的能量配置结果如附录D表D1所示。根据输出能量形式,将能源生产设备划分为3类,即供电设备(含TF,PV,CHP)、供热设备(含CHP,GB,ELB)、供冷设备(含AC,EHP)。</p>
                </div>
                <div class="area_img" id="208">
                    <p class="img_tit"><b>表1 不同方案下设备配置容量规划结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of installed equipment capacity planning results with different schemes</b> MW</p>
                    <p class="img_note"></p>
                    <table id="208" border="1"><tr><td rowspan="2">方案</td><td rowspan="2">TF</td><td rowspan="2">PV</td><td colspan="2"><br />CHP</td><td rowspan="2">GB</td><td rowspan="2">ELB</td><td rowspan="2">STC</td><td rowspan="2">AC</td><td rowspan="2">EHP</td><td rowspan="2">BAT</td><td rowspan="2">HST</td><td rowspan="2">CWS</td></tr><tr><td><br />e</td><td>h</td></tr><tr><td><br />1</td><td>24.4</td><td>5.96</td><td>24.8</td><td>31.9</td><td>21.1</td><td>0</td><td>0</td><td>0</td><td>4.96</td><td>0</td><td>10.60</td><td>0.36</td></tr><tr><td><br />2</td><td>48.5</td><td>5.96</td><td>0</td><td>0</td><td>0</td><td>53.0</td><td>0</td><td>0</td><td>5.20</td><td>0</td><td>0</td><td>0</td></tr><tr><td><br />3</td><td>30.5</td><td>5.96</td><td>21.2</td><td>27.3</td><td>23.7</td><td>0</td><td>0</td><td>2.05</td><td>4.73</td><td>0.73</td><td>6.11</td><td>0.60</td></tr><tr><td><br />4</td><td>26.8</td><td>5.96</td><td>19.9</td><td>25.6</td><td>23.3</td><td>0</td><td>0</td><td>1.54</td><td>5.08</td><td>2.04</td><td>8.45</td><td>0.41</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="209">
                    <p class="img_tit"><b>表2 不同方案下经济性规划结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of economy planning results with different schemes</b></p>
                    <p class="img_note">万美元/a</p>
                    <table id="209" border="1"><tr><td><br />方案</td><td><i>C</i><sub>inv</sub></td><td><i>C</i><sub>mat</sub></td><td><i>C</i><sub>csu</sub></td><td><i>C</i><sub>env</sub></td><td><i>C</i><sub>ATC</sub></td></tr><tr><td><br /> 1</td><td>766</td><td>69</td><td>3 699</td><td>291</td><td>4 825</td></tr><tr><td><br /> 2</td><td>838</td><td>68</td><td>6 068</td><td>295</td><td>7 270</td></tr><tr><td><br /> 3</td><td>855</td><td>71</td><td>3 900</td><td>284</td><td>5 110</td></tr><tr><td><br /> 4</td><td>748</td><td>69</td><td>3 801</td><td>285</td><td>4 904</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="210">
                    <p class="img_tit"><b>表3 不同方案下能源消耗规划结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Comparison of energy consumption planning results with different schemes</b></p>
                    <p class="img_note"></p>
                    <table id="210" border="1"><tr><td rowspan="2"><br />方案</td><td colspan="4"><br />能源<i>i</i>消耗量/((GW·h)·a<sup>-1</sup>)</td><td rowspan="2"><i>η</i><sub>en</sub>/%</td><td rowspan="2"><i>η</i><sub>ex</sub>/%</td></tr><tr><td><br /> e</td><td>g</td><td>h</td><td>rn</td></tr><tr><td><br /> 1</td><td>164</td><td>519</td><td>0</td><td>102</td><td>74.98</td><td>64.96</td></tr><tr><td><br /> 2</td><td>591</td><td>0</td><td>0</td><td>102</td><td>87.06</td><td>53.19</td></tr><tr><td><br /> 3</td><td>143</td><td>529</td><td>9.513</td><td>102</td><td>75.37</td><td>66.86</td></tr><tr><td><br /> 4</td><td>174</td><td>491</td><td>9.872</td><td>102</td><td>77.07</td><td>65.97</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="211">由表1至表3可见,STC未被任何方案选择,这是由于其虽是供热设备,但其供热温度一般低于100 ℃,无法达到园区内的工业用热需求(170 ℃)。相反,PV则被所有方案认可,并达到了其配置上限(5.96 MW),这说明不论从经济性、传统能量效率或是<image href="images/DLXT201919003_342.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率的角度,PV作为清洁能源都应予以提倡。尽管图4表明PV的配置成本很高,但由于节省了化石燃料,在全寿命周期内的收益已足以覆盖其配置成本。在方案1和方案3中,CHP被认为是RIES首选的电/热生产设备,这说明CHP作为集中式热源在经济性和<image href="images/DLXT201919003_343.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率方面优于GB和ELB。而作为分布式热源,GB的性能优于ELB。然而,方案2却给出了相反的结论,ELB被认为是最佳的热源,而CHP和GB则应被淘汰,这是由于ELB(95%)的传统能量效率高于CHP(80%)和GB(85%)。在供冷方面,方案1和方案2认为EHP应为首选冷源,而AC则应被淘汰。只有方案3认为AC的性能优于EHP。</p>
                </div>
                <div class="p1">
                    <p id="212">对比可知,以传统能量效率为优化目标的方案2存在明显的缺陷,导致了本不应提倡使用的ELB成为首选热源<citation id="486" type="reference"><link href="433" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。虽然表面上ELB具有比GB更高的转换效率,但其消耗的却是高品质电能。假设电能是由转换效率为40%的燃气发电机发出,则追根溯源可推知ELB的燃气热效率仅为38%,实则远低于GB。由此可见,传统能量效率无法为RIES规划提供正确的导向。对比方案1和方案3,可见方案1的CHP配置容量略高于方案3,而方案3的TF配置容量略高于方案1。这是因为CHP的经济性高于TF,而TF的<image href="images/DLXT201919003_344.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率高于CHP,说明目前的能源价格与其品质并非完全一致。此外,优化结果还表明,配置适量的储能设备(BAT,HST,CWS)可以通过合理充、放能控制提升RIES的运行灵活性,应予以提倡。而方案1与方案3的主要区别在于是否应采用集中供冷模式。AC已在文献<citation id="487" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>]</citation>等文献中被证实是实现能量梯级利用的有效途径,尤其在工业园区等具备工业余热的场合。图4也表明了AC(71.49%)的<image href="images/DLXT201919003_345.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率要明显高于EHP(30.84%)。然而,由于冷网投资价格高昂,而且EHP本身即具备良好的经济性,因此在经济性单目标的规划中AC未被选择,只有在考虑<image href="images/DLXT201919003_346.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率的情况下AC的优势才得以体现。因此,方案3是上述3种单目标规划方案中最合理的。但需要意识到的是,方案3的本质仍然是单目标优化,由于缺乏对经济性的考虑,可能导致为片面追求高<image href="images/DLXT201919003_347.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率而盲目不计投入的情况出现。为此,本文提出了兼顾经济性和<image href="images/DLXT201919003_348.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率的多目标规划,其结果如方案4所示。</p>
                </div>
                <div class="p1">
                    <p id="213">附录D图D1所示为方案4的Pareto前沿解集。为了便于比较,对方案4的Pareto前沿解集应用基于模糊数学理论的模糊满意度最大化法选择出其中的单一最优解,如图中红点所标注。三大指数<i>η</i><sub>en</sub>,<i>η</i><sub>ex</sub>,ATC,在方案4中的数值分别为77.07%,65.97%,4 904万美元/a,对比方案1和方案3,可以看出方案4兼顾了经济性和<image href="images/DLXT201919003_349.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率并收获了最为理想的效果。能耗方面,方案4主要消耗的能量形式为天然气、可再生能源及热能,较少消耗电能,并在能源利用过程中基本上做到了品质匹配。附录D图D2展示了方案4在夏季、冬季、过渡季3个典型日下的各设备输出功率情况。通过与附录A图A2对比可知,RIES实现了区域内各种形式能量的供需平衡,证明了所提五层级EH模型的有效性。值得注意的是,储能设备通过合理的充、放能控制提升了RIES的运行柔性。例如当RIES配备有HST时,CHP可以在电价高峰时段生产更多的电能,并将多余的热能储存在HST之中,于热负荷高峰时段释放,从而提高RIES整体运行经济性。</p>
                </div>
                <h3 id="214" name="214" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="215">本文以经济性和<image href="images/DLXT201919003_350.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率为优化目标提出了考虑能量品质的RIES多目标规划方法。定义了EQC的概念,将RIES所涉及的每一种能量形式赋予相应的EQC量化其品质,并提出基于黑箱模型的RIES总体<image href="images/DLXT201919003_351.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率计算方法。建立了五层级EH模型处理多能耦合,确保区域能量供需平衡。以经济性和<image href="images/DLXT201919003_352.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率为优化目标建立了RIES多目标规划模型,设计了双层优化结构兼顾规划与运行,联合运用NSGA-Ⅱ和内点法进行求解。选取广州市某工业园区RIES作为算例对所提方法进行验证,在夏季、冬季、过渡季3个场景典型日下设计了4套规划方案,通过对比证明所提方法的有效性。</p>
                </div>
                <div class="p1">
                    <p id="216">根据所提规划方法,得出以下结论:①根据所定义的EQC概念,电能具有最高的品质1,而可再生能源具有最低的品质0。其他形式能量的品质则介于0到1之间。热能、冷能的EQC值并非常数,而是其温度的函数。一台具有高<image href="images/DLXT201919003_353.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率的设备应是尽可能消耗低品质能量,而产出高品质能量。②相比于忽略了能量品质的传统能量效率,<image href="images/DLXT201919003_354.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率兼顾能量的数量和品质,能够更准确地衡量RIES的用能水平。③为了充分发挥多能耦合及互补优势,应对能源生产设备、储能设备进行联合规划。</p>
                </div>
                <div class="p1">
                    <p id="217">根据算例分析结果,总结以下结论可供RIES规划设计参考:①CHP兼具良好的经济性和<image href="images/DLXT201919003_355.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率,宜在RIES中优先选用,并在适当范围内建设热网进行集中供热,CHP的运行策略一般宜为以热定电,但当RIES中配置有储热设备时,可在电价高峰时段提高发电量,将多余的热能储存并在热负荷高峰时段释放,以提高系统整体经济性;②分布式供热设备应首选GB,而非ELB;③EHP与AC相比,前者传统能量效率值更高,而后者的<image href="images/DLXT201919003_356.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率更高。当存在工业余热时宜优先选用AC,可配置适当容量的CWS以配合AC运行;④无论从经济性或是<image href="images/DLXT201919003_357.jpg" type="" display="inline" placement="inline"><alt></alt></image>效率的角度,PV作为可再生能源发电设备值得推荐;⑤宜配置适当容量的储能以提高RIES的运行灵活性。</p>
                </div>
                <div class="p1">
                    <p id="218">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="488" name="488" class="anchor-tag">附录A</h3>
                <div class="area_img" id="489">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919003_48900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1规划问题总体求解流程图" src="Detail/GetImg?filename=images/DLXT201919003_48900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1规划问题总体求解流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919003_48900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Flow chart of the proposed optimization framework</p>

                </div>
                <div class="area_img" id="490">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919003_49000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2夏季、冬季、过渡季典型日负荷曲线" src="Detail/GetImg?filename=images/DLXT201919003_49000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2夏季、冬季、过渡季典型日负荷曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919003_49000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Electricity,heating and cooling load requirements in typical days</p>

                </div>
                <h3 id="491" name="491" class="anchor-tag">附录B</h3>
                <div class="area_img" id="492">
                                            <p class="img_tit">
                                                表B1待选能源生产设备参数表
                                                    <br />
                                                Table B1 Parameters of candidate energy generators
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919003_49200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919003_49200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919003_49200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1待选能源生产设备参数表" src="Detail/GetImg?filename=images/DLXT201919003_49200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="493">
                                            <p class="img_tit">
                                                表B2待选储能设备参数表
                                                    <br />
                                                Table B2 Parameters of candidate energy storages
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919003_49300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919003_49300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919003_49300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2待选储能设备参数表" src="Detail/GetImg?filename=images/DLXT201919003_49300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="494">
                                            <p class="img_tit">
                                                表B3市场环境参数表
                                                    <br />
                                                Table B3 Parameters of the energy market
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919003_49400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919003_49400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919003_49400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3市场环境参数表" src="Detail/GetImg?filename=images/DLXT201919003_49400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="495">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919003_49500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1能源集线器结构示意图" src="Detail/GetImg?filename=images/DLXT201919003_49500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1能源集线器结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919003_49500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Energy hub structure consisting of the candidate equipment of the studied case</p>

                </div>
                <h3 id="496" name="496" class="anchor-tag">附录C五层级EH模型传递矩阵表达式</h3>
                <div class="area_img" id="498">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919003_49800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="499" name="499" class="anchor-tag">附录D</h3>
                <div class="area_img" id="500">
                                            <p class="img_tit">
                                                表D1不同方案下的储能的能量配置结果对比
                                                    <br />
                                                Table D1 Comparison of installed energy planning results of energy storages with different schemes
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919003_50000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919003_50000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                <p class="img_note">(MW·h)</p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919003_50000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1不同方案下的储能的能量配置结果对比" src="Detail/GetImg?filename=images/DLXT201919003_50000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="501">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919003_50100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1方案4的Pareto前沿解集" src="Detail/GetImg?filename=images/DLXT201919003_50100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1方案4的Pareto前沿解集  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919003_50100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Pareto optimal solutions of scheme 4</p>

                </div>
                <div class="area_img" id="502">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919003_50200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2能源生产设备/储能设备输出功率" src="Detail/GetImg?filename=images/DLXT201919003_50200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2能源生产设备/储能设备输出功率  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919003_50200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Power generation of selected energy generators and energy storages</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="407">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated modeling and optimization of multi-carrier energy systems">

                                <b>[1]</b> MARTIN G.Integrated modeling and optimization of multi-carrier energy systems[D].Zürich:Eidgenossische Technische Hochschule,2007.
                            </a>
                        </p>
                        <p id="409">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MTM2NTlHRnJDVVI3cWZadVpzRnlubVVieklJU0hUZXJHNEg5VE1xSTlHWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                            </a>
                        </p>
                        <p id="411">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A model to long-term, multiarea, multistage, and integrated expansion planning of electricity and natural gas systems">

                                <b>[3]</b> UNSIHUAY-VILA C,MARANGON-LIMA J W,DE SOUZA A,et al.A model to long-term,multiarea,multistage,and integrated expansion planning of electricity and natural gas systems[J].IEEE Transactions on Power Systems,2010,25(2):1154-1168.
                            </a>
                        </p>
                        <p id="413">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818016&amp;v=Mjg5NzBac0Z5bm1VYnpJSVNIVGVyRzRIOW5OcDQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 徐雨田,廖清芬,刘涤尘,等.市场环境下考虑主动管理措施的双层综合能源规划方法[J].电力系统自动化,2018,42(18):114-126.DOI:10.7500/AEPS20180123005.XU Yutian,LIAO Qingfen,LIU Dichen,et al.Bi-level integrated energy planning method considering active management measures in electricity market environment[J].Automation of Electric Power Systems,2018,42(18):114-126.DOI:10.7500/AEPS20180123005.
                            </a>
                        </p>
                        <p id="415">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904014&amp;v=MDE4OTR6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWJ6SUlTSFRlckc0SDlqTXE0OUVZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 易文飞,俞永增,张艺伟,等.基于P-中位模型的区域综合能源系统能源站优化规划[J].电力系统自动化,2019,43(4):107-112.DOI:10.7500/AEPS20180228002.YI Wenfei,YU Yongzeng,ZHANG Yiwei,et al.P-median model based optimal planning of energy station for regional integrated energy systems[J].Automation of Electric Power Systems,2019,43(4):107-112.DOI:10.7500/AEPS 20180228002.
                            </a>
                        </p>
                        <p id="417">
                            <a id="bibliography_6" >
                                    <b>[6]</b>
                                 秦婷,刘怀东,王锦桥,等.基于碳交易的电-热-气综合能源系统低碳经济调度[J].电力系统自动化,2018,42(14):8-13.DOI:10.7500/AEPS20171220005.QIN Ting,LIU Huaidong,WANG Jinqiao,et al.Carbon trading based low-carbon economic dispatch for integrated electricity-heat-gas energy system[J].Automation of Electric Power Systems,2018,42(14):8-13.DOI:10.7500/AEPS 20171220005.
                            </a>
                        </p>
                        <p id="419">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESCA7D6296C8BE973F5A74431196329D4C&amp;v=MjE0MTNmT0dRbGZCckxVMDV0cGh4YnU5dzZnPU5pZk9mY0RKR2FYS3JZWkRGK045ZVhVK3pHQVdtemg1VEh6anJSc3plckNkTWI3c0NPTnZGU2lXV3I3SklGcG1hQnVIWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> MA Tengfei,WU Junyong,HAO Liang,et al.The optimal structure planning and energy management strategies of smart multi-energy systems[J].Energy,2018,160:122-141.
                            </a>
                        </p>
                        <p id="421">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES29B382DB821567EC0B0405FDD4F2D9A9&amp;v=MTU5NDFtVVRtRDk1U0hxVTJHWXhEN0RnVE11V0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhidTl3Nmc9TmlmT2ZiR3hiTkxFcmZzM2JPa09DWG8rdQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> WEI Dajun,CHEN Alian,SUN Bo,et al.Multi-objective optimal operation and energy coupling analysis of combined cooling and heating system[J].Energy,2016,98:296-307.
                            </a>
                        </p>
                        <p id="423">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811002&amp;v=MjM0ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVieklJU0hUZXJHNEg5bk5ybzlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 董帅,王成福,梁军,等.计及电转气运行成本的综合能源系统多目标日前优化调度[J].电力系统自动化,2018,42(11):8-15.DOI:10.7500/AEPS20170721003.DONG Shuai,WANG Chengfu,LIANG Jun,et al.Multi-objective optimal day-ahead dispatch of integrated energy system considering power-to-gas operation cost[J].Automation of Electric Power Systems,2018,42(11):8-15.DOI:10.7500/AEPS20170721003.
                            </a>
                        </p>
                        <p id="425">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816002&amp;v=MTg2Njk5bk5xWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVieklJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 刘维康,王丹,余晓丹,等.考虑电气转换储能和可再生能源集成的微能源网多目标规划[J].电力系统自动化,2018,42(16):11-20.DOI:10.7500/AEPS20180228003.LIU Weikang,WANG Dan,YU Xiaodan,et al.Multi-objective planning of micro energy network considering P2G-based storage system and renewable energy integration[J].Automation of Electric Power Systems,2018,42(16):11-20.DOI:10.7500/AEPS20180228003.
                            </a>
                        </p>
                        <p id="427">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610003&amp;v=MjIzOTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYnpJSVRyQmZiRzRIOWZOcjQ5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 管霖,陈鹏,唐宗顺,等.考虑冷热电存储的区域综合能源站优化设计方法[J].电网技术,2016,40(10):2934-2943.GUAN Lin,CHEN Peng,TANG Zongshun,et al.Integrated energy station design considering cold and heat storage[J].Power System Technology,2016,40(10):2934-2943.
                            </a>
                        </p>
                        <p id="429">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201512002&amp;v=Mjk4NzRubVVieklJU0hUZXJHNEg5VE5yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 魏大钧,孙波,赵峰,等.小型生物质沼气冷热电联供系统多目标优化设计与运行分析[J].电力系统自动化,2015,39(12):7-12.WEI Dajun,SUN Bo,ZHAO Feng,et al.Multi-objective optimization design and operation analysis of a small biomass biogas combined cooling heating and power system[J].Automation of Electric Power Systems,2015,39(12):7-12.
                            </a>
                        </p>
                        <p id="431">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=000756051944X999&amp;v=MDg0MDRCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdMSWwwVVZWMjdHYmErSHRUTnBvdEJET0lH&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 傅秦生.能量系统的热力学分析方法[M].西安:西安交通大学出版社,2005.FU Qinsheng.Thermodynamic analysis of energy systems[M].Xi’an:Xi’an Jiaotong University Press,2005.
                            </a>
                        </p>
                        <p id="433">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=LTJX201201013&amp;v=MTM3ODdmWnVac0Z5bm1VYnpJS1RuQmRyRzRIOVBNcm85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 杨晚生,郭开华.考虑能级特性的冷电联供系统能源利用率评价分析[J].流体机械,2012,40(1):61-64.YANG Wansheng,GUO Kaihua.Applicability analysis on primary energy rate index for evaluating CCHP system on refuel conditioning[J].Fluid Machinery,2012,40(1):61-64.
                            </a>
                        </p>
                        <p id="435">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES45C9DF56B67453A38108D589C8E3A4FF&amp;v=MzE4NTliNno5MVBIcnFwV0U5RExIbFFjenBDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnU5dzZnPU5pZk9mYmU5YmRpNDJZcERGdTBJQ0hrNnZoVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> JIANG Xizhuo,WANG Xiangyu,FENG Lejun,et al.Adapted computational method of energy level and energy quality evolution for combined cooling,heating and power systems with energy storage units[J].Energy,2017,120:209-216.
                            </a>
                        </p>
                        <p id="437">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TYLX200604006&amp;v=MjUwNDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWJ6SU1UVEhkckc0SHRmTXE0OUZZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 薛志峰,刘晓华,付林,等.一种评价能源利用方式的新方法[J].太阳能学报,2006,4(4):349-355.XUE Zhifeng,LIU Xiaohua,FU Lin,et al.One new assessment method for the energy utilization manner[J].Acta Energiae Solaris Sinica,2006,4(4):349-355.
                            </a>
                        </p>
                        <p id="439">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100763207&amp;v=MjY1MjhIdERPcm85RlkrME1Ebncrb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVYwV2FSST1OaWZPZmJLNw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> WEBER C,DANIEL F.Conventional and advanced CO2 based district energy systems[J].Energy,2010,35(12):5070-5081.
                            </a>
                        </p>
                        <p id="441">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MjA1MDFyQ1VSN3FmWnVac0Z5bm1VYnpJSVNIVGVyRzRIOW5NcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 杨经纬,张宁,王毅,等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化,2018,42(4):11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei,ZHANG Ning,WANG Yi,et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems,2018,42(4):11-24.DOI:10.7500/AEPS 20171002004.
                            </a>
                        </p>
                        <p id="443">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100899667&amp;v=MDU2Njcrb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVYwV2FSST1OaWZPZmJLN0h0RE9ybzlGYk9JR0Nubw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> REN Hongbo,GAO Weijun.A MILP model for integrated plan and evaluation of distributed energy systems[J].Applied Energy,2010,87(3):1001-1014.
                            </a>
                        </p>
                        <p id="445">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESBBFD34EF7822CF046B5DF25790877E00&amp;v=MTYxMDFpZk9mY0hLYUtYUHEvb3pZK01ORGc5UHp4SVZtRG9KUG4zbnF4czFjYldUTUxxZkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhidTl3Nmc9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> JING Rui,ZHU Xingyi,ZHU Zhiyi,et al.A multi-objective optimization and multicriteria evaluation integrated framework for distributed energy system optimal planning[J].Energy Conversion and Management,2018,166(6):445-462.
                            </a>
                        </p>
                        <p id="447">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated modeling and planning of district multi-carrier energy systems">

                                <b>[21]</b> HU Xiao,TANG Senkai,WANG Li,et al.Integrated modeling and planning of district multi-carrier energy systems[C]// IEEE Conference on Energy Internet and Energy System Integration,November 27-28,2017,Beijing,China:134-139.
                            </a>
                        </p>
                        <p id="449">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal expansion planning of energy Hub with multiple energy infrastructures">

                                <b>[22]</b> ZHANG Xiaping,SHAHIDEHPOUR M,ALABDULWAHAB A A.Optimal expansion planning of energy hub with multiple energy infrastructures[J].IEEE Transactions on Smart Grid,2015,6(5):2302-2311.
                            </a>
                        </p>
                        <p id="451">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200923005&amp;v=MTAzMjFTSFRlckc0SHRqT3JJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWJ6SUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 王洪涛,刘玉田.基于NSGA-Ⅱ的多目标输电网架最优重构[J].电力系统自动化,2009,33(23):14-18.WANG Hongtao,LIU Yutian.Multi-objective optimization of power system reconstruction based on NSGA-Ⅱ[J].Automation of Electric Power Systems,2009,33(23):14-18.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919003" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919003&amp;v=Mjc2NTVtVWJ6SUlTSFRlckc0SDlqTnBvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

