

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136438183068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919004%26RESULT%3d1%26SIGN%3d0bow6fD0k0ZLhzoAcYqTsvCE194%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919004&amp;v=MDA5OTMzenFxQnRHRnJDVVI3cWZadVpzRnlubVVickxJU0hUZXJHNEg5ak5wbzlGWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;1&lt;/b&gt; 综合能源系统供需互动均衡问题 "><b>1</b> 综合能源系统供需互动均衡问题</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;2&lt;/b&gt; 电—气能源系统主从博弈模型 "><b>2</b> 电—气能源系统主从博弈模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;2.1&lt;/b&gt; 配电—气系统优化模型"><b>2.1</b> 配电—气系统优化模型</a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;2.2&lt;/b&gt; 综合负荷聚合商优化模型"><b>2.2</b> 综合负荷聚合商优化模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;3&lt;/b&gt; 求解方法 "><b>3</b> 求解方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#133" data-title="&lt;b&gt;3.1&lt;/b&gt; 主从博弈模型的松弛与凸化"><b>3.1</b> 主从博弈模型的松弛与凸化</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;3.2&lt;/b&gt; 主从博弈均衡求解"><b>3.2</b> 主从博弈均衡求解</a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;3.3&lt;/b&gt; 求解步骤"><b>3.3</b> 求解步骤</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#186" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#188" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例说明"><b>4.1</b> 算例说明</a></li>
                                                <li><a href="#192" data-title="&lt;b&gt;4.2&lt;/b&gt; 求解方法的有效性"><b>4.2</b> 求解方法的有效性</a></li>
                                                <li><a href="#194" data-title="&lt;b&gt;4.3&lt;/b&gt; 系统能源定价灵敏度分析"><b>4.3</b> 系统能源定价灵敏度分析</a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;4.4&lt;/b&gt; 综合负荷聚合商需求响应策略分析"><b>4.4</b> 综合负荷聚合商需求响应策略分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#217" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#296" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#309" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;图1 综合能源系统供需互动结构&lt;/b&gt;"><b>图1 综合能源系统供需互动结构</b></a></li>
                                                <li><a href="#191" data-title="&lt;b&gt;图2 综合负荷聚合商内部结构&lt;/b&gt;"><b>图2 综合负荷聚合商内部结构</b></a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;表1 4种模式下的系统目标值对比&lt;/b&gt;"><b>表1 4种模式下的系统目标值对比</b></a></li>
                                                <li><a href="#201" data-title="&lt;b&gt;图3 不同定价下限的优化目标对比&lt;/b&gt;"><b>图3 不同定价下限的优化目标对比</b></a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;表2 综合负荷聚合商的优化目标对比&lt;/b&gt;"><b>表2 综合负荷聚合商的优化目标对比</b></a></li>
                                                <li><a href="#212" data-title="&lt;b&gt;图4 H5能源价格与能源转换装置优化结果&lt;/b&gt;"><b>图4 H5能源价格与能源转换装置优化结果</b></a></li>
                                                <li><a href="#213" data-title="&lt;b&gt;图5 H7各类电功率、气功率组成&lt;/b&gt;"><b>图5 H7各类电功率、气功率组成</b></a></li>
                                                <li><a href="#310" data-title="图B1 IEEE 33节点配电网-20节点配气网结构图">图B1 IEEE 33节点配电网-20节点配气网结构图</a></li>
                                                <li><a href="#311" data-title="表B1日前市场能价及冬季典型日负荷数据">表B1日前市场能价及冬季典型日负荷数据</a></li>
                                                <li><a href="#312" data-title="表B2综合负荷聚合商设备参数">表B2综合负荷聚合商设备参数</a></li>
                                                <li><a href="#313" data-title="图B2天然气管道松弛变量">图B2天然气管道松弛变量</a></li>
                                                <li><a href="#314" data-title="图B3 H1能源价格与能源转换装置优化结果">图B3 H1能源价格与能源转换装置优化结果</a></li>
                                                <li><a href="#315" data-title="图B4 H3能源价格与能源转换装置优化结果">图B4 H3能源价格与能源转换装置优化结果</a></li>
                                                <li><a href="#316" data-title="图B5不同E下综合负荷聚合商目标对比">图B5不同E下综合负荷聚合商目标对比</a></li>
                                                <li><a href="#317" data-title="图B6不同G下综合负荷聚合商目标对比">图B6不同G下综合负荷聚合商目标对比</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 艾芊,郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化,2018,42(4):2-10.DOI:10.7500/AEPS 20170927008.AI Qian,HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems,2018,42(4):2-10.DOI:10.7500/AEPS20170927008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MjUwNTMzenFxQnRHRnJDVVI3cWZadVpzRnlubVVickxJU0hUZXJHNEg5bk1xNDlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         艾芊,郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化,2018,42(4):2-10.DOI:10.7500/AEPS 20170927008.AI Qian,HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems,2018,42(4):2-10.DOI:10.7500/AEPS20170927008.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" WANG J,ZHONG H,MA Z,et al.Review and prospect of integrated demand response in the multi-energy system[J].Applied Energy,2017,202:772-782." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES330531F3337D71317D546EE348BCC592&amp;v=MDk3NjF0VFBydmxHWitnSWVIczR6QmNVbmpwNVRncVhyeFk5QzhIblFMT2RDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnU5eGFzPU5pZk9mYkM3SA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         WANG J,ZHONG H,MA Z,et al.Review and prospect of integrated demand response in the multi-energy system[J].Applied Energy,2017,202:772-782.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" JIN X,MU Y,JIA H,et al.Dynamic economic dispatch of a hybrid energy microgrid considering building based virtual energy storage system[J].Applied Energy,2016,194:386-398." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic economic dispatch of a hybrid energy microgrid considering building based virtual energy storage system">
                                        <b>[3]</b>
                                         JIN X,MU Y,JIA H,et al.Dynamic economic dispatch of a hybrid energy microgrid considering building based virtual energy storage system[J].Applied Energy,2016,194:386-398.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 马丽,刘念,张建华,等.基于主从博弈策略的社区能源互联网分布式能量管理[J].电网技术,2016,40(12):3655-3662.MA Li,LIU Nian,ZHANG Jianhua,et al.Distributed energy management of community energy internet based on leader-followers game[J].Power System Technology,2016,40(12):3655-3662." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612005&amp;v=MDUxNTN5bm1VYnJMSVRyQmZiRzRIOWZOclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         马丽,刘念,张建华,等.基于主从博弈策略的社区能源互联网分布式能量管理[J].电网技术,2016,40(12):3655-3662.MA Li,LIU Nian,ZHANG Jianhua,et al.Distributed energy management of community energy internet based on leader-followers game[J].Power System Technology,2016,40(12):3655-3662.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" CHEN S,WEI Z,SUN G,et al.Adaptive robust day-ahead dispatch for urban energy systems[J].IEEE Transactions on Industrial Electronics,2019,66(2):1379-1390." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive robust day-ahead dispatch for urban energy systems">
                                        <b>[5]</b>
                                         CHEN S,WEI Z,SUN G,et al.Adaptive robust day-ahead dispatch for urban energy systems[J].IEEE Transactions on Industrial Electronics,2019,66(2):1379-1390.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 徐航,董树锋,何仲潇,等.考虑能量梯级利用的工厂综合能源系统多能协同优化[J].电力系统自动化,2018,42(14):123-130.DOI:10.7500/AEPS20170825006.XU Hang,DONG Shufeng,HE Zhongxiao,et al.Multi-energy cooperative optimization of integrated energy system in plant considering stepped utilization of energy[J].Automation of Electric Power Systems,2018,42(14):123-130.DOI:10.7500/AEPS20170825006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814017&amp;v=MjI4OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYnJMSVNIVGVyRzRIOW5OcTQ5RVk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         徐航,董树锋,何仲潇,等.考虑能量梯级利用的工厂综合能源系统多能协同优化[J].电力系统自动化,2018,42(14):123-130.DOI:10.7500/AEPS20170825006.XU Hang,DONG Shufeng,HE Zhongxiao,et al.Multi-energy cooperative optimization of integrated energy system in plant considering stepped utilization of energy[J].Automation of Electric Power Systems,2018,42(14):123-130.DOI:10.7500/AEPS20170825006.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" BAHRAMI S,SHEIKHI A.From demand response in smart grid toward integrated demand response in smart energy hub[J].IEEE Transactions on Smart Grid,2016,7(2):650-658." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=From demand response in smart grid toward integrated demand response in smart energy hub">
                                        <b>[7]</b>
                                         BAHRAMI S,SHEIKHI A.From demand response in smart grid toward integrated demand response in smart energy hub[J].IEEE Transactions on Smart Grid,2016,7(2):650-658.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" LI R,WEI W,MEI S,et al.Participation of an energy hub in electricity and heat distribution markets:an MPEC approach[J].IEEE Transactions on Smart Grid,2019,10(4):3641-3653." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Participation of an energy hub in electricity and heat distribution markets:an MPEC approach">
                                        <b>[8]</b>
                                         LI R,WEI W,MEI S,et al.Participation of an energy hub in electricity and heat distribution markets:an MPEC approach[J].IEEE Transactions on Smart Grid,2019,10(4):3641-3653.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 徐筝,孙宏斌,郭庆来.综合需求响应研究综述及展望[J].中国电机工程学报,2018,38(24):7194-7205.XU Zheng,SUN Hongbin,GUO Qinglai.Review and prospect of integrated demand response[J].Proceedings of the CSEE,2018,38(24):7194-7205." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201824010&amp;v=MjM3MDNQYmJHNEg5bk9xNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVickxQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         徐筝,孙宏斌,郭庆来.综合需求响应研究综述及展望[J].中国电机工程学报,2018,38(24):7194-7205.XU Zheng,SUN Hongbin,GUO Qinglai.Review and prospect of integrated demand response[J].Proceedings of the CSEE,2018,38(24):7194-7205.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张伊宁,何宇斌,晏鸣宇,等.计及需求响应与动态气潮流的电-气综合能源系统优化调度[J].电力系统自动化,2018,42(20):1-10.DOI:10.7500/AEPS20180128005.ZHANG Yining,HE Yubin,YAN Mingyu,et al.Optimal dispatch of integrated electricity-natural gas system considering demand response and dynamic natural gas flow[J].Automation of Electric Power Systems,2018,42(20):1-10.DOI:10.7500/AEPS20180128005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820001&amp;v=MDU5MTdCdEdGckNVUjdxZlp1WnNGeW5tVWJyTElTSFRlckc0SDluT3I0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张伊宁,何宇斌,晏鸣宇,等.计及需求响应与动态气潮流的电-气综合能源系统优化调度[J].电力系统自动化,2018,42(20):1-10.DOI:10.7500/AEPS20180128005.ZHANG Yining,HE Yubin,YAN Mingyu,et al.Optimal dispatch of integrated electricity-natural gas system considering demand response and dynamic natural gas flow[J].Automation of Electric Power Systems,2018,42(20):1-10.DOI:10.7500/AEPS20180128005.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 卢强,陈来军,梅生伟.博弈论在电力系统中典型应用及若干展望[J].中国电机工程学报,2014,34(29):5009-5017.LU Qiang,CHEN Laijun,MEI Shengwei.Typical applications and prospects of game theory in power system[J].Proceedings of the CSEE,2014,34(29):5009-5017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429003&amp;v=MDkxOTBYT3BvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWJyTFB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         卢强,陈来军,梅生伟.博弈论在电力系统中典型应用及若干展望[J].中国电机工程学报,2014,34(29):5009-5017.LU Qiang,CHEN Laijun,MEI Shengwei.Typical applications and prospects of game theory in power system[J].Proceedings of the CSEE,2014,34(29):5009-5017.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ZHANG X,YANG B,QU K,et al.Equilibrium-inspired multi-agent optimizer with extreme transfer learning for decentralized optimal carbon-energy combined-flow of large-scale power systems[J].Applied Energy,2017,189:157-176." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES9D0E131DA6FE50764F7D7DE7B5D83C9B&amp;v=Mjg0NjF3dVhxMkF3RGJxWE5yUHRDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnU5eGFzPU5pZk9mYnJNSHFUTnJJNHhGZTE1ZVhrNXlCQVhuRGdKVA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         ZHANG X,YANG B,QU K,et al.Equilibrium-inspired multi-agent optimizer with extreme transfer learning for decentralized optimal carbon-energy combined-flow of large-scale power systems[J].Applied Energy,2017,189:157-176.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" SAAD W,HAN Z,POOR H V,et al.Game-theoretic methods for the smart grid:an overview of microgrid systems,demand-side management,and smart grid communications[J].IEEE Signal Processing Magazine,2012,29(5):86-105." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Game-Theoretic Methods for the Smart Grid">
                                        <b>[13]</b>
                                         SAAD W,HAN Z,POOR H V,et al.Game-theoretic methods for the smart grid:an overview of microgrid systems,demand-side management,and smart grid communications[J].IEEE Signal Processing Magazine,2012,29(5):86-105.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 吴诚,高丙团,汤奕,等.基于主从博弈的发电商与大用户双边合同交易模型[J].电力系统自动化,2016,40(22):56-62.WU Cheng,GAO Bingtuan,TANG Yi,et al.Master-slave game based bilateral contract transaction model for generation companies and large consumers[J].Automation of Electric Power Systems,2016,40(22):56-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622009&amp;v=MDExMjJDVVI3cWZadVpzRnlubVVickxJU0hUZXJHNEg5Zk9yWTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         吴诚,高丙团,汤奕,等.基于主从博弈的发电商与大用户双边合同交易模型[J].电力系统自动化,2016,40(22):56-62.WU Cheng,GAO Bingtuan,TANG Yi,et al.Master-slave game based bilateral contract transaction model for generation companies and large consumers[J].Automation of Electric Power Systems,2016,40(22):56-62.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 代业明,高岩,高红伟,等.智能住宅小区的需求响应主从博弈模型[J].电力系统自动化,2017,41(15):88-94.DOI:10.7500/AEPS20161122008.DAI Yeming,GAO Yan,GAO Hongwei,et al.Leader-follower game model for demand response in smart residential grid[J].Automation of Electric Power Systems,2017,41(15):88-94.DOI:10.7500/AEPS20161122008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715012&amp;v=MTUzMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWJyTElTSFRlckc0SDliTnFvOUVab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         代业明,高岩,高红伟,等.智能住宅小区的需求响应主从博弈模型[J].电力系统自动化,2017,41(15):88-94.DOI:10.7500/AEPS20161122008.DAI Yeming,GAO Yan,GAO Hongwei,et al.Leader-follower game model for demand response in smart residential grid[J].Automation of Electric Power Systems,2017,41(15):88-94.DOI:10.7500/AEPS20161122008.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 吴利兰,荆朝霞,吴青华,等.基于Stackelberg博弈模型的综合能源系统均衡交互策略[J].电力系统自动化,2018,42(4):142-150.DOI:10.7500/AEPS20170914011.WU Lilan,JING Zhaoxia,WU Qinghua,et al.Equilibrium strategies for integrated energy systems based on Stackelberg game mode[J].Automation of Electric Power Systems,2018,42(4):142-150.DOI:10.7500/AEPS20170914011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804020&amp;v=MjM0NjhIOW5NcTQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYnJMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         吴利兰,荆朝霞,吴青华,等.基于Stackelberg博弈模型的综合能源系统均衡交互策略[J].电力系统自动化,2018,42(4):142-150.DOI:10.7500/AEPS20170914011.WU Lilan,JING Zhaoxia,WU Qinghua,et al.Equilibrium strategies for integrated energy systems based on Stackelberg game mode[J].Automation of Electric Power Systems,2018,42(4):142-150.DOI:10.7500/AEPS20170914011.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王业磊,赵俊华,文福拴,等.具有电转气功能的多能源系统的市场均衡分析[J].电力系统自动化,2015,39(21):1-10.WANG Yelei,ZHAO Junhua,WEN Fushuan,et al.Market equilibrium of multi-energy system with power-to-gas functions[J].Automation of Electric Power Systems,2015,39(21):1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521001&amp;v=MjY0MzMzenFxQnRHRnJDVVI3cWZadVpzRnlubVVickxJU0hUZXJHNEg5VE9ybzlGWllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王业磊,赵俊华,文福拴,等.具有电转气功能的多能源系统的市场均衡分析[J].电力系统自动化,2015,39(21):1-10.WANG Yelei,ZHAO Junhua,WEN Fushuan,et al.Market equilibrium of multi-energy system with power-to-gas functions[J].Automation of Electric Power Systems,2015,39(21):1-10.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" LINNA N I,LIU W,WEN F,et al.Optimal operation of electricity,natural gas and heat systems considering integrated demand responses and diversified storage devices[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):423-437." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803003&amp;v=MDI2MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYnJMS0QzSWE3RzRIOW5Nckk5Rlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         LINNA N I,LIU W,WEN F,et al.Optimal operation of electricity,natural gas and heat systems considering integrated demand responses and diversified storage devices[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):423-437.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 赵波,汪湘晋,张雪松,等.考虑需求侧响应及不确定性的微电网双层优化配置方法[J].电工技术学报,2018,33(14):3284-3295.ZHAO Bo,WANG Xiangjin,ZHANG Xuesong,et al.Two-layer method of micro-grid optimal sizing considering demand-side response and uncertainties[J].Transactions of China Electrotechnical Society,2018,33(14):3284-3295." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201814016&amp;v=MzE2MDhadVpzRnlubVVickxJU3JCZmJHNEg5bk5xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         赵波,汪湘晋,张雪松,等.考虑需求侧响应及不确定性的微电网双层优化配置方法[J].电工技术学报,2018,33(14):3284-3295.ZHAO Bo,WANG Xiangjin,ZHANG Xuesong,et al.Two-layer method of micro-grid optimal sizing considering demand-side response and uncertainties[J].Transactions of China Electrotechnical Society,2018,33(14):3284-3295.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" MA L,LIU N,ZHANG J,et al.Energy management for joint operation of CHP and PV prosumers inside a grid-connected microgrid:a game theoretic approach[J].IEEE Transactions on Industrial Informatics,2016,12(5):1930-1942." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy management for joint operation of CHP and PV prosumers inside a grid-connected microgrid:a game theoretic approach">
                                        <b>[20]</b>
                                         MA L,LIU N,ZHANG J,et al.Energy management for joint operation of CHP and PV prosumers inside a grid-connected microgrid:a game theoretic approach[J].IEEE Transactions on Industrial Informatics,2016,12(5):1930-1942.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 李媛,冯昌森,文福拴,等.含电动汽车和电转气的园区能源互联网能源定价与管理[J].电力系统自动化,2018,42(16):1-10.DOI:10.7500/AEPS20180214003.LI Yuan,FENG Changsen,WEN Fushuan,et al.Energy pricing and management for park-level energy internets with electric vehicles and power-to-gas devices[J].Automation of Electric Power Systems,2018,42(16):1-10.DOI:10.7500/AEPS20180214003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816001&amp;v=MjI0Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWJyTElTSFRlckc0SDluTnFZOUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         李媛,冯昌森,文福拴,等.含电动汽车和电转气的园区能源互联网能源定价与管理[J].电力系统自动化,2018,42(16):1-10.DOI:10.7500/AEPS20180214003.LI Yuan,FENG Changsen,WEN Fushuan,et al.Energy pricing and management for park-level energy internets with electric vehicles and power-to-gas devices[J].Automation of Electric Power Systems,2018,42(16):1-10.DOI:10.7500/AEPS20180214003.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" MENG F L,ZENG X J.An optimal real-time pricing algorithm for the smart grid:a bi-level programming approach[C]// 2013 Imperial College Computing Student Workshop,September 26-27,2013,London,UK." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An optimal real-time pricing algorithm for the smart grid:a bi-level programming approach">
                                        <b>[22]</b>
                                         MENG F L,ZENG X J.An optimal real-time pricing algorithm for the smart grid:a bi-level programming approach[C]// 2013 Imperial College Computing Student Workshop,September 26-27,2013,London,UK.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" WANG Xian,LI Yuzeng,ZHANG Shaohua.Oligopolistic equilibrium analysis for electricity markets:a nonlinear complementarity approach[J].IEEE Transactions on Power Systems,2004,19(3):1348-1355." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Oligopolistic equilibrium analysis for electricity markets: A nonlinear complementarity approach">
                                        <b>[23]</b>
                                         WANG Xian,LI Yuzeng,ZHANG Shaohua.Oligopolistic equilibrium analysis for electricity markets:a nonlinear complementarity approach[J].IEEE Transactions on Power Systems,2004,19(3):1348-1355.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 张儒峰,姜涛,李国庆,等.考虑电转气消纳风电的电-气综合能源系统双层优化调度[J].中国电机工程学报,2018,38(19):5668-5678.ZHANG Rufeng,JIANG Tao,LI Guoqing,et al.Bi-level optimization dispatch of integrated electricity-natural gas systems considering P2G for wind power accommodation[J].Proceedings of the CSEE,2018,38(19):5668-5678." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201819006&amp;v=MTQxNDhadVpzRnlubVVickxQeXJQYmJHNEg5bk5wbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         张儒峰,姜涛,李国庆,等.考虑电转气消纳风电的电-气综合能源系统双层优化调度[J].中国电机工程学报,2018,38(19):5668-5678.ZHANG Rufeng,JIANG Tao,LI Guoqing,et al.Bi-level optimization dispatch of integrated electricity-natural gas systems considering P2G for wind power accommodation[J].Proceedings of the CSEE,2018,38(19):5668-5678.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 周贤正.城市综合能源系统配电-气-热网联合规划研究[D].杭州:浙江大学,2019.ZHOU Xianzheng.Research on co-planning of electricity-gas-heating distribution network in urban integrated energy system[D].Hangzhou:Zhejiang University,2019." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1019037406.nh&amp;v=MjgwNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVickxWRjI2RjdPN0dkWE1xWkViUElRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         周贤正.城市综合能源系统配电-气-热网联合规划研究[D].杭州:浙江大学,2019.ZHOU Xianzheng.Research on co-planning of electricity-gas-heating distribution network in urban integrated energy system[D].Hangzhou:Zhejiang University,2019.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 邓喜才.主从博弈[D].贵阳:贵州大学,2009.DENG Xicai.Leader and follower game[D].Guiyang:Guizhou University,2009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2010071752.nh&amp;v=MzAzNjRIck8vSDliSnJaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWJyTFYxMjY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         邓喜才.主从博弈[D].贵阳:贵州大学,2009.DENG Xicai.Leader and follower game[D].Guiyang:Guizhou University,2009.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" WANG C,WEI W,WANG J,et al.Convex optimization based distributed optimal gas-power flow calculation[J].IEEE Transactions on Sustainable Energy,2018,9(3):1145-1156." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Convex optimization based distributed optimal gas-power flow calculation">
                                        <b>[27]</b>
                                         WANG C,WEI W,WANG J,et al.Convex optimization based distributed optimal gas-power flow calculation[J].IEEE Transactions on Sustainable Energy,2018,9(3):1145-1156.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 15:02</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),32-45 DOI:10.7500/AEPS20190315001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">综合负荷聚合商参与的配电—气能源系统供需互动均衡模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%98%8A%E9%A3%9E&amp;code=38794509&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李昊飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%99%E6%B6%9B&amp;code=07565414&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">余涛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%9E%BF%E5%87%AF%E5%B9%B3&amp;code=35923663&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">瞿凯平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%BD%AC&amp;code=31911952&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王彬</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8D%97%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E5%8A%9B%E5%AD%A6%E9%99%A2&amp;code=0122765&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华南理工大学电力学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0015255&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东电网有限责任公司电力调度控制中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>在综合能源系统背景下,提出一种基于主从博弈机制的配电—气能源系统与多个综合负荷聚合商的互动均衡模型。考虑次日能源价格的制定,配电—气系统以总利润最大化为目标求解日前最优能流。在价格机制作用下,综合负荷聚合商通过优化能源配置降低自身能源购置成本,从而实现配电—气系统与综合负荷聚合商的互利共赢。为求取主从博弈均衡解,采用二阶锥松弛(SOCP)和罚凸凹过程(PCCP)消除配电—气系统优化模型中的非凸源,并应用KKT条件和强对偶理论将原模型转化为单层凸优化模型。由此通过迭代求解混合整数二阶锥规划问题逐渐缩紧配气网管道气流松弛域,最终获得博弈均衡解。最后,以IEEE 33节点配电网和20节点配气网构成的系统为例进行仿真说明,所得结果验证了文中模型及方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E4%BB%8E%E5%8D%9A%E5%BC%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主从博弈;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E6%BA%90%E5%AE%9A%E4%BB%B7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能源定价;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E9%9C%80%E6%B1%82%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合需求响应;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E5%8A%A8%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主动配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%8C%E9%98%B6%E9%94%A5%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">二阶锥规划;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李昊飞(1994—),女,硕士研究生,主要研究方向：综合能源系统优化运行与控制。E-mail:li_haofei@sina.com;
                                </span>
                                <span>
                                    *余涛(1974—),男,通信作者,博士,教授,主要研究方向：复杂电力系统的非线性控制理论和仿真。E-mail:taoyu1@scut.edu.cn;
                                </span>
                                <span>
                                    瞿凯平(1993—),男,博士研究生,主要研究方向：综合能源系统优化运行与控制。E-mail:13560361373@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-03-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51777078);</span>
                                <span>中国南方电网有限责任公司科技项目(GDKJXM20172831);</span>
                    </p>
            </div>
                    <h1><b>Interactive Equilibrium Supply and Demand Model for Electricity-Gas Energy Distribution System with Participation of Integrated Load Aggregators</b></h1>
                    <h2>
                    <span>LI Haofei</span>
                    <span>YU Tao</span>
                    <span>QU Kaiping</span>
                    <span>WANG Bin</span>
            </h2>
                    <h2>
                    <span>School of Electric Power, South China University of Technology</span>
                    <span>Electric Power Dispatching and Control Center of Guangdong Power Grid Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In the context of integrated energy distribution system, this paper proposes an interactive equilibrium model for electricity-gas energy distribution system and integrated load aggregators based on Stackelberg game. Considering the formulation of energy prices in the next day, the electricity-gas distribution system can solve the day-ahead optimal energy flow with the objective of maximizing its total profit. With the price mechanism, integrated load aggregators optimize the energy allocations independently based on the research of demand response in order to minimize the charging costs. In addition, the second-order cone programming(SOCP) and penalty convex-concave procedure(PCCP) are used to deal with the non-convex functions of electricity-gas distribution system. The Stackelberg game model is transformed into a single layer optimization problem by jointly using the Karush-Kuhn-Tucker(KKT) optimality condition as well as the duality theorem of linear programming. Therefore, the global optimal interaction equilibrium solution is obtained by solving a mixed integer second-order cone programming. Finally, the calculation example with the IEEE 33-node distribution network and 20-node gas distribution network verifies the effectiveness of the proposed model and method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Stackelberg%20game&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Stackelberg game;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20pricing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy pricing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20demand%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated demand response;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=second-order%20cone%20programming&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">second-order cone programming;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-03-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51777078);</span>
                                <span>China Southern Power Grid Company Limited(No.GDKJXM20172831);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">在中国的一次能源消费结构中,化石能源一直占据主体地位,但随着化石燃料的枯竭和环境污染问题的不断加重,推动能源转型已成为能源革命的重要任务。综合能源系统作为能源转型背景下的电力系统新形态,其建设的总体目标是在供给侧实现能源结构的优化、在需求侧实现各种能源的协调互补,从而有效地提高能源综合利用率<citation id="279" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="58">在综合能源系统背景下,系统供给侧与需求侧的双向互动问题已成为国内外学者关注的重点。文献<citation id="280" type="reference">[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</citation>探究了智能楼宇、居民社区、工业园区等区域综合能源系统用户与运营商的互动优化方法;文献<citation id="281" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>提出了综合能源需求侧与发电商、售气商互动的双层优化模型。目前研究热点集中于运营商与用户的交易机制或协调优化,而考虑系统级多能流传输的综合能源系统与用户在日前调度框架下的互动均衡问题未曾涉及。此外,作为电力需求响应在多能互补背景下的延伸,综合需求响应为实现供需双方的互动提供了切入点<citation id="282" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>,而需求响应的灵活调度很大程度上受到价格的影响,现有文献大多为解决单一或固定能源价格下的资源调配问题,对于多种能源价格的灵活制定少有研究。因此,本文所要解决的问题是在兼顾供需双方利益的前提下,制定合理的能源价格并优化日前调度方案。</p>
                </div>
                <div class="p1">
                    <p id="59">博弈论作为促进多个主体智能决策的有效方法,对于供需互动模型的建立有巨大的意义<citation id="287" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。文献<citation id="283" type="reference">[<a class="sup">14</a>]</citation>基于主从博弈模型研究了电力大用户在现货市场、双边合同市场中的购电策略;文献<citation id="284" type="reference">[<a class="sup">15</a>]</citation>在考虑用户的消费隐私行为和售电商之间价格竞争的前提下,建立多售电商、多家庭用户的主从博弈模型;文献<citation id="285" type="reference">[<a class="sup">16</a>]</citation>通过分析多个分布式能源站和用户之间的多种能源交互方式,提出基于Stackelberg博弈的能源交易模型;文献<citation id="286" type="reference">[<a class="sup">17</a>]</citation>基于博弈论研究了能源中心参与多个能源市场的市场均衡问题。上述文献均说明了主从博弈应用于能源系统供需互动建模中的有效性和广泛性。</p>
                </div>
                <div class="p1">
                    <p id="60">针对主从博弈机制下供需互动均衡问题的求解,其方法通常是采用分布式协同优化<citation id="288" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>或转换为单层含均衡约束的数学规划模型<citation id="289" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>。其中分布式协同优化方法求解速度慢,收敛性无法保证并且博弈均衡解难以进行数学证明。因此为可靠求解供需互动模型,本文将主从博弈机制下的互动均衡模型等效为单层优化模型以获得均衡解。</p>
                </div>
                <div class="p1">
                    <p id="61">为此,本文首先以能源中心表征综合负荷聚合商,建立配电—气系统与综合负荷聚合商的主从博弈模型。接着,通过二阶锥松弛和罚凸凹过程对上层配电—气系统优化模型进行松弛和凸化。之后,应用Karush-Kuhn-Tucker(KKT)条件、强对偶理论将主从博弈模型转化为混合整数二阶锥规划(MISOCP)以获得博弈均衡解。最后,以IEEE 33节点配电网和20节点配气网构成的系统为例对所提模型及方法加以说明。</p>
                </div>
                <h3 id="62" name="62" class="anchor-tag"><b>1</b> 综合能源系统供需互动均衡问题</h3>
                <div class="p1">
                    <p id="63">本文构建的综合能源系统供需互动结构如图1所示,其参与主体包括综合能源配电—气系统、综合负荷聚合商和终端负荷。综合能源配电—气系统由配电网与配气网构成,实现多种能源的传输与供应。综合负荷聚合商是多能源传输网络与终端负荷的连接桥梁,而能源中心是一个集合了能源注入、转换、传输及消费的整体,可以表示小区域范围内的能源供应情况,因而是综合能源负荷聚合商的重要表征形式。终端负荷是终端用户多种能源需求的集合,可包括电负荷、气负荷和热负荷等。</p>
                </div>
                <div class="area_img" id="64">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919004_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 综合能源系统供需互动结构" src="Detail/GetImg?filename=images/DLXT201919004_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 综合能源系统供需互动结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919004_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Supply and demand interaction structure of 
integrated energy system</b></p>

                </div>
                <div class="p1">
                    <p id="65">本文研究综合能源配电—气系统与多个以能源中心形式表征的综合负荷聚合商的互动交易情景。在日前调度时段内,配电—气系统通过优化系统运行状态和对综合负荷聚合商的能源定价策略使自身总利润最大。而综合负荷聚合商根据配电—气系统制定的能源价格,确定各自最优的能源配置需求。而能源价格的波动必然会引起综合负荷聚合商的能源需求在时间和能源类型上的变化,故两者构成主从博弈关系。因此,博弈上层为配电—气系统作为领导者优先制定能源价格,博弈下层为综合负荷聚合商作为跟随者响应系统能源价格的变化。</p>
                </div>
                <h3 id="66" name="66" class="anchor-tag"><b>2</b> 电—气能源系统主从博弈模型</h3>
                <h4 class="anchor-tag" id="67" name="67"><b>2.1</b> 配电—气系统优化模型</h4>
                <div class="p1">
                    <p id="68">配电—气系统以最大化系统总利润为优化目标,其为系统售能收入与运行成本的差值。其中运行成本为配电—气系统从上级综合能源网络购能的成本与配电网网损成本之和。此外,系统向其他非综合负荷聚合商接入节点的刚性负荷售能的收入按照常数计入。</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mrow></munder><mo stretchy="false">[</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>C</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>p</mtext></msubsup><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mi>f</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mi>η</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mo stretchy="false">(</mo><mi>a</mi><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>b</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munder><mi>γ</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>F</i><sub>1</sub>为系统总利润;<i>T</i>为调度时段集合;<i>Ω</i><sub>Hub</sub>为综合负荷聚合商集合;<i>Ω</i><sub>g</sub>为配气站集合;<i>P</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>f</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为<i>t</i>时刻综合负荷聚合商<i>m</i>的电能需求和天然气需求;<i>C</i><sup>p</sup><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>C</i><sup>g</sup><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为<i>t</i>时刻综合负荷聚合商<i>m</i>的电价和气价;<i>E</i><sub>non</sub>为系统向其他非综合负荷商接入节点的刚性负荷售能的收入;<i>P</i><sub>L,</sub><sub><i>t</i></sub>为<i>t</i>时刻的配电网网损;<i>η</i><sub>L</sub>为网损成本系数;<i>P</i><sub>T,</sub><sub><i>t</i></sub>为<i>t</i>时刻上级电网注入配电网关口处的有功功率;<i>a</i>和<i>b</i>为配电网向上级电网购电的成本系数;<i>f</i><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时刻配气站<i>j</i>的出力;<i>γ</i><sub><i>j</i></sub>为配气站<i>j</i>的成本系数。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>2.1.1</b> 配电网约束条件</h4>
                <h4 class="anchor-tag" id="72" name="72">1)交流潮流方程</h4>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>g</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>V</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>sin</mi><mspace width="0.25em" /><mi>θ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>P</i><sub>G,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>Q</i><sub>G,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>分别为<i>t</i>时刻节点<i>i</i>处的有功注入和无功注入;<i>P</i><sub>D,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>Q</i><sub>D,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>分别为<i>t</i>时刻节点<i>i</i>的有功负荷和无功负荷;<i>N</i>(<i>i</i>)为与节点<i>i</i>相连的节点集合;<i>P</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>Q</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub>分别为<i>t</i>时刻支路<i>i</i>-<i>j</i>的有功和无功功率;<i>g</i><sub><i>ij</i></sub>,<i>b</i><sub><i>ij</i></sub>和<i>θ</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub>分别为支路<i>i</i>-<i>j</i>之间的电导、电纳和<i>t</i>时刻的电压相位差;<i>V</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>V</i><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>分别为<i>t</i>时刻节点<i>i</i>和<i>j</i>的电压幅值;<i>i</i>,<i>j</i>∈<i>Ω</i><sub>Node</sub>,其中<i>Ω</i><sub>Node</sub>为节点集合。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75">2)电压幅值相角上下限约束</h4>
                <div class="area_img" id="76">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919004_07600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="78">式中:<i>V</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>V</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为节点<i>i</i>电压幅值的上下限;<i>θ</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时刻节点<i>i</i>的电压相角;<i>θ</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>θ</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为节点<i>i</i>电压相角的上下限。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79">3)配电网关口功率约束</h4>
                <div class="p1">
                    <p id="80">配电网与上级电网连接处的功率应处于一定的波动范围之内,其约束可描述为式(4)。</p>
                </div>
                <div class="area_img" id="81">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919004_08100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="83">式中:<i>P</i><sup>max</sup><sub>T</sub>,<i>P</i><sup>min</sup><sub>T</sub>和<i>Q</i><sup>max</sup><sub>T</sub>,<i>Q</i><sup>min</sup><sub>T</sub>分别为<i>t</i>时刻上级电网注入配电网关口处的有功和无功功率的上下限;<i>Q</i><sub>T,</sub><sub><i>t</i></sub>为<i>t</i>时刻上级电网注入配电网关口处的无功功率。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.1.2</b> 配气网约束条件</h4>
                <div class="p1">
                    <p id="85">与输气网相比,配气网没有加压站、阀门等元件,管道直径相对较小,因此建模难度较低<citation id="290" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。而天然气网络高延时效应使得部分天然气可短暂存储于管道中,因此需要考虑管存对配气网运行的影响。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86">1)管道气流方程</h4>
                <div class="p1">
                    <p id="87">管道气流方程与管道的传输特性密切相关,且天然气管道为无环网结构。假设天然气流向已确定,由此管道气流可描述为:</p>
                </div>
                <div class="p1">
                    <p id="88"><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>=</mo><mi>k</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false">(</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>+</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>,</mo><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>B</mtext></mrow></msub></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="90">式中:<mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>为<i>t</i>时刻管道<i>i</i>-<i>j</i>的平均气流量;<i>k</i><sub><i>ij</i></sub>为管道传输特性参数;<i>b</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时刻节点<i>i</i>的气体压强;<i>b</i><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时刻节点<i>j</i>的气体压强;<i>f</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>f</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻管道<i>i</i>-<i>j</i>的首端流入气流量和末端流出气流量;<i>Ω</i><sub>GB</sub>为天然气节点集合。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91">2)管存约束</h4>
                <div class="p1">
                    <p id="92">由天然气传输动态特性可知,管道首端注入气流量与末端输出气流量不相同,因此有部分天然气可储存于管道中,被称为“管存”。管存相当于电力系统中的备用,在一定程度上可以缓冲天然气负荷的波动,可表示如下:</p>
                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919004_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="95"><i>L</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub>=<i>L</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>+<i>f</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>-<i>f</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>L</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时刻管道<i>i</i>-<i>j</i>的管存;<i>M</i><sub><i>ij</i></sub>为与管道的物理特性有关的常数;<mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>b</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>为<i>t</i>时刻管道<i>i</i>-<i>j</i>的平均气压。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97">3)节点流量平衡方程</h4>
                <div class="p1">
                    <p id="98">各时段配气网还需满足节点流量平衡方程,即</p>
                </div>
                <div class="p1">
                    <p id="99"><i><b>B</b></i><sub>g</sub><i><b>f</b></i><sub>g,</sub><sub><i>t</i></sub>-<i><b>B</b></i><sub>D</sub><i><b>f</b></i><sub>D,</sub><sub><i>t</i></sub>-<i><b>B</b></i><sub>pipe</sub>(<i><b>f</b></i><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>-<i><b>f</b></i><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>)=<b>0</b>      (9)</p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i><b>f</b></i><sub>g,</sub><sub><i>t</i></sub>和<i><b>f</b></i><sub>D,</sub><sub><i>t</i></sub>分别为配气站出力向量和天然气负荷向量;<i><b>B</b></i><sub>g</sub>,<i><b>B</b></i><sub>D</sub>和<i><b>B</b></i><sub>pipe</sub>分别为节点与配气站、节点与负荷、管道与节点的关联矩阵;<i><b>f</b></i><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i><b>f</b></i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻管道首端流入气流向量和末端流出气流向量。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101">4)变量上下限约束</h4>
                <div class="p1">
                    <p id="102">配气网节点气压和配气站出力约束如式(10)和式(11)所示。</p>
                </div>
                <div class="p1">
                    <p id="103"><i>b</i><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>b</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>≤<i>b</i><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>i</i>∈<i>Ω</i><sub>GB</sub>      (10)</p>
                </div>
                <div class="p1">
                    <p id="104"><i>f</i><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>f</i><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>≤<i>f</i><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>j</i>∈<i>Ω</i><sub>g</sub>      (11)</p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>b</i><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>b</i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为节点气压的上下限;<i>f</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>f</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为配气站出力的上下限。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>2.1.3</b> 系统能源定价约束</h4>
                <div class="p1">
                    <p id="107">配电—气系统对各综合能源负荷聚合商的电能和天然气定价约束分别如式(12)和式(13)所示,需满足上下限约束和日均价约束。</p>
                </div>
                <div class="area_img" id="108">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919004_10800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="110">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919004_11000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="112">式中:<i>λ</i><sup>p</sup><sub><i>t</i></sub>和<i>λ</i><sup>g</sup><sub><i>t</i></sub>分别为<i>t</i>时刻日前市场的电价和气价;<i>C</i><sup>p</sup><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>C</i><sup>g</sup><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为优化后综合负荷聚合商<i>m</i>的电价和气价;<i>α</i><sub>1</sub>,<i>α</i><sub>2</sub>和<i>β</i><sub>1</sub>,<i>β</i><sub>2</sub>分别为电价调节系数和气价调节系数,其中<i>α</i><sub>1</sub>和<i>β</i><sub>1</sub>为优化能价下限与日前市场价格比值,<i>α</i><sub>2</sub>和<i>β</i><sub>2</sub>为优化能价上限与日前价格比值;<i>C</i><sup>p</sup><sub>av</sub>和<i>C</i><sup>g</sup><sub>av</sub>分别为日平均电价和日平均气价;|<i>T</i>|为调度时段集合中元素的个数。</p>
                </div>
                <div class="p1">
                    <p id="113">日前市场能价为配电—气系统对应的上级综合能源系统在日前市场中的能源价格,以此作基准制定配电—气系统与综合负荷聚合商的价格策略。固定日平均价格可约束系统侧不能为增加收益而过分抬高价格至上限,某时段价格上升必然会导致部分时段价格下降,由此综合负荷聚合商可通过需求响应优化自身的资源配置需求。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114"><b>2.2</b> 综合负荷聚合商优化模型</h4>
                <div class="p1">
                    <p id="115">博弈下层主体为多个综合能源负荷聚合商,本文以能源中心作为综合负荷聚合商的表征形式,内部能源转换装置有热电联产(combined heat and power,CHP)机组、变压器、燃气锅炉、电转气(power to gas,P2G)和多种储能设备。综合负荷聚合商内部优化通过能源转换装置的合理配置实现天然气和电能的相互替代,并通过储能设备的作用实现多种能源在时序上的转移。每个综合负荷聚合商优化目标为在满足电、气、热负荷需求的情况下,最小化自身的能源购置成本:</p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>F</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mi>m</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>C</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>p</mtext></msubsup><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mi>f</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="117">综合负荷聚合商的约束条件如下。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118">1)功率平衡方程</h4>
                <div class="p1">
                    <p id="119"><i>L</i><sup>e</sup><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>=<i>P</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub><i>η</i><sup>e</sup><sub>Tran</sub>-<i>P</i><sub>P2G,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>+<i>f</i><sub>CHP,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub><i>H</i><sub>GV</sub><i>η</i><sup>e</sup><sub>CHP</sub>+</p>
                </div>
                <div class="p1">
                    <p id="120"><i>P</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>-<i>P</i><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="121"><i>L</i><sup>h</sup><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>=<i>f</i><sub>CHP,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub><i>H</i><sub>GV</sub><i>η</i><sup>h</sup><sub>CHP</sub>+<i>f</i><sub>Fired,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub><i>H</i><sub>GV</sub><i>η</i><sup>h</sup><sub>Fired</sub>      (16)</p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>L</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mo>=</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mfrac><mrow><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow><mtext>g</mtext></msubsup><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>V</mtext></mrow></msub></mrow></mfrac><mo>+</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>i</mtext><mtext>r</mtext><mtext>e</mtext><mtext>d</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i>F</i><sub>2,</sub><sub><i>m</i></sub>为综合负荷聚合商<i>m</i>的能源购置成本;<i>L</i><sup>e</sup><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>L</i><sup>h</sup><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>L</i><sup>g</sup><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为综合负荷聚合商<i>m</i>的电、热、气负荷;<i>P</i><sub>P2G,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时刻综合负荷聚合商<i>m</i>的电转气输入电量;<i>η</i><sup>g</sup><sub>P2G</sub>为电转气的转换效率;<i>P</i><sup>in</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>P</i><sup>out</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为<i>t</i>时刻综合负荷聚合商<i>m</i>储电设备的蓄电量和放电量;<i>f</i><sub>CHP,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时刻综合负荷聚合商<i>m</i>的CHP机组进气量;<i>η</i><sup>e</sup><sub>CHP</sub>和<i>η</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mtext>h</mtext></msubsup></mrow></math></mathml>分别为CHP机组的发电效率和产热效率;<i>f</i><sub>Fired,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时刻综合负荷聚合商<i>m</i>的燃气锅炉进气量;<i>η</i><sup>h</sup><sub>Fired</sub>为燃气锅炉的产热效率;<i>f</i><sup>in</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>f</i><sup>out</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为<i>t</i>时刻综合负荷聚合商<i>m</i>储气设备的蓄气量和放气量;<i>H</i><sub>GV</sub>为天然气热值。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124">2)多种储能设备约束</h4>
                <div class="p1">
                    <p id="125"><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>+</mo><mfrac><mrow><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>μ</mi><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>S</mi><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>-</mo><mfrac><mrow><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>μ</mi><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mi>S</mi><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="126">式中:<i>S</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时刻综合负荷聚合商<i>m</i>的储能容量;<i>Z</i><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>Z</i><sup>out</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为<i>t</i>时刻储能设备的蓄能量和放能量;<i>μ</i><mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>μ</i><mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻的蓄能和放能效率;<i>S</i><mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>c</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为额定储能容量。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127">3)能源注入上下限约束</h4>
                <div class="p1">
                    <p id="128">能源转换装置注入能源应满足上下限约束:</p>
                </div>
                <div class="p1">
                    <p id="129"><i><b>Q</b></i><mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i><b>Q</b></i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>≤<i><b>Q</b></i><mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i><b>Q</b></i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>=[<i>f</i><sub>CHP,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>f</i><sub>Fired,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>P</i><sub>P2G,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>Z</i><sup>in</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>Z</i><sup>out</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>S</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>];<i><b>Q</b></i><mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i><b>Q</b></i><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为能源转换装置注入能源向量的上下限。</p>
                </div>
                <div class="p1">
                    <p id="131">综上所述,配电—气能源系统与综合负荷聚合商之间构成主从博弈关系。本文主从博弈模型均衡解存在性的证明过程可见附录A<citation id="291" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。然而,配电—气能源系统优化目标中能源定价<i>C</i><sup>p</sup><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>C</i><sup>g</sup><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>与能源需求<i>P</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>f</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>均为决策变量,且配电网交流潮流方程(2)和配气网管道气流方程(5)均为非凸约束,因而上层配电—气能源系统优化模型为非凸优化模型。如何消除模型的非凸源以保证主从博弈均衡解的求解质量也是本文的研究重点。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>3</b> 求解方法</h3>
                <h4 class="anchor-tag" id="133" name="133"><b>3.1</b> 主从博弈模型的松弛与凸化</h4>
                <div class="p1">
                    <p id="134">在上层配电—气系统优化模型中配电网交流潮流方程(2)和配气网管道气流方程(5)均为非线性非凸方程,将会影响主从博弈均衡解的求解。本文采用二阶锥规划(second-order cone programming,SOCP)的方法对配电网交流潮流方程进行松弛,并采用罚凸凹过程(penalty convex-concave procedure,PCCP)对配气网管道气流方程进行松弛和凸化,从而保证上层优化模型的求解质量。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>3.1.1</b> 配电网交流潮流方程的SOCP</h4>
                <div class="p1">
                    <p id="136">由于配电网交流潮流方程中包含有三角函数和负二次项,因此为非凸方程。由于SOCP本质为凸优化,解的最优性和计算的高效性均较好,因此可采用文献<citation id="292" type="reference">[<a class="sup">25</a>]</citation>中的方法,根据SOCP的形式对式(2)进行凸化处理。首先将式(2)支路流过有功功率和无功功率方程中的变量进行替换,即</p>
                </div>
                <div class="area_img" id="137">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919004_13700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="139">则支路有功功率和无功功率方程可转换为:</p>
                </div>
                <div class="area_img" id="140">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919004_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="142">式(21)中仅有最后一个等式为非线性约束,对该式进行松弛处理:</p>
                </div>
                <div class="p1">
                    <p id="143"><i>U</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><i>U</i><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>≥<i>H</i><mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>T</i><mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="144">由此得到的式(22)为二阶锥约束,消除了潮流方程中的非凸源。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>3.1.2</b> 配气网管道气流方程的罚凸凹过程</h4>
                <div class="p1">
                    <p id="146">配气网管道气流方程式(5)可用如下2个不等式描述:</p>
                </div>
                <div class="p1">
                    <p id="147"><mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mi>b</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mi>k</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>≤</mo><mn>0</mn></mrow></math></mathml>      (23)</p>
                </div>
                <div class="p1">
                    <p id="148"><mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mi>k</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mi>b</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>≤</mo><mn>0</mn></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="149">式(23)为标准二阶锥约束,具有凸性,但式(24)仍为非凸约束。因此利用一阶泰勒展开对式(24)中的被减项进行线性化,采用文献<citation id="293" type="reference">[<a class="sup">27</a>]</citation>中提出的算法实现凸松弛,则式(24)可近似为:</p>
                </div>
                <div class="p1">
                    <p id="150" class="code-formula">
                        <mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>k</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mi>b</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mi>k</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">[</mo><mn>2</mn><mi>b</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup><mspace width="0.25em" /><mi>b</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mo stretchy="false">(</mo><mi>b</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">[</mo><mn>2</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mo>≤</mo><mi>δ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>δ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="151">式中:<i>n</i>为迭代次数;<i>b</i><mathml id="265"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>和<mathml id="266"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻第<i>n</i>-1次迭代后节点<i>j</i>的气压值和管道<i>i</i>-<i>j</i>的平均气流量;<i>δ</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时刻管道<i>i</i>-<i>j</i>对应的松弛变量。</p>
                </div>
                <div class="p1">
                    <p id="152">在优化目标中加入松弛变量的惩罚项,并采用PCCP方法将问题转化为逐渐缩紧管道气流方程松弛域的迭代过程。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>3.2</b> 主从博弈均衡求解</h4>
                <h4 class="anchor-tag" id="154" name="154"><b>3.2.1</b> 主从博弈模型转化为单层优化模型</h4>
                <div class="p1">
                    <p id="155">对于下层的综合负荷聚合商优化模型,能源价格是确定的,即该优化模型为线性模型。因此可转化为等价KKT最优条件,并作为上层优化模型的约束条件,从而将主从博弈模型转化为单层优化模型。</p>
                </div>
                <div class="p1">
                    <p id="156">首先定义拉格朗日函数<i>L</i><sub><i>m</i></sub>如下:</p>
                </div>
                <div class="p1">
                    <p id="157" class="code-formula">
                        <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>L</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi mathvariant="bold-italic">μ</mi><mo>,</mo><mi mathvariant="bold-italic">λ</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>C</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>p</mtext></msubsup><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mi>f</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></munder><mi>μ</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>h</mi><msub><mrow></mrow><mi>j</mi></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></munder><mi>λ</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mi>g</mi><msub><mrow></mrow><mi>k</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="158">式中:<i>Ω</i><sub>h</sub>为等式约束集合;<i>h</i><sub><i>j</i></sub>为第<i>j</i>个等式约束;<i>μ</i><sub><i>j</i></sub>为第<i>j</i>个等式约束的对偶变量;<i>μ</i>为等式约束对偶变量向量;<i>Ω</i><sub>d</sub>为不等式约束集合;<i>g</i><sub><i>k</i></sub>为第<i>k</i>个不等式约束;<i>λ</i><sub><i>k</i></sub>为第<i>k</i>个不等式约束的对偶变量;<i>λ</i>为不等式约束对偶变量向量。</p>
                </div>
                <div class="p1">
                    <p id="159">综合负荷聚合商优化模型的KKT条件如下:</p>
                </div>
                <div class="p1">
                    <p id="160" class="code-formula">
                        <mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mfrac><mrow><mo>∂</mo><mi>L</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mo>∂</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></mfrac><mo>=</mo><mn>0</mn><mo>,</mo><mfrac><mrow><mo>∂</mo><mi>L</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mo>∂</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></mfrac><mo>=</mo><mn>0</mn><mo>,</mo><mfrac><mrow><mo>∂</mo><mi>L</mi><msub><mrow></mrow><mi>m</mi></msub></mrow><mrow><mo>∂</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></mfrac><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mi>k</mi></msub><mi>g</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>λ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>≥</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>h</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>h</mtext></msub></mtd></mtr><mtr><mtd><mi>g</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi mathvariant="bold-italic">Q</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>≤</mo><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>k</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>d</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="161">式(27)中第2行是互补松弛条件,具有非线性,因此引入布尔变量<i>θ</i><sub><i>k</i></sub>将其转化为线性不等式(28)和式(29)。</p>
                </div>
                <div class="p1">
                    <p id="162">0≤<i>λ</i><sub><i>k</i></sub>≤<i>Mθ</i><sub><i>k</i></sub>      (28)</p>
                </div>
                <div class="p1">
                    <p id="163"><i>M</i>(1-<i>θ</i><sub><i>k</i></sub>)≤<i>g</i><sub><i>k</i></sub>(<i>P</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>f</i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i><b>Q</b></i><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>)≤0      (29)</p>
                </div>
                <div class="p1">
                    <p id="164">式中:<i>θ</i><sub><i>k</i></sub>为二进制数;<i>M</i>为一个充分大的正数。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>3.2.2</b> 目标函数的线性化</h4>
                <div class="p1">
                    <p id="166">转化后的单层优化模型仍为非凸模型,其非凸源来源于配电—气能源系统优化目标式(1)。由于下层综合负荷聚合商优化模型为线性优化模型,根据线性规划的强对偶理论,最优解处对应的聚合商目标函数与对偶问题目标函数值等价。由此可将式(1)中2个变量相乘形式线性化:</p>
                </div>
                <div class="p1">
                    <p id="167" class="code-formula">
                        <mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>max</mi></mrow><mspace width="0.25em" /><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi></mrow></munder><mo stretchy="false">[</mo></mstyle><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>u</mtext><mtext>b</mtext></mrow></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>L</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup><mi>μ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>+</mo><mi>L</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>h</mtext></msubsup><mi>μ</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo>+</mo><mi>L</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mi>μ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo>+</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>+</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>+</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>F</mtext><mtext>i</mtext><mtext>r</mtext><mtext>e</mtext><mtext>d</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>F</mtext><mtext>i</mtext><mtext>r</mtext><mtext>e</mtext><mtext>d</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mo>+</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mspace width="0.25em" /><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mo>+</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mo>+</mo><mi>G</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>-</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>F</mtext><mtext>i</mtext><mtext>r</mtext><mtext>e</mtext><mtext>d</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>F</mtext><mtext>i</mtext><mtext>r</mtext><mtext>e</mtext><mtext>d</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>min</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>min</mi></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mi>min</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mi>min</mi></mrow></msubsup><mo>-</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>min</mi></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>min</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>min</mi></mrow></msubsup><mo>-</mo><mi>f</mi><msubsup><mrow></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mi>min</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>min</mi></mrow></msubsup><mo>-</mo><mi>G</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mi>λ</mi><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>min</mi></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>E</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>o</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mi>η</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mo stretchy="false">(</mo><mi>a</mi><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>b</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ω</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munder><mi>γ</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>f</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="168">式中:<i>μ</i><sub>e</sub>,<i>μ</i><sub>h</sub>和<i>μ</i><sub>g</sub>分别为等式约束(式(15)至式(17))对应的对偶变量;<i>P</i><sup>max</sup><sub>P2G,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>P</i><sup>min</sup><sub>P2G,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>为P2G输入电量限制,且<i>λ</i><mathml id="267"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>λ</i><sup>min</sup><sub>P2G,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>为其限制约束的对偶变量;<i>f</i><sup>max</sup><sub>CHP,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>f</i><sup>min</sup><sub>CHP,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>f</i><sup>max</sup><sub>Fired,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>f</i><sup>min</sup><sub>Fired,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为CHP机组和燃气锅炉进气量限制,且<i>λ</i><sup>max</sup><sub>CHP,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>λ</i><sup>min</sup><sub>CHP,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>λ</i><sup>max</sup><sub>Fired,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>λ</i><sup>min</sup><sub>Fired,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为CHP机组和燃气锅炉进气量限制约束的对偶变量;<i>P</i><sup>in,max</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>P</i><sup>in,min</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>P</i><sup>out,max</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>P</i><sup>out,min</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为储电设备蓄电量和放电量限制,且<i>λ</i><sup>in,max</sup><sub>P,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>λ</i><sup>in,min</sup><sub>P,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>λ</i><sup>out,max</sup><sub>P,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>λ</i><sup>out,min</sup><sub>P,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为储电设备蓄电量和放电量限制约束的对偶变量;<i>E</i><mathml id="268"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>E</i><mathml id="269"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>为储电设备容量限制,且<i>λ</i><mathml id="270"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>λ</i><sup>S,min</sup><sub>P,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>为其限制约束的对偶变量;<i>f</i><sup>in,max</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>f</i><sup>in,min</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>f</i><sup>out,max</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>f</i><sup>out,min</sup><sub>S,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为储气设备蓄气量和放气量限制,且<i>λ</i><sup>in,max</sup><sub>G,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>λ</i><sup>in,min</sup><sub>G,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>λ</i><sup>out,max</sup><sub>G,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>λ</i><sup>out,min</sup><sub>G,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>分别为储气设备蓄气量和放气量限制约束的对偶变量;<i>G</i><mathml id="271"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>G</i><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>为储气设备容量限制,且<i>λ</i><sup>S,max</sup><sub>G,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>λ</i><sup>S,min</sup><sub>G,</sub><sub><i>m</i></sub><sub>,</sub><sub><i>t</i></sub>为其限制约束的对偶变量。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>3.3</b> 求解步骤</h4>
                <div class="p1">
                    <p id="170">PCCP方法对上述单层优化模型的求解过程按如下步骤实现。</p>
                </div>
                <div class="p1">
                    <p id="171">1)忽略约束式(25),求解如下SOCP问题,得到迭代初始点<mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><msup><mrow></mrow><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mn>1</mn><mrow><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo></mrow></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>:</p>
                </div>
                <div class="area_img" id="172">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919004_17200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="174">令<i>n</i>=1,初始化凸松弛的惩罚因子<i>ρ</i><sup>(1)</sup>,设置收敛容许度<i>ε</i><sub>1</sub>和<i>ε</i><sub>2</sub>,以及惩罚因子的动态调整比例<i>v</i><sub>c</sub>,且<i>v</i><sub>c</sub>&gt;1。</p>
                </div>
                <div class="p1">
                    <p id="175">2)求解凸化后的SOCP问题,得到第<i>n</i>次迭代变量和目标值<mathml id="274"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><msup><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mn>1</mn><mrow><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>。</p>
                </div>
                <div class="area_img" id="176">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919004_17600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="178">式中:<i>ρ</i><sup>(</sup><sup><i>n</i></sup><sup>)</sup>为PCCP算法第<i>n</i>迭代的惩罚因子。</p>
                </div>
                <div class="p1">
                    <p id="179">3)收敛准则检验。</p>
                </div>
                <div class="area_img" id="180">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919004_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="182">式中:<i>δ</i>为所有<i>δ</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub>构成的向量。</p>
                </div>
                <div class="p1">
                    <p id="183">若上述收敛条件均满足时,则停止计算,找到最优解,否则按照下式更新惩罚因子:</p>
                </div>
                <div class="p1">
                    <p id="184"><i>ρ</i><sup>(</sup><sup><i>n</i></sup><sup>+1)</sup>=min(<i>v</i><sub>c</sub><i>ρ</i><sup>(</sup><sup><i>n</i></sup><sup>)</sup>,<i>ρ</i><sup>max</sup>)      (34)</p>
                </div>
                <div class="p1">
                    <p id="185">令<i>n</i>=<i>n</i>+1。重复步骤2和3,直到收敛准则满足。</p>
                </div>
                <h3 id="186" name="186" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="187">本文以IEEE 33节点配电网和20节点配气网构建的综合能源系统作为研究对象,建立综合能源系统主从博弈模型,每日分为24个时段。仿真程序通过MATLAB 2017a和GAMS联合编写,并调用Gurobi算法包进行求解。仿真采用服务器配置为英特尔E5-2670 v3、主频2.3 GHz、内存64 GB。</p>
                </div>
                <h4 class="anchor-tag" id="188" name="188"><b>4.1</b> 算例说明</h4>
                <div class="p1">
                    <p id="189">IEEE 33节点配电网和20节点配气网结构如附录B图B1所示。IEEE 33节点配电网在节点1与上级电网相连,配电网向上级电网购电的成本系数及网损成本系数为:<i>a</i>=0.827美元/(MW·h)<sup>2</sup>,<i>b</i>=23.341美元/(MW·h),<i>η</i><sub>L</sub>=25美元/(MW·h)。此外,在节点13和29处接有风电机组。20节点配气网有2个配气站,24条天然气管道,配气站供应成本为0.25美元/m<sup>3</sup>。非综合负荷聚合商连接节点的电负荷为IEEE 33节点配电网标准算例<citation id="294" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>的75%,气负荷为20节点天然气网络标准算例<citation id="295" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>的20%。</p>
                </div>
                <div class="p1">
                    <p id="190">仿真算例中,配电—气能源系统连接有8个综合负荷聚合商(采用H1至H8表示),其内部结构各不相同,如图2所示。附录B表B1为日前市场能价及典型日电气热负荷数据,8个综合负荷聚合商的电气热负荷与附录B表B1中数据呈现一定的比例关系。综合负荷聚合商内部设备参数如附录B表B2所示,此外CHP机组发电效率<i>η</i><mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>均为0.35,产热效率<i>η</i><mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext></mrow><mtext>h</mtext></msubsup></mrow></math></mathml>均为0.3,储电设备充放电效率<i>μ</i><sup>in</sup><sub><i>m</i></sub>和<i>μ</i><sup>out</sup><sub><i>m</i></sub>为0.9,燃气锅炉效率<i>η</i><mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>F</mtext><mtext>i</mtext><mtext>r</mtext><mtext>e</mtext><mtext>d</mtext></mrow><mtext>h</mtext></msubsup></mrow></math></mathml>均为0.9,电转气效率<i>η</i><mathml id="278"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Ρ</mtext><mn>2</mn><mtext>G</mtext></mrow><mtext>g</mtext></msubsup></mrow></math></mathml>为0.5。</p>
                </div>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919004_191.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 综合负荷聚合商内部结构" src="Detail/GetImg?filename=images/DLXT201919004_191.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 综合负荷聚合商内部结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919004_191.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Internal structure of integrated load aggregators</b></p>

                </div>
                <h4 class="anchor-tag" id="192" name="192"><b>4.2</b> 求解方法的有效性</h4>
                <div class="p1">
                    <p id="193">本文设定PCCP算法的收敛容许度为<i>ε</i><sub>1</sub>=1×10<sup>-3</sup>,<i>ε</i><sub>2</sub>=1×10<sup>-3</sup>,惩罚因子初始值<i>ρ</i><sup>(0)</sup>=1×10<sup>-3</sup>,动态调整系数<i>v</i><sub>c</sub>=2.5。附录B图B2为上述参数下收敛后的天然气管道松弛变量,管道松弛变量普遍集中于1.15×10<sup>-4</sup>至1.25×10<sup>-4</sup>,因此可近似认为式(24)和式(25)等号成立,PCCP算法对模型的求解有效。同时,针对本文模型,PCCP算法平均迭代次数为11次,计算平均耗时19.5 min,对于实际应用中的日前调度问题,计算效率完全可以接受。</p>
                </div>
                <h4 class="anchor-tag" id="194" name="194"><b>4.3</b> 系统能源定价灵敏度分析</h4>
                <h4 class="anchor-tag" id="195" name="195"><b>4.3.1</b> 多种能源定价模式分析</h4>
                <div class="p1">
                    <p id="196">为研究能源价格的优化对配电—气系统调度运行的影响,本文分析以下4个模式:模式1为能源价格固定的强制调度模式;模式2为气价固定,仅优化电价模式;模式3为电价固定,仅优化气价模式;模式4为同时优化电价和气价模式。表1所示为4种模式下的配电—气系统目标值对比。</p>
                </div>
                <div class="area_img" id="197">
                    <p class="img_tit"><b>表1 4种模式下的系统目标值对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of system goals in 4 modes</b></p>
                    <p class="img_note"></p>
                    <table id="197" border="1"><tr><td><br />模式</td><td>配电-气系<br />统总利润/<br />美元</td><td>配电-气系<br />统购能成本/<br />美元</td><td>网损成本/<br />美元</td><td>用户总购能<br />成本/美元</td></tr><tr><td><br /> 1</td><td>1 384.857</td><td>4 481.259</td><td>35.594</td><td>5 901.710</td></tr><tr><td><br /> 2</td><td>1 440.815</td><td>4 318.228</td><td>16.433</td><td>5 775.476</td></tr><tr><td><br /> 3</td><td>1 530.475</td><td>4 342.093</td><td>19.746</td><td>5 892.314</td></tr><tr><td><br /> 4</td><td>1 535.831</td><td>4 308.644</td><td>19.597</td><td>5 864.072</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="198">从表1可以看出,对于仅优化单一能源价格的模式,配电—气系统总利润相较于强制调度模式有所提升。而同时优化两种能源价格的模式明显更优于仅优化单一能源价格模式,并且可降低用户总购能成本和系统的运行成本。这是由于综合负荷聚合商在能源价格引导下通过多类负荷的时序平移和不同能源的替代实现能源需求的合理优化配置。因此,基于本文所提的互动均衡模型获得的系统能价相较于采用固定系统能价具有更好的灵活性。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>4.3.2</b> 能源定价约束限制对优化结果的影响</h4>
                <div class="p1">
                    <p id="200">为研究能源定价约束对均衡解的影响,将电价和气价约束下限<i>α</i><sub>1</sub>和<i>β</i><sub>1</sub>统一由0.6变化到0.9,其余参数保持不变。图3为不同定价下限对配电—气系统总利润及综合负荷聚合商总能源购置成本的影响。</p>
                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919004_201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同定价下限的优化目标对比" src="Detail/GetImg?filename=images/DLXT201919004_201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同定价下限的优化目标对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919004_201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Optimization target comparison with 
different lower limits of price</b></p>

                </div>
                <div class="p1">
                    <p id="202">由图3可知,随着能源定价下限的上升,系统总利润及综合负荷聚合商能源购置成本均呈下降趋势。其原因如下:在定价下限较低时,由于日均价约束限制,电价在02:00—07:00时段(即电负荷低谷期)较低而在12:00—16:00时段(即电负荷高峰期)较高,气价则与之相反,此时储能设备受到最大容量限制无法更大限度调用,而CHP机组受到气价的影响基本维持出力下限,此时电价变化对系统总利润及负荷聚合商能源购置成本的影响更大,由此导致系统总利润和综合负荷聚合商能源购置成本均较高。而定价下限较高时,电价在电负荷低谷期较高而在高峰期较低,气价变化相反,CHP机组更大限度被调用,因此系统总利润下降且负荷聚合商能源购置成本降低。由此可见,设定适当的定价约束才能兼顾配电—气系统与综合负荷聚合商双方的利益均衡。</p>
                </div>
                <h4 class="anchor-tag" id="203" name="203"><b>4.4</b> 综合负荷聚合商需求响应策略分析</h4>
                <h4 class="anchor-tag" id="204" name="204"><b>4.4.1</b> 综合负荷聚合商经济性分析</h4>
                <div class="p1">
                    <p id="205">综合负荷聚合商H1,H3,H5与H7的负荷水平相同,但其内部结构不同,因此可对比上述4个聚合商的需求响应策略。表2所示为上述4个综合负荷聚合商的能源购置成本。</p>
                </div>
                <div class="p1">
                    <p id="206">由表2可知,H1中仅含有储电设备,通过储电设备可响应电价变化并实现电能的时序转移,将高峰期的电负荷转移到低谷期,能源购置成本相对于无需求响应降低了0.499%。H3中含有燃气轮机,可在高峰期实现天然气对电能的替代,能源购置成本降低2.48%。H5中包含储电设备及燃气轮机,可选择转换效率较高的电能或供应量充足的天然气以满足自身能源需求,能源购置成本降低3.69%。而H7有风电接入,并且P2G与CHP机组的配合可使得电能与天然气相互转换,实现多种能源的优势互补。由此可见,综合需求响应的引入促进了负荷用能结构的优化和能源利用率的提升。</p>
                </div>
                <div class="area_img" id="207">
                    <p class="img_tit"><b>表2 综合负荷聚合商的优化目标对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of optimization targets of integrated load aggregators</b></p>
                    <p class="img_note"></p>
                    <table id="207" border="1"><tr><td><br />场景</td><td>聚合商序号</td><td>能源购置成本/美元</td></tr><tr><td><br /> 无需求响应</td><td></td><td>970.953</td></tr><tr><td rowspan="4"><br /> 考虑需求响应</td><td><br />H1</td><td>966.102</td></tr><tr><td><br /> H3</td><td>946.905</td></tr><tr><td><br /> H5</td><td>935.132</td></tr><tr><td><br /> H7</td><td>677.047</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="208" name="208"><b>4.4.2</b> 多个综合负荷聚合商的优化结果</h4>
                <div class="p1">
                    <p id="209">仿真算例中综合负荷聚合商所包含的能源转换装置、负荷水平均不相同,因此在主从博弈均衡解处各综合负荷聚合商对应的能源价格和能源需求配置结构也有差异。综合负荷聚合商H1与H3的能源价格和能源转换装置优化结果见附录B图B3、图B4。H5与H6均包含储电设备、燃气锅炉和CHP机组。以H5为例,能源价格与能源转换装置优化结果如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="210">由图4(a)可知,综合负荷聚合商H5的电价在负荷低谷期会趋于上限值,而气价呈现为夜间较低、其余时段较高的变化趋势。由图4(b)可知,H5内部的CHP机组、储电设备、燃气锅炉输出功率与能源价格密切相关。在能源价格作用下,CHP机组工作在一天电负荷最高的时段,此时CHP机组燃烧天然气发电可降低综合负荷聚合商的能源购置成本。其余时段燃烧天然气发电会增大购能成本,因此仅维持在出力下限,相应输出热功率也较少。此外,储电设备的作用相当于价格型需求响应,其根据调度时段电价的变化实现电负荷在时间上的转移。由储电设备容量变化曲线可知,在电负荷较低且电价较低的夜间,储电设备存储电能;在12:00—14:00时段,电负荷达到一天中第1个峰值,储电设备将存储的电能释放出来并通过调用CHP机组实现电负荷供需平衡;在19:00时,电负荷再次达到高峰,此时购电成本较高,储电设备放电。</p>
                </div>
                <div class="p1">
                    <p id="211">H7与H8中含有P2G、储电设备、储气设备、燃气锅炉和CHP机组等,并且接入节点含有风电。以H7为例,各类电功率、气功率如图5所示。</p>
                </div>
                <div class="area_img" id="212">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919004_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 H5能源价格与能源转换装置优化结果" src="Detail/GetImg?filename=images/DLXT201919004_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 H5能源价格与能源转换装置优化结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919004_212.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Optimization results of energy prices and 
energy conversion devices of H5</b></p>

                </div>
                <div class="area_img" id="213">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919004_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 H7各类电功率、气功率组成" src="Detail/GetImg?filename=images/DLXT201919004_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 H7各类电功率、气功率组成</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919004_213.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Composition of electric power and 
gas power of H7</b></p>

                </div>
                <div class="p1">
                    <p id="214">由图5(a)可知,综合负荷聚合商H7中的P2G设备工作在01:00—07:00和23:00—24:00,此时电价较低且风电出力较大,由于P2G转换效率不高,富余的风电首先通过储电设备存储,其余仍无法消纳的出力才经由P2G转化为天然气。由图5(b)可知,由于冬季典型日的热负荷比重较大,因此燃气锅炉和CHP机组占总天然气负荷的比例大于实际的天然气负荷,并且CHP主要承担调峰的作用,其出力取决于电负荷。储气设备在04:00—07:00将P2G转化的天然气存储起来,在12:00—18:00期间电负荷和气负荷均为高峰期,此时储气设备放气可维持气负荷平衡并降低购能成本。</p>
                </div>
                <h4 class="anchor-tag" id="215" name="215"><b>4.4.3</b> 储能设备容量变化的影响</h4>
                <div class="p1">
                    <p id="216">以综合负荷聚合商H7作为研究对象,在不改变储电设备充放电限制的前提下,将最大容量<i>E</i><sup>max</sup>从30 kW·h变化到300 kW·h,其能源购置成本变化如附录B图B5所示。当<i>E</i><sup>max</sup>小于120 kW·h时,随着储电最大容量的增加,综合负荷聚合商能源购置成本大幅度减小;当<i>E</i><sup>max</sup>大于120 kW·h时,储电最大容量的增加对能源购置成本基本没有影响。这是由于储电设备的容量增大,使得综合负荷聚合商可在电价较低时段以较低的价格储存更多电量,减少在较高电价时段购置的电量,从而节省一定的能源购置成本。然而,当<i>E</i><sup>max</sup>增大到一定程度时,受到储电设备充放电功率限制,虽然仍有较多储电空间,但不能得到有效利用,因此综合负荷聚合商能源购置成本也不再大幅变化。此外,采用同样的方式改变储气设备容量,其变化如附录B图B6所示。</p>
                </div>
                <h3 id="217" name="217" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="218">本文提出一种基于主从博弈的综合能源配电—气系统与多个综合负荷聚合商的互动均衡模型。该模型通过优化能源价格引导综合负荷聚合商决策,实现配电—气系统总利润最大化和综合负荷聚合商购能成本最小化的利益平衡。采用SOCP及PCCP算法消除配电—气系统模型的非凸性,并通过KKT条件和强对偶理论对原模型进行转化,由此实现博弈均衡解的求解。最后,通过算例分析验证了所述模型及方法的有效性。算例结果表明以下几点。</p>
                </div>
                <div class="p1">
                    <p id="219">1)PCCP算法通过不断惩罚管道气流松弛域,能在较短的时间内收敛,因此对于实际中的日前调度问题,其计算效率完全可以接受。</p>
                </div>
                <div class="p1">
                    <p id="220">2)本文的互动均衡模型所确定的能源价格与综合负荷聚合商的能源需求密切相关,设置适当的定价限制才能更好地兼顾双方利益。同时,本文所提的能源定价机制相较于固定系统能价具有更好的灵活性。</p>
                </div>
                <div class="p1">
                    <p id="221">3)本文所考虑的多种综合需求响应策略有利于提升综合能源利用率并优化用能结构,且在一定范围内增加多类储能装置容量可降低综合负荷聚合商能源购置成本。</p>
                </div>
                <div class="p1">
                    <p id="222">下一阶段笔者将考虑配电网和配气网的独立调度,建立包含上层配电网与配气网之间的非合作博弈,下层综合负荷聚合商能源购置成本优化在内的主从博弈模型。</p>
                </div>
                <div class="p1">
                    <p id="223">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="296" name="296" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="297">主从博弈均衡解的存在性证明：</p>
                </div>
                <div class="p1">
                    <p id="298">定义设N为领导者，策略集为X，收益函数为F<sub>1</sub>(x,y)。M为跟随者，策略集为Y，收益函数为F<sub>2</sub>(x,y)，领导者N选择策略x∈X，跟随者M在知道领导者的策略后，将从其最佳回应集K(x)={w∈Y:F<sub>2</sub>(x,w)=min F<sub>2</sub>(x,u)}中选择策略y∈Y，而领导者N在已知M的选择后，将选择策略x<sup>*</sup>∈X，使得</p>
                </div>
                <div class="area_img" id="299">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919004_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="300">则(x*,y*)即为此主从博弈均衡解。</p>
                </div>
                <div class="p1">
                    <p id="301">定理设F<sub>i</sub>:X×Y→R(i=1,2)在X×Y上连续，对(1)x∈X,F<sub>2</sub>(x,y)为严格凸函数，那么(3)x<sup>*</sup>∈X和y<sup>*</sup>∈K(x<sup>*</sup>)使得</p>
                </div>
                <div class="area_img" id="302">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919004_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="303">由上述定义及定理可知，要证明主从博弈均衡解的存在性即要证明如下2个问题：</p>
                </div>
                <div class="p1">
                    <p id="304">1）博弈参与者的收益函数F<sub>1</sub>和F<sub>2</sub>是关于决策变量的连续函数；</p>
                </div>
                <div class="p1">
                    <p id="305">2）对于领导者任意的决策x∈X，跟随者收益函数F<sub>2</sub>均为严格凸函数；</p>
                </div>
                <div class="p1">
                    <p id="306">本文中领导者为上层配电-气系统，收益函数为式(1)。跟随者为下层多个综合负荷聚合商，其收益函数为式(14)。二者关于各决策变量的连续性显而易见，因此1）得证。</p>
                </div>
                <div class="p1">
                    <p id="307">而上层配电-气系统任意给定能源定价，下层综合负荷聚合商的收益函数均为线性函数，因此2）得证。</p>
                </div>
                <div class="p1">
                    <p id="308">综上所述，文中主从博弈模型存在博弈均衡解。</p>
                </div>
                <h3 id="309" name="309" class="anchor-tag">附录B</h3>
                <div class="area_img" id="310">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919004_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 IEEE 33节点配电网-20节点配气网结构图" src="Detail/GetImg?filename=images/DLXT201919004_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 IEEE 33节点配电网-20节点配气网结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919004_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Structures of IEEE 33-node power network and 20-node natural gas network</p>

                </div>
                <div class="area_img" id="311">
                                            <p class="img_tit">
                                                表B1日前市场能价及冬季典型日负荷数据
                                                    <br />
                                                TableB1 Day-ahead market energy prices and loads of a typical winder day
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919004_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919004_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919004_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1日前市场能价及冬季典型日负荷数据" src="Detail/GetImg?filename=images/DLXT201919004_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：H1-H8的电负荷分别为上表电负荷乘以3.38、1.00、3.38、1、3.38、1.00、3.38和3.50倍；气负荷分别为上表气负荷乘以2.90、1.00、2.90、1.00、2.90、1.00、2.90和2.90倍；热负荷分别为上表热负荷乘以3.42、1.00、3.42、1.00、3.42、1.00、3.71和3.42倍。</p>

                </div>
                <div class="area_img" id="312">
                                            <p class="img_tit">
                                                表B2综合负荷聚合商设备参数
                                                    <br />
                                                TableB2 Device parameters of load aggregators
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919004_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919004_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919004_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2综合负荷聚合商设备参数" src="Detail/GetImg?filename=images/DLXT201919004_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="313">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919004_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2天然气管道松弛变量" src="Detail/GetImg?filename=images/DLXT201919004_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2天然气管道松弛变量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919004_31300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Natural gas pipeline slack variables</p>

                </div>
                <div class="area_img" id="314">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919004_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3 H1能源价格与能源转换装置优化结果" src="Detail/GetImg?filename=images/DLXT201919004_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3 H1能源价格与能源转换装置优化结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919004_31400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Energy price and energy conversion devices optimization results of H1</p>

                </div>
                <div class="area_img" id="315">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919004_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4 H3能源价格与能源转换装置优化结果" src="Detail/GetImg?filename=images/DLXT201919004_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4 H3能源价格与能源转换装置优化结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919004_31500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Energy price and energy conversion devices optimization results of H3</p>

                </div>
                <div class="area_img" id="316">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919004_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5不同Emax下综合负荷聚合商目标对比" src="Detail/GetImg?filename=images/DLXT201919004_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5不同E<sup>max</sup>下综合负荷聚合商目标对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919004_31600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Aggregator target comparison with different E<sup>max</sup></p>

                </div>
                <div class="area_img" id="317">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919004_31700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B6不同Gmax下综合负荷聚合商目标对比" src="Detail/GetImg?filename=images/DLXT201919004_31700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B6不同G<sup>max</sup>下综合负荷聚合商目标对比  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919004_31700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B6 Aggregator target comparison with different G<sup>max</sup></p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MDY0NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVickxJU0hUZXJHNEg5bk1xNDlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 艾芊,郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化,2018,42(4):2-10.DOI:10.7500/AEPS 20170927008.AI Qian,HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems,2018,42(4):2-10.DOI:10.7500/AEPS20170927008.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES330531F3337D71317D546EE348BCC592&amp;v=Mjk2MzZydmxHWitnSWVIczR6QmNVbmpwNVRncVhyeFk5QzhIblFMT2RDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnU5eGFzPU5pZk9mYkM3SHRUUA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> WANG J,ZHONG H,MA Z,et al.Review and prospect of integrated demand response in the multi-energy system[J].Applied Energy,2017,202:772-782.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic economic dispatch of a hybrid energy microgrid considering building based virtual energy storage system">

                                <b>[3]</b> JIN X,MU Y,JIA H,et al.Dynamic economic dispatch of a hybrid energy microgrid considering building based virtual energy storage system[J].Applied Energy,2016,194:386-398.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612005&amp;v=MjcxNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVickxJVHJCZmJHNEg5Zk5yWTlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 马丽,刘念,张建华,等.基于主从博弈策略的社区能源互联网分布式能量管理[J].电网技术,2016,40(12):3655-3662.MA Li,LIU Nian,ZHANG Jianhua,et al.Distributed energy management of community energy internet based on leader-followers game[J].Power System Technology,2016,40(12):3655-3662.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive robust day-ahead dispatch for urban energy systems">

                                <b>[5]</b> CHEN S,WEI Z,SUN G,et al.Adaptive robust day-ahead dispatch for urban energy systems[J].IEEE Transactions on Industrial Electronics,2019,66(2):1379-1390.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814017&amp;v=MjAwNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVickxJU0hUZXJHNEg5bk5xNDlFWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 徐航,董树锋,何仲潇,等.考虑能量梯级利用的工厂综合能源系统多能协同优化[J].电力系统自动化,2018,42(14):123-130.DOI:10.7500/AEPS20170825006.XU Hang,DONG Shufeng,HE Zhongxiao,et al.Multi-energy cooperative optimization of integrated energy system in plant considering stepped utilization of energy[J].Automation of Electric Power Systems,2018,42(14):123-130.DOI:10.7500/AEPS20170825006.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=From demand response in smart grid toward integrated demand response in smart energy hub">

                                <b>[7]</b> BAHRAMI S,SHEIKHI A.From demand response in smart grid toward integrated demand response in smart energy hub[J].IEEE Transactions on Smart Grid,2016,7(2):650-658.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Participation of an energy hub in electricity and heat distribution markets:an MPEC approach">

                                <b>[8]</b> LI R,WEI W,MEI S,et al.Participation of an energy hub in electricity and heat distribution markets:an MPEC approach[J].IEEE Transactions on Smart Grid,2019,10(4):3641-3653.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201824010&amp;v=MDAwOTZxQnRHRnJDVVI3cWZadVpzRnlubVVickxQeXJQYmJHNEg5bk9xNDlFWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 徐筝,孙宏斌,郭庆来.综合需求响应研究综述及展望[J].中国电机工程学报,2018,38(24):7194-7205.XU Zheng,SUN Hongbin,GUO Qinglai.Review and prospect of integrated demand response[J].Proceedings of the CSEE,2018,38(24):7194-7205.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820001&amp;v=Mjg2NjJDVVI3cWZadVpzRnlubVVickxJU0hUZXJHNEg5bk9yNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张伊宁,何宇斌,晏鸣宇,等.计及需求响应与动态气潮流的电-气综合能源系统优化调度[J].电力系统自动化,2018,42(20):1-10.DOI:10.7500/AEPS20180128005.ZHANG Yining,HE Yubin,YAN Mingyu,et al.Optimal dispatch of integrated electricity-natural gas system considering demand response and dynamic natural gas flow[J].Automation of Electric Power Systems,2018,42(20):1-10.DOI:10.7500/AEPS20180128005.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201429003&amp;v=MjY3MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYnJMUHlyUGJiRzRIOVhPcG85Rlo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 卢强,陈来军,梅生伟.博弈论在电力系统中典型应用及若干展望[J].中国电机工程学报,2014,34(29):5009-5017.LU Qiang,CHEN Laijun,MEI Shengwei.Typical applications and prospects of game theory in power system[J].Proceedings of the CSEE,2014,34(29):5009-5017.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES9D0E131DA6FE50764F7D7DE7B5D83C9B&amp;v=MjUwMjB4YXM9TmlmT2Zick1IcVROckk0eEZlMTVlWGs1eUJBWG5EZ0pUd3VYcTJBd0RicVhOclB0Q09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJ1OQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> ZHANG X,YANG B,QU K,et al.Equilibrium-inspired multi-agent optimizer with extreme transfer learning for decentralized optimal carbon-energy combined-flow of large-scale power systems[J].Applied Energy,2017,189:157-176.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Game-Theoretic Methods for the Smart Grid">

                                <b>[13]</b> SAAD W,HAN Z,POOR H V,et al.Game-theoretic methods for the smart grid:an overview of microgrid systems,demand-side management,and smart grid communications[J].IEEE Signal Processing Magazine,2012,29(5):86-105.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622009&amp;v=MjU5MjJIVGVyRzRIOWZPclk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYnJMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 吴诚,高丙团,汤奕,等.基于主从博弈的发电商与大用户双边合同交易模型[J].电力系统自动化,2016,40(22):56-62.WU Cheng,GAO Bingtuan,TANG Yi,et al.Master-slave game based bilateral contract transaction model for generation companies and large consumers[J].Automation of Electric Power Systems,2016,40(22):56-62.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715012&amp;v=MDE0NDhIOWJOcW85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYnJMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 代业明,高岩,高红伟,等.智能住宅小区的需求响应主从博弈模型[J].电力系统自动化,2017,41(15):88-94.DOI:10.7500/AEPS20161122008.DAI Yeming,GAO Yan,GAO Hongwei,et al.Leader-follower game model for demand response in smart residential grid[J].Automation of Electric Power Systems,2017,41(15):88-94.DOI:10.7500/AEPS20161122008.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804020&amp;v=MzAzMzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYnJMSVNIVGVyRzRIOW5NcTQ5SFpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 吴利兰,荆朝霞,吴青华,等.基于Stackelberg博弈模型的综合能源系统均衡交互策略[J].电力系统自动化,2018,42(4):142-150.DOI:10.7500/AEPS20170914011.WU Lilan,JING Zhaoxia,WU Qinghua,et al.Equilibrium strategies for integrated energy systems based on Stackelberg game mode[J].Automation of Electric Power Systems,2018,42(4):142-150.DOI:10.7500/AEPS20170914011.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521001&amp;v=Mjk5NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYnJMSVNIVGVyRzRIOVRPcm85RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王业磊,赵俊华,文福拴,等.具有电转气功能的多能源系统的市场均衡分析[J].电力系统自动化,2015,39(21):1-10.WANG Yelei,ZHAO Junhua,WEN Fushuan,et al.Market equilibrium of multi-energy system with power-to-gas functions[J].Automation of Electric Power Systems,2015,39(21):1-10.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803003&amp;v=Mjg3OTdickxLRDNJYTdHNEg5bk1ySTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> LINNA N I,LIU W,WEN F,et al.Optimal operation of electricity,natural gas and heat systems considering integrated demand responses and diversified storage devices[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):423-437.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201814016&amp;v=MDY1MTlHRnJDVVI3cWZadVpzRnlubVVickxJU3JCZmJHNEg5bk5xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 赵波,汪湘晋,张雪松,等.考虑需求侧响应及不确定性的微电网双层优化配置方法[J].电工技术学报,2018,33(14):3284-3295.ZHAO Bo,WANG Xiangjin,ZHANG Xuesong,et al.Two-layer method of micro-grid optimal sizing considering demand-side response and uncertainties[J].Transactions of China Electrotechnical Society,2018,33(14):3284-3295.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy management for joint operation of CHP and PV prosumers inside a grid-connected microgrid:a game theoretic approach">

                                <b>[20]</b> MA L,LIU N,ZHANG J,et al.Energy management for joint operation of CHP and PV prosumers inside a grid-connected microgrid:a game theoretic approach[J].IEEE Transactions on Industrial Informatics,2016,12(5):1930-1942.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816001&amp;v=MDI3NzNZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWJyTElTSFRlckc0SDluTnE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 李媛,冯昌森,文福拴,等.含电动汽车和电转气的园区能源互联网能源定价与管理[J].电力系统自动化,2018,42(16):1-10.DOI:10.7500/AEPS20180214003.LI Yuan,FENG Changsen,WEN Fushuan,et al.Energy pricing and management for park-level energy internets with electric vehicles and power-to-gas devices[J].Automation of Electric Power Systems,2018,42(16):1-10.DOI:10.7500/AEPS20180214003.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An optimal real-time pricing algorithm for the smart grid:a bi-level programming approach">

                                <b>[22]</b> MENG F L,ZENG X J.An optimal real-time pricing algorithm for the smart grid:a bi-level programming approach[C]// 2013 Imperial College Computing Student Workshop,September 26-27,2013,London,UK.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Oligopolistic equilibrium analysis for electricity markets: A nonlinear complementarity approach">

                                <b>[23]</b> WANG Xian,LI Yuzeng,ZHANG Shaohua.Oligopolistic equilibrium analysis for electricity markets:a nonlinear complementarity approach[J].IEEE Transactions on Power Systems,2004,19(3):1348-1355.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201819006&amp;v=MzA3Mjk5bk5wbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVVickxQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 张儒峰,姜涛,李国庆,等.考虑电转气消纳风电的电-气综合能源系统双层优化调度[J].中国电机工程学报,2018,38(19):5668-5678.ZHANG Rufeng,JIANG Tao,LI Guoqing,et al.Bi-level optimization dispatch of integrated electricity-natural gas systems considering P2G for wind power accommodation[J].Proceedings of the CSEE,2018,38(19):5668-5678.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1019037406.nh&amp;v=MDY2NDZxZlp1WnNGeW5tVWJyTFZGMjZGN083R2RYTXFaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 周贤正.城市综合能源系统配电-气-热网联合规划研究[D].杭州:浙江大学,2019.ZHOU Xianzheng.Research on co-planning of electricity-gas-heating distribution network in urban integrated energy system[D].Hangzhou:Zhejiang University,2019.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2010071752.nh&amp;v=MTIwOTh0R0ZyQ1VSN3FmWnVac0Z5bm1VYnJMVjEyNkhyTy9IOWJKclpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 邓喜才.主从博弈[D].贵阳:贵州大学,2009.DENG Xicai.Leader and follower game[D].Guiyang:Guizhou University,2009.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Convex optimization based distributed optimal gas-power flow calculation">

                                <b>[27]</b> WANG C,WEI W,WANG J,et al.Convex optimization based distributed optimal gas-power flow calculation[J].IEEE Transactions on Sustainable Energy,2018,9(3):1145-1156.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919004" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919004&amp;v=MDA5OTMzenFxQnRHRnJDVVI3cWZadVpzRnlubVVickxJU0hUZXJHNEg5ak5wbzlGWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

