

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136438604787500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919005%26RESULT%3d1%26SIGN%3dyYcW0cyjKu4IJ9jEsQ1JhQJ1ju4%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919005&amp;v=MTEwNzMzenFxQnRHRnJDVVI3cWZadVpzRnlubVZyM0xJU0hUZXJHNEg5ak5wbzlGWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#359" data-title="1 计及供热约束的热电联产可用调峰能力及成本评价 ">1 计及供热约束的热电联产可用调峰能力及成本评价</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;1.1&lt;/b&gt; 热力系统运行模型"><b>1.1</b> 热力系统运行模型</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;1.2&lt;/b&gt; 热电联产单时段调峰成本建模"><b>1.2</b> 热电联产单时段调峰成本建模</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;1.3 考虑时序耦合的热电联产调峰电量及成本评价&lt;/b&gt;"><b>1.3 考虑时序耦合的热电联产调峰电量及成本评价</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#107" data-title="&lt;b&gt;2 计及调峰主动性的电热协调调度方法&lt;/b&gt; "><b>2 计及调峰主动性的电热协调调度方法</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#109" data-title="&lt;b&gt;2.1&lt;/b&gt; 调峰补偿和分摊模型"><b>2.1</b> 调峰补偿和分摊模型</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;2.2&lt;/b&gt; 电热协调调度模型"><b>2.2</b> 电热协调调度模型</a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;2.3&lt;/b&gt; 求解方法"><b>2.3</b> 求解方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#173" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#174" data-title="&lt;b&gt;3.1&lt;/b&gt; 热电联产可用调峰电量和调峰成本分析"><b>3.1</b> 热电联产可用调峰电量和调峰成本分析</a></li>
                                                <li><a href="#182" data-title="&lt;b&gt;3.2&lt;/b&gt; 考虑调峰补偿和分摊的电热协调运行"><b>3.2</b> 考虑调峰补偿和分摊的电热协调运行</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#360" data-title="附录A算例系统参数 ">附录A算例系统参数</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#361" data-title="(1)6节点热力系统参数">(1)6节点热力系统参数</a></li>
                                                <li><a href="#367" data-title="(2)电热综合能源系统参数">(2)电热综合能源系统参数</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#372" data-title="附录B不同热负荷下的热电联产机组调峰策略 ">附录B不同热负荷下的热电联产机组调峰策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#98" data-title="&lt;b&gt;图1 热电联产响应电网调峰需求模型示意图&lt;/b&gt;"><b>图1 热电联产响应电网调峰需求模型示意图</b></a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;图2 电热协调调度模型迭代求解方法&lt;/b&gt;"><b>图2 电热协调调度模型迭代求解方法</b></a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;图3 不同供热因素下热电联产机组可用
有偿调峰电量及成本&lt;/b&gt;"><b>图3 不同供热因素下热电联产机组可用
有偿调峰电量及成本</b></a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;图4 不同需求调峰时长下热电联产机组可用
调峰电量及成本&lt;/b&gt;"><b>图4 不同需求调峰时长下热电联产机组可用
调峰电量及成本</b></a></li>
                                                <li><a href="#186" data-title="&lt;b&gt;图5 所提出的调度算法有效性分析&lt;/b&gt;"><b>图5 所提出的调度算法有效性分析</b></a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;图6 调峰补偿为0.5元/(kW&#183;h)时调度策略对比&lt;/b&gt;"><b>图6 调峰补偿为0.5元/(kW·h)时调度策略对比</b></a></li>
                                                <li><a href="#193" data-title="&lt;b&gt;图7 不同调峰补偿价格下的热电联产消纳风电效益&lt;/b&gt;"><b>图7 不同调峰补偿价格下的热电联产消纳风电效益</b></a></li>
                                                <li><a href="#363" data-title="图A1 6节点热力系统拓扑结构">图A1 6节点热力系统拓扑结构</a></li>
                                                <li><a href="#364" data-title="表A1热源参数">表A1热源参数</a></li>
                                                <li><a href="#365" data-title="表A2供热管网参数">表A2供热管网参数</a></li>
                                                <li><a href="#366" data-title="表A3热负荷参数">表A3热负荷参数</a></li>
                                                <li><a href="#369" data-title="表A4非供热火电机组参数">表A4非供热火电机组参数</a></li>
                                                <li><a href="#370" data-title="表A5价格参数">表A5价格参数</a></li>
                                                <li><a href="#371" data-title="图A2电负荷，风电曲线及环境温度曲线">图A2电负荷，风电曲线及环境温度曲线</a></li>
                                                <li><a href="#374" data-title="图B1不同热负荷下供热管网工况">图B1不同热负荷下供热管网工况</a></li>
                                                <li><a href="#375" data-title="图B2不同热负荷下热电联产，储热和热源运行策略">图B2不同热负荷下热电联产，储热和热源运行策略</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 舒印彪,张智刚,郭剑波,等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报,2017,37(1):1-9.SHU Yinbiao,ZHANG Zhigang,GUO Jianbo,et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE,2017,37(1):1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=MDM3MjViRzRIOWJNcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WcjNMUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         舒印彪,张智刚,郭剑波,等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报,2017,37(1):1-9.SHU Yinbiao,ZHANG Zhigang,GUO Jianbo,et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE,2017,37(1):1-9.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 刘永奇,张弘鹏,李群,等.东北电网电力调峰辅助服务市场设计与实践[J].电力系统自动化,2017,41(10):148-154.DOI:10.7500/AEPS20160706001.LIU Yongqi,ZHANG Hongpeng,LI Qun,et al.Design and practice of peak regulation ancillary service market for Northeast China power grid[J].Automation of Electric Power Systems,2017,41(10):148-154.DOI:10.7500/AEPS20160706001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710022&amp;v=MzE5NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WcjNMSVNIVGVyRzRIOWJOcjQ5SFpvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘永奇,张弘鹏,李群,等.东北电网电力调峰辅助服务市场设计与实践[J].电力系统自动化,2017,41(10):148-154.DOI:10.7500/AEPS20160706001.LIU Yongqi,ZHANG Hongpeng,LI Qun,et al.Design and practice of peak regulation ancillary service market for Northeast China power grid[J].Automation of Electric Power Systems,2017,41(10):148-154.DOI:10.7500/AEPS20160706001.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 黄大为,黄征,葛维春,等.以热定电模式下热电联产机组电功率灵活调节能力分析[J].电力系统自动化,2018,42(24):27-35.DOI:10.7500/AEPS20180311004.HUANG Dawei,HUANG Zheng,GE Weichun,et al.Analysis on electric power flexible regulation capacity for combined heat and power units in heat-led mode[J].Automation of Electric Power Systems,2018,42(24):27-35.DOI:10.7500/AEPS 20180311004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201824004&amp;v=MTA5MzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnIzTElTSFRlckc0SDluT3E0OUZZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         黄大为,黄征,葛维春,等.以热定电模式下热电联产机组电功率灵活调节能力分析[J].电力系统自动化,2018,42(24):27-35.DOI:10.7500/AEPS20180311004.HUANG Dawei,HUANG Zheng,GE Weichun,et al.Analysis on electric power flexible regulation capacity for combined heat and power units in heat-led mode[J].Automation of Electric Power Systems,2018,42(24):27-35.DOI:10.7500/AEPS 20180311004.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" >
                                        <b>[4]</b>
                                     国家能源局.2017年风电并网运行情况[EB/OL].[2018-05-01].http://www.nea.gov.cn/2018-02/01/c_136942234.htm.National Energy Administration.Operation of grid-connected wind power in 2017[EB/OL].[2018-05-01].http://www.nea.gov.cn/2018-02/01/c_136942234.htm.</a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" CHEN Xinyu,KANG Chongqing,O’MALLEY M,et al.Increasing the flexibility of combined heat and power for wind power integration in China:modeling and implications[J].IEEE Transactions on Power Systems,2015,30(4):1848-1857." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Increasing the flexibility of combined heat and power for wind power integration in China:Modeling and implications">
                                        <b>[5]</b>
                                         CHEN Xinyu,KANG Chongqing,O’MALLEY M,et al.Increasing the flexibility of combined heat and power for wind power integration in China:modeling and implications[J].IEEE Transactions on Power Systems,2015,30(4):1848-1857.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 李星梅,钟志鸣,阎洁.大规模风电接入下的火电机组灵活性改造规划[J].电力系统自动化,2019,43(3):51-57.DOI:10.7500/AEPS20180213007.LI Xingmei,ZHONG Zhiming,YAN Jie.Flexibility reformation planning of thermal power units with large-scale integration of wind power[J].Automation of Electric Power Systems,2019,43(3):51-57.DOI:10.7500/AEPS 20180213007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903008&amp;v=MTMzNTh0R0ZyQ1VSN3FmWnVac0Z5bm1WcjNMSVNIVGVyRzRIOWpNckk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李星梅,钟志鸣,阎洁.大规模风电接入下的火电机组灵活性改造规划[J].电力系统自动化,2019,43(3):51-57.DOI:10.7500/AEPS20180213007.LI Xingmei,ZHONG Zhiming,YAN Jie.Flexibility reformation planning of thermal power units with large-scale integration of wind power[J].Automation of Electric Power Systems,2019,43(3):51-57.DOI:10.7500/AEPS 20180213007.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 胡康,陈群.电-热综合能源系统整体能效及灵活性改造方案分析[J].热力发电,2018,47(5):14-21.HU Kang,CHEN Qun.Overall energy efficiency and flexibility retrofit scheme analysis of heat-power integrated energy system[J].Thermal Power Generation,2018,47(5):14-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RLFD201805004&amp;v=MDk3OTFNcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WcjNMTnlITmFyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         胡康,陈群.电-热综合能源系统整体能效及灵活性改造方案分析[J].热力发电,2018,47(5):14-21.HU Kang,CHEN Qun.Overall energy efficiency and flexibility retrofit scheme analysis of heat-power integrated energy system[J].Thermal Power Generation,2018,47(5):14-21.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王婉璐,杨莉,王蕾,等.考虑供热网储热特性的电-热综合能源系统优化调度[J].电力系统自动化,2018,42(21):45-55.DOI:10.7500/AEPS20170908013.WANG Wanlu,YANG Li,WANG Lei,et al.Optimal dispatch of integrated electricity-heat energy system considering heat storage characteristics of heating network[J].Automation of Electric Power Systems,2018,42(21):45-55.DOI:10.7500/AEPS20170908013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821006&amp;v=MDI5NDFTSFRlckc0SDluT3JvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnIzTEk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王婉璐,杨莉,王蕾,等.考虑供热网储热特性的电-热综合能源系统优化调度[J].电力系统自动化,2018,42(21):45-55.DOI:10.7500/AEPS20170908013.WANG Wanlu,YANG Li,WANG Lei,et al.Optimal dispatch of integrated electricity-heat energy system considering heat storage characteristics of heating network[J].Automation of Electric Power Systems,2018,42(21):45-55.DOI:10.7500/AEPS20170908013.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" LI Zhigang,WU Wenchuan,WANG Jianhui,et al.Transmission-constrained unit commitment considering combined electricity and district heating networks[J].IEEE Transactions on Sustainable Energy,2016,7(2):480-492." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transmissionconstrained unit commitment considering combined electricity and district heating networks">
                                        <b>[9]</b>
                                         LI Zhigang,WU Wenchuan,WANG Jianhui,et al.Transmission-constrained unit commitment considering combined electricity and district heating networks[J].IEEE Transactions on Sustainable Energy,2016,7(2):480-492.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" DAI Y,CHEN L,MIN Y,et al.Integrated dispatch model for combined heat and power plant with phase-change thermal energy storage considering heat transfer process[J].IEEE Transactions on Sustainable Energy,2018,9(3):1234-1243." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated dispatch model for combined heat and power plant with phase-change thermal energy storage considering heat transfer process">
                                        <b>[10]</b>
                                         DAI Y,CHEN L,MIN Y,et al.Integrated dispatch model for combined heat and power plant with phase-change thermal energy storage considering heat transfer process[J].IEEE Transactions on Sustainable Energy,2018,9(3):1234-1243.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 郭丰慧,胡林献,周升彧.基于二级热网储热式电锅炉调峰的弃风消纳调度模型[J].电力系统自动化,2018,42(19):50-56.DOI:10.7500/AEPS20180130009.GUO Fenghui,HU Linxian,ZHOU Shengyu.Dispatching model of wind power accommodation based on heat storage electric boiler for peak-load regulation in heat supply network[J].Automation of Electric Power Systems,2018,42(19):50-56.DOI:10.7500/AEPS20180130009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819007&amp;v=MTM2NjBGckNVUjdxZlp1WnNGeW5tVnIzTElTSFRlckc0SDluTnBvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         郭丰慧,胡林献,周升彧.基于二级热网储热式电锅炉调峰的弃风消纳调度模型[J].电力系统自动化,2018,42(19):50-56.DOI:10.7500/AEPS20180130009.GUO Fenghui,HU Linxian,ZHOU Shengyu.Dispatching model of wind power accommodation based on heat storage electric boiler for peak-load regulation in heat supply network[J].Automation of Electric Power Systems,2018,42(19):50-56.DOI:10.7500/AEPS20180130009.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 彭飞翔,李晓晶,孙辉,等.考虑发电集团利益主体协调的风电消纳调度策略[J].电力系统自动化,2018,42(18):98-105.DOI:10.7500/AEPS20170910011.PENG Feixiang,LI Xiaojing,SUN Hui,et al.Dispatch strategy for wind power accommodation considering coordination of power generation group stakeholders[J].Automation of Electric Power Systems,2018,42(18):98-105.DOI:10.7500/AEPS20170910011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818014&amp;v=MTgyMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WcjNMSVNIVGVyRzRIOW5OcDQ5RVlJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         彭飞翔,李晓晶,孙辉,等.考虑发电集团利益主体协调的风电消纳调度策略[J].电力系统自动化,2018,42(18):98-105.DOI:10.7500/AEPS20170910011.PENG Feixiang,LI Xiaojing,SUN Hui,et al.Dispatch strategy for wind power accommodation considering coordination of power generation group stakeholders[J].Automation of Electric Power Systems,2018,42(18):98-105.DOI:10.7500/AEPS20170910011.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" >
                                        <b>[13]</b>
                                     国家电力监管委员会.并网发电厂辅助服务管理暂行办法[R].2006.State Electricity Regulatory Commission.State electricity regulatory commission,interim rules for auxiliary service management of grid-connected power plants[R].2006.</a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 李平,赵适宜,金世军,等.基于热网与建筑物储热解耦的调峰能力提升方案[J].电力系统自动化,2018,42(13):20-28.DOI:10.7500/AEPS20180126006.LI Ping,ZHAO Shiyi,JIN Shijun,et al.Promotion method of peak regulation capacity by power and heat decoupling based on heat storage of district heating network and buildings[J].Automation of Electric Power Systems,2018,42(13):20-28.DOI:10.7500/AEPS20180126006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813004&amp;v=MjAyNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnIzTElTSFRlckc0SDluTnJJOUZZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         李平,赵适宜,金世军,等.基于热网与建筑物储热解耦的调峰能力提升方案[J].电力系统自动化,2018,42(13):20-28.DOI:10.7500/AEPS20180126006.LI Ping,ZHAO Shiyi,JIN Shijun,et al.Promotion method of peak regulation capacity by power and heat decoupling based on heat storage of district heating network and buildings[J].Automation of Electric Power Systems,2018,42(13):20-28.DOI:10.7500/AEPS20180126006.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 周子程.火电机组深度调峰补偿模型的研究[D].大连:大连理工大学,2017.ZHOU Zicheng.Research on the deep peak load regulation compensation model of thermal power units[D].Dalian:Dalian University of Technology,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017822346.nh&amp;v=MzIwNDVidTZITkxJcVpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WcjNMVkYyNkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         周子程.火电机组深度调峰补偿模型的研究[D].大连:大连理工大学,2017.ZHOU Zicheng.Research on the deep peak load regulation compensation model of thermal power units[D].Dalian:Dalian University of Technology,2017.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 郑权国,陈彦秀,周任军,等.调峰补偿热电机组及风电消纳能力的优化模型[J].电力系统及其自动化学报,2018,30(1):51-57.ZHENG Quanguo,CHEN Yanxiu,ZHOU Renjun,et al.Optimization model for CHP unit with peak load compensation and wind power accommodation capacity[J].Proceedings of the CSU-EPSA,2018,30(1):51-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201801009&amp;v=MjY2NTJybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZyM0xJU0hSYXJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         郑权国,陈彦秀,周任军,等.调峰补偿热电机组及风电消纳能力的优化模型[J].电力系统及其自动化学报,2018,30(1):51-57.ZHENG Quanguo,CHEN Yanxiu,ZHOU Renjun,et al.Optimization model for CHP unit with peak load compensation and wind power accommodation capacity[J].Proceedings of the CSU-EPSA,2018,30(1):51-57.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 菅学辉,张利,杨立滨,等.高比例风电并网下基于卡尔多改进的深度调峰机制[J].电力系统自动化,2018,42 (8):110-118.DOI:10.7500/AEPS20170614027.JIAN Xuehui,ZHANG Li,YANG Libin,et al.Deep-peak regulation mechanism based on Kaldor improvement under high-penetration wind power[J].Automation of Electric Power Systems,2018,42(8):110-118.DOI:10.7500/AEPS20170614027." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808015&amp;v=MTI5ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnIzTElTSFRlckc0SDluTXA0OUVZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         菅学辉,张利,杨立滨,等.高比例风电并网下基于卡尔多改进的深度调峰机制[J].电力系统自动化,2018,42 (8):110-118.DOI:10.7500/AEPS20170614027.JIAN Xuehui,ZHANG Li,YANG Libin,et al.Deep-peak regulation mechanism based on Kaldor improvement under high-penetration wind power[J].Automation of Electric Power Systems,2018,42(8):110-118.DOI:10.7500/AEPS20170614027.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 胡佳,胡林献.“三北” 地区电网有偿调峰服务费用计算[J].电力系统保护与控制,2013,41(19):12-16.HU Jia,HU Linxian.Peaking cost calculation of “The Three Norths” regional power grid[J].Power System Protection and Control,2013,41(19):12-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201319003&amp;v=MTIwMzdCdEdGckNVUjdxZlp1WnNGeW5tVnIzTEx5bmFlYkc0SDlMTnBvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         胡佳,胡林献.“三北” 地区电网有偿调峰服务费用计算[J].电力系统保护与控制,2013,41(19):12-16.HU Jia,HU Linxian.Peaking cost calculation of “The Three Norths” regional power grid[J].Power System Protection and Control,2013,41(19):12-16.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" ZHOU Y F,HU W T,MIN Y,et al.Integrated power and heat dispatch considering available reserve of combined heat and power units[J].IEEE Transactions on Sustainable Energy,2018,10(3):1300-1310." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated power and heat dispatch considering available reserve of combined heat and power units">
                                        <b>[19]</b>
                                         ZHOU Y F,HU W T,MIN Y,et al.Integrated power and heat dispatch considering available reserve of combined heat and power units[J].IEEE Transactions on Sustainable Energy,2018,10(3):1300-1310.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" CHEN Qun,FU Ronghuan,XU Yunchao.Electrical circuit analogy for heat transfer analysis and optimization in heat exchanger networks[J].Applied Energy,2015,139:81-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600202797&amp;v=MjcyMzFQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWMFJhQkU9TmlmT2ZiSzlIOVBPcVk5Rlp1c05DM1Urb0JNVDZUNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         CHEN Qun,FU Ronghuan,XU Yunchao.Electrical circuit analogy for heat transfer analysis and optimization in heat exchanger networks[J].Applied Energy,2015,139:81-92.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 梅坚,杨立兵,李晓刚,等.调峰市场效用分析与低谷调峰市场设计[J].电力系统自动化,2013,37(21):134-138.MEI Jian,YANG Libing,LI Xiaogang,et al.Utility analysis for peak regulation market and trading market design for peak regulation capacity in valley time[J].Automation of Electric Power Systems,2013,37(21):134-138." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321023&amp;v=MDY1NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WcjNMSVNIVGVyRzRIOUxPcm85SFo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         梅坚,杨立兵,李晓刚,等.调峰市场效用分析与低谷调峰市场设计[J].电力系统自动化,2013,37(21):134-138.MEI Jian,YANG Libing,LI Xiaogang,et al.Utility analysis for peak regulation market and trading market design for peak regulation capacity in valley time[J].Automation of Electric Power Systems,2013,37(21):134-138.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" >
                                        <b>[22]</b>
                                     东北电监局.东北区域并网发电厂辅助服务管理实施细则[R].2011.Northeast electricity supervision bureau.Implementation rules for auxiliary service management of grid-connected power plants in Northeast China[R].2011.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 08:50</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),42-54 DOI:10.7500/AEPS20190212002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑热电联产调峰主动性的电热协调调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E4%B8%80%E5%87%A1&amp;code=35418258&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周一凡</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E4%BC%9F&amp;code=08168053&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%97%B5%E5%8B%87&amp;code=14557967&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">闵勇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%91%A3%E5%87%8C&amp;code=21917838&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">董凌</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BB%B6%E5%92%8C&amp;code=26127735&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李延和</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%8F%8A%E5%8F%91%E7%94%B5%E8%AE%BE%E5%A4%87%E6%8E%A7%E5%88%B6%E5%92%8C%E4%BB%BF%E7%9C%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力系统及发电设备控制和仿真国家重点实验室清华大学</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=0214558&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E9%9D%92%E6%B5%B7%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网青海省电力公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>挖掘热电联产机组的调峰能力可以有效改善中国“三北”地区的弃风问题。调峰补偿机制是激励热电联产主动参与,电网调峰的有效手段。在考虑调峰补偿的前提下,对热电联产机组参与电网调峰进行研究。首先,计及热力系统复杂供热约束的影响,建立热电联产机组的可用调峰容量和调峰成本评价模型,可以反映热电联产调峰中的供热依赖特性和时序耦合特性。然后,基于热电联产调峰成本及调峰补偿机制,提出考虑机组调峰主动性的电热协调调度方法,相较于传统的垂直一体化电热协调调度,所提出的方法可以反映热电联产在经济手段激励下主动参与电网有偿调峰的意愿。最后,通过算例分析研究了热电联产机组的可用调峰容量和调峰成本的影响因素,并验证了所提出的调度方法在调峰补偿机制下的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E8%B0%83%E5%B3%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力调峰;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%83%AD%E7%94%B5%E8%81%94%E4%BA%A7%E6%9C%BA%E7%BB%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">热电联产机组;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E5%B3%B0%E8%A1%A5%E5%81%BF%E6%9C%BA%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调峰补偿机制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%83%AD%E5%8D%8F%E8%B0%83%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电热协调调度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *周一凡(1991—),女,通信作者,博士研究生,主要研究方向：电热综合能源系统优化运行。E-mail:zhou-yf14@mails.tsinghua.edu.cn;
                                </span>
                                <span>
                                    胡伟(1976—),男,副教授,博士生导师,主要研究方向：电力系统稳定与控制、电力大数据及其应用和能源互联网技术。;
                                </span>
                                <span>
                                    闵勇(1963—),男,教授,博士生导师,主要研究方向：电力系统安全稳定分析与控制、能源互联网技术及新能源发电与控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-02-12</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902200);</span>
                                <span>国家电网公司科技项目(5228001700CW);</span>
                    </p>
            </div>
                    <h1><b>Coordinated Power and Heat Dispatch Considering Peak Regulation Initiative of Combined Heat and Power Unit</b></h1>
                    <h2>
                    <span>ZHOU Yifan</span>
                    <span>HU Wei</span>
                    <span>MIN Yong</span>
                    <span>DONG Ling</span>
                    <span>LI Yanhe</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Control and Simulation of Power System and Generation Equipments,Tsinghua University</span>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
                    <span>State Grid Qinghai Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Exploring the peak regulation ability of combined heat and power(CHP) units could improve the severe wind curtailment problem in Northern China. Peak regulation compensation is an effective way to stimulate CHP units to participate in power peak regulation initiatively. Based on the peak regulation compensation mechanism, this paper investigates the participation of CHP units in power system peak regulation. Firstly, a model for assessing the available peak regulation capacity of CHP units and the corresponding peak regulation cost is proposed by considering complicated operation constraints of the heating system. The proposed model reflects heating-dependency and temporal-coupling characteristics of CHP peak regulation. Secondly, based on peak regulation cost of CHP units as well as the peak regulation compensation mechanism, an integrated power and heat dispatch method considering peak regulation initiative of the units is proposed. Compared with the traditional vertical integration dispatch mode, the proposed method can better reflect the willingness of CHP units to participate in power system peak regulation with economic incentives. Finally, case studies are provided to analyze the impact factors of the available peak regulation capacity and cost of CHP units, as well as verifying the effectiveness of the proposed dispatch method under the peak regulation compensation policy.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=peak%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">peak regulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power%20accommodation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power accommodation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=combined%20heat%20and%20power(CHP)%20unit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">combined heat and power(CHP) unit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=peak%20regulation%20compensation%20mechanism&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">peak regulation compensation mechanism;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20power%20and%20heat%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated power and heat dispatch;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-02-12</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0902200);</span>
                                <span>State Grid Corporation of China(No.5228001700CW);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="46" name="46" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="47">风电并网水平的不断提高对电力系统调峰能力提出了更高的要求<citation id="329" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。然而,在中国“三北”地区(西北、华北、东北地区)的电源装机中,热电机组占比较高<citation id="330" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,其“以热定电”的运行模式严重制约了机组调峰能力,造成供热期严重的弃风问题<citation id="331" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。根据国家能源局统计数据<citation id="332" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,2017年,中国“三北”地区的平均弃风率达到15.04%,弃风电量约为4.069×10<sup>7</sup> GW·h,甘肃、新疆等弃风严重省份的弃风率达到了30%以上。</p>
                </div>
                <div class="p1">
                    <p id="48">挖掘热电联产(combined heat and power,CHP)机组的调峰能力是促进“三北”地区风电消纳的关键措施<citation id="333" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。针对这一问题,电力工作者展开了大量研究。文献<citation id="334" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>对热电联产机组的灵活性改造方案进行研究,以改善机组在供热期的调峰能力。文献<citation id="335" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>对热力系统中供热管网和建筑物的天然蓄热能力进行研究,通过挖掘供热侧灵活性以实现热电解耦。文献<citation id="336" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>进一步研究在热力系统中加装储热装置、燃煤锅炉、电制热装置等以提升热电联产机组运行灵活性。</p>
                </div>
                <div class="p1">
                    <p id="49">现有研究表明了利用热电联产机组的调峰能力在促进风电消纳方面的积极作用。然而,垂直一体化的调度模式通常认为各发电机组无条件响应电网调峰指令,而不考虑发电机组是否愿意参与调峰服务。由于机组参与电网调峰将对自身运行效率和成本产生影响,要求其无偿提供调峰服务并不合理。在中国现有调度体制中,调峰补偿是激励各机组主动响应电网调峰需求的有效手段<citation id="341" type="reference"><link href="4" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">12</a>]</sup></citation>。根据文献<citation id="337" type="reference">[<a class="sup">13</a>]</citation>,对于火电机组超出基本调峰范围进行的调峰服务应当予以补偿。基于调峰补偿调度模式,许多研究假设热电联产机组不提供深度调峰能力<citation id="338" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,仅针对常规火电的深度调峰能力、调峰成本等问题进行研究<citation id="339" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。而对于热电联产机组受供热制约下的调峰潜力,现有基于调峰补偿机制的研究则通常将供热约束简单建模为热负荷约束<citation id="342" type="reference"><link href="24" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">16</a>]</sup></citation>和热电比约束<citation id="343" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。由于热电联产机组的运行受到热力系统复杂运行约束的限制<citation id="340" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,并可充分利用热力系统储热能力辅助电力系统调峰,因此这种简单的建模方式并不能真实反映热电联产机组的可用调峰能力及其在调峰补偿激励下参与电网调峰的主动性。</p>
                </div>
                <div class="p1">
                    <p id="50">本文对热电联产机组的调峰能力、调峰成本及调峰主动性进行研究。在充分考虑热力系统复杂运行约束的前提下,对热电联产机组参与电网调峰的可用调峰容量和调峰成本进行建模和分析,然后基于调峰补偿机制,提出计及热电联产调峰主动性的电热协调调度方法,最后通过算例分析验证本文模型与调度方法的有效性。</p>
                </div>
                <h3 id="359" name="359" class="anchor-tag">1 计及供热约束的热电联产可用调峰能力及成本评价</h3>
                <div class="p1">
                    <p id="51">本章考虑热力系统运行约束和供热时序耦合特性,对热电联产机组的可用调峰容量及调峰成本进行研究。</p>
                </div>
                <h4 class="anchor-tag" id="52" name="52"><b>1.1</b> 热力系统运行模型</h4>
                <div class="p1">
                    <p id="53">为简化问题,考虑每个热力系统中配备的热电联产、燃煤锅炉、电制热装置和储热装置的数目均至多为1。记热电联产、燃煤锅炉和电制热装置在<i>t</i>时刻的热出力分别为<i>H</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>,<i>H</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>和<i>H</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="54">背压式热电联产机组的数学模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="55"><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mi>Η</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow><mrow><mi>η</mi><msup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msup></mrow></mfrac></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="56">式中:<i>P</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为热电联产机组<i>t</i>时刻电出力;<i>η</i><sup>chp</sup>为背压式机组热电比。</p>
                </div>
                <div class="p1">
                    <p id="57">抽汽式热电联产机组的热出力—电出力可行域通常可由线性凸区域建模<citation id="344" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="58">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919005_05800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="60">式中:<i>E</i><sub>P</sub>为极点集合;(<i>H</i><sup>chp,</sup><sup><i>m</i></sup>,<i>P</i><sup>chp,</sup><sup><i>m</i></sup>)表示抽汽式机组可行域的第<i>m</i>个极点;<i>λ</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext><mo>,</mo><mi>m</mi></mrow></msubsup></mrow></math></mathml>表示<i>t</i>时刻第<i>m</i>个极点在热电联产出力中的权重。</p>
                </div>
                <div class="p1">
                    <p id="61">电制热装置的数学模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="62"><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mi>Η</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow><mrow><mi>η</mi><msup><mrow></mrow><mrow><mtext>h</mtext><mtext>p</mtext></mrow></msup></mrow></mfrac></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>η</i><sup>hp</sup>为电制热装置的热电比;<i>P</i><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为电制热装置在时刻<i>t</i>消耗的电功率。因此,热电联产机组<i>t</i>时刻的实际上网电功率如式(4)所示。</p>
                </div>
                <div class="p1">
                    <p id="64"><i>P</i><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>-<i>P</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="65">在热力系统中,各个热源、热负荷、储热装置通过供热管道和换热器相连接,形成一个完整的闭环网络。式(5)至式(10)给出热力系统中供热管道、储热装置、热负荷、换热器等各部件的基本数学模型。</p>
                </div>
                <div class="p1">
                    <p id="66"><i>T</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>=<i>a</i><sup>p</sup><sub><i>l</i></sub><i>T</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>-</mo><mi>τ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mn>1</mn></mrow><mtext>p</mtext></msubsup></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>+<i>b</i><sup>p</sup><sub><i>l</i></sub><i>T</i><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>-</mo><mi>τ</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mn>2</mn></mrow><mtext>p</mtext></msubsup></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>+<i>c</i><sup>p</sup><sub><i>l</i></sub><i>T</i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>∀<i>l</i>∈<i>I</i><sup>p</sup>      (5)</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo>∈</mo><mi>Ι</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></munder><mi>Τ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>m</mi><msubsup><mrow></mrow><mi>l</mi><mtext>p</mtext></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo>∈</mo><mi>Ι</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></munder><mi>Τ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mi>m</mi><msubsup><mrow></mrow><mi>l</mi><mtext>p</mtext></msubsup><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Ι</mi><msup><mrow></mrow><mtext>n</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68"><i>T</i><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>=<i>T</i><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>∀<i>i</i>∈<i>I</i><sup>n</sup>,∀<i>l</i><sub>1</sub>,<i>l</i><sub>2</sub>∈<i>I</i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>E</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msubsup><mo>-</mo><mi>E</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msubsup><mo>=</mo><mrow><mo>(</mo><mrow><mi>Η</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>e</mtext><mtext>s</mtext><mo>,</mo><mtext>s</mtext></mrow></msubsup><mo>-</mo><mi>Η</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>e</mtext><mtext>s</mtext><mo>,</mo><mtext>r</mtext></mrow></msubsup><mo>-</mo><mfrac><mrow><mi>Τ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>e</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msubsup></mrow><mrow><mi>R</mi><msup><mrow></mrow><mrow><mtext>t</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msup></mrow></mfrac></mrow><mo>)</mo></mrow><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo><mspace width="0.25em" /></mtd></mtr><mtr><mtd><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>l</mtext></mrow></msubsup><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>h</mtext><mtext>l</mtext></mrow></msubsup><mfrac><mrow><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>l</mtext></mrow></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>h</mtext><mtext>l</mtext></mrow></msubsup></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>l</mtext></mrow></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msubsup></mrow><mrow><mi>R</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>h</mtext><mtext>l</mtext></mrow></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Ι</mi><msup><mrow></mrow><mrow><mtext>h</mtext><mtext>l</mtext></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>e</mtext></mrow></msubsup><mo>=</mo><mi>c</mi><msup><mrow></mrow><mtext>w</mtext></msup><mi>m</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mn>1</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>1</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>1</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>c</mi><msup><mrow></mrow><mtext>w</mtext></msup><mi>m</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mn>2</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>2</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>2</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>1</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>2</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mo>,</mo><mtext>e</mtext><mtext>n</mtext></mrow></msubsup></mrow></mfrac><mtext> </mtext><mo>∀</mo><mi>i</mi><mo>∈</mo><mi>Ι</mi><msup><mrow></mrow><mrow><mtext>h</mtext><mtext>e</mtext></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式(5)为供热管道模型,管道出口工质温度表示为不同时刻的管道入口工质温度及管道环境温度的线性组合<citation id="345" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。其中,<i>I</i><sup>p</sup>为管道集合(包括供水管道和回水管道);<i>T</i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为管道<i>l</i>在时刻<i>t</i>的入口和出口工质温度;<i>T</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>s</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>为管道<i>l</i>处土壤温度;<i>τ</i><sup>p</sup><sub><i>l</i></sub><sub>,1</sub>和<i>τ</i><sup>p</sup><sub><i>l</i></sub><sub>,2</sub>为管道<i>l</i>的传输延时参数;<i>a</i><sup>p</sup><sub><i>l</i></sub>,<i>b</i><sup>p</sup><sub><i>l</i></sub>和<i>c</i><sup>p</sup><sub><i>l</i></sub>为管道<i>l</i>的漏热损失参数,这些参数的计算公式详见文献<citation id="346" type="reference">[<a class="sup">9</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="71">式(6)为节点能量守恒约束,式(7)为节点工质温度方程。其中,<i>I</i><sup>n</sup>为热网节点集合(包括供水和回水管网中的节点);<i>I</i><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>I</i><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>p</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别表示以节点<i>i</i>为工质流入和流出节点的管道集合;<i>m</i><sup>p</sup><sub><i>l</i></sub>为管道中工质质量流率,在质调节模式下为预先设定的参数。</p>
                </div>
                <div class="p1">
                    <p id="72">式(8)为储热装置模型。其中,<i>E</i><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为时刻<i>t</i>的储热量;<i>H</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>e</mtext><mtext>s</mtext><mo>,</mo><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>和<i>H</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>e</mtext><mtext>s</mtext><mo>,</mo><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>分别为时刻<i>t</i>储热装置的储热和放热功率;<i>T</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>t</mtext><mtext>e</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为时刻<i>t</i>储热装置内工质温度;<i>T</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>e</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msubsup></mrow></math></mathml>为储热处环境温度;<i>R</i><sup>tes</sup>为储热的热损耗热阻。</p>
                </div>
                <div class="p1">
                    <p id="73">式(9)为热负荷模型。其中,<i>I</i><sup>hl</sup>为热负荷集合;<i>H</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>为热负荷<i>i</i>在时刻<i>t</i>的耗热功率;<i>T</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>为热负荷<i>i</i>在时刻<i>t</i>的室温;<i>C</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>h</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>和<i>R</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>h</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>分别为热负荷的热容和热阻参数;<i>T</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mtext>n</mtext><mtext>v</mtext></mrow></msubsup></mrow></math></mathml>为热负荷<i>i</i>在时刻<i>t</i>的环境温度。</p>
                </div>
                <div class="p1">
                    <p id="74">式(10)以能量守恒方程和基于火积耗散热阻<citation id="347" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>的传热模型来对换热器进行建模。<i>I</i><sup>he</sup>为换热器集合;<i>H</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为换热器<i>i</i>在时刻<i>t</i>的换热功率;<i>m</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mn>1</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>和<i>m</i><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mn>2</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>分别为换热器两侧工质质量流率;<i>T</i><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>1</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>,<i>T</i><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>1</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,<i>T</i><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>2</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mo>,</mo><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,<i>T</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>2</mn></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mo>,</mo><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为换热器两侧的流入和流出工质温度;<i>c</i><sup>w</sup>为管网中工质(本文为热水)比热容;<i>R</i><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>e</mtext><mo>,</mo><mtext>e</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为换热器<i>i</i>的火积耗散热阻,其数学表达式详见文献<citation id="348" type="reference">[<a class="sup">20</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="75">除上述运行约束外,热力系统各状态变量还应满足变量上下限约束。由式(1)至式(10)的热力系统建模可知,热力系统的复杂运行约束式(5)至式(10)将对热电联产机组的调峰策略造成制约;另一方面,热力系统中的储热和其他热源又可以协助热电联产机组供热,减弱热电联产参与电网调峰的电热耦合。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>1.2</b> 热电联产单时段调峰成本建模</h4>
                <div class="p1">
                    <p id="77">根据文献<citation id="349" type="reference">[<a class="sup">13</a>]</citation>规定,发电机组有偿调峰是指发电机组超过规定的调峰深度进行的调峰服务。对热电联产机组,其有偿调峰时段<i>T</i><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>定义为:</p>
                </div>
                <div class="p1">
                    <p id="78"><i>T</i><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>={<i>t</i>∈<i>T</i><sub>t</sub>|<i>P</i><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=<i>α</i><sub>base</sub><i>P</i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>}      (11)</p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>T</i><sub>t</sub>={1,2,…,<i>T</i>}为调度周期内所有时段(本文以日为调度周期,调度时间间隔取为Δ<i>t</i>=1 h,<i>T</i>=24 h);<i>P</i><sup>chp</sup><sub>max</sub>为机组额定容量;<i>P</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=<i>α</i><sub>base</sub><i>P</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为热电联产机组基本调峰标准;<i>α</i><sub>base</sub>为机组基本调峰系数。</p>
                </div>
                <div class="p1">
                    <p id="80">热电联产机组的各时段有偿调峰容量为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>t</mi><mo>∈</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><mo>∉</mo><mi>Τ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">在热电联产参与有偿调峰的时刻<i>t</i>,热电联产的调峰成本来自以下3个方面。</p>
                </div>
                <div class="p1">
                    <p id="83">1)热电联产机组的调峰机会成本,由机组未按照基本调峰标准发电而损失的收益引起<citation id="350" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,包括售电收入变化和发电支出变化,表达式为:</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>π</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>t</mi><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></mfrac><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>π</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为热电联产机组上网电价;<i>C</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为热电联产机组参与有偿调峰时的运行煤耗成本,通常建模为机组电出力和热出力的二次函数<citation id="351" type="reference"><link href="18" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="86">2)热电联产机组的调峰直接成本,由机组参与有偿调峰的运行效率降低、运行煤耗增大引起<citation id="352" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,表达式为:</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>2</mn></mrow></msub><mo>=</mo><mrow><mo>(</mo><mrow><mi>μ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>-</mo><mi>μ</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow><mo>)</mo></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>μ</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=<i>C</i><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>/(<i>P</i><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>Δ</i>t)和μ<mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=C<mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>/(P<mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>Δ</i>t)分别为机组运行在P<mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和P<mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>时平均每1 <i>kW</i>·<i>h</i>的煤耗,其中C<mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为热电联产机组参与有偿调峰时的运行煤耗成本。</p>
                </div>
                <div class="p1">
                    <p id="89">3)热力系统内部运行成本变化</p>
                </div>
                <div class="p1">
                    <p id="90">当热电联产参与电网调峰时,可能造成热力系统运行成本增大。其中,储热装置的运行成本通常可以忽略<citation id="353" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>;电制热运行成本来自其供热耗电量所造成的热电联产上网电量减少;燃煤锅炉运行成本来自其供热煤耗,表达式为:</p>
                </div>
                <div class="p1">
                    <p id="91"><i>M</i><sub><i>t</i></sub><sub>,3</sub>=<i>C</i><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>-<i>C</i><mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>+<i>π</i><mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>P</i><mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>Δ</i>t      (15)</p>
                </div>
                <div class="p1">
                    <p id="92">式中:C<mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>=a<sup><i>boiler</i></sup>H<mathml id="265"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml><i>Δ</i>t为燃煤锅炉在t时刻维持热出力H<mathml id="266"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>时的运行煤耗成本,其中a<sup><i>boiler</i></sup>为燃煤锅炉煤耗系数;C<mathml id="267"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为热电联产机组不参与有偿调峰时的燃煤锅炉煤耗成本。</p>
                </div>
                <div class="p1">
                    <p id="93">综上,热电联产的有偿调峰成本表示为:</p>
                </div>
                <div class="p1">
                    <p id="94">M<mathml id="268"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=M<sub>t,1</sub>+M<sub>t,2</sub>+M<sub>t,3</sub>  t∈T<sup>chp</sup><sub>peak</sub>      (16)</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>1.3 考虑时序耦合的热电联产调峰电量及成本评价</b></h4>
                <div class="p1">
                    <p id="96">由1.1节所建立的热力系统运行模型可知,热力系统中供热管网时滞特性以及储热和热负荷蓄热特性导致热电联产机组的调峰能力具有时序耦合特性<citation id="354" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。本小节基于1.2节的单时段模型建立考虑时序耦合特性的热电联产可用调峰能力与调峰成本评价模型。</p>
                </div>
                <div class="p1">
                    <p id="97">热力系统内部的储能能力和多种供热手段可以为热电联产机组提供潜在的调峰灵活性,因此,对于热电联产机组来说,参与调峰服务的本质是一个优化问题,即如何以最低运行成本响应电网的调峰需求。如图1所示,当电网面临调峰困难时(绿色阴影),热电联产可以通过合理优化调度周期内的供热策略来响应电网调峰需求(红色阴影)。</p>
                </div>
                <div class="area_img" id="98">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 热电联产响应电网调峰需求模型示意图" src="Detail/GetImg?filename=images/DLXT201919005_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 热电联产响应电网调峰需求模型示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_098.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram for the model of CHP 
responding to peak regulation requirement 
of power system</b></p>

                </div>
                <div class="p1">
                    <p id="99">建立热电联产响应电网调峰需求模型为:</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>q</mtext></mrow></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Μ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo><mi>λ</mi><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>≥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>-</mo><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>r</mtext><mtext>e</mtext><mtext>q</mtext></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>≥</mo><mn>0</mn><mo>,</mo><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mtext>至</mtext><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>T</i><sub>req</sub>为电网需求调峰时段;<i>P</i><sub><i>t</i></sub><sub>,req</sub>为<i>t</i>时刻电网的需求调峰容量;Δ<i>P</i><mathml id="269"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为热电联产当前有偿调峰电量与需求调峰电量之间的差值;式(1)至式(10)为热力系统约束;<i>λ</i>为目标函数权重参数,代表满足电网调峰需求的重要程度,为计算热电联产机组的最大调峰能力,<i>λ</i>取值为一个足够大正数。</p>
                </div>
                <div class="p1">
                    <p id="102">由(17)输出的优化调度策略得到热电联产机组在调度周期内的可用调峰电量和调峰成本如下:</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>q</mtext></mrow></msub><mstyle displaystyle="true"><mo>∩</mo><mi>Τ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext><mo>,</mo><mo>*</mo></mrow></msubsup><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104"><mathml id="270"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>e</mtext><mtext>q</mtext></mrow></msub><mstyle displaystyle="true"><mo>∩</mo><mi>Τ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></munder><mi>Μ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext><mo>,</mo><mo>*</mo></mrow></msubsup></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>P</i><mathml id="271"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext><mo>,</mo><mo>*</mo></mrow></msubsup></mrow></math></mathml>和<i>M</i><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext><mo>,</mo><mo>*</mo></mrow></msubsup></mrow></math></mathml>为式(17)优化结果。</p>
                </div>
                <div class="p1">
                    <p id="106">基于模型(17)对热电联产机组在一个运行周期内的调峰能力与调峰成本进行评估,可以充分考虑供热运行约束(特别是供热时序耦合特性)对热电联产调峰能力的制约以及热力系统内部灵活性资源合理配置对热电联产调峰能力的贡献。</p>
                </div>
                <h3 id="107" name="107" class="anchor-tag"><b>2 计及调峰主动性的电热协调调度方法</b></h3>
                <div class="p1">
                    <p id="108">第1章对热电联产机组在供热约束下的可用调峰容量和调峰成本进行研究。进一步,热电联产机组是否愿意将其可用调峰容量用于电网运行则取决于其是否能从调峰服务中获益。本章在中国调峰补偿机制下,提出一种计及热电联产调峰主动性的电热协调调度方法。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>2.1</b> 调峰补偿和分摊模型</h4>
                <div class="p1">
                    <p id="110">考虑到中国“三北”地区电源结构,本文仅讨论非供热火电机组、热电联产机组和风电参与电网调度。记3类电源的集合分别为<i>I</i><sup>g</sup>,<i>I</i><sup>chp</sup>,<i>I</i><sup>wind</sup>。</p>
                </div>
                <div class="p1">
                    <p id="111">对某一调度时刻<i>t</i>,参与有偿调峰的机组按照其有偿调峰电量获得补偿<citation id="355" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,表达式为:</p>
                </div>
                <div class="p1">
                    <p id="112"><i>V</i><mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mtext>g</mtext></msubsup></mrow></math></mathml>=<i>π</i><sup>g</sup><sub>peak</sub><i>P</i><mathml id="274"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mtext>g</mtext></msubsup></mrow></math></mathml><i>Δ</i>t  j∈I<sup><i>g</i></sup>      (20)</p>
                </div>
                <div class="p1">
                    <p id="113">V<mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=π<sup><i>chp</i></sup><sub><i>peak</i></sub>P<mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml><i>Δ</i>t  i∈I<sup><i>chp</i></sup>      (21)</p>
                </div>
                <div class="p1">
                    <p id="114">式中:V<sup><i>g</i></sup><sub>j,t,</sub><sub><i>peak</i></sub>和V<mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>分别为火电和热电联产的调峰补偿费用;π<sup><i>g</i></sup><sub><i>peak</i></sub>和π<mathml id="278"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>分别为常规火电和热电联产的调峰补偿价格;P<mathml id="279"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mtext>g</mtext></msubsup></mrow></math></mathml>和P<mathml id="280"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>分别为火电和热电联产的有偿调峰功率。</p>
                </div>
                <div class="p1">
                    <p id="115">从而,时刻t的总调峰补偿支出为:</p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="281"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ι</mi><msup><mrow></mrow><mtext>g</mtext></msup></mrow></munder><mi>π</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mtext>g</mtext></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mtext>g</mtext></msubsup><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ι</mi><msup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msup></mrow></munder><mi>π</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="117">调峰补偿费用由未参与有偿调峰的机组和风电场共同承担<citation id="356" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。其中风电场按照其上网功率分摊调峰费用,未参与有偿调峰的火电和热电联产机组按照其未完成基本调峰任务的功率分摊调峰费用,表达式为:</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mtext>g</mtext></msubsup><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mtext>g</mtext></msubsup><mi>V</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mtext>g</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></mfrac></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119"><i>j</i>∈<i>I</i><sup>g</sup>      (23)</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mi>V</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mtext>g</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></mfrac></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121"><i>i</i>∈<i>I</i><sup>chp</sup>      (24)</p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup><mi>V</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mtext>g</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></mfrac></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123"><i>k</i>∈<i>I</i><sup>wind</sup>      (25)</p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>V</i><mathml id="282"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mtext>g</mtext></msubsup></mrow></math></mathml>,<i>V</i><mathml id="283"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>V</i><mathml id="284"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻各火电机组、热电联产机组和风电场需分摊的调峰费用;<i>P</i><sup>g</sup><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,basic</sub>为<i>t</i>时刻火电机组<i>j</i>未完成基本调峰任务的功率;<i>P</i><mathml id="285"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻风电场<i>k</i>的上网电量;<i>P</i><mathml id="286"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻热电联产机组<i>i</i>未完成基本调峰任务的功率,表达式如式(26)所示。</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>≥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>&lt;</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">进一步,将式(26)等价建模为:</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>≥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>≥</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">容易知道,上式优化模型所得到的<i>P</i><mathml id="287"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>最小值即对应于式(26)的<i>P</i><mathml id="288"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>2.2</b> 电热协调调度模型</h4>
                <h4 class="anchor-tag" id="130" name="130"><b>2.2.1</b> 常规运行约束</h4>
                <div class="p1">
                    <p id="131">各个热电联产机组的运行约束由机组式(1)和式(2)和热力系统运行式(3)至式(10)共同给出。</p>
                </div>
                <div class="p1">
                    <p id="132">各个火电机组的运行约束由技术出力约束和爬坡约束给出:</p>
                </div>
                <div class="area_img" id="133">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919005_13300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="135">式中:<i>P</i><sup>g</sup><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时刻火电机组<i>j</i>的电出力;<i>P</i><sup>g</sup><sub><i>j</i></sub><sub>,min</sub>,<i>P</i><sup>g</sup><sub><i>j</i></sub><sub>,max</sub>和Δ<i>r</i><sup>g</sup><sub><i>j</i></sub>分别为机组的容量参数和爬坡参数。</p>
                </div>
                <div class="p1">
                    <p id="136">各个风电场的运行约束由可用风电功率描述:</p>
                </div>
                <div class="p1">
                    <p id="137">0≤<i>P</i><mathml id="289"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="290"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>      (29)</p>
                </div>
                <div class="p1">
                    <p id="138">式中:<i>P</i><mathml id="291"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻风电场<i>k</i>的可用风电功率。</p>
                </div>
                <div class="p1">
                    <p id="139">系统层面,各机组出力需满足有功平衡约束:</p>
                </div>
                <div class="p1">
                    <p id="140" class="code-formula">
                        <mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>a</mtext><mtext>l</mtext><mtext>e</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>l</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="141">式中:<i>P</i><mathml id="292"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻电负荷<i>l</i>的用电功率。</p>
                </div>
                <div class="p1">
                    <p id="142">除此以外,电力系统运行还应满足备用容量约束和线路传输容量约束<citation id="357" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>2.2.2</b> 热电联产调峰主动性约束</h4>
                <div class="p1">
                    <p id="144">基于式(20)至式(25),得到各机组和风电场的调峰补偿收益和调峰分摊支出。计及调峰费用后,热电联产机组在调度周期内的调峰总利润包括调峰补偿收益、调峰分摊支出、调峰费用支出,可表示为:</p>
                </div>
                <div class="p1">
                    <p id="145" class="code-formula">
                        <mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>-</mo><mi>Μ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="146">显然,只有当热电联产机组可以从有偿调峰中获取利益时,才会倾向于进一步增大调峰深度参与调峰,其数学表达式为:</p>
                </div>
                <div class="p1">
                    <p id="147"><mathml id="293"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo>∂</mo><mi>U</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow><mrow><mo>∂</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></mfrac><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ι</mi><msup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msup></mrow></math></mathml>      (32)</p>
                </div>
                <div class="p1">
                    <p id="148">式中:<mathml id="294"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>t</mi></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为热电联产机组<i>i</i>在调度周期内的有偿调峰总功率。</p>
                </div>
                <div class="p1">
                    <p id="149">同理,对于风电场,只有当它可以从接受热电联产机组的有偿调峰服务中获益时,风电场才会与热电联产机组达成调峰合作,如式(33)和式(34)所示。</p>
                </div>
                <div class="p1">
                    <p id="150"><mathml id="295"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo>∂</mo><mi>U</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow><mrow><mo>∂</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ι</mi><msup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msup></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></mfrac><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>∈</mo><mi>Ι</mi><msup><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msup></mrow></math></mathml>      (33)</p>
                </div>
                <div class="p1">
                    <p id="151"><mathml id="296"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>π</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>l</mtext><mtext>e</mtext><mtext>c</mtext></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (34)</p>
                </div>
                <div class="p1">
                    <p id="152">若∂<i>U</i><mathml id="297"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>/∂<i>P</i><mathml id="298"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>&lt;0而∂<i>U</i><mathml id="299"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>/∂<i>P</i><mathml id="300"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>≥0,表示热电联产机组无法从加大调峰深度中继续获益,因此将先一步退出调峰合作;∂<i>U</i><mathml id="301"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>/∂<i>P</i><mathml id="302"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>≥0而∂<i>U</i><sup>wind</sup><sub><i>k</i></sub>/∂<i>P</i><mathml id="303"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>&lt;0,表示风电场无法从接受热电联产有偿调峰中继续获益,因此将先一步退出调峰合作。</p>
                </div>
                <div class="p1">
                    <p id="153">由于本文主要研究热电联产机组的有偿调峰,为简化问题,假设仅当常规火电无法满足调峰需求时,再由热电联产机组调峰。</p>
                </div>
                <h4 class="anchor-tag" id="154" name="154"><b>2.2.3</b> 优化调度模型</h4>
                <div class="p1">
                    <p id="155">综合以上分析,建立考虑热电联产调峰主动性的电热协调优化调度模型(Ω-模型)为:</p>
                </div>
                <div class="p1">
                    <p id="156" class="code-formula">
                        <mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mspace width="0.25em" /><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mo stretchy="false">(</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msub><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mtext>至</mtext><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>式</mtext><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo><mtext>至</mtext><mtext>式</mtext><mo stretchy="false">(</mo><mn>2</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>式</mtext><mo stretchy="false">(</mo><mn>2</mn><mn>7</mn><mo stretchy="false">)</mo><mtext>至</mtext><mtext>式</mtext><mo stretchy="false">(</mo><mn>3</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="157">Ω-模型的目标函数中,<i>F</i><sub>coal</sub>为系统总煤耗;<i>F</i><sub>wind</sub>为弃风惩罚;<i>F</i><sub>basic</sub>为基本调峰不满足量对应目标,由式(36)给出:</p>
                </div>
                <div class="p1">
                    <p id="158" class="code-formula">
                        <mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">[</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>b</mtext><mtext>o</mtext><mtext>i</mtext><mtext>l</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></munder><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mspace width="0.25em" /><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msub><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mn>2</mn></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msubsup><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>F</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>λ</mi><msub><mrow></mrow><mn>3</mn></msub><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="159">式中:<i>λ</i><sub>1</sub>,<i>λ</i><sub>2</sub>,<i>λ</i><sub>3</sub>为各目标函数权重。取<i>λ</i><sub>2</sub>≫<i>λ</i><sub>3</sub>&gt;<i>λ</i><sub>1</sub>,表示系统以最大化风电消纳为首要目标。</p>
                </div>
                <div class="p1">
                    <p id="160">Ω-模型约束条件包括各热力系统运行约束式(1)至式(10),调峰补偿和分摊计算式(20)至式(25), 式(27),电力系统运行约束式(28)至式(30),和调峰主动性约束式(31)至式(34)。</p>
                </div>
                <div class="p1">
                    <p id="161">式(35)引入调峰主动性约束来描述热电联产机组参与电网有偿调峰时以最大化个体利益为目标的决策方式,反映了经济驱动因素对热电联产机组参与调峰的激励作用。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162"><b>2.3</b> 求解方法</h4>
                <div class="p1">
                    <p id="163">式(35)电热协调调度模型是一个非线性模型,本节提出一种迭代求解算法。将式(35)的求解分解为调度策略求解和调峰主动性校验两部分。在调度策略求解部分,忽略调峰主动性约束,并添加有偿调峰容量约束,得到Ω<sup>iter</sup>-模型如式(37)所示。</p>
                </div>
                <div class="p1">
                    <p id="164" class="code-formula">
                        <mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mo stretchy="false">(</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>a</mtext><mtext>l</mtext></mrow></msub><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>n</mtext><mtext>d</mtext></mrow></msub><mo>+</mo><mi>F</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>s</mtext><mtext>i</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo><mtext>至</mtext><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo><mo>,</mo><mtext>式</mtext><mo stretchy="false">(</mo><mn>2</mn><mn>8</mn><mo stretchy="false">)</mo><mtext>至</mtext><mtext>式</mtext><mo stretchy="false">(</mo><mn>3</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext><mo>,</mo><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup><mo>≥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext><mo>,</mo><mi>min</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mtext>g</mtext></msubsup><mo>≥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>g</mtext><mo>,</mo><mn>0</mn></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="165">式中:<i>P</i><mathml id="304"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext><mo>,</mo><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="305"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext><mo>,</mo><mi>min</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>分别表示热电联产机组<i>i</i>在调度周期内总有偿调峰功率的上限和下限;<i>P</i><mathml id="306"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>g</mtext><mo>,</mo><mn>0</mn></mrow></msubsup></mrow></math></mathml>为常规火电机组的最小有偿调峰容量,由热电联产机组不参与有偿调峰时的火电机组有偿调峰策略得到,保证常规火电机组的有偿调峰容量会被电力系统优先调用。</p>
                </div>
                <div class="p1">
                    <p id="166">以热电联产机组在调度周期内总有偿调峰功率的范围作为迭代变量,设计迭代算法如图2所示。记迭代过程中,热电联产机组有偿调峰容量<i>P</i><mathml id="307"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>的可行区间为[<i>P</i><mathml id="308"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>i</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="309"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>i</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>],通过迭代将[<i>P</i><mathml id="310"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>i</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="311"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>i</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>]逐步缩小,直至算法收敛于满足调峰主动性的热电联产最大有偿调峰容量。</p>
                </div>
                <div class="area_img" id="167">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电热协调调度模型迭代求解方法" src="Detail/GetImg?filename=images/DLXT201919005_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电热协调调度模型迭代求解方法</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_167.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of iterative solving method for 
integrated power and heat dispatch model</b></p>

                </div>
                <div class="p1">
                    <p id="168">该求解算法包括以下4个主要步骤。</p>
                </div>
                <div class="p1">
                    <p id="169">步骤1:初始化,令<i>P</i><mathml id="312"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>i</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>=0,<i>P</i><mathml id="313"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>i</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>=<i>TP</i><mathml id="314"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="170">步骤2:求解式(37)所示模型,得到当前优化调峰策略。式(37)所示模型中的有偿调峰容量上下限设定为:<i>P</i><mathml id="315"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext><mo>,</mo><mi>min</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="316"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>i</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="317"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext><mo>,</mo><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>=(<i>P</i><mathml id="318"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>i</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="319"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>i</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>)/2。</p>
                </div>
                <div class="p1">
                    <p id="171">步骤3:在当前优化调峰策略,计算各热电联产机组和风电场的利润偏导数(式(32)至式(33)),更新<i>P</i><mathml id="320"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>i</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>和有偿调峰容量上下限[<i>P</i><mathml id="321"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext><mo>,</mo><mi>min</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="322"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext><mo>,</mo><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>]:若调峰主动性约束不满足,将<i>P</i><mathml id="323"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>i</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>更新为<i>P</i><mathml id="324"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext><mo>,</mo><mo>*</mo></mrow></msubsup></mrow></math></mathml>;若调峰主动性约束满足,将<i>P</i><mathml id="325"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext><mo>,</mo><mi>min</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>更新为<i>P</i><mathml id="326"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext><mo>,</mo><mo>*</mo></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="172">步骤4:校验是否所有机组的有偿调峰范围均已收敛,若收敛,则结束算法;否则返回步骤2继续迭代。</p>
                </div>
                <h3 id="173" name="173" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="174" name="174"><b>3.1</b> 热电联产可用调峰电量和调峰成本分析</h4>
                <div class="p1">
                    <p id="175">本节对热电联产的可用调峰电量和调峰成本进行算例分析,探讨其供热耦合性和时序耦合性。算例系统为6节点热力系统,系统基本参数见附录A。取热电联产机组的基本调峰标准为<i>α</i><sub>base</sub>=60%<citation id="358" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。由于中国“三北”地区弃风多发生在夜晚,因此选取电网需求调峰时段为<i>T</i><sub>req</sub>为22:00—次日06:00,需求调峰功率为<i>P</i><sub>req</sub>=<i>α</i><sub>req</sub><i>P</i><mathml id="327"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>,即希望热电联产机组在22:00—次日06:00从基本调峰标准进一步下调出力<i>α</i><sub>req</sub><i>P</i><mathml id="328"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>以满足电网风电消纳需求。</p>
                </div>
                <div class="p1">
                    <p id="176">首先分析供热相关因素对热电联产可用调峰电量和调峰成本的影响,仿真结果如图3所示。当热力系统仅由背压式热电联产机组供热时,机组依靠供热管网和热负荷的蓄热能力来提供有偿调峰服务,图3(a)表明热电联产调峰能力非常有限,虽然此时热电联产并没有达到最小技术出力,但供热管网运行约束限制了热电联产机组下调出力。从调峰成本来看,热电联产调峰成本随调峰深度的增加略有升高。</p>
                </div>
                <div class="p1">
                    <p id="177">如图3(b)所示为热力系统配备储热以及燃煤锅炉和电制热等辅助供热装置后,热电联产可用有偿调峰电量和调峰成本。可以看到,配备储热和多热源后热电联产机组调峰能力有效提高,储热装置可以有效实现电热解耦,燃煤锅炉可以分担热电联产机组的供热压力,电制热则可通过消耗电能来为热电联产机组的上网电量进一步提供深度调节能力,此时调峰成本随调峰深度的增加而明显升高。</p>
                </div>
                <div class="p1">
                    <p id="178">图3(c)分析热负荷对热电联产机组的有偿调峰电量和调峰成本的影响(电网调峰需求<i>α</i><sub>req</sub>=10%,热力系统配备储热与多热源)。由仿真结果可知,随着环境温度的升高,调峰成本降低。这是因为在环境温度较低时,热负荷较高,热电联产出力受供热限制需要维持在较高水平,需要启动储热甚至电制热来辅助供热以实现降低出力、参与调峰的目的,因此调峰成本较高,附录B中提供了更为详细的供热管网时序工况以及热电联产、储热和其他热源的时序运行策略。图3仿真结果体现了热电联产机组调峰成本与供热工况的耦合性。</p>
                </div>
                <div class="area_img" id="179">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同供热因素下热电联产机组可用
有偿调峰电量及成本" src="Detail/GetImg?filename=images/DLXT201919005_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同供热因素下热电联产机组可用
有偿调峰电量及成本</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_179.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Available paid peak regulation capacity and cost 
of CHP units in different heat supply conditions</b></p>

                </div>
                <div class="p1">
                    <p id="180">图4分析电网调峰需求对热电联产机组的可用调峰电量和成本的影响(电网调峰需求<i>α</i><sub>req</sub>=10%,热力系统配备储热与多热源)。由仿真结果可知,随着电网调峰需求时段的增长,调峰成本升高。这是因为当热电联产机组降低出力参与调峰时,热力系统首先利用热网和供热建筑中储存的热量进行供热;若热电联产参与调峰时间过长,热网和热负荷的蓄热不足以支撑热力系统正常运行,需要启动储热或电制热参与供热,造成调峰成本升高。这一仿真结果体现了热力系统运行的时间耦合特性对热电联产机组调峰成本的影响。</p>
                </div>
                <div class="area_img" id="181">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同需求调峰时长下热电联产机组可用
调峰电量及成本" src="Detail/GetImg?filename=images/DLXT201919005_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同需求调峰时长下热电联产机组可用
调峰电量及成本</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_181.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Available peak regulation capacity and cost of 
CHP units with different required peak regulation time</b></p>

                </div>
                <h4 class="anchor-tag" id="182" name="182"><b>3.2</b> 考虑调峰补偿和分摊的电热协调运行</h4>
                <div class="p1">
                    <p id="183">本节对第2章提出的电热协调运行方法进行算例分析。算例系统包含2台非供热火电机组,1台热电联产机组和1个风电场,风电穿透率为20%。火电购电价格为0.4元/(kW·h),风电购电价格为0.6元/(kW·h)。系统其他参数及负荷、风电数据见附录A。</p>
                </div>
                <h4 class="anchor-tag" id="184" name="184"><b>3.2.1</b> 电热协调调度方法有效性分析</h4>
                <div class="p1">
                    <p id="185">首先对2.3节所提出的电热协调调度模型求解算法的有效性进行分析,仿真结果如图5所示。图中红色圆点为通过2.3节所提算法直接计算最优调度策略下的风电和热电利润,曲线为通过遍历法得到热电联产机组在各个有偿调峰电量下的风电和热电利润。对比可知,2.3节所提算法可以准确求取到热电联产和风电场利润变化的拐点。</p>
                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 所提出的调度算法有效性分析" src="Detail/GetImg?filename=images/DLXT201919005_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 所提出的调度算法有效性分析</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_186.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Efficiency analysis of the proposed 
dispatch algorithm</b></p>

                </div>
                <div class="p1">
                    <p id="187">分析图5仿真结果的物理含义:在图5(a)中,随着调峰深度的增加,热电联产机组的利润先增大后降低,而风电场利润不断增大。一方面,随着调峰深度的增加,热电联产调峰成本不断增加,直至调峰补偿无法覆盖调峰成本时,热电联产机组继续调峰将带来利润损失,此时它将退出有偿调峰合作;另一方面,由于调峰补偿较低,风电场需要支出的调峰分摊费用始终低于其售电收益,因此风电场始终能愿意参与调峰合作中获益。而在图5(b)中,调峰补偿较高,足以弥补机组调峰成本,因此热电联产机组始终愿意提供调峰服务,但是由于此时风电场需要承担较高的调峰分摊费用,因此当调峰电量达到一定额度时,风电场将退出调峰合作。</p>
                </div>
                <div class="p1">
                    <p id="188">在图5(b)中,尽管热电联产的调峰补偿价格0.5元/(kW·h)未超过风电上网电价0.6元/(kW·h),风电依然做出了退出调峰合作的决策。这一现象由热电联产调峰容量的时序耦合特征导致。为进一步分析,图6对比调峰补偿为0.5元/(kW·h)时的垂直一体化调度策略和本文调度策略。由图6(a)可以看到,在本文调度模式下,常规火电和热电联产分别在23:00—次日09:00和00:00—08:00进行有偿调峰。此时,风电为热电联产支付的每1 kW·h调峰费用为热电联产调峰补偿价格,即0.5元/(kW·h)。</p>
                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 调峰补偿为0.5元/(kW&#183;h)时调度策略对比" src="Detail/GetImg?filename=images/DLXT201919005_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 调峰补偿为0.5元/(kW·h)时调度策略对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Dispatch strategy comparison when peak 
regulation compensation price is 0.5 yuan/(kW·h</b>)</p>

                </div>
                <div class="p1">
                    <p id="190">而在图6(b)所示垂直一体化调度模式下,热电联产机组在00:00—04:00贡献了更多的调峰能力,风电售电收益增大。但受供热制约,热电联产必须在后续时段(08:00—11:00)增大供热功率来维持热力系统正常运行,常规火电则配合热电加大调峰深度。与图6(a)相比,在05:00之后的弃风量基本没有变化,这说明常规火电更深度地有偿调峰是为了弥补热电在00:00—04:00时段降低出力而导致的后续时段出力升高。尽管这一时段内风电上网电量没有变化,风电必须分摊常规火电的调峰费用,导致额外的调峰支出。对于风电场来说,当热电联产的每1 kW·h调峰补偿和由于热电调峰能力时序耦合所带来的额外调峰费用之和超过风电上网电价时,风电即会退出调峰合作。这一现象也表明了本文对热力系统内部时滞特性进行详细建模的价值。显然,热力系统的时序耦合特性会直接影响热电的时序调峰能力。</p>
                </div>
                <h4 class="anchor-tag" id="191" name="191"><b>3.2.2</b> 风电消纳效益分析</h4>
                <div class="p1">
                    <p id="192">进一步,分析热电联产机组参与有偿调峰对风电消纳的促进作用。图7所示为不同风电和热负荷场景下热电联产参与有偿调峰的风电消纳增量。由仿真结果可知,随着风电穿透率的提高,热电联产对电网调峰与风电消纳的贡献逐步增大,这是由于风电穿透率越高,电力系统对调峰电量的需求越大;随着环境温度的降低,热电联产对风电消纳的贡献逐步减小,这是由于热负荷越大,热电联产在满足供热前提下参与电网调峰的难度增大。</p>
                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 不同调峰补偿价格下的热电联产消纳风电效益" src="Detail/GetImg?filename=images/DLXT201919005_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 不同调峰补偿价格下的热电联产消纳风电效益</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Wind power accommodation benefit of CHP units 
with different peak regulation compensation price</b></p>

                </div>
                <div class="p1">
                    <p id="194">对比图7(a)和图7(b)仿真结果,当调峰补偿较低时,图7(a)表明热电联产参与深度调峰合作的意愿较低,风电消纳的促进作用并不明显,事实上,在垂直一体化调度模式下,热电联产被强制调峰,但无法获得满意的调峰收益,说明补偿水平不足以支撑热电联产进行深度调峰,此时热电联产显然将提前退出调峰合作以保证个体利益。而当调峰补偿较高时,图7(b)仿真结果表明热电联产将主动贡献更大的调峰电量以促进风电消纳。以上仿真结果表明本文所提出的调度模式可以有效反映调峰补偿的经济手段对热电联产参与有偿调峰的刺激作用。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="196">调峰补偿可以激励热电联产机组参与电网调峰,促进中国“三北”地区风电消纳。在中国现有调峰补偿机制下,对热电联产机组参与电网有偿调峰进行研究。</p>
                </div>
                <div class="p1">
                    <p id="197">本文研究表明热电联产的调峰能力具有明显的供热工况耦合特性和时序耦合特性,不同热力系统源储结构和不同供热需求下,热电联产的调峰能力与调峰成本不同;在电热协调调度中计及热电联产的调峰补偿获益及其参与电网调峰的主动性,可以更为真实地反映各个调峰参与方受经济利益驱动而主动参与电网调度的决策方式;不同的热力系统调峰补偿价格下,热电联产参与电网调峰的决策不同,合理的调峰补偿将对提升热电联产调峰深度、促进风电消纳具有明显的激励作用。</p>
                </div>
                <div class="p1">
                    <p id="198">下一步工作将针对竞价模式下的热电联产调峰决策开展。</p>
                </div>
                <div class="p1">
                    <p id="199">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="360" name="360" class="anchor-tag">附录A算例系统参数</h3>
                <h4 class="anchor-tag" id="361" name="361">(1)6节点热力系统参数</h4>
                <div class="p1">
                    <p id="362">附录A.1给出3.1节所使用的6节点热力系统参数。</p>
                </div>
                <div class="area_img" id="363">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 6节点热力系统拓扑结构" src="Detail/GetImg?filename=images/DLXT201919005_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 6节点热力系统拓扑结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_36300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"></p>

                </div>
                <div class="area_img" id="364">
                                            <p class="img_tit">
                                                表A1热源参数
                                                    <br />
                                                Table A1 Parameters of heat supply devices
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919005_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1热源参数" src="Detail/GetImg?filename=images/DLXT201919005_36400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="365">
                                            <p class="img_tit">
                                                表A2供热管网参数
                                                    <br />
                                                Table A2 Pipeline parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919005_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2供热管网参数" src="Detail/GetImg?filename=images/DLXT201919005_36500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="366">
                                            <p class="img_tit">
                                                表A3热负荷参数
                                                    <br />
                                                Table A3 Heat load parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919005_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3热负荷参数" src="Detail/GetImg?filename=images/DLXT201919005_36600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h4 class="anchor-tag" id="367" name="367">(2)电热综合能源系统参数</h4>
                <div class="p1">
                    <p id="368">附录A.2给出3.2节所使用的电热综合能源系统参数。其中，热电联产机组耦合附录A.1所示6节点热力系统。</p>
                </div>
                <div class="area_img" id="369">
                                            <p class="img_tit">
                                                表A4非供热火电机组参数
                                                    <br />
                                                Table A4 Conventional thermal power unit parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919005_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4非供热火电机组参数" src="Detail/GetImg?filename=images/DLXT201919005_36900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="370">
                                            <p class="img_tit">
                                                表A5价格参数
                                                    <br />
                                                Table A5 Price parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919005_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5价格参数" src="Detail/GetImg?filename=images/DLXT201919005_37000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="371">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2电负荷，风电曲线及环境温度曲线" src="Detail/GetImg?filename=images/DLXT201919005_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2电负荷，风电曲线及环境温度曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_37100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Curves of electric load,wind power and ambient temperature</p>

                </div>
                <h3 id="372" name="372" class="anchor-tag">附录B不同热负荷下的热电联产机组调峰策略</h3>
                <div class="p1">
                    <p id="373">为进一步明晰供热工况对热电联产机组调峰能力的影响，附录B给出热负荷极高和极低两种场景下的供热管网时序工况以及热电联产、储热和其他热源的时序运行策略。由图B1(a)可知，当热负荷很高时，供水管网和回水管网中水温相差较大，以将充足的热量输运至热负荷侧。图B2(a)显示，在电网需求调峰时段22:00-6:00，热电联产机组下调其上网电功率以满足调峰需求，储热装置和电制热、燃煤锅炉等其他热源也将启动以辅助热力系统供热运行，由此带来的额外供热成本导致热电联产调峰成本升高，与正文中图3(c)仿真结果相符。而当热负荷很低时，图B1(b)显示，供水管网和回水管网中工质温差相比于图B1(a)明显减小。图B2(b)显示，热电联产机仍然在22:00-6:00向电网提供充足的调峰能力，并且在整个调度周期内，储热和其他热源也基本没有启动，这说明热负荷较低时，热电联产机组仅依靠热力管网和建筑物的储热能力即可完成电力系统调峰任务，相应地，调峰成本也较低。</p>
                </div>
                <div class="area_img" id="374">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_37400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1不同热负荷下供热管网工况" src="Detail/GetImg?filename=images/DLXT201919005_37400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1不同热负荷下供热管网工况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_37400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Pipeline condition under different heating load</p>

                </div>
                <div class="area_img" id="375">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919005_37500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2不同热负荷下热电联产，储热和热源运行策略" src="Detail/GetImg?filename=images/DLXT201919005_37500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2不同热负荷下热电联产，储热和热源运行策略  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919005_37500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Operation strategy of CHP,TES and heating sources under different heating load</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=MjA5OTRubVZyM0xQeXJQYmJHNEg5Yk1ybzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 舒印彪,张智刚,郭剑波,等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报,2017,37(1):1-9.SHU Yinbiao,ZHANG Zhigang,GUO Jianbo,et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE,2017,37(1):1-9.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710022&amp;v=MjI0NzMzenFxQnRHRnJDVVI3cWZadVpzRnlubVZyM0xJU0hUZXJHNEg5Yk5yNDlIWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘永奇,张弘鹏,李群,等.东北电网电力调峰辅助服务市场设计与实践[J].电力系统自动化,2017,41(10):148-154.DOI:10.7500/AEPS20160706001.LIU Yongqi,ZHANG Hongpeng,LI Qun,et al.Design and practice of peak regulation ancillary service market for Northeast China power grid[J].Automation of Electric Power Systems,2017,41(10):148-154.DOI:10.7500/AEPS20160706001.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201824004&amp;v=MzAwOTZxQnRHRnJDVVI3cWZadVpzRnlubVZyM0xJU0hUZXJHNEg5bk9xNDlGWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 黄大为,黄征,葛维春,等.以热定电模式下热电联产机组电功率灵活调节能力分析[J].电力系统自动化,2018,42(24):27-35.DOI:10.7500/AEPS20180311004.HUANG Dawei,HUANG Zheng,GE Weichun,et al.Analysis on electric power flexible regulation capacity for combined heat and power units in heat-led mode[J].Automation of Electric Power Systems,2018,42(24):27-35.DOI:10.7500/AEPS 20180311004.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" >
                                    <b>[4]</b>
                                 国家能源局.2017年风电并网运行情况[EB/OL].[2018-05-01].http://www.nea.gov.cn/2018-02/01/c_136942234.htm.National Energy Administration.Operation of grid-connected wind power in 2017[EB/OL].[2018-05-01].http://www.nea.gov.cn/2018-02/01/c_136942234.htm.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Increasing the flexibility of combined heat and power for wind power integration in China:Modeling and implications">

                                <b>[5]</b> CHEN Xinyu,KANG Chongqing,O’MALLEY M,et al.Increasing the flexibility of combined heat and power for wind power integration in China:modeling and implications[J].IEEE Transactions on Power Systems,2015,30(4):1848-1857.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903008&amp;v=MDcxMjBGckNVUjdxZlp1WnNGeW5tVnIzTElTSFRlckc0SDlqTXJJOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李星梅,钟志鸣,阎洁.大规模风电接入下的火电机组灵活性改造规划[J].电力系统自动化,2019,43(3):51-57.DOI:10.7500/AEPS20180213007.LI Xingmei,ZHONG Zhiming,YAN Jie.Flexibility reformation planning of thermal power units with large-scale integration of wind power[J].Automation of Electric Power Systems,2019,43(3):51-57.DOI:10.7500/AEPS 20180213007.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RLFD201805004&amp;v=MTcyODNOYXJHNEg5bk1xbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZyM0xOeUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 胡康,陈群.电-热综合能源系统整体能效及灵活性改造方案分析[J].热力发电,2018,47(5):14-21.HU Kang,CHEN Qun.Overall energy efficiency and flexibility retrofit scheme analysis of heat-power integrated energy system[J].Thermal Power Generation,2018,47(5):14-21.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821006&amp;v=MjkwNjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WcjNMSVNIVGVyRzRIOW5Pcm85RllvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王婉璐,杨莉,王蕾,等.考虑供热网储热特性的电-热综合能源系统优化调度[J].电力系统自动化,2018,42(21):45-55.DOI:10.7500/AEPS20170908013.WANG Wanlu,YANG Li,WANG Lei,et al.Optimal dispatch of integrated electricity-heat energy system considering heat storage characteristics of heating network[J].Automation of Electric Power Systems,2018,42(21):45-55.DOI:10.7500/AEPS20170908013.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transmissionconstrained unit commitment considering combined electricity and district heating networks">

                                <b>[9]</b> LI Zhigang,WU Wenchuan,WANG Jianhui,et al.Transmission-constrained unit commitment considering combined electricity and district heating networks[J].IEEE Transactions on Sustainable Energy,2016,7(2):480-492.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated dispatch model for combined heat and power plant with phase-change thermal energy storage considering heat transfer process">

                                <b>[10]</b> DAI Y,CHEN L,MIN Y,et al.Integrated dispatch model for combined heat and power plant with phase-change thermal energy storage considering heat transfer process[J].IEEE Transactions on Sustainable Energy,2018,9(3):1234-1243.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819007&amp;v=MjMyNzFzRnlubVZyM0xJU0hUZXJHNEg5bk5wbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 郭丰慧,胡林献,周升彧.基于二级热网储热式电锅炉调峰的弃风消纳调度模型[J].电力系统自动化,2018,42(19):50-56.DOI:10.7500/AEPS20180130009.GUO Fenghui,HU Linxian,ZHOU Shengyu.Dispatching model of wind power accommodation based on heat storage electric boiler for peak-load regulation in heat supply network[J].Automation of Electric Power Systems,2018,42(19):50-56.DOI:10.7500/AEPS20180130009.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818014&amp;v=MjM2Nzh0R0ZyQ1VSN3FmWnVac0Z5bm1WcjNMSVNIVGVyRzRIOW5OcDQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 彭飞翔,李晓晶,孙辉,等.考虑发电集团利益主体协调的风电消纳调度策略[J].电力系统自动化,2018,42(18):98-105.DOI:10.7500/AEPS20170910011.PENG Feixiang,LI Xiaojing,SUN Hui,et al.Dispatch strategy for wind power accommodation considering coordination of power generation group stakeholders[J].Automation of Electric Power Systems,2018,42(18):98-105.DOI:10.7500/AEPS20170910011.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" >
                                    <b>[13]</b>
                                 国家电力监管委员会.并网发电厂辅助服务管理暂行办法[R].2006.State Electricity Regulatory Commission.State electricity regulatory commission,interim rules for auxiliary service management of grid-connected power plants[R].2006.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813004&amp;v=MDU3OTlHRnJDVVI3cWZadVpzRnlubVZyM0xJU0hUZXJHNEg5bk5ySTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 李平,赵适宜,金世军,等.基于热网与建筑物储热解耦的调峰能力提升方案[J].电力系统自动化,2018,42(13):20-28.DOI:10.7500/AEPS20180126006.LI Ping,ZHAO Shiyi,JIN Shijun,et al.Promotion method of peak regulation capacity by power and heat decoupling based on heat storage of district heating network and buildings[J].Automation of Electric Power Systems,2018,42(13):20-28.DOI:10.7500/AEPS20180126006.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017822346.nh&amp;v=MDA3MTlMVkYyNkdidTZITkxJcVpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 周子程.火电机组深度调峰补偿模型的研究[D].大连:大连理工大学,2017.ZHOU Zicheng.Research on the deep peak load regulation compensation model of thermal power units[D].Dalian:Dalian University of Technology,2017.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201801009&amp;v=MTAyNzJybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZyM0xJU0hSYXJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 郑权国,陈彦秀,周任军,等.调峰补偿热电机组及风电消纳能力的优化模型[J].电力系统及其自动化学报,2018,30(1):51-57.ZHENG Quanguo,CHEN Yanxiu,ZHOU Renjun,et al.Optimization model for CHP unit with peak load compensation and wind power accommodation capacity[J].Proceedings of the CSU-EPSA,2018,30(1):51-57.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808015&amp;v=MDM1MjNVUjdxZlp1WnNGeW5tVnIzTElTSFRlckc0SDluTXA0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 菅学辉,张利,杨立滨,等.高比例风电并网下基于卡尔多改进的深度调峰机制[J].电力系统自动化,2018,42 (8):110-118.DOI:10.7500/AEPS20170614027.JIAN Xuehui,ZHANG Li,YANG Libin,et al.Deep-peak regulation mechanism based on Kaldor improvement under high-penetration wind power[J].Automation of Electric Power Systems,2018,42(8):110-118.DOI:10.7500/AEPS20170614027.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201319003&amp;v=MjU0MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WcjNMTHluYWViRzRIOUxOcG85Rlo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 胡佳,胡林献.“三北” 地区电网有偿调峰服务费用计算[J].电力系统保护与控制,2013,41(19):12-16.HU Jia,HU Linxian.Peaking cost calculation of “The Three Norths” regional power grid[J].Power System Protection and Control,2013,41(19):12-16.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated power and heat dispatch considering available reserve of combined heat and power units">

                                <b>[19]</b> ZHOU Y F,HU W T,MIN Y,et al.Integrated power and heat dispatch considering available reserve of combined heat and power units[J].IEEE Transactions on Sustainable Energy,2018,10(3):1300-1310.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600202797&amp;v=MzEyMzJDM1Urb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVYwUmFCRT1OaWZPZmJLOUg5UE9xWTlGWnVzTg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> CHEN Qun,FU Ronghuan,XU Yunchao.Electrical circuit analogy for heat transfer analysis and optimization in heat exchanger networks[J].Applied Energy,2015,139:81-92.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321023&amp;v=MTI0OTBMT3JvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnIzTElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 梅坚,杨立兵,李晓刚,等.调峰市场效用分析与低谷调峰市场设计[J].电力系统自动化,2013,37(21):134-138.MEI Jian,YANG Libing,LI Xiaogang,et al.Utility analysis for peak regulation market and trading market design for peak regulation capacity in valley time[J].Automation of Electric Power Systems,2013,37(21):134-138.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" >
                                    <b>[22]</b>
                                 东北电监局.东北区域并网发电厂辅助服务管理实施细则[R].2011.Northeast electricity supervision bureau.Implementation rules for auxiliary service management of grid-connected power plants in Northeast China[R].2011.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919005" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919005&amp;v=MTEwNzMzenFxQnRHRnJDVVI3cWZadVpzRnlubVZyM0xJU0hUZXJHNEg5ak5wbzlGWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

