

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136438865100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919006%26RESULT%3d1%26SIGN%3dI%252b6D91earuUlnBBclFSKJ4ziYhw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919006&amp;v=MjQyNjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZydkpJU0hUZXJHNEg5ak5wbzlGWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;1&lt;/b&gt; 多区域&lt;b&gt;IES&lt;/b&gt;建模 "><b>1</b> 多区域<b>IES</b>建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;1.1&lt;/b&gt; 热网络模型"><b>1.1</b> 热网络模型</a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;1.2&lt;/b&gt; 区域&lt;b&gt;IES&lt;/b&gt;与热网耦合模型"><b>1.2</b> 区域<b>IES</b>与热网耦合模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#102" data-title="&lt;b&gt;2&lt;/b&gt; 碳交易机制模型 "><b>2</b> 碳交易机制模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#104" data-title="&lt;b&gt;2.1&lt;/b&gt; 碳排放总量交易原则"><b>2.1</b> 碳排放总量交易原则</a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;2.2&lt;/b&gt; 碳排放强度原则"><b>2.2</b> 碳排放强度原则</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#119" data-title="&lt;b&gt;3&lt;/b&gt; 多区域&lt;b&gt;IES&lt;/b&gt;优化调度模型 "><b>3</b> 多区域<b>IES</b>优化调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#120" data-title="&lt;b&gt;3.1&lt;/b&gt; 目标函数"><b>3.1</b> 目标函数</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;3.2&lt;/b&gt; 约束条件"><b>3.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#149" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#152" data-title="&lt;b&gt;4.1&lt;/b&gt; 多区域&lt;b&gt;IES&lt;/b&gt;优化结果"><b>4.1</b> 多区域<b>IES</b>优化结果</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;4.2&lt;/b&gt; 可再生能源消纳分析"><b>4.2</b> 可再生能源消纳分析</a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;4.3 2&lt;/b&gt;种碳交易模式下多区域&lt;b&gt;IES&lt;/b&gt;经济性分析"><b>4.3 2</b>种碳交易模式下多区域<b>IES</b>经济性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#169" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#246" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;图1 IES结构框架&lt;/b&gt;"><b>图1 IES结构框架</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;图2 多区域IES电功率优化结果&lt;/b&gt;"><b>图2 多区域IES电功率优化结果</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;图3 多区域IES热功率优化结果&lt;/b&gt;"><b>图3 多区域IES热功率优化结果</b></a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;图4 加入热网后可再生能源消纳对比&lt;/b&gt;"><b>图4 加入热网后可再生能源消纳对比</b></a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;表1 模式1下IES的4种场景的运行费用&lt;/b&gt;"><b>表1 模式1下IES的4种场景的运行费用</b></a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;表2 模式2下IES的4种场景的运行费用&lt;/b&gt;"><b>表2 模式2下IES的4种场景的运行费用</b></a></li>
                                                <li><a href="#247" data-title="图A1区域IES与热网耦合模型">图A1区域IES与热网耦合模型</a></li>
                                                <li><a href="#248" data-title="图A2多区域IES结构示意图">图A2多区域IES结构示意图</a></li>
                                                <li><a href="#249" data-title="表A1工业区分时电价">表A1工业区分时电价</a></li>
                                                <li><a href="#250" data-title="表A2综合能源系统其他详细参数">表A2综合能源系统其他详细参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     国家发展改革委,国家能源局.电力发展“十三五”规划[EB/OL].[2018-03-05].http://www.ndrc.gov.cn/zcfb/zcfbghwb/201612/P020161222570036010274.pdf.National Development and Reform Commission,National Energy Administration.The “13th Five-Year Plan” for power development[EB/OL].[2018-03-05].http://www.ndrc.gov.cn/zcfb/zcfbghwb/201612/P020161222570036010274.pdf.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 艾芊,郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化,2018,42(4):2-10.DOI:10.7500/AEPS 20170927008.AI Qian,HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems,2018,42(4):2-10.DOI:10.7500/AEPS20170927008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MTE4NzZWcnZKSVNIVGVyRzRIOW5NcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         艾芊,郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化,2018,42(4):2-10.DOI:10.7500/AEPS 20170927008.AI Qian,HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems,2018,42(4):2-10.DOI:10.7500/AEPS20170927008.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=Mjc1ODdmWnVac0Z5bm1WcnZKSVNIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 杨经纬,张宁,王毅,等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化,2018,42(4):11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei,ZHANG Ning,WANG Yi,et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems,2018,42(4):11-24.DOI:10.7500/AEPS20171002004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MTQ2MjU3cWZadVpzRnlubVZydkpJU0hUZXJHNEg5bk1xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         杨经纬,张宁,王毅,等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化,2018,42(4):11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei,ZHANG Ning,WANG Yi,et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems,2018,42(4):11-24.DOI:10.7500/AEPS20171002004.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 毕研涛,王丹,李春新,等.全球可再生能源发展现状,展望及启示[J].国际石油经济,2016,24(8):62-66.BI Yantao,WANG Dan,LI Chunxin,et al.The status,outlook and enlightenment of global renewable energy[J].International Petroleum Economics,2016,24(8):62-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GJJJ201608008&amp;v=MjUwOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZydkpJaWZCWkxHNEg5Zk1wNDlGYkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         毕研涛,王丹,李春新,等.全球可再生能源发展现状,展望及启示[J].国际石油经济,2016,24(8):62-66.BI Yantao,WANG Dan,LI Chunxin,et al.The status,outlook and enlightenment of global renewable energy[J].International Petroleum Economics,2016,24(8):62-66.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 丁明,张颖媛,茆美琴,等.包含钠硫电池储能的微网系统经济运行优化[J].中国电机工程学报,2011,31(4):7-14.DING Ming,ZHANG Yingyuan,MAO Meiqin,et al.Economic operation optimization for microgrids including Na/S battery storage[J].Proceedings of the CSEE,2011,31(4):7-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201104003&amp;v=MDQwODZHNEg5RE1xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZydkpQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         丁明,张颖媛,茆美琴,等.包含钠硫电池储能的微网系统经济运行优化[J].中国电机工程学报,2011,31(4):7-14.DING Ming,ZHANG Yingyuan,MAO Meiqin,et al.Economic operation optimization for microgrids including Na/S battery storage[J].Proceedings of the CSEE,2011,31(4):7-14.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" SCHNEIDER L,K&#214;TTER E.The geographic potential of power-to-gas in a German model region-Trier-Amprion 5[J].Journal of Energy Storage,2015,1(1):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA8A7B97BC28E8F5599509591E11D10F7&amp;v=MTQ2Mzc5YStwb2czRitrSGVYUlB5aE1hNHpwOVFYcnJyV2MwZU1hVlJjeVlDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnU2eEtrPU5pZk9mY0t3Yg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         SCHNEIDER L,K&#214;TTER E.The geographic potential of power-to-gas in a German model region-Trier-Amprion 5[J].Journal of Energy Storage,2015,1(1):1-6.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 李杨,刘维佳,赵俊华,等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术,2016,40(12):3680-3688.LI Yang,LIU Weijia,ZHAO Junhua,et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology,2016,40(12):3680-3688." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=MjQwMDNCZmJHNEg5Zk5yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZydkpJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         李杨,刘维佳,赵俊华,等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术,2016,40(12):3680-3688.LI Yang,LIU Weijia,ZHAO Junhua,et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology,2016,40(12):3680-3688.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 王卿然,谢国辉,张粒子.含风电系统的发用电一体化调度模型[J].电力系统自动化,2011,35(5):15-18.WANG Qingran,XIE Guohui,ZHANG Lizi.An integrated generation-consumption dispatch model with wind power[J].Automation of Electric Power Systems,2011,35(5):15-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201105006&amp;v=MDkxNTMzenFxQnRHRnJDVVI3cWZadVpzRnlubVZydkpJU0hUZXJHNEg5RE1xbzlGWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         王卿然,谢国辉,张粒子.含风电系统的发用电一体化调度模型[J].电力系统自动化,2011,35(5):15-18.WANG Qingran,XIE Guohui,ZHANG Lizi.An integrated generation-consumption dispatch model with wind power[J].Automation of Electric Power Systems,2011,35(5):15-18.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" CHEN X,KANG C,O’MALLEY M,et al.Increasing the flexibility of combined heat and power for wind power integration in China:modeling and implications[J].IEEE Transactions on Power Systems,2015,30(4):1848-1857." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Increasing the flexibility of combined heat and power for wind power integration in China:Modeling and implications">
                                        <b>[10]</b>
                                         CHEN X,KANG C,O’MALLEY M,et al.Increasing the flexibility of combined heat and power for wind power integration in China:modeling and implications[J].IEEE Transactions on Power Systems,2015,30(4):1848-1857.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" LI Zhigang,WU Wenchuan,SHAHIDEHPOUR M,et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy,2016,7(1):12-22." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering pipeline energy storage of district heating network">
                                        <b>[11]</b>
                                         LI Zhigang,WU Wenchuan,SHAHIDEHPOUR M,et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy,2016,7(1):12-22.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 黄煜,徐青山,蒋贤强,等.含新能源接入的区域电网低碳电力调度方法[J].电力系统自动化,2018,42(12):19-26.DOI:10.7500/AEPS20170724004.HUANG Yu,XU Qingshan,JIANG Xianqiang,et al.A low-carbon regional power dispatch method with integration of renewable energy sources[J].Automation of Electric Power Systems,2018,42(12):19-26.DOI:10.7500/AEPS 20170724004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812003&amp;v=MTQ2NDRlckc0SDluTnJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnJ2SklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         黄煜,徐青山,蒋贤强,等.含新能源接入的区域电网低碳电力调度方法[J].电力系统自动化,2018,42(12):19-26.DOI:10.7500/AEPS20170724004.HUANG Yu,XU Qingshan,JIANG Xianqiang,et al.A low-carbon regional power dispatch method with integration of renewable energy sources[J].Automation of Electric Power Systems,2018,42(12):19-26.DOI:10.7500/AEPS 20170724004.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 卢志刚,郭凯,闫桂红,等.考虑需求响应虚拟机组和碳交易的含风电电力系统优化调度[J].电力系统自动化,2017,41(15):58-65.DOI:10.7500/AEPS20170101001.LU Zhigang,GUO Kai,YAN Guihong,et al.Optimal dispatch of power system integrated with wind power considering virtual generator units of demand response and carbon trading[J].Automation of Electric Power Systems,2017,41(15):58-65.DOI:10.7500/AEPS20170101001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715008&amp;v=MzEzNjRSN3FmWnVac0Z5bm1WcnZKSVNIVGVyRzRIOWJOcW85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         卢志刚,郭凯,闫桂红,等.考虑需求响应虚拟机组和碳交易的含风电电力系统优化调度[J].电力系统自动化,2017,41(15):58-65.DOI:10.7500/AEPS20170101001.LU Zhigang,GUO Kai,YAN Guihong,et al.Optimal dispatch of power system integrated with wind power considering virtual generator units of demand response and carbon trading[J].Automation of Electric Power Systems,2017,41(15):58-65.DOI:10.7500/AEPS20170101001.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" ZHANG Ning,HU Zhaoguang,DAI Daihong,et al.Unit commitment model in smart grid environment considering carbon emissions trading[J].IEEE Transactions on Smart Grid,2016,7(1):420-427." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unit Commitment Model in Smart Grid Environment Considering Carbon Emissions Trading">
                                        <b>[14]</b>
                                         ZHANG Ning,HU Zhaoguang,DAI Daihong,et al.Unit commitment model in smart grid environment considering carbon emissions trading[J].IEEE Transactions on Smart Grid,2016,7(1):420-427.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 张彦,张涛,刘亚杰,等.基于随机模型预测控制的能源局域网优化调度研究[J].中国电机工程学报,2016,36(13):3451-3462.ZHANG Yan,ZHANG Tao,LIU Yajie,et al.Stochastic model predictive control for energy management optimization of an energy local network[J].Proceedings of the CSEE,2016,36(13):3451-3462." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613007&amp;v=MTg4OTJGeW5tVnJ2SlB5clBiYkc0SDlmTnJJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         张彦,张涛,刘亚杰,等.基于随机模型预测控制的能源局域网优化调度研究[J].中国电机工程学报,2016,36(13):3451-3462.ZHANG Yan,ZHANG Tao,LIU Yajie,et al.Stochastic model predictive control for energy management optimization of an energy local network[J].Proceedings of the CSEE,2016,36(13):3451-3462.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 甘中学,朱晓军,王成,等.泛能网——信息与能量耦合的能源互联网[J].中国工程科学,2015,17(9):98-104.GAN Zhongxue,ZHU Xiaojun,WANG Cheng,et al.Ubiquitous energy internet—new energy internet coupling with information and energy[J].Engineering Science,2015,17(9):98-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GCKX201509018&amp;v=MDY1OTFzRnlubVZydkpJaTdBZHJHNEg5VE1wbzlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         甘中学,朱晓军,王成,等.泛能网——信息与能量耦合的能源互联网[J].中国工程科学,2015,17(9):98-104.GAN Zhongxue,ZHU Xiaojun,WANG Cheng,et al.Ubiquitous energy internet—new energy internet coupling with information and energy[J].Engineering Science,2015,17(9):98-104.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" GridLAB-D[EB/OL].[2018-03-08].http://www.gridlabd.org/." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=GridLAB-D">
                                        <b>[17]</b>
                                         GridLAB-D[EB/OL].[2018-03-08].http://www.gridlabd.org/.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 李建林,田立亭,来小康.能源互联网背景下的电力储能技术展望[J].电力系统自动化,2015,39(23):15-25.LI Jianlin,TIAN Liting,LAI Xiaokang.Outlook of electrical energy storage technologies under Energy Internet background[J].Automation of Electric Power Systems,2015,39(23):15-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523003&amp;v=MTg5OTdCdEdGckNVUjdxZlp1WnNGeW5tVnJ2SklTSFRlckc0SDlUT3JJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李建林,田立亭,来小康.能源互联网背景下的电力储能技术展望[J].电力系统自动化,2015,39(23):15-25.LI Jianlin,TIAN Liting,LAI Xiaokang.Outlook of electrical energy storage technologies under Energy Internet background[J].Automation of Electric Power Systems,2015,39(23):15-25.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 曾鸣,刘英新,周鹏程,等.综合能源系统建模及效益评价体系综述与展望[J].电网技术,2018,42(6):1697-1708.ZENG Ming,LIU Yingxin,ZHOU Pengcheng,et al.Review and prospects of integrated energy system modeling and benefit evaluation[J].Power System Technology,2018,42(6):1697-1708" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806002&amp;v=MDI3NzJxWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZydkpJVHJCZmJHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         曾鸣,刘英新,周鹏程,等.综合能源系统建模及效益评价体系综述与展望[J].电网技术,2018,42(6):1697-1708.ZENG Ming,LIU Yingxin,ZHOU Pengcheng,et al.Review and prospects of integrated energy system modeling and benefit evaluation[J].Power System Technology,2018,42(6):1697-1708
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 张开菊,刘伟亮,宋伟,等.热力网与供热[M].北京:中国电力出版社,2008.ZHANG Kaiju,LIU Weiliang,SONG Wei,et al.Thermal network and heating[M].Beijing:China Electric Power Press,2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508359250001&amp;v=MzEyNzBFOWZidm5LcmlmWmVadkZ5bm5VNzdMSlZvVlhGcXpHYmE0RnRMSnBvMUFaT3NQRFJNOHp4VVNtRGQ5U0g3bjN4&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张开菊,刘伟亮,宋伟,等.热力网与供热[M].北京:中国电力出版社,2008.ZHANG Kaiju,LIU Weiliang,SONG Wei,et al.Thermal network and heating[M].Beijing:China Electric Power Press,2008.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 陈皓勇,文俊中,王增煜,等.能量网络的传递规律与网络方程[J].西安交通大学学报,2014,48(10):66-76.CHEN Haoyong,WEN Junzhong,WANG Zengyu,et al.Transfer laws and equations of energy networks[J].Journal of Xi’an Jiaotong University,2014,48(10):66-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XAJT201410011&amp;v=MjUzNjFyQ1VSN3FmWnVac0Z5bm1WcnZKUFN6QmVyRzRIOVhOcjQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         陈皓勇,文俊中,王增煜,等.能量网络的传递规律与网络方程[J].西安交通大学学报,2014,48(10):66-76.CHEN Haoyong,WEN Junzhong,WANG Zengyu,et al.Transfer laws and equations of energy networks[J].Journal of Xi’an Jiaotong University,2014,48(10):66-76.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 仪忠凯,李志民.计及热网储热和供热区域热惯性的热电联合调度策略[J].电网技术,2018,42(5):1378-1384.YI Zhongkai,LI Zhimin.Combined heat and power dispatching strategy considering heat storage characteristics of heating network and thermal inertia in heating area[J].Power System Technology,2018,42(5):1378-1384." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805003&amp;v=MjU2OTNvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnJ2SklUckJmYkc0SDluTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         仪忠凯,李志民.计及热网储热和供热区域热惯性的热电联合调度策略[J].电网技术,2018,42(5):1378-1384.YI Zhongkai,LI Zhimin.Combined heat and power dispatching strategy considering heat storage characteristics of heating network and thermal inertia in heating area[J].Power System Technology,2018,42(5):1378-1384.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 顾伟,陆帅,王珺,等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报,2017,37(5):1305-1315.GU Wei,LU Shuai,WANG Jun,et al.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE,2017,37(5):1305-1315." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705003&amp;v=MTkwMDdmWnVac0Z5bm1WcnZKUHlyUGJiRzRIOWJNcW85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         顾伟,陆帅,王珺,等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报,2017,37(5):1305-1315.GU Wei,LU Shuai,WANG Jun,et al.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE,2017,37(5):1305-1315.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 王珺,顾伟,陆帅,等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化,2016,40(15):17-24.WANG Jun,GU Wei,LU Shuai,et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems,2016,40(15):17-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MTY3NjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZydkpJU0hUZXJHNEg5Zk5xbzlGWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         王珺,顾伟,陆帅,等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化,2016,40(15):17-24.WANG Jun,GU Wei,LU Shuai,et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems,2016,40(15):17-24.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 熊焰,吴杰康,王强,等.风光气储互补发电的冷热电联供优化协调模型及求解方法[J].中国电机工程学报,2015,35(14):3616-3625.XIONG Yan,WU Jiekang,WANG Qiang,et al.An optimization coordination model and solution for combined cooling,heating and electric power systems with complimentary generation of wind,PV,gas and energy storage[J].Proceedings of the CSEE,2015,35(14):3616-3625." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514017&amp;v=MjgyOTR6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnJ2SlB5clBiYkc0SDlUTnE0OUVZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         熊焰,吴杰康,王强,等.风光气储互补发电的冷热电联供优化协调模型及求解方法[J].中国电机工程学报,2015,35(14):3616-3625.XIONG Yan,WU Jiekang,WANG Qiang,et al.An optimization coordination model and solution for combined cooling,heating and electric power systems with complimentary generation of wind,PV,gas and energy storage[J].Proceedings of the CSEE,2015,35(14):3616-3625.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 靳小龙,穆云飞,贾宏杰,等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报,2017,37(2):581-591.JIN Xiaolong,MU Yunfei,JIA Hongjie,et al.Optimal scheduling method for a combined cooling,heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE,2017,37(2):581- 591." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702026&amp;v=MTgxMzFNclk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WcnZKUHlyUGJiRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         靳小龙,穆云飞,贾宏杰,等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报,2017,37(2):581-591.JIN Xiaolong,MU Yunfei,JIA Hongjie,et al.Optimal scheduling method for a combined cooling,heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE,2017,37(2):581- 591.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 王倩,郝俊赫,高小天.碳交易制度的先决问题与中国的选择[J].当代经济研究,2013(4):35-41.WANG Qian,HAO Junhe,GAO Xiaotian.The prerequisite problem of carbon trading system and China’s choice[J].Contemporary Economic Research,2013(4):35-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DDJJ201304009&amp;v=MDYzMDNCWkxHNEg5TE1xNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZydkpJU24=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         王倩,郝俊赫,高小天.碳交易制度的先决问题与中国的选择[J].当代经济研究,2013(4):35-41.WANG Qian,HAO Junhe,GAO Xiaotian.The prerequisite problem of carbon trading system and China’s choice[J].Contemporary Economic Research,2013(4):35-41.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" PAZOUKI S,HAGHIFAM M R.Impact of energy storage technologies on multi carrier energy networks[C]// IEEE Smart Grid Conference,December 9-10,2014,Tehran,Iran:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of energy storage technologies on multi carrier energy networks">
                                        <b>[28]</b>
                                         PAZOUKI S,HAGHIFAM M R.Impact of energy storage technologies on multi carrier energy networks[C]// IEEE Smart Grid Conference,December 9-10,2014,Tehran,Iran:1-6.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-04-03 17:20</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),52-61+131 DOI:10.7500/AEPS20180429004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑热网约束和碳交易的多区域综合能源系统优化调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%99%93%E9%9C%B2&amp;code=42856377&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李晓露</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8D%95%E7%A6%8F%E5%B7%9E&amp;code=42856378&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">单福州</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E7%87%95%E6%95%8F&amp;code=32015838&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋燕敏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E6%B5%B7%E6%98%8E&amp;code=22164404&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周海明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E8%B6%85%E7%BE%A4&amp;code=21885044&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘超群</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E6%98%A5%E7%AB%A5&amp;code=42856379&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐春童</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%8A%E6%B5%B7%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=1717617&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">上海电力大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为了提高可再生能源消纳率及减少发电过程中碳排放对环境的污染,提出了一种考虑热网约束和碳交易的多区域综合能源系统优化调度模型。首先,通过热网管道和节点的基本方程描述热网系统,建立区域综合能源系统与热网耦合模型;其次,分析国内外两种碳交易机制的特点,建立以系统运行成本、碳交易成本和可再生能源消纳惩罚成本之和最小为目标函数的低碳经济调度模型;最后,以冬季某热网连接的多区域综合能源系统为例,采用混合整数线性规划对模型进行求解,分析2种碳交易机制对系统经济运行和碳排放的影响。结果表明,通过热网连接多个区域综合能源系统,能充分利用区域间负荷的互补特性,减少系统碳排放,提高可再生能源的消纳率。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E5%8C%BA%E5%9F%9F%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多区域综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%83%AD%E7%BD%91%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">热网模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A2%B3%E4%BA%A4%E6%98%93&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">碳交易;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%86%B7%E7%83%AD%E7%94%B5%E8%81%94%E4%BE%9B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冷热电联供;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E5%86%8D%E7%94%9F%E8%83%BD%E6%BA%90%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可再生能源消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%98%E5%8C%96%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">优化调度;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李晓露(1971—),女,研究员,主要研究方向：电网调度自动化、电力企业信息集成、电力市场、电网运行态势感知、电力系统分析与运行。E-mail:lixiaolu_sh@163.com;
                                </span>
                                <span>
                                    *单福州(1991—),男,通信作者,硕士研究生,主要研究方向：多能源协调优化调度、电力市场。E-mail:2477944715@qq.com;
                                </span>
                                <span>
                                    宋燕敏(1962—),女,高级工程师,主要研究方向：电力系统自动化、能源互联网。E-mail:songyanmin@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-04-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目(JS71-16-006);</span>
                    </p>
            </div>
                    <h1><b>Optimal Dispatch of Multi-region Integrated Energy Systems Considering Heating Network Constraints and Carbon Trading</b></h1>
                    <h2>
                    <span>LI Xiaolu</span>
                    <span>SHAN Fuzhou</span>
                    <span>SONG Yanmin</span>
                    <span>ZHOU Haiming</span>
                    <span>LIU Chaoqun</span>
                    <span>TANG Chuntong</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Shanghai University of Electric Power</span>
                    <span>China Electric Power Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to increase the rate of renewable energy accommodation and reduce the environmental pollution caused by carbon emissions during power generation, an optimal dispatch model considering heating network constraints and carbon trading for the multi-region integrated energy systems is proposed. Firstly, a model is established to couple the regional integrated energy system and the heating network with basic equations to represent the heat-supply pipelines and nodes in the heating network system. Secondly, by analyzing the characteristics of two domestic and foreign carbon trading mechanisms, a low-carbon economic dispatch model is established, in which the objective function is to minimize the sum of system operation cost, carbon trading cost and the penalty cost relevant to the renewable energy accommodation. Finally, a mixed integer linear programming is used to solve the problem of a multi-region integrated energy system interconnected with a heating network in winter, and the effects of two carbon trading mechanisms on the economic operation and carbon emissions of the system are analyzed. The results show that the multi-region integrated energy system connected with a heating network can reduce the system carbon emissions and increase the rate of renewable energy accommodation by fully utilizing the complementary characteristics of inter-region loads.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-region%20integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-region integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=heating%20network%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">heating network model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=carbon%20trading&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">carbon trading;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=combined%20cooling%2Cheating%20and%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">combined cooling,heating and power;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy%20accommodation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy accommodation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=optimal%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">optimal dispatch;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-04-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China(No.JS71-16-006);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">由于能源和环境的双重约束,中国大力推动电力清洁低碳发展。国家能源局发布的《电力发展“十三五规划”》中,预计到2020年,风电、光伏装机容量将分别达到210 GW和110 GW以上<citation id="222" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。然而,中国可再生能源装机容量虽大,但存在弃风弃光严重、能源利用效率低等问题,因此,可再生能源的电力消纳是近年来研究的重点<citation id="223" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="60">综合能源系统(integrated energy system,IES)以冷/热/电/气等能源供应形式满足用户的多种能源需求,打破能源子系统间的壁垒,在区域内、跨区域间实现多种能源互补和协同优化,可促进可再生能源消纳、优化能源结构以及提高能源综合利用效率。</p>
                </div>
                <div class="p1">
                    <p id="61">目前,对IES的研究通常以单个区域冷热电联供(combined cooling,heating and power,CCHP)系统为研究对象,结合区域负荷特性进行设备选型、容量优化和可再生能源消纳分析<citation id="224" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。关于IES中可再生能源消纳的研究主要集中在3个方面:①利用蓄电池、电转气(power to gas,P2G)、需求响应等技术促进可再生能源消纳;②在热电联产系统中增加电锅炉、储热罐等附加热源,降低热电联产机组电热比,增加可再生能源消纳空间;③利用供热系统的储热能力实现可再生能源跨时段消纳。例如文献<citation id="227" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>]</citation>分别介绍了国内外可再生能源消纳现状及关键技术。在此基础上,文献<citation id="228" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</citation>分别通过电池储能、P2G技术和用电激励政策、可中断负荷等用电资源建立含可再生能源的优化调度模型,保证系统运行的经济性,在一定程度上增加可再生能源的消纳。文献<citation id="225" type="reference">[<a class="sup">10</a>]</citation>建立了包含电锅炉和蓄热罐的热电联合调度模型,提高热电联产机组的调峰能力,对比分析电锅炉和储热罐对风电消纳的作用。文献<citation id="226" type="reference">[<a class="sup">11</a>]</citation>建立考虑管道动态特性约束的区域IES热电联合调度模型,具有很好的可再生能源消纳效果和经济性,但上述研究均未考虑传统发电机组碳排放对环境的影响。</p>
                </div>
                <div class="p1">
                    <p id="62">在IES和低碳电力的要求下,政府和监管部门越来越重视碳排放问题,目前碳交易机制被认为是减少碳排放最有效的方式之一。文献<citation id="229" type="reference">[<a class="sup">12</a>]</citation>深度剖析了低碳电力调度提出的背景和内涵。文献<citation id="230" type="reference">[<a class="sup">13</a>]</citation>提出了系统碳减排目标的概念及阶梯形碳排放权价格,建立以系统运行成本和碳交易成本之和最小为目标函数的优化调度模型,分析碳交易对风电资源消纳的影响。文献<citation id="231" type="reference">[<a class="sup">14</a>]</citation>在智能电网下建立了考虑多种低碳需求侧资源和碳交易的调度模型。上述文献在低碳电力提出的背景、碳交易机制模型和定价策略等方面做了详细研究。</p>
                </div>
                <div class="p1">
                    <p id="63">综上所述,目前多数文献都在区域IES上单独研究系统经济运行、环境效益和可再生能源消纳问题,很少同时考虑三者之间的相互结合。因此,考虑环境效益的多区域IES跨区域协调优化是一个值得深入研究的问题。在上述背景下,本文提出了一种考虑热网约束和碳交易的多区域IES优化调度模型。在热网模型中,充分考虑供热损耗和延迟效应,通过热网连接多个区域IES,利用区域间负荷的互补特性,将多余可再生能源以热功率的形式输送到其他区域,重新分配区域间热电比,提高系统运行灵活性。除此之外,在优化调度模型中分别引入2种碳交易机制,分析两种碳交易机制的特点及对系统经济运行和碳排放的影响,通过算例验证了该模型在经济和环保上的优越性。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>1</b> 多区域<b>IES</b>建模</h3>
                <div class="p1">
                    <p id="65">IES特指一种通过深度融合能源与信息技术,在规划、建设和运行等过程中,通过对能源的产生、转换、传输与分配(能源供应网络)、存储、消费等环节进行有机协调和优化,逐步形成以电力系统为核心,涵盖供电/热/冷/气等能源产供销一体化的复杂系统网络<citation id="235" type="reference"><link href="4" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">15</a>]</sup></citation>。它由社会供能网络、能源交换环节和广泛分布的终端综合能源单元系统构成。目前,国内外在对IES的研究中提出的泛能网<citation id="232" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>、能源集线器<citation id="233" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>和能源互联网<citation id="234" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>等均是IES的表现形态。根据已有研究对IES中设备和系统架构描述,归纳出IES的基本物理架构,如图1所示。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919006_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 IES结构框架" src="Detail/GetImg?filename=images/DLXT201919006_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 IES结构框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919006_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure framework of IES</b></p>

                </div>
                <div class="p1">
                    <p id="67">按照设备消耗/转化的能源数量,将IES中设备分为独立设备单元和耦合设备单元,独立设备单元中冷/热/电/气各自维持设备运转,耦合设备单元则实现冷/热/电/气相互间的转化利用<citation id="236" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>1.1</b> 热网络模型</h4>
                <div class="p1">
                    <p id="69">热网络本质上是一个携带热能的流体网络,反映各个管道、节点中热能、温度和热媒之间的变化,是连接热源和热负荷的网络系统,主要承担热能的传输和交换。目前国内热网络系统多以热水为供热介质,并按照供应热水的参数不同,将其分为低温热水供热系统和高温热水供热系统<citation id="237" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。热网建模主要根据基尔霍夫定律和管道温降公式<citation id="238" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,本文规定当热网络节点中有热能(水量)流出时为负,反之则为正。</p>
                </div>
                <h4 class="anchor-tag" id="70" name="70"><b>1.1.1</b> 热网管道模型</h4>
                <div class="p1">
                    <p id="71">热水在热网中流动伴随着能量的传递与损耗,根据热传导基本原理,管道<i>mn</i>中的热能为:</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow></msub><mo>=</mo><mi>k</mi><mi>q</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<i>H</i><sub><i>t</i></sub><sub>,</sub><sub><i>mn</i></sub>,<i>q</i><sub><i>t</i></sub><sub>,</sub><sub><i>mn</i></sub>,<i>T</i><sub><i>t</i></sub><sub>,</sub><sub><i>mn</i></sub>分别为热媒在<i>t</i>时刻流经管道<i>mn</i>的热能、流量和温度,其中<i>m</i>为热源点,<i>n</i>为热负荷点;<i>k</i>=<i>cρ</i>,其中<i>c</i>为热媒比热容,<i>ρ</i>为热媒密度。</p>
                </div>
                <div class="p1">
                    <p id="74">热媒从热源处吸收热量,经过循环水泵以某个速度向热负荷运动,当热媒流经长为<i>l</i>的管段时有一定的延迟效应<citation id="239" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>l</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub><mo>=</mo><mrow><mo>/</mo><mo>/</mo></mrow><mtext>Κ</mtext><msub><mrow></mrow><mrow><mi>d</mi><mi>e</mi><mi>l</mi><mi>a</mi><mi>y</mi></mrow></msub><mfrac><mtext>l</mtext><mrow><mtext>v</mtext><msub><mrow></mrow><mtext>t</mtext></msub></mrow></mfrac><mrow><mo>/</mo><mo>/</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>t</i><sub>delay</sub>为热媒经过长为<i>l</i>的热网管道所用时间;<i>K</i><sub>delay</sub>为热延迟系数; · 表示向上取整,以匹配调度时间间隔;<i>v</i><sub><i>t</i></sub>为<i>t</i>时刻管道内热媒的流速。</p>
                </div>
                <div class="p1">
                    <p id="77">管道内热量损失是与回水温度有关的非线性函数,可以忽略回水温度的影响,将热能损耗近似为<citation id="240" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Η</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>w</mtext></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>e</mtext></mrow></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>w</mtext></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>r</mtext><mtext>w</mtext></mrow></msub></mrow></mfrac><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext><mo stretchy="false">(</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>w</mtext></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>r</mtext><mtext>w</mtext></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mi>Η</mi><msub><mrow></mrow><mn>0</mn></msub><mstyle displaystyle="true"><mo>∑</mo><mi>R</mi></mstyle></mrow></mfrac><mi>l</mi></mrow></msup><mo stretchy="false">)</mo><mo>≈</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>2</mn><mtext>π</mtext><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>w</mtext></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>e</mtext></mrow></msub></mrow><mrow><mstyle displaystyle="true"><mo>∑</mo><mi>R</mi></mstyle></mrow></mfrac><mi>l</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>T</i><sub><i>t</i></sub><sub>,sw</sub>,<i>T</i><sub><i>t</i></sub><sub>,rw</sub>,<i>T</i><sub><i>t</i></sub><sub>,e</sub>分别为<i>t</i>时刻热网管道热源点供水温度、管道回水温度和管道周围环境的平均温度;Δ<i>H</i><sub><i>t</i></sub>为<i>t</i>时刻管道上的热能损失;<i>H</i><sub>0</sub>为当热源点温度为<i>T</i><sub><i>t</i></sub><sub>,sw</sub>时管道内的热功率;∑<i>R</i>为热媒与周围环境间的平均热阻。</p>
                </div>
                <div class="p1">
                    <p id="80">则描述管道热延迟和热损耗的能量守恒方程为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>n</mi><mi>m</mi></mrow></msub><mo>=</mo><mo>-</mo><mo stretchy="false">(</mo><mi>Η</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>l</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub><mo>,</mo><mi>m</mi><mi>n</mi></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>Η</mi><msub><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>l</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub><mo>,</mo><mi>m</mi><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>H</i><sub><i>t</i></sub><sub>,</sub><sub><i>nm</i></sub>,<i>H</i><sub><i>t</i></sub><sub>-</sub><sub><i>t</i></sub><sub>delay,</sub><sub><i>mn</i></sub>,Δ<i>H</i><sub><i>t</i></sub><sub>delay,</sub><sub><i>mn</i></sub>分别为管道<i>mn</i>在<i>t</i>时刻的热负荷、<i>t</i>-<i>t</i><sub>delay</sub>时刻流入热网的热功率和<i>t</i><sub>delay</sub>时间内的热损耗。</p>
                </div>
                <div class="p1">
                    <p id="83">管道中热媒流速过快,供水系统中将残存大量空气腐蚀管道内壁,且产生噪音污染,在管道<i>mn</i>中流量需满足:</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mi>q</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow></msub><mo stretchy="false">|</mo><mo>≤</mo><mi>v</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mi>S</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">则</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>=</mo><mi>k</mi><mi>v</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mi>S</mi><msub><mrow></mrow><mrow><mi>m</mi><mi>n</mi></mrow></msub><mo stretchy="false">(</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>s</mtext><mtext>w</mtext></mrow></msub><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>r</mtext><mtext>w</mtext></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>H</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>v</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻管道<i>mn</i>中允许流过的最大热功率和流速;<i>S</i><sub><i>mn</i></sub>为管道<i>mn</i>的横截面面积。</p>
                </div>
                <div class="p1">
                    <p id="88">本文不考虑管道中热媒量损失,即</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>q</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow></msub><mo>+</mo><mi>q</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>n</mi><mi>m</mi></mrow></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">因此,热网管道<i>mn</i>的模型可描述为:</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>q</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow></msub><mo>+</mo><mi>q</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>n</mi><mi>m</mi></mrow></msub><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>n</mi><mi>m</mi></mrow></msub><mo>=</mo><mo>-</mo><mo stretchy="false">(</mo><mi>Η</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>l</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub><mo>,</mo><mi>m</mi><mi>n</mi></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>Η</mi><msub><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>l</mtext><mtext>a</mtext><mtext>y</mtext><mo>,</mo></mrow></msub><mi>m</mi><mi>n</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Η</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow></msub><mo>≤</mo><mi>Η</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow></msub><mo>≤</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>m</mi><mi>n</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">上式分别为热网管道内热媒量守恒方程、包含热网延迟和热损耗的能量守恒方程和上、下限约束。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>1.1.2</b> 热网节点模型</h4>
                <div class="p1">
                    <p id="94">本文假定工质在节点处不存在泄露问题,则根据基尔霍夫定律可知在节点处流入、流出的工质之和为0,如式(9)所示。</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>S</mi><msup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msup></mrow></munder><mi>q</mi></mstyle><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>l</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>S</mi><msup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msup></mrow></munder><mi>q</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">除此之外,还需考虑节点处温度的混合,即</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>m</mtext><mtext>i</mtext><mtext>x</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>c</mi><mi>ρ</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>S</mi><msup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msup></mrow></munder><mi>q</mi></mstyle><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>l</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mi>t</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>l</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub></mrow></msub><mo stretchy="false">)</mo><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>S</mi><msup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msup></mrow></munder><mtext>Δ</mtext></mstyle><mi>Η</mi><msub><mrow></mrow><mrow><mi>t</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>l</mtext><mtext>a</mtext><mtext>y</mtext></mrow></msub></mrow></msub></mrow><mrow><mi>c</mi><mi>ρ</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>S</mi><msup><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msup></mrow></munder><mi>q</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>q</i><sub><i>t</i></sub><sub>-</sub><sub><i>t</i></sub><sub>delay</sub>和<i>T</i><sub><i>t</i></sub><sub>-</sub><sub><i>t</i></sub><sub>delay</sub>分别为<i>t</i>-<i>t</i><sub>delay</sub>时刻管道内工质流量和温度;<i>q</i><sub><i>t</i></sub>为<i>t</i>时刻管道内工质流量;<i>S</i><sup>in</sup>和<i>S</i><sup>out</sup>分别为工质流入和流出节点处的管道集合;<i>T</i><sub><i>t</i></sub><sub>,mix</sub>为节点处混合温度。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>1.2</b> 区域<b>IES</b>与热网耦合模型</h4>
                <div class="p1">
                    <p id="100">各区域IES之间可以交互热功率,且交互具有双向性,区域IES与热网耦合模型详见附录A图A1。当区域IES中热能供应充足时,阀门1打开、阀门2闭合,此时向热网中注入的热功率为负,相反则为正;但区域IES之间不能交互电功率,电功率只能与上级电网交互,且为保证上级电网的安全,采用并网不上网的方式。当IES供电不足时,可以从电网购电,但不能向电网出售电能<citation id="241" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="101">区域IES中设备主要包括微型燃气轮机(<i>P</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>E</mtext></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>Η</mtext></mrow></msubsup></mrow></math></mathml>)、燃气锅炉(<i>Q</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>B</mtext></mrow></msubsup></mrow></math></mathml>)、电锅炉(<i>Q</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>B</mtext></mrow></msubsup></mrow></math></mathml>)、吸收式制冷机(<i>Q</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>)、电制冷剂(<i>Q</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>)和蓄电池(<i>P</i><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>),风机(<i>P</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>);光伏机组(<i>P</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mtext>v</mtext></mrow></msubsup></mrow></math></mathml>),模型详见文献<citation id="242" type="reference">[<a class="sup">25</a>,<a class="sup">26</a>]</citation>。其中:<i>P</i><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>E</mtext></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>Η</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>个微型燃气轮机<i>t</i>时刻产出的电功率和热功率;<i>Q</i><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>B</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>个电锅炉在<i>t</i>时刻消耗<i>P</i><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>B</mtext></mrow></msubsup></mrow></math></mathml>电能时的输出功率;<i>Q</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>个电锅炉在<i>t</i>时刻消耗<i>P</i><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>电能时的输出功率;<i>Q</i><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>B</mtext></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>个燃气锅炉、吸收式制冷机在<i>t</i>时刻的输出功率;<i>P</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>个蓄电池在<i>t</i>时刻的充、放电功率;<i>P</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mtext>w</mtext></mrow></msubsup></mrow></math></mathml>分为第<i>i</i>个风机在<i>t</i>时刻的预测功率和实际消纳功率;<i>P</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mtext>v</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>个光伏机组在<i>t</i>时刻的预测功率和实际消纳功率。</p>
                </div>
                <h3 id="102" name="102" class="anchor-tag"><b>2</b> 碳交易机制模型</h3>
                <div class="p1">
                    <p id="103">碳交易机制的本质是将碳排放权作为一种商品进行自由交易的低碳交易机制。目前碳交易市场存在2种碳交易模式:碳排放总量交易原则(碳交易模式1)和碳排放强度原则(碳交易模式2)。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>2.1</b> 碳排放总量交易原则</h4>
                <div class="p1">
                    <p id="105">碳排放总量交易原则(常用于发达国家,如欧盟国家)是指政府或监管部门制定系统碳排放总量,并对系统中各区域按机组容量大小分配初始额度,实施关键在于系统碳排放总量的确定<citation id="243" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。当区域IES中机组碳排放总量超过政府制定的碳排放配额时,系统需要为超额部分购买碳排放权,并且购买价格呈现阶梯形上涨。文中只考虑机组运行过程中的碳排放量。</p>
                </div>
                <div class="p1">
                    <p id="106">在本文中近似认为机组的碳排放量与机组出力成正比,则</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext></mrow></msub></mrow></munderover><mi>A</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>E</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">式中:<i>E</i><sub>o</sub>为系统内机组碳排放总量;<i>N</i>为碳排放设备调度时间;<i>N</i><sub>CE</sub>为碳排放设备的个数;<i>A</i><sub><i>i</i></sub>为第<i>i</i>台设备碳排放强度;<i>P</i><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>E</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>台碳排放设备在<i>t</i>时刻的出力。</p>
                </div>
                <div class="p1">
                    <p id="109">当区域IES碳排放量超出配额时,对购买超出部分的碳排放权实施阶梯价格,则有</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>E</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mn>2</mn><msup><mrow></mrow><mn>1</mn></msup><mi>δ</mi><mo stretchy="false">)</mo><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>&lt;</mo><mi>E</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>E</mi></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mn>2</mn><msup><mrow></mrow><mn>2</mn></msup><mi>δ</mi><mo stretchy="false">)</mo><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>E</mi><mo>&lt;</mo><mi>E</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mn>2</mn><mtext>Δ</mtext><mi>E</mi></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mn>2</mn><msup><mrow></mrow><mn>3</mn></msup><mi>δ</mi><mo stretchy="false">)</mo><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mn>2</mn><mtext>Δ</mtext><mi>E</mi><mo>&lt;</mo><mi>E</mi><msub><mrow></mrow><mtext>o</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>t</mtext><mtext>c</mtext></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">(</mo><mi>E</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>E</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>E</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">)</mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>&lt;</mo><mi>E</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>E</mi></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>Δ</mtext><mi>E</mi><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mn>2</mn><msup><mrow></mrow><mn>1</mn></msup><mi>δ</mi><mo stretchy="false">)</mo><mo>+</mo><mi>c</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>E</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>-</mo><mtext>Δ</mtext><mi>E</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>E</mi><mo>&lt;</mo><mi>E</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mn>2</mn><mtext>Δ</mtext><mi>E</mi></mtd></mtr><mtr><mtd><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>Δ</mtext><mi>E</mi><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mn>2</mn><msup><mrow></mrow><mn>1</mn></msup><mi>δ</mi><mo stretchy="false">)</mo><mo>+</mo><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mtext>Δ</mtext><mi>E</mi><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mn>2</mn><msup><mrow></mrow><mn>2</mn></msup><mi>δ</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>c</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>E</mi><msub><mrow></mrow><mtext>o</mtext></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>-</mo><mn>2</mn><mtext>Δ</mtext><mi>E</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mi>E</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mn>2</mn><mtext>Δ</mtext><mi>E</mi><mo>&lt;</mo><mi>E</mi><msub><mrow></mrow><mtext>o</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>C</i><sub>ctc</sub>为碳交易成本;<i>E</i><sub>a</sub>为区域IES的碳排放配额;<i>c</i><sub>c</sub>和<i>c</i><sub>f</sub>分别为小于和超出碳排放配额时碳排放权交易价格;Δ<i>E</i>为碳排放配额增加的单个取值区间;<i>δ</i>为超出碳排放配额部分的碳排放权交易价格倍率。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>2.2</b> 碳排放强度原则</h4>
                <div class="p1">
                    <p id="114">碳排放强度原则(常用于发展中国家,如中国)是指降低机组单位产出的碳排放量,而并不限定碳排放总量<citation id="244" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。目前中国碳交易市场和碳交易机制处于研究学习阶段,中国碳交易机制采用的是“基线碳排放控制模式”,即政府或监管部门根据机组同期历史数据的碳排放强度,在此基础上进行削减,将其定为新的碳排放强度基准线,并对碳排放量进行监测,若单位时间内机组碳排放量大于碳排放强度,则需在碳交易市场购买碳排放权,反之可售出碳排放权。则有</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>E</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="116">碳交易成本为:</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>t</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>c</mi><msub><mrow></mrow><mtext>c</mtext></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>E</mtext></mrow></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle></mrow></mstyle></mrow></mstyle><mi>A</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>C</mtext><mtext>E</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:E<sub><i>d</i></sub>为机组碳排放配额;N<sub><i>IES</i></sub>为区域<i>IES</i>个数;λ<sub>i</sub>为第i台机组单位碳排放配额。</p>
                </div>
                <h3 id="119" name="119" class="anchor-tag"><b>3</b> 多区域<b>IES</b>优化调度模型</h3>
                <h4 class="anchor-tag" id="120" name="120"><b>3.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="121">含热网约束和碳交易的多区域<i>IES</i>优化调度模型以系统运行成本、碳交易成本和可再生能源消纳惩罚成本之和为优化目标。则有</p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>C</mi><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>t</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">式中:C<sub><i>oc</i></sub>为系统运行费用;C<sub><i>pc</i></sub>为弃风弃光的惩罚费用。</p>
                </div>
                <div class="p1">
                    <p id="124">其中:</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>b</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mo>,</mo><mtext>b</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>m</mtext><mtext>c</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">式中:C<sub><i>e</i></sub><sub>,</sub><sub><i>b</i></sub>为系统购电费用;C<sub><i>f</i></sub><sub>,</sub><sub><i>b</i></sub>为系统购买燃料费用;C<sub><i>omc</i></sub>为系统运行维护费用,与各设备的出力成正比,C<sub><i>omc</i></sub>=α<sub><i>omc</i></sub>P<sup><i>x</i></sup><sub>i,t</sub><i>Δ</i>t,其中α<sub><i>omc</i></sub>为各设备的运行维护成本系数,P<sup><i>x</i></sup><sub>i,t</sub>为第i台设备在t时刻的出力。</p>
                </div>
                <div class="p1">
                    <p id="127">C<sub><i>ctc</i></sub>参见式(11)至式(15)。</p>
                </div>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>φ</mi><mi>c</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>E</mtext><mtext>S</mtext></mrow></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">[</mo></mstyle></mrow></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>w</mtext></mrow></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>w</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mtext>w</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mtext>v</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="129">式中:N<sub><i>pw</i></sub>和N<sub><i>pv</i></sub>分别为区域<i>IES</i>中风电机组和光伏机组的数目;c<mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>为第<i>i</i>个区域IES在<i>t</i>时刻的日前预测电价;<i>φ</i>为弃风弃光量的惩罚系数,本文取1.2。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>3.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="131" name="131">1)功率平衡约束(分别为冷、热、电功率平衡)</h4>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow></msubsup><mo>=</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>l</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>B</mtext></mrow></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>B</mtext></mrow></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>Η</mtext></mrow></msubsup><mo>=</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>l</mtext></mrow></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>n</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mtext>w</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mtext>v</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>b</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>G</mtext><mtext>E</mtext></mrow></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>B</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>E</mtext><mtext>C</mtext></mrow></msubsup><mo>+</mo><mi>L</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="133">式中:<i>Q</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>,<i>Q</i><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>l</mtext></mrow></msubsup></mrow></math></mathml>,<i>L</i><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>e</mtext></msubsup></mrow></math></mathml>分别为第<i>i</i>个区域IES在<i>t</i>时刻的冷、热、电负荷;<i>P</i><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>e</mtext><mo>,</mo><mtext>b</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>个区域IES在<i>t</i>时刻向电网购买的电量;<i>Q</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>h</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>个区域IES在<i>t</i>时刻与热网交换的热功率。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134">2)蓄电池约束<citation id="245" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation></h4>
                <div class="p1">
                    <p id="135">为了延长蓄电池的使用寿命和应对突发状况,一般不允许其深度放电,且充、放电不能同时进行。</p>
                </div>
                <div class="p1">
                    <p id="136">储能容量约束为:</p>
                </div>
                <div class="p1">
                    <p id="137" class="code-formula">
                        <mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>+</mo><mi>Τ</mi><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mi>η</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></mfrac><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>p</mtext></mrow></msubsup><mi>δ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>c</mtext><mo>,</mo><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>p</mtext></mrow></msubsup><mi>δ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>c</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="138">蓄电池最大充、放电功率约束为:</p>
                </div>
                <div class="p1">
                    <p id="139" class="code-formula">
                        <mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mi>δ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mi>i</mi><mtext>c</mtext></msubsup><mi>δ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>≤</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="140">2个调度周期之间初始存储量相等,有:</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mn>2</mn><mn>4</mn><mo stretchy="false">)</mo><mo>=</mo><mi>E</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mn>0</mn><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="142">式中:<i>E</i><sub><i>i</i></sub>(<i>t</i>)为第<i>i</i>个蓄电池在<i>t</i>时刻的总电量;<i>η</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>η</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>个蓄电池的充、放电效率;<i>δ</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>c</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>δ</i><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>c</mtext><mo>,</mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>个蓄电池的最大、最小荷电系数;<i>E</i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>为第<i>i</i>个蓄电池的额定容量;<i>δ</i><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>c</mtext><mtext>h</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>δ</i><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>个蓄电池的最大充、放电倍率。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143">3)设备出力范围约束</h4>
                <div class="p1">
                    <p id="144" class="code-formula">
                        <mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="145">式中:<i>P</i><sub><i>i</i></sub>(<i>t</i>),<i>P</i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>个设备在<i>t</i>时刻的出力及设备出力上、下限。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146">4)联络线上下限约束</h4>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>L</mtext><mo>,</mo><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mtext>L</mtext></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>L</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>P</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mtext>L</mtext></msubsup></mrow></math></mathml>(<i>t</i>),<i>P</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>L</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>L</mtext><mo>,</mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为第<i>i</i>个区域IES与电网之间在<i>t</i>时刻的交换功率及联络线上功率上、下限。</p>
                </div>
                <h3 id="149" name="149" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="150">本文通过热网连接某居民区、商业区和工业区3个区域IES,以冬季某典型日为例进行优化分析(在碳交易模式2下),多区域IES结构示意图详见附录A图A2。其中<i>δ</i>=0.2,Δ<i>E</i>=2 000 kg,居民区电价为0.53元/(kW·h),商业区电价为0.88元/(kW·h),工业区采用的分时电价及各子区域配置设备、容量等系统参数详见附录A表A1、表A2。</p>
                </div>
                <div class="p1">
                    <p id="151">在本文中,已将热网模型中热网损耗的式(3)进行线性化处理,其余等式、不等式约束条件和目标函数均为线性化公式。因此,采用优化求解工具LINGO 11.0中混合整数线性规划对文中模型进行求解。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152"><b>4.1</b> 多区域<b>IES</b>优化结果</h4>
                <div class="p1">
                    <p id="153">多区域IES电功率优化结果如图2所示。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919006_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 多区域IES电功率优化结果" src="Detail/GetImg?filename=images/DLXT201919006_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 多区域IES电功率优化结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919006_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Optimization results of electric power 
for multi-district IES</b></p>

                </div>
                <div class="p1">
                    <p id="155">从图2中可知,居民区夜间微型燃气轮机不出力,主要从电网购电满足纯电负荷平衡,日间系统优先吸收光伏出力,缺额部分主要由电网购电补充。正午时刻,光伏出力可以满足纯电负荷需求,多余可再生能源除储存在蓄电池中外,还通过电锅炉进行电—热转换,并通过热网将多余热量转移到工业区供热。商业区夜间主要由燃气轮机供电,18:00—22:00主要由电网购电和燃气轮机发电满足负荷平衡,日间供电模式与居民区类似。工业区以风电和光伏供电为主,缺额部分主要由微型燃气轮机和电网购电补充,日间将多余可再生电能通过电锅炉转为热功率,满足工业区热负荷需求。</p>
                </div>
                <div class="p1">
                    <p id="156">IES热功率优化结果如图3所示。</p>
                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919006_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 多区域IES热功率优化结果" src="Detail/GetImg?filename=images/DLXT201919006_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 多区域IES热功率优化结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919006_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Optimization results of thermal power 
for multi-region IES</b></p>

                </div>
                <div class="p1">
                    <p id="158">居民区和商业区的负荷热电比相对较高,从热网吸收了较多的热量。工业区在20:00—次日08:00负荷热电比相对较低,通过电锅炉将此时段多余电功率转化为热功率注入热网,注入热量被同时段居民区和商业区吸收;工业区在11:00—13:00时间段需要大量热功率,此时电锅炉满负荷运行仍弃掉一部分风光资源,不足部分由燃气轮机、燃气锅炉和居民区、商业区流向热网的热功率供应。工业区微型燃气轮机单位碳排放量较高,在碳交易机制的作用下,机组一直保持较低水平运行。除此之外,各区域在其他时段有热功率交互,但交互热功率量相对较少。</p>
                </div>
                <div class="p1">
                    <p id="159">结合电、热功率优化结果可知,由于热网管道的延迟效应,流向热网的热功率会延迟一段时间到达热负荷点。如在工业区夜间01:00弃风弃光时段,电锅炉满负荷运行,工业区流向热网的热功率为884.52 kW,通过热网转移到居民区、商业区的热功率分别为539.05 kW和246.43kW,到达居民区、商业区的延迟时间分别为48.3 min和37 min(不足1 h则按1 h计算),用于平衡02:00时居民区和商业区的热负荷,多余热能用于提高回水温度。在算例中,热网中流过最大热功率为1 678 kW,远未达到热网运行能力的上限,因此热网适用于电、热负荷较大,且子区域间热电比分布不均的多区域IES。可见通过热网连接多个区域IES,实现各个子区域之间能量的协调分配,提高区域IES中热能的利用效率和可再生能源消纳率。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>4.2</b> 可再生能源消纳分析</h4>
                <div class="p1">
                    <p id="161">图4所示为工业区加入热网前后可再生能源消纳对比。</p>
                </div>
                <div class="area_img" id="162">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919006_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 加入热网后可再生能源消纳对比" src="Detail/GetImg?filename=images/DLXT201919006_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 加入热网后可再生能源消纳对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919006_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of renewable energy accommodation 
after joining heating network</b></p>

                </div>
                <div class="p1">
                    <p id="163">通过热网连接各区域IES后,在夜间负荷水平低和午间可再生能源出力较多的时间段,多余可再生能源可通过电锅炉实现电—热转换,由热网转移到其他区域。工业区可再生能源总出力为91 357.6 kW,含热网时弃风、弃光量为5 137.99 kW,弃风、弃光率为5.6%,不含热网时弃风、弃光量为14 688.34 kW,弃风、弃光率为16.08%,居民区和商业区可再生能源的消纳率分别提高了7.8%和9.2%。由上可知,采用热网连接多个区域IES,利用区域负荷特性差异,通过热能交换改变区域IES热电比,减少化石能源消耗量,提高可再生能源消纳率,验证了该模型对消纳大规模可再生能源的有效性。</p>
                </div>
                <h4 class="anchor-tag" id="164" name="164"><b>4.3 2</b>种碳交易模式下多区域<b>IES</b>经济性分析</h4>
                <div class="p1">
                    <p id="165">在碳交易模式1下的冬季某典型日中,当不含热网时,各区域IES单独优化运行时,居民区、商业区和工业区系统日运行费用分别为22 198.5,56 766.3,110 477.7元(总计189 442.5元);含热网的IES日运行费用为169 271.4元,节省运行费用约10.65%。在碳交易模式2下的冬季某典型日中,当不含热网时,各区域IES单独优化运行时,居民区、商业区和工业区系统日运行费用分别为22 004.9,55 382.3,100 136.8元(总计177 524.0元);含热网的IES日运行费用为154 000.8元,节省运行费用13.25%。2种碳交易模式下IES的4种场景的运行费用分别如表1、表2所示。</p>
                </div>
                <div class="area_img" id="166">
                    <p class="img_tit"><b>表1 模式1下IES的4种场景的运行费用</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 IES operation costs of four scenarios in mode 1</b></p>
                    <p class="img_note"></p>
                    <table id="166" border="1"><tr><td>场<br />景</td><td>热<br />网</td><td>碳交易</td><td>运行费<br />用/元</td><td>碳交易<br />成本/元</td><td>弃风/弃光惩<br />罚成本/元</td><td>总费用/<br />元</td></tr><tr><td>1</td><td>无</td><td>无</td><td>183 780.2</td><td>0</td><td>17 936.6</td><td>201 716.8</td></tr><tr><td><br />2</td><td>无</td><td>有</td><td>166 446.7</td><td>7 537.4</td><td>15 458.4</td><td>189 442.5</td></tr><tr><td><br />3</td><td>有</td><td>无</td><td>161 634.5</td><td>0</td><td>10 927.7</td><td>172 562.2</td></tr><tr><td><br />4</td><td>有</td><td>有</td><td>155 427.6</td><td>5 573.9</td><td>8 269.9</td><td>169 271.4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="167">
                    <p class="img_tit"><b>表2 模式2下IES的4种场景的运行费用</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 IES operation costs of four scenarios in mode 2</b></p>
                    <p class="img_note"></p>
                    <table id="167" border="1"><tr><td>场<br />景</td><td>热<br />网</td><td>碳交易</td><td>运行费<br />用/元</td><td>碳交易<br />成本/元</td><td>弃风/弃光惩<br />罚成本/元</td><td>总费用/<br />元</td></tr><tr><td>1</td><td>无</td><td>无</td><td>183 780.2</td><td>0</td><td>17 936.6</td><td>201 716.8</td></tr><tr><td><br />2</td><td>无</td><td>有</td><td>155 948.2</td><td>10 117.4</td><td>16 458.4</td><td>177 524.0</td></tr><tr><td><br />3</td><td>有</td><td>无</td><td>161 634.5</td><td>0</td><td>10 927.7</td><td>172 562.2</td></tr><tr><td><br />4</td><td>有</td><td>有</td><td>137 200.1</td><td>7 427.5</td><td>9 373.2</td><td>154 000.8</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="168">由此可知,在调度模型中分别引入2种不同的碳交易机制,在碳交易模式1下纵向比较,场景1的碳排放量为75 253.1 kg,场景4的碳排放量为47 235.2 kg,同比下降37.36%;在碳交易模式2下场景1和场景4对比,碳排放量下降25.92%,2种碳交易机制都显著降低了系统碳排放量,由于碳交易模式1下碳排放价格成阶梯形增长,较高的碳排放权购买价格促进用电向碳排放相对较低的可再生能源转移,碳排放量降低幅度较大。碳交易模式1和模式2横向比较,碳交易模式1下场景4的日运行费用为169 271.4元,碳排放量为47 235.2 kg;而碳交易模式2下场景4的日运行费用为154 000.8元,碳排放量为61 143.9 kg。虽然碳交易模式2下场景4的日运行费用较低,但碳排放量较高。这也是中国不同意在碳排放问题上与西方国家的“碳排放总量交易原则”相对接的原因,如果中国接受了碳排放总量原则,在目前国家能源和环保技术不能取得革命性突破的前提下,强制性的减排义务的硬约束会阻碍经济的发展。</p>
                </div>
                <h3 id="169" name="169" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="170">通过对案例分析,考虑热网约束和碳交易的多区域IES优化调度模型与单个区域IES优化调度相比,有如下优点。</p>
                </div>
                <div class="p1">
                    <p id="171">1)考虑热网约束和碳交易的多区域IES优化调度模型,通过不同子区域IES之间负荷互补特性,实现不同区域能量交换,避免局部最优现象,提高系统经济性;在调度模型中分别引入2种碳交易机制,显著降低了系统碳排放量,带来了可观的环境效益。</p>
                </div>
                <div class="p1">
                    <p id="172">2)将多余可再生能源(弃风、弃光部分)用电锅炉转化为热功率,通过热网输送到其他区域IES中,由于热网的延迟效应,实现可再生能源延迟消纳,本质上是通过转移区域间热功率,重新分配各区域的热电比,提高可再生能源消纳率。</p>
                </div>
                <div class="p1">
                    <p id="173">本文未考虑负荷波动和可再生能源出力的不确定性对系统产生的影响。不确定性因素对IES运行经济性的影响将作为下一步研究的重点。</p>
                </div>
                <div class="p1">
                    <p id="174">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="246" name="246" class="anchor-tag">附录A</h3>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919006_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1区域IES与热网耦合模型" src="Detail/GetImg?filename=images/DLXT201919006_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1区域IES与热网耦合模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919006_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Regional IES and heating network coupling model</p>

                </div>
                <div class="area_img" id="248">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919006_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2多区域IES结构示意图" src="Detail/GetImg?filename=images/DLXT201919006_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2多区域IES结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919006_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Multi-district IES structure diagram</p>

                </div>
                <div class="area_img" id="249">
                                            <p class="img_tit">
                                                表A1工业区分时电价
                                                    <br />
                                                Table A1 Time-of-use electricity price in the industry district
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919006_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919006_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919006_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1工业区分时电价" src="Detail/GetImg?filename=images/DLXT201919006_24900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="250">
                                            <p class="img_tit">
                                                表A2综合能源系统其他详细参数
                                                    <br />
                                                Table A2 Other detailed parameters of the integrated energy system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919006_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919006_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919006_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2综合能源系统其他详细参数" src="Detail/GetImg?filename=images/DLXT201919006_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 国家发展改革委,国家能源局.电力发展“十三五”规划[EB/OL].[2018-03-05].http://www.ndrc.gov.cn/zcfb/zcfbghwb/201612/P020161222570036010274.pdf.National Development and Reform Commission,National Energy Administration.The “13th Five-Year Plan” for power development[EB/OL].[2018-03-05].http://www.ndrc.gov.cn/zcfb/zcfbghwb/201612/P020161222570036010274.pdf.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804002&amp;v=MjY3MDRlckc0SDluTXE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnJ2SklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 艾芊,郝然.多能互补、集成优化能源系统关键技术及挑战[J].电力系统自动化,2018,42(4):2-10.DOI:10.7500/AEPS 20170927008.AI Qian,HAO Ran.Key technologies and challenges for multi-energy complementarity and optimization of integrated energy system[J].Automation of Electric Power Systems,2018,42(4):2-10.DOI:10.7500/AEPS20170927008.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MjcyNDZHNEg5VE1xSTlHWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZydkpJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MDM4OTN5bm1WcnZKSVNIVGVyRzRIOW5NcTQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 杨经纬,张宁,王毅,等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化,2018,42(4):11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei,ZHANG Ning,WANG Yi,et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems,2018,42(4):11-24.DOI:10.7500/AEPS20171002004.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GJJJ201608008&amp;v=MjU0NTM0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnJ2SklpZkJaTEc0SDlmTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 毕研涛,王丹,李春新,等.全球可再生能源发展现状,展望及启示[J].国际石油经济,2016,24(8):62-66.BI Yantao,WANG Dan,LI Chunxin,et al.The status,outlook and enlightenment of global renewable energy[J].International Petroleum Economics,2016,24(8):62-66.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201104003&amp;v=MDQ5MzZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnJ2SlB5clBiYkc0SDlETXE0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 丁明,张颖媛,茆美琴,等.包含钠硫电池储能的微网系统经济运行优化[J].中国电机工程学报,2011,31(4):7-14.DING Ming,ZHANG Yingyuan,MAO Meiqin,et al.Economic operation optimization for microgrids including Na/S battery storage[J].Proceedings of the CSEE,2011,31(4):7-14.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESA8A7B97BC28E8F5599509591E11D10F7&amp;v=MjQ5OTJJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnU2eEtrPU5pZk9mY0t3YjlhK3BvZzNGK2tIZVhSUHloTWE0enA5UVhycnJXYzBlTWFWUmN5WUNPTnZGU2lXV3I3Sg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> SCHNEIDER L,KÖTTER E.The geographic potential of power-to-gas in a German model region-Trier-Amprion 5[J].Journal of Energy Storage,2015,1(1):1-6.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612008&amp;v=MjkzMjNVUjdxZlp1WnNGeW5tVnJ2SklUckJmYkc0SDlmTnJZOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 李杨,刘维佳,赵俊华,等.含电转气的电-气-热系统协同调度与消纳风电效益分析[J].电网技术,2016,40(12):3680-3688.LI Yang,LIU Weijia,ZHAO Junhua,et al.Optimal dispatch of combined electricity-gas-heat energy systems with power-to-gas devices and benefit analysis of wind power accommodation[J].Power System Technology,2016,40(12):3680-3688.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201105006&amp;v=MTkxNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZydkpJU0hUZXJHNEg5RE1xbzlGWW9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 王卿然,谢国辉,张粒子.含风电系统的发用电一体化调度模型[J].电力系统自动化,2011,35(5):15-18.WANG Qingran,XIE Guohui,ZHANG Lizi.An integrated generation-consumption dispatch model with wind power[J].Automation of Electric Power Systems,2011,35(5):15-18.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Increasing the flexibility of combined heat and power for wind power integration in China:Modeling and implications">

                                <b>[10]</b> CHEN X,KANG C,O’MALLEY M,et al.Increasing the flexibility of combined heat and power for wind power integration in China:modeling and implications[J].IEEE Transactions on Power Systems,2015,30(4):1848-1857.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined heat and power dispatch considering pipeline energy storage of district heating network">

                                <b>[11]</b> LI Zhigang,WU Wenchuan,SHAHIDEHPOUR M,et al.Combined heat and power dispatch considering pipeline energy storage of district heating network[J].IEEE Transactions on Sustainable Energy,2016,7(1):12-22.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812003&amp;v=MjU1NDU3cWZadVpzRnlubVZydkpJU0hUZXJHNEg5bk5yWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 黄煜,徐青山,蒋贤强,等.含新能源接入的区域电网低碳电力调度方法[J].电力系统自动化,2018,42(12):19-26.DOI:10.7500/AEPS20170724004.HUANG Yu,XU Qingshan,JIANG Xianqiang,et al.A low-carbon regional power dispatch method with integration of renewable energy sources[J].Automation of Electric Power Systems,2018,42(12):19-26.DOI:10.7500/AEPS 20170724004.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201715008&amp;v=MTA2OTBiTnFvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnJ2SklTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 卢志刚,郭凯,闫桂红,等.考虑需求响应虚拟机组和碳交易的含风电电力系统优化调度[J].电力系统自动化,2017,41(15):58-65.DOI:10.7500/AEPS20170101001.LU Zhigang,GUO Kai,YAN Guihong,et al.Optimal dispatch of power system integrated with wind power considering virtual generator units of demand response and carbon trading[J].Automation of Electric Power Systems,2017,41(15):58-65.DOI:10.7500/AEPS20170101001.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unit Commitment Model in Smart Grid Environment Considering Carbon Emissions Trading">

                                <b>[14]</b> ZHANG Ning,HU Zhaoguang,DAI Daihong,et al.Unit commitment model in smart grid environment considering carbon emissions trading[J].IEEE Transactions on Smart Grid,2016,7(1):420-427.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201613007&amp;v=MDA2MzR6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnJ2SlB5clBiYkc0SDlmTnJJOUZZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 张彦,张涛,刘亚杰,等.基于随机模型预测控制的能源局域网优化调度研究[J].中国电机工程学报,2016,36(13):3451-3462.ZHANG Yan,ZHANG Tao,LIU Yajie,et al.Stochastic model predictive control for energy management optimization of an energy local network[J].Proceedings of the CSEE,2016,36(13):3451-3462.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GCKX201509018&amp;v=MDg3OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WcnZKSWk3QWRyRzRIOVRNcG85RWJJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 甘中学,朱晓军,王成,等.泛能网——信息与能量耦合的能源互联网[J].中国工程科学,2015,17(9):98-104.GAN Zhongxue,ZHU Xiaojun,WANG Cheng,et al.Ubiquitous energy internet—new energy internet coupling with information and energy[J].Engineering Science,2015,17(9):98-104.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=GridLAB-D">

                                <b>[17]</b> GridLAB-D[EB/OL].[2018-03-08].http://www.gridlabd.org/.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523003&amp;v=MDE3MzVtVnJ2SklTSFRlckc0SDlUT3JJOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李建林,田立亭,来小康.能源互联网背景下的电力储能技术展望[J].电力系统自动化,2015,39(23):15-25.LI Jianlin,TIAN Liting,LAI Xiaokang.Outlook of electrical energy storage technologies under Energy Internet background[J].Automation of Electric Power Systems,2015,39(23):15-25.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806002&amp;v=MDE3MzJGeW5tVnJ2SklUckJmYkc0SDluTXFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 曾鸣,刘英新,周鹏程,等.综合能源系统建模及效益评价体系综述与展望[J].电网技术,2018,42(6):1697-1708.ZENG Ming,LIU Yingxin,ZHOU Pengcheng,et al.Review and prospects of integrated energy system modeling and benefit evaluation[J].Power System Technology,2018,42(6):1697-1708
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508359250001&amp;v=MjExNzlMSlZvVlhGcXpHYmE0RnRMSnBvMUFaT3NQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张开菊,刘伟亮,宋伟,等.热力网与供热[M].北京:中国电力出版社,2008.ZHANG Kaiju,LIU Weiliang,SONG Wei,et al.Thermal network and heating[M].Beijing:China Electric Power Press,2008.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XAJT201410011&amp;v=MjA0ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVnJ2SlBTekJlckc0SDlYTnI0OUVaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 陈皓勇,文俊中,王增煜,等.能量网络的传递规律与网络方程[J].西安交通大学学报,2014,48(10):66-76.CHEN Haoyong,WEN Junzhong,WANG Zengyu,et al.Transfer laws and equations of energy networks[J].Journal of Xi’an Jiaotong University,2014,48(10):66-76.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805003&amp;v=MDk2OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WcnZKSVRyQmZiRzRIOW5NcW85Rlo0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 仪忠凯,李志民.计及热网储热和供热区域热惯性的热电联合调度策略[J].电网技术,2018,42(5):1378-1384.YI Zhongkai,LI Zhimin.Combined heat and power dispatching strategy considering heat storage characteristics of heating network and thermal inertia in heating area[J].Power System Technology,2018,42(5):1378-1384.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705003&amp;v=MTAxNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZydkpQeXJQYmJHNEg5Yk1xbzlGWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 顾伟,陆帅,王珺,等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报,2017,37(5):1305-1315.GU Wei,LU Shuai,WANG Jun,et al.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE,2017,37(5):1305-1315.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615003&amp;v=MDQ4MTFOcW85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WcnZKSVNIVGVyRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 王珺,顾伟,陆帅,等.结合热网模型的多区域综合能源系统协同规划[J].电力系统自动化,2016,40(15):17-24.WANG Jun,GU Wei,LU Shuai,et al.Coordinated planning of multi-district integrated energy system combining heating network model[J].Automation of Electric Power Systems,2016,40(15):17-24.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514017&amp;v=MjAzOTVtVnJ2SlB5clBiYkc0SDlUTnE0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 熊焰,吴杰康,王强,等.风光气储互补发电的冷热电联供优化协调模型及求解方法[J].中国电机工程学报,2015,35(14):3616-3625.XIONG Yan,WU Jiekang,WANG Qiang,et al.An optimization coordination model and solution for combined cooling,heating and electric power systems with complimentary generation of wind,PV,gas and energy storage[J].Proceedings of the CSEE,2015,35(14):3616-3625.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702026&amp;v=MjgzMTFzRnlubVZydkpQeXJQYmJHNEg5Yk1yWTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 靳小龙,穆云飞,贾宏杰,等.融合需求侧虚拟储能系统的冷热电联供楼宇微网优化调度方法[J].中国电机工程学报,2017,37(2):581-591.JIN Xiaolong,MU Yunfei,JIA Hongjie,et al.Optimal scheduling method for a combined cooling,heating and power building microgrid considering virtual storage system at demand side[J].Proceedings of the CSEE,2017,37(2):581- 591.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DDJJ201304009&amp;v=MjQ3MzJxNDlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZydkpJU25CWkxHNEg5TE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 王倩,郝俊赫,高小天.碳交易制度的先决问题与中国的选择[J].当代经济研究,2013(4):35-41.WANG Qian,HAO Junhe,GAO Xiaotian.The prerequisite problem of carbon trading system and China’s choice[J].Contemporary Economic Research,2013(4):35-41.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of energy storage technologies on multi carrier energy networks">

                                <b>[28]</b> PAZOUKI S,HAGHIFAM M R.Impact of energy storage technologies on multi carrier energy networks[C]// IEEE Smart Grid Conference,December 9-10,2014,Tehran,Iran:1-6.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919006&amp;v=MjQyNjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZydkpJU0hUZXJHNEg5ak5wbzlGWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

