

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136439314787500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919007%26RESULT%3d1%26SIGN%3d7tIH1a9gtGtNrO4bcVUYQepBFbg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919007&amp;v=MDI5MjRSN3FmWnVac0Z5bm1WNzNNSVNIVGVyRzRIOWpOcG85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#208" data-title="1 模型框架 ">1 模型框架</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#43" data-title="&lt;b&gt;1.1&lt;/b&gt; 直流线路输送功率增量模型"><b>1.1</b> 直流线路输送功率增量模型</a></li>
                                                <li><a href="#47" data-title="&lt;b&gt;1.2&lt;/b&gt; 日前—日内调度模型框架"><b>1.2</b> 日前—日内调度模型框架</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;2&lt;/b&gt; 日前—日内调度模型 "><b>2</b> 日前—日内调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于场景分析的跨区域日前随机优化模型"><b>2.1</b> 基于场景分析的跨区域日前随机优化模型</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;2.2&lt;/b&gt; 日内调整模型"><b>2.2</b> 日内调整模型</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;2.3&lt;/b&gt; 模型求解"><b>2.3</b> 模型求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#134" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例介绍"><b>3.1</b> 算例介绍</a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;3.2&lt;/b&gt; 直流线路输送功率增量模型有效性验证"><b>3.2</b> 直流线路输送功率增量模型有效性验证</a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;3.3&lt;/b&gt; 日前—日内调度模型有效性验证"><b>3.3</b> 日前—日内调度模型有效性验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#164" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#209" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#217" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#226" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#45" data-title="&lt;b&gt;图1 直流线路输送功率增量模型&lt;/b&gt;"><b>图1 直流线路输送功率增量模型</b></a></li>
                                                <li><a href="#49" data-title="&lt;b&gt;图2 计及新能源预测不确定性的跨区域日前-日内调度模型框架&lt;/b&gt;"><b>图2 计及新能源预测不确定性的跨区域日前-日内调度模型框架</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;图3 跨区域互联电网结构&lt;/b&gt;"><b>图3 跨区域互联电网结构</b></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;图4 3种直流线路运行优化方法下的直流线路
输送计划与新能源弃电功率&lt;/b&gt;"><b>图4 3种直流线路运行优化方法下的直流线路
输送计划与新能源弃电功率</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;表1 3种方法下的新能源弃电率和求解时间&lt;/b&gt;"><b>表1 3种方法下的新能源弃电率和求解时间</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;图5 3种调度优化方法下的直流线路输送计划
与新能源弃电功率&lt;/b&gt;"><b>图5 3种调度优化方法下的直流线路输送计划
与新能源弃电功率</b></a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;表2 3种方法下的新能源弃电量和弃电率&lt;/b&gt;"><b>表2 3种方法下的新能源弃电量和弃电率</b></a></li>
                                                <li><a href="#215" data-title="表A1两区域机组运行参数">表A1两区域机组运行参数</a></li>
                                                <li><a href="#218" data-title="图B1两区域负荷水平">图B1两区域负荷水平</a></li>
                                                <li><a href="#219" data-title="图B2两区域新能源发电数据">图B2两区域新能源发电数据</a></li>
                                                <li><a href="#222" data-title="图B3送端区域新能源日前预测场景集">图B3送端区域新能源日前预测场景集</a></li>
                                                <li><a href="#223" data-title="图B4受端区域新能源日前预测场景集">图B4受端区域新能源日前预测场景集</a></li>
                                                <li><a href="#224" data-title="图B5两区域新能源日前预测误差序列">图B5两区域新能源日前预测误差序列</a></li>
                                                <li><a href="#225" data-title="表B1两区域新能源预测场景集中各场景发生概率">表B1两区域新能源预测场景集中各场景发生概率</a></li>
                                                <li><a href="#227" data-title="图C1优化方法1下跨区域系统运行情况">图C1优化方法1下跨区域系统运行情况</a></li>
                                                <li><a href="#228" data-title="图C2优化方法2下跨区域系统运行情况">图C2优化方法2下跨区域系统运行情况</a></li>
                                                <li><a href="#229" data-title="图C3优化方法3下跨区域系统运行情况">图C3优化方法3下跨区域系统运行情况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 刘振亚,张启平,董存,等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报,2014,34(16):2513-2522.LIU Zhenya,ZHANG Qiping,DONG Cun,et al.Efficient and security transmission of wind,photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE,2014,34(16):2513-2522." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416001&amp;v=MjU0OTVtVjczTVB5clBiYkc0SDlYTnFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         刘振亚,张启平,董存,等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报,2014,34(16):2513-2522.LIU Zhenya,ZHANG Qiping,DONG Cun,et al.Efficient and security transmission of wind,photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE,2014,34(16):2513-2522.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" SUN Jian,LI Mingjie,ZHANG Zhigang,et al.Renewable energy transmission by HVDC across the continent:system challenges and opportunities[J].CSEE Journal of Power and Energy Systems,2017,3(4):353-364." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Renewable energy transmission by HVDC across the continent:system challenges and opportunities">
                                        <b>[2]</b>
                                         SUN Jian,LI Mingjie,ZHANG Zhigang,et al.Renewable energy transmission by HVDC across the continent:system challenges and opportunities[J].CSEE Journal of Power and Energy Systems,2017,3(4):353-364.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" ZHOU Ming,WANG Mu,LI Jianfeng,et al.Multi-area generation-reserve joint dispatch approach considering wind power cross-regional accommodation[J].CSEE Journal of Power and Energy Systems,2017,3(1):74-83." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-area generation-reserve joint dispatch approach considering wind power cross-regional accommodation">
                                        <b>[3]</b>
                                         ZHOU Ming,WANG Mu,LI Jianfeng,et al.Multi-area generation-reserve joint dispatch approach considering wind power cross-regional accommodation[J].CSEE Journal of Power and Energy Systems,2017,3(1):74-83.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" AHMADI-KHATIR A,CONEJO A J,CHERKAOUI R.Multi-area energy and reserve dispatch under wind uncertainty and equipment failures[J].IEEE Transactions on Power Systems,2013,28(4):4373-4383." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-area energy and reserve dispatch under wind uncertainty and equipment failures">
                                        <b>[4]</b>
                                         AHMADI-KHATIR A,CONEJO A J,CHERKAOUI R.Multi-area energy and reserve dispatch under wind uncertainty and equipment failures[J].IEEE Transactions on Power Systems,2013,28(4):4373-4383.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 辛颂旭,白建华.中国风电跨区域输送模式选择研究[J].中国电力,2015,48(9):9-13.XIN Songxu,BAI Jianhua.Study on the options of wind power cross regional transmission modes in China[J].Electric Power,2015,48(9):9-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201509003&amp;v=MzE3NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVjczTVB5clBZckc0SDlUTXBvOUZaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         辛颂旭,白建华.中国风电跨区域输送模式选择研究[J].中国电力,2015,48(9):9-13.XIN Songxu,BAI Jianhua.Study on the options of wind power cross regional transmission modes in China[J].Electric Power,2015,48(9):9-13.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 郭小江,马世英,申洪,等.大规模风电直流外送方案与系统稳定控制策略[J].电力系统自动化,2012,36(15):107-115.GUO Xiaojiang,MA Shiying,SHEN Hong,et al.HVDC grid connection schemes and system stability control strategies for large-scale wind power[J].Automation of Electric Power Systems,2012,36(15):107-115." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201215019&amp;v=MjE2MTFOcW85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WNzNNSVNIVGVyRzRIOVA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         郭小江,马世英,申洪,等.大规模风电直流外送方案与系统稳定控制策略[J].电力系统自动化,2012,36(15):107-115.GUO Xiaojiang,MA Shiying,SHEN Hong,et al.HVDC grid connection schemes and system stability control strategies for large-scale wind power[J].Automation of Electric Power Systems,2012,36(15):107-115.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 董存,梁志峰,礼晓飞,等.跨区特高压直流外送优化提升新能源消纳能力研究[J].中国电力,2019,52(4):41-50.DONG Cun,LIANG Zhifeng,LI Xiaofei,et al.Study on power optimization of the trans-regional UHVDC delivery channels in promoting renewable energy accommodation capacity[J].Electric Power,2019,52(4):41-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201904006&amp;v=MDYxMzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVjczTVB5clBZckc0SDlqTXE0OUZZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         董存,梁志峰,礼晓飞,等.跨区特高压直流外送优化提升新能源消纳能力研究[J].中国电力,2019,52(4):41-50.DONG Cun,LIANG Zhifeng,LI Xiaofei,et al.Study on power optimization of the trans-regional UHVDC delivery channels in promoting renewable energy accommodation capacity[J].Electric Power,2019,52(4):41-50.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 任建文,许英强,易琛.考虑直流联络线功率调整的跨区风电消纳模型[J].电力建设,2017,38(11):129-135.REN Jianwen,XU Yingqiang,YI Chen.Cross-regional wind power consumption model considering power adjustment of DC tie-line[J].Electric Power Construction,2017,38(11):129-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201711021&amp;v=MDQ0OTRubVY3M01JU0hCZmJHNEg5Yk5ybzlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         任建文,许英强,易琛.考虑直流联络线功率调整的跨区风电消纳模型[J].电力建设,2017,38(11):129-135.REN Jianwen,XU Yingqiang,YI Chen.Cross-regional wind power consumption model considering power adjustment of DC tie-line[J].Electric Power Construction,2017,38(11):129-135.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 崔杨,赵玉,邱丽君,等.改善受端电网调峰裕度的特高压直流外送风火协调调度[J].电力系统自动化,2018,42(15):126-132.DOI:10.7500/AEPS20170520001.CUI Yang,ZHAO Yu,QIU Lijun,et al.Coordinated scheduling method of wind-thermal power transmitted by UHVDC system for improving peak-shaving margin of receiving-end power grid[J].Automation of Electric Power Systems,2018,42(15):126-132.DOI:10.7500/AEPS 20170520001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815018&amp;v=MDY1MjhadVpzRnlubVY3M01JU0hUZXJHNEg5bk5xbzlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         崔杨,赵玉,邱丽君,等.改善受端电网调峰裕度的特高压直流外送风火协调调度[J].电力系统自动化,2018,42(15):126-132.DOI:10.7500/AEPS20170520001.CUI Yang,ZHAO Yu,QIU Lijun,et al.Coordinated scheduling method of wind-thermal power transmitted by UHVDC system for improving peak-shaving margin of receiving-end power grid[J].Automation of Electric Power Systems,2018,42(15):126-132.DOI:10.7500/AEPS 20170520001.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 钟海旺,夏清,丁茂生,等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化,2015,39(3):36-42.ZHONG Haiwang,XIA Qing,DING Maosheng,et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems,2015,39(3):36-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503006&amp;v=MDgwMjRSN3FmWnVac0Z5bm1WNzNNSVNIVGVyRzRIOVRNckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         钟海旺,夏清,丁茂生,等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化,2015,39(3):36-42.ZHONG Haiwang,XIA Qing,DING Maosheng,et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems,2015,39(3):36-42.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 王斌,夏叶,夏清,等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化,2016,40(3):8-13.WANG Bin,XIA Ye,XIA Qing,et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems,2016,40(3):8-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603002&amp;v=MDA0MzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WNzNNSVNIVGVyRzRIOWZNckk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王斌,夏叶,夏清,等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化,2016,40(3):8-13.WANG Bin,XIA Ye,XIA Qing,et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems,2016,40(3):8-13.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 徐帆,丁恰,韩红卫,等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化,2017,41(18):152-159.DOI:10.7500/AEPS20170401001.XU Fan,DING Qia,HAN Hongwei,et al.Power optimization mode and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems,2017,41(18):152-159.DOI:10.7500/AEPS20170401001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718022&amp;v=MjI1NjBJU0hUZXJHNEg5Yk5wNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY3M00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         徐帆,丁恰,韩红卫,等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化,2017,41(18):152-159.DOI:10.7500/AEPS20170401001.XU Fan,DING Qia,HAN Hongwei,et al.Power optimization mode and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems,2017,41(18):152-159.DOI:10.7500/AEPS20170401001.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 韩红卫,涂孟夫,张慧玲,等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化,2015,39(16):138-143.HAN Hongwei,TU Mengfu,ZHANG Huiling,et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems,2015,39(16):138-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516022&amp;v=MDQyOTh0R0ZyQ1VSN3FmWnVac0Z5bm1WNzNNSVNIVGVyRzRIOVROcVk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         韩红卫,涂孟夫,张慧玲,等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化,2015,39(16):138-143.HAN Hongwei,TU Mengfu,ZHANG Huiling,et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems,2015,39(16):138-143.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 黄慧,罗剑波,常海军,等.计及送受端新能源和负荷相关性高压直流功率修正方法[J].电力系统自动化,2018,42(23):27-32.DOI:10.7500/AEPS20170830002.HUANG Hui,LUO Jianbo,CHANG Haijun,et al.Correction method for HVDC power considering correlation of new energy and loads between sending and receiving ends[J].Automation of Electric Power Systems,2018,42(23):27-32.DOI:10.7500/AEPS20170830002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201823005&amp;v=MjE5NTJGeW5tVjczTUlTSFRlckc0SDluT3JJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         黄慧,罗剑波,常海军,等.计及送受端新能源和负荷相关性高压直流功率修正方法[J].电力系统自动化,2018,42(23):27-32.DOI:10.7500/AEPS20170830002.HUANG Hui,LUO Jianbo,CHANG Haijun,et al.Correction method for HVDC power considering correlation of new energy and loads between sending and receiving ends[J].Automation of Electric Power Systems,2018,42(23):27-32.DOI:10.7500/AEPS20170830002.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 许丹,王斌,张加力,等.特高压直流外送风光火电力一体化调度计划模型[J].电力系统自动化,2016,40(6):25-29.XU Dan,WANG Bin,ZHANG Jiali,et al.Integrated transmission scheduling model for wind-photovoltaic-thermal power by ultra-high voltage direct current system[J].Automation of Electric Power Systems,2016,40(6):25-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606004&amp;v=MDQ1OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY3M01JU0hUZXJHNEg5Zk1xWTlGWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         许丹,王斌,张加力,等.特高压直流外送风光火电力一体化调度计划模型[J].电力系统自动化,2016,40(6):25-29.XU Dan,WANG Bin,ZHANG Jiali,et al.Integrated transmission scheduling model for wind-photovoltaic-thermal power by ultra-high voltage direct current system[J].Automation of Electric Power Systems,2016,40(6):25-29.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 雷宇,杨明,韩学山.基于场景分析的含风电系统机组组合的两阶段随机优化[J].电力系统保护与控制,2012,40(23):58-67.LEI Yu,YANG Ming,HAN Xueshan.A two-stage stochastic optimization of unit commitment considering wind power based on scenario analysis[J].Power System Protection and Control,2012,40(23):58-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201223014&amp;v=Mjk3OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WNzNNTHluYWViRzRIOVBPckk5RVlJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         雷宇,杨明,韩学山.基于场景分析的含风电系统机组组合的两阶段随机优化[J].电力系统保护与控制,2012,40(23):58-67.LEI Yu,YANG Ming,HAN Xueshan.A two-stage stochastic optimization of unit commitment considering wind power based on scenario analysis[J].Power System Protection and Control,2012,40(23):58-67.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王魁,张步涵,闫大威,等.含大规模风电的电力系统多时间尺度滚动协调调度方法研究[J].电网技术,2014,38(9):2434-2440.WANG Kui,ZHANG Buhan,YAN Dawei,et al.A multi-time scale rolling coordination scheduling method for power grid integrated with large scale wind farm[J].Power System Technology,2014,38(9):2434-2440." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409021&amp;v=MDgwNTVIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY3M01JVHJCZmJHNEg5WE1wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王魁,张步涵,闫大威,等.含大规模风电的电力系统多时间尺度滚动协调调度方法研究[J].电网技术,2014,38(9):2434-2440.WANG Kui,ZHANG Buhan,YAN Dawei,et al.A multi-time scale rolling coordination scheduling method for power grid integrated with large scale wind farm[J].Power System Technology,2014,38(9):2434-2440.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 陈皓勇,王锡凡.机组组合问题的优化方法综述[J].电力系统自动化,1999,23(4):51-56.CHEN Haoyong,WANG Xifan.A survey of optimization methods for unit commitment[J].Automation of Electric Power Systems,1999,23(4):51-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT904.014&amp;v=MDgzMzg9PUlTSFRlcnE0R3MvTXJvc3FZZXNNRFE0eHp4WVM3MHgrUUh2cjMzMDNlYkNVUmJ1ZlpPZHZGQ3puVnc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         陈皓勇,王锡凡.机组组合问题的优化方法综述[J].电力系统自动化,1999,23(4):51-56.CHEN Haoyong,WANG Xifan.A survey of optimization methods for unit commitment[J].Automation of Electric Power Systems,1999,23(4):51-56.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-12 14:54</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),60-72 DOI:10.7500/AEPS20190122003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及新能源预测不确定性的跨区域日前—日内调度模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E4%BC%9A%E8%B6%85&amp;code=42856380&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王会超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A7%A6%E6%98%8A&amp;code=28139690&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">秦昊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E6%98%B6&amp;code=30519490&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周昶</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A0%97%E5%B3%B0&amp;code=42847662&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">栗峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E6%99%93%E6%85%A7&amp;code=28474095&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许晓慧</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BD%98%E6%97%AD&amp;code=38801844&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">潘旭</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%8D%97%E4%BA%AC)&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司(南京)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>为简化现有直流线路运行等效模型,精细化地对新能源跨区消纳进行仿真,构建了直流线路输送功率增量模型。为应对两区域新能源预测不确定性对新能源跨区消纳的影响,利用基于场景分析的随机优化模型和多时间尺度滚动优化思想建立了计及新能源预测不确定性的跨区域日前—日内调度模型。利用自回归滑动平均模型、场景缩减技术和场景组合构建描述两区域新能源日前预测不确定性的场景集,建立日前随机优化模型,求取统计意义上新能源弃电最小的两区域机组启停计划和直流线路输送计划;基于新能源日内预测数据,建立日内调整模型滚动优化两区域机组发电计划和直流线路调整计划。最后,通过某省实际数据改建的跨区域系统算例,验证了所建模型的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A2%9E%E9%87%8F%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">增量模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不确定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%9A%E6%97%B6%E9%97%B4%E5%B0%BA%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">多时间尺度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9A%8F%E6%9C%BA%E4%BC%98%E5%8C%96%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">随机优化模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E6%95%B4%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调整模型;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *王会超(1993—),男,通信作者,硕士研究生,主要研究方向：可再生能源发电与并网技术。E-mail:17600271330@163.com;
                                </span>
                                <span>
                                    秦昊(1984—),男,本科,工程师,主要研究方向：新能源调度与运行技术、新能源预测技术。E-mail:qinhao@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    周昶(1985—),男,硕士,工程师,主要研究方向：分布式发电、新能源调度自动化。E-mail:zhouchang@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-22</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“基于送受端多源发电潜力分析的新能源跨区域互动消纳与协调控制技术研究”;</span>
                    </p>
            </div>
                    <h1><b>Cross-regional Day-ahead to Intra-day Scheduling Model Considering Forecasting Uncertainty of Renewable Energy</b></h1>
                    <h2>
                    <span>WANG Huichao</span>
                    <span>QIN Hao</span>
                    <span>ZHOU Chang</span>
                    <span>LI Feng</span>
                    <span>XU Xiaohui</span>
                    <span>PAN Xu</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute (Nanjing)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to simplify the existing equivalent operation model of DC line and simulate the cross-regional accommodation of renewable energy accurately, the incremental model of transmission power on DC line is constructed. A cross-regional day-ahead to intra-day scheduling model considering forecasting uncertainty of renewable energy is established to cope with the impact of forecasting uncertainty of renewable energy on cross-regional accommodation of renewable energy. The model uses the stochastic optimization model based on scenario analysis and multi-time scale rolling optimization concept. The auto-regressive moving average model, scenario reduction technology and scenario combination concept are used to construct scenario sets for describing the day-ahead forecasting uncertainty of renewable energy in two regions. The day-ahead stochastic optimization model is established to optimize the unit start-stop plan in two regions and the DC line transmission plan with the goal of minimizing abandoned power of renewable energy statistically. The intra-day adjustment model is established to optimize the unit power generation schedule in two regions and the transmission power adjustment plan on DC line based on the intra-day forecasting data of renewable energy. Finally, the validity of the model is verified by a cross-regional system example reconstructed from the actual data of a province in China.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=incremental%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">incremental model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertainty&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertainty;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=multi-time%20scale&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">multi-time scale;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=stochastic%20optimization%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">stochastic optimization model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=adjustment%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">adjustment model;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-22</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="38" name="38" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="39">随着新能源的大规模接入,国内外部分区域受限于本地消纳能力,已无法完全消纳本地新能源发电。通过借助于跨区联络线进行跨区域交易,促进新能源跨区消纳是解决此类问题的重要措施<citation id="190" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="40">但受跨区系统稳定性、新能源发电特性,以及换流站设备运行特性影响,跨区直流线路相较于交流线路具有明显的“阶梯式”运行特点<citation id="191" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。这使得学者们在建立直流线路等效运行模型时需满足输送功率限制,输送功率调整次数、方向、时间、幅度限制,以及跨区交易电量等要求<citation id="192" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="41">文献<citation id="195" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</citation>建立了以直流线路输送功率、功率调整方向为优化变量的直流线路等效运行模型,虽实现了直流线路的“阶梯式”运行优化,但因未考虑直流线路在实际调度工作中连续单方向调整的情况,仅能在时间分辨率较高仿真模型中利用。文献<citation id="193" type="reference">[<a class="sup">10</a>]</citation>利用多个机组等效直流线路运行的思路,建立了以各机组功率、运行状态为优化变量的直流线路等效运行模型,虽实现了直流线路的连续单方向调整,但无法精细调整直流线路输送功率。故文献<citation id="194" type="reference">[<a class="sup">11</a>]</citation>在其基础上利用发电单元代替机组这一概念,以实现直流线路功率的精细化调整,但在模型仿真时间分辨率变小的情况下,等效发电单元数量将成倍增加,增大了跨区消纳模型的求解规模和求解时间。文献<citation id="196" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</citation>建立的直流线路等效运行模型中存在大量的决策变量和相关信息输入,模型整体较为复杂,在仿真时间分辨率较小的情况下,不利于实际调度工作人员的快速利用。为此,本文建立了一种简化的直流线路等效运行模型——直流线路输送功率增量模型,仅以直流线路输送功率增量、调整方向为决策变量,可在满足直流线路运行特性的基础上,应用于任意时间分辨率的仿真中。</p>
                </div>
                <div class="p1">
                    <p id="42">同时,目前新能源直流跨区消纳的相关研究多集中于直流线路输送成分优化[15]、直流线路参与两区域调峰[9-10,13]、直流线路参与两区域协调[7-8,10-12,14]等方面,对于如何应对两区域新能源预测不确定性对新能源跨区消纳的影响鲜有研究。但在送端区域新能源预测偏小、受端区域新能源预测偏大的极端情形下,未考虑新能源预测不确定性的两区域机组发电计划和直流线路输送计划在跨区电网实际运行时会大大降低新能源跨区消纳效果。为此,本文利用基于场景分析的随机优化模型[16]和多时间尺度滚动优化思想[17]建立一种计及新能源预测不确定性的跨区域日前—日内调度模型,可在很大程度上降低两区域新能源预测不确定性对新能源跨区消纳的影响。为简化问题的分析,本文研究中暂不考虑区域电网内部的网络安全约束和网络损耗。</p>
                </div>
                <h3 id="208" name="208" class="anchor-tag">1 模型框架</h3>
                <h4 class="anchor-tag" id="43" name="43"><b>1.1</b> 直流线路输送功率增量模型</h4>
                <div class="p1">
                    <p id="44">直流线路输送功率增量模型是为简化现有直流线路运行等效模型而建立,具体运行等效模型如图1所示。</p>
                </div>
                <div class="area_img" id="45">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 直流线路输送功率增量模型" src="Detail/GetImg?filename=images/DLXT201919007_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 直流线路输送功率增量模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_045.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Increment model of transmission 
power on DC line</b></p>

                </div>
                <div class="p1">
                    <p id="46">图1中,<i>P</i><sub>1</sub>,<i>P</i><sub>2</sub>,<i>P</i><sub>3</sub>均为直流线路输送功率值;<i>p</i><sub>1</sub>和<i>p</i><sub>2</sub>均为直流线路输送功率增量值;<i>x</i><sub>+</sub>和<i>x</i><sub>-</sub>分别为直流线路输送功率向上、向下调整方向状态值。模型仅以线路输送功率增量和调整方向为决策变量,可在满足直流线路运行特性的基础上,精细调整直流输送功率(如图中<i>t</i><sub>1</sub>和<i>t</i><sub>2</sub>之间、<i>t</i><sub>3</sub>和<i>t</i><sub>4</sub>之间的时间间隔均为Δ<i>t</i>,而所对应的功率调整量<i>p</i><sub>1</sub>和<i>p</i><sub>2</sub>是任意的),并可对任意时间分辨率下的直流线路运行进行仿真。</p>
                </div>
                <h4 class="anchor-tag" id="47" name="47"><b>1.2</b> 日前—日内调度模型框架</h4>
                <div class="p1">
                    <p id="48">计及新能源预测不确定性的跨区域日前—日内调度模型是在由直流线路输送功率增量模型和两区域新能源消纳模型构建的跨区消纳模型的基础上,利用基于场景分析的随机优化模型和多时间尺度滚动优化思想建立,具体模型框架如图2所示。</p>
                </div>
                <div class="area_img" id="49">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 计及新能源预测不确定性的跨区域日前-日内调度模型框架" src="Detail/GetImg?filename=images/DLXT201919007_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 计及新能源预测不确定性的跨区域日前-日内调度模型框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Framework of cross-region day-ahead to intra-day scheduling model considering 
forecasting uncertainty of renewable energy</b></p>

                </div>
                <div class="p1">
                    <p id="50">在日前时间尺度下,引入场景组合概念,利用两区域新能源日前预测场景集组合描述两区域新能源预测不确定性,建立基于场景分析的跨区域日前随机优化模型,求取统计意义上新能源日前弃电量最小的两区域机组启停计划和直流线路输送计划。</p>
                </div>
                <div class="p1">
                    <p id="51">在日内时间尺度下,引入直流线路输送功率调整概念<citation id="203" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>,基于新能源日内预测数据,采取滚动优化<citation id="202" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>的方式,建立日内调整模型求取新能源日内弃电量最小的两区域机组发电计划和直流线路调整计划。</p>
                </div>
                <div class="p1">
                    <p id="52">其中,新能源日前预测集是基于各区域新能源日前预测曲线和历史日前预测误差序列,利用自回归滑动平均模型(auto-regressive and moving average model,ARMA)和场景缩减技术构建而成<citation id="204" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。新能源预测误差序列一般为平稳序列,利用ARMA拟合序列,可利用最小二乘法快速求解,且具有良好的拟合效果,结合大量白噪声样本可生成大量等发生概率的新能源预测基础场景集。ARMA具体公式如下:</p>
                </div>
                <div class="p1">
                    <p id="53" class="code-formula">
                        <mathml id="53"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mi>t</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>γ</mi></munderover><mi>α</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mi>i</mi></mrow></msub><mo>+</mo><mi>ε</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>θ</mi></munderover><mi>β</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mi>ε</mi><msub><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mi>j</mi></mrow></msub></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mi>a</mi></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>a</mi><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>ε</mi><msub><mrow></mrow><mi>b</mi></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>b</mi><mo>≤</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="54">式中:Δ<i>p</i><sub><i>t</i></sub>为新能源预测在<i>t</i>时刻的误差;<i>γ</i>和<i>θ</i>分别为ARMA自回归和滑动平均部分的阶数;<i>α</i><sub><i>i</i></sub>和<i>β</i><sub><i>j</i></sub>为ARMA的参数序列;<i>ε</i>表示方差为<i>σ</i><sup>2</sup>的高斯白噪声。</p>
                </div>
                <div class="p1">
                    <p id="55">两区域大量的基础场景进行场景组合后,会生成含大量描述两区域新能源预测不确定性场景的基础场景集,将大大降低日前随机优化模型的计算效率。故采用场景缩减技术对两区域基础场景集进行缩减,生成不等发生概率的新能源预测场景集,再进行场景组合,不仅会加快模型求解效率,还能保留描述新能源预测不确定性的特点。</p>
                </div>
                <div class="p1">
                    <p id="56">本文采用基于启发式的同步回代缩减技术,可实现新能源预测场景集与基础场景集之间概率场景距离最小的目标,留取具有代表意义的基础场景,具体缩减过程可参见文献<citation id="205" type="reference">[<a class="sup">16</a>]</citation>,在此不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="57">图1中新能源日前预测是指每天20:00新能源短期预测中的首日预测数据,新能源日内预测是指每隔15 min进行一次的新能源超短期预测数据,预测时间分辨率均为15 min。</p>
                </div>
                <h3 id="58" name="58" class="anchor-tag"><b>2</b> 日前—日内调度模型</h3>
                <h4 class="anchor-tag" id="59" name="59"><b>2.1</b> 基于场景分析的跨区域日前随机优化模型</h4>
                <h4 class="anchor-tag" id="60" name="60"><b>2.1.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="61">为促进新能源消纳,设定日前随机优化模型目标函数为两区域新能源弃电量期望值最小,即两区域弃电量期望值之和最小,具体公式如下:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>s</mi><mo>∈</mo><mi>S</mi></mrow></munder><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mi>p</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>s</mi></msub><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>t</mi></mrow><mtext>S</mtext></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>t</mi></mrow><mtext>R</mtext></msubsup><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>N</i><sub>t</sub>为日前优化模型仿真时间长度;Δ<i>t</i>为模型仿真时间分辨率;<i>S</i>为两区域新能源日前预测场景的组合场景集;<i>p</i><sub><i>s</i></sub>为新能源预测场景<i>s</i>的发生概率;Δ<i>P</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>t</mi></mrow><mtext>S</mtext></msubsup></mrow></math></mathml>和Δ<i>P</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>t</mi></mrow><mtext>R</mtext></msubsup></mrow></math></mathml>分别为送、受端区域在<i>s</i>场景中<i>t</i>时刻的新能源弃电功率。其中,新能源弃电功率是指区域内新能源场站因受到场站内外受阻因素的影响而未发出的功率(本文弃电因素仅考虑调峰因素,其余因素暂不考虑)。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>2.1.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="65">模型约束包括各场景下两区域电力平衡约束、调节备用约束、机组运行约束、新能源出力约束、场景间约束,以及直流线路运行约束,其中前四者在两区域电网中类似,这里仅以送端区域为例进行描述。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66">1)电力平衡约束</h4>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>t</mi></mrow><mtext>S</mtext></msubsup><mo>=</mo><mi>D</mi><msubsup><mrow></mrow><mi>t</mi><mtext>S</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>N</i><sub>f</sub>为送端区域的火电机组数;<i>u</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为送端区域火电机组<i>i</i>在<i>t</i>时刻的运行状态;<i>P</i><sub><i>s</i></sub><sub>,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为在场景<i>s</i>中送端区域火电机组<i>i</i>在<i>t</i>时刻的发电功率;<i>P</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>为在场景<i>s</i>中送端区域新能源在<i>t</i>时刻的理论发电功率;<i>D</i><sup>S</sup><sub><i>t</i></sub>为送端区域在<i>t</i>时刻的负荷需求;<i>P</i><sub><i>l</i></sub><sub>,</sub><sub><i>t</i></sub>为直流线路<i>l</i>在<i>t</i>时刻的输送功率;<i>L</i>为直流线路数。其中,新能源理论发电功率是指区域内新能源场站在不考虑场站内外受阻因素的情况下,理论上能够发出的功率。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69">2)调节备用约束</h4>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≥</mo><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>α</mi><mo stretchy="false">)</mo><mi>D</mi><msubsup><mrow></mrow><mi>t</mi><mtext>S</mtext></msubsup></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>β</mi><mo stretchy="false">)</mo><mi>D</mi><msubsup><mrow></mrow><mi>t</mi><mtext>S</mtext></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>P</i><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为送端区域机组<i>i</i>的最大和最小功率;<i>α</i>为送端区域向上调节备用需求系数;<i>β</i>为送端区域向下调节备用需求系数。</p>
                </div>
                <h4 class="anchor-tag" id="72" name="72">3)机组运行约束</h4>
                <h4 class="anchor-tag" id="73" name="73">①火电机组出力约束</h4>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="75" name="75">②火电机组出力爬坡约束</h4>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mi>R</mi><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>≤</mo><mi>R</mi><msubsup><mrow></mrow><mi>i</mi><mtext>u</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>R</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mtext>u</mtext></msubsup></mrow></math></mathml>和<i>R</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mtext>d</mtext></msubsup></mrow></math></mathml>分别为送端区域火电机组<i>i</i>出力在<i>t</i>时刻向上和向下爬坡的限制。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78">③机组启停时间约束</h4>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mi>t</mi></mrow><mrow><mi>t</mi><mo>+</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup><mo>-</mo><mn>1</mn></mrow></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow></msub><mo>≥</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mi>t</mi></mrow><mrow><mi>t</mi><mo>+</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup><mo>-</mo><mn>1</mn></mrow></munderover><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mo>≥</mo><mi>Τ</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>T</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><sup>off</sup><sub><i>i</i></sub>分别为送端区域火电机组<i>i</i>的最小开机和停机时间。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81">④供热机组固定开机约束</h4>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mi>r</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>u</i><sub><i>r</i></sub><sub>,</sub><sub><i>t</i></sub>为送端区域供热机组<i>r</i>在<i>t</i>时刻的启停状态。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84">⑤常规机组整4 h启停约束</h4>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mn>1</mn><mn>6</mn><mi>z</mi></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mn>1</mn><mn>6</mn><mi>z</mi><mo>-</mo><mn>1</mn><mn>5</mn></mrow></msub><mo>=</mo><mo>⋯</mo><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>c</mi><mo>,</mo><mn>1</mn><mn>6</mn><mi>z</mi><mo>-</mo><mn>1</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mi>z</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mn>6</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>u</i><sub><i>c</i></sub><sub>,16</sub><sub><i>z</i></sub>为送端区域常规机组<i>c</i>在16<i>z</i>时刻的启停状态。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87">⑥快速启停机组整点启停约束</h4>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mn>4</mn><mi>k</mi></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mn>4</mn><mi>k</mi><mo>-</mo><mn>3</mn></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mn>4</mn><mi>k</mi><mo>-</mo><mn>2</mn></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mn>4</mn><mi>k</mi><mo>-</mo><mn>1</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mn>2</mn><mn>4</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>u</i><sub><i>v</i></sub><sub>,4</sub><sub><i>k</i></sub>为送端区域快速启停机组<i>v</i>在4<i>k</i>时刻的启停状态。</p>
                </div>
                <div class="p1">
                    <p id="90">式(8)—式(10)是结合实际工程中供热、常规和快速启停3类机组的实际运行规律而设定,可依据实际情况进行修改。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91">4)新能源弃电功率约束</h4>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>t</mi></mrow><mtext>S</mtext></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="93" name="93">5)场景间约束</h4>
                <div class="p1">
                    <p id="94">为保障在新能源未来出力可能在不同场景间转移时,两区域机组运行能够满足机组运行约束,以及电网的安全稳定运行,设定场景间约束,即任意2个场景下相邻时间节点的机组出力满足爬坡约束,具体如下:</p>
                </div>
                <div class="p1">
                    <p id="95">-<i>r</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mtext>d</mtext></msubsup></mrow></math></mathml>≤<i>P</i><sub><i>s</i></sub><sub>1,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>-<i>P</i><sub><i>s</i></sub><sub>2,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>≤<i>r</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mtext>u</mtext></msubsup></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="96">∀<i>s</i><sub>1</sub>,<i>s</i><sub>2</sub>∈<i>S</i>,<i>k</i>=1,2,…,<i>K</i>      (12)</p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>K</i>为两区域电网火电机组总数;<i>s</i><sub>1</sub>和<i>s</i><sub>2</sub>为新能源预测场景集中的2个场景;<i>P</i><sub><i>s</i></sub><sub>1,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>为场景<i>s</i><sub>1</sub>中机组<i>k</i>在<i>t</i>时刻的发电功率;<i>P</i><sub><i>s</i></sub><sub>2,</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>为场景<i>s</i><sub>2</sub>中机组<i>k</i>在<i>t</i>-1时刻的发电功率;<i>r</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mtext>u</mtext></msubsup></mrow></math></mathml>和<i>r</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mtext>d</mtext></msubsup></mrow></math></mathml>分别为机组<i>k</i>的向上爬坡速率和向下爬坡速率。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98">6)直流线路运行约束</h4>
                <h4 class="anchor-tag" id="99" name="99">①输送功率约束</h4>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>P</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别是直流线路<i>l</i>输送功率的最小、最大出力限制。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102">②功率调整幅值约束</h4>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>,</mo><mo>-</mo></mrow></msub><mi>p</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mo>≤</mo><mi>p</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>,</mo><mo>+</mo></mrow></msub><mi>p</mi><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>p</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>p</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为直流线路<i>l</i>在<i>t</i>时刻输送功率单位时间内向上、向下的最大调整幅度;<i>x</i><sub><i>l</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,+</sub>和<i>x</i><sub><i>l</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,-</sub>分别为直流线路<i>l</i>在<i>t</i>时刻输送功率向上、向下调整的状态变量(其值为1表示调整,其值为0表示不调整)。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105">③功率单方向调整约束</h4>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>,</mo><mo>+</mo></mrow></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>,</mo><mo>-</mo></mrow></msub><mo>≤</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="107" name="107">④直流线路输送功率调整时间约束</h4>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>t</mi><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>m</mi><mo>,</mo><mo>+</mo></mrow></msub><mo stretchy="false">)</mo><mo>≥</mo><mi>Τ</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>,</mo><mo>+</mo></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo>,</mo><mo>+</mo></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>t</mi><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>m</mi><mo>,</mo><mo>-</mo></mrow></msub><mo stretchy="false">)</mo><mo>≥</mo><mi>Τ</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>,</mo><mo>+</mo></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo>,</mo><mo>+</mo></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>t</mi><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>m</mi><mo>,</mo><mo>+</mo></mrow></msub><mo stretchy="false">)</mo><mo>≥</mo><mi>Τ</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>,</mo><mo>-</mo></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo>,</mo><mo>-</mo></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>t</mi><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mi>l</mi></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>m</mi><mo>,</mo><mo>-</mo></mrow></msub><mo stretchy="false">)</mo><mo>≥</mo><mi>Τ</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>,</mo><mo>-</mo></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>+</mo><mn>1</mn><mo>,</mo><mo>-</mo></mrow></msub><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>T</i><sub><i>l</i></sub>为直流线路<i>l</i>输送功率调整后最小稳定时间;<i>x</i><sub><i>l</i></sub><sub>,</sub><sub><i>m</i></sub><sub>,+</sub>和<i>x</i><sub><i>l</i></sub><sub>,</sub><sub><i>m</i></sub><sub>,-</sub>分别为直流线路<i>l</i>在<i>m</i>时刻输送功率向上、向下调整的状态变量。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110">⑤直流线路输送功率调整次数约束</h4>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>,</mo><mo>+</mo></mrow></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi><mo>,</mo><mo>-</mo></mrow></msub><mo stretchy="false">)</mo><mo>≤</mo><mi>X</mi><msub><mrow></mrow><mi>l</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>X</i><sub><i>l</i></sub>为直流线路<i>l</i>输送功率调整最大次数。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">⑥跨区域电量交易约束</h4>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mi>min</mi></mrow></msubsup><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>t</mi></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>t</mi></mrow></msub><mtext>Δ</mtext><mi>t</mi><mo>≤</mo><mi>Q</mi><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>Q</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>l</mi><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为直流线路<i>l</i>日前计划交易的最大、最小电量。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.2</b> 日内调整模型</h4>
                <h4 class="anchor-tag" id="117" name="117"><b>2.2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="118">为应对新能源日前预测极端情形的影响,滚动优化调整直流线路输送计划和机组发电计划,设定日内调整模型目标函数为两区域新能源弃电最小,具体公式如下:</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>τ</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>τ</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>τ</mi><mtext>S</mtext></msubsup><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msubsup><mrow></mrow><mi>τ</mi><mtext>R</mtext></msubsup><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>N</i><sub>τ</sub>为日内优化模型仿真时间长度;Δ<i>P</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>τ</mi><mtext>S</mtext></msubsup></mrow></math></mathml>和Δ<i>P</i><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>τ</mi><mtext>R</mtext></msubsup></mrow></math></mathml>分别为送、受端区域在<i>τ</i>时刻的新能源弃电功率。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>2.2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="122">模型约束包括有电力平衡约束、调节备用约束、机组运行约束、新能源出力约束、直流线路运行约束,以及两区域机组固定开机约束和直流线路输送功率调整约束,其中前五者与日前随机优化模型类似,不同之处在于日内调整模型采用两区域新能源日内预测曲线,即<i>S</i>中有且仅有一个新能源日内预测场景,在此不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123">1)两区域机组固定开机约束</h4>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>τ</mi></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>n</mi><mo>+</mo><mi>τ</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>U</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>τ</mi></mrow></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>n</mi><mo>+</mo><mi>τ</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>U</i><sub><i>i</i></sub><sub>,</sub><sub><i>τ</i></sub>和<i>U</i><sub><i>j</i></sub><sub>,</sub><sub><i>τ</i></sub>分别为送端区域火电机组<i>i</i>和受端区域机组<i>j</i>在<i>τ</i>时刻的运行状态;<i>n</i>为日内滚动优化的次数。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126">2)直流线路输送功率调整约束</h4>
                <div class="p1">
                    <p id="127">在日内时间尺度下,直流线路输送计划调整是属于日内交易范畴,故不受日前交易电量约束,但由于是基于日前计划进行调整,故受直流线路输送功率以及调整方向、时间、幅度约束。为满足上述要求,本文模型将计划调整量转化为功率增量的调整量进行约束,具体公式如下:</p>
                </div>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>τ</mi></mrow></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>τ</mi></mrow></msub><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>τ</mi></mrow></msub><mo>´</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="129">式中:<i>P</i><sub><i>l</i></sub><sub>,</sub><sub><i>τ</i></sub>为直流线路<i>l</i>在<i>τ</i>时刻经调整后的功率增量;<i>p</i><sub><i>l</i></sub><sub>,</sub><sub><i>τ</i></sub>为直流线路<i>l</i>在<i>τ</i>时刻日前计划的功率增量;<i>p</i><sub><i>l</i></sub><sub>,</sub><sub><i>τ</i></sub>′为直流线路<i>l</i>在<i>τ</i>时刻日内计划的功率调整量。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>2.3</b> 模型求解</h4>
                <div class="p1">
                    <p id="131">结合日前随机优化模型和日内调整模型的目标函数和约束条件可知,计及新能源预测不确定性的跨区域日前—日内调度模型为混合整数线性规划问题,可利用混合整数规划法或商业软件(如CPLEX软件包)进行求解<citation id="206" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>3</b> 算例分析</h3>
                <div class="p1">
                    <p id="133">以国内某省级电网实际数据改建算例,分别对直流线路输送功率增量模型和日前—日内滚动优化调度模型的有效性进行验证。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>3.1</b> 算例介绍</h4>
                <h4 class="anchor-tag" id="135" name="135"><b>3.1.1</b> 互联电网基础参数</h4>
                <div class="p1">
                    <p id="136">跨区域互联电网结构如图3所示,送端区域总装机容量为26 412 MW,其中新能源装机总容量为11 532 MW,火电机组装机总容量为14 880 MW,新能源装机渗透率为43.66%;受端区域总装机容量为25 709 MW,其中新能源装机总容量为7 329 MW,火电机组装机总容量为18 380 MW,新能源装机渗透率为28.51%;直流线路输送容量为4 000 MW,具体参数见附录A。</p>
                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 跨区域互联电网结构" src="Detail/GetImg?filename=images/DLXT201919007_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 跨区域互联电网结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Structure of cross-regional 
interconnected power grid</b></p>

                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>3.1.2</b> 两区域负荷数据和新能源发电数据</h4>
                <div class="p1">
                    <p id="139">结合实际负荷数据和新能源发电数据,设定两区域负荷曲线,如附录B图B1所示。设定两区域新能源日前、日内预测曲线和理论发电曲线,如附录B图B2所示。其中,在00:00—07:15时间段,两区域新能源日前预测数据存在送端区域预测偏小、受端区域预测偏大的新能源极端预测情形。</p>
                </div>
                <div class="p1">
                    <p id="140">基于新能源历史日前预测误差序列和日前预测曲线,构建两区域新能源日前预测场景集,如附录B图B3和图B4所示,各场景的发生概率如附录B表B1所示。本文使用的历史误差序列是预测日前一天的误差数据,如附录B图B5所示。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141"><b>3.2</b> 直流线路输送功率增量模型有效性验证</h4>
                <div class="p1">
                    <p id="142">为验证直流线路输送功率增量模型对直流线路实际运行仿真的有效性,结合文献<citation id="207" type="reference">[<a class="sup">7</a>,<a class="sup">11</a>]</citation>中直流线路运行等效模型和本文建立的直流线路输送功率增量模型,设定3种直流线路运行优化方法,并设定送端区域机组全部开启,直流线路初始时刻(即计划日前一天23:45))输送功率为1 000 MW,每15 min功率调整幅度限制为500 MW。具体方法如下。</p>
                </div>
                <div class="p1">
                    <p id="143">优化方法1:以直流线路功率、调整方向为决策变量,不具备连续单方向调整功能。</p>
                </div>
                <div class="p1">
                    <p id="144">优化方法2:利用多个发电单元等效直流线路运行,以发电单元功率、运行状态为决策变量。</p>
                </div>
                <div class="p1">
                    <p id="145">优化方法3:以直流线路输送功率增量、调整方向为决策变量,适用于任意时间分辨率的仿真。</p>
                </div>
                <div class="p1">
                    <p id="146">结合两区域新能源理论发电曲线和负荷曲线,求解3种方法下的直流线路输送计划和送端区域新能源消纳情况,如图4所示。其中,方法2和方法3的优化结果一致。</p>
                </div>
                <div class="area_img" id="147">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 3种直流线路运行优化方法下的直流线路
输送计划与新能源弃电功率" src="Detail/GetImg?filename=images/DLXT201919007_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 3种直流线路运行优化方法下的直流线路
输送计划与新能源弃电功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 DC line transmission plan and curtailed power 
of renewable energy with three operation optimization 
methods for DC line</b></p>

                </div>
                <div class="p1">
                    <p id="148">对3种方法下送端区域新能源弃电率和求解时间进行统计,结果如表1所示。其中,新能源弃电率是指新能源弃电量(弃电功率与时间的积分)与新能源理论发电量(理论发电功率与时间的积分)之比。求解时间是从模型程序开始运行到求解结果出现的时间。模型程序中仅直流线路运行相关程序不同,求解方法和其余程序相同。</p>
                </div>
                <div class="area_img" id="149">
                    <p class="img_tit"><b>表1 3种方法下的新能源弃电率和求解时间</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Curtailed rate of renewable energy and solution time with three methods</b></p>
                    <p class="img_note"></p>
                    <table id="149" border="1"><tr><td><br />方法</td><td>新能源弃电率/%</td><td>求解时间/s</td></tr><tr><td><br />1</td><td>8.68</td><td>87.44</td></tr><tr><td><br />2</td><td>0.70</td><td>154.48</td></tr><tr><td><br />3</td><td>0.70</td><td>88.55</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="150">结合图4和表1分析可知,送端区域机组全部开启,直流线路初始时刻输送功率较低,送端区域新能源弃电严重,需提高直流线路输送功率,但由于方法1中的直流线路运行等效模型不能实现单方向连续功率调整功能,仅适用于时间分辨率较大的仿真中,故在00:00—04:00时间段造成大量弃电现象。</p>
                </div>
                <div class="p1">
                    <p id="151">方法2虽具备单方向连续功率调整功能,但因仿真时间分辨率较小,等效发电单元数目增多,模型决策变量增多,使得模型求解时间较长,并将随仿真时间分辨率减小而成倍增多。相对而言,利用直流线路输送功率增量模型的方法3在直流线路实际运行仿真方面具有良好的有效性,在仿真时间分辨率较小时也不会增加模型决策变量,具有良好的实用性。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152"><b>3.3</b> 日前—日内调度模型有效性验证</h4>
                <div class="p1">
                    <p id="153">为验证日前—日内调度模型能够降低两区域新能源预测不确定性对新能源跨区消纳影响的有效性,分别计算在不考虑和考虑新能源预测不确定性下直流线路输送计划和送端新能源消纳情况,设定2种情形下的3种优化方法,并设定直流线路初始时刻功率为2 000 MW。具体方法如下。</p>
                </div>
                <div class="p1">
                    <p id="154">优化方法Ⅰ:基于新能源日前预测曲线,利用跨区消纳模型优化系统运行。</p>
                </div>
                <div class="p1">
                    <p id="155">优化方法Ⅱ:基于新能源日前预测场景集,利用计及新能源预测不确定性的跨区域日前—日内调度模型优化系统运行,在日内不调整直流线路输送计划,即不考虑极端情形的影响。</p>
                </div>
                <div class="p1">
                    <p id="156">优化方法Ⅲ:基于新能源日前预测场景集,利用计及新能源预测不确定性的跨区域日前—日内调度模型优化系统运行。</p>
                </div>
                <div class="p1">
                    <p id="157">结合两区域新能源发电数据和负荷曲线,求解3种方法下的系统实际运行情况,如附录C图C1、图C2和图C3所示。其中,3种优化方法下的直流线路输送计划和送端区域新能源弃电功率如图5所示。</p>
                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 3种调度优化方法下的直流线路输送计划
与新能源弃电功率" src="Detail/GetImg?filename=images/DLXT201919007_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 3种调度优化方法下的直流线路输送计划
与新能源弃电功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 DC line transmission plan and curtailed power of 
renewable energy with three scheduling 
optimization methods</b></p>

                </div>
                <div class="p1">
                    <p id="159">对3种调度优化方法下送端区域新能源弃电量和弃电率进行统计,结果如表2所示。</p>
                </div>
                <div class="p1">
                    <p id="160">结合图5和表2可知,在00:00—07:15时间段,受送端区域新能源预测偏小、受端区域新能源预测偏大情形的影响,方法Ⅰ和方法Ⅱ中直流线路输送功率均偏低,造成新能源跨区消纳效果降低。特别是在不考虑新能源预测不确定性的方法Ⅰ中,在00:00—07:15时间段中,送端区域产生大量弃电现象。</p>
                </div>
                <div class="area_img" id="161">
                    <p class="img_tit"><b>表2 3种方法下的新能源弃电量和弃电率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Curtailed electricity quantity and rate of renewable energy with three methods</b></p>
                    <p class="img_note"></p>
                    <table id="161" border="1"><tr><td><br />方法</td><td>理论发电量/(MW·h)</td><td>弃电量/(MW·h)</td><td>弃电率/%</td></tr><tr><td><br />Ⅰ</td><td>67 562.0</td><td>5 804.3</td><td>8.59</td></tr><tr><td><br />Ⅱ</td><td>67 562.0</td><td>1 666.2</td><td>2.47</td></tr><tr><td><br />Ⅲ</td><td>67 562.0</td><td>108.1</td><td>0.16</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="162">方法Ⅱ结合描述两区域新能源预测不确定性的组合场景集,利用基于场景分析的日前随机优化模型求取统计意义上最佳的直流线路输送计划,在一定程度上降低了两区域新能源日前预测误差对直流线路输送计划的影响。如图5和表2所示,相对于方法Ⅰ,在00:00—07:15时间段输送功率得到了较大的提高,促进了新能源跨区消纳,送端区域弃电率由8.59%降至2.47%。</p>
                </div>
                <div class="p1">
                    <p id="163">方法Ⅲ在方法Ⅱ的基础上,基于每15 min预测一次的新能源日内发电数据,在满足直流线路运行约束的基础上,滚动调整直流线路输送计划,可应对新能源预测误差极端情形对新能源跨区消纳的影响。如图5和表2所示,相对于方法Ⅱ,在00:00—03:00和12:00—14:00时间段,直流线路输送功率得到进一步提高,送端区域新能源近乎完全消纳。</p>
                </div>
                <h3 id="164" name="164" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="165">为简化现有直流线路运行等效模型,在满足直流线路运行特性的基础上,精细化地对新能源跨区消纳进行仿真,构建了直流线路输送功率增量模型。同时,为降低新能源预测不确定性对新能源跨区消纳的影响,建立了计及新能源预测不确定性的跨区域日前—日内调度模型。算例验证表明:</p>
                </div>
                <div class="p1">
                    <p id="166">1)本文建立的直流线路输送功率增量模型在直流线路实际运行仿真方面具有良好的有效性和实用性,可在满足直流线路运行约束的基础上,灵活调整输送计划,促进新能源跨区消纳。</p>
                </div>
                <div class="p1">
                    <p id="167">2)本文建立的计及新能源预测不确定性的跨区域日前—日内调度模型可以很大程度上降低两区域新能源日前预测误差对直流线路输送计划的影响,在考虑新能源预测不确定性的基础上,协调直流线路和两区域电网运行,促进新能源跨区消纳。</p>
                </div>
                <div class="p1">
                    <p id="168">此外,本文是基于降低新能源预测不确定性对跨区新能源消纳的影响这一目标开展的研究,未考虑两区域机组运行成本和启停成本,以及特高压直流运行成本、调整成本和交易成本等系统经济性因素的影响。因此,如何引入系统经济性这一因素,建立更为完善的计及新能源预测不确定性的跨区域调度模型,是下一步研究计划。</p>
                </div>
                <div class="p1">
                    <p id="169">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="209" name="209" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="210">送端区域总装机容量为22892 MW，其中新能源装机总容量为11532 MW，火电机组装机总容量为14880 MW，新能源装机渗透率为50.38%。火电机组分为供热机组、常规机组和快速启停机组三类。其中供热机组有20台（1060 MW装机1台，660 MW装机8台，600 MW装机5台，350 MW装机4台，330 MW装机2台），总装机容量为11400 MW；常规机组有8台（600 MW装机1台，350 MW装机2台，330 MW装机5台），总装机容量为2950 MW；快速启停机组有2台（330 MW装机1台，200 MW装机1台），总装机容量为530 MW。</p>
                </div>
                <div class="p1">
                    <p id="211">受端区域总装机容量为25709 MW，其中新能源装机总容量为7329 MW，火电机组装机总容量为18380 MW，新能源装机渗透率为28.51%。火电机组分为供热机组、常规机组和快速启停机组三类。其中供热机组有28台（1060 MW装机1台，660 MW装机3台，600 MW装机8台，350 MW装机10台，330装机6台），总装机容量为13320 MW；常规机组有12台（350 MW装机2台，330 MW装机10台），总装机容量为4000 MW；快速启停机组有4台（330 MW装机4台，200 MW装机2台），总装机容量为1060 MW。</p>
                </div>
                <div class="p1">
                    <p id="212">直流线路容量为4000 MW，在日前时间尺度下，设定直流最小输送功率为1000 MW，直流最大输送功率为4000 MW，外送功率调整次数限制为6次，最小稳定时间为1h，每15min功率调整幅度限制为2000 MW，日前最小交易电量为67.2GWh，最大交易电量86.GWH；在日内时间尺度下，直流线路输送计划调整是属于日内交易范畴，故不受日前调整次数、交易电量约束，但受直流线路输送功率，以及调整方向、时间、幅度约束。</p>
                </div>
                <div class="p1">
                    <p id="213">设定送、受端区域采用的火电机组类型一致，具体火电机组参数如表1所示。</p>
                </div>
                <div class="area_img" id="215">
                                            <p class="img_tit">
                                                表A1两区域机组运行参数
                                                    <br />
                                                Tab.A1 operating parameters of units in two regions
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919007_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1两区域机组运行参数" src="Detail/GetImg?filename=images/DLXT201919007_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="216">表中8(4）是指当该火电机组被当作常规机组使用，则最小持续时间为8h，当作快速启停机组使用，则最小持续时间为2 h；表中8(24）是指当该机组被当作常规机组使用，最小持续时间为8 h，而被当作供热机组使用，则最小持续时间为24 h。</p>
                </div>
                <h3 id="217" name="217" class="anchor-tag">附录B</h3>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1两区域负荷水平" src="Detail/GetImg?filename=images/DLXT201919007_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1两区域负荷水平  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Two-region load level</p>

                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2两区域新能源发电数据" src="Detail/GetImg?filename=images/DLXT201919007_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2两区域新能源发电数据  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Two-region renewable energy generation data</p>

                </div>
                <div class="p1">
                    <p id="221">在图B2中，新能源日前理论发电曲线是指区域内新能源场站在不考虑场站内外受阻因素的情况下，理论上能够发出的总功率；新能源15 min预测发电曲线是由日内新能源每15 min预测一次的超短期预测前15 min数据按时间顺序排序构成；新能源日前预测发电曲线是指调度机构每天20:00新能源短期预测中的首日预测数据。</p>
                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3送端区域新能源日前预测场景集" src="Detail/GetImg?filename=images/DLXT201919007_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3送端区域新能源日前预测场景集  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Renewable energy source forecasting scene set in the sending end area</p>

                </div>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4受端区域新能源日前预测场景集" src="Detail/GetImg?filename=images/DLXT201919007_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4受端区域新能源日前预测场景集  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Renewable energy source forecasting scene set in the receiving end area</p>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5两区域新能源日前预测误差序列" src="Detail/GetImg?filename=images/DLXT201919007_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5两区域新能源日前预测误差序列  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Renewable Energy Day-ahead Prediction Error Sequence in Two Regions</p>

                </div>
                <div class="area_img" id="225">
                                            <p class="img_tit">
                                                表B1两区域新能源预测场景集中各场景发生概率
                                                    <br />
                                                Tab.B1 Probability of occurrence of each scene in the new energy forecasting scenario in the two regions
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919007_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1两区域新能源预测场景集中各场景发生概率" src="Detail/GetImg?filename=images/DLXT201919007_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="226" name="226" class="anchor-tag">附录C</h3>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1优化方法1下跨区域系统运行情况" src="Detail/GetImg?filename=images/DLXT201919007_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1优化方法1下跨区域系统运行情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 The Operational situation of cross-regional system under optimization method 1</p>

                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2优化方法2下跨区域系统运行情况" src="Detail/GetImg?filename=images/DLXT201919007_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2优化方法2下跨区域系统运行情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 The Operational situation of cross-regional system under optimization method 2</p>

                </div>
                <div class="area_img" id="229">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919007_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3优化方法3下跨区域系统运行情况" src="Detail/GetImg?filename=images/DLXT201919007_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3优化方法3下跨区域系统运行情况  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919007_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 The Operational situation of cross-regional system under optimization method 3</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416001&amp;v=MjY5MjJDVVI3cWZadVpzRnlubVY3M01QeXJQYmJHNEg5WE5xWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 刘振亚,张启平,董存,等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报,2014,34(16):2513-2522.LIU Zhenya,ZHANG Qiping,DONG Cun,et al.Efficient and security transmission of wind,photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE,2014,34(16):2513-2522.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Renewable energy transmission by HVDC across the continent:system challenges and opportunities">

                                <b>[2]</b> SUN Jian,LI Mingjie,ZHANG Zhigang,et al.Renewable energy transmission by HVDC across the continent:system challenges and opportunities[J].CSEE Journal of Power and Energy Systems,2017,3(4):353-364.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-area generation-reserve joint dispatch approach considering wind power cross-regional accommodation">

                                <b>[3]</b> ZHOU Ming,WANG Mu,LI Jianfeng,et al.Multi-area generation-reserve joint dispatch approach considering wind power cross-regional accommodation[J].CSEE Journal of Power and Energy Systems,2017,3(1):74-83.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-area energy and reserve dispatch under wind uncertainty and equipment failures">

                                <b>[4]</b> AHMADI-KHATIR A,CONEJO A J,CHERKAOUI R.Multi-area energy and reserve dispatch under wind uncertainty and equipment failures[J].IEEE Transactions on Power Systems,2013,28(4):4373-4383.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201509003&amp;v=Mjk0MDNQWXJHNEg5VE1wbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY3M01QeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 辛颂旭,白建华.中国风电跨区域输送模式选择研究[J].中国电力,2015,48(9):9-13.XIN Songxu,BAI Jianhua.Study on the options of wind power cross regional transmission modes in China[J].Electric Power,2015,48(9):9-13.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201215019&amp;v=MDU1ODNUZXJHNEg5UE5xbzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY3M01JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 郭小江,马世英,申洪,等.大规模风电直流外送方案与系统稳定控制策略[J].电力系统自动化,2012,36(15):107-115.GUO Xiaojiang,MA Shiying,SHEN Hong,et al.HVDC grid connection schemes and system stability control strategies for large-scale wind power[J].Automation of Electric Power Systems,2012,36(15):107-115.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201904006&amp;v=MjgwNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WNzNNUHlyUFlyRzRIOWpNcTQ5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 董存,梁志峰,礼晓飞,等.跨区特高压直流外送优化提升新能源消纳能力研究[J].中国电力,2019,52(4):41-50.DONG Cun,LIANG Zhifeng,LI Xiaofei,et al.Study on power optimization of the trans-regional UHVDC delivery channels in promoting renewable energy accommodation capacity[J].Electric Power,2019,52(4):41-50.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201711021&amp;v=MjUyMTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WNzNNSVNIQmZiRzRIOWJOcm85SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 任建文,许英强,易琛.考虑直流联络线功率调整的跨区风电消纳模型[J].电力建设,2017,38(11):129-135.REN Jianwen,XU Yingqiang,YI Chen.Cross-regional wind power consumption model considering power adjustment of DC tie-line[J].Electric Power Construction,2017,38(11):129-135.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815018&amp;v=MDU0NTJGeW5tVjczTUlTSFRlckc0SDluTnFvOUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 崔杨,赵玉,邱丽君,等.改善受端电网调峰裕度的特高压直流外送风火协调调度[J].电力系统自动化,2018,42(15):126-132.DOI:10.7500/AEPS20170520001.CUI Yang,ZHAO Yu,QIU Lijun,et al.Coordinated scheduling method of wind-thermal power transmitted by UHVDC system for improving peak-shaving margin of receiving-end power grid[J].Automation of Electric Power Systems,2018,42(15):126-132.DOI:10.7500/AEPS 20170520001.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503006&amp;v=MzAwMzh0R0ZyQ1VSN3FmWnVac0Z5bm1WNzNNSVNIVGVyRzRIOVRNckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 钟海旺,夏清,丁茂生,等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化,2015,39(3):36-42.ZHONG Haiwang,XIA Qing,DING Maosheng,et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems,2015,39(3):36-42.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603002&amp;v=MDkxMzBmTXJJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVjczTUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王斌,夏叶,夏清,等.直流跨区互联电网发输电计划模型与方法[J].电力系统自动化,2016,40(3):8-13.WANG Bin,XIA Ye,XIA Qing,et al.Model and methods of generation and transmission scheduling of inter-regional power grid via HVDC tie-line[J].Automation of Electric Power Systems,2016,40(3):8-13.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718022&amp;v=MTc5OTJGeW5tVjczTUlTSFRlckc0SDliTnA0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 徐帆,丁恰,韩红卫,等.促进跨区新能源消纳的直流联络线功率优化模型及分析[J].电力系统自动化,2017,41(18):152-159.DOI:10.7500/AEPS20170401001.XU Fan,DING Qia,HAN Hongwei,et al.Power optimization mode and analysis of HVDC tie-line for promoting integration of inter-regional renewable energy accommodation[J].Automation of Electric Power Systems,2017,41(18):152-159.DOI:10.7500/AEPS20170401001.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201516022&amp;v=MTkxNDk5VE5xWTlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY3M01JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 韩红卫,涂孟夫,张慧玲,等.考虑跨区直流调峰的日前发电计划优化方法及分析[J].电力系统自动化,2015,39(16):138-143.HAN Hongwei,TU Mengfu,ZHANG Huiling,et al.Day-ahead generation scheduling method considering adjustable HVDC plan and its analysis[J].Automation of Electric Power Systems,2015,39(16):138-143.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201823005&amp;v=MjI2Nzc3M01JU0hUZXJHNEg5bk9ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 黄慧,罗剑波,常海军,等.计及送受端新能源和负荷相关性高压直流功率修正方法[J].电力系统自动化,2018,42(23):27-32.DOI:10.7500/AEPS20170830002.HUANG Hui,LUO Jianbo,CHANG Haijun,et al.Correction method for HVDC power considering correlation of new energy and loads between sending and receiving ends[J].Automation of Electric Power Systems,2018,42(23):27-32.DOI:10.7500/AEPS20170830002.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606004&amp;v=MzE3MTdCdEdGckNVUjdxZlp1WnNGeW5tVjczTUlTSFRlckc0SDlmTXFZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 许丹,王斌,张加力,等.特高压直流外送风光火电力一体化调度计划模型[J].电力系统自动化,2016,40(6):25-29.XU Dan,WANG Bin,ZHANG Jiali,et al.Integrated transmission scheduling model for wind-photovoltaic-thermal power by ultra-high voltage direct current system[J].Automation of Electric Power Systems,2016,40(6):25-29.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201223014&amp;v=MDQwNzc3M01MeW5hZWJHNEg5UE9ySTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 雷宇,杨明,韩学山.基于场景分析的含风电系统机组组合的两阶段随机优化[J].电力系统保护与控制,2012,40(23):58-67.LEI Yu,YANG Ming,HAN Xueshan.A two-stage stochastic optimization of unit commitment considering wind power based on scenario analysis[J].Power System Protection and Control,2012,40(23):58-67.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201409021&amp;v=MjgxOTBac0Z5bm1WNzNNSVRyQmZiRzRIOVhNcG85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王魁,张步涵,闫大威,等.含大规模风电的电力系统多时间尺度滚动协调调度方法研究[J].电网技术,2014,38(9):2434-2440.WANG Kui,ZHANG Buhan,YAN Dawei,et al.A multi-time scale rolling coordination scheduling method for power grid integrated with large scale wind farm[J].Power System Technology,2014,38(9):2434-2440.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT904.014&amp;v=MDIwNzczMDNlYkNVUmJ1ZlpPZHZGQ3puVnc9PUlTSFRlcnE0R3MvTXJvc3FZZXNNRFE0eHp4WVM3MHgrUUh2cjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 陈皓勇,王锡凡.机组组合问题的优化方法综述[J].电力系统自动化,1999,23(4):51-56.CHEN Haoyong,WANG Xifan.A survey of optimization methods for unit commitment[J].Automation of Electric Power Systems,1999,23(4):51-56.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919007" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919007&amp;v=MDI5MjRSN3FmWnVac0Z5bm1WNzNNSVNIVGVyRzRIOWpOcG85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

