

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136439502443750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919008%26RESULT%3d1%26SIGN%3d%252fQVHi1r63o65LBK2Yr3DJWQbbqQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919008&amp;v=MDQ2OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVjd2TklTSFRlckc0SDlqTnBvOUZiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;1&lt;/b&gt; 相关性模型 "><b>1</b> 相关性模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;1.1&lt;/b&gt; 相关性验证"><b>1.1</b> 相关性验证</a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;1.2&lt;/b&gt; 不确定因素建模"><b>1.2</b> 不确定因素建模</a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;1.3&lt;/b&gt; 相关性建模"><b>1.3</b> 相关性建模</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#102" data-title="&lt;b&gt;2 计及源&lt;/b&gt;—荷时空相关性的主动配电网分布式优化调度模型 "><b>2 计及源</b>—荷时空相关性的主动配电网分布式优化调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="&lt;b&gt;2.1&lt;/b&gt; 模型总体框架"><b>2.1</b> 模型总体框架</a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;2.2&lt;/b&gt; 配电网优化调度模型"><b>2.2</b> 配电网优化调度模型</a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;2.3&lt;/b&gt; 微电网的优化调度模型"><b>2.3</b> 微电网的优化调度模型</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;2.4&lt;/b&gt; 主动配电网分布式优化调度模型建立"><b>2.4</b> 主动配电网分布式优化调度模型建立</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#156" data-title="&lt;b&gt;3 模型求解&lt;/b&gt; "><b>3 模型求解</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#157" data-title="&lt;b&gt;3.1&lt;/b&gt; 相关性约束处理方法"><b>3.1</b> 相关性约束处理方法</a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;3.2 ATC&lt;/b&gt;"><b>3.2 ATC</b></a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;3.3&lt;/b&gt; 算法流程"><b>3.3</b> 算法流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#179" data-title="&lt;b&gt;4.1&lt;/b&gt; 参数设置"><b>4.1</b> 参数设置</a></li>
                                                <li><a href="#181" data-title="&lt;b&gt;4.2&lt;/b&gt; 结果分析"><b>4.2</b> 结果分析</a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;4.3&lt;/b&gt; 相关性分析"><b>4.3</b> 相关性分析</a></li>
                                                <li><a href="#195" data-title="&lt;b&gt;4.4&lt;/b&gt; 迭代精度的影响"><b>4.4</b> 迭代精度的影响</a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;4.5&lt;/b&gt; 收敛性分析"><b>4.5</b> 收敛性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#203" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#285" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#291" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#82" data-title="&lt;b&gt;图1 光伏输出功率的Pearson相关系数&lt;/b&gt;"><b>图1 光伏输出功率的Pearson相关系数</b></a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;图2 主动配电网分布式优化模型的基本结构&lt;/b&gt;"><b>图2 主动配电网分布式优化模型的基本结构</b></a></li>
                                                <li><a href="#184" data-title="&lt;b&gt;图3 配电网和微电网的运行成本变化曲线&lt;/b&gt;"><b>图3 配电网和微电网的运行成本变化曲线</b></a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;表1 配电网和微电网优化结果(&lt;/b&gt;&lt;i&gt;&lt;b&gt;ε&lt;/b&gt;&lt;/i&gt;&lt;b&gt;=10&lt;/b&gt;"><b>表1 配电网和微电网优化结果(</b><i><b>ε</b></i><b>=10</b></a></li>
                                                <li><a href="#188" data-title="&lt;b&gt;图4 微型燃气轮机和光伏的有功功率曲线图&lt;/b&gt;"><b>图4 微型燃气轮机和光伏的有功功率曲线图</b></a></li>
                                                <li><a href="#191" data-title="&lt;b&gt;表2 不同场景下的优化调度结果(&lt;/b&gt;&lt;i&gt;&lt;b&gt;ε&lt;/b&gt;&lt;/i&gt;&lt;b&gt;=10&lt;/b&gt;"><b>表2 不同场景下的优化调度结果(</b><i><b>ε</b></i><b>=10</b></a></li>
                                                <li><a href="#197" data-title="&lt;b&gt;表3 收敛精度对优化结果的影响&lt;/b&gt;"><b>表3 收敛精度对优化结果的影响</b></a></li>
                                                <li><a href="#201" data-title="&lt;b&gt;图5 收敛误差曲线图&lt;/b&gt;"><b>图5 收敛误差曲线图</b></a></li>
                                                <li><a href="#287" data-title="图A1改进的IEEE123节点系统">图A1改进的IEEE123节点系统</a></li>
                                                <li><a href="#288" data-title="图A2区域分解后的IEEE123节点系统">图A2区域分解后的IEEE123节点系统</a></li>
                                                <li><a href="#292" data-title="图B1配电网从上级电网购电电价">图B1配电网从上级电网购电电价</a></li>
                                                <li><a href="#293" data-title="表B1改进IEEE123节点系统中的可调可控资源参数">表B1改进IEEE123节点系统中的可调可控资源参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" LV Tianguang,AI Qian.Interactive energy management of networked microgrids-based active distribution system considering large-scale integration of renewable energy resources[J].Applied Energy,2016,163:408-422." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES20FD5A485967720F389216B73D8596D8&amp;v=MjU3ODEzczd6MkFRNGpaL1NYbVFxeEZCY2JlZFE4NlhDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnU3eEswPU5pZk9mYkc0YUtYSjNvdE5ZZUlKQw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         LV Tianguang,AI Qian.Interactive energy management of networked microgrids-based active distribution system considering large-scale integration of renewable energy resources[J].Applied Energy,2016,163:408-422.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" FANG X,HODGE B S,JIANG H,et al.Decentralized wind uncertainty management:alternating direction method of multipliers based distributionally-robust chance constrained optimal power flow[J].Applied Energy,2019,239:938-947." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decentralized wind uncertainty management:alternating direction method of multipliers based distributionally-robust chance constrained optimal power flow">
                                        <b>[2]</b>
                                         FANG X,HODGE B S,JIANG H,et al.Decentralized wind uncertainty management:alternating direction method of multipliers based distributionally-robust chance constrained optimal power flow[J].Applied Energy,2019,239:938-947.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" WANG Zhaoyu,CHEN Bokan,WANG Jianhui,et al.Coordinated energy management of networked microgrids in distribution systems[J].IEEE Transactions on Smart Grid,2015,6(1):45-53." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated energy management of networked microgrids in distribution systems">
                                        <b>[3]</b>
                                         WANG Zhaoyu,CHEN Bokan,WANG Jianhui,et al.Coordinated energy management of networked microgrids in distribution systems[J].IEEE Transactions on Smart Grid,2015,6(1):45-53.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" GAO Hongjun,LIU Junyong,WANG Lingfeng,et al.Robust coordinated optimization of active and reactive power in active distribution systems[J].IEEE Transactions on Smart Grid,2018,9(5):4436-4447." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust coordinated optimization of active and reactive power in active distribution systems">
                                        <b>[4]</b>
                                         GAO Hongjun,LIU Junyong,WANG Lingfeng,et al.Robust coordinated optimization of active and reactive power in active distribution systems[J].IEEE Transactions on Smart Grid,2018,9(5):4436-4447.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" XIANG Yue,LIU Junyong,YANG Wei,et al.Active energy management strategies for active distribution system[J].Journal of Modern Power Systems and Clean Energy,2015,3(4):533-543." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Active energy management strategies for active distribution system">
                                        <b>[5]</b>
                                         XIANG Yue,LIU Junyong,YANG Wei,et al.Active energy management strategies for active distribution system[J].Journal of Modern Power Systems and Clean Energy,2015,3(4):533-543.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 齐琛,汪可友,李国杰,等.交直流混合主动配电网的分层分布式优化调度[J].中国电机工程学报,2017,37(7):1909-1918.QI Chen,WANG Keyou,LI Guojie,et al.Hierarchical and distributed optimal scheduling of AC/DC hybrid active distribution network[J].Proceedings of the CSEE,2017,37(7):1909-1918." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201707004&amp;v=MDc1OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WN3ZOUHlyUGJiRzRIOWJNcUk5RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         齐琛,汪可友,李国杰,等.交直流混合主动配电网的分层分布式优化调度[J].中国电机工程学报,2017,37(7):1909-1918.QI Chen,WANG Keyou,LI Guojie,et al.Hierarchical and distributed optimal scheduling of AC/DC hybrid active distribution network[J].Proceedings of the CSEE,2017,37(7):1909-1918.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 蒲天骄,刘威,陈乃仕,等.基于一致性算法的主动配电网分布式优化调度[J].中国电机工程学报,2017,37(6):1579-1590.PU Tianjiao,LIU Wei,CHEN Naishi,et al.Distributed optimal dispatching of active distribution network based on consensus algorithm[J].Proceedings of the CSEE,2017,37(6):1579-1590." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201706001&amp;v=MDMyNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY3dk5QeXJQYmJHNEg5Yk1xWTlGWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         蒲天骄,刘威,陈乃仕,等.基于一致性算法的主动配电网分布式优化调度[J].中国电机工程学报,2017,37(6):1579-1590.PU Tianjiao,LIU Wei,CHEN Naishi,et al.Distributed optimal dispatching of active distribution network based on consensus algorithm[J].Proceedings of the CSEE,2017,37(6):1579-1590.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" HU Jingzhe,CONG Hao,JIANG Chuanwen,et al.Coordinated scheduling model of power system with active distribution networks based on multi-agent system[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):521-531." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803011&amp;v=MTMzMDBGckNVUjdxZlp1WnNGeW5tVjd2TktEM0lhN0c0SDluTXJJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         HU Jingzhe,CONG Hao,JIANG Chuanwen,et al.Coordinated scheduling model of power system with active distribution networks based on multi-agent system[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):521-531.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" LI Jiayong,ZHANG Chaorui,XU Zhao,et al.Distributed transactive energy trading framework in distribution networks[J].IEEE Transactions on Power Systems,2018,33(6):7215-7227." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed transactive energy trading framework in distribution networks">
                                        <b>[9]</b>
                                         LI Jiayong,ZHANG Chaorui,XU Zhao,et al.Distributed transactive energy trading framework in distribution networks[J].IEEE Transactions on Power Systems,2018,33(6):7215-7227.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" ZHENG Weiye,WU Wenchuan,ZHANG Boming,et al.Fully distributed multi-area economic dispatch method for active distribution networks[J].IET Generation Transmission Distribution,2015,9(12):1341-1351." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fully Distributed Multi-area Economic Dispatch Method for Active Distribution Networks">
                                        <b>[10]</b>
                                         ZHENG Weiye,WU Wenchuan,ZHANG Boming,et al.Fully distributed multi-area economic dispatch method for active distribution networks[J].IET Generation Transmission Distribution,2015,9(12):1341-1351.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" WU Junfeng,YANG Tao,WU Di,et al.Distributed optimal dispatch of distributed energy resources over lossy communication networks[J].IEEE Transactions on Smart Grid,2017,8(6):3125-3137." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed optimal dispatch of distributed energy resources over lossy communication networks">
                                        <b>[11]</b>
                                         WU Junfeng,YANG Tao,WU Di,et al.Distributed optimal dispatch of distributed energy resources over lossy communication networks[J].IEEE Transactions on Smart Grid,2017,8(6):3125-3137.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 赵文猛,刘明波,周保荣,等.含风电接入多区域电力系统的分散式随机动态经济调度方法[J].中国电机工程学报,2017,37(24):7087-7098.ZHAO Wenmeng,LIU Mingbo,ZHOU Baorong,et al.Decentralized stochastic dynamic economic dispatch for multi-area power systems with wind power integrated[J].Proceedings of the CSEE,2017,37(24):7087-7098." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724003&amp;v=MjMxNDJDVVI3cWZadVpzRnlubVY3dk5QeXJQYmJHNEg5Yk9xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         赵文猛,刘明波,周保荣,等.含风电接入多区域电力系统的分散式随机动态经济调度方法[J].中国电机工程学报,2017,37(24):7087-7098.ZHAO Wenmeng,LIU Mingbo,ZHOU Baorong,et al.Decentralized stochastic dynamic economic dispatch for multi-area power systems with wind power integrated[J].Proceedings of the CSEE,2017,37(24):7087-7098.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 谢敏,吉祥,柯少佳,等.基于目标级联分析法的多微网主动配电系统自治优化经济调度[J].中国电机工程学报,2017,37(17):4911-4921.XIE Min,JI Xiang,KE Shaojia,et al.Autonomous optimized economic dispatch of active distribution power system with multi-microgrids based on analytical target cascading theory[J].Proceedings of the CSEE,2017,37(17):4911-4921." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717004&amp;v=MjYyMDU3cWZadVpzRnlubVY3dk5QeXJQYmJHNEg5Yk5xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         谢敏,吉祥,柯少佳,等.基于目标级联分析法的多微网主动配电系统自治优化经济调度[J].中国电机工程学报,2017,37(17):4911-4921.XIE Min,JI Xiang,KE Shaojia,et al.Autonomous optimized economic dispatch of active distribution power system with multi-microgrids based on analytical target cascading theory[J].Proceedings of the CSEE,2017,37(17):4911-4921.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 冯汉中,刘明波,赵文猛,等.ADMM应用于求解多区域互联电网分布式无功优化问题[J].电力系统及其自动化学报,2017,29(7):20-26.FENG Hanzhong,LIU Mingbo,ZHAO Wenmeng,et al.Application of ADMM to distributed reactive-power optimization of multi-area interconnected power grids[J].Proceedings of the CSU-EPSA,2017,29(7):20-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201707004&amp;v=MDI0MzZxQnRHRnJDVVI3cWZadVpzRnlubVY3dk5JU0hSYXJHNEg5Yk1xSTlGWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         冯汉中,刘明波,赵文猛,等.ADMM应用于求解多区域互联电网分布式无功优化问题[J].电力系统及其自动化学报,2017,29(7):20-26.FENG Hanzhong,LIU Mingbo,ZHAO Wenmeng,et al.Application of ADMM to distributed reactive-power optimization of multi-area interconnected power grids[J].Proceedings of the CSU-EPSA,2017,29(7):20-26.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" ZHENG Weiye,WU Wenchuan,ZHANG Boming,et al.A fully distributed reactive power optimization and control method for active distribution networks[J].IEEE Transactions on Smart Grid,2016,7(2):1021-1033." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A fully distributed reactive power optimization and control method for active distribution networks">
                                        <b>[15]</b>
                                         ZHENG Weiye,WU Wenchuan,ZHANG Boming,et al.A fully distributed reactive power optimization and control method for active distribution networks[J].IEEE Transactions on Smart Grid,2016,7(2):1021-1033.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 孟繁星,孙英云,蒲天骄,等.考虑区域自治能力的主动配电网分层优化调度[J].电力系统自动化,2018,42(15):70-76.DOI:10.7500/AEPS20170917003.MENG Fanxing,SUN Yingyun,PU Tianjiao,et al.Hierarchical optimal scheduling model for active distribution network considering regional autonomy ability[J].Automation of Electric Power Systems,2018,42(15):70-76.DOI:10.7500/AEPS20170917003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815011&amp;v=MTUzODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WN3ZOSVNIVGVyRzRIOW5OcW85RVpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         孟繁星,孙英云,蒲天骄,等.考虑区域自治能力的主动配电网分层优化调度[J].电力系统自动化,2018,42(15):70-76.DOI:10.7500/AEPS20170917003.MENG Fanxing,SUN Yingyun,PU Tianjiao,et al.Hierarchical optimal scheduling model for active distribution network considering regional autonomy ability[J].Automation of Electric Power Systems,2018,42(15):70-76.DOI:10.7500/AEPS20170917003.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" GAO Hongjun,LIU Junyong,WANG Lingfeng,et al.Decentralized energy management for networked microgrids in future distribution systems[J].IEEE Transactions on Power Systems,2018,33(4):3599-3610." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decentralized energy management for networked microgrids in future distribution systems">
                                        <b>[17]</b>
                                         GAO Hongjun,LIU Junyong,WANG Lingfeng,et al.Decentralized energy management for networked microgrids in future distribution systems[J].IEEE Transactions on Power Systems,2018,33(4):3599-3610.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" WU Di,YANG Tao,STOORVOGEL A,et al.Distributed optimal coordination for distributed energy resources in power systems[J].IEEE Transactions on Automation Science and Engineering,2017,14(2):414-424." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Distributed optimal coordination for distributed energy resources in power systems">
                                        <b>[18]</b>
                                         WU Di,YANG Tao,STOORVOGEL A,et al.Distributed optimal coordination for distributed energy resources in power systems[J].IEEE Transactions on Automation Science and Engineering,2017,14(2):414-424.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 梁俊文,林舜江,刘明波,等.主动配电网分布式鲁棒优化调度方法[J].电网技术,2019,43(4):249-257.LIANG Junwen,LIN Shunjiang,LIU Mingbo,et al.Distributed robust optimal dispatch in active distribution networks[J].Power System Technology,2019,43(4):249-257." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201904028&amp;v=MTU1MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVjd2TklUckJmYkc0SDlqTXE0OUhiSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         梁俊文,林舜江,刘明波,等.主动配电网分布式鲁棒优化调度方法[J].电网技术,2019,43(4):249-257.LIANG Junwen,LIN Shunjiang,LIU Mingbo,et al.Distributed robust optimal dispatch in active distribution networks[J].Power System Technology,2019,43(4):249-257.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 贾清泉,赵美超,孙玲玲,等.主动配电网中计及时序性与相关性的分布式光伏并网规划[J].中国电机工程学报,2018,38(6):1719-1728.JIA Qingquan,ZHAO Meichao,SUN Lingling,et al.Planning for grid-connection of distributed PVs considering the sequential feature and correlation in active distribution network[J].Proceedings of the CSEE,2018,38(6):1719-1728." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806014&amp;v=Mjc5NDdmWnVac0Z5bm1WN3ZOUHlyUGJiRzRIOW5NcVk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         贾清泉,赵美超,孙玲玲,等.主动配电网中计及时序性与相关性的分布式光伏并网规划[J].中国电机工程学报,2018,38(6):1719-1728.JIA Qingquan,ZHAO Meichao,SUN Lingling,et al.Planning for grid-connection of distributed PVs considering the sequential feature and correlation in active distribution network[J].Proceedings of the CSEE,2018,38(6):1719-1728.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 张沈习,李珂,程浩忠,等.考虑相关性的间歇性分布式电源选址定容规划[J].电力系统自动化,2015,39(8):53-58.ZHANG Shenxi,LI Ke,CHENG Haozhong,et al.Optimal siting and sizing of intermittent distributed generator considering correlations[J].Automation of Electric Power Systems,2015,39(8):53-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508009&amp;v=MDU0OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVjd2TklTSFRlckc0SDlUTXA0OUZiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         张沈习,李珂,程浩忠,等.考虑相关性的间歇性分布式电源选址定容规划[J].电力系统自动化,2015,39(8):53-58.ZHANG Shenxi,LI Ke,CHENG Haozhong,et al.Optimal siting and sizing of intermittent distributed generator considering correlations[J].Automation of Electric Power Systems,2015,39(8):53-58.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" ZHANG Shenxi,CHENG Haozhong,ZHANG Libo,et al.Probabilistic evaluation of available load supply capability for distribution system[J].IEEE Transactions on Power Systems,2013,28(3):3215-3225." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic evaluation of available load supply capability for distribution system">
                                        <b>[22]</b>
                                         ZHANG Shenxi,CHENG Haozhong,ZHANG Libo,et al.Probabilistic evaluation of available load supply capability for distribution system[J].IEEE Transactions on Power Systems,2013,28(3):3215-3225.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 周良学,张迪,黎灿兵,等.考虑分布式光伏电源与负荷相关性的接入容量分析[J].电力系统自动化,2017,41(4):56-61.DOI:10.7500/AEPS20160427012.ZHOU Liangxue,ZHANG Di,LI Canbing,et al.Access capacity analysis considering correlation of distributed photovoltaic power and load[J].Automation of Electric Power Systems,2017,41(4):56-61.DOI:10.7500/AEPS20160427012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704008&amp;v=MTYwMDhadVpzRnlubVY3dk5JU0hUZXJHNEg5Yk1xNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         周良学,张迪,黎灿兵,等.考虑分布式光伏电源与负荷相关性的接入容量分析[J].电力系统自动化,2017,41(4):56-61.DOI:10.7500/AEPS20160427012.ZHOU Liangxue,ZHANG Di,LI Canbing,et al.Access capacity analysis considering correlation of distributed photovoltaic power and load[J].Automation of Electric Power Systems,2017,41(4):56-61.DOI:10.7500/AEPS20160427012.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 李珂,邰能灵,张沈习,等.考虑相关性的分布式电源多目标规划方法[J].电力系统自动化,2017,41(9):51-57.DOI:10.7500/AEPS20160805001.LI Ke,TAI Nengling,ZHANG Shenxi,et al.Multi-objective planning method of distributed generators considering correlations[J].Automation of Electric Power Systems,2017,41(9):51-57.DOI:10.7500/AEPS20160805001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709008&amp;v=MTE1MDU3cWZadVpzRnlubVY3dk5JU0hUZXJHNEg5Yk1wbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         李珂,邰能灵,张沈习,等.考虑相关性的分布式电源多目标规划方法[J].电力系统自动化,2017,41(9):51-57.DOI:10.7500/AEPS20160805001.LI Ke,TAI Nengling,ZHANG Shenxi,et al.Multi-objective planning method of distributed generators considering correlations[J].Automation of Electric Power Systems,2017,41(9):51-57.DOI:10.7500/AEPS20160805001.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" CHEN F,HUANG G,FAN Y,et al.A copula-based fuzzy chance-constrained programming model and its application to electric power generation systems planning[J].Applied Energy,2017,187:291-309." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESCEAFAA388F603CC2B593AF2D20519087&amp;v=MzAzMTVZQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJ1N3hLMD1OaWZPZmNETmI2ZTkzb3hOYkowSkRIOUt2QlJoN3paK09RbmcyQkExZkxPZFJiSw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         CHEN F,HUANG G,FAN Y,et al.A copula-based fuzzy chance-constrained programming model and its application to electric power generation systems planning[J].Applied Energy,2017,187:291-309.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 刘斌,刘锋,梅生伟,等.基于二阶锥优化的含有载调压变压器主动配电网最优潮流[J].电力系统自动化,2015,39(19):40-47.LIU Bin,LIU Feng,MEI Shengwei,et al.Optimal power flow in active distribution networks with on-load tap changer based on second-order cone programming[J].Automation of Electric Power Systems,2015,39(19):40-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519007&amp;v=MDk5MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVjd2TklTSFRlckc0SDlUTnBvOUZZNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         刘斌,刘锋,梅生伟,等.基于二阶锥优化的含有载调压变压器主动配电网最优潮流[J].电力系统自动化,2015,39(19):40-47.LIU Bin,LIU Feng,MEI Shengwei,et al.Optimal power flow in active distribution networks with on-load tap changer based on second-order cone programming[J].Automation of Electric Power Systems,2015,39(19):40-47.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" GAN Lingwen.LI Na.TOPCU U,et al.Exact convex relaxation of optimal power flow in radial networks[J].IEEE Transactions on Automatic Control,2015,60(1):72-87." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Exact convex relaxation of optimal power flow in radial networks">
                                        <b>[27]</b>
                                         GAN Lingwen.LI Na.TOPCU U,et al.Exact convex relaxation of optimal power flow in radial networks[J].IEEE Transactions on Automatic Control,2015,60(1):72-87.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" YU Han,CHUNG Chiyung,WONG Kitpo,et al.Probabilistic load flow evaluation with hybrid latin hypercube sampling and Cholesky decomposition[J].IEEE Transactions on Power Systems,2009,24(2):661-667." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Probabilistic load flow evaluation with hybrid latin hypercube sampling and cholesky decomposition">
                                        <b>[28]</b>
                                         YU Han,CHUNG Chiyung,WONG Kitpo,et al.Probabilistic load flow evaluation with hybrid latin hypercube sampling and Cholesky decomposition[J].IEEE Transactions on Power Systems,2009,24(2):661-667.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" MLCHELENA N,PARK H,PAPALAMBROS P Y.Convergence properties of analytical target cascading[J].AIAA Journal,2003,41(5):897-905." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Convergence properties of analytical target cascading">
                                        <b>[29]</b>
                                         MLCHELENA N,PARK H,PAPALAMBROS P Y.Convergence properties of analytical target cascading[J].AIAA Journal,2003,41(5):897-905.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-06 15:05</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),68-79 DOI:10.7500/AEPS20190423003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及源—荷时空相关性的主动配电网分布式优化调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%AF%85&amp;code=06606560&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵毅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E5%BF%97&amp;code=23807834&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴志</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%92%B1%E4%BB%B2%E8%B1%AA&amp;code=41577395&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">钱仲豪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A1%BE%E4%BC%9F&amp;code=06601050&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">顾伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%86%AC%E8%BE%89&amp;code=32173715&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李冬辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E9%98%B3&amp;code=42868302&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘阳</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B1%9F%E8%8B%8F%E7%9C%81%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%8A%80%E6%9C%AF%E5%92%8C%E8%A3%85%E5%A4%87%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0213499&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江苏省智能电网技术和装备重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%8D%97%E9%80%9A%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司南通供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>首先,建立不同光伏之间以及光伏与负荷之间的相关性约束,并利用拉丁超立方抽样和Cholesky分解技术相结合的处理方法对该非线性的相关性约束进行场景化分析。其次,建立主动配电网分布式优化模型。由于配电网和微电网联络线上存在有功无功功率以及临界节点电压耦合关系,采用复制节点的区域分解方法实现配电网和微电网的解耦。在此基础上,引入目标级联分析法实现配电网和微电网之间的迭代求解。最后,采用改进的IEEE 123节点作为算例对所提模型进行了验证,并着重研究源—荷时空相关性对优化结果的影响。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E5%8A%A8%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主动配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%BA%90%E2%80%94%E8%8D%B7%E7%9B%B8%E5%85%B3%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">源—荷相关性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%86%E5%B8%83%E5%BC%8F%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">分布式优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%AE%E6%A0%87%E7%BA%A7%E8%81%94%E5%88%86%E6%9E%90%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">目标级联分析法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%BA%E5%9F%9F%E5%88%86%E8%A7%A3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">区域分解;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    赵毅(1994—),男,硕士研究生,主要研究方向：主动配电网优化调度。E-mail:220172655@seu.edu.cn;
                                </span>
                                <span>
                                    *吴志(1987—),男,通信作者,博士,主要研究方向：输电网和配电网规划、分布式发电、电力市场。E-mail:zwu@seu.edu.cn;
                                </span>
                                <span>
                                    钱仲豪(1988—),男,工程师,主要研究方向：电力系统调度、高电压。E-mail:qianzhonghaord@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-23</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51707033);</span>
                                <span>国网江苏省电力有限公司科技项目(J2019100);</span>
                    </p>
            </div>
                    <h1><b>Distributed Optimal Dispatch of Active Distribution Network Considering Source-Load Temporal and Spatial Correlations</b></h1>
                    <h2>
                    <span>ZHAO Yi</span>
                    <span>WU Zhi</span>
                    <span>QIAN Zhonghao</span>
                    <span>GU Wei</span>
                    <span>LI Donghui</span>
                    <span>LIU Yang</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>Jiangsu Provincial Key Laboratory of Smart Grid Technology &amp; Equipment</span>
                    <span>Nantong Power Supply Company of State Grid Jiangsu Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Firstly, the correlation constraints between different photovoltaic(PV) units and between PV and load are established. Latin hypercube sampling and Cholesky decomposition are introduced to describe the nonlinear correlation constraints using the scenario analysis method. Then, the optimal scheduling model of active distribution network and microgrid is established respectively. Due to the coupling relationship of active power and threshold bus voltage on the tie-line between distribution network and microgrid, the region decomposition method is employed to decouple distribution network and microgrid. Then the proposed distribution optimization model is solved by analysis target cascading(ATC). Finally, the modified IEEE 123 bus system is adopted to demonstrate the effectiveness and convergence of the proposed model. The influence of source-load temporal and spatial correlation is analyzed.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=source-load%20correlation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">source-load correlation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distributed%20optimal%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distributed optimal dispatch;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=analysis%20target%20cascading(ATC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">analysis target cascading(ATC);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=region%20decomposition&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">region decomposition;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-23</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51707033);</span>
                                <span>State Grid Jiangsu Electric Power Co.,Ltd.(No.J2019100);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">随着环境问题和能源危机日益加重,越来越多的可再生能源接入配电网,主动配电网已经成为未来电力系统发展的重要形式<citation id="263" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。在带来环境和经济效益的同时,日益复杂的配电网结构以及可再生能源的随机性和不确定性给配电网的优化调度运行带来巨大挑战<citation id="264" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="62">传统的主动配电网优化调度多采用集中式建模的方法<citation id="268" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>,但是在日益复杂的配电网结构以及不断深化改革的电力市场环境的背景下,传统的集中式优化调度方法面临通信信息量大<citation id="265" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>、求解时间长<citation id="269" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>以及售电主体利益博弈<citation id="266" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>等问题,难以满足电力市场环境下配电网优化调度的需求。近年来,分布式优化因其交互信息量少、求解效率高等优点,成为电力系统领域重要的发展趋势<citation id="270" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。分布式优化本质上是通过不同区域之间较少的交互信息,不断迭代计算直至求解出各区域的经济调度结果<citation id="267" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。这样可以在满足不同区域调度需求的同时,避免过多的隐私数据传递,有效提高计算效率。</p>
                </div>
                <div class="p1">
                    <p id="63">目前,国内外许多学者已经针对配电网分布式优化调度进行了深入研究<citation id="274" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。文献<citation id="271" type="reference">[<a class="sup">13</a>]</citation>考虑到电力市场环境下各售电主体的利益博弈问题,建立基于目标级联分析法(ATC)的含多微电网的主动配电网动态经济调度模型,但是该模型仅考虑有功功率,模型较为简单。文献<citation id="275" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>基于交替方向乘子法(ADMM)求解多区域配电网的分布式无功优化问题,提出改善ADMM收敛性的策略,但是模型仅考虑无功优化,而配电网电阻和电抗相近,有功和无功存在很强的耦合关系。基于此,文献<citation id="272" type="reference">[<a class="sup">16</a>]</citation>考虑到不同区域的可控资源分布不均衡问题,在满足重点研究区域自治条件的基础上,提出了一种考虑区域自治能力的主动配电网有功无功协调优化调度模型。文献<citation id="276" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</citation>考虑到可再生能源的不确定性,利用鲁棒模型描述可再生能源的不确定性,建立基于ADMM的主动配电网分布式能量管理模型。上述研究中均是在考虑光伏输出功率的随机性或者区域自治能力基础上,但是并没有考虑光伏和负荷的时间相关性以及同一区域光伏间的空间相关性,而随着可再生能源大规模并网,在主动配电网优化调度中考虑光伏和负荷的时间相关性以及同一区域光伏之间的空间相关性是十分必要的<citation id="273" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="64">针对现有研究存在的不足,本文在充分考虑光伏之间空间相关性、光伏和负荷的时间相关性的基础上,提出了一种计及源—荷时空相关性的主动配电网分布式优化调度模型。该模型首先建立不同光伏之间以及光伏与负荷之间的相关性约束,该相关性约束是一个非线性的不确定性约束;其次,利用拉丁超立方抽样(LHS)和Cholesky分解技术相结合的处理方法对服从特定分布参数的光照强度和负荷进行相关性处理,将非线性的不确定性的相关性约束转化为多个确定性的场景;接着分别建立配电网和微电网的优化模型,同时将联络线信息作为解耦变量利用复制节点的区域分解方法实现配电网和微电网的解耦,利用基于ATC的分布式算法对所提模型进行迭代求解;最后采用改进的IEEE 123节点系统来验证所提方法的有效性。</p>
                </div>
                <h3 id="65" name="65" class="anchor-tag"><b>1</b> 相关性模型</h3>
                <div class="p1">
                    <p id="66">光伏输出功率受天气因素影响大,具有很强的不确定性和随机性。同时,邻近区域的光伏之间存在很强的空间相关性,光伏和负荷之间存在时间相关性。为了更加准确地建立主动配电网优化调度模型,考虑这些不确定因素的相关性是十分必要的。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>1.1</b> 相关性验证</h4>
                <div class="p1">
                    <p id="68">在建立相关性模型前,首先需要验证相关性的存在性。关于光伏和负荷的时间相关性问题,许多文献已经做过详细验证<citation id="277" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。因此,本文仅验证同一区域不同光伏之间的空间相关性。</p>
                </div>
                <div class="p1">
                    <p id="69">Pearson相关系数是最常用的计算相关性的方法,相关系数越大则代表相关性越高。序列<i>m</i><sub>0</sub>和<i>m</i><sub>1</sub>的Pearson相关系数的计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ρ</mi><mo stretchy="false">(</mo><mi>m</mi><msub><mrow></mrow><mn>0</mn></msub><mo>,</mo><mi>m</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>cov</mi><mo stretchy="false">(</mo><mi>m</mi><msub><mrow></mrow><mn>0</mn></msub><mo>,</mo><mi>m</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo></mrow><mrow><mi>σ</mi><mo stretchy="false">(</mo><mi>m</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><mi>σ</mi><mo stretchy="false">(</mo><mi>m</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i>ρ</i>(<i>m</i><sub>0</sub>,<i>m</i><sub>1</sub>)为序列<i>m</i><sub>0</sub>和<i>m</i><sub>1</sub>的相关系数;cov(<i>m</i><sub>0</sub>,<i>m</i><sub>1</sub>)为序列<i>m</i><sub>0</sub>和<i>m</i><sub>1</sub>的协方差;<i>σ</i>(<i>m</i><sub>0</sub>)和<i>σ</i>(<i>m</i><sub>1</sub>)分别为序列<i>m</i><sub>0</sub>和<i>m</i><sub>1</sub>的标准差。</p>
                </div>
                <div class="p1">
                    <p id="72">基于此,建立同一区域不同光伏之间空间相关性的计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ρ</mi><mo stretchy="false">(</mo><mi>s</mi><msub><mrow></mrow><mn>0</mn></msub><mo>,</mo><mi>s</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>cov</mi><mo stretchy="false">(</mo><mi>s</mi><msub><mrow></mrow><mn>0</mn></msub><mo>,</mo><mi>s</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo></mrow><mrow><mi>σ</mi><mo stretchy="false">(</mo><mi>s</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><mi>σ</mi><mo stretchy="false">(</mo><mi>s</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>s</i><sub>0</sub>和<i>s</i><sub>1</sub>分别为2个包含<i>N</i><sub>t</sub>个样本数量的完整序列,分别表示邻近区域的2个光伏在整个调度周期的光伏输出功率,其中<i>N</i><sub>t</sub>为调度周期(本文为24 h)。</p>
                </div>
                <div class="p1">
                    <p id="75">以江苏省淮安市2016年光伏的实际光伏输出功率为序列样本(时间间隔为1 h)。基于式(2)中相关性的计算方法,求的该地区2个光伏间相关性系数如图1所示。</p>
                </div>
                <div class="p1">
                    <p id="76">根据图1可知,Pearson相关系数大于0.8的概率超过90%。因此,可以认为同一区域不同光伏输出功率之间存在很强的空间相关性。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.2</b> 不确定因素建模</h4>
                <h4 class="anchor-tag" id="78" name="78">1)光伏不确定因素建模</h4>
                <div class="p1">
                    <p id="79">光伏输出功率受许多因素影响,例如:光照强度、温度、湿度等<citation id="278" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,其中,光照强度的影响最大。现有研究中通常使用Beta分布来描述光照强度<i>f</i>的不确定性<citation id="279" type="reference"><link href="42" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mo stretchy="false">(</mo><mi>S</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>S</mi><mtext>Γ</mtext><mo stretchy="false">(</mo><mi>α</mi><mo>+</mo><mi>β</mi><mo stretchy="false">)</mo></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>,</mo><mtext>r</mtext></mrow></msub><mtext>Γ</mtext><mo stretchy="false">(</mo><mi>α</mi><mo stretchy="false">)</mo><mtext>Γ</mtext><mo stretchy="false">(</mo><mi>β</mi><mo stretchy="false">)</mo></mrow></mfrac><mrow><mo>(</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mi>S</mi><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>,</mo><mtext>r</mtext></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mrow><mi>β</mi><mo>-</mo><mn>1</mn></mrow></msup></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>S</i>为光照强度的随机值;<i>S</i><sub>PV,r</sub>为额定光照强度;<i>α</i>和<i>β</i>均为分布参数;Γ(·)为Gamma函数;<i>f</i>(<i>S</i>)为<i>S</i>的Beta分布概率密度函数。</p>
                </div>
                <div class="area_img" id="82">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919008_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 光伏输出功率的Pearson相关系数" src="Detail/GetImg?filename=images/DLXT201919008_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 光伏输出功率的Pearson相关系数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919008_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Pearson correlation cofficient of photovoltaic 
output power</b></p>

                </div>
                <div class="p1">
                    <p id="83">光伏输出有功功率、无功功率和光照强度之间关系可以近似表示为:</p>
                </div>
                <div class="area_img" id="84">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919008_08400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="86"><i>Q</i><sub>PV</sub>=<i>P</i><sub>PV</sub>tan <i>φ</i><sub>PV</sub>      (5)</p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>P</i><sub>PV</sub>,<i>Q</i><sub>PV</sub>和<i>φ</i><sub>PV</sub>分别为光伏输出的有功功率、无功功率和功率因数角;<i>P</i><sub>PV,r</sub>为光伏输出的额定有功功率。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">2) 负荷不确定性建模</h4>
                <div class="p1">
                    <p id="89">负荷同样存在不确定性和随机性。通常采用正态分布来描述负荷的不确定性<citation id="280" type="reference"><link href="42" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="90">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919008_09000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="92">式中:<i>P</i><sub>load</sub>,<i>Q</i><sub>load</sub>和<i>φ</i><sub>load</sub>分别为负荷的有功功率的随机量、无功功率的随机量和负荷的功率因数角;<i>μ</i><sub>p</sub>和<i>σ</i><sub>p</sub>分别为负荷有功功率的期望值和标准差;<i>f</i><sub>1</sub>(<i>P</i><sub>load</sub>)为<i>P</i><sub>load</sub>的正态分布概率密度函数。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93"><b>1.3</b> 相关性建模</h4>
                <div class="p1">
                    <p id="94">Pearson相关系数和Spearman秩相关系数是最为普遍的表征变量相关性模型。通常而言,如果随机变量符合正态分布,则可以使用Pearson相关系数描述变量间的相关性。如果随机变量不符合正态分布,Pearson相关系数则不能准确描述其相关性。而Spearman秩相关系数能很好地描述非正态变量间的相关性<citation id="281" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="95">根据1.2节所描述的光伏输出功率和负荷不确定性模型,发现光照强度是非正态分布变量,因此,本文采用Spearman秩相关系数来描述邻近光伏处的光照强度之间以及光照强度和负荷之间的相关性。假设有<i>n</i>个随机变量<i>r</i><sub>1</sub>,<i>r</i><sub>2</sub>,…,<i>r</i><sub><i>n</i></sub>,Spearman秩相关系数<i>ρ</i><sub>s</sub>的计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="96"><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>R</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>cov</mi><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>R</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">)</mo></mrow><mrow><mi>σ</mi><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mi>σ</mi><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>R</i><sub><i>i</i></sub>和<i>R</i><sub><i>j</i></sub>分别为随机变量<i>r</i><sub><i>i</i></sub>和<i>r</i><sub><i>j</i></sub>的秩(<i>i</i>,<i>j</i>=1,2,…,<i>n</i>);cov(<i>R</i><sub><i>i</i></sub>, <i>R</i><sub><i>j</i></sub>)为<i>R</i><sub><i>i</i></sub>和<i>R</i><sub><i>j</i></sub>的协方差;<i>σ</i>(<i>R</i><sub><i>i</i></sub>)和<i>σ</i>(<i>R</i><sub><i>j</i></sub>)分别为<i>R</i><sub><i>i</i></sub>和<i>R</i><sub><i>j</i></sub>的标准差。根据定义易知,<i>ρ</i><sub>s</sub>的取值范围为[-1,1];当0&lt;<i>ρ</i><sub>s</sub>≤1表明变量<i>R</i><sub><i>i</i></sub>和<i>R</i><sub><i>j</i></sub>正相关;特殊地,<i>ρ</i><sub>s</sub>=1表明随机变量<i>R</i><sub><i>i</i></sub>和<i>R</i><sub><i>j</i></sub>是一个单调递增函数;-1≤<i>ρ</i><sub>s</sub>&lt;0表明变量<i>R</i><sub><i>i</i></sub>和<i>R</i><sub><i>j</i></sub>负相关。</p>
                </div>
                <div class="p1">
                    <p id="98">则<i>n</i>个随机变量的秩相关系数矩阵<i>ρ</i>为:</p>
                </div>
                <div class="area_img" id="99">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919008_09900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="101">在实际应用中,可以根据随机变量的历史数据计算得到Spearman秩相关系数矩阵。</p>
                </div>
                <h3 id="102" name="102" class="anchor-tag"><b>2 计及源</b>—荷时空相关性的主动配电网分布式优化调度模型</h3>
                <h4 class="anchor-tag" id="103" name="103"><b>2.1</b> 模型总体框架</h4>
                <div class="p1">
                    <p id="104">基于上述描述的光伏负荷以及光伏之间的相关性模型,建立计及源—荷时空相关性的主动配电网分布式优化调度模型。其中,配电网优化调度模型的优化目标为配电网日运行成本最小,微电网的优化目标为微电网的日运行成本最小。配电网和微电网之间联络线有功功率、无功功率和临界电压存在运行耦合,这使得配电网在优化自身的同时需要考虑微电网的经济利益,微电网在优化自身的同时需要考虑配电网的经济利益以达到模型整体最优。该分布式优化模型的整体框架如图2所示。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>2.2</b> 配电网优化调度模型</h4>
                <h4 class="anchor-tag" id="106" name="106"><b>2.2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="107">配电网的目标函数为配电网日运行成本最小。其中,配电网日运行成本主要包括:配电网从上级电网的购电成本、燃气轮机的燃料成本、可中断负荷的补偿成本以及配电网与微网交互成本。其中,配电网与微网交互成本属于配电网的盈利成本(当<i>P</i><sup>MG</sup><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>&gt;0时)。具体的目标函数的计算公式如式(9)所示。</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>C</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mi>c</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mo>,</mo><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msub><mspace width="0.25em" /></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mi>c</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mi>c</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mo>,</mo><mtext>Ι</mtext><mtext>L</mtext></mrow></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mi>c</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mo>,</mo><mtext>Μ</mtext><mtext>G</mtext></mrow></msub><mspace width="0.25em" /></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>C</i><sub>DS</sub>为配电网的日运行成本;<i>B</i><sub>DS,grid</sub>,<i>B</i><sub>DS,DG</sub>,<i>B</i><sub>DS,IL</sub>和<i>B</i><sub>DS,MG</sub>分别为配电网所连接的上级电网、微型燃气轮机、可中断负荷和微电网的集合;<i>P</i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>(<i>t</i>=1,2,…,<i>N</i><sub>t</sub>)时刻<i>j</i>节点配电网所连接的上级电网的购电功率、微型燃气轮机的有功功率、可中断负荷的有功功率和配电网与微电网交换的有功功率;<i>c</i><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>,<i>c</i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>,<i>c</i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>和<i>c</i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻配电网从上级电网的购电成本、微型燃气轮机的燃料成本、可中断负荷的补偿成本和配电网与微网交换功率成本;如未特殊标注,下文时刻<i>t</i>和节点<i>j</i>的取值范围与此相同。</p>
                </div>
                <div class="area_img" id="110">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919008_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 主动配电网分布式优化模型的基本结构" src="Detail/GetImg?filename=images/DLXT201919008_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 主动配电网分布式优化模型的基本结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919008_110.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Basic structure of distributed optimization 
model in active distribution system</b></p>

                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>2.2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="112">配电网优化调度约束条件主要包括:潮流约束、安全约束、可调可控资源的出力约束和相关性约束。其中,可调可控资源主要包括:微型燃气轮机、可中断负荷、光伏、储能装置和无功补偿装置。具体的约束如下。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">1)上层电网购电约束</h4>
                <div class="p1">
                    <p id="114"><i>P</i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>j</i>∈<i>B</i><sub>DS,grid</sub>      (10)</p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>P</i><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻<i>j</i>节点所连接上级电网购电功率<i>P</i><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>的上、下限。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116">2)可中断负荷约束</h4>
                <div class="p1">
                    <p id="117">0≤<i>P</i><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>j</i>∈<i>B</i><sub>DS,IL</sub>      (11)</p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>P</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻<i>j</i>节点所连接可中断负荷<i>P</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>的最大有功功率。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119">3)光伏输出功率约束</h4>
                <div class="area_img" id="120">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919008_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="122">式中:<i>P</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻<i>j</i>节点所连接的光伏的有功功率和无功功率;<i>P</i><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>,</mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>,</mo><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻<i>j</i>节点所连接的光伏预测的有功功率和无功功率,可以基于1.3节生成的光照强度数据代入式(4)和式(5)求解。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123">4)储能装置约束</h4>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>≤</mo><mi>D</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>c</mtext><mtext>h</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>≤</mo><mi>D</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>D</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mi>D</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>≤</mo><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mo>,</mo><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>B</i><sub>DS,ESS</sub>为配电网中所连接的储能装置的集合;<i>P</i><mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻<i>j</i>节点配电网所连接的储能装置充放电功率;<i>P</i><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>c</mtext><mtext>h</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为<i>j</i>节点所连接的储能装置充放电功率的最大值;<i>D</i><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>D</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻<i>j</i>节点配电网所连接的储能装置充、放电状态的0-1变量。</p>
                </div>
                <div class="p1">
                    <p id="126">同时,考虑到储能装置寿命以及储能电量与充放电功率之间的关系,建立如下约束。</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>E</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msubsup><mo>=</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mi>η</mi><msup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msup><mtext>Δ</mtext><mi>Τ</mi><mo>+</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mtext>Δ</mtext><mi>Τ</mi></mrow><mrow><mi>η</mi><msup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msup></mrow></mfrac></mtd></mtr><mtr><mtd><mn>0</mn><mo>.</mo><mn>2</mn><mi>E</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext><mo>,</mo><mi>max</mi></mrow></msubsup><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msubsup><mo>≤</mo><mn>0</mn><mo>.</mo><mn>9</mn><mi>E</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mo>,</mo><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">式中:Δ<i>T</i>为时间间隔,这里取1 h;<i>E</i><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和<i>E</i><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>+</mo><mn>1</mn></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>(<i>t</i>=1,2,…,<i>N</i><sub>t</sub>-1)时刻和<i>t</i>+1时刻<i>j</i>节点配电网所连接的储能装置电量;<i>E</i><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>为<i>j</i>节点连接的储能装置电量的最大值;<i>η</i><sup>ch</sup>和<i>η</i><sup>dis</sup>分别为储能装置的充、放电效率。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129">5)微型燃气轮机约束</h4>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mo>≤</mo><mi>Q</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mo>≤</mo><mi>R</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mo>≤</mo><mi>R</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>Q</i><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻<i>j</i>节点所连接的微型燃气轮机的无功功率;<i>P</i><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别<i>j</i>节点所连接的微型燃气轮机有功功率和无功功率的最大值;<i>P</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>-1时刻<i>j</i>节点所连接的微型燃气轮机的有功功率;<i>R</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i>R</i><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>j</i>节点所连接的微型燃气轮机爬坡功率的上、下限。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132">6)无功补偿装置约束</h4>
                <div class="p1">
                    <p id="133"><i>Q</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext><mo>,</mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>Q</i><mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>≤<i>Q</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml><i>j</i>∈<i>B</i><sub>DS,SVC</sub>      (16)</p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>B</i><sub>DS,SVC</sub>为配电网中所连接的无功补偿装置的集合;<i>Q</i><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻<i>j</i>节点所连接的无功补偿装置的无功功率;<i>Q</i><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext><mo>,</mo><mi>max</mi></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext><mo>,</mo><mi>min</mi></mrow></msubsup></mrow></math></mathml>分别为<i>j</i>节点所连接的无功补偿装置无功功率的上、下限。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135">7)Disflow潮流约束</h4>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>u</mi><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>v</mi><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>L</mtext></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>u</mi><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>v</mi><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>L</mtext></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>L</mtext></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mtext>L</mtext></msubsup><mo>=</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mo>-</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msubsup><mo>-</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup><mo>-</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>=</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mn>2</mn><mo stretchy="false">(</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>x</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup><mo>+</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mn>2</mn></msubsup></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="137">式中:<i>v</i>(<i>j</i>)和<i>u</i>(<i>j</i>)分别为以<i>j</i>节点为首、末端节点的集合;<i>P</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>Q</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>I</i><sub><i>ij</i></sub><sub>,</sub><sub><i>t</i></sub>分别<i>t</i>时刻<i>ij</i>支路的有功功率、无功功率和电流值;<i>P</i><sub><i>jk</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>Q</i><sub><i>jk</i></sub><sub>,</sub><sub><i>t</i></sub>分别为<i>t</i>时刻<i>jk</i>支路的有功功率和无功功率;<i>P</i><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>,<i>Q</i><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>V</i><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>分别为<i>t</i>时刻<i>j</i>节点的有功功率、无功功率和电压幅值;<i>V</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为<i>t</i>时刻<i>i</i>节点的电压幅值;<i>P</i><sup>L</sup><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>Q</i><sup>L</sup><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>为中间变量;<i>P</i><mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>和<i>Q</i><mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻<i>j</i>节点的有功负荷和无功负荷;<i>r</i><sub><i>ij</i></sub>和<i>x</i><sub><i>ij</i></sub>分别为支路<i>ij</i>的电阻和电抗。</p>
                </div>
                <div class="p1">
                    <p id="138">显然上述Disflow潮流约束是非线性约束,许多文献利用等效变化和二阶锥松弛的处理方法将其转化为混合整数二阶锥模型,并证明其处理方法的有效性以及松弛的准确性<citation id="282" type="reference"><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139">8)相关性约束</h4>
                <div class="p1">
                    <p id="140"><i>ρ</i><sub>s</sub>(<i>S</i><sub><i>i</i></sub>,<i>S</i><sub><i>j</i></sub>,<i>P</i><sup>load</sup>)=<i>ρ</i><sub>obj</sub>      (18)</p>
                </div>
                <div class="p1">
                    <p id="141">式中:<i>S</i><sub><i>i</i></sub>和<i>S</i><sub><i>j</i></sub>分别为第<i>i</i>个和第<i>j</i>个光伏处的光照强度;<i>ρ</i><sub>obj</sub>为基于历史数据计算所得实际的秩相关系数。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>2.3</b> 微电网的优化调度模型</h4>
                <div class="p1">
                    <p id="143">微电网的目标函数为微电网日运行成本最小。其中,微电网日运行成本主要包括微电网从配电网的购电成本,燃气轮机的燃料成本以及可中断负荷的补偿成本。具体公式为:</p>
                </div>
                <div class="p1">
                    <p id="144" class="code-formula">
                        <mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>C</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mi>c</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>,</mo><mtext>D</mtext><mtext>S</mtext></mrow></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mi>c</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mi>c</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>,</mo><mtext>Ι</mtext><mtext>L</mtext></mrow></msub></mrow></munder><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="145">式中:<i>C</i><sub>MG</sub>为微电网的日运行成本;<i>P</i><mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup></mrow></math></mathml>为微电网从配电网购入的有功功率。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>2.4</b> 主动配电网分布式优化调度模型建立</h4>
                <div class="p1">
                    <p id="147">在2.2节和2.3节中所描述的配电网和微电网的优化调度模型是相互耦合的,很难单独求解,即配电网和微电网的联络线功率以及联络线临界节点存在一致性约束的。本文采用复制节点法的区域分解方法实现配电网和微电网的解耦,即将配电网与微电网联络线路两端节点同时复制在配电网和微电网模型中计算求解,具体区域分解流程参见附录A。配电网和微电网耦合变量的一致性约束为:</p>
                </div>
                <div class="area_img" id="148">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919008_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="150">式中:<i>Q</i><mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>为配电网流向微电网的无功功率;<i>Q</i><mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup></mrow></math></mathml>为微电网从配电网购入的无功功率;<i>V</i><mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>和<i>V</i><mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup></mrow></math></mathml>分别为配电网和微电网联络线临界节点的电压。</p>
                </div>
                <div class="p1">
                    <p id="151">微电网在优化经济成本的同时,需要考虑配电网计划流向微电网的功率。为此,基于拉格朗日函数,考虑配电网与微电网之间的交换功率偏差,对微电网目标函数修正为<i>c</i><sub>1</sub>,建立如下模型。</p>
                </div>
                <div class="p1">
                    <p id="152" class="code-formula">
                        <mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>min</mi><mo stretchy="false">[</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>,</mo><mtext>D</mtext><mtext>S</mtext></mrow></msub></mrow></munder><mi>λ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mi>θ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>,</mo><mtext>D</mtext><mtext>S</mtext></mrow></msub></mrow></munder><mi>η</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo>-</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>,</mo><mtext>D</mtext><mtext>S</mtext></mrow></msub></mrow></munder><mi>γ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mi>χ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo><mo>—</mo><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="153">式中:<mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi>θ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi>η</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>,</mo><mi>γ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow></math></mathml>和<i>χ</i><sub><i>j</i></sub><sub>,</sub><sub><i>t</i></sub>均为<i>t</i>时刻<i>j</i>节点的拉格朗日乘子。</p>
                </div>
                <div class="p1">
                    <p id="154">同理,配电网在优化自身的成本同时,需要考虑微电网优化的结果,为此同样在目标函数中增加拉格朗日惩罚函数描述配电网与微电网之间的功率偏差,对配电网目标函数修正为<i>c</i><sub>2</sub>,建立如下模型。</p>
                </div>
                <div class="p1">
                    <p id="155" class="code-formula">
                        <mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>min</mi><mspace width="0.25em" /><mi>C</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mo>,</mo><mtext>Μ</mtext><mtext>G</mtext></mrow></msub></mrow></munder><mi>λ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mi>θ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mo>,</mo><mtext>Μ</mtext><mtext>G</mtext></mrow></msub></mrow></munder><mi>η</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>ω</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>t</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>S</mtext><mo>,</mo><mtext>Μ</mtext><mtext>G</mtext></mrow></msub></mrow></munder><mi>γ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">(</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mi>χ</mi><msub><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow></msub></mrow><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mn>2</mn><mn>2</mn></msubsup></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo><mo>—</mo><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h3 id="156" name="156" class="anchor-tag"><b>3 模型求解</b></h3>
                <h4 class="anchor-tag" id="157" name="157"><b>3.1</b> 相关性约束处理方法</h4>
                <div class="p1">
                    <p id="158">基于LHS和Cholesky分解技术相结合的方法模拟随机变量的相关性。LHS和Cholesky分解技术能够产生给定相关系数<i>ρ</i><sub>obj</sub>下的待采样随机变量的样本矩阵。文献<citation id="283" type="reference">[<a class="sup">28</a>]</citation>已经详细介绍其相关性样本矩阵的产生流程。利用相关性样本矩阵生成的光照强度和负荷数据,基于式(3)和式(4)可转化为光伏有功功率、无功功率和负荷数据。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>3.2 ATC</b></h4>
                <div class="p1">
                    <p id="160">ATC是一种常用的分布式求解算法。其基本思想是将整个系统分解成为多个子系统进行求解。这种求解思想与本文所建立的主动配电网分布式优化调度模型研究是一致的。文献<citation id="284" type="reference">[<a class="sup">29</a>]</citation>已经针对其收敛性做了严格的理论证明,其收敛条件为:</p>
                </div>
                <div class="p1">
                    <p id="161" class="code-formula">
                        <mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>max</mi></mrow><mo stretchy="false">{</mo><mrow><mo>|</mo><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup></mrow></mfrac></mrow><mo>|</mo></mrow><mo>,</mo><mrow><mo>|</mo><mrow><mfrac><mrow><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup></mrow><mrow><mi>Q</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow><mo>|</mo></mrow><mo>,</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mo>|</mo><mrow><mfrac><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext><mo>*</mo></mrow></msubsup></mrow><mrow><mi>V</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>Μ</mtext><mtext>G</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow><mo>|</mo></mrow><mo stretchy="false">}</mo><mo>≤</mo><mi>ε</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="162">式中:<i>ε</i>为收敛精度。</p>
                </div>
                <div class="p1">
                    <p id="163">同时,为了加快收敛速度,每次迭代之后需要更新收敛因子为:</p>
                </div>
                <div class="area_img" id="164">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919008_16400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="166">式中:<i>ψ</i>为初始参数,初值一般为1至2。拉格朗日乘子的初值通常取较小的常数。</p>
                </div>
                <h4 class="anchor-tag" id="167" name="167"><b>3.3</b> 算法流程</h4>
                <div class="p1">
                    <p id="168">计及源—荷时空相关性的主动配电网的分布式优化调度型的算法流程主要包括考虑源—荷时空相关性的光伏和负荷数据生成以及主动配电网分布式优化调度模型两大部分,具体步骤如下。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169">1)源—荷时空相关性的光伏和负荷数据生成</h4>
                <div class="p1">
                    <p id="170">步骤1:输入主动配电网的基本参数,输入光伏、负荷的概率分布函数、概率密度函数和采样规模。</p>
                </div>
                <div class="p1">
                    <p id="171">步骤2:基于LHS和Cholesky相结合的分解技术分别对光照强度和负荷进行采样和排序,生成相关性矩阵。</p>
                </div>
                <div class="p1">
                    <p id="172">步骤3:基于式(3)和式(4)将步骤2中生成的光照强度转化为光伏输出的有功功率。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173">2)主动配电网分布式优化调度模型</h4>
                <div class="p1">
                    <p id="174">步骤1:输入惩罚乘子初值,同时设定迭代次数<i>k</i>=1,收敛精度<i>ε</i>=0.001以及微电网联络线初始交换功率。</p>
                </div>
                <div class="p1">
                    <p id="175">步骤2:基于式(21)计算微电网的优化调度模型,并将优化所得的联络线交互信息传递给配电网。</p>
                </div>
                <div class="p1">
                    <p id="176">步骤3:基于式(22)以及步骤2所得的结果,计算配电网的优化调度模型,并将优化所得联络线交互信息传递给微电网。</p>
                </div>
                <div class="p1">
                    <p id="177">步骤4:判断步骤2和步骤3所得优化结果是否满足式(23)的收敛条件。如果满足则终止迭代,输出优化结果;否则根据式(24)更新惩罚乘子,返回步骤2。</p>
                </div>
                <h3 id="178" name="178" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="179" name="179"><b>4.1</b> 参数设置</h4>
                <div class="p1">
                    <p id="180">本文算例在改进的IEEE 123节点的基础上完成,改进的IEEE 123节点系统如附录A图A1所示。改进的IEEE 123节点系统所连接的各种可调可控资源参数见附录B表B1。配电网从上级电网购电电价参数见附录B图B1。同时根据历史数据以及1.3节所描述的式(7)和式(8)可以计算得出光伏和光伏之间以及光伏与负荷之间的Spearman秩相关系数分别为0.830和0.245。该结果表明不同光伏之间以及光伏负荷之间存在一定相关性,且光伏之间的相关性较强。</p>
                </div>
                <h4 class="anchor-tag" id="181" name="181"><b>4.2</b> 结果分析</h4>
                <div class="p1">
                    <p id="182">基于上述计算的相关系数,建立考虑源—荷时空相关性的主动配电网的分布式优化调度模型。该模型经过11次迭代寻得最优值,为了进一步分析在迭代过程中微电网和配电网利益博弈过程,即配电网和微电网的目标函数变化。图3给出在迭代过程中微电网1(MG1)、微电网2(MG2)、微电网3(MG3)和配电网(DS)的目标函数的变化曲线图。分析图3可以看出,由于拉格朗日乘子初值较小,第1次迭代结果可以认为是配电网和微电网不考虑一致性约束单独优化的结果。此时,每个区域的优化结果是在假设其他区域可以提供足够资源,不考虑耦合变量一致性约束的结果,所以在该情况下,配电网和微电网的优化成本均为最小。随着迭代次数的增加和拉格朗日乘子的更新,考虑一致性约束模型的目标函数中增加的拉格朗日惩罚项不能忽略,因此,配电网和微电网的操作成本随之增加。经过若干次迭代之后,最终决策的总成本是配电网和微电网达成协议后的结果。该结果一般是高于最初配电网和微电网单独优化的结果。</p>
                </div>
                <div class="p1">
                    <p id="183">为了进一步分析配电网和微电网利益博弈最终结果,表1给出了迭代结束后配电网和微电网的成本。其中,运行成本具体包括:配电网从上级电网购电成本<i>C</i><sub>grid</sub>、微型燃气轮机燃料成本<i>C</i><sub>DG</sub>、可中断负荷成本<i>C</i><sub>IL</sub>以及配电网与微电网交互成本<i>C</i><sub>EX</sub>。</p>
                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919008_184.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 配电网和微电网的运行成本变化曲线" src="Detail/GetImg?filename=images/DLXT201919008_184.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 配电网和微电网的运行成本变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919008_184.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Operation cost curves of distribution 
network and microgrids</b></p>

                </div>
                <div class="area_img" id="185">
                    <p class="img_tit"><b>表1 配电网和微电网优化结果(</b><i><b>ε</b></i><b>=10</b><sup>-</sup><sup><b>3</b></sup>) <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Optimization results of distribution network and microgrids (</b><i><b>ε</b></i><b>=10</b><sup>-</sup><sup><b>3</b></sup>)</p>
                    <p class="img_note"></p>
                    <table id="185" border="1"><tr><td><br />区域</td><td><i>C</i><sub>grid</sub>/元</td><td><i>C</i><sub>DG</sub>/元</td><td><i>C</i><sub>IL</sub>/元</td><td><i>C</i><sub>EX</sub>/元</td><td>总成本/元</td></tr><tr><td><br /> DS</td><td>21 612</td><td>2 587.6</td><td>734.5</td><td>-14 509.0</td><td>10 425.1</td></tr><tr><td><br /> MG1</td><td></td><td>2 627.5</td><td>856.3</td><td>7 990.1</td><td>11 473.9</td></tr><tr><td><br /> MG2</td><td></td><td>1 887.9</td><td>435.2</td><td>3 227.8</td><td>5 550.9</td></tr><tr><td><br /> MG3</td><td></td><td>2 655.7</td><td>646.7</td><td>3 291.1</td><td>6 593.5</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="186">分析表1可以看出,因为微电网内部的光伏和微型燃气轮机的装机容量不能满足本身的负荷需求,微电网需要从配电网购电来满足该微网区域的功率平衡。同时,为了进一步分析微网内各可调可控资源的调度结果,以MG1为例,图4给出MG1中的微型燃气轮机和光伏的有功功率曲线图。</p>
                </div>
                <div class="p1">
                    <p id="187">分析图4可以看出,光伏输出功率受光照强度影响,在09:00—14:00的光伏输出功率较大。由于考虑光伏之间的相关性,MG1中的2个光伏的出力具有明显的一致性。由于00:00—03:00购电成本较低,微型燃气轮机的发电成本高于微电网从配电网购电成本,为了减少运行成本,此时微型燃气轮机处于停发状态。随着03:00—22:00购电成本的增加,微型燃气轮机的有功功率开始增加,当负荷较大,光伏输出功率相对较小时,微型燃气轮机基本处于满发状态。</p>
                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919008_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 微型燃气轮机和光伏的有功功率曲线图" src="Detail/GetImg?filename=images/DLXT201919008_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 微型燃气轮机和光伏的有功功率曲线图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919008_188.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Active power curves of microturbine 
and photovoltaics</b></p>

                </div>
                <h4 class="anchor-tag" id="189" name="189"><b>4.3</b> 相关性分析</h4>
                <div class="p1">
                    <p id="190">为了更好地分析考虑源—荷时空相关性的分布式优化模型的有效性,研究源—荷时空相关性对算例结果的影响。本文将不考虑相关性,集中式优化作为情景1;不考虑相关性,分布式优化作为情景2;考虑相关性,集中式优化作为情景3;考虑相关性,分布式优化作为情景4。分别求解4种场景下的优化调度结果如表2所示。</p>
                </div>
                <div class="area_img" id="191">
                    <p class="img_tit"><b>表2 不同场景下的优化调度结果(</b><i><b>ε</b></i><b>=10</b><sup>-</sup><sup><b>3</b></sup>) <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Optimization scheduling results in different scenarios (</b><i><b>ε</b></i><b>=10</b><sup>-</sup><sup><b>3</b></sup>)</p>
                    <p class="img_note"></p>
                    <table id="191" border="1"><tr><td><br />情景</td><td>模型</td><td>算法</td><td>总成本/元</td></tr><tr><td><br /> 情景1</td><td>不考虑相关性</td><td>集中式</td><td>34 121.5</td></tr><tr><td><br /> 情景2</td><td>不考虑相关性</td><td>分布式</td><td>34 543.7</td></tr><tr><td><br /> 情景3</td><td>考虑相关性</td><td>集中式</td><td>33 629.8</td></tr><tr><td><br /> 情景4</td><td>考虑相关性</td><td>分布式</td><td>34 043.4</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="192">分析表2,可以发现:</p>
                </div>
                <div class="p1">
                    <p id="193">1)相比于集中式优化模型,分布式模型总成本略高于集中式优化的总成本,情景2的总成本比情景1的总成本略高。但是分布式优化可以确保各微电网区域的数据隐私,减少信息交互,提高计算效率,保证各微电网区域独立调度。</p>
                </div>
                <div class="p1">
                    <p id="194">2)在分布式优化模型中,情景4的总成本低于情景2的优化总成本,即考虑源—荷时空相关性的模型成本稍低一些。这是因为光伏和负荷以及光伏和光伏存在正相关性,能够一定程度上缓减光伏和负荷的不确定性和波动性,能够很好地消纳分布式电源,进而使得总运行成本也减少。</p>
                </div>
                <h4 class="anchor-tag" id="195" name="195"><b>4.4</b> 迭代精度的影响</h4>
                <div class="p1">
                    <p id="196">理论上,当迭代精度足够小的时候,分布式优化调度的计算结果是和集中式的优化调度结果相一致的。为了进一步分析收敛精度对优化结果的影响,不同收敛精度下迭代结果如表3所示。</p>
                </div>
                <div class="area_img" id="197">
                    <p class="img_tit"><b>表3 收敛精度对优化结果的影响</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Influence of convergence accuracy on optimization results</b></p>
                    <p class="img_note"></p>
                    <table id="197" border="1"><tr><td><br />收敛<br />精度</td><td>分布式<br />成本/元</td><td>偏差值/<br />元</td><td>偏差率/<br />%</td><td>迭代次<br />数/次</td><td>求解时<br />间/s</td></tr><tr><td>10<sup>-2</sup></td><td>34 212.6</td><td>582.8</td><td>1.703</td><td> 5</td><td> 769</td></tr><tr><td><br /> 10<sup>-3</sup></td><td>34 043.4</td><td>413.6</td><td>1.226</td><td>11</td><td>1 836</td></tr><tr><td><br /> 10<sup>-4</sup></td><td>33 887.5</td><td>257.7</td><td>0.760</td><td>34</td><td>5 721</td></tr><tr><td><br /> 10<sup>-5</sup></td><td>33 686.8</td><td>57.0</td><td>0.169</td><td>78</td><td>12 125</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="198">由表3可以看出,随着收敛精度的增加,迭代次数和求解时间都显著增加,但分布式优化运行成本与集中式优化运行成本差值减少。当收敛精度达到10<sup>-5</sup>,分布式优化成本与集中式优化成本几乎相等。当迭代精度为10<sup>-3</sup>时,偏差率小于2%,且计算速度较快,满足实际工程中的调度计算精度要求。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>4.5</b> 收敛性分析</h4>
                <div class="p1">
                    <p id="200">为了进一步分析迭代过程中配电网和微电网联络线功率的收敛过程。图5给出了配电网和微电网的联络线功率在迭代过程中迭代误差的变化曲线。</p>
                </div>
                <div class="area_img" id="201">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919008_201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 收敛误差曲线图" src="Detail/GetImg?filename=images/DLXT201919008_201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 收敛误差曲线图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919008_201.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Convergence error curves</b></p>

                </div>
                <div class="p1">
                    <p id="202">分析图5可以发现:在第1次迭代时,由于拉格朗日乘子较小,优化结果实际上是配电网和微电网单独优化的结果,为了使得各自运行成本最小,配电网希望交换功率越大越好,微电网希望交换功率越小越好,因此,迭代误差比较大。随着迭代次数的增加,配电网和微电网的交换功率不断靠近,收敛误差不断减小,直至达成一致。</p>
                </div>
                <h3 id="203" name="203" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="204">本文建立了计及源—荷时空相关性的主动配电网分布式优化调度模型,实现配电网高效优化调度。相比于传统的优化调度模型,所提的模型采用分布式优化的方法,能够一定程度上减少通信压力,保护各利益主体隐私,细化运行约束中利益主体之间的利益博弈问题。同时,所提模型中考虑了光伏与光伏,光伏与负荷的时空相关性,使得所提模型更有实际意义。</p>
                </div>
                <div class="p1">
                    <p id="205">本文通过改进的IEEE 123节点系统算例进行验证,算例结果表明所提模型能够得到全局最优解,具有良好的收敛特性。同时,对模型的收敛性和相关性进行分析,结果表明:①随着收敛精度的增加,分布式优化运行成本与集中式优化运行成本差值减少。当收敛精度达到10<sup>-5</sup>时,分布式优化成本与集中式优化成本几乎一致。②光伏与负荷、光伏与光伏存在正相关性,能够一定程度上缓减光伏与负荷的不确定性和波动性,很好地消纳分布式电源,使得总的运行成本较小。但是,本文所建立的分布式优化模型并没有考虑到电力市场的出清方式,因此,下一步研究方向为电力市场环境博弈下的分布式调度。</p>
                </div>
                <div class="p1">
                    <p id="207">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="285" name="285" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="286">在本文所建立模型中，配电网和微电网是存在耦合关系的，本文采用的复制节点的区域分解方法，即将配电网与微电网联络线路两端节点同时复制在配电网和微电网模型中计算求解。这里以微电网1(MG1）为例详细说明，具体如下所示：</p>
                </div>
                <div class="area_img" id="287">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919008_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1改进的IEEE123节点系统" src="Detail/GetImg?filename=images/DLXT201919008_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1改进的IEEE123节点系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919008_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The Modified IEEE123 System</p>

                </div>
                <div class="area_img" id="288">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919008_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2区域分解后的IEEE123节点系统" src="Detail/GetImg?filename=images/DLXT201919008_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2区域分解后的IEEE123节点系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919008_28800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The Modified IEEE123 System after region decomposition</p>

                </div>
                <div class="p1">
                    <p id="290">图A1和图A2分别为区域分解前后的改进的IEEE123节点的系统结构图。分析对比图A1和图A2可以看出，在原始123系统结构中，MG1与配电网通过14-19联络线路相连，19节点在微电网MG1中，14节点在配电网中，经过复制节点的区域分解的处理方法后，14和19节点同时出现在配电网和微电网的区域中。因此，配电网优化模型中所得的14节点电压直接作为MG1初始节点电压。配电网和微电网的耦合模型中耦合变量为14-19联络线有功/无功功率的一致性约束以及19节点电压的一致性约束。其他微电网区域与配电网联络线的耦合变量与MG1类似。</p>
                </div>
                <h3 id="291" name="291" class="anchor-tag">附录B</h3>
                <div class="area_img" id="292">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919008_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1配电网从上级电网购电电价" src="Detail/GetImg?filename=images/DLXT201919008_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1配电网从上级电网购电电价  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919008_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 The electricity price from superior network in the modified IEEE123 distribution system</p>

                </div>
                <div class="area_img" id="293">
                                            <p class="img_tit">
                                                表B1改进IEEE123节点系统中的可调可控资源参数
                                                    <br />
                                                Table B1 Parameters of all adjustable and controllable resources in the modified IEEE123 distribution system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919008_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919008_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919008_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1改进IEEE123节点系统中的可调可控资源参数" src="Detail/GetImg?filename=images/DLXT201919008_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919008_29301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919008_29301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919008_29301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1改进IEEE123节点系统中的可调可控资源参数" src="Detail/GetImg?filename=images/DLXT201919008_29301.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES20FD5A485967720F389216B73D8596D8&amp;v=MjAwODB6MkFRNGpaL1NYbVFxeEZCY2JlZFE4NlhDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4YnU3eEswPU5pZk9mYkc0YUtYSjNvdE5ZZUlKQzNzNw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> LV Tianguang,AI Qian.Interactive energy management of networked microgrids-based active distribution system considering large-scale integration of renewable energy resources[J].Applied Energy,2016,163:408-422.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decentralized wind uncertainty management:alternating direction method of multipliers based distributionally-robust chance constrained optimal power flow">

                                <b>[2]</b> FANG X,HODGE B S,JIANG H,et al.Decentralized wind uncertainty management:alternating direction method of multipliers based distributionally-robust chance constrained optimal power flow[J].Applied Energy,2019,239:938-947.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated energy management of networked microgrids in distribution systems">

                                <b>[3]</b> WANG Zhaoyu,CHEN Bokan,WANG Jianhui,et al.Coordinated energy management of networked microgrids in distribution systems[J].IEEE Transactions on Smart Grid,2015,6(1):45-53.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust coordinated optimization of active and reactive power in active distribution systems">

                                <b>[4]</b> GAO Hongjun,LIU Junyong,WANG Lingfeng,et al.Robust coordinated optimization of active and reactive power in active distribution systems[J].IEEE Transactions on Smart Grid,2018,9(5):4436-4447.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Active energy management strategies for active distribution system">

                                <b>[5]</b> XIANG Yue,LIU Junyong,YANG Wei,et al.Active energy management strategies for active distribution system[J].Journal of Modern Power Systems and Clean Energy,2015,3(4):533-543.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201707004&amp;v=MjAzODRSN3FmWnVac0Z5bm1WN3ZOUHlyUGJiRzRIOWJNcUk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 齐琛,汪可友,李国杰,等.交直流混合主动配电网的分层分布式优化调度[J].中国电机工程学报,2017,37(7):1909-1918.QI Chen,WANG Keyou,LI Guojie,et al.Hierarchical and distributed optimal scheduling of AC/DC hybrid active distribution network[J].Proceedings of the CSEE,2017,37(7):1909-1918.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201706001&amp;v=MTU0NjBGckNVUjdxZlp1WnNGeW5tVjd2TlB5clBiYkc0SDliTXFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 蒲天骄,刘威,陈乃仕,等.基于一致性算法的主动配电网分布式优化调度[J].中国电机工程学报,2017,37(6):1579-1590.PU Tianjiao,LIU Wei,CHEN Naishi,et al.Distributed optimal dispatching of active distribution network based on consensus algorithm[J].Proceedings of the CSEE,2017,37(6):1579-1590.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201803011&amp;v=MjMzMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WN3ZOS0QzSWE3RzRIOW5Nckk5RVpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> HU Jingzhe,CONG Hao,JIANG Chuanwen,et al.Coordinated scheduling model of power system with active distribution networks based on multi-agent system[J].Journal of Modern Power Systems and Clean Energy,2018,6(3):521-531.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed transactive energy trading framework in distribution networks">

                                <b>[9]</b> LI Jiayong,ZHANG Chaorui,XU Zhao,et al.Distributed transactive energy trading framework in distribution networks[J].IEEE Transactions on Power Systems,2018,33(6):7215-7227.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fully Distributed Multi-area Economic Dispatch Method for Active Distribution Networks">

                                <b>[10]</b> ZHENG Weiye,WU Wenchuan,ZHANG Boming,et al.Fully distributed multi-area economic dispatch method for active distribution networks[J].IET Generation Transmission Distribution,2015,9(12):1341-1351.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed optimal dispatch of distributed energy resources over lossy communication networks">

                                <b>[11]</b> WU Junfeng,YANG Tao,WU Di,et al.Distributed optimal dispatch of distributed energy resources over lossy communication networks[J].IEEE Transactions on Smart Grid,2017,8(6):3125-3137.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201724003&amp;v=MjgyNzZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVjd2TlB5clBiYkc0SDliT3E0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 赵文猛,刘明波,周保荣,等.含风电接入多区域电力系统的分散式随机动态经济调度方法[J].中国电机工程学报,2017,37(24):7087-7098.ZHAO Wenmeng,LIU Mingbo,ZHOU Baorong,et al.Decentralized stochastic dynamic economic dispatch for multi-area power systems with wind power integrated[J].Proceedings of the CSEE,2017,37(24):7087-7098.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717004&amp;v=MTkzNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY3dk5QeXJQYmJHNEg5Yk5xSTlGWUlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 谢敏,吉祥,柯少佳,等.基于目标级联分析法的多微网主动配电系统自治优化经济调度[J].中国电机工程学报,2017,37(17):4911-4921.XIE Min,JI Xiang,KE Shaojia,et al.Autonomous optimized economic dispatch of active distribution power system with multi-microgrids based on analytical target cascading theory[J].Proceedings of the CSEE,2017,37(17):4911-4921.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201707004&amp;v=MzIxOTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WN3ZOSVNIUmFyRzRIOWJNcUk5RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 冯汉中,刘明波,赵文猛,等.ADMM应用于求解多区域互联电网分布式无功优化问题[J].电力系统及其自动化学报,2017,29(7):20-26.FENG Hanzhong,LIU Mingbo,ZHAO Wenmeng,et al.Application of ADMM to distributed reactive-power optimization of multi-area interconnected power grids[J].Proceedings of the CSU-EPSA,2017,29(7):20-26.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A fully distributed reactive power optimization and control method for active distribution networks">

                                <b>[15]</b> ZHENG Weiye,WU Wenchuan,ZHANG Boming,et al.A fully distributed reactive power optimization and control method for active distribution networks[J].IEEE Transactions on Smart Grid,2016,7(2):1021-1033.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815011&amp;v=MDcwNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WN3ZOSVNIVGVyRzRIOW5OcW85RVpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 孟繁星,孙英云,蒲天骄,等.考虑区域自治能力的主动配电网分层优化调度[J].电力系统自动化,2018,42(15):70-76.DOI:10.7500/AEPS20170917003.MENG Fanxing,SUN Yingyun,PU Tianjiao,et al.Hierarchical optimal scheduling model for active distribution network considering regional autonomy ability[J].Automation of Electric Power Systems,2018,42(15):70-76.DOI:10.7500/AEPS20170917003.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decentralized energy management for networked microgrids in future distribution systems">

                                <b>[17]</b> GAO Hongjun,LIU Junyong,WANG Lingfeng,et al.Decentralized energy management for networked microgrids in future distribution systems[J].IEEE Transactions on Power Systems,2018,33(4):3599-3610.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Distributed optimal coordination for distributed energy resources in power systems">

                                <b>[18]</b> WU Di,YANG Tao,STOORVOGEL A,et al.Distributed optimal coordination for distributed energy resources in power systems[J].IEEE Transactions on Automation Science and Engineering,2017,14(2):414-424.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201904028&amp;v=MTI5NjViRzRIOWpNcTQ5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WN3ZOSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 梁俊文,林舜江,刘明波,等.主动配电网分布式鲁棒优化调度方法[J].电网技术,2019,43(4):249-257.LIANG Junwen,LIN Shunjiang,LIU Mingbo,et al.Distributed robust optimal dispatch in active distribution networks[J].Power System Technology,2019,43(4):249-257.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806014&amp;v=MTM0MjBGckNVUjdxZlp1WnNGeW5tVjd2TlB5clBiYkc0SDluTXFZOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 贾清泉,赵美超,孙玲玲,等.主动配电网中计及时序性与相关性的分布式光伏并网规划[J].中国电机工程学报,2018,38(6):1719-1728.JIA Qingquan,ZHAO Meichao,SUN Lingling,et al.Planning for grid-connection of distributed PVs considering the sequential feature and correlation in active distribution network[J].Proceedings of the CSEE,2018,38(6):1719-1728.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508009&amp;v=MjA1NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY3dk5JU0hUZXJHNEg5VE1wNDlGYllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 张沈习,李珂,程浩忠,等.考虑相关性的间歇性分布式电源选址定容规划[J].电力系统自动化,2015,39(8):53-58.ZHANG Shenxi,LI Ke,CHENG Haozhong,et al.Optimal siting and sizing of intermittent distributed generator considering correlations[J].Automation of Electric Power Systems,2015,39(8):53-58.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic evaluation of available load supply capability for distribution system">

                                <b>[22]</b> ZHANG Shenxi,CHENG Haozhong,ZHANG Libo,et al.Probabilistic evaluation of available load supply capability for distribution system[J].IEEE Transactions on Power Systems,2013,28(3):3215-3225.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704008&amp;v=MzAwMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVjd2TklTSFRlckc0SDliTXE0OUZiSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 周良学,张迪,黎灿兵,等.考虑分布式光伏电源与负荷相关性的接入容量分析[J].电力系统自动化,2017,41(4):56-61.DOI:10.7500/AEPS20160427012.ZHOU Liangxue,ZHANG Di,LI Canbing,et al.Access capacity analysis considering correlation of distributed photovoltaic power and load[J].Automation of Electric Power Systems,2017,41(4):56-61.DOI:10.7500/AEPS20160427012.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709008&amp;v=MTg2NTRubVY3dk5JU0hUZXJHNEg5Yk1wbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 李珂,邰能灵,张沈习,等.考虑相关性的分布式电源多目标规划方法[J].电力系统自动化,2017,41(9):51-57.DOI:10.7500/AEPS20160805001.LI Ke,TAI Nengling,ZHANG Shenxi,et al.Multi-objective planning method of distributed generators considering correlations[J].Automation of Electric Power Systems,2017,41(9):51-57.DOI:10.7500/AEPS20160805001.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESCEAFAA388F603CC2B593AF2D20519087&amp;v=MTY3NDIwPU5pZk9mY0ROYjZlOTNveE5iSjBKREg5S3ZCUmg3elorT1FuZzJCQTFmTE9kUmJLWUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhidTd4Sw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> CHEN F,HUANG G,FAN Y,et al.A copula-based fuzzy chance-constrained programming model and its application to electric power generation systems planning[J].Applied Energy,2017,187:291-309.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519007&amp;v=MDI5ODFyQ1VSN3FmWnVac0Z5bm1WN3ZOSVNIVGVyRzRIOVROcG85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 刘斌,刘锋,梅生伟,等.基于二阶锥优化的含有载调压变压器主动配电网最优潮流[J].电力系统自动化,2015,39(19):40-47.LIU Bin,LIU Feng,MEI Shengwei,et al.Optimal power flow in active distribution networks with on-load tap changer based on second-order cone programming[J].Automation of Electric Power Systems,2015,39(19):40-47.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Exact convex relaxation of optimal power flow in radial networks">

                                <b>[27]</b> GAN Lingwen.LI Na.TOPCU U,et al.Exact convex relaxation of optimal power flow in radial networks[J].IEEE Transactions on Automatic Control,2015,60(1):72-87.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Probabilistic load flow evaluation with hybrid latin hypercube sampling and cholesky decomposition">

                                <b>[28]</b> YU Han,CHUNG Chiyung,WONG Kitpo,et al.Probabilistic load flow evaluation with hybrid latin hypercube sampling and Cholesky decomposition[J].IEEE Transactions on Power Systems,2009,24(2):661-667.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Convergence properties of analytical target cascading">

                                <b>[29]</b> MLCHELENA N,PARK H,PAPALAMBROS P Y.Convergence properties of analytical target cascading[J].AIAA Journal,2003,41(5):897-905.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919008&amp;v=MDQ2OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVjd2TklTSFRlckc0SDlqTnBvOUZiSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

