

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136439678693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919009%26RESULT%3d1%26SIGN%3dK2HbatQXDxlqri9OohpWacSwxMM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919009&amp;v=MTg3NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkwvTElTSFRlckc0SDlqTnBvOUZiWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#73" data-title="&lt;b&gt;1&lt;/b&gt; 问题剖析 "><b>1</b> 问题剖析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;1.1 BESS&lt;/b&gt;参与&lt;b&gt;PFC&lt;/b&gt;运行控制结构"><b>1.1 BESS</b>参与<b>PFC</b>运行控制结构</a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;1.2 PFC&lt;/b&gt;辅助服务机制"><b>1.2 PFC</b>辅助服务机制</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;1.3 BESS&lt;/b&gt;参与&lt;b&gt;PFC&lt;/b&gt;能量管理决策过程"><b>1.3 BESS</b>参与<b>PFC</b>能量管理决策过程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#92" data-title="&lt;b&gt;2&lt;/b&gt; 模型构建 "><b>2</b> 模型构建</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#95" data-title="&lt;b&gt;2.1&lt;/b&gt; 状态转移模型"><b>2.1</b> 状态转移模型</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;2.2 Markov&lt;/b&gt;决策模型"><b>2.2 Markov</b>决策模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#185" data-title="&lt;b&gt;3&lt;/b&gt; 模型求解 "><b>3</b> 模型求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#186" data-title="&lt;b&gt;3.1&lt;/b&gt; 模型分析"><b>3.1</b> 模型分析</a></li>
                                                <li><a href="#199" data-title="&lt;b&gt;3.2&lt;/b&gt; 求解算法"><b>3.2</b> 求解算法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#214" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#215" data-title="&lt;b&gt;4.1&lt;/b&gt; 参数设置及数据预处理"><b>4.1</b> 参数设置及数据预处理</a></li>
                                                <li><a href="#219" data-title="&lt;b&gt;4.2&lt;/b&gt; 基于&lt;b&gt;MDP&lt;/b&gt;的能量管理策略"><b>4.2</b> 基于<b>MDP</b>的能量管理策略</a></li>
                                                <li><a href="#224" data-title="&lt;b&gt;4.3&lt;/b&gt; 不同策略下的&lt;b&gt;BESS&lt;/b&gt;技术经济效益分析"><b>4.3</b> 不同策略下的<b>BESS</b>技术经济效益分析</a></li>
                                                <li><a href="#234" data-title="&lt;b&gt;4.4&lt;/b&gt; 算法计算效率分析"><b>4.4</b> 算法计算效率分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#238" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#303" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#306" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#309" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;图1 BESS的运行控制结构&lt;/b&gt;"><b>图1 BESS的运行控制结构</b></a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;图2 阶段划分示例及能量管理决策过程示意图&lt;/b&gt;"><b>图2 阶段划分示例及能量管理决策过程示意图</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;表1 不同阶段的决策空间&lt;/b&gt;"><b>表1 不同阶段的决策空间</b></a></li>
                                                <li><a href="#221" data-title="&lt;b&gt;图3 基于MDP的能量管理策略&lt;/b&gt;"><b>图3 基于MDP的能量管理策略</b></a></li>
                                                <li><a href="#230" data-title="&lt;b&gt;图4 不同策略下的净收益与电池日历寿命散点图&lt;/b&gt;"><b>图4 不同策略下的净收益与电池日历寿命散点图</b></a></li>
                                                <li><a href="#231" data-title="&lt;b&gt;表2 不同策略下的BESS技术经济特性对比&lt;/b&gt;"><b>表2 不同策略下的BESS技术经济特性对比</b></a></li>
                                                <li><a href="#237" data-title="&lt;b&gt;图5 不同算法的计算效率对比&lt;/b&gt;"><b>图5 不同算法的计算效率对比</b></a></li>
                                                <li><a href="#304" data-title="图A1 BESS的功率-频率特性">图A1 BESS的功率-频率特性</a></li>
                                                <li><a href="#305" data-title="图A2频率响应需求的状态空间转移图">图A2频率响应需求的状态空间转移图</a></li>
                                                <li><a href="#307" data-title="图B1 DRPVI算法流程框图">图B1 DRPVI算法流程框图</a></li>
                                                <li><a href="#308" data-title="表B1参数设置">表B1参数设置</a></li>
                                                <li><a href="#310" data-title="表C1频率响应需求的状态转移矩阵">表C1频率响应需求的状态转移矩阵</a></li>
                                                <li><a href="#311" data-title="图C1不同状态下的概率密度函数及互补累积分布函数（局部）">图C1不同状态下的概率密度函数及互补累积分布函数（局部）</a></li>
                                                <li><a href="#312" data-title="图C2 BESS频率响应需求电量与持续时间的线性相关性">图C2 BESS频率响应需求电量与持续时间的线性相关性</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 陈国平,李明节,许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping,LI Mingjie,XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems,2018,42(22):2-10.DOI:10.7500/AEPS20180502008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822002&amp;v=MjE2NTlMSVNIVGVyRzRIOW5Pclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTC8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         陈国平,李明节,许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping,LI Mingjie,XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 李兆伟,吴雪莲,庄侃沁,等.“9&#183;19”锦苏直流双极闭锁事故华东电网频率特性分析及思考[J].电力系统自动化,2017,41(7):149-155.DOI:10.7500/AEPS20160910002.LI Zhaowei,WU Xuelian,ZHUANG Kanqin,et al.Analysis and reflection on frequency characteristics of East China grid after bipolar locking of “9&#183;19” Jinping-Sunan DC transmission line[J].Automation of Electric Power Systems,2017,41(7):149-155.DOI:10.7500/AEPS20160910002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707022&amp;v=Mjc0NTdCdEdGckNVUjdxZlp1WnNGeW5tVkwvTElTSFRlckc0SDliTXFJOUhab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李兆伟,吴雪莲,庄侃沁,等.“9&#183;19”锦苏直流双极闭锁事故华东电网频率特性分析及思考[J].电力系统自动化,2017,41(7):149-155.DOI:10.7500/AEPS20160910002.LI Zhaowei,WU Xuelian,ZHUANG Kanqin,et al.Analysis and reflection on frequency characteristics of East China grid after bipolar locking of “9&#183;19” Jinping-Sunan DC transmission line[J].Automation of Electric Power Systems,2017,41(7):149-155.DOI:10.7500/AEPS20160910002.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 李卫东,晋萃萃,温可瑞,等.大功率缺失下主动频率响应控制初探[J].电力系统自动化,2018,42(8):22-30.DOI:10.7500/AEPS20160910002.LI Weidong,JIN Cuicui,WEN Kerui,et al.Active frequency response control under high-power loss[J].Automation of Electric Power Systems,2018,42(8):22-30.DOI:10.7500/AEPS20160910002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808004&amp;v=MzE3NDBJU0hUZXJHNEg5bk1wNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZML0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李卫东,晋萃萃,温可瑞,等.大功率缺失下主动频率响应控制初探[J].电力系统自动化,2018,42(8):22-30.DOI:10.7500/AEPS20160910002.LI Weidong,JIN Cuicui,WEN Kerui,et al.Active frequency response control under high-power loss[J].Automation of Electric Power Systems,2018,42(8):22-30.DOI:10.7500/AEPS20160910002.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 孙玲玲,高赐威,谈健,等.负荷聚合技术及其应用[J].电力系统自动化,2017,41(6):159-167.DOI:10.7500/AEPS 20161023001.SUN Lingling,GAO Ciwei,TAN Jian,et al.Load aggregation technology and its applications[J].Automation of Electric Power Systems,2017,41(6):159-167.DOI:10.7500/AEPS 20161023001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706024&amp;v=MDM2MzMzenFxQnRHRnJDVVI3cWZadVpzRnlubVZML0xJU0hUZXJHNEg5Yk1xWTlIWUlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         孙玲玲,高赐威,谈健,等.负荷聚合技术及其应用[J].电力系统自动化,2017,41(6):159-167.DOI:10.7500/AEPS 20161023001.SUN Lingling,GAO Ciwei,TAN Jian,et al.Load aggregation technology and its applications[J].Automation of Electric Power Systems,2017,41(6):159-167.DOI:10.7500/AEPS 20161023001.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 吴巨爱,薛禹胜,谢东亮.电动汽车聚合商对备用服务能力的优化[J].电力系统自动化,2019,43(9):75-83.DOI:10.7500/AEPS20181204003.WU Ju’ai,XUE Yusheng,XIE Dongliang.Optimization of reserve service capability made by electric vehicle aggregator[J].Automation of Electric Power Systems,2019,43(9):75-83.DOI:10.7500/AEPS20181204003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909009&amp;v=MDA3ODNUZXJHNEg5ak1wbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZML0xJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         吴巨爱,薛禹胜,谢东亮.电动汽车聚合商对备用服务能力的优化[J].电力系统自动化,2019,43(9):75-83.DOI:10.7500/AEPS20181204003.WU Ju’ai,XUE Yusheng,XIE Dongliang.Optimization of reserve service capability made by electric vehicle aggregator[J].Automation of Electric Power Systems,2019,43(9):75-83.DOI:10.7500/AEPS20181204003.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 李建林,袁晓冬,郁正纲,等.利用储能系统提升电网电能质量研究综述[J].电力系统自动化,2019,43(8):15-25.DOI:10.7500/AEPS20180826002.LI Jianlin,YUAN Xiaodong,YU Zhenggang,et al.Comments on power quality enhancement research for power grid by energy storage system[J].Automation of Electric Power Systems,2019,43(8):15-25.DOI:10.7500/AEPS20180826002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908003&amp;v=MzA3MDNVUjdxZlp1WnNGeW5tVkwvTElTSFRlckc0SDlqTXA0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         李建林,袁晓冬,郁正纲,等.利用储能系统提升电网电能质量研究综述[J].电力系统自动化,2019,43(8):15-25.DOI:10.7500/AEPS20180826002.LI Jianlin,YUAN Xiaodong,YU Zhenggang,et al.Comments on power quality enhancement research for power grid by energy storage system[J].Automation of Electric Power Systems,2019,43(8):15-25.DOI:10.7500/AEPS20180826002.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" LI W F,DU P W,LU N.Design of a new primary frequency control market for hosting frequency response reserve offers from both generators and loads[J].IEEE Transactions on Smart Grid,2018,9(5):4883-4892." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design of a new primary frequency control market for hosting frequency response reserve offers from both generators and loads">
                                        <b>[7]</b>
                                         LI W F,DU P W,LU N.Design of a new primary frequency control market for hosting frequency response reserve offers from both generators and loads[J].IEEE Transactions on Smart Grid,2018,9(5):4883-4892.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 李欣然,黄际元,陈远扬,等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制,2016,44(7):145-153.LI Xinran,HUANG Jiyuan,CHEN Yuanyang,et al.Review on large-scale involvement of energy storage in power grid fast frequency regulation[J].Power System Protection and Control,2016,44(7):145-153." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607023&amp;v=MjM4Mjc0SDlmTXFJOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkwvTEx5bmFlYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         李欣然,黄际元,陈远扬,等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制,2016,44(7):145-153.LI Xinran,HUANG Jiyuan,CHEN Yuanyang,et al.Review on large-scale involvement of energy storage in power grid fast frequency regulation[J].Power System Protection and Control,2016,44(7):145-153.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 曾辉,孙峰,邵宝珠,等.澳大利亚100 MW储能运行分析及对中国的启示[J].电力系统自动化,2019,43(8):86-95.DOI:10.7500/AEPS20180527001.ZENG Hui,SUN Feng,SHAO Baozhu,et al.Analysis of Australian 100 MW energy storage operation and its enlightenment to China[J].Automation of Electric Power Systems,2019,43(8):86-95.DOI:10.7500/AEPS 20180527001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908012&amp;v=MjY1NzVtVkwvTElTSFRlckc0SDlqTXA0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         曾辉,孙峰,邵宝珠,等.澳大利亚100 MW储能运行分析及对中国的启示[J].电力系统自动化,2019,43(8):86-95.DOI:10.7500/AEPS20180527001.ZENG Hui,SUN Feng,SHAO Baozhu,et al.Analysis of Australian 100 MW energy storage operation and its enlightenment to China[J].Automation of Electric Power Systems,2019,43(8):86-95.DOI:10.7500/AEPS 20180527001.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" SWIERCZYNSKI M,STROE D I,STAN A I,et al.Selection and performance-degradation modeling of LiMO&lt;sub&gt;2&lt;/sub&gt;/Li&lt;sub&gt;4&lt;/sub&gt;Ti&lt;sub&gt;5&lt;/sub&gt;O&lt;sub&gt;12&lt;/sub&gt; and LiFePO&lt;sub&gt;4&lt;/sub&gt;/C battery cells as suitable energy storage systems for grid integration with wind power plants:an example for the primary frequency regulation service[J].IEEE Transactions on Sustainable Energy,2014,5(1):90-101." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Selection and performance-degradation modeling of Li MO2/Li4Ti5O12 and Li Fe PO4/C battery cells as suitable energy storage systems for grid integration with wind power plants:an example for the primary frequency service">
                                        <b>[10]</b>
                                         SWIERCZYNSKI M,STROE D I,STAN A I,et al.Selection and performance-degradation modeling of LiMO&lt;sub&gt;2&lt;/sub&gt;/Li&lt;sub&gt;4&lt;/sub&gt;Ti&lt;sub&gt;5&lt;/sub&gt;O&lt;sub&gt;12&lt;/sub&gt; and LiFePO&lt;sub&gt;4&lt;/sub&gt;/C battery cells as suitable energy storage systems for grid integration with wind power plants:an example for the primary frequency regulation service[J].IEEE Transactions on Sustainable Energy,2014,5(1):90-101.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" LIAN B,SIMS A,YU D M,et al.Optimizing LiFePO&lt;sub&gt;4&lt;/sub&gt; battery energy storage systems for frequency response in the UK system[J].IEEE Transactions on Sustainable Energy,2017,8(1):385-394." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimizing Li FePO4 battery energy storage systems for frequency response in the UK system">
                                        <b>[11]</b>
                                         LIAN B,SIMS A,YU D M,et al.Optimizing LiFePO&lt;sub&gt;4&lt;/sub&gt; battery energy storage systems for frequency response in the UK system[J].IEEE Transactions on Sustainable Energy,2017,8(1):385-394.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 黄际元,李欣然,常敏,等.考虑储能电池参与一次调频技术经济模型的容量配置方法[J].电工技术学报,2017,32(21):112-121.HUANG Jiyuan,LI Xinran,CHANG Min,et al.Capacity allocation of BESS in primary frequency regulation considering its technical-economic model[J].Transactions of China Electrotechnical Society,2017,32(21):112-121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201721013&amp;v=MTg2NDNVUjdxZlp1WnNGeW5tVkwvTElTckJmYkc0SDliT3JvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         黄际元,李欣然,常敏,等.考虑储能电池参与一次调频技术经济模型的容量配置方法[J].电工技术学报,2017,32(21):112-121.HUANG Jiyuan,LI Xinran,CHANG Min,et al.Capacity allocation of BESS in primary frequency regulation considering its technical-economic model[J].Transactions of China Electrotechnical Society,2017,32(21):112-121.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" OUDALOV A,CHARTOUNI D,OHLER C.Optimizing a battery energy storage system for primary frequency control[J].IEEE Transactions on Power Systems,2007,22(3):1259-1266." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimizing a Battery Energy Storage System for Primary Frequency Control">
                                        <b>[13]</b>
                                         OUDALOV A,CHARTOUNI D,OHLER C.Optimizing a battery energy storage system for primary frequency control[J].IEEE Transactions on Power Systems,2007,22(3):1259-1266.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" STROE D I,KNAP V,SWIERCZYNSKI M,et al.Operation of a grid-connected lithium-ion battery energy storage system for primary frequency regulation:a battery lifetime perspective[J].IEEE Transactions on Industry Applications,2017,53(1):430-438." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Operation of a Grid-Connected Lithium-Ion Battery Energy Storage System for Primary Frequency Regulation:A Battery Lifetime Perspective">
                                        <b>[14]</b>
                                         STROE D I,KNAP V,SWIERCZYNSKI M,et al.Operation of a grid-connected lithium-ion battery energy storage system for primary frequency regulation:a battery lifetime perspective[J].IEEE Transactions on Industry Applications,2017,53(1):430-438.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" ZHANG Y J A,ZHAO C H,TANG W R,et al.Profit-maximizing planning and control of battery energy storage systems for primary frequency control[J].IEEE Transactions on Smart Grid,2018,9(2):712-723." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Profit-Maximizing Planning and Control of Battery Energy Storage Systems for Primary Frequency Control">
                                        <b>[15]</b>
                                         ZHANG Y J A,ZHAO C H,TANG W R,et al.Profit-maximizing planning and control of battery energy storage systems for primary frequency control[J].IEEE Transactions on Smart Grid,2018,9(2):712-723.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" CHENG B L,POWELL W.Co-optimizing battery storage for the frequency regulation and energy arbitrage using multi-scale dynamic programming[J].IEEE Transactions on Smart Grid,2018,9(3):1997-2005." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Co-optimizing battery storage for the frequency regulation and energy arbitrage using multi-scale dynamic programming">
                                        <b>[16]</b>
                                         CHENG B L,POWELL W.Co-optimizing battery storage for the frequency regulation and energy arbitrage using multi-scale dynamic programming[J].IEEE Transactions on Smart Grid,2018,9(3):1997-2005.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" GRILLO S,PIEVATOLO A,TIRONI E.Optimal storage scheduling using Markov decision processes[J].IEEE Transactions on Sustainable Energy,2016,7(2):755-764." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal storage scheduling using Markov decision processes">
                                        <b>[17]</b>
                                         GRILLO S,PIEVATOLO A,TIRONI E.Optimal storage scheduling using Markov decision processes[J].IEEE Transactions on Sustainable Energy,2016,7(2):755-764.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" Western Electricity Coordinating Council.White paper on frequency responsive reserve standard[S].2005." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=White paper on frequency responsive reserve standard">
                                        <b>[18]</b>
                                         Western Electricity Coordinating Council.White paper on frequency responsive reserve standard[S].2005.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" >
                                        <b>[19]</b>
                                     国家电力监管委员会.发电厂并网运行管理规定[S].2006.State Electricity Regulatory Commission.Provisions on the administration of grid-connected operation for power plants[S].2006.</a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" >
                                        <b>[20]</b>
                                     国家电力监管委员会.并网发电厂辅助服务管理暂行办法[S].2006.State Electricity Regulatory Commission.Interim measures for the administration of ancillary services about grid-connected power plants[S].2006.</a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" NERC.Balancing and frequency control—a technical document prepared by the NERC resources subcommittee[S].2011." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Balancing and frequency control—a technical document prepared by the NERC resources subcommittee">
                                        <b>[21]</b>
                                         NERC.Balancing and frequency control—a technical document prepared by the NERC resources subcommittee[S].2011.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" ELA E,GEVORGIAN V,TUOHY A,et al.Market designs for the primary frequency response ancillary service:Part Ⅰ motivation and design[J].IEEE Transactions on Power Systems,2014,29(1):421-431." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Market designs for the primary frequency response ancillary service:Part 1motivation and design">
                                        <b>[22]</b>
                                         ELA E,GEVORGIAN V,TUOHY A,et al.Market designs for the primary frequency response ancillary service:Part Ⅰ motivation and design[J].IEEE Transactions on Power Systems,2014,29(1):421-431.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" ELA E,GEVORGIAN V,TUOHY A,et al.Market designs for the primary frequency response ancillary Service:Part Ⅱ case studies[J].IEEE Transactions on Power Systems,2014,29(1):432-440." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Market designs for the primary frequency response ancillary service-part II:case studies">
                                        <b>[23]</b>
                                         ELA E,GEVORGIAN V,TUOHY A,et al.Market designs for the primary frequency response ancillary Service:Part Ⅱ case studies[J].IEEE Transactions on Power Systems,2014,29(1):432-440.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" ENTSO E.Network code on load-frequency control and reserves[S].2013." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Network code on load-frequency control and reserves">
                                        <b>[24]</b>
                                         ENTSO E.Network code on load-frequency control and reserves[S].2013.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" 包铭磊,丁一,邵常政,等.北欧电力市场评述及对我国的经验借鉴[J].中国电机工程学报,2017,37(17):4881-4892.BAO Minglei,DING Yi,SHAO Changzheng,et al.Review of nordic electricity market and its suggestions for China[J].Proceedings of the CSEE,2017,37(17):4881-4892." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717001&amp;v=MjEyNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTC9MUHlyUGJiRzRIOWJOcUk5RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         包铭磊,丁一,邵常政,等.北欧电力市场评述及对我国的经验借鉴[J].中国电机工程学报,2017,37(17):4881-4892.BAO Minglei,DING Yi,SHAO Changzheng,et al.Review of nordic electricity market and its suggestions for China[J].Proceedings of the CSEE,2017,37(17):4881-4892.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" title=" 方兆本,缪柏其.随机过程[M].3版.北京:科学出版社,2011.FANG Zhaoben,MIU Baiqi.Stochastic process[M].3rd ed.Beijing:Science Press,2011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030300744001&amp;v=MjI5NjFlWnZGeW5uVTc3TEoxNFhYRnF6R2JPN0h0TE1yNGhCWU9zUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         方兆本,缪柏其.随机过程[M].3版.北京:科学出版社,2011.FANG Zhaoben,MIU Baiqi.Stochastic process[M].3rd ed.Beijing:Science Press,2011.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" 叶小晖,刘涛,吴国旸,等.电池储能系统的多时间尺度仿真建模研究及大规模并网特性分析[J].中国电机工程学报,2015,35(11):2635-2644.YE Xiaohui,LIU Tao,WU Guoyang,et al.Multi-time scale simulation modeling and characteristic analysis of large-scale grid-connected battery energy storage system[J].Proceedings of the CSEE,2015,35(11):2635-2644." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511001&amp;v=MDM2NDl1WnNGeW5tVkwvTFB5clBiYkc0SDlUTnJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         叶小晖,刘涛,吴国旸,等.电池储能系统的多时间尺度仿真建模研究及大规模并网特性分析[J].中国电机工程学报,2015,35(11):2635-2644.YE Xiaohui,LIU Tao,WU Guoyang,et al.Multi-time scale simulation modeling and characteristic analysis of large-scale grid-connected battery energy storage system[J].Proceedings of the CSEE,2015,35(11):2635-2644.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_28" title=" 韩晓娟,程成,籍天明,等.计及电池使用寿命的混合储能系统容量优化模型[J].中国电机工程学报,2013,33(34):91-97.HAN Xiaojuan,CHENG Cheng,JI Tianming,et al.Capacity optimal modeling of hybrid energy storage systems considering battery life[J].Proceedings of the CSEE,2013,33(34):91-97." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334014&amp;v=MTE3NDJDVVI3cWZadVpzRnlubVZML0xQeXJQYmJHNEg5TFBxNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         韩晓娟,程成,籍天明,等.计及电池使用寿命的混合储能系统容量优化模型[J].中国电机工程学报,2013,33(34):91-97.HAN Xiaojuan,CHENG Cheng,JI Tianming,et al.Capacity optimal modeling of hybrid energy storage systems considering battery life[J].Proceedings of the CSEE,2013,33(34):91-97.
                                    </a>
                                </li>
                                <li id="59">


                                    <a id="bibliography_29" title=" TAN X Q,WU Y,TSANG D H K.A stochastic shortest path framework for quantifying the value and lifetime of battery energy storage under dynamic pricing[J].IEEE Transactions on Smart Grid,2017,8(2):769-778." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A stochastic shortest path framework for quantifying the value and lifetime of battery energy storage under dynamic pricing">
                                        <b>[29]</b>
                                         TAN X Q,WU Y,TSANG D H K.A stochastic shortest path framework for quantifying the value and lifetime of battery energy storage under dynamic pricing[J].IEEE Transactions on Smart Grid,2017,8(2):769-778.
                                    </a>
                                </li>
                                <li id="61">


                                    <a id="bibliography_30" title=" BERTSEKAS D P.Dynamic programming and optimal control[M].Belmont,USA:Athena Scientific,2005." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic programming and optimal control">
                                        <b>[30]</b>
                                         BERTSEKAS D P.Dynamic programming and optimal control[M].Belmont,USA:Athena Scientific,2005.
                                    </a>
                                </li>
                                <li id="63">


                                    <a id="bibliography_31" title=" POWELL W B.Approximate dynamic programming[M].Hoboken,USA:John Wiley &amp;amp; Sons,Inc.,2011." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Approximate dynamic programming">
                                        <b>[31]</b>
                                         POWELL W B.Approximate dynamic programming[M].Hoboken,USA:John Wiley &amp;amp; Sons,Inc.,2011.
                                    </a>
                                </li>
                                <li id="65">


                                    <a id="bibliography_32" title=" ENGELS J,CLAESSENS B,DECONINCK G.Combined stochastic optimization of frequency control and self-consumption with a battery[J].IEEE Transactions on Smart Grid,2019,10(2):1971-1981." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Combined stochastic optimization of frequency control and self-consumption with a battery">
                                        <b>[32]</b>
                                         ENGELS J,CLAESSENS B,DECONINCK G.Combined stochastic optimization of frequency control and self-consumption with a battery[J].IEEE Transactions on Smart Grid,2019,10(2):1971-1981.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 14:56</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),77-89 DOI:10.7500/AEPS20190107001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于<b>Markov</b>决策过程的电池储能一次调频能量管理策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B8%A9%E5%8F%AF%E7%91%9E&amp;code=35897768&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">温可瑞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%8D%AB%E4%B8%9C&amp;code=06528322&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李卫东</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%98%8E%E6%B3%BD&amp;code=42856381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张明泽</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%8C%AF%E5%8D%97&amp;code=41583592&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王振南</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E6%B8%AF&amp;code=38035367&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴港</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%A4%A7%E8%BF%9E%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0222286&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">大连理工大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%A4%A7%E8%BF%9E%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0232355&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网大连供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>一次调频市场机制下的电池储能系统能量管理,需要在维持应对频率波动双向调节能力的基础上权衡运行成本和调频收益,以追求电池生命周期内的经济效益最大化。揭示了能量管理序贯决策本质上属于受控Markov过程,据此,通过频率响应需求动态转移的连续时间Markov链描述,以及基于生命周期吞吐量角度的储能电池容量动态衰退刻画,建立了以电池生命周期内经济效益期望值最大化为目标的Markov决策模型。针对运用标准迭代算法求解上述模型所面临的“维数灾”问题,提出了具有状态空间分解及后继状态辨识特征的降维并行值迭代(DRPVI)算法。算例结果表明:所得动态阈值结构能量管理策略可以显著提升储能经济效益,DRPVI算法能够有效缩减冗余计算,改善求解效率。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E6%AC%A1%E8%B0%83%E9%A2%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一次调频;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E6%B1%A0%E5%82%A8%E8%83%BD%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电池储能系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E9%87%8F%E7%AE%A1%E7%90%86%E7%AD%96%E7%95%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能量管理策略;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Markov%E5%86%B3%E7%AD%96%E8%BF%87%E7%A8%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Markov决策过程;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%85%E5%8A%A9%E6%9C%8D%E5%8A%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">辅助服务;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    温可瑞(1995—),男,博士研究生,主要研究方向：面向电网需求的储能系统运行与控制、电动汽车充-换电站运行优化。E-mail:wenkerui@mail.dlut.edu.cn;
                                </span>
                                <span>
                                    *李卫东(1964—),男,通信作者,教授,博士生导师,主要研究方向：电力系统调度自动化、电力市场,特别是有功功率运行平衡控制及其性能评价、清洁能源并网后的运行调度和电力系统运行信息显示等的理论与应用。E-mail:wdli@dlut.edu.cn;
                                </span>
                                <span>
                                    张明泽(1997—),男,硕士研究生,主要研究方向：含电动汽车的电力系统规划与运行。E-mail:MingzeStudenger@mail.dlut.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-07</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51677018);</span>
                                <span>国家电网公司科技项目(2018ZX-14);</span>
                    </p>
            </div>
                    <h1><b>Energy Management Strategy of Battery Energy Storage System Participating in Primary Frequency Control Based on Markov Decision Process</b></h1>
                    <h2>
                    <span>WEN Kerui</span>
                    <span>LI Weidong</span>
                    <span>ZHANG Mingze</span>
                    <span>WANG Zhennan</span>
                    <span>WU Gang</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Dalian University of Technology</span>
                    <span>State Grid Dalian Electric Power Supply Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>For the energy management of battery storage system(BESS) in the primary frequency control(PFC) market, in order to maximize the economic benefits within battery life span, it is necessary to weigh operation costs and frequency control revenues on the basis of maintaining bidirectional frequency regulation capability. This paper reveals that the sequential decision of energy management is essentially a controlled Markov process. Therefore, the dynamic transfer of frequency response demand is described by continuous-time Markov chain, and the dynamic degradation of battery capacity based on lifecycle throughput is characterized. Then, a Markov decision model is built to maximize expected economic benefits within battery life span. Against the curses of dimensionality in solving the above model by using standard iterative algorithm, a dimensionality reduction parallel value iteration(DRPVI) algorithm with the characteristics of state space decomposition and subsequent state identification is proposed. Results show that the dynamic threshold strategy can significantly improve economic benefits, and DRPVI algorithm can effectively reduce redundant calculation and accelerate the efficiency of solution.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=primary%20frequency%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">primary frequency control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=battery%20energy%20storage%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">battery energy storage system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20management%20strategy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy management strategy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Markov%20decision%20process&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Markov decision process;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ancillary%20service&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ancillary service;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-07</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51677018);</span>
                                <span>State Grid Corporation of China(No.2018ZX-14);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="67" name="67" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="68">随着特高压交直流混联电网逐渐成形、新能源渗透率大幅提升,频率安全稳定形势愈发严峻<citation id="279" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>,仅依赖于传统机组将难以确保一次调频(primary frequency control,PFC)控制性能满足要求。另一方面,伴随主动负荷(含电动汽车)<citation id="280" type="reference"><link href="9" rel="bibliography" /><link href="11" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>、规模化储能<citation id="277" type="reference"><link href="13" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>等技术的迅速发展,未来电网的频率响应控制手段将日趋丰富。因此,建立PFC有偿服务市场,充分发挥各种灵活性资源禀赋以保障电网频率稳定,将成为必然趋势<citation id="278" type="reference"><link href="15" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="69">电池储能系统(battery energy storage system,BESS)具备高功率密度、瞬时精确响应、安全可靠等优势<citation id="282" type="reference"><link href="17" rel="bibliography" /><link href="19" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>,能够作为有效手段参与PFC市场竞争。考虑到BESS存储能量有限,为了维持应对频率波动的双向调节裕度,需要在频率死区时段内进行能量管理<citation id="281" type="reference"><link href="21" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。然而,由于对未来阶段的频率响应需求缺乏完全认知,容易造成BESS在死区内盲目调整荷电状态,使得综合运行成本高昂,最终严重影响其参与PFC服务的经济效益。因此,亟需对BESS能量管理策略进行合理设计。</p>
                </div>
                <div class="p1">
                    <p id="70">现有BESS能量管理策略分为启发式策略<citation id="284" type="reference"><link href="23" rel="bibliography" /><link href="25" rel="bibliography" /><link href="27" rel="bibliography" /><link href="29" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>和最优控制策略<citation id="285" type="reference"><link href="31" rel="bibliography" /><link href="33" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。启发式策略具有鲁棒性强、易于在线应用等优势,但其本质上属于静态控制策略,通常难以实现BESS全局最优运行。为解决上述问题,有关学者提出基于随机最优控制理论设计能量管理策略,即最优控制策略。例如,文献<citation id="283" type="reference">[<a class="sup">15</a>]</citation>构建随机动态规划模型并通过理论推导得到双阈值结构最优策略。然而,相关研究中频率响应需求的独立同分布假设忽略了时间序列的相关性,且在优化模型中未考虑电池容量动态衰退及其老化成本,上述不足均可能制约能量管理策略在实际工程应用中的有效性。</p>
                </div>
                <div class="p1">
                    <p id="71">研究发现,对于BESS参与PFC服务的能量管理过程,由于当前阶段的决策结果会影响后续阶段状态及其经济效益,故需要在每一个阶段顺序做出合理决策,同时考虑到后续阶段的频率响应需求具有不确定性,该问题可被描述为不确定环境下的序贯决策过程。而对于求取上述过程的最优能量管理策略,利用Markov决策过程(Markov decision process,MDP)理论较为恰当<citation id="286" type="reference"><link href="35" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。由于该问题状态空间规模过大,运用标准值迭代、策略迭代等算法求解易导致耗时激增,“维数灾”问题极为突出。为此,需要充分挖掘问题的结构特征,合理设计求解算法以快速收敛至全局最优解。</p>
                </div>
                <div class="p1">
                    <p id="72">本文在揭示能量管理决策本质上属于受控Markov过程的基础上,考虑频率响应需求序列的相关性及电池容量衰退过程,建立以BESS生命周期内PFC服务经济效益期望值最大化为目标的MDP模型,并提出降维并行值迭代(dimensionality reduction parallel value iteration,DRPVI)算法快速求取最优能量管理策略。通过算例分析,对所得策略的运行效果进行了验证,并对DRPVI算法与现有算法的运算效率进行了比较。</p>
                </div>
                <h3 id="73" name="73" class="anchor-tag"><b>1</b> 问题剖析</h3>
                <h4 class="anchor-tag" id="74" name="74"><b>1.1 BESS</b>参与<b>PFC</b>运行控制结构</h4>
                <div class="p1">
                    <p id="75">BESS参与PFC服务的运行控制结构如图1所示。设备层面,储能电池通过换流器、变压器接入电力系统公共连接点(point of common coupling,PCC),用以应对电网出现扰动时的频率波动。控制层面,根据本地实时频率<i>f</i><sub><i>t</i></sub>以及BESS功率—频率特性计算电网对BESS的响应需求<i>P</i><sub>d,</sub><sub><i>t</i></sub>;通过监测评估储能有效容量<i>s</i><sub><i>t</i></sub>及其剩余电量<i>b</i><sub><i>t</i></sub>,并结合响应需求<i>P</i><sub>d,</sub><sub><i>t</i></sub>确定实际充放电功率<i>P</i><sub><i>t</i></sub>。</p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919009_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 BESS的运行控制结构" src="Detail/GetImg?filename=images/DLXT201919009_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 BESS的运行控制结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919009_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Operation and control structure of BESS</b></p>

                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>1.2 PFC</b>辅助服务机制</h4>
                <div class="p1">
                    <p id="78">PFC亦称频率响应<citation id="287" type="reference"><link href="37" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,是指发电机调速器、负荷阻尼自动响应本地频率偏差,从而遏制频率波动的能力。目前,中国电网“两个细则”中规定<citation id="288" type="reference"><link href="39" rel="bibliography" /><link href="41" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>,PFC作为并网发电厂必须提供的基本辅助服务,属于无偿服务。</p>
                </div>
                <div class="p1">
                    <p id="79">对于北美电网,PFC通常亦由发电机组调速器无偿提供<citation id="289" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。随着频率稳定问题日益严峻,北美广泛开展PFC服务市场设计,其主要思路是将PFC定价机制与能量市场出清机制结合,并通过辅助服务市场与现货市场联合出清满足可靠性要求<citation id="290" type="reference"><link href="45" rel="bibliography" /><link href="47" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。但是,相关机制尚未在北美电网具体实施。</p>
                </div>
                <div class="p1">
                    <p id="80">与北美不同,欧洲辅助服务市场中建立了较完善的PFC服务机制,通过备用容量市场获取充裕的频率控制备用<citation id="291" type="reference"><link href="49" rel="bibliography" /><link href="51" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>。具体而言,输电系统运营商(transmission system operator,TSO)一般会在周前或日前开展备用容量市场,交易双方提交自己意愿的备用数量及报价,最终TSO根据报价确定PFC服务供应商,并按照合同功率及服务时长给予供应商补偿。为确保PFC调节容量的充裕性,所有中标的供应商在合同时限内必须严格按照技术规范要求线性响应频率偏差。TSO需要对实际调频效果进行计量与考核,依据PFC实际调频积分电量与需求电量的差额对供应商进行惩罚。</p>
                </div>
                <div class="p1">
                    <p id="81">对于电力系统而言,PFC应在保障技术性能的基础上考虑经济性。在现有PFC市场机制中<citation id="292" type="reference"><link href="49" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,对于规范PFC供应商技术服务性能,不是通过严格的性能指标约束,而是对供应商调频偏差电量考核并实施经济惩罚的方式来实现,即对服务质量的约束并未涉及技术指标类的“硬约束”,而是通过经济惩罚类的“软约束”,采用技术性能和经济收益相结合统筹协调的并行方式。</p>
                </div>
                <div class="p1">
                    <p id="82">欧洲PFC市场经过多年实践积累了较为丰富的经验,本文以该机制为例,对完成报价及市场出清的BESS运行开展能量管理策略研究。在本文研究中,假设单一BESS所提供的调频服务容量不足以影响区域电力市场中调频服务的清算价格,即认为其是市场价格的接受者。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>1.3 BESS</b>参与<b>PFC</b>能量管理决策过程</h4>
                <div class="p1">
                    <p id="84">在电力系统运行过程中,负荷扰动将会引起电网频率波动。若频率波动在死区范围内,PFC机组无需提供调频服务;而一旦频率越过死区,PFC机组应线性响应频率偏差提供调节出力。因此,针对BESS参与PFC服务的运行控制过程,可以按照频率过死区时刻进行阶段划分,具体示例如图2(a)所示。</p>
                </div>
                <div class="area_img" id="85">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919009_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 阶段划分示例及能量管理决策过程示意图" src="Detail/GetImg?filename=images/DLXT201919009_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 阶段划分示例及能量管理决策过程示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919009_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Example of phase division and schematic diagram 
of decision-making process for energy management</b></p>

                </div>
                <div class="p1">
                    <p id="86">不同阶段的BESS能量管理决策包括以下内容。</p>
                </div>
                <div class="p1">
                    <p id="87">1)频率越过死区后进入频率偏移阶段,BESS自动线性响应频率偏差提供PFC出力,直到频率恢复至死区或BESS调节能力耗尽,此时能量管理决策等价于满足调频需求电量。若在频率恢复至死区前BESS调节能力耗尽,则依据实际调频积分电量与PFC需求电量的差额对BESS进行惩罚。通过对调频偏差电量考核惩罚,能够约束BESS提供PFC的技术性能,确保PFC技术与性能指标满足度。</p>
                </div>
                <div class="p1">
                    <p id="88">2)频率进入死区后恢复至稳定阶段,由于BESS存储能量有限,为了应对下一次的频率偏移,需要通过购售电调节自身剩余电量。此时能量管理决策是要合理制定购售电的目标电量,在保障双向调节能力同时,尽可能降低购售电等运行成本。</p>
                </div>
                <div class="p1">
                    <p id="89">此外,TSO根据合同功率及服务时长给予BESS的经济补偿,以及储能电池充放电对应的容量衰退成本,均可折算至具体阶段下,作为相应阶段运行收益(或成本)的组成部分。</p>
                </div>
                <div class="p1">
                    <p id="90">电池生命周期内BESS参与PFC进行能量管理,需要面对具有随机性和不确定性的电网频率,依据当前阶段状态顺序动态做出相应决策。因此,可以将之描述为不确定环境下的序贯决策过程,具体如图2(b)所示。随着电池有效容量从初始配置容量逐渐衰退至退役容量,在储能生命周期内能够得到一组阶段收益序列。为了使BESS整体经济效益最大化,需要伴随阶段转移的状态变化,在决策空间中合理选取最佳的管理决策行为。图2中,<i>x</i><sub><i>k</i></sub>为系统在<i>k</i>阶段的初始状态;<i>x</i><sub>0</sub>和<i>x</i><sub>end</sub>分别为生命周期内系统的初态和终态;<i>a</i><sub><i>k</i></sub>(<i>x</i><sub><i>k</i></sub>)为<i>k</i>阶段的能量管理决策行为,其含义是<i>k</i>阶段结束时的目标电量;<i>x</i><sub><i>k</i></sub><sub>+1</sub>为<i>x</i><sub><i>k</i></sub>执行决策<i>a</i><sub><i>k</i></sub>后按照一定的概率规律到下一阶段的初始状态;<i>C</i><sub><i>k</i></sub>(<i>x</i><sub><i>k</i></sub>,<i>a</i><sub><i>k</i></sub>)为从<i>x</i><sub><i>k</i></sub>执行<i>a</i><sub><i>k</i></sub>到达<i>x</i><sub><i>k</i></sub><sub>+1</sub>的阶段收益;<i>s</i><sub>0</sub>为储能初始配置容量;<i>ρ</i>为储能电池退役时的有效容量标幺值,通常取<i>ρ</i>=0.8。</p>
                </div>
                <div class="p1">
                    <p id="91">对于上述能量管理序贯决策问题,其决策空间、阶段收益和转移概率仅依赖于当前状态和选取的决策,故属于受控Markov过程。通过构建MDP模型并合理选取求解算法,能够在决策空间中搜索得到最优能量管理策略。基于最优策略开展BESS运行管理,将会使电池生命周期内参与PFC服务的经济效益期望值(值函数)最大化。</p>
                </div>
                <h3 id="92" name="92" class="anchor-tag"><b>2</b> 模型构建</h3>
                <div class="p1">
                    <p id="93">运用MDP解决BESS能量管理序贯决策问题时,首先需要辨识并构建相邻阶段的状态转移模型,在此基础上构建BESS参与PFC能量管理MDP模型。</p>
                </div>
                <div class="p1">
                    <p id="94">BESS参与PFC能量管理是BESS响应不同阶段电网调频需求的动态决策过程,故从频率响应需求和BESS两方面构建状态转移模型。对于频率响应需求,既要关注其状态转移,又要考虑不同状态下的持续时间及频率响应需求电量;而对于BESS,需要考虑其有效容量<i>s</i><sub><i>k</i></sub>及剩余电量<i>b</i><sub><i>k</i></sub>的动态转移。基于上述状态信息选取决策行为后,阶段状态会按照一定的概率发生转移,依据状态转移能够计算阶段收益,阶段收益的各项组成将在2.2节详细说明。作为Markov能量管理策略,所面对的问题就是抓住影响所控制的概率转移的机会,合理选取决策行为以使阶段收益序列的累计期望值最大化。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.1</b> 状态转移模型</h4>
                <h4 class="anchor-tag" id="96" name="96"><b>2.1.1</b> 频率响应需求模型</h4>
                <div class="p1">
                    <p id="97">电网对BESS的频率响应需求是通过模拟传统同步发电机组下垂控制计算得到,即根据电网实时频率<i>f</i><sub><i>t</i></sub>与BESS功率—频率特性确定响应需求<i>P</i><sub>d,</sub><sub><i>t</i></sub>。BESS功率—频率特性如附录A图A1所示。</p>
                </div>
                <div class="p1">
                    <p id="98">各时间断面下<i>P</i><sub>d,</sub><sub><i>t</i></sub>构成的频率响应需求序列<i><b>P</b></i><sub>d</sub>通过阶段状态划分,可构建为连续时间Markov链。对于连续时间Markov链,不仅需要考虑过程中的状态转移概率,还关注过程在某个状态下持续的时间,其具有以下2条性质<citation id="293" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="99">1)过程从某一状态<i>i</i>,在下一次转移时转入状态<i>j</i>的概率为<mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>,</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>≠</mo><mi>i</mi></mrow></munder><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mn>1</mn></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="100">2)过程从状态<i>i</i>转移到其他状态之前,在该状态持续的时间服从以<i>ν</i><sub><i>i</i></sub>为参数的指数分布。</p>
                </div>
                <div class="p1">
                    <p id="101">因此,以频率过死区时刻为分界点,对频率响应需求时间序列<i><b>P</b></i><sub>d</sub>划分阶段,各阶段的状态可归纳为3种:频率向上偏移(1)、向下偏移(-1)以及频率稳定(0),相应的状态空间转移见附录A图A2。其中,不存在自环及频率偏移间的直接状态转移。</p>
                </div>
                <div class="p1">
                    <p id="102">传统Markov模型的一阶相关性极大地限制了模型预测能力,特别是难以准确表征频率响应需求状态间的依赖关系,故本文运用二阶Markov链以提升模型的精度。具体地,频率响应需求序列中任意阶段的状态仅由前2个阶段的状态确定,而与其他历史状态无关,即状态转移概率满足:</p>
                </div>
                <div class="p1">
                    <p id="103"><i>p</i>{<i>ζ</i><sub><i>k</i></sub><sub>+1</sub>|<i>ζ</i><sub><i>k</i></sub>,<i>ζ</i><sub><i>k</i></sub><sub>-1</sub>,…,<i>ζ</i><sub>1</sub>}=<i>p</i>{<i>ζ</i><sub><i>k</i></sub><sub>+1</sub>|<i>ζ</i><sub><i>k</i></sub>,<i>ζ</i><sub><i>k</i></sub><sub>-1</sub>}       (1)</p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>p</i>{<i>β</i>|<i>α</i>}为已知<i>α</i>的条件下<i>β</i>发生的概率;<i>ζ</i><sub><i>k</i></sub>为<i>k</i>阶段的需求状态,<i>ζ</i><sub><i>k</i></sub>∈{1,-1,0}。</p>
                </div>
                <div class="p1">
                    <p id="105">稳定状态下,持续时间<i>τ</i>是以<i>ν</i><sub>0</sub>为参数的指数分布,可用概率密度函数<mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>τ</mi><mo stretchy="false">)</mo></mrow></math></mathml>表示;同理,频率向上、下偏移的持续时间亦可用<mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>τ</mi><mo stretchy="false">)</mo></mrow></math></mathml>和<mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>τ</mi><mo stretchy="false">)</mo></mrow></math></mathml>表示。特别指出,在频率偏移阶段需要关注频率响应需求电量<i>e</i>,而需求电量<i>e</i>与持续时间<i>τ</i>近似线性相</p>
                </div>
                <div class="p1">
                    <p id="106">关,故可将<mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>τ</mi><mo stretchy="false">)</mo></mrow></math></mathml>和<mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>τ</mi><mo stretchy="false">)</mo></mrow></math></mathml>用<mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>e</mi><mo stretchy="false">)</mo></mrow></math></mathml>和<mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>e</mi><mo stretchy="false">)</mo><mrow><mtext>代</mtext><mtext>替</mtext><mo>。</mo></mrow></mrow></math></mathml></p>
                </div>
                <div class="area_img" id="107">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919009_10700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="109">式中:<i>ν</i><sub>1</sub>和<i>ν</i><sub>-1</sub>分别为频率向上、下偏移持续时间的指数分布参数;<i>μ</i><sub>1</sub>和<i>μ</i><sub>-1</sub>分别为2种状态下<i>e</i>与<i>τ</i>的线性系数。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>2.1.2</b> 动态BESS模型</h4>
                <div class="p1">
                    <p id="111">依据频率响应需求的阶段划分情况,需要对不同阶段BESS有效容量<i>s</i><sub><i>k</i></sub>及剩余电量<i>b</i><sub><i>k</i></sub>的动态转移过程解析表征,以此为能量管理决策提供依据。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112">1)容量衰退模型</h4>
                <div class="p1">
                    <p id="113">储能电池容量衰退是一个高度非线性、时变性的多参数作用过程。基于电池内部物理过程的电化学模型能够准确反映衰退演化规律,但由于计算复杂度高而难以应用于工程优化<citation id="294" type="reference"><link href="55" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。雨流计数法广泛用于电池循环寿命评估<citation id="295" type="reference"><link href="57" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>,然而其作为非因果算法不具备解析表达,亦无法用于序贯优化研究。</p>
                </div>
                <div class="p1">
                    <p id="114">生命周期吞吐量(life energy throughput,LET)是指储能电池生命周期内吞吐电量的剩余能力<citation id="296" type="reference"><link href="59" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。随着储能电池循环充放电,导致LET逐渐降低,当LET退化至零时电池退役。运用LET能够解析表征充放电过程中的容量动态衰退,适用于储能电池能量管理策略的优化研究。</p>
                </div>
                <div class="p1">
                    <p id="115">令储能电池初始LET为ϑ<sub>0</sub>,通常依据充放电深度与循环次数关系曲线估计得到<citation id="297" type="reference"><link href="59" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="116">ϑ<sub>0</sub>=<i>s</i><sub>0</sub><i>N</i><sub>DoD</sub><i>φ</i><sub>DoD</sub>      (3)</p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>N</i><sub>DoD</sub>为BESS充放电深度为<i>φ</i><sub>DoD</sub>时所对应的循环次数;<i>φ</i><sub>DoD</sub>为电池允许放电深度,为确保电池安全运行,通常取<i>φ</i><sub>DoD</sub>=80%。</p>
                </div>
                <div class="p1">
                    <p id="118">LET动态变化过程可以描述为:</p>
                </div>
                <div class="p1">
                    <p id="119"><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>ϑ</mtext><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mtext>ϑ</mtext><msub><mrow></mrow><mn>0</mn></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>0</mn></mrow><mi>k</mi></munderover><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>b</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">|</mo><mo>=</mo><mtext>ϑ</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">|</mo><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>k</mi><mo>≥</mo><mn>0</mn></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="120">式中:ϑ<sub><i>k</i></sub>为<i>k</i>阶段初始时刻电池LET;Δ<i>b</i><sub><i>k</i></sub>为<i>k</i>阶段的电池吞吐电量;<mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>0</mn></mrow><mi>k</mi></munderover><mo stretchy="false">|</mo></mstyle><mtext>Δ</mtext><mi>b</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">|</mo></mrow></math></mathml>为前<i>k</i>个阶段的累计吞吐电量。</p>
                </div>
                <div class="p1">
                    <p id="121">假设单个阶段内储能容量不发生衰退,则储能有效容量<i>s</i><sub><i>k</i></sub><sub>+1</sub>与ϑ<sub><i>k</i></sub><sub>+1</sub>的函数关系表示为:</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>s</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>f</mi><mo stretchy="false">(</mo><mtext>ϑ</mtext><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>,</mo><mi>s</mi><msub><mrow></mrow><mn>0</mn></msub><mo>,</mo><mi>ρ</mi><mo stretchy="false">)</mo><mo>=</mo><mi>s</mi><msub><mrow></mrow><mn>0</mn></msub><mrow><mo>(</mo><mrow><mi>ρ</mi><mo>+</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mi>ρ</mi></mrow><mrow><mtext>ϑ</mtext><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mtext>ϑ</mtext><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow><mo>)</mo></mrow></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="123">根据式(4)和式(5)可得容量动态衰退过程为:</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="256"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>s</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mi>s</mi><msub><mrow></mrow><mn>0</mn></msub><mfrac><mrow><mn>1</mn><mo>-</mo><mi>ρ</mi></mrow><mrow><mtext>ϑ</mtext><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">|</mo></mrow></math></mathml>      (6)</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125">2)剩余电量模型</h4>
                <div class="p1">
                    <p id="126">在频率扰动下BESS跟踪电网调频需求,或者在频率死区内进行能量管理,均会导致不同阶段的剩余电量动态变化,具体计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="127"><i>b</i><sub><i>k</i></sub><sub>+1</sub>=<i>b</i><sub><i>k</i></sub>+Δ<i>b</i><sub><i>k</i></sub>  ∀<i>k</i>≥0      (7)</p>
                </div>
                <div class="p1">
                    <p id="128">式中:<i>b</i><sub><i>k</i></sub>为<i>k</i>阶段初始时刻的电池剩余电量。为保证BESS稳定可靠运行,<i>b</i><sub><i>k</i></sub><sub>+1</sub>需要维持在安全域内,即<i>b</i><sub><i>k</i></sub><sub>+1</sub>∈[<i>γ</i><sub>1</sub><i>s</i><sub><i>k</i></sub>,<i>γ</i><sub>2</sub><i>s</i><sub><i>k</i></sub>],通常取<i>γ</i><sub>1</sub>=10%,<i>γ</i><sub>2</sub>=90%。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>2.2 Markov</b>决策模型</h4>
                <div class="p1">
                    <p id="130">MDP模型的要素包括:状态变量、决策变量、转移概率、阶段收益和值函数。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>2.2.1</b> 状态变量</h4>
                <div class="p1">
                    <p id="132">BESS在任意<i>k</i>阶段的初始状态<i>x</i><sub><i>k</i></sub>不仅包括频率响应需求状态<i>ζ</i><sub><i>k</i></sub>,还包括储能电池的有效容量<i>s</i><sub><i>k</i></sub>及剩余电量<i>b</i><sub><i>k</i></sub>,具体表示为:</p>
                </div>
                <div class="p1">
                    <p id="133"><i>x</i><sub><i>k</i></sub>=(<i>ζ</i><sub><i>k</i></sub>, <i>s</i><sub><i>k</i></sub>,<i>b</i><sub><i>k</i></sub>)      (8)</p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i>ζ</i><sub><i>k</i></sub>∈<i>N</i>,<i>s</i><sub><i>k</i></sub>∈<i>S</i>,<i>b</i><sub><i>k</i></sub>∈<i>B</i>,<i>x</i><sub><i>k</i></sub>∈<i>X</i>,其中<i>N</i>,<i>S</i>,<i>B</i>为相应状态变量的集合,<i>X</i>为状态空间。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>2.2.2</b> 决策变量</h4>
                <div class="p1">
                    <p id="136">系统在<i>k</i>阶段初始时刻依据状态<i>x</i><sub><i>k</i></sub>做出决策<i>a</i><sub><i>k</i></sub>,不同阶段状态下的决策空间如表1所示,其中<i>η</i><sub>c</sub>和<i>η</i><sub>d</sub>分别为充、放电效率。</p>
                </div>
                <div class="area_img" id="137">
                    <p class="img_tit"><b>表1 不同阶段的决策空间</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Decision spaces at different stages</b></p>
                    <p class="img_note"></p>
                    <table id="137" border="1"><tr><td><br />阶段状态<i>x</i><sub><i>k</i></sub></td><td>决策空间<i>A</i>(<i>x</i><sub><i>k</i></sub>)</td></tr><tr><td><br /> (<i>ζ</i><sub><i>k</i></sub>=1,<i>s</i><sub><i>k</i></sub>,<i>b</i><sub><i>k</i></sub>)</td><td>{<i>a</i><sub><i>k</i></sub>|<i>a</i><sub><i>k</i></sub>=min(<i>b</i><sub><i>k</i></sub>+<i>η</i><sub>c</sub><i>e</i><sub><i>k</i></sub>,<i>γ</i><sub>2</sub><i>s</i><sub><i>k</i></sub>)}</td></tr><tr><td><br /> (<i>ζ</i><sub><i>k</i></sub>=-1,<i>s</i><sub><i>k</i></sub>,<i>b</i><sub><i>k</i></sub>)</td><td>{<i>a</i><sub><i>k</i></sub>|<i>a</i><sub><i>k</i></sub>=max(<i>γ</i><sub>1</sub><i>s</i><sub><i>k</i></sub>,<i>b</i><sub><i>k</i></sub>+<i>e</i><sub><i>k</i></sub>/<i>η</i><sub>d</sub>)}</td></tr><tr><td><br /> (<i>ζ</i><sub><i>k</i></sub>=0,<i>s</i><sub><i>k</i></sub>,<i>b</i><sub><i>k</i></sub>)</td><td>{<i>a</i><sub><i>k</i></sub>|<i>γ</i><sub>1</sub><i>s</i><sub><i>k</i></sub>≤<i>a</i><sub><i>k</i></sub>≤<i>γ</i><sub>2</sub><i>s</i><sub><i>k</i></sub>}</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>2.2.3</b> 状态转移概率</h4>
                <div class="p1">
                    <p id="139">由于频率响应需求变化是随机的,在<i>k</i>阶段的状态<i>x</i><sub><i>k</i></sub>下采取决策<i>a</i><sub><i>k</i></sub>后,根据转移函数转移到的下一阶段状态是不确定的。下一状态<i>x</i><sub><i>k</i></sub><sub>+1</sub>的概率为:</p>
                </div>
                <div class="p1">
                    <p id="140"><i>p</i>(<i>x</i><sub><i>k</i></sub><sub>+1</sub>|<i>x</i><sub><i>k</i></sub>,<i>a</i><sub><i>k</i></sub>)=</p>
                </div>
                <div class="p1">
                    <p id="141"><i>p</i>(<i>ζ</i><sub><i>k</i></sub><sub>+1</sub>|<i>x</i><sub><i>k</i></sub>,<i>a</i><sub><i>k</i></sub>)<i>p</i>(<i>s</i><sub><i>k</i></sub><sub>+1</sub>|<i>x</i><sub><i>k</i></sub>,<i>a</i><sub><i>k</i></sub>)·</p>
                </div>
                <div class="p1">
                    <p id="142"><i>p</i>(<i>b</i><sub><i>k</i></sub><sub>+1</sub>|<i>x</i><sub><i>k</i></sub>,<i>a</i><sub><i>k</i></sub>)      (9)</p>
                </div>
                <div class="p1">
                    <p id="143">由此可知,<i>p</i>(<i>x</i><sub><i>k</i></sub><sub>+1</sub>|<i>x</i><sub><i>k</i></sub>,<i>a</i><sub><i>k</i></sub>)可以运用频率响应需求状态<i>ζ</i><sub><i>k</i></sub>、有效容量<i>s</i><sub><i>k</i></sub>及剩余电量<i>b</i><sub><i>k</i></sub>的转移概率表征,接下来对上述状态转移概率进行说明。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144">1)频率响应需求状态转移满足二阶Markov链</h4>
                <div class="p1">
                    <p id="145"><i>p</i>(<i>ζ</i><sub><i>k</i></sub><sub>+1</sub>|<i>x</i><sub><i>k</i></sub>,<i>a</i><sub><i>k</i></sub>)=<i>p</i>(<i>ζ</i><sub><i>k</i></sub><sub>+1</sub>|<i>ζ</i><sub><i>k</i></sub>,<i>ζ</i><sub><i>k</i></sub><sub>-1</sub>)      (10)</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146">2)储能电池剩余电量的状态转移</h4>
                <div class="p1">
                    <p id="147">当 <i>ζ</i><sub><i>k</i></sub>=1时,电网频率向上偏移,BESS跟踪调频需求吸收电能,状态转移概率如式(11)所示。</p>
                </div>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>p</mi><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mi>p</mi><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mi>ζ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mn>1</mn><mo>,</mo><mspace width="0.25em" /><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mrow><mo>(</mo><mrow><mfrac><mrow><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>∈</mo><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>γ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mrow><mo>(</mo><mrow><mfrac><mrow><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mi>γ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>γ</mi><msub><mrow></mrow><mn>2</mn></msub><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="149">式中:<mathml id="257"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mo>⋅</mo><mo stretchy="false">)</mo></mrow></math></mathml>为<mathml id="258"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mo>⋅</mo><mo stretchy="false">)</mo></mrow></math></mathml>对应的互补累积分布函数。</p>
                </div>
                <div class="p1">
                    <p id="150">当 <i>ζ</i><sub><i>k</i></sub>=-1时,电网频率向下偏移,BESS跟踪调频需求释放电能,状态转移概率为:</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>p</mi><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mi>p</mi><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mi>ζ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mo>-</mo><mn>1</mn><mo>,</mo><mspace width="0.25em" /><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>∈</mo><mo stretchy="false">(</mo><mi>γ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mi>γ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">)</mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>γ</mi><msub><mrow></mrow><mn>1</mn></msub><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152">式中:<mathml id="259"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msub></mrow></math></mathml>为<mathml id="260"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msub></mrow></math></mathml>对应的互补累积分布函数。</p>
                </div>
                <div class="p1">
                    <p id="153">当 <i>ζ</i><sub><i>k</i></sub>=0且<i>a</i><sub><i>k</i></sub>≥<i>b</i><sub><i>k</i></sub>时,BESS在稳定状态下充电,状态转移概率为:</p>
                </div>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>p</mi><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mi>p</mi><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mi>ζ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mn>0</mn><mo>,</mo><mspace width="0.25em" /><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo>≥</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mrow><mo>(</mo><mrow><mfrac><mrow><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>π</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>∈</mo><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mrow><mo>(</mo><mrow><mfrac><mrow><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>Ρ</mi><msub><mrow></mrow><mtext>π</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="155">式中:<i>P</i><sub>π</sub>为死区内能量管理的充放电功率值;<mathml id="261"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>为<mathml id="262"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow></math></mathml>对应的互补累积分布函数。。</p>
                </div>
                <div class="p1">
                    <p id="156">当 <i>ζ</i><sub><i>k</i></sub>=0且<i>a</i><sub><i>k</i></sub>&lt;<i>b</i><sub><i>k</i></sub>时,BESS在稳定状态下放电,状态转移概率为:</p>
                </div>
                <div class="p1">
                    <p id="157" class="code-formula">
                        <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>p</mi><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mi>p</mi><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mi>ζ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mn>0</mn><mo>,</mo><mspace width="0.25em" /><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo>&lt;</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>f</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mrow><mo>(</mo><mrow><mfrac><mrow><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>π</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>∈</mo><mo stretchy="false">(</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>F</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub><mrow><mo>(</mo><mrow><mfrac><mrow><mo stretchy="false">(</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>π</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="158" name="158">3)储能电池有效容量的状态转移</h4>
                <div class="p1">
                    <p id="159" class="code-formula">
                        <mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>p</mi><mo stretchy="false">(</mo><mi>s</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mi>p</mi><mo stretchy="false">(</mo><mi>s</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">|</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>s</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>=</mo><mi>s</mi><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mfrac><mrow><mi>s</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>ρ</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo><mi>b</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">|</mo></mrow><mrow><mtext>ϑ</mtext><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="160" name="160"><b>2.2.4</b> 阶段收益函数</h4>
                <div class="p1">
                    <p id="161">BESS在状态<i>x</i><sub><i>k</i></sub>下采取决策<i>a</i><sub><i>k</i></sub>后能够获取阶段收益<i>C</i><sub><i>k</i></sub>(<i>x</i><sub><i>k</i></sub>,<i>a</i><sub><i>k</i></sub>),其中既包括PFC服务收益<i>C</i><mathml id="263"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>,也需要考虑购售电成本<i>C</i><mathml id="264"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>b</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>、惩罚成本<i>C</i><mathml id="265"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>p</mtext><mtext>u</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>以及容量衰退成本<i>C</i><mathml id="266"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>,阶段收益函数表示为:</p>
                </div>
                <div class="p1">
                    <p id="162"><i>C</i><sub><i>k</i></sub>(<i>x</i><sub><i>k</i></sub>,<i>a</i><sub><i>k</i></sub>)=<i>C</i><mathml id="267"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>-<i>C</i><mathml id="268"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>b</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>-<i>C</i><mathml id="269"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>p</mtext><mtext>u</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>-<i>C</i><mathml id="270"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup></mrow></math></mathml>      (16)</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163">1)PFC服务收益</h4>
                <div class="p1">
                    <p id="164">在PFC服务机制下,TSO根据合同功率及服务时长给予供应商一定的经济补偿,则BESS在<i>k</i>阶段所获取的PFC补偿收益可表示为:</p>
                </div>
                <div class="p1">
                    <p id="165"><i>C</i><mathml id="271"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>p</mtext><mtext>r</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>=<i>c</i><sub>prf</sub><i>P</i><sub>0</sub><i>τ</i><sub><i>k</i></sub>      (17)</p>
                </div>
                <div class="p1">
                    <p id="166">式中:<i>c</i><sub>prf</sub>为单位时间内单位合同功率的补偿价格;<i>P</i><sub>0</sub>为BESS配置功率;<i>τ</i><sub><i>k</i></sub>为<i>k</i>阶段的持续时间。</p>
                </div>
                <div class="p1">
                    <p id="167">为了提升运营效益,BESS通常将配置功率作为合同功率参与PFC服务。</p>
                </div>
                <h4 class="anchor-tag" id="168" name="168">2)购售电成本</h4>
                <div class="p1">
                    <p id="169">购售电成本是指为了维持应对频率波动的双向调节裕度,BESS在频率死区内进行能量管理的购电费用或售电利润。<i>k</i>阶段的购售电成本为:</p>
                </div>
                <div class="p1">
                    <p id="170" class="code-formula">
                        <mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>b</mtext><mtext>s</mtext></mrow></msubsup><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>ζ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mn>0</mn></mrow></msub><mrow><mo>(</mo><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo>≥</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi>c</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>u</mtext><mtext>y</mtext></mrow></msub><mfrac><mn>1</mn><mrow><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>a</mi><msub><mrow></mrow><mi>k</mi></msub><mo>&lt;</mo><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mi>c</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mo>)</mo></mrow><mtext>Δ</mtext><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="171">式中:<i>c</i><sub>buy</sub>和<i>c</i><sub>sell</sub>分别为购电与售电单价;<i>I</i><sub><i>Z</i></sub>为指示函数,当<i>Z</i>为真时函数值取1,否则函数值取0。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172">3)惩罚成本</h4>
                <div class="p1">
                    <p id="173">为了有效约束BESS提供PFC的技术性能,确保PFC技术与性能指标满足度,TSO按照BESS实际调频电量与PFC需求电量的差额进行惩罚。对于<i>k</i>阶段的惩罚成本可表示为:</p>
                </div>
                <div class="p1">
                    <p id="174" class="code-formula">
                        <mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mi>C</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>p</mtext><mtext>u</mtext><mtext>n</mtext></mrow></msubsup><mo>=</mo><mi>c</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>u</mtext><mtext>n</mtext></mrow></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mi>ζ</mi><msub><mrow></mrow><mi>k</mi></msub><mo>≠</mo><mn>0</mn></mrow></msub><mrow><mo>[</mo><mrow><mo stretchy="false">|</mo><mi>e</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">|</mo><mo>-</mo><mrow><mo>(</mo><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>e</mi><msub><mrow></mrow><mi>k</mi></msub><mo>&gt;</mo><mn>0</mn></mrow></msub><mfrac><mn>1</mn><mrow><mi>η</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>e</mi><msub><mrow></mrow><mi>k</mi></msub><mo>&lt;</mo><mn>0</mn></mrow></msub><mi>η</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mo>)</mo></mrow><mtext>Δ</mtext><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="175">式中:<i>c</i><sub>pun</sub>为考核调频效果的惩罚单价。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176">4)容量衰退成本</h4>
                <div class="p1">
                    <p id="177">储能充放电过程会导致电池容量衰退,容量衰退成本是指所吞吐电量占初始LET的比例对应的容量配置成本。<i>k</i>阶段的容量衰退成本为:</p>
                </div>
                <div class="p1">
                    <p id="178"><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mi>k</mi><mrow><mtext>a</mtext><mtext>g</mtext><mtext>e</mtext></mrow></msubsup><mo>=</mo><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>n</mtext></mrow></msub><mi>s</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">|</mo><mtext>Δ</mtext><mi>b</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">|</mo></mrow><mrow><mtext>ϑ</mtext><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="179">式中:<i>c</i><sub>con</sub>为单位容量储能电池的配置成本。</p>
                </div>
                <h4 class="anchor-tag" id="180" name="180"><b>2.2.5</b> 值函数</h4>
                <div class="p1">
                    <p id="181">BESS在指定策略下运行会以一定的概率得到不同阶段下的收益序列,将其累加即为总经济效益。该MDP问题的值函数是BESS在电池生命周期内总经济效益的期望值最大化,记为:</p>
                </div>
                <div class="p1">
                    <p id="182"><mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msup><mrow></mrow><mo>*</mo></msup><mo>≜</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mi>Π</mi></munder><mspace width="0.25em" /><mi>E</mi><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>k</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>π</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="183">式中:<i>Π</i>为不同阶段策略所组成的决策规则序列,其本质是状态到决策的映射,<i>Π</i>={<i>π</i><sub>0</sub>,<i>π</i><sub>1</sub>,…,<i>π</i><sub><i>k</i></sub>,…}。特别指出,当策略<i>Π</i>属于平稳(时不变)策略类时,即<i>π</i><sub>0</sub>=<i>π</i><sub>1</sub>=…=<i>π</i><sub><i>k</i></sub>=<i>π</i>,可以将<i>Π</i>用<i>π</i>简化表示;<i>k</i><sub>e</sub>为储能电池失效前的阶段编号,即</p>
                </div>
                <div class="p1">
                    <p id="184"><i>k</i><sub>e</sub>={<i>k</i>|<i>s</i><sub><i>k</i></sub>=<i>ρs</i><sub>0</sub>}-1      (22)</p>
                </div>
                <h3 id="185" name="185" class="anchor-tag"><b>3</b> 模型求解</h3>
                <h4 class="anchor-tag" id="186" name="186"><b>3.1</b> 模型分析</h4>
                <div class="p1">
                    <p id="187">BESS参与PFC运行轨迹在MDP框架下可以用相继的状态和决策描述,把从初始阶段到<i>k</i>阶段的轨迹称为一个历史<i>l</i><sub><i>k</i></sub>,具体如式(23)所示。</p>
                </div>
                <div class="p1">
                    <p id="188"><i>l</i><sub><i>k</i></sub>:=(<i>x</i><sub>0</sub>,<i>a</i><sub>0</sub>,<i>x</i><sub>1</sub>,<i>a</i><sub>1</sub>,…,<i>x</i><sub><i>k</i></sub><sub>-1</sub>,<i>a</i><sub><i>k</i></sub><sub>-1</sub>,<i>x</i><sub><i>k</i></sub>)  <i>k</i>≥0      (23)</p>
                </div>
                <div class="p1">
                    <p id="189">对于决策规则序列<i>Π</i>,若<i>k</i>阶段的决策规则<i>π</i><sub><i>k</i></sub>不仅是随机的,还依赖于系统的历史<i>l</i><sub><i>k</i></sub>,那么其为最一般的策略。然而,运用一般的策略进行决策,需要考虑系统的整个发展历史,其随机非平稳特征增加了控制的复杂度。为此,希望最优策略能够具备确定性和平稳性特征。Bertsekas证明了相关MDP模型存在确定性最优平稳策略<citation id="298" type="reference"><link href="61" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>,即对于∀<i>x</i>∈<i>X</i>,从状态<i>x</i>到最优决策<i>a</i><sup>*</sup>的映射概率为1。故最优决策规则序列<i>Π</i><sup>*</sup>={<i>π</i><sup>*</sup>,…,<i>π</i><sup>*</sup>}可用策略<i>π</i><sup>*</sup>简化表示。</p>
                </div>
                <div class="p1">
                    <p id="190">由于最优值函数与Bellman方程之间具有等价性,可以将式(21)写成Bellman方程形式:</p>
                </div>
                <div class="p1">
                    <p id="191"><mathml id="274"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>a</mi><mo>∈</mo><mi>A</mi><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo></mrow></munder><mo stretchy="false">(</mo><mi>C</mi><mo stretchy="false">(</mo><mi>x</mi><mo>,</mo><mi>π</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>+</mo><mi>E</mi><mo stretchy="false">(</mo><mi>V</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><msup><mi>x</mi><mo>′</mo></msup><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (24)</p>
                </div>
                <div class="p1">
                    <p id="192">式中:<i>x</i>′为相邻后继阶段可能出现的状态;<i>A</i>(<i>x</i>)为决策变量集合。</p>
                </div>
                <div class="p1">
                    <p id="193">通过标准值迭代算法求解式(24)方程,经有限迭代后能够收敛得到最优策略<citation id="299" type="reference"><link href="61" rel="bibliography" /><link href="63" rel="bibliography" /><sup>[<a class="sup">30</a>,<a class="sup">31</a>]</sup></citation>,迭代式为:</p>
                </div>
                <div class="p1">
                    <p id="194" class="code-formula">
                        <mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>a</mi><mo>∈</mo><mi>A</mi><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo></mrow></munder><mo stretchy="false">(</mo><mi>C</mi><mo stretchy="false">(</mo><mi>x</mi><mo>,</mo><mi>a</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><msup><mi>x</mi><mo>′</mo></msup><mo>∈</mo><mi>X</mi></mrow></munder><mi>p</mi></mstyle><mo stretchy="false">(</mo><msup><mi>x</mi><mo>′</mo></msup><mo stretchy="false">|</mo><mi>x</mi><mo>,</mo><mi>a</mi><mo stretchy="false">)</mo><mi>V</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">(</mo><msup><mi>x</mi><mo>′</mo></msup><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="195">式中:<i>V</i><sub><i>n</i></sub>为第<i>n</i>次迭代对应的值函数,<i>n</i>为迭代次数,<i>n</i>由0开始直到满足收敛结束准则,算法停止运行。</p>
                </div>
                <div class="p1">
                    <p id="196">运用标准值迭代需要遍历全部状态<i>x</i>′计算∑<i>p</i>(<i>x</i>′|<i>x</i>,<i>a</i>) <i>V</i><sub><i>n</i></sub>(<i>x</i>′),增加了无益的计算开销。为了提升迭代收敛速率,可以充分利用新计算出的值,即Gauss-Seidel值迭代算法:</p>
                </div>
                <div class="p1">
                    <p id="197" class="code-formula">
                        <mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>a</mi><mo>∈</mo><mi>A</mi><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo></mrow></munder><mspace width="0.25em" /><mo stretchy="false">(</mo><mi>C</mi><mo stretchy="false">(</mo><mi>x</mi><mo>,</mo><mi>a</mi><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><msup><mi>x</mi><mo>′</mo></msup><mo>&lt;</mo><mi>x</mi></mrow></munder><mi>p</mi></mstyle><mo stretchy="false">(</mo><msup><mi>x</mi><mo>′</mo></msup><mo stretchy="false">|</mo><mi>x</mi><mo>,</mo><mi>a</mi><mo stretchy="false">)</mo><mspace width="0.25em" /><mi>V</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><msup><mi>x</mi><mo>′</mo></msup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><msup><mi>x</mi><mo>′</mo></msup><mo>≥</mo><mi>x</mi></mrow></munder><mi>p</mi></mstyle><mo stretchy="false">(</mo><msup><mi>x</mi><mo>′</mo></msup><mo stretchy="false">|</mo><mi>x</mi><mo>,</mo><mi>a</mi><mo stretchy="false">)</mo><mspace width="0.25em" /><mi>V</mi><msub><mrow></mrow><mi>n</mi></msub><mo stretchy="false">(</mo><msup><mi>x</mi><mo>′</mo></msup><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="198">以上算法需要遍历搜索完整的状态及决策空间,规模过大时易导致内存占用过多,甚至超出计算容量极限。此外,串行计算模式使得任务积压于单个运算单元,增加了时间复杂度,“维数灾”问题极为突出。因此,需要充分挖掘问题的结构特征,合理设计求解算法以实现快速收敛寻优。</p>
                </div>
                <h4 class="anchor-tag" id="199" name="199"><b>3.2</b> 求解算法</h4>
                <div class="p1">
                    <p id="200">由于储能容量动态衰退过程具有不可逆性,使得系统状态转移为有向无环结构,状态空间具有天然可分解特征,故可通过状态空间分解有效降低迭代计算维度。此外,原始后继状态空间为全部的状态空间,通过后继状态辨识能够降低无效计算。</p>
                </div>
                <div class="p1">
                    <p id="201">鉴于此,本文提出DRPVI算法,基本思想是:在标准值迭代算法的基础上,通过状态空间分解及后继空间动态辨识降低计算维度,运用多核并行计算技术缩短优化耗时,充分利用现有资源并有效缓解“维数灾”问题。DRPVI算法的流程框图如附录B图B1所示,具体包括以下几个步骤。</p>
                </div>
                <div class="p1">
                    <p id="202">步骤1:状态空间分解。根据有效容量<i>s</i>对系统状态空间分层,第<i>h</i>层的状态集合表示为:</p>
                </div>
                <div class="p1">
                    <p id="203"><i>χ</i><sub><i>h</i></sub>={<i>x</i>|<i>s</i><sub><i>h</i></sub>=(<i>h</i>-1)Δ<i>s</i>+<i>ρs</i><sub>0</sub>}  <i>h</i>∈{1,2,…,<i>H</i>}      (27)</p>
                </div>
                <div class="p1">
                    <p id="204">式中:Δ<i>s</i>为储能容量从<i>s</i><sub>0</sub>逐渐衰退至<i>ρs</i><sub>0</sub>过程的粒度。<i>χ</i><sub><i>H</i></sub>为全部初态的集合,<i>χ</i><sub><i>H</i></sub>={<i>x</i><sub>0</sub>|<i>s</i>=<i>s</i><sub>0</sub>};<i>χ</i><sub>1</sub>为全部终态的集合,<i>χ</i><sub>1</sub>={<i>x</i><sub>end</sub>|<i>s</i>=<i>ρs</i><sub>0</sub>}。</p>
                </div>
                <div class="p1">
                    <p id="205">步骤2:后继空间辨识。通过辨识后继状态空间,能够从理论上缩减搜索范围,降低冗余计算量。若<i>x</i>∈<i>χ</i><sub><i>h</i></sub>,<i>h</i>∈{2,3,…,<i>H</i>},其后继状态空间<i>J</i>(<i>x</i>)为:</p>
                </div>
                <div class="area_img" id="206">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919009_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="208">式中:Δ<i>h</i>为有效容量<i>s</i><sub><i>h</i></sub>下的容量衰退最大层数。</p>
                </div>
                <div class="p1">
                    <p id="209">步骤3:值迭代。采用逆序递归的方式计算各层状态变量对应的最优决策及最优值,共包含“层—状态—决策”三重循环结构:最外侧是对生命周期内所分层<i>h</i>自下而上求解,中间是对当前层全部状态变量<i>χ</i><sub><i>h</i></sub> 的循环,最内侧是对所选状态变量<i>x</i>对应的全部决策变量<i>A</i>(<i>x</i>)的循环,其迭代式为:</p>
                </div>
                <div class="p1">
                    <p id="210" class="code-formula">
                        <mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mi>h</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>a</mi><mo>∈</mo><mi>A</mi><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo></mrow></munder><mo stretchy="false">(</mo><mi>C</mi><mo stretchy="false">(</mo><mi>x</mi><mo>,</mo><mi>a</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><msup><mi>x</mi><mo>′</mo></msup><mo>∈</mo><mi>J</mi><msub><mrow></mrow><mi>x</mi></msub></mrow></munder><mi>p</mi></mstyle><mo stretchy="false">(</mo><msup><mi>x</mi><mo>′</mo></msup><mo stretchy="false">|</mo><mi>x</mi><mo>,</mo><mi>a</mi><mo stretchy="false">)</mo><mspace width="0.25em" /><mi>V</mi><msub><mrow></mrow><mi>h</mi></msub><mo stretchy="false">(</mo><msup><mi>x</mi><mo>′</mo></msup><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="211">由于储能容量衰减至终态<i>x</i><sub>end</sub>后不能继续产生经济效益,故初始化<i>V</i><sub>1</sub>(<i>χ</i><sub>1</sub>)=0。状态转移为无环结构,经过有限迭代后能收敛得到最优平稳策略。</p>
                </div>
                <div class="p1">
                    <p id="212">步骤4:并行计算。并行计算必须满足以下条件:①并行子任务间相互独立;②计算机配置多核处理器。在对当前层状态变量<i>χ</i><sub><i>h</i></sub>循环时,任意状态变量<i>x</i>的最优决策只与当前层的决策变量集合<i>A</i>(<i>x</i>)有关,与同层的其他状态变量无关,故状态变量间具有独立性。此外,多核CPU配置日趋普遍,能够为并行计算提供良好的硬件支撑。</p>
                </div>
                <div class="p1">
                    <p id="213">将不同状态变量的递推公式划分为若干子任务并分配至并行处理单元,各子任务完成优选并将结果返回主线程。所有子任务完成后,继续上层并行迭代计算,直至全部分层求解完成。</p>
                </div>
                <h3 id="214" name="214" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="215" name="215"><b>4.1</b> 参数设置及数据预处理</h4>
                <div class="p1">
                    <p id="216">为验证基于MDP模型设计的能量管理策略有效性以及DRPVI算法的性能,本文以10 MW/5 MW·h的BESS为例进行计算分析,BESS特征参数和运行成本参数<citation id="300" type="reference"><link href="65" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>如附录B表B1所示。</p>
                </div>
                <div class="p1">
                    <p id="217">利用某电网2015年1月至2017年12月累计9.469 44×10<sup>7</sup>个采样点的实测频率数据,离线估计得到BESS频率响应需求序列模型的状态转移矩阵如附录C表C1所示,各状态下的持续时间或需求电量的概率密度函数、互补累积分布函数如附录C图C1所示,2种频率偏移情况下的BESS频率响应需求电量与持续时间的线性相关性见附录C图C2,频率采样的时间粒度为1 s。对于MDP模型的连续状态空间和决策空间,以单位时间、单位频率偏差下BESS吞吐电量为梯度进行离散化处理。</p>
                </div>
                <div class="p1">
                    <p id="218">基于MATLAB编写运算程序,计算机采用4核Intel(R)Core(TM)i5-6400CPU@2.70 GHz处理器。</p>
                </div>
                <h4 class="anchor-tag" id="219" name="219"><b>4.2</b> 基于<b>MDP</b>的能量管理策略</h4>
                <div class="p1">
                    <p id="220">计及频率响应需求序列的相关性和储能电池容量动态衰退过程,基于MDP理论所设计的BESS能量管理策略如图3所示。</p>
                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919009_221.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 基于MDP的能量管理策略" src="Detail/GetImg?filename=images/DLXT201919009_221.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 基于MDP的能量管理策略</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919009_221.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Energy management strategy based on MDP</b></p>

                </div>
                <div class="p1">
                    <p id="222">依据状态空间可将其划分为5个区域:为了确保电池安全运行并减缓老化速率,定义禁用区域①和⑤,分别为有效容量的10%,故储能仅在区域②、区域③、区域④范围内充放电。在实际运行中,若状态变量位于区域②,储能按照决策<i>a</i><sub><i>k</i></sub>购电;若状态变量位于区域④,储能售电;区域③为待机区,状态变量位于此范围时无需进行购售电,<i>a</i><sub><i>k</i></sub>=<i>b</i><sub><i>k</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="223">相对于固定阈值策略,图3策略可以理解为动态阈值结构能量管理策略。一方面,随着容量动态衰退,上下阈值不断趋近,以维持足够的双向调节裕度;另一方面,阈值范围受频率响应需求状态的影响。对于频率向上偏移<i>ζ</i><sub><i>k</i></sub>=1,区域④范围大于区域②,根据频率响应需求状态转移概率可知,频率上移后继状态相同的概率更高,故需要扩大区域④以保证高频扰动下具备足够的充电裕度;同理,频率向下偏移<i>ζ</i><sub><i>k</i></sub>=-1时,区域②范围大于区域④。</p>
                </div>
                <h4 class="anchor-tag" id="224" name="224"><b>4.3</b> 不同策略下的<b>BESS</b>技术经济效益分析</h4>
                <div class="p1">
                    <p id="225">为分析本文策略对BESS参与PFC服务技术经济效益的影响,将其与以下3种策略对比。</p>
                </div>
                <div class="p1">
                    <p id="226">策略A:在频率稳定阶段内保持待机状态,即<i>a</i><sub><i>k</i></sub>=<i>b</i><sub><i>k</i></sub>,不进行购售电能量管理。</p>
                </div>
                <div class="p1">
                    <p id="227">策略B:频率稳定阶段内以50%有效容量为目标进行购售电<citation id="301" type="reference"><link href="29" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,决策变量<i>a</i><sub><i>k</i></sub>=0.5<i>s</i><sub><i>k</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="228">策略C:双阈值[<i>π</i><sup>*</sup><sub>low</sub>,<i>π</i><sup>*</sup><sub>high</sub>]能量管理策略<citation id="302" type="reference"><link href="31" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>,当<i>b</i><sub><i>k</i></sub>&gt;<i>π</i><sup>*</sup><sub>high</sub> 时,<i>a</i><sub><i>k</i></sub>=<i>π</i><sup>*</sup><sub>high</sub>;当<i>b</i><sub><i>k</i></sub>&lt;<i>π</i><mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>w</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>时,<i>a</i><sub><i>k</i></sub>=<i>π</i><mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>w</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>;若<i>b</i><sub><i>k</i></sub>在[<i>π</i><sup>*</sup><sub>low</sub>,<i>π</i><sup>*</sup><sub>high</sub>]范围内时,保持待机状态<i>a</i><sub><i>k</i></sub>=<i>b</i><sub><i>k</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="229">利用Monte-Carlo模拟生成BESS频率响应需求序列,能够得到不同策略下的经济效益及相应的容量动态衰退过程。经过上百次Monte-Carlo模拟,不同策略下的储能电池日历寿命与生命周期净收益散点分布如图4所示,电池日历寿命、购电量、售电量及PFC偏差电量的均值等技术特征对比如表2所示。为了进一步量化不同策略下的BESS技术经济特性,分别采用投资利润率(ROI)和调频电量偏差率(FED)作为BESS经济和技术指标,相关数据见表2。本文中,ROI是指BESS生命周期净收益与投资成本的比率,FED是指BESS生命周期内产生的调频偏差电量占调频需求电量的比率。</p>
                </div>
                <div class="area_img" id="230">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919009_230.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同策略下的净收益与电池日历寿命散点图" src="Detail/GetImg?filename=images/DLXT201919009_230.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同策略下的净收益与电池日历寿命散点图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919009_230.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Scatter diagram for net benefit and calendar 
life of battery with different strategies</b></p>

                </div>
                <div class="area_img" id="231">
                    <p class="img_tit"><b>表2 不同策略下的BESS技术经济特性对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of technical and economic characteristics of BESS with different strategies</b></p>
                    <p class="img_note"></p>
                    <table id="231" border="1"><tr><td rowspan="2"><br />策略</td><td colspan="4"><br />技术特征量</td><td colspan="2">技术经济指标</td></tr><tr><td><br />日历寿命/a</td><td>购电量/(MW·h)</td><td>售电量/(MW·h)</td><td>偏差电量/(MW·h)</td><td>ROI/%</td><td>FED/%</td></tr><tr><td>策略A</td><td>4.30</td><td>0</td><td>0</td><td>2 599.00</td><td>-1 166.13</td><td>14.77</td></tr><tr><td><br /> 策略B</td><td>1.87</td><td>4 088</td><td>3 334</td><td>0</td><td>41.86</td><td>0</td></tr><tr><td><br /> 策略C</td><td>3.06</td><td>1 777</td><td>648</td><td>70.00</td><td>90.27</td><td>0.56</td></tr><tr><td><br /> 本文策略</td><td>2.98</td><td>1 859</td><td>816</td><td>0.06</td><td>122.43</td><td>4.88×10<sup>-4</sup></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="232">根据图4及表2可知,运用策略A进行能量管理会导致储能电池生命周期内出现严重亏损,原因在于该策略不进行额外购售电,虽然能够有效延长电池寿命,但仅依赖PFC充放电量难以维持双向调节裕度,导致偏差电量大幅增加,致使惩罚成本远高于补偿收益。不同于策略A,策略B本质上属于激进式管理策略,在稳定阶段以50%容量为目标购售电,虽然能够有效保障调节能力、避免惩罚,但频繁充放电加速了电池容量衰退,从而降低其PFC补偿收益。上述2种策略在能量管理中均存在盲目性,最终影响BESS参与PFC服务的经济效益。</p>
                </div>
                <div class="p1">
                    <p id="233">相对于策略A和B,策略C与本文策略的经济效益显著增加。但是,策略C未考虑需求序列的相关性使得决策不够精确,并且未考虑容量动态衰退从而过度估计了储能电池的价值,导致该策略在实际中退化为“次优”策略。本文策略综合考虑频率响应需求<i>ζ</i><sub><i>k</i></sub>、有效容量 <i>s</i><sub><i>k</i></sub>和剩余电量<i>b</i><sub><i>k</i></sub>进行决策,根据后继概率及有效容量动态调整裕度。相较于策略C,本文策略通过储能精细化管理能够将净收益提升26%～35%,FED仅为4.88×10<sup>-4</sup>%,能够有效保障BESS技术经济性能。</p>
                </div>
                <h4 class="anchor-tag" id="234" name="234"><b>4.4</b> 算法计算效率分析</h4>
                <div class="p1">
                    <p id="235">为检验DRPVI算法在MDP问题求解上的性能表现,运用Gauss-Seidel值迭代(GSVI)算法与DRPVI算法对不同状态空间规模的问题进行求解。保持频率响应需求状态及剩余电量离散规模不变,通过改变容量衰减范围表征不同状态空间规模,分别计算有效容量从4.1,4.2,4.3 MW·h衰退至4 MW·h的求解耗时,算法效率对比如图5所示。</p>
                </div>
                <div class="p1">
                    <p id="236">初始有效容量从4.1 MW·h扩展为4.3 MW·h,GSVI算法运算耗时受维数灾影响呈指数增长,而DRPVI算法运算时长仅从9 s增长为121 s,加速比从7.3增至23.6。随着状态空间增大,算法加速比将会进一步提升。由此可知,基于DRPVI算法能够大幅缩减冗余计算,有效缓解维数灾问题,使得MDP的求解时间大为加快。</p>
                </div>
                <div class="area_img" id="237">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919009_237.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同算法的计算效率对比" src="Detail/GetImg?filename=images/DLXT201919009_237.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同算法的计算效率对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919009_237.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Comparison of computational efficiency 
between different algorithms</b></p>

                </div>
                <h3 id="238" name="238" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="239">针对PFC市场机制下的BESS能量管理问题,本文建立了以电池生命周期内经济效益期望最大化为目标的MDP模型,利用DRPVI算法求取最优能量管理策略。由理论分析和算例结果得出如下结论。</p>
                </div>
                <div class="p1">
                    <p id="240">1)与已有固定阈值策略相比,本文所提出的动态阈值结构能量管理策略,通过计及频率响应需求的相关性和电池容量动态衰退过程,能够动态调整双向调频裕度,可更好地协调技术与经济性。</p>
                </div>
                <div class="p1">
                    <p id="241">2)依据本文策略可更好地实现BESS参与PFC运行过程的精细化管理,相较于已有固定阈值策略,能够将电池生命周期内参与PFC服务的经济效益有效提升30%左右。</p>
                </div>
                <div class="p1">
                    <p id="242">3)DRPVI算法可大幅缩减冗余计算,能够显著提高MDP求解效率,从而有效缓解本文模型求解中所面临的维数灾问题。</p>
                </div>
                <div class="p1">
                    <p id="243">本文基于现有PFC市场机制对BESS能量管理策略进行了探索,随着中国相关政策的出台与PFC市场的健全,适合中国电网实际情况的理论研究工作将会进一步展开。</p>
                </div>
                <div class="p1">
                    <p id="244">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="303" name="303" class="anchor-tag">附录A</h3>
                <div class="area_img" id="304">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919009_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 BESS的功率-频率特性" src="Detail/GetImg?filename=images/DLXT201919009_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 BESS的功率-频率特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919009_30400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Power-frequency characteristic of BESS</p>

                </div>
                <div class="area_img" id="305">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919009_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2频率响应需求的状态空间转移图" src="Detail/GetImg?filename=images/DLXT201919009_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2频率响应需求的状态空间转移图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919009_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The transitive graph of state space about frequency response requirement</p>

                </div>
                <h3 id="306" name="306" class="anchor-tag">附录B</h3>
                <div class="area_img" id="307">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919009_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 DRPVI算法流程框图" src="Detail/GetImg?filename=images/DLXT201919009_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 DRPVI算法流程框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919009_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Flow diagram of DRPVI algorithm</p>

                </div>
                <div class="area_img" id="308">
                                            <p class="img_tit">
                                                表B1参数设置
                                                    <br />
                                                Table B1 Parameter settings
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919009_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919009_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919009_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1参数设置" src="Detail/GetImg?filename=images/DLXT201919009_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="309" name="309" class="anchor-tag">附录C</h3>
                <div class="area_img" id="310">
                                            <p class="img_tit">
                                                表C1频率响应需求的状态转移矩阵
                                                    <br />
                                                Table C1 State transition matrix for frequency response requirements
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919009_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919009_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919009_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1频率响应需求的状态转移矩阵" src="Detail/GetImg?filename=images/DLXT201919009_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="311">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919009_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1不同状态下的概率密度函数及互补累积分布函数（局部）" src="Detail/GetImg?filename=images/DLXT201919009_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1不同状态下的概率密度函数及互补累积分布函数（局部）  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919009_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Probability density function and complementary cumulative distribution function under different states(part)</p>

                </div>
                <div class="area_img" id="312">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919009_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 BESS频率响应需求电量与持续时间的线性相关性" src="Detail/GetImg?filename=images/DLXT201919009_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 BESS频率响应需求电量与持续时间的线性相关性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919009_31200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Linear correlation between BESS demand energy and duration</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822002&amp;v=MDQ4NzQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTC9MSVNIVGVyRzRIOW5Pclk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 陈国平,李明节,许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping,LI Mingjie,XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707022&amp;v=MjU1MTFNcUk5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTC9MSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李兆伟,吴雪莲,庄侃沁,等.“9·19”锦苏直流双极闭锁事故华东电网频率特性分析及思考[J].电力系统自动化,2017,41(7):149-155.DOI:10.7500/AEPS20160910002.LI Zhaowei,WU Xuelian,ZHUANG Kanqin,et al.Analysis and reflection on frequency characteristics of East China grid after bipolar locking of “9·19” Jinping-Sunan DC transmission line[J].Automation of Electric Power Systems,2017,41(7):149-155.DOI:10.7500/AEPS20160910002.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808004&amp;v=MTk2ODJIVGVyRzRIOW5NcDQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTC9MSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李卫东,晋萃萃,温可瑞,等.大功率缺失下主动频率响应控制初探[J].电力系统自动化,2018,42(8):22-30.DOI:10.7500/AEPS20160910002.LI Weidong,JIN Cuicui,WEN Kerui,et al.Active frequency response control under high-power loss[J].Automation of Electric Power Systems,2018,42(8):22-30.DOI:10.7500/AEPS20160910002.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706024&amp;v=MTE2OTgvTElTSFRlckc0SDliTXFZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 孙玲玲,高赐威,谈健,等.负荷聚合技术及其应用[J].电力系统自动化,2017,41(6):159-167.DOI:10.7500/AEPS 20161023001.SUN Lingling,GAO Ciwei,TAN Jian,et al.Load aggregation technology and its applications[J].Automation of Electric Power Systems,2017,41(6):159-167.DOI:10.7500/AEPS 20161023001.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201909009&amp;v=Mjc4MjJDVVI3cWZadVpzRnlubVZML0xJU0hUZXJHNEg5ak1wbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 吴巨爱,薛禹胜,谢东亮.电动汽车聚合商对备用服务能力的优化[J].电力系统自动化,2019,43(9):75-83.DOI:10.7500/AEPS20181204003.WU Ju’ai,XUE Yusheng,XIE Dongliang.Optimization of reserve service capability made by electric vehicle aggregator[J].Automation of Electric Power Systems,2019,43(9):75-83.DOI:10.7500/AEPS20181204003.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908003&amp;v=MDk4OTJGeW5tVkwvTElTSFRlckc0SDlqTXA0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 李建林,袁晓冬,郁正纲,等.利用储能系统提升电网电能质量研究综述[J].电力系统自动化,2019,43(8):15-25.DOI:10.7500/AEPS20180826002.LI Jianlin,YUAN Xiaodong,YU Zhenggang,et al.Comments on power quality enhancement research for power grid by energy storage system[J].Automation of Electric Power Systems,2019,43(8):15-25.DOI:10.7500/AEPS20180826002.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design of a new primary frequency control market for hosting frequency response reserve offers from both generators and loads">

                                <b>[7]</b> LI W F,DU P W,LU N.Design of a new primary frequency control market for hosting frequency response reserve offers from both generators and loads[J].IEEE Transactions on Smart Grid,2018,9(5):4883-4892.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607023&amp;v=MDA2MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkwvTEx5bmFlYkc0SDlmTXFJOUhaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 李欣然,黄际元,陈远扬,等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制,2016,44(7):145-153.LI Xinran,HUANG Jiyuan,CHEN Yuanyang,et al.Review on large-scale involvement of energy storage in power grid fast frequency regulation[J].Power System Protection and Control,2016,44(7):145-153.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201908012&amp;v=MTgwNjJIVGVyRzRIOWpNcDQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTC9MSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 曾辉,孙峰,邵宝珠,等.澳大利亚100 MW储能运行分析及对中国的启示[J].电力系统自动化,2019,43(8):86-95.DOI:10.7500/AEPS20180527001.ZENG Hui,SUN Feng,SHAO Baozhu,et al.Analysis of Australian 100 MW energy storage operation and its enlightenment to China[J].Automation of Electric Power Systems,2019,43(8):86-95.DOI:10.7500/AEPS 20180527001.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Selection and performance-degradation modeling of Li MO2/Li4Ti5O12 and Li Fe PO4/C battery cells as suitable energy storage systems for grid integration with wind power plants:an example for the primary frequency service">

                                <b>[10]</b> SWIERCZYNSKI M,STROE D I,STAN A I,et al.Selection and performance-degradation modeling of LiMO<sub>2</sub>/Li<sub>4</sub>Ti<sub>5</sub>O<sub>12</sub> and LiFePO<sub>4</sub>/C battery cells as suitable energy storage systems for grid integration with wind power plants:an example for the primary frequency regulation service[J].IEEE Transactions on Sustainable Energy,2014,5(1):90-101.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimizing Li FePO4 battery energy storage systems for frequency response in the UK system">

                                <b>[11]</b> LIAN B,SIMS A,YU D M,et al.Optimizing LiFePO<sub>4</sub> battery energy storage systems for frequency response in the UK system[J].IEEE Transactions on Sustainable Energy,2017,8(1):385-394.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201721013&amp;v=MjE4OTdML0xJU3JCZmJHNEg5Yk9ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 黄际元,李欣然,常敏,等.考虑储能电池参与一次调频技术经济模型的容量配置方法[J].电工技术学报,2017,32(21):112-121.HUANG Jiyuan,LI Xinran,CHANG Min,et al.Capacity allocation of BESS in primary frequency regulation considering its technical-economic model[J].Transactions of China Electrotechnical Society,2017,32(21):112-121.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimizing a Battery Energy Storage System for Primary Frequency Control">

                                <b>[13]</b> OUDALOV A,CHARTOUNI D,OHLER C.Optimizing a battery energy storage system for primary frequency control[J].IEEE Transactions on Power Systems,2007,22(3):1259-1266.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Operation of a Grid-Connected Lithium-Ion Battery Energy Storage System for Primary Frequency Regulation:A Battery Lifetime Perspective">

                                <b>[14]</b> STROE D I,KNAP V,SWIERCZYNSKI M,et al.Operation of a grid-connected lithium-ion battery energy storage system for primary frequency regulation:a battery lifetime perspective[J].IEEE Transactions on Industry Applications,2017,53(1):430-438.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Profit-Maximizing Planning and Control of Battery Energy Storage Systems for Primary Frequency Control">

                                <b>[15]</b> ZHANG Y J A,ZHAO C H,TANG W R,et al.Profit-maximizing planning and control of battery energy storage systems for primary frequency control[J].IEEE Transactions on Smart Grid,2018,9(2):712-723.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Co-optimizing battery storage for the frequency regulation and energy arbitrage using multi-scale dynamic programming">

                                <b>[16]</b> CHENG B L,POWELL W.Co-optimizing battery storage for the frequency regulation and energy arbitrage using multi-scale dynamic programming[J].IEEE Transactions on Smart Grid,2018,9(3):1997-2005.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal storage scheduling using Markov decision processes">

                                <b>[17]</b> GRILLO S,PIEVATOLO A,TIRONI E.Optimal storage scheduling using Markov decision processes[J].IEEE Transactions on Sustainable Energy,2016,7(2):755-764.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=White paper on frequency responsive reserve standard">

                                <b>[18]</b> Western Electricity Coordinating Council.White paper on frequency responsive reserve standard[S].2005.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" >
                                    <b>[19]</b>
                                 国家电力监管委员会.发电厂并网运行管理规定[S].2006.State Electricity Regulatory Commission.Provisions on the administration of grid-connected operation for power plants[S].2006.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" >
                                    <b>[20]</b>
                                 国家电力监管委员会.并网发电厂辅助服务管理暂行办法[S].2006.State Electricity Regulatory Commission.Interim measures for the administration of ancillary services about grid-connected power plants[S].2006.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Balancing and frequency control—a technical document prepared by the NERC resources subcommittee">

                                <b>[21]</b> NERC.Balancing and frequency control—a technical document prepared by the NERC resources subcommittee[S].2011.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Market designs for the primary frequency response ancillary service:Part 1motivation and design">

                                <b>[22]</b> ELA E,GEVORGIAN V,TUOHY A,et al.Market designs for the primary frequency response ancillary service:Part Ⅰ motivation and design[J].IEEE Transactions on Power Systems,2014,29(1):421-431.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Market designs for the primary frequency response ancillary service-part II:case studies">

                                <b>[23]</b> ELA E,GEVORGIAN V,TUOHY A,et al.Market designs for the primary frequency response ancillary Service:Part Ⅱ case studies[J].IEEE Transactions on Power Systems,2014,29(1):432-440.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Network code on load-frequency control and reserves">

                                <b>[24]</b> ENTSO E.Network code on load-frequency control and reserves[S].2013.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201717001&amp;v=MTI1NTBiTnFJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkwvTFB5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 包铭磊,丁一,邵常政,等.北欧电力市场评述及对我国的经验借鉴[J].中国电机工程学报,2017,37(17):4881-4892.BAO Minglei,DING Yi,SHAO Changzheng,et al.Review of nordic electricity market and its suggestions for China[J].Proceedings of the CSEE,2017,37(17):4881-4892.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030300744001&amp;v=MzAzODhGeW5uVTc3TEoxNFhYRnF6R2JPN0h0TE1yNGhCWU9zUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 方兆本,缪柏其.随机过程[M].3版.北京:科学出版社,2011.FANG Zhaoben,MIU Baiqi.Stochastic process[M].3rd ed.Beijing:Science Press,2011.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511001&amp;v=MDIyNzZWTC9MUHlyUGJiRzRIOVROcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 叶小晖,刘涛,吴国旸,等.电池储能系统的多时间尺度仿真建模研究及大规模并网特性分析[J].中国电机工程学报,2015,35(11):2635-2644.YE Xiaohui,LIU Tao,WU Guoyang,et al.Multi-time scale simulation modeling and characteristic analysis of large-scale grid-connected battery energy storage system[J].Proceedings of the CSEE,2015,35(11):2635-2644.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334014&amp;v=MDk2MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZML0xQeXJQYmJHNEg5TFBxNDlFWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 韩晓娟,程成,籍天明,等.计及电池使用寿命的混合储能系统容量优化模型[J].中国电机工程学报,2013,33(34):91-97.HAN Xiaojuan,CHENG Cheng,JI Tianming,et al.Capacity optimal modeling of hybrid energy storage systems considering battery life[J].Proceedings of the CSEE,2013,33(34):91-97.
                            </a>
                        </p>
                        <p id="59">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A stochastic shortest path framework for quantifying the value and lifetime of battery energy storage under dynamic pricing">

                                <b>[29]</b> TAN X Q,WU Y,TSANG D H K.A stochastic shortest path framework for quantifying the value and lifetime of battery energy storage under dynamic pricing[J].IEEE Transactions on Smart Grid,2017,8(2):769-778.
                            </a>
                        </p>
                        <p id="61">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic programming and optimal control">

                                <b>[30]</b> BERTSEKAS D P.Dynamic programming and optimal control[M].Belmont,USA:Athena Scientific,2005.
                            </a>
                        </p>
                        <p id="63">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Approximate dynamic programming">

                                <b>[31]</b> POWELL W B.Approximate dynamic programming[M].Hoboken,USA:John Wiley &amp; Sons,Inc.,2011.
                            </a>
                        </p>
                        <p id="65">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Combined stochastic optimization of frequency control and self-consumption with a battery">

                                <b>[32]</b> ENGELS J,CLAESSENS B,DECONINCK G.Combined stochastic optimization of frequency control and self-consumption with a battery[J].IEEE Transactions on Smart Grid,2019,10(2):1971-1981.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919009&amp;v=MTg3NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkwvTElTSFRlckc0SDlqTnBvOUZiWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

