

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136439929006250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919010%26RESULT%3d1%26SIGN%3dksa0vnpbVuanZmIkALwt2hlkJnM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919010&amp;v=MTkwNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTDNPSVNIVGVyRzRIOWpOcG85RVpJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;1&lt;/b&gt; 含储能的区域系统调频模型 "><b>1</b> 含储能的区域系统调频模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;2&lt;/b&gt; 超短期负荷预测应用于储能参与调频 "><b>2</b> 超短期负荷预测应用于储能参与调频</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;3&lt;/b&gt; 储能参与一次调频控制策略 "><b>3</b> 储能参与一次调频控制策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;3.1&lt;/b&gt; 储能调频时段自适应出力策略"><b>3.1</b> 储能调频时段自适应出力策略</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于双层模糊控制的储能恢复时段出力策略"><b>3.2</b> 基于双层模糊控制的储能恢复时段出力策略</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;3.3&lt;/b&gt; 控制策略的效果评估"><b>3.3</b> 控制策略的效果评估</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;4&lt;/b&gt; 仿真分析 "><b>4</b> 仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#107" data-title="&lt;b&gt;4.1&lt;/b&gt; 区域网络模型"><b>4.1</b> 区域网络模型</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;4.2&lt;/b&gt; 典型工况仿真分析"><b>4.2</b> 典型工况仿真分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#125" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#156" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;图1 含储能电池的区域电网调频模型&lt;/b&gt;"><b>图1 含储能电池的区域电网调频模型</b></a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;图2 第1层模糊控制器隶属度函数&lt;/b&gt;"><b>图2 第1层模糊控制器隶属度函数</b></a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;表1 第1层模糊控制器自适应控制规则&lt;/b&gt;"><b>表1 第1层模糊控制器自适应控制规则</b></a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;图3 第2层模糊控制器隶属度函数&lt;/b&gt;"><b>图3 第2层模糊控制器隶属度函数</b></a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;表2 第2层模糊控制器自适应控制规则&lt;/b&gt;"><b>表2 第2层模糊控制器自适应控制规则</b></a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;图4 工况1下系统动态响应仿真结果&lt;/b&gt;"><b>图4 工况1下系统动态响应仿真结果</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;表3 工况1下系统动态响应评价结果&lt;/b&gt;"><b>表3 工况1下系统动态响应评价结果</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;图5 工况2下系统动态响应仿真结果&lt;/b&gt;"><b>图5 工况2下系统动态响应仿真结果</b></a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;表4 工况2下系统动态响应评价结果&lt;/b&gt;"><b>表4 工况2下系统动态响应评价结果</b></a></li>
                                                <li><a href="#157" data-title="图A1储能SOC预期变化曲线与频率扰动">图A1储能SOC预期变化曲线与频率扰动</a></li>
                                                <li><a href="#158" data-title="图A2储能电池充放电功率曲线">图A2储能电池充放电功率曲线</a></li>
                                                <li><a href="#159" data-title="图A3连续负荷扰动曲线">图A3连续负荷扰动曲线</a></li>
                                                <li><a href="#160" data-title="表A1仿真系统模型参数">表A1仿真系统模型参数</a></li>
                                                <li><a href="#161" data-title="表A2控制策略的相关参数">表A2控制策略的相关参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 胡泽春,罗浩成.大规模可再生能源接入背景下自动发电控制研究现状与展望[J].电力系统自动化,2018,42(8):2-15.DOI:10.7500/AEPS20171025015.HU Zechun,LUO Haocheng.Research status and prospect of automatic generation control with integration of large-scale renewable energey[J].Automation of Electric Power Systems,2018,42(8):2-15.DOI:10.7500/AEPS20171025015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808002&amp;v=MjQ4NTBuTXA0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkwzT0lTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         胡泽春,罗浩成.大规模可再生能源接入背景下自动发电控制研究现状与展望[J].电力系统自动化,2018,42(8):2-15.DOI:10.7500/AEPS20171025015.HU Zechun,LUO Haocheng.Research status and prospect of automatic generation control with integration of large-scale renewable energey[J].Automation of Electric Power Systems,2018,42(8):2-15.DOI:10.7500/AEPS20171025015.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 杨水丽,李建林,李蓓,等.电池储能系统参与电网调频的优势分析[J].电网与清洁能源,2013,29(2):43-47.YANG Shuili,LI Jianlin,LI Bei,et al.Advantages of battery energy storage system for frequency regulation[J].Power System and Clean Energy,2013,29(2):43-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201302008&amp;v=MzExMjdmWnVac0Z5bm1WTDNPTmpYTmFyRzRIOUxNclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         杨水丽,李建林,李蓓,等.电池储能系统参与电网调频的优势分析[J].电网与清洁能源,2013,29(2):43-47.YANG Shuili,LI Jianlin,LI Bei,et al.Advantages of battery energy storage system for frequency regulation[J].Power System and Clean Energy,2013,29(2):43-47.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李建林,马会萌,惠东.储能技术融合分布式可再生能源的现状及发展趋势[J].电工技术学报,2016,31(14):1-10.LI Jianlin,MA Huimeng,HUI Dong.Present development condition and trends of energy storage technology in the integration of distributed renewable energy[J].Transactions of China Electrotechnical Society,2016,31(14):1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201614001&amp;v=MTkwMzFOcTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTDNPSVNyQmZiRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李建林,马会萌,惠东.储能技术融合分布式可再生能源的现状及发展趋势[J].电工技术学报,2016,31(14):1-10.LI Jianlin,MA Huimeng,HUI Dong.Present development condition and trends of energy storage technology in the integration of distributed renewable energy[J].Transactions of China Electrotechnical Society,2016,31(14):1-10.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 孙冰莹,杨水丽,刘宗歧,等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化,2017,41(11):8-16.DOI:10.7500/AEPS20161225003.SUN Bingying,YANG Shuili,LIU Zongqi,et al.Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J].Automation of Electric Power Systems,2017,41(11):8-16.DOI:10.7500/AEPS20161225003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711002&amp;v=MTQ2ODRSN3FmWnVac0Z5bm1WTDNPSVNIVGVyRzRIOWJOcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         孙冰莹,杨水丽,刘宗歧,等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化,2017,41(11):8-16.DOI:10.7500/AEPS20161225003.SUN Bingying,YANG Shuili,LIU Zongqi,et al.Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J].Automation of Electric Power Systems,2017,41(11):8-16.DOI:10.7500/AEPS20161225003.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" HE L,LI Y,CAO Y J,et al.Flexible voltage control strategy of DC distribution network considering distributed energy storage[J].Transactions of China Electrotechnical Society,2017,10(1):163-172." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201710011&amp;v=MzA3MDFyQ1VSN3FmWnVac0Z5bm1WTDNPSVNyQmZiRzRIOWJOcjQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         HE L,LI Y,CAO Y J,et al.Flexible voltage control strategy of DC distribution network considering distributed energy storage[J].Transactions of China Electrotechnical Society,2017,10(1):163-172.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" LOPES J P,ALMEIDA P R,SOARES F J.Using vehicle-to-grid to maximize the integration of intermittent renewable energy resources in islanded electric grids[C]// International Conference on Clean Electrical Power,June 9-11,2009,Capri,Italy." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Using vehicle-to-grid to maximize the integration of intermittent renewable energy resources in islanded electric grids">
                                        <b>[6]</b>
                                         LOPES J P,ALMEIDA P R,SOARES F J.Using vehicle-to-grid to maximize the integration of intermittent renewable energy resources in islanded electric grids[C]// International Conference on Clean Electrical Power,June 9-11,2009,Capri,Italy.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" HUI Liu,HU Zechun,SONG Yonghua,et al.Decentralized vehicle-to-grid control for primary frequency regulation considering charging demands[J].IEEE Transactions on Power Systems,2013,28(3):3480-3489." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decentralized vehicle-to-grid control for primary frequency regulation considering charging demands">
                                        <b>[7]</b>
                                         HUI Liu,HU Zechun,SONG Yonghua,et al.Decentralized vehicle-to-grid control for primary frequency regulation considering charging demands[J].IEEE Transactions on Power Systems,2013,28(3):3480-3489.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 邓霞,孙威,肖海伟.储能电池参与一次调频的综合控制方法[J].高电压技术,2018,44(4):1157-1165.DENG Xia,SUN Wei,XIAO Haiwei.Integrated control method for energy storage battery participating in primary frequency modulation[J].High Voltage Technology,2018,44(4):1157-1165." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201804015&amp;v=MTkyMDhIOW5NcTQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTDNPSWluU1pMRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         邓霞,孙威,肖海伟.储能电池参与一次调频的综合控制方法[J].高电压技术,2018,44(4):1157-1165.DENG Xia,SUN Wei,XIAO Haiwei.Integrated control method for energy storage battery participating in primary frequency modulation[J].High Voltage Technology,2018,44(4):1157-1165.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 李欣然,邓涛,黄际元,等.储能电池参与电网快速调频的自适应控制策略[J].高电压技术,2017,43(7):2362-2369.LI Xinran,DENG Tao,HUANG Jiyuan,et al.Battery energy storage systems’ self-adaptation control strategy in fast frequency regulation[J].High Voltage Engineering,2017,43(7):2362-2369." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201707035&amp;v=MjA1NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZMM09JaW5TWkxHNEg5Yk1xSTlHWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         李欣然,邓涛,黄际元,等.储能电池参与电网快速调频的自适应控制策略[J].高电压技术,2017,43(7):2362-2369.LI Xinran,DENG Tao,HUANG Jiyuan,et al.Battery energy storage systems’ self-adaptation control strategy in fast frequency regulation[J].High Voltage Engineering,2017,43(7):2362-2369.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 黄际元,李欣然,曹一家,等.考虑储能参与快速调频动作时机与深度的容量配置方法[J].电工技术学报,2015,30(12):454-464.HUANG Jiyuan,LI Xinran,CAO Yijia,et al.Capacity allocation method considering the timing and depth of energy storage participating in fast frequency modulation action[J].Transactions of China Electrotechnical Society,2015,30(12):454-464." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201512058&amp;v=MDEwODRmYkc0SDlUTnJZOUFiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkwzT0lTckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         黄际元,李欣然,曹一家,等.考虑储能参与快速调频动作时机与深度的容量配置方法[J].电工技术学报,2015,30(12):454-464.HUANG Jiyuan,LI Xinran,CAO Yijia,et al.Capacity allocation method considering the timing and depth of energy storage participating in fast frequency modulation action[J].Transactions of China Electrotechnical Society,2015,30(12):454-464.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 李若,李欣然,谭庄熙,等.考虑储能电池参与二次调频的综合控制策略[J].电力系统自动化,2018,42(8):74-82.DOI:10.7500/AEPS20171011007.LI Ruo,LI Xinran,TAN Zhuangxi,et al.Comprehensive control strategy considering energy storage battery participating in secondary frequency modulation[J].Automation of Electric Power Systems,2018,42(8):74-82.DOI:10.7500/AEPS20171011007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808011&amp;v=MDgxNTFzRnlubVZMM09JU0hUZXJHNEg5bk1wNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李若,李欣然,谭庄熙,等.考虑储能电池参与二次调频的综合控制策略[J].电力系统自动化,2018,42(8):74-82.DOI:10.7500/AEPS20171011007.LI Ruo,LI Xinran,TAN Zhuangxi,et al.Comprehensive control strategy considering energy storage battery participating in secondary frequency modulation[J].Automation of Electric Power Systems,2018,42(8):74-82.DOI:10.7500/AEPS20171011007.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 娄素华,吴耀武,崔艳昭,等.电池储能平抑短期风电功率波动运行策略[J].电力系统自动化,2014,38(2):17-22.LOU Suhua,WU Yaowu,CUI Yanzhao,et al.Operation strategy of battery energy storage system for smoothing short-term wind power fluctuation[J].Automation of Electric Power Systems,2014,38(2):17-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201402004&amp;v=MjQzMDVyRzRIOVhNclk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTDNPSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         娄素华,吴耀武,崔艳昭,等.电池储能平抑短期风电功率波动运行策略[J].电力系统自动化,2014,38(2):17-22.LOU Suhua,WU Yaowu,CUI Yanzhao,et al.Operation strategy of battery energy storage system for smoothing short-term wind power fluctuation[J].Automation of Electric Power Systems,2014,38(2):17-22.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李燕青,袁燕舞,郭通,等.基于超短期风电功率预测的混合储能控制策略研究[J].电测与仪表,2017,54(15):50-57.LI Yanqing,YUAN Yanwu,GUO Tong,et al.Study on hybrid energy storage control strategy based on ultra-short-term wind power prediction[J].Electrical Measurement &amp;amp; Instrumentation,2017,54(15):50-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201715010&amp;v=MDA0NjJDVVI3cWZadVpzRnlubVZMM09JUzdTZjdHNEg5Yk5xbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李燕青,袁燕舞,郭通,等.基于超短期风电功率预测的混合储能控制策略研究[J].电测与仪表,2017,54(15):50-57.LI Yanqing,YUAN Yanwu,GUO Tong,et al.Study on hybrid energy storage control strategy based on ultra-short-term wind power prediction[J].Electrical Measurement &amp;amp; Instrumentation,2017,54(15):50-57.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 何川,刘天琪,胡晓通,等.基于超短期风电预测和混合储能的风电爬坡优化控制[J].电网技术,2017,41(3):782-790.HE Chuan,LIU Tianqi,HU Xiaotong,et al.Optimal control of wind ramp based on very short-term wind forecast and hybrid ESS[J].Power System Technology,2017,41(3):782-790." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201703014&amp;v=MzA0NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZMM09JVHJCZmJHNEg5Yk1ySTlFWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         何川,刘天琪,胡晓通,等.基于超短期风电预测和混合储能的风电爬坡优化控制[J].电网技术,2017,41(3):782-790.HE Chuan,LIU Tianqi,HU Xiaotong,et al.Optimal control of wind ramp based on very short-term wind forecast and hybrid ESS[J].Power System Technology,2017,41(3):782-790.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 李欣然,黄际元,陈远扬,等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制,2016,44(7):145-153.LI Xinran,HUANG Jiyuan,CHEN Yuanyang,et al.Review on large-scale involvement of energy storage in power grid fast frequency regulation[J].Power System Protection and Control,2016,44(7):145-153." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607023&amp;v=MTczOTJGeW5tVkwzT0x5bmFlYkc0SDlmTXFJOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         李欣然,黄际元,陈远扬,等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制,2016,44(7):145-153.LI Xinran,HUANG Jiyuan,CHEN Yuanyang,et al.Review on large-scale involvement of energy storage in power grid fast frequency regulation[J].Power System Protection and Control,2016,44(7):145-153.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 黄际元,李欣然,曹一家,等.面向电网调频应用的电池储能电源仿真模型[J].电力系统自动化,2015,39(18):20-24.HUANG Jiyuan,LI Xinran,CAO Yijia,et al.Battery energy storage power supply simulation model for power grid frequency regulation[J].Automation of Electric Power Systems,2015,39(18):20-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518004&amp;v=MTgzMDZHNEg5VE5wNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZMM09JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         黄际元,李欣然,曹一家,等.面向电网调频应用的电池储能电源仿真模型[J].电力系统自动化,2015,39(18):20-24.HUANG Jiyuan,LI Xinran,CAO Yijia,et al.Battery energy storage power supply simulation model for power grid frequency regulation[J].Automation of Electric Power Systems,2015,39(18):20-24.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 褚云龙,程松,李云,等.火电机组一次调频及AGC全网试验分析[J].电网与清洁能源,2013,29(9):32-38.CHU Yunlong,CHENG Song,LI Yun,et al.Analysis of thermal power unit primary frequency regulation and the AGC whole network test[J].Power System and Clean Energy,2013,29(9):32-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201309007&amp;v=MjgxMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkwzT05qWE5hckc0SDlMTXBvOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         褚云龙,程松,李云,等.火电机组一次调频及AGC全网试验分析[J].电网与清洁能源,2013,29(9):32-38.CHU Yunlong,CHENG Song,LI Yun,et al.Analysis of thermal power unit primary frequency regulation and the AGC whole network test[J].Power System and Clean Energy,2013,29(9):32-38.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 骆妮,李建林.储能技术在电力系统中的研究进展[J].电网与清洁能源,2012,28(2):71-79.LUO Ni,LI Jianlin.Research progress of energy storage technology in power system[J].Power System and Clean Energy,2012,28(2):71-79." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201202017&amp;v=MjE4MjJDVVI3cWZadVpzRnlubVZMM09OalhOYXJHNEg5UE1yWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         骆妮,李建林.储能技术在电力系统中的研究进展[J].电网与清洁能源,2012,28(2):71-79.LUO Ni,LI Jianlin.Research progress of energy storage technology in power system[J].Power System and Clean Energy,2012,28(2):71-79.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 孔祥玉,李闯,郑锋,等.基于经验模态分解与特征相关分析的短期负荷预测方法[J].电力系统自动化,2019,43(5):46-52.DOI:10.7500/AEPS20180404008.KONG Xiangyu,LI Chuang,ZHENG Feng,et al.Short-term load forecasting method based on empirical mode decomposition and feature correlation analysis[J].Automation of Electric Power Systems,2019,43(5):46-52.DOI:10.7500/AEPS 20180404008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201905007&amp;v=MDIxNzFNcW85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTDNPSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         孔祥玉,李闯,郑锋,等.基于经验模态分解与特征相关分析的短期负荷预测方法[J].电力系统自动化,2019,43(5):46-52.DOI:10.7500/AEPS20180404008.KONG Xiangyu,LI Chuang,ZHENG Feng,et al.Short-term load forecasting method based on empirical mode decomposition and feature correlation analysis[J].Automation of Electric Power Systems,2019,43(5):46-52.DOI:10.7500/AEPS 20180404008.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" IZADKHAST S,GARCIA-GONZALEZ P,FRIAS P A.Design of plug-in electric vehicle’s frequency-droop controller for primary frequency control and performance assessment[J].IEEE Transactions on Power Systems,2017,32(6):4241-4254." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design of plug-in electric vehicle&amp;#39;&amp;#39;s frequency-droop controller for primary frequency control and performance assessment">
                                        <b>[20]</b>
                                         IZADKHAST S,GARCIA-GONZALEZ P,FRIAS P A.Design of plug-in electric vehicle’s frequency-droop controller for primary frequency control and performance assessment[J].IEEE Transactions on Power Systems,2017,32(6):4241-4254.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" ALMEIDA P M R,LOPES J A P,SOARES F J.Electric vehicles participating in frequency control:operating islanded systems with large penetration of renewable power sources[C]// IEEE Trondheim PowerTech,June 19-23,2011,Trondheim,Norway." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electric vehicles participating in frequency control:operating islanded systems with large penetration of renewable power sources">
                                        <b>[21]</b>
                                         ALMEIDA P M R,LOPES J A P,SOARES F J.Electric vehicles participating in frequency control:operating islanded systems with large penetration of renewable power sources[C]// IEEE Trondheim PowerTech,June 19-23,2011,Trondheim,Norway.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 羊博.考虑负荷预测的储能参与电网调频控制策略研究[D].长沙:湖南大学,2018.YANG Bo.Research on energy storage participation in power grid frequency control strategy considering load forecasting[D].Changsha:Hunan University,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018101077.nh&amp;v=MDIxODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTDNPVkYyNkZySzRIOUhMcUpFYlBJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         羊博.考虑负荷预测的储能参与电网调频控制策略研究[D].长沙:湖南大学,2018.YANG Bo.Research on energy storage participation in power grid frequency control strategy considering load forecasting[D].Changsha:Hunan University,2018.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" MANJARRES P,MALIK O.Frequency regulation by fuzzy and binary control in a hybrid islanded microgrid[J].Journal of Modern Power Systems and Clean Energy,2015,3(3):429-439." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Frequency regulation by fuzzy and binary control in a hybrid islanded microgrid">
                                        <b>[23]</b>
                                         MANJARRES P,MALIK O.Frequency regulation by fuzzy and binary control in a hybrid islanded microgrid[J].Journal of Modern Power Systems and Clean Energy,2015,3(3):429-439.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 李欣然,黄际元,陈远扬,等.基于灵敏度分析的储能电池参与二次调频控制策略[J].电工技术学报,2017,32(12):224-233.LI Xinran,HUANG Jiyuan,CHEN Yuanyang,et al.Participation of secondary frequency modulation control strategy for energy storage batteries based on sensitivity analysis[J].Transactions of China Electrotechnical Society,2017,32(12):224-233" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201712027&amp;v=MzA0OTVIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZMM09JU3JCZmJHNEg5Yk5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         李欣然,黄际元,陈远扬,等.基于灵敏度分析的储能电池参与二次调频控制策略[J].电工技术学报,2017,32(12):224-233.LI Xinran,HUANG Jiyuan,CHEN Yuanyang,et al.Participation of secondary frequency modulation control strategy for energy storage batteries based on sensitivity analysis[J].Transactions of China Electrotechnical Society,2017,32(12):224-233
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 15:03</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),87-95+148 DOI:10.7500/AEPS20181030001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑超短期负荷预测的储能电池参与电网一次调频控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%9F%B9%E5%BC%BA&amp;code=07418657&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李培强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%B0%E4%BA%91%E9%B9%A4&amp;code=42856382&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">丰云鹤</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%AC%A3%E7%84%B6&amp;code=07417508&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李欣然</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%AD%E5%BA%84%E7%86%99&amp;code=34681109&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谭庄熙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BE%8A%E5%8D%9A&amp;code=42856383&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">羊博</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E9%99%85%E5%85%83&amp;code=34674003&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄际元</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B9%96%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0060047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">湖南大学电气与信息工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B9%96%E5%8D%97%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E6%A0%AA%E6%B4%B2%E4%BE%9B%E7%94%B5%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=1733803&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网湖南省电力有限公司株洲供电分公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B9%96%E5%8D%97%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E9%95%BF%E6%B2%99%E4%BE%9B%E7%94%B5%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=1544363&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网湖南省电力有限公司长沙供电分公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>考虑电力系统调频效果和储能容量,提出一种储能参与电网一次调频的出力策略。通过超短期负荷预测曲线得到调频需求,提出了基于双层模糊控制的动态荷电状态(SOC)基准储能容量恢复策略,并给出了储能电池参与一次调频的效果评价指标与储能SOC健康度评价指标。最后,以典型区域电网为例,对所提策略在2种典型工况下进行仿真分析并与常规控制策略比较。结果表明,所提策略能够有效改善调频效果和储能SOC健康状态。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B6%85%E7%9F%AD%E6%9C%9F%E8%B4%9F%E8%8D%B7%E9%A2%84%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">超短期负荷预测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E7%94%B5%E6%B1%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能电池;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%80%E6%AC%A1%E8%B0%83%E9%A2%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">一次调频;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%A8%A1%E7%B3%8A%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">模糊控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E6%80%81%E8%8D%B7%E7%94%B5%E7%8A%B6%E6%80%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动态荷电状态;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    李培强(1975—),男,博士,副教授,硕士生导师,主要研究方向：电力系统分析与控制。E-mail:lpqcs@hotmail.com;
                                </span>
                                <span>
                                    丰云鹤(1992—),男,硕士研究生,主要研究方向：：储能在电力系统中的应用及建模。E-mail:2459699936@qq.com;
                                </span>
                                <span>
                                    李欣然(1957—),男,博士,教授,主要研究方向：电力系统分析控制、负荷建模。E-mail:lixinran1013@qq.com;
                                </span>
                                <span>
                                    *谭庄熙(1990—),男,通信作者,博士研究生,主要研究方向：储能调频仿真建模及其应用。E-mail:tanzhuangxi@hnu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-30</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0903504);</span>
                                <span>国家自然科学基金资助项目(51677059);</span>
                    </p>
            </div>
                    <h1>Control Strategy for Energy Storage Battery Participating in Primary Frequency Regulation of Power Grid Considering Ultra-short-term Load Forecasting</h1>
                    <h2>
                    <span>LI Peiqiang</span>
                    <span>FENG Yunhe</span>
                    <span>LI Xinran</span>
                    <span>TAN Zhuangxi</span>
                    <span>YANG Bo</span>
                    <span>HUANG Jiyuan</span>
            </h2>
                    <h2>
                    <span>College of Electrical and Information Engineering,Hunan University</span>
                    <span>Zhuzhou Power Supply Company of State Grid Hunan Electric Power Co.,Ltd.</span>
                    <span>Changsha Power Supply Company of State Grid Hunan Electric Power Co.,Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Considering the frequency regulation effect and energy storage capacity of power system,an output strategy of energy storage participating in primary frequency regulation of power grid is proposed.The frequency regulation demand is obtained by the ultra-short-term load forecasting curve,and a benchmark energy storage capacity recovery strategy of dynamic state-ofcharge(SOC)based on bi-level fuzzy control is proposed.Moreover,the evaluation indices including the effect of energy storage battery participating in the primary frequency regulation and the health of energy storage SOC are given.Finally,taking the typical regional power grid as an example,the proposed strategy is simulated and analyzed in two typical conditions and compared with the conventional control strategy.The results show that the proposed strategy can effectively improve the frequency regulation effect and the health of energy storage SOC.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra-short-term%20load%20forecasting&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra-short-term load forecasting;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage%20battery&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage battery;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=primary%20frequency%20regulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">primary frequency regulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fuzzy%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fuzzy control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dynamic%20state%20of%20charge&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dynamic state of charge;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-30</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0903504);</span>
                                <span>National Natural Science Foundation of China(No.51677059);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">随着现代工业的发展,电力系统规模越来越大,环保意识不断觉醒,清洁能源逐渐进入公众视野。清洁能源发电的接入给电力系统的稳定性带来了挑战,其中频率稳定是电力系统稳定研究的一个关键内容<citation id="133" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。新能源的随机性和难预测等特点使传统调频机组的固有问题显现出来,而储能的优势可以弥补传统调频机组的不足<citation id="135" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>,近年来新建的储能示范工程很多都拥有频率调整功能<citation id="134" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="52">对于储能调频的控制策略,各学者展开了不同的研究。文献<citation id="136" type="reference">[<a class="sup">5</a>]</citation>为提高直流配电网的电压稳定性,通过虚拟下垂控制将储能接入直流微电网。文献<citation id="137" type="reference">[<a class="sup">6</a>]</citation>研究了电动汽车采用虚拟下垂控制参与电网调频的可行性。文献<citation id="138" type="reference">[<a class="sup">7</a>]</citation>提出一种考虑电动车电池荷电状态(SOC)的下垂控制方法,满足用户充电需求的同时可提供频率调节。文献<citation id="139" type="reference">[<a class="sup">8</a>]</citation>分析了虚拟惯性控制和虚拟下垂控制的优缺点,提出可抑制虚拟惯性控制的劣势且能够更好地实现频率调整的虚拟负惯性控制模式,最后提出包含这3种控制方式的协调互补控制策略。文献<citation id="140" type="reference">[<a class="sup">9</a>]</citation>通过分析储能参与区域电网调频的传递函数模型幅频特性,提出一种变虚拟单位调节系数调频控制策略,并通过仿真验证方法的有效性。文献<citation id="141" type="reference">[<a class="sup">10</a>]</citation>通过分析虚拟惯性、虚拟下垂控制的优缺点,研究储能动作的时刻与应该采取哪种控制方式,提出了一种综合控制策略。此外也有文献对储能SOC恢复进行了研究,文献<citation id="142" type="reference">[<a class="sup">11</a>]</citation>考虑调频需求和储能SOC制定了储能和传统机组协调控制策略,利用储能空闲时间使SOC以0.5为基准(以下简称0.5SOC基准法)进行恢复,得到了较好的效果。</p>
                </div>
                <div class="p1">
                    <p id="53">上述文献研究内容均为即时调节,其随着负荷预测技术的不断开发,越来越受到重视并应用于更多领域。其中,储能调频领域的应用也刚起步。目前已有文献研究了储能的超前控制,文献<citation id="143" type="reference">[<a class="sup">12</a>]</citation>在储能系统平抑风电波动的控制策略中引入风电功率预测,分析短期内风电功率波动对储能系统当前出力的影响,认为风电功率预测有助于储能平抑风电功率波动。文献<citation id="144" type="reference">[<a class="sup">13</a>]</citation>通过超短期风电预测得到风电信号,并以此为依据研究混合储能的控制策略,以减少蓄电池的充放电次数。文献<citation id="145" type="reference">[<a class="sup">14</a>]</citation>在混合储能系统平抑风电爬坡时段功率波动的控制策略中引入了超短期风电预测。</p>
                </div>
                <div class="p1">
                    <p id="54">为实现储能调频目标,以及防止储能发生过充过放问题,本文提出考虑储能实时电量的出力策略。随后引入超短期负荷预测,提出了基于双层模糊控制的动态SOC基准储能容量恢复策略,提前为下一时段的调频保持良好的状态。最后通过仿真验证策略有效性。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>1</b> 含储能的区域系统调频模型</h3>
                <div class="p1">
                    <p id="56">将区域电网调频的各个部分利用区域等效方法进行等效,得到的调频模型如图1所示<citation id="146" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="57">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919010_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 含储能电池的区域电网调频模型" src="Detail/GetImg?filename=images/DLXT201919010_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 含储能电池的区域电网调频模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919010_057.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Frequency regulation model of regional power 
grid with energy storage battery</b></p>

                </div>
                <div class="p1">
                    <p id="58">图1中,Δ<i>P</i><sub>c</sub>(<i>s</i>)为二次调频给定值;Δ<i>P</i><sub>L</sub>(<i>s</i>)为负荷功率波动量;Δ<i>P</i><sub>G</sub>(<i>s</i>)为传统机组出力;Δ<i>P</i><sub>b</sub>(<i>s</i>)为储能机组的出力;Δ<i>f</i>(<i>s</i>)为电网频率偏差。<i>K</i><sub>g</sub>为传统电源的单位调节功率;<i>K</i><sub>b</sub>为储能电池的单位调节功率;<i>M</i>为电网惯性时间常数;<i>D</i>为负荷阻尼系数。</p>
                </div>
                <div class="p1">
                    <p id="59">储能电池用惯性模型<i>G</i><sub>b</sub>(<i>s</i>)等效为:</p>
                </div>
                <div class="p1">
                    <p id="60"><mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>s</mi><mi>Τ</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></mfrac></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>T</i><sub>b</sub>为储能时间常数。</p>
                </div>
                <div class="p1">
                    <p id="62">发电机组模型<i>G</i><sub>g</sub>(<i>s</i>)由两部分组成,如式(2)和式(3)所示。</p>
                </div>
                <div class="p1">
                    <p id="63"><mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>o</mtext><mtext>v</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>s</mi><mi>Τ</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></mfrac></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="64"><mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>n</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mn>1</mn><mo>+</mo><mi>s</mi><mi>F</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>Ρ</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>Η</mtext></mrow></msub></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>s</mi><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>s</mi><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>Η</mtext></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>G</i><sub>gov</sub>(<i>s</i>)为火电机组调速器传递函数;<i>G</i><sub>en</sub>(<i>s</i>)为传统再热汽轮机传递函数;<i>T</i><sub>g</sub>为调速器时间常数;<i>T</i><sub>RH</sub>,<i>T</i><sub>CH</sub>和<i>F</i><sub>HP</sub>分别为再热器时间常数、汽轮机时间常数和再热器增益。</p>
                </div>
                <h3 id="66" name="66" class="anchor-tag"><b>2</b> 超短期负荷预测应用于储能参与调频</h3>
                <div class="p1">
                    <p id="67">由于传统调频机组反应速度慢,出力需要一定的时间,调频效果满足电能质量要求难<citation id="147" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。相对于传统机组,储能的优势显著<citation id="148" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="68">用储能机组辅助传统机组参与电网一次调频,储能机组参与调频的出力参考值Δ<i>P</i><sub>ref</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="69">Δ<i>P</i><sub>ref</sub>=Δ<i>P</i><sub>L</sub>+Δ<i>P</i><sub>T</sub>-Δ<i>P</i><sub>NLD</sub>      (4)</p>
                </div>
                <div class="p1">
                    <p id="70">式中:Δ<i>P</i><sub>T</sub>为未来一段时间联络线制定功率变化量;Δ<i>P</i><sub>L</sub>为根据负荷预测曲线计算出的未来一段时间负荷变化量,Δ<i>P</i><sub>L</sub>的计算和预测参考文献<citation id="149" type="reference">[<a class="sup">19</a>]</citation>;Δ<i>P</i><sub>NLD</sub>为计划出力(不参与预测调频)。由于超短期负荷预测技术在电网调度应用方面比较成熟,本文默认已得到调度曲线。</p>
                </div>
                <div class="p1">
                    <p id="71">储能参与电网调频的一个目标是维持SOC尽量处于良好状态。文献<citation id="150" type="reference">[<a class="sup">11</a>]</citation>可使储能在空闲时间将SOC恢复到0.5,是由于未知未来会出现的负荷。本文考虑负荷预测制定了一个储能SOC恢复方案,如附录A图A1所示。利用负荷预测可提前获得未来负荷趋势,据此设定储能SOC恢复基准,并利用储能空闲时间恢复,能够维持SOC尽量处于良好状态。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>3</b> 储能参与一次调频控制策略</h3>
                <div class="p1">
                    <p id="73">储能参与电网调频可分为2个阶段,分别是调频阶段和恢复阶段。在调频阶段采用自适应调频方法,在恢复阶段则采用双层模糊控制的动态SOC基准储能恢复策略。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>3.1</b> 储能调频时段自适应出力策略</h4>
                <div class="p1">
                    <p id="75">储能通过虚拟下垂控制参与调频,储能出力Δ<i>P</i><sub>b</sub>与频率偏差Δ<i>f</i>的关系为:</p>
                </div>
                <div class="p1">
                    <p id="76">Δ<i>P</i><sub>b</sub>=<i>K</i>Δ<i>f</i>      (5)</p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>K</i>为虚拟单位调节功率。</p>
                </div>
                <div class="p1">
                    <p id="78">虽然定<i>K</i>法有一定效果<citation id="152" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>,但在长时扰动中使储能电池电量快速耗尽,一方面会降低电池寿命,另一方面当电池电量耗尽时,系统将失去快速响应的储能资源从而影响之后的调频效果。基于此提出考虑储能实时电量的自适应出力策略,本文策略中储能电池<i>K</i>随储能SOC变化曲线可看成“S”曲线形式<citation id="151" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="79">充放电虚拟单位调节功率使用分段函数的形式如式(6)和式(7)所示。</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>min</mi></mrow></msub></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mi>n</mi><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo>-</mo><mn>0</mn><mo>.</mo><mn>1</mn><mo stretchy="false">)</mo></mrow><mrow><mn>0</mn><mo>.</mo><mn>3</mn><mn>5</mn></mrow></mfrac></mrow></msup></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mrow><mo>(</mo><mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mi>n</mi><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo>-</mo><mn>0</mn><mo>.</mo><mn>1</mn><mo stretchy="false">)</mo></mrow><mrow><mn>0</mn><mo>.</mo><mn>3</mn><mn>5</mn></mrow></mfrac></mrow></msup><mo>-</mo><mn>1</mn></mrow><mo>)</mo></mrow></mrow></mfrac></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>w</mtext></mrow></msub><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mtext>h</mtext><mtext>i</mtext><mtext>g</mtext><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mtext>h</mtext><mtext>i</mtext><mtext>g</mtext><mtext>h</mtext></mrow></msub><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Κ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mn>0</mn><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>min</mi></mrow></msub></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mi>n</mi><mo stretchy="false">(</mo><mn>0</mn><mo>.</mo><mn>9</mn><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mn>0</mn><mo>.</mo><mn>3</mn><mn>5</mn></mrow></mfrac></mrow></msup></mrow><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mn>0</mn></msub><mrow><mo>(</mo><mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mfrac><mrow><mi>n</mi><mo stretchy="false">(</mo><mn>0</mn><mo>.</mo><mn>9</mn><mo>-</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mn>0</mn><mo>.</mo><mn>3</mn><mn>5</mn></mrow></mfrac></mrow></msup><mo>-</mo><mn>1</mn></mrow><mo>)</mo></mrow></mrow></mfrac></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mtext>l</mtext><mtext>o</mtext><mtext>w</mtext></mrow></msub><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mtext>h</mtext><mtext>i</mtext><mtext>g</mtext><mtext>h</mtext></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mtext>h</mtext><mtext>i</mtext><mtext>g</mtext><mtext>h</mtext></mrow></msub><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext></mrow></msub><mo>&lt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">式中:<i>K</i><sub>ch</sub>和<i>K</i><sub>disch</sub>分别为充电和放电单位调节功率因数曲线;<i>n</i>为曲线的系数,随着<i>n</i>的变化,曲线有不同的变化趋势,文中取<i>n</i>=15;<i>K</i><sub>max</sub>为储能机组最大虚拟单位调节功率;<i>P</i><sub>0</sub>为储能机组额定出力;<i>S</i><sub>SOC,min</sub>,<i>S</i><sub>SOC,low</sub>,<i>S</i><sub>SOC,high</sub>和<i>S</i><sub>SOC,max</sub>分别为设定的储能电池SOC最小值、较小值、较大值和最大值。</p>
                </div>
                <div class="p1">
                    <p id="82">当储能SOC很大时,适合以额定功率放电,这时放电虚拟单位调节功率设为最大,而充电虚拟单位调节功率则随着SOC增大而减小,反之当储能SOC很小时,适合以额定功率充电,这时充电虚拟单位调节功率设为最大,而放电虚拟单位调节功率则随着SOC增大而减小。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>3.2</b> 基于双层模糊控制的储能恢复时段出力策略</h4>
                <div class="p1">
                    <p id="84">为了进一步提高储能容量的利用率,考虑超短期负荷预测,同时为解决预测步长精度不可控问题,本文采用模糊控制理论,设计储能恢复时段的出力策略。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>3.2.1</b> 用于动态SOC基准值制定的第1层模糊控制器设计</h4>
                <div class="p1">
                    <p id="86">储能系统第1层模糊控制器主要完成对储能设备下一调频时段SOC基准值的动态调节<citation id="153" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。其调节原理为:下一调频时段负荷扰动Δ<i>P</i><sub>ref</sub>比较大时,对应一个比较大的SOC;Δ<i>P</i><sub>ref</sub>具有一定出力时,SOC取0.5;Δ<i>P</i><sub>ref</sub>比较小时,对应一个比较小的状态。</p>
                </div>
                <div class="p1">
                    <p id="87">Δ<i>P</i><sub>ref</sub>论域(标幺值)设置为[-0.02,0.02],定义其模糊子集为{NB(负大),NS(负小),ZO(零),PS(正小),PB(正大)};输出量SOC由输入量Δ<i>P</i><sub>ref</sub>和模糊控制规则决定,其模糊子集为{NB,NS,ZO,PS,PB},SOC论域设置为{0.2,0.35,0.5,0.65,0.8}。模糊控制输入量和输出量的隶属函数如图2所示。</p>
                </div>
                <div class="area_img" id="88">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919010_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 第1层模糊控制器隶属度函数" src="Detail/GetImg?filename=images/DLXT201919010_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 第1层模糊控制器隶属度函数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919010_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Membership function of fuzzy controller
 on layer 1</b></p>

                </div>
                <div class="area_img" id="89">
                    <p class="img_tit"><b>表1 第1层模糊控制器自适应控制规则</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Adaptive control rule for fuzzy controller on layer 1</b></p>
                    <p class="img_note"></p>
                    <table id="89" border="1"><tr><td><br />输入量Δ<i>P</i><sub>ref</sub></td><td>输出量<i>S</i><sub>SOC</sub></td><td>输入量Δ<i>P</i><sub>ref</sub></td><td>输出量<i>S</i><sub>SOC</sub></td></tr><tr><td><br /> NB</td><td>NB</td><td>PS</td><td>PS</td></tr><tr><td><br />NS</td><td>NS</td><td>PB</td><td>PB</td></tr><tr><td><br />ZO</td><td>ZO</td><td></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="90">图2(a)和(b)分别表示模糊控制输入量下一调频时段负荷扰动Δ<i>P</i><sub>ref</sub>和输出量下一时段储能SOC基准的隶属度函数。Δ<i>P</i><sub>ref</sub>用三角形隶属度函数表示,由负荷扰动确定论域为[-0.02,0.02];SOC用离散论域{0.2,0.35,0.5,0.65,0.8}表示。</p>
                </div>
                <div class="p1">
                    <p id="91">模糊自适应控制规则如表1所示。表1表示动态SOC基准值制定的模糊自适应控制规则,按照未来时段负荷扰动对储能容量的需求程度进行设计。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>3.2.2</b> 用于恢复时段出力控制的第2层模糊控制器设计</h4>
                <div class="p1">
                    <p id="93">本文定义动态SOC基准值与当前SOC之差为SOC变化量,记为Δ<i>S</i><sub>SOC</sub>。以Δ<i>S</i><sub>SOC</sub>和频率偏差Δ<i>f</i>为模糊控制器的2个输入,以储能出力<i>P</i><sub>b</sub>为模糊控制器的输出。其基本思想为:当Δ<i>S</i><sub>SOC</sub>为正值且较大时,表示下一个调频时段需要的最优储能SOC较大,若频率偏差Δ<i>f</i>偏高,则令储能电池以较大的功率充电,反之,储能出力为0,从而避免频率跌出死区;当Δ<i>S</i><sub>SOC</sub>为负值且较小时,表示下一个调频时段需要的最优储能SOC较小,若频率偏差Δ<i>f</i>偏低,则令储能电池以较大的功率放电,反之,储能出力为0,从而避免频率跌出死区。</p>
                </div>
                <div class="p1">
                    <p id="94">考虑到SOC的改变速度较慢与恢复阶段时间的限制,将Δ<i>S</i><sub>SOC</sub>论域设置为[-0.05,0.05],由于恢复阶段频率一般处于频率死区内部,将Δ<i>f</i>的论域设置为[-6.6×10<sup>-4</sup>,6.6×10<sup>-4</sup>]。Δ<i>S</i><sub>SOC</sub>和Δ<i>f</i>的模糊子集均为{NB,NS,ZO,PS,PB};输出量由输入量Δ<i>S</i><sub>SOC</sub>,Δ<i>f</i>和模糊控制规则决定,其模糊子集为{NB,NS,ZO,PS,PB},根据式(5),储能电池出力的论域设置为[-0.96,0.96]。模糊控制输入量和输出量的隶属函数如图3所示。</p>
                </div>
                <div class="area_img" id="95">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919010_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 第2层模糊控制器隶属度函数" src="Detail/GetImg?filename=images/DLXT201919010_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 第2层模糊控制器隶属度函数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919010_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Membership function of fuzzy controller 
on layer 2</b></p>

                </div>
                <div class="p1">
                    <p id="96">图3(a)、(b)和(c)分别表示模糊控制输入量动态SOC基准值与当前SOC之差Δ<i>S</i><sub>SOC</sub>、频率偏差Δ<i>f</i>和输出量储能出力<i>P</i><sub>b</sub>的隶属度函数。Δ<i>S</i><sub>SOC</sub>用三角形隶属度函数表示,由于Δ<i>S</i><sub>SOC</sub>为储能动态SOC基准值与当前SOC值之差,以及实际工况下恢复阶段时间使SOC的恢复量有限,因此本文Δ<i>S</i><sub>SOC</sub>论域设置为[-0.05,0.05];考虑到储能可在死区内频率偏差某个区间内以较大出力恢复,于是Δ<i>f</i>由三角形隶属度函数和梯形隶属度函数表示,其中模糊子集ZO用梯形隶属度函数表示;<i>P</i><sub>b</sub>用三角形隶属度函数表示。</p>
                </div>
                <div class="p1">
                    <p id="97">模糊自适应控制规则如表2所示。表2表示恢复时段储能出力控制的模糊自适应控制规则,同时考虑频率不跌出死区与储能SOC尽量恢复至期望值。当储能SOC恢复需求偏大,频率偏差Δ<i>f</i>处于利于恢复状态时,则令储能电池以较大的功率充电,反之,储能出力为0,从而避免频率跌出死区。</p>
                </div>
                <div class="area_img" id="98">
                    <p class="img_tit"><b>表2 第2层模糊控制器自适应控制规则</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Adaptive control rule for fuzzy controller on layer 2</b></p>
                    <p class="img_note"></p>
                    <table id="98" border="1"><tr><td rowspan="2"><br />Δ<i>f</i></td><td colspan="5"><br />不同Δ<i>S</i><sub>SOC</sub>下的输出结果</td></tr><tr><td><br /> NB</td><td>NS</td><td>ZO</td><td>PS</td><td>PB</td></tr><tr><td><br /> NB</td><td>NB</td><td>NB</td><td>ZO</td><td>ZO</td><td>ZO</td></tr><tr><td><br /> NS</td><td>NB</td><td>NB</td><td>ZO</td><td>ZO</td><td>ZO</td></tr><tr><td><br /> ZO</td><td>NS</td><td>NS</td><td>ZO</td><td>PS</td><td>PS</td></tr><tr><td><br /> PS</td><td>ZO</td><td>ZO</td><td>ZO</td><td>PB</td><td>PB</td></tr><tr><td><br /> PB</td><td>ZO</td><td>ZO</td><td>ZO</td><td>PB</td><td>PB</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="99">模糊蕴含关系采用Mamdani模糊推理算法最小规则求取。进而求得输出量的模糊集合。得到的模糊集合需要去模糊化才能得到精确值。本文去模糊化过程采用最大隶属度原则,由先前所求模糊化的输出量得到精确的储能出力值。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>3.3</b> 控制策略的效果评估</h4>
                <div class="p1">
                    <p id="101">为了评估和对比本文策略的调频效果和储能电池容量利用率,定义如下指标<citation id="154" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102">1)调频效果评价指标</h4>
                <div class="p1">
                    <p id="103">当时间为<i>t</i><sub>0</sub>时,初始频率偏差设为Δ<i>f</i><sub>0</sub>;当时间为<i>t</i><sub>m</sub>时,最大频率偏差设为Δ<i>f</i><sub>m</sub>;当时间为<i>t</i><sub>s</sub>时,稳态频率偏差设为Δ<i>f</i><sub>s</sub>。那么频率下降速度定义为<i>V</i><sub>m</sub>=(Δ<i>f</i><sub>0</sub>-Δ<i>f</i><sub>m</sub>)/(<i>t</i><sub>m</sub>-<i>t</i><sub>0</sub>),频率恢复速度定义为<i>V</i><sub>r</sub>=(Δ<i>f</i><sub>s</sub>-Δ<i>f</i><sub>m</sub>)/(<i>t</i><sub>s</sub>-<i>t</i><sub>m</sub>)。Δ<i>f</i><sub>0</sub>和<i>t</i><sub>0</sub>均取0。Δ<i>f</i><sub>m</sub>和<i>V</i><sub>m</sub>值越小,<i>V</i><sub>r</sub>值越大,调频效果越明显。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104">2)SOC健康度评价指标</h4>
                <div class="p1">
                    <p id="105"><i>H</i>为储能电池SOC健康度评价指标,以<i>S</i><sub>SOC</sub>=0.5为基准,定义为储能运行过程中的SOC与0.5之差的均方根:<mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><mo>=</mo><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>k</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>S</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ο</mtext><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>-</mo><mn>0</mn><mo>.</mo><mn>5</mn><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>/</mo><mi>k</mi></mrow></msqrt></mrow></math></mathml>。其值越小则储能电池的SOC状态越好。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>4</b> 仿真分析</h3>
                <h4 class="anchor-tag" id="107" name="107"><b>4.1</b> 区域网络模型</h4>
                <div class="p1">
                    <p id="108">本文研究某个实际的区域电网,其等效模型如图1所示。其中,额定容量机组为100 MW,新能源发电占比30%,假设并网工作的机组满发。仿真系统模型参数见附录A表A1,控制策略的相关参数见附录A表A2。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>4.2</b> 典型工况仿真分析</h4>
                <div class="p1">
                    <p id="110">在2种典型工况下,采用不同的控制策略进行仿真分析。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>4.2.1</b> 工况1:阶跃负荷扰动</h4>
                <div class="p1">
                    <p id="112">本文采用幅值标幺值为0.02的阶跃负荷扰动,分析储能动态SOC基准法、0.5SOC基准法、定<i>K</i>法和无储能4种工况下的系统动态响应,仿真结果(标幺值)如图4所示,评价结果(标幺值)如表3所示。</p>
                </div>
                <div class="area_img" id="113">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919010_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 工况1下系统动态响应仿真结果" src="Detail/GetImg?filename=images/DLXT201919010_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 工况1下系统动态响应仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919010_113.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Simulation results of system dynamic 
responses in condition 1</b></p>

                </div>
                <div class="area_img" id="114">
                    <p class="img_tit"><b>表3 工况1下系统动态响应评价结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Evaluation results of the system’s dynamic responses in condition 1</b></p>
                    <p class="img_note"></p>
                    <table id="114" border="1"><tr><td><br />方法</td><td>Δ<i>f</i><sub>m</sub>/10<sup>-4</sup></td><td><i>V</i><sub>m</sub>/10<sup>-5</sup></td><td><i>V</i><sub>r</sub>/10<sup>-4</sup></td></tr><tr><td><br /> 无储能</td><td>2.80</td><td>1.400</td><td>0.300</td></tr><tr><td><br /> 动态SOC基准法</td><td>1.25</td><td>0.625</td><td>0.005</td></tr><tr><td><br /> 0.5SOC基准法</td><td>1.80</td><td>0.900</td><td>0.005</td></tr><tr><td><br /> 定<i>K</i>法</td><td>2.30</td><td>0.400</td><td>0.200</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="115">由图4(a)和表3可知,当扰动来临时,4种工况的频率都迅速下降,其中无储能工况的最大频率偏差最大为2.80×10<sup>-4</sup>,储能的加入可以有效缩短最大频差。动态SOC基准法的最大频率偏差最小,说明所提策略中储能支持系统承受扰动的能力更强。从频率下滑速度<i>V</i><sub>m</sub>来看,动态SOC基准法比0.5SOC基准法和无储能的效果好,略大于定<i>K</i>法。从频率恢复速度<i>V</i><sub>r</sub>来看,动态SOC基准法的效果与0.5SOC基准法的效果相同,略小于无储能和定<i>K</i>法,但是定<i>K</i>法在<i>t</i>=560 s时储能容量已经耗尽,不能继续调频,系统频率有一个跃变下降而后只能由系统传统机组调频,且最终的稳态频率也较本文策略低,所以从减小频率下滑速度、能否可持续调频工作以及能否降低最大频差角度来讲,本文动态SOC基准的调频效果相对较好。</p>
                </div>
                <div class="p1">
                    <p id="116">由图4(b)和(c)可知,虽然定<i>K</i>法在储能容量充足时调频效果很好,但是其在储能SOC较差时仍以额定出力充放电,在<i>t</i>=560 s时储能容量耗尽,储能SOC达到最低下限0.1,不能再参与调频。根据超短期负荷预测结果下一阶段负荷开始增大,本文动态SOC策略在初始时刻便开始为储能充电,为下一时段调频做准备,在<i>t</i>=200 s时开始进入调频阶段。从图4(c)可以看出在调频结束后本文动态SOC策略中储能SOC状态略微好于0.5SOC基准法。</p>
                </div>
                <div class="p1">
                    <p id="117">综上可知动态SOC策略既有较好调频效果而且能够使储能SOC处于相对良好的状态。</p>
                </div>
                <h4 class="anchor-tag" id="118" name="118"><b>4.2.2</b> 工况2:连续负荷扰动</h4>
                <div class="p1">
                    <p id="119">本文采用某电网实际负荷1 h连续波动曲线分析系统动态响应,见附录A图A3。引入文献<citation id="155" type="reference">[<a class="sup">12</a>]</citation>中可信周期的概念,假设小时内超短期负荷预测没有误差,负荷预测周期设定为1 h,每1 min更新一次,系统经历3个调频周期(<i>I</i><sub>1</sub>+<i>J</i><sub>1</sub>,<i>I</i><sub>2</sub>+<i>J</i><sub>2</sub>,<i>I</i><sub>3</sub>+<i>J</i><sub>3</sub>)。仿真结果(标幺值)如图5所示,表4为调频效果和储能SOC健康度评价结果(标幺值)。</p>
                </div>
                <div class="p1">
                    <p id="120">由图5(a)和表4可知,无储能的最大频率偏差Δ<i>f</i><sub>m</sub>在3个调频时段<i>J</i><sub>1</sub>,<i>J</i><sub>2</sub> 和<i>J</i><sub>3</sub>均最大,即没有储能参与调频的调频效果很差。与0.5SOC基准法相比,动态SOC基准法在<i>J</i><sub>1</sub>时段的Δ<i>f</i><sub>m</sub>与之相同,在<i>J</i><sub>2</sub>和<i>J</i><sub>3</sub>时段Δ<i>f</i><sub>m</sub>均较大,所以调频效果优于0.5SOC基准法。与定<i>K</i>法比较,在<i>J</i><sub>1</sub>时段,动态SOC基准法的Δ<i>f</i><sub>m</sub>较小,但在<i>J</i><sub>2</sub> 和<i>J</i><sub>3</sub>时段Δ<i>f</i><sub>m</sub>均较大,由于定<i>K</i>法在初始阶段储能SOC较大,其一直以额定功率出力,所以调频效果会较好,但在<i>J</i><sub>3</sub>时段可以看到,由于储能电池在<i>t</i>=3 020 s时电量耗尽,系统频率有一个跃变,后期调频只能依靠传统机组,失去了响应快速的储能资源,无法短期内快速应对下一时段的负荷扰动,同时其储能SOC达到了SOC限制,这会使得电池寿命下降从而增加置换成本,一味地追求调频效果,忽略经济性是不可取的,所以从经济角度来说,动态SOC基准法好于定<i>K</i>法。</p>
                </div>
                <div class="area_img" id="121">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919010_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 工况2下系统动态响应仿真结果" src="Detail/GetImg?filename=images/DLXT201919010_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 工况2下系统动态响应仿真结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919010_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Simulation results of the system dynamic 
responses in condition 2</b></p>

                </div>
                <div class="area_img" id="122">
                    <p class="img_tit"><b>表4 工况2下系统动态响应评价结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Evaluation results of system dynamic responses in condition 2</b></p>
                    <p class="img_note"></p>
                    <table id="122" border="1"><tr><td rowspan="2"><br />方法</td><td colspan="3"><br />不同时段下Δ<i>f</i><sub>m</sub>/10<sup>-3</sup></td><td rowspan="2">全时段下<br /><i>H</i>值</td></tr><tr><td><br /><i>J</i><sub>1</sub>时段</td><td><i>J</i><sub>2</sub>时段</td><td><i>J</i><sub>3</sub>时段</td></tr><tr><td><br />无储能</td><td>-0.875</td><td>1.07</td><td>-0.875</td><td></td></tr><tr><td><br />动态SOC<br />基准法</td><td>-0.625</td><td>0.55</td><td>-0.725</td><td>0.188 4</td></tr><tr><td><br />0.5SOC基准法</td><td>-0.625</td><td>1.68</td><td>-1.850</td><td>0.193 4</td></tr><tr><td><br />定<i>K</i>法</td><td>-0.375</td><td>0.55</td><td>-1.275</td><td>0.248 8</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="123">由于在未来一段时间的负荷已预测到,并提前得到了未来一段时间储能的动作需求,所以由图5(b)和(c)可知,在储能恢复时段<i>I</i><sub>1</sub>,<i>I</i><sub>2</sub>和<i>I</i><sub>3</sub>中本文方法使储能电池提前恢复,为下一时段调频做准备。从表4可知,动态SOC基准法的SOC健康度评价指标为0.188 4,比0.5SOC基准法和定<i>K</i>法都要小,也就是说动态SOC基准法更能使储能SOC保持一个良好的状态。</p>
                </div>
                <div class="p1">
                    <p id="124">综上可知,基于超短期负荷预测所提的动态SOC基准方法在考虑调频效果的同时考虑了经济性与储能SOC的健康度,优于无储能、动态SOC基准、定<i>K</i>法3种方法。</p>
                </div>
                <h3 id="125" name="125" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="126">提出了一种考虑超短期负荷预测的储能参与电网一次调频控制策略。通过在区域系统中加入容量占比为1%的储能机组,在2种典型工况下,对比定<i>K</i>法和0.5SOC基准方法的调频效果与储能SOC状态维持能力,得出本文方法在调频效果与储能SOC状态维持能力上均有优势。其中,虽然定<i>K</i>法在调频初期储能容量充足时调频效果更好,但当储能电量耗尽时,调频只能依靠传统机组,失去了响应快速的储能资源,无法在短期内快速应对下一时段的负荷扰动,本文提出的方法可在符合调频要求的前提下有效控制储能SOC状态,可避免上述情况的发生。0.5SOC基准法调频效果和储能SOC状态维持能力均不如本文方法。</p>
                </div>
                <div class="p1">
                    <p id="127">后续工作将结合经济性研究超短期预测下储能参与一次调频的容量优化配置方法,进一步考虑系统备用机组的状态以及负荷变化率/出力爬坡率等相关因素,进而制定更加全面的调频控制策略。</p>
                </div>
                <div class="p1">
                    <p id="128">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="156" name="156" class="anchor-tag">附录A</h3>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919010_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1储能SOC预期变化曲线与频率扰动" src="Detail/GetImg?filename=images/DLXT201919010_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1储能SOC预期变化曲线与频率扰动  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919010_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Energy storage SOC expected curve and frequency disturbance</p>

                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919010_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2储能电池充放电功率曲线" src="Detail/GetImg?filename=images/DLXT201919010_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2储能电池充放电功率曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919010_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Energy storage battery charge and discharge power curve</p>

                </div>
                <div class="area_img" id="159">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919010_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3连续负荷扰动曲线" src="Detail/GetImg?filename=images/DLXT201919010_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3连续负荷扰动曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919010_15900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Curve of continue load disturbance</p>

                </div>
                <div class="area_img" id="160">
                                            <p class="img_tit">
                                                表A1仿真系统模型参数
                                                    <br />
                                                Tab.A1 Model parameters of simulation system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919010_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919010_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919010_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1仿真系统模型参数" src="Detail/GetImg?filename=images/DLXT201919010_16000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="161">
                                            <p class="img_tit">
                                                表A2控制策略的相关参数
                                                    <br />
                                                Tab.A2 Relevant parameters of the control strategy
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919010_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919010_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919010_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2控制策略的相关参数" src="Detail/GetImg?filename=images/DLXT201919010_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808002&amp;v=Mjc0ODVyRzRIOW5NcDQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTDNPSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 胡泽春,罗浩成.大规模可再生能源接入背景下自动发电控制研究现状与展望[J].电力系统自动化,2018,42(8):2-15.DOI:10.7500/AEPS20171025015.HU Zechun,LUO Haocheng.Research status and prospect of automatic generation control with integration of large-scale renewable energey[J].Automation of Electric Power Systems,2018,42(8):2-15.DOI:10.7500/AEPS20171025015.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201302008&amp;v=MjcxMDU3cWZadVpzRnlubVZMM09OalhOYXJHNEg5TE1yWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 杨水丽,李建林,李蓓,等.电池储能系统参与电网调频的优势分析[J].电网与清洁能源,2013,29(2):43-47.YANG Shuili,LI Jianlin,LI Bei,et al.Advantages of battery energy storage system for frequency regulation[J].Power System and Clean Energy,2013,29(2):43-47.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201614001&amp;v=MTkwMTVtVkwzT0lTckJmYkc0SDlmTnE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李建林,马会萌,惠东.储能技术融合分布式可再生能源的现状及发展趋势[J].电工技术学报,2016,31(14):1-10.LI Jianlin,MA Huimeng,HUI Dong.Present development condition and trends of energy storage technology in the integration of distributed renewable energy[J].Transactions of China Electrotechnical Society,2016,31(14):1-10.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711002&amp;v=MDMxMjRlckc0SDliTnJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkwzT0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 孙冰莹,杨水丽,刘宗歧,等.国内外兆瓦级储能调频示范应用现状分析与启示[J].电力系统自动化,2017,41(11):8-16.DOI:10.7500/AEPS20161225003.SUN Bingying,YANG Shuili,LIU Zongqi,et al.Analysis on present application of megawatt-scale energy storage in frequency regulation and its enlightenment[J].Automation of Electric Power Systems,2017,41(11):8-16.DOI:10.7500/AEPS20161225003.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201710011&amp;v=MzA3ODhIOWJOcjQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTDNPSVNyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> HE L,LI Y,CAO Y J,et al.Flexible voltage control strategy of DC distribution network considering distributed energy storage[J].Transactions of China Electrotechnical Society,2017,10(1):163-172.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Using vehicle-to-grid to maximize the integration of intermittent renewable energy resources in islanded electric grids">

                                <b>[6]</b> LOPES J P,ALMEIDA P R,SOARES F J.Using vehicle-to-grid to maximize the integration of intermittent renewable energy resources in islanded electric grids[C]// International Conference on Clean Electrical Power,June 9-11,2009,Capri,Italy.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decentralized vehicle-to-grid control for primary frequency regulation considering charging demands">

                                <b>[7]</b> HUI Liu,HU Zechun,SONG Yonghua,et al.Decentralized vehicle-to-grid control for primary frequency regulation considering charging demands[J].IEEE Transactions on Power Systems,2013,28(3):3480-3489.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201804015&amp;v=MTk3MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkwzT0lpblNaTEc0SDluTXE0OUVZWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 邓霞,孙威,肖海伟.储能电池参与一次调频的综合控制方法[J].高电压技术,2018,44(4):1157-1165.DENG Xia,SUN Wei,XIAO Haiwei.Integrated control method for energy storage battery participating in primary frequency modulation[J].High Voltage Technology,2018,44(4):1157-1165.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201707035&amp;v=MTQ1NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTDNPSWluU1pMRzRIOWJNcUk5R1lZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 李欣然,邓涛,黄际元,等.储能电池参与电网快速调频的自适应控制策略[J].高电压技术,2017,43(7):2362-2369.LI Xinran,DENG Tao,HUANG Jiyuan,et al.Battery energy storage systems’ self-adaptation control strategy in fast frequency regulation[J].High Voltage Engineering,2017,43(7):2362-2369.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201512058&amp;v=MjI4MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkwzT0lTckJmYkc0SDlUTnJZOUFiSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 黄际元,李欣然,曹一家,等.考虑储能参与快速调频动作时机与深度的容量配置方法[J].电工技术学报,2015,30(12):454-464.HUANG Jiyuan,LI Xinran,CAO Yijia,et al.Capacity allocation method considering the timing and depth of energy storage participating in fast frequency modulation action[J].Transactions of China Electrotechnical Society,2015,30(12):454-464.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201808011&amp;v=MDk4OTBac0Z5bm1WTDNPSVNIVGVyRzRIOW5NcDQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李若,李欣然,谭庄熙,等.考虑储能电池参与二次调频的综合控制策略[J].电力系统自动化,2018,42(8):74-82.DOI:10.7500/AEPS20171011007.LI Ruo,LI Xinran,TAN Zhuangxi,et al.Comprehensive control strategy considering energy storage battery participating in secondary frequency modulation[J].Automation of Electric Power Systems,2018,42(8):74-82.DOI:10.7500/AEPS20171011007.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201402004&amp;v=MjU3MzRubVZMM09JU0hUZXJHNEg5WE1yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 娄素华,吴耀武,崔艳昭,等.电池储能平抑短期风电功率波动运行策略[J].电力系统自动化,2014,38(2):17-22.LOU Suhua,WU Yaowu,CUI Yanzhao,et al.Operation strategy of battery energy storage system for smoothing short-term wind power fluctuation[J].Automation of Electric Power Systems,2014,38(2):17-22.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201715010&amp;v=MjU0NzR6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkwzT0lTN1NmN0c0SDliTnFvOUVaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李燕青,袁燕舞,郭通,等.基于超短期风电功率预测的混合储能控制策略研究[J].电测与仪表,2017,54(15):50-57.LI Yanqing,YUAN Yanwu,GUO Tong,et al.Study on hybrid energy storage control strategy based on ultra-short-term wind power prediction[J].Electrical Measurement &amp; Instrumentation,2017,54(15):50-57.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201703014&amp;v=MzExMDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTDNPSVRyQmZiRzRIOWJNckk5RVlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 何川,刘天琪,胡晓通,等.基于超短期风电预测和混合储能的风电爬坡优化控制[J].电网技术,2017,41(3):782-790.HE Chuan,LIU Tianqi,HU Xiaotong,et al.Optimal control of wind ramp based on very short-term wind forecast and hybrid ESS[J].Power System Technology,2017,41(3):782-790.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201607023&amp;v=MDIwMjRSN3FmWnVac0Z5bm1WTDNPTHluYWViRzRIOWZNcUk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 李欣然,黄际元,陈远扬,等.大规模储能电源参与电网调频研究综述[J].电力系统保护与控制,2016,44(7):145-153.LI Xinran,HUANG Jiyuan,CHEN Yuanyang,et al.Review on large-scale involvement of energy storage in power grid fast frequency regulation[J].Power System Protection and Control,2016,44(7):145-153.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518004&amp;v=MDQwOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZMM09JU0hUZXJHNEg5VE5wNDlGWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 黄际元,李欣然,曹一家,等.面向电网调频应用的电池储能电源仿真模型[J].电力系统自动化,2015,39(18):20-24.HUANG Jiyuan,LI Xinran,CAO Yijia,et al.Battery energy storage power supply simulation model for power grid frequency regulation[J].Automation of Electric Power Systems,2015,39(18):20-24.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201309007&amp;v=MTIzOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZMM09OalhOYXJHNEg5TE1wbzlGWTRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 褚云龙,程松,李云,等.火电机组一次调频及AGC全网试验分析[J].电网与清洁能源,2013,29(9):32-38.CHU Yunlong,CHENG Song,LI Yun,et al.Analysis of thermal power unit primary frequency regulation and the AGC whole network test[J].Power System and Clean Energy,2013,29(9):32-38.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201202017&amp;v=Mjc5MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkwzT05qWE5hckc0SDlQTXJZOUVZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 骆妮,李建林.储能技术在电力系统中的研究进展[J].电网与清洁能源,2012,28(2):71-79.LUO Ni,LI Jianlin.Research progress of energy storage technology in power system[J].Power System and Clean Energy,2012,28(2):71-79.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201905007&amp;v=MTc4MjZHNEg5ak1xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZMM09JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 孔祥玉,李闯,郑锋,等.基于经验模态分解与特征相关分析的短期负荷预测方法[J].电力系统自动化,2019,43(5):46-52.DOI:10.7500/AEPS20180404008.KONG Xiangyu,LI Chuang,ZHENG Feng,et al.Short-term load forecasting method based on empirical mode decomposition and feature correlation analysis[J].Automation of Electric Power Systems,2019,43(5):46-52.DOI:10.7500/AEPS 20180404008.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design of plug-in electric vehicle&amp;#39;&amp;#39;s frequency-droop controller for primary frequency control and performance assessment">

                                <b>[20]</b> IZADKHAST S,GARCIA-GONZALEZ P,FRIAS P A.Design of plug-in electric vehicle’s frequency-droop controller for primary frequency control and performance assessment[J].IEEE Transactions on Power Systems,2017,32(6):4241-4254.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electric vehicles participating in frequency control:operating islanded systems with large penetration of renewable power sources">

                                <b>[21]</b> ALMEIDA P M R,LOPES J A P,SOARES F J.Electric vehicles participating in frequency control:operating islanded systems with large penetration of renewable power sources[C]// IEEE Trondheim PowerTech,June 19-23,2011,Trondheim,Norway.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018101077.nh&amp;v=MDYwNDJDVVI3cWZadVpzRnlubVZMM09WRjI2RnJLNEg5SExxSkViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 羊博.考虑负荷预测的储能参与电网调频控制策略研究[D].长沙:湖南大学,2018.YANG Bo.Research on energy storage participation in power grid frequency control strategy considering load forecasting[D].Changsha:Hunan University,2018.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Frequency regulation by fuzzy and binary control in a hybrid islanded microgrid">

                                <b>[23]</b> MANJARRES P,MALIK O.Frequency regulation by fuzzy and binary control in a hybrid islanded microgrid[J].Journal of Modern Power Systems and Clean Energy,2015,3(3):429-439.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201712027&amp;v=MTQ0NzJyWTlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZMM09JU3JCZmJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 李欣然,黄际元,陈远扬,等.基于灵敏度分析的储能电池参与二次调频控制策略[J].电工技术学报,2017,32(12):224-233.LI Xinran,HUANG Jiyuan,CHEN Yuanyang,et al.Participation of secondary frequency modulation control strategy for energy storage batteries based on sensitivity analysis[J].Transactions of China Electrotechnical Society,2017,32(12):224-233
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919010&amp;v=MTkwNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTDNPSVNIVGVyRzRIOWpOcG85RVpJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

