

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136437783537500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919002%26RESULT%3d1%26SIGN%3d4Dht4k7joevXOANt4q2o%252fDwM%252bqk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919002&amp;v=MzAwMDJIVGVyRzRIOWpOcG85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#208" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#214" data-title="&lt;b&gt;1&lt;/b&gt; 电网态势感知相关研究 "><b>1</b> 电网态势感知相关研究</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#216" data-title="&lt;b&gt;1.1&lt;/b&gt; 电网态势感知研究现状"><b>1.1</b> 电网态势感知研究现状</a></li>
                                                <li><a href="#220" data-title="&lt;b&gt;1.2&lt;/b&gt; 电网态势感知研究内容"><b>1.2</b> 电网态势感知研究内容</a></li>
                                                <li><a href="#227" data-title="&lt;b&gt;1.3&lt;/b&gt; 电网态势感知关键技术"><b>1.3</b> 电网态势感知关键技术</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#239" data-title="&lt;b&gt;2&lt;/b&gt; 网络态势感知相关研究 "><b>2</b> 网络态势感知相关研究</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#241" data-title="&lt;b&gt;2.1&lt;/b&gt; 网络态势感知研究现状"><b>2.1</b> 网络态势感知研究现状</a></li>
                                                <li><a href="#244" data-title="&lt;b&gt;2.2&lt;/b&gt; 网络态势感知研究内容"><b>2.2</b> 网络态势感知研究内容</a></li>
                                                <li><a href="#251" data-title="&lt;b&gt;2.3&lt;/b&gt; 网络态势感知关键技术"><b>2.3</b> 网络态势感知关键技术</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#264" data-title="&lt;b&gt;3 GCPS态势感知的概念、研究框架与应用场景&lt;/b&gt; "><b>3 GCPS态势感知的概念、研究框架与应用场景</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#266" data-title="&lt;b&gt;3.1 GCPS&lt;/b&gt;态势感知研究的必要性"><b>3.1 GCPS</b>态势感知研究的必要性</a></li>
                                                <li><a href="#270" data-title="&lt;b&gt;3.2 GCPS&lt;/b&gt;态势感知的概念"><b>3.2 GCPS</b>态势感知的概念</a></li>
                                                <li><a href="#279" data-title="&lt;b&gt;3.3 GCPS&lt;/b&gt;态势感知研究框架"><b>3.3 GCPS</b>态势感知研究框架</a></li>
                                                <li><a href="#294" data-title="&lt;b&gt;3.4 GCPS&lt;/b&gt;态势感知待解决的关键问题"><b>3.4 GCPS</b>态势感知待解决的关键问题</a></li>
                                                <li><a href="#301" data-title="&lt;b&gt;3.5 GCPS&lt;/b&gt;态势感知研究与实现的关键技术"><b>3.5 GCPS</b>态势感知研究与实现的关键技术</a></li>
                                                <li><a href="#313" data-title="&lt;b&gt;3.6 GCPS&lt;/b&gt;态势感知的可能应用场景"><b>3.6 GCPS</b>态势感知的可能应用场景</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#320" data-title="&lt;b&gt;4&lt;/b&gt; 攻击案例分析 "><b>4</b> 攻击案例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#326" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#399" data-title="附录A ">附录A</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#402" data-title="A1攻击场景">A1攻击场景</a></li>
                                                <li><a href="#406" data-title="A2电网侧感知">A2电网侧感知</a></li>
                                                <li><a href="#410" data-title="A3信息侧感知">A3信息侧感知</a></li>
                                                <li><a href="#419" data-title="A4协同感知">A4协同感知</a></li>
                                                <li><a href="#422" data-title="A5信息侧防御">A5信息侧防御</a></li>
                                                <li><a href="#424" data-title="A6电网侧故障恢复">A6电网侧故障恢复</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#225" data-title="&lt;b&gt;图1 电网态势感知研究框架&lt;/b&gt;"><b>图1 电网态势感知研究框架</b></a></li>
                                                <li><a href="#247" data-title="&lt;b&gt;图2 网络安全态势感知研究框架&lt;/b&gt;"><b>图2 网络安全态势感知研究框架</b></a></li>
                                                <li><a href="#258" data-title="&lt;b&gt;图3 数据融合方法分类&lt;/b&gt;"><b>图3 数据融合方法分类</b></a></li>
                                                <li><a href="#262" data-title="&lt;b&gt;表1 网络安全态势预测方法优缺点&lt;/b&gt;"><b>表1 网络安全态势预测方法优缺点</b></a></li>
                                                <li><a href="#281" data-title="&lt;b&gt;图4 GCPS态势感知研究框架&lt;/b&gt;"><b>图4 GCPS态势感知研究框架</b></a></li>
                                                <li><a href="#401" data-title="图A1网络攻击场景示例">图A1网络攻击场景示例</a></li>
                                                <li><a href="#409" data-title="图A2针对图A1所示攻击场景的电网侧和信息侧协同的网络攻击感知和主动防御流程">图A2针对图A1所示攻击场景的电网侧和信息侧协同的网络攻击感知和主动防御流程</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" ENDSLEY M R.Toward a theory of situation awareness in dynamic systems[J].Human Factors,1995,37(1):32-64." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Toward a theory of situation awareness in dynamic systems">
                                        <b>[1]</b>
                                         ENDSLEY M R.Toward a theory of situation awareness in dynamic systems[J].Human Factors,1995,37(1):32-64.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 田伟,单茂华,曹阳,等.广域态势感知技术在智能电网中的应用刍议[J].华东电力,2013,41(10):1993-1998.TIAN Wei,SHAN Maohua,CAO Yang,et al.Application of wide-area situational awareness technology to smart grid[J].East China Electric Power,2013,41(10):1993-1998." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201310001&amp;v=Mjg5MDRSN3FmWnVac0Z5bm1VYjdMTFNuUFlyRzRIOUxOcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         田伟,单茂华,曹阳,等.广域态势感知技术在智能电网中的应用刍议[J].华东电力,2013,41(10):1993-1998.TIAN Wei,SHAN Maohua,CAO Yang,et al.Application of wide-area situational awareness technology to smart grid[J].East China Electric Power,2013,41(10):1993-1998.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 杨菁,张鹏飞,徐晓伟,等.电网态势感知技术国内外研究现状初探[J].华东电力,2013,41(8):1575-1581.YANG Jing,ZHANG Pengfei,XU Xiaowei,et al.Research status of power grid situation awareness technology in China and abroad[J].East China Electric Power,2013,41(8):1575-1581." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201308001&amp;v=MjY0ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMTFNuUFlyRzRIOUxNcDQ5RlpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         杨菁,张鹏飞,徐晓伟,等.电网态势感知技术国内外研究现状初探[J].华东电力,2013,41(8):1575-1581.YANG Jing,ZHANG Pengfei,XU Xiaowei,et al.Research status of power grid situation awareness technology in China and abroad[J].East China Electric Power,2013,41(8):1575-1581.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):3635-3641.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology,2014,38(1):3635-3641." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401006&amp;v=MzIzOTVtVWI3TElUckJmYkc0SDlYTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):3635-3641.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology,2014,38(1):3635-3641.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 章坚民,陈昊,陈建,等.智能电网态势图建模及态势感知可视化的概念设计[J].电力系统自动化,2014,38(9):168-176.ZHANG Jianmin,CHEN Hao,CHEN Jian,et al.Smart grid situation awareness diagram modeling and conceptual design of situation awareness visualization[J].Automation of Electric Power Systems,2014,38(9):168-176." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409025&amp;v=MjUxMTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElTSFRlckc0SDlYTXBvOUhZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         章坚民,陈昊,陈建,等.智能电网态势图建模及态势感知可视化的概念设计[J].电力系统自动化,2014,38(9):168-176.ZHANG Jianmin,CHEN Hao,CHEN Jian,et al.Smart grid situation awareness diagram modeling and conceptual design of situation awareness visualization[J].Automation of Electric Power Systems,2014,38(9):168-176.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 宋燕敏,于荣,王楠.态势感知和决策支持技术在电网调度领域的应用[J].电力信息与通信技术,2014,12(8):10-14.SONG Yanmin,YU Rong,WANG Nan.Application of situation awareness and decision support technology in power grid dispatching[J].Electric Power Information and Communication Technology,2014,12(8):10-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201408004&amp;v=MTI4MTZxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJVFhUWnJHNEg5WE1wNDlGWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         宋燕敏,于荣,王楠.态势感知和决策支持技术在电网调度领域的应用[J].电力信息与通信技术,2014,12(8):10-14.SONG Yanmin,YU Rong,WANG Nan.Application of situation awareness and decision support technology in power grid dispatching[J].Electric Power Information and Communication Technology,2014,12(8):10-14.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 张尚,王涛,顾雪平.基于直觉模糊层次分析法的电网运行状态综合评估[J].电力系统自动化,2016,40(4):41-49.ZHANG Shang,WANG Tao,GU Xueping.Synthetic evaluation of power grid operating states based on intuitionistic fuzzy analytic hierarchy process[J].Automation of Electric Power Systems,2016,40(4):41-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604006&amp;v=MTI5ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJU0hUZXJHNEg5Zk1xNDlGWW9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张尚,王涛,顾雪平.基于直觉模糊层次分析法的电网运行状态综合评估[J].电力系统自动化,2016,40(4):41-49.ZHANG Shang,WANG Tao,GU Xueping.Synthetic evaluation of power grid operating states based on intuitionistic fuzzy analytic hierarchy process[J].Automation of Electric Power Systems,2016,40(4):41-49.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" >
                                        <b>[8]</b>
                                     王斌琪,王海霞,徐鹏,等.电网运行趋势实时安全评估方法[J].电网技术,2015,39(2):478-485.WANG Binqi,WANG Haixia,XU Peng,et al.Real-time security assessment methods of power grid operation trends[J].Power System Technology,2015,39(2):478-485.</a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 刘柏林.基于电网运行数据集的电力系统运行评估及优化研究[D].北京:华北电力大学,2017.LIU Bolin.Research on power system operation evaluation and optimization based on power grid operation data set[D].Beijing:North China Electric Power University,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017210689.nh&amp;v=MzIxNjIyNkdiRzVIdGZFcHBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMVkY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘柏林.基于电网运行数据集的电力系统运行评估及优化研究[D].北京:华北电力大学,2017.LIU Bolin.Research on power system operation evaluation and optimization based on power grid operation data set[D].Beijing:North China Electric Power University,2017.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 孙伟卿,王承民,张焰,等.电力系统运行均匀性分析与评估[J].电工技术学报,2014,29(4):173-180.SUN Weiqing,WANG Chengmin,ZHANG Yan,et al.Analysis and evaluation on power system operation homogeneity[J].Transactions of China Electrotechnical Society,2014,29(4):173-180." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201404024&amp;v=MDY2OTR6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElTckJmYkc0SDlYTXE0OUhZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         孙伟卿,王承民,张焰,等.电力系统运行均匀性分析与评估[J].电工技术学报,2014,29(4):173-180.SUN Weiqing,WANG Chengmin,ZHANG Yan,et al.Analysis and evaluation on power system operation homogeneity[J].Transactions of China Electrotechnical Society,2014,29(4):173-180.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 王勇,韩学山,丁颖,等.基于马尔科夫链的电力系统运行可靠性快速评估[J].电网技术,2013,37(2):405-410.WANG Yong,HAN Xueshan,DING Ying,et al.Markov chain-based rapid assessment on operational reliability of power grid[J].Power System Technology,2013,37(2):405-410." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201302021&amp;v=MjQ4Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElUckJmYkc0SDlMTXJZOUhaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王勇,韩学山,丁颖,等.基于马尔科夫链的电力系统运行可靠性快速评估[J].电网技术,2013,37(2):405-410.WANG Yong,HAN Xueshan,DING Ying,et al.Markov chain-based rapid assessment on operational reliability of power grid[J].Power System Technology,2013,37(2):405-410.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 张东霞,姚良忠,马文媛.中外智能电网发展战略[J].中国电机工程学报,2013,33(31):1-14.ZHANG Dongxia,YAO Liangzhong,MA Wenyuan.Development strategies of smart grid in China and abroad[J].Proceedings of the CSEE,2013,33(31):1-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331001&amp;v=MTQ4NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMUHlyUGJiRzRIOUxQcm85RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         张东霞,姚良忠,马文媛.中外智能电网发展战略[J].中国电机工程学报,2013,33(31):1-14.ZHANG Dongxia,YAO Liangzhong,MA Wenyuan.Development strategies of smart grid in China and abroad[J].Proceedings of the CSEE,2013,33(31):1-14.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 赵俊华,文福拴,薛禹胜,等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化,2010,34(16):1-7.ZHAO Junhua,WEN Fushuan,XUE Yusheng,et al.Cyber physical power systems:architecture,implementation techniques and challenges[J].Automation of Electric Power Systems,2010,34(16):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201016000&amp;v=MjM0NzJxWTlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJU0hUZXJHNEg5SE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         赵俊华,文福拴,薛禹胜,等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化,2010,34(16):1-7.ZHAO Junhua,WEN Fushuan,XUE Yusheng,et al.Cyber physical power systems:architecture,implementation techniques and challenges[J].Automation of Electric Power Systems,2010,34(16):1-7.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 郭庆来,辛蜀骏,孙宏斌,等.电力系统信息物理融合建模与综合安全评估:驱动力与研究构想[J].中国电机工程学报,2016,36(6):1481-1489.GUO Qinglai,XIN Shujun,SUN Hongbin,et al.Power system cyber-physical modelling and security assessment:motivation and ideas[J].Proceedings of the CSEE,2016,36(6):1481-1489." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606004&amp;v=MDQzMDU3cWZadVpzRnlubVViN0xQeXJQYmJHNEg5Zk1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         郭庆来,辛蜀骏,孙宏斌,等.电力系统信息物理融合建模与综合安全评估:驱动力与研究构想[J].中国电机工程学报,2016,36(6):1481-1489.GUO Qinglai,XIN Shujun,SUN Hongbin,et al.Power system cyber-physical modelling and security assessment:motivation and ideas[J].Proceedings of the CSEE,2016,36(6):1481-1489.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 马世英,刘道伟,汤涌,等.基于多响应信息源的电压稳定全态势量化评估与辅助决策系统[J].电网技术,2013,37(8):2151-2156.MA Shiying,LIU Daowei,TANG Yong,et al.Multi-response information sources based whole situation quantitative assessment of voltage stability and decision support system[J].Power System Technology,2013,37(8):2151-2156." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201308013&amp;v=MDE1MDRmYkc0SDlMTXA0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         马世英,刘道伟,汤涌,等.基于多响应信息源的电压稳定全态势量化评估与辅助决策系统[J].电网技术,2013,37(8):2151-2156.MA Shiying,LIU Daowei,TANG Yong,et al.Multi-response information sources based whole situation quantitative assessment of voltage stability and decision support system[J].Power System Technology,2013,37(8):2151-2156.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 李海英,刘中银,宋建成.电力系统静态安全状态实时感知的相关向量机法[J].中国电机工程学报,2015,35(2):294-301.LI Haiying,LIU Zhongyin,SONG Jiancheng.Real-time static security situational awareness of power systems based on relevance vector machine[J].Proceedings of the CSEE,2015,35(2):294-301." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201502006&amp;v=MzI3MTVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xQeXJQYmJHNEg5VE1yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李海英,刘中银,宋建成.电力系统静态安全状态实时感知的相关向量机法[J].中国电机工程学报,2015,35(2):294-301.LI Haiying,LIU Zhongyin,SONG Jiancheng.Real-time static security situational awareness of power systems based on relevance vector machine[J].Proceedings of the CSEE,2015,35(2):294-301.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 丰颖,贠志皓,孙景文,等.输配协同的配电网态势快速感知方法[J].电力系统自动化,2016,40(12):37-44.FENG Ying,YUAN Zhihao,SUN Jingwen,et al.Fast situation awareness method for distribution network coordinated with transmission grid[J].Automation of Electric Power Systems,2016,40(12):37-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612006&amp;v=MDA4ODNVUjdxZlp1WnNGeW5tVWI3TElTSFRlckc0SDlmTnJZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         丰颖,贠志皓,孙景文,等.输配协同的配电网态势快速感知方法[J].电力系统自动化,2016,40(12):37-44.FENG Ying,YUAN Zhihao,SUN Jingwen,et al.Fast situation awareness method for distribution network coordinated with transmission grid[J].Automation of Electric Power Systems,2016,40(12):37-44.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" LIN J,WAN C,SONG Y,et al.Situation awareness of active distribution network:roadmap,technologies,and bottlenecks[J].CSEE Journal of Power and Energy Systems,2016,2(3):35-42." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Situation awareness of active distribution network:roadmap,technologies and bottlenecks">
                                        <b>[18]</b>
                                         LIN J,WAN C,SONG Y,et al.Situation awareness of active distribution network:roadmap,technologies,and bottlenecks[J].CSEE Journal of Power and Energy Systems,2016,2(3):35-42.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" SAUNDERS C S,LIU G,YU Y,et al.Data-driven distributed analytics and control platform for smart grid situational awareness[J].CSEE Journal of Power and Energy Systems,2016,2(3):51-58." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Data-driven distributed analytics and control platform for smart grid situational awareness">
                                        <b>[19]</b>
                                         SAUNDERS C S,LIU G,YU Y,et al.Data-driven distributed analytics and control platform for smart grid situational awareness[J].CSEE Journal of Power and Energy Systems,2016,2(3):51-58.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" BASU C,PADMANABAN M,GUILLON S,et al.Situational awareness for the electrical power grid[J].IBM Journal of Research &amp;amp; Development,2016,60(1):1-10." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Situational awareness for the electrical power grid">
                                        <b>[20]</b>
                                         BASU C,PADMANABAN M,GUILLON S,et al.Situational awareness for the electrical power grid[J].IBM Journal of Research &amp;amp; Development,2016,60(1):1-10.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" SODHI R,SHARIEFF M I.Phasor measurement unit placement framework for enhanced wide-area situational awareness[J].IET Generation Transmission &amp;amp; Distribution,2015,9(2):172-182." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Phasor measurement unit placement framework for enhanced wide-area situational awareness">
                                        <b>[21]</b>
                                         SODHI R,SHARIEFF M I.Phasor measurement unit placement framework for enhanced wide-area situational awareness[J].IET Generation Transmission &amp;amp; Distribution,2015,9(2):172-182.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" SCHWEPPE F C,WILDES J.Power system static-state estimation:Part Ⅰ exact model[J].IEEE Transactions on Power Apparatus and Systems,1970,89(1):120-125." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power System Static-State Estimation, Part I: Exact Model">
                                        <b>[22]</b>
                                         SCHWEPPE F C,WILDES J.Power system static-state estimation:Part Ⅰ exact model[J].IEEE Transactions on Power Apparatus and Systems,1970,89(1):120-125.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" SCHWEPPE F C,ROM D B.Power system static-state estimation:Part Ⅱ approximate model[J].IEEE Transactions on Power Apparatus and Systems,1970,89(1):125-130." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power System Static-State Estimation, Part II: Approximate Model">
                                        <b>[23]</b>
                                         SCHWEPPE F C,ROM D B.Power system static-state estimation:Part Ⅱ approximate model[J].IEEE Transactions on Power Apparatus and Systems,1970,89(1):125-130.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" SCHWEPPE F C.Power system static-state estimation:Part Ⅲ implementation[J].IEEE Transactions on Power Apparatus and Systems,1970,89(1):130-135." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power System Static-State Estimation, Part III: Implementation">
                                        <b>[24]</b>
                                         SCHWEPPE F C.Power system static-state estimation:Part Ⅲ implementation[J].IEEE Transactions on Power Apparatus and Systems,1970,89(1):130-135.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 刘阳升,林济铿,郭凌旭,等.基于自适应核密度估计理论的抗差状态估计[J].中国电机工程学报,2015,35(19):4937-4946.LIU Yangsheng,LIN Jikeng,GUO Lingxu,et al.A robust state estimation method based on adaptive kernel density estimation theory[J].Proceedings of the CSEE,2015,35(19):4937-4946." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201519012&amp;v=MjgyMDhIOVROcG85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         刘阳升,林济铿,郭凌旭,等.基于自适应核密度估计理论的抗差状态估计[J].中国电机工程学报,2015,35(19):4937-4946.LIU Yangsheng,LIN Jikeng,GUO Lingxu,et al.A robust state estimation method based on adaptive kernel density estimation theory[J].Proceedings of the CSEE,2015,35(19):4937-4946.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" >
                                        <b>[26]</b>
                                     付艳兰,陈艳波,姚锐,等.基于最大指数绝对值目标函数的抗差状态估计方法[J].电网技术,2013,37(11):3166-3171.FU Yanlan,CHEN Yanbo,YAO Rui,et al.Robust state estimation approach based on objective function of maximum exponential absolute value[J].Power System Technology,2013,37(11):3166-3171.</a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" WU W,GUO Y,ZHANG B,et al.Robust state estimation method based on maximum exponential square[J].IET Generation,Transmission &amp;amp; Distribution,2011,5(11):1165-1172." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust state estimation method based on maximum exponential square">
                                        <b>[27]</b>
                                         WU W,GUO Y,ZHANG B,et al.Robust state estimation method based on maximum exponential square[J].IET Generation,Transmission &amp;amp; Distribution,2011,5(11):1165-1172.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 陈艳波,谢瀚阳,王金丽,等.基于不确定测度的电力系统抗差状态估计:(一)理论基础[J].电力系统自动化,2018,42(1):8-15.DOI:10.7500/AEPS20161213006.CHEN Yanbo,XIE Hanyang,WANG Jinli,et al.Uncertain measure based robust state estimation of power system:Part one theoretical principle[J].Automation of Electric Power Systems,2018,42(1):8-15.DOI:10.7500/AEPS 20161213006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801002&amp;v=MTIwNDl1WnNGeW5tVWI3TElTSFRlckc0SDluTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         陈艳波,谢瀚阳,王金丽,等.基于不确定测度的电力系统抗差状态估计:(一)理论基础[J].电力系统自动化,2018,42(1):8-15.DOI:10.7500/AEPS20161213006.CHEN Yanbo,XIE Hanyang,WANG Jinli,et al.Uncertain measure based robust state estimation of power system:Part one theoretical principle[J].Automation of Electric Power Systems,2018,42(1):8-15.DOI:10.7500/AEPS 20161213006.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 陈艳波,谢瀚阳,王鹏,等.基于不确定测度的电力系统抗差状态估计:(二)模型方法[J].电力系统自动化,2018,42(2):26-33.DOI:10.7500/AEPS20161213007.CHEN Yanbo,XIE Hanyang,WANG Peng,et al.Uncertain measure based robust state estimation of power system:Part two model and solution[J].Automation of Electric Power Systems,2018,42(2):26-33.DOI:10.7500/AEPS 20161213007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802004&amp;v=MDA2NjJIVGVyRzRIOW5Nclk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         陈艳波,谢瀚阳,王鹏,等.基于不确定测度的电力系统抗差状态估计:(二)模型方法[J].电力系统自动化,2018,42(2):26-33.DOI:10.7500/AEPS20161213007.CHEN Yanbo,XIE Hanyang,WANG Peng,et al.Uncertain measure based robust state estimation of power system:Part two model and solution[J].Automation of Electric Power Systems,2018,42(2):26-33.DOI:10.7500/AEPS 20161213007.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 陈艳波,谢瀚阳,王鹏,等.基于不确定测度的电力系统抗差状态估计:(三)算法对比[J].电力系统自动化,2018,42(3):8-13.DOI:10.7500/AEPS20161213008.CHEN Yanbo,XIE Hanyang,WANG Peng,et al.Uncertain measure based robust state estimation of power system:Part three algorithm and comparison[J].Automation of Electric Power Systems,2018,42(3):8-13.DOI:10.7500/AEPS 20161213008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803002&amp;v=MTQ2NTBuTXJJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         陈艳波,谢瀚阳,王鹏,等.基于不确定测度的电力系统抗差状态估计:(三)算法对比[J].电力系统自动化,2018,42(3):8-13.DOI:10.7500/AEPS20161213008.CHEN Yanbo,XIE Hanyang,WANG Peng,et al.Uncertain measure based robust state estimation of power system:Part three algorithm and comparison[J].Automation of Electric Power Systems,2018,42(3):8-13.DOI:10.7500/AEPS 20161213008.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 赵俊博,张葛祥,黄彦全.含新能源电力系统状态估计研究现状和展望[J].电力自动化设备,2014,34(5):7-20.ZHAO Junbo,ZHANG Gexiang,HUANG Yanquan.Probabilistic load flow calculation based on combination sampling for power system containing distributed generations[J].Electric Power Automation Equipment,2014,34(5):7-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201405002&amp;v=MjYyNzJGeW5tVWI3TElTSFJmYkc0SDlYTXFvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         赵俊博,张葛祥,黄彦全.含新能源电力系统状态估计研究现状和展望[J].电力自动化设备,2014,34(5):7-20.ZHAO Junbo,ZHANG Gexiang,HUANG Yanquan.Probabilistic load flow calculation based on combination sampling for power system containing distributed generations[J].Electric Power Automation Equipment,2014,34(5):7-20.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" 熊飞,董蓓蓓,李更丰.含间歇性分布式电源的配电系统风险评估[J].电力系统自动化,2016,40(12):62-67.XIONG Fei,DONG Beibei,LI Gengfeng.Risk evaluation of distribution system with stochastic distributed generator[J].Automation of Electric Power Systems,2016,40(12):62-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612009&amp;v=MzE2NTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVNIVGVyRzRIOWZOclk5RmJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         熊飞,董蓓蓓,李更丰.含间歇性分布式电源的配电系统风险评估[J].电力系统自动化,2016,40(12):62-67.XIONG Fei,DONG Beibei,LI Gengfeng.Risk evaluation of distribution system with stochastic distributed generator[J].Automation of Electric Power Systems,2016,40(12):62-67.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" 蒲天骄,赵灿,陈乃仕,等.基于D-S理论的主动配电网不确定性潮流及运行风险分析[J].电力系统自动化,2016,40(12):53-61.PU Tianjiao,ZHAO Can,CHEN Naishi,et al.D-S theory based uncertainty flow calculation and operational risk analysis for active distribution network[J].Automation of Electric Power Systems,2016,40(12):53-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612008&amp;v=MjkwMTh0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVNIVGVyRzRIOWZOclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         蒲天骄,赵灿,陈乃仕,等.基于D-S理论的主动配电网不确定性潮流及运行风险分析[J].电力系统自动化,2016,40(12):53-61.PU Tianjiao,ZHAO Can,CHEN Naishi,et al.D-S theory based uncertainty flow calculation and operational risk analysis for active distribution network[J].Automation of Electric Power Systems,2016,40(12):53-61.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" LIU T,LIU Y,LIU J,et al.Multi-indicator inference scheme for fuzzy assessment of power system transient stability[J].CSEE Journal of Power and Energy Systems,2016,2(3):1-9." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-indicator inference scheme for fuzzy assessment of power system transient stability">
                                        <b>[34]</b>
                                         LIU T,LIU Y,LIU J,et al.Multi-indicator inference scheme for fuzzy assessment of power system transient stability[J].CSEE Journal of Power and Energy Systems,2016,2(3):1-9.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" GIMENEZ A J M,ENRIQUE M P.Online inference of the dynamic security level of power systems using fuzzy techniques[J].IEEE Transactions on Power Systems,2007,22(2):717-726." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Online inference of the dynamic security level of power systems using fuzzy techniques">
                                        <b>[35]</b>
                                         GIMENEZ A J M,ENRIQUE M P.Online inference of the dynamic security level of power systems using fuzzy techniques[J].IEEE Transactions on Power Systems,2007,22(2):717-726.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" 刘瑞叶,李卫星,李峰,等.电网运行异常的状态特征与趋势指标[J].电力系统自动化,2013,37(20):47-53.LIU Ruiye,LI Weixing,LI Feng,et al.State features and tendency indices embodying abnormal operation of power systems[J].Automation of Electric Power Systems,2013,37(20):47-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201320010&amp;v=MDMyMjl1WnNGeW5tVWI3TElTSFRlckc0SDlMT3I0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         刘瑞叶,李卫星,李峰,等.电网运行异常的状态特征与趋势指标[J].电力系统自动化,2013,37(20):47-53.LIU Ruiye,LI Weixing,LI Feng,et al.State features and tendency indices embodying abnormal operation of power systems[J].Automation of Electric Power Systems,2013,37(20):47-53.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" 薛飞,雷宪章,BOMPARD E.电网的结构性安全分析[J].电力系统自动化,2011,35(19):1-5.XUE Fei,LEI Xianzhang,BOMPARD E.Structural analysis of power grid security[J].Automation of Electric Power Systems,2011,35(19):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201119002&amp;v=MTM3NDVyRzRIOUROcG85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[37]</b>
                                         薛飞,雷宪章,BOMPARD E.电网的结构性安全分析[J].电力系统自动化,2011,35(19):1-5.XUE Fei,LEI Xianzhang,BOMPARD E.Structural analysis of power grid security[J].Automation of Electric Power Systems,2011,35(19):1-5.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" LIU J,ZHU S,YANG S,et al.Design and implementation of power grid dispatching visualization platform based on SOA[C]// International Conference on Intelligent Networks and Intelligent Systems,November 1-3,2013,Shenyang,China:119-122." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design and implementation of power grid dispatching visualization platform based on SOA">
                                        <b>[38]</b>
                                         LIU J,ZHU S,YANG S,et al.Design and implementation of power grid dispatching visualization platform based on SOA[C]// International Conference on Intelligent Networks and Intelligent Systems,November 1-3,2013,Shenyang,China:119-122.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" 吕朋蓬,赵晋泉,李端超,等.电网运行状态评价指标体系与综合评价方法[J].电网技术,2015,39(8):2245-2252.L&#220; Pengpeng,ZHAO Jinquan,LI Duanchao,et al.An assessment index system for power grid operation status and corresponding synthetic assessment method[J].Power System Technology,2015,39(8):2245-2252." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201508031&amp;v=MTQ4NjBGckNVUjdxZlp1WnNGeW5tVWI3TElUckJmYkc0SDlUTXA0OUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                         吕朋蓬,赵晋泉,李端超,等.电网运行状态评价指标体系与综合评价方法[J].电网技术,2015,39(8):2245-2252.L&#220; Pengpeng,ZHAO Jinquan,LI Duanchao,et al.An assessment index system for power grid operation status and corresponding synthetic assessment method[J].Power System Technology,2015,39(8):2245-2252.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" 王彬,何光宇,梅生伟,等.智能电网评估指标体系的构建方法[J].电力系统自动化,2011,35(23):1-5.WANG Bin,HE Guangyu,MEI Shengwei,et al.Construction method of smart grid’s assessment index system[J].Automation of Electric Power Systems,2011,35(23):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123000&amp;v=MDc1OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVNIVGVyRzRIOURPckk5RlpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                         王彬,何光宇,梅生伟,等.智能电网评估指标体系的构建方法[J].电力系统自动化,2011,35(23):1-5.WANG Bin,HE Guangyu,MEI Shengwei,et al.Construction method of smart grid’s assessment index system[J].Automation of Electric Power Systems,2011,35(23):1-5.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" CHENG Y Y,DU J,ZHOU F,et al.Application of variable weight fuzzy analytic hierarchy process in evaluation of electric energy meter[C]// Electronic and Automation Control Conference,March 25-26,2017,Chongqing,China:1985-1989." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of variable weight fuzzy analytic hierarchy process in evaluation of electric energy meter">
                                        <b>[41]</b>
                                         CHENG Y Y,DU J,ZHOU F,et al.Application of variable weight fuzzy analytic hierarchy process in evaluation of electric energy meter[C]// Electronic and Automation Control Conference,March 25-26,2017,Chongqing,China:1985-1989.
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" 徐鹏,杨胜春,李峰,等.基于层次分析和变权重机制的电网安全指标计算及展示方法[J].电力系统自动化,2015,39(8):133-140.XU Peng,YANG Shengchun,LI Feng,et al.Power grid security index calculation and display method based on AHP and variable weight mechanism[J].Automation of Electric Power Systems,2015,39(8):133-140." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508021&amp;v=MDQ3MTZxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJU0hUZXJHNEg5VE1wNDlIWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[42]</b>
                                         徐鹏,杨胜春,李峰,等.基于层次分析和变权重机制的电网安全指标计算及展示方法[J].电力系统自动化,2015,39(8):133-140.XU Peng,YANG Shengchun,LI Feng,et al.Power grid security index calculation and display method based on AHP and variable weight mechanism[J].Automation of Electric Power Systems,2015,39(8):133-140.
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" title=" 江惠,奚江丽,胡济洲,等.大电网运行趋势在线安全稳定分析系统[J].湖南电力,2015,35(3):1-3.JIANG Hui,XI Jiangli,HU Jizhou,et al.Online operation tendency stability analysis system for bulk power system[J].Hunan Electric Power,2015,35(3):1-3." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HNDL201503001&amp;v=MTY0NDc0SDlUTXJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TExTUFBZckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[43]</b>
                                         江惠,奚江丽,胡济洲,等.大电网运行趋势在线安全稳定分析系统[J].湖南电力,2015,35(3):1-3.JIANG Hui,XI Jiangli,HU Jizhou,et al.Online operation tendency stability analysis system for bulk power system[J].Hunan Electric Power,2015,35(3):1-3.
                                    </a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_44" title=" LU G M,CHANG X,LV Y,et al.Study on huge power grid online operation trend assessment system[C]// Power and Energy Engineering Conference,October 25-28,2016,Xi’an,China:2485-2489." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Study on huge power grid online operation trend assessment system">
                                        <b>[44]</b>
                                         LU G M,CHANG X,LV Y,et al.Study on huge power grid online operation trend assessment system[C]// Power and Energy Engineering Conference,October 25-28,2016,Xi’an,China:2485-2489.
                                    </a>
                                </li>
                                <li id="90">


                                    <a id="bibliography_45" title=" 黄小庆,陈颉,陈永新,等.大数据背景下的充电站负荷预测方法[J].电力系统自动化,2016,40(12):68-74.HUANG Xiaoqing,CHEN Jie,CHEN Yongxin,et al.Load forecasting method for electric vehicle charging station based on big data[J].Automation of Electric Power Systems,2016,40(12):68-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612010&amp;v=MDQ1MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVNIVGVyRzRIOWZOclk5RVpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[45]</b>
                                         黄小庆,陈颉,陈永新,等.大数据背景下的充电站负荷预测方法[J].电力系统自动化,2016,40(12):68-74.HUANG Xiaoqing,CHEN Jie,CHEN Yongxin,et al.Load forecasting method for electric vehicle charging station based on big data[J].Automation of Electric Power Systems,2016,40(12):68-74.
                                    </a>
                                </li>
                                <li id="92">


                                    <a id="bibliography_46" title=" 刘文霞,龙日尚,徐晓波,等.考虑数据新鲜度和交叉熵的电动汽车短期充电负荷预测模型[J].电力系统自动化,2016,40(12):45-52.LIU Wenxia,LONG Rishang,XU Xiaobo,et al.Forecasting model of short term EV charging load based on data freshness and cross entropy[J].Automation of Electric Power Systems,2016,40(12):45-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612007&amp;v=MjAyMTg3TElTSFRlckc0SDlmTnJZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[46]</b>
                                         刘文霞,龙日尚,徐晓波,等.考虑数据新鲜度和交叉熵的电动汽车短期充电负荷预测模型[J].电力系统自动化,2016,40(12):45-52.LIU Wenxia,LONG Rishang,XU Xiaobo,et al.Forecasting model of short term EV charging load based on data freshness and cross entropy[J].Automation of Electric Power Systems,2016,40(12):45-52.
                                    </a>
                                </li>
                                <li id="94">


                                    <a id="bibliography_47" title=" 王守相,梁栋,葛磊蛟.智能配电网态势感知和态势利导关键技术[J].电力系统自动化,2016,40(12):2-8.WANG Shouxiang,LIANG Dong,GE Leijiao.Key technologies of situation awareness and orientation for smart distribution systems[J].Automation of Electric Power Systems,2016,40(12):2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612001&amp;v=MzE0NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJU0hUZXJHNEg5Zk5yWTlGWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[47]</b>
                                         王守相,梁栋,葛磊蛟.智能配电网态势感知和态势利导关键技术[J].电力系统自动化,2016,40(12):2-8.WANG Shouxiang,LIANG Dong,GE Leijiao.Key technologies of situation awareness and orientation for smart distribution systems[J].Automation of Electric Power Systems,2016,40(12):2-8.
                                    </a>
                                </li>
                                <li id="96">


                                    <a id="bibliography_48" title=" BASS T,GRUBER D.A glimpse into the future of id[J].The Magazine of USENIX&amp;amp;SAGE,1999,24(3):40-49." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A glimpse into the future of id">
                                        <b>[48]</b>
                                         BASS T,GRUBER D.A glimpse into the future of id[J].The Magazine of USENIX&amp;amp;SAGE,1999,24(3):40-49.
                                    </a>
                                </li>
                                <li id="98">


                                    <a id="bibliography_49" title=" 刘效武,王慧强,梁颖,等.基于异质多传感器融合的网络安全态势感知模型[J].计算机科学,2008,35(8):69-73.LIU Xiaowu,WANG Huiqiang,LIANG Ying,et al.Network security situation awareness model based on heterogeneous multi-sensor fusion[J].Computer Science,2008,35(8):69-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA200808015&amp;v=MDg2NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xMejdCYjdHNEh0bk1wNDlFWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[49]</b>
                                         刘效武,王慧强,梁颖,等.基于异质多传感器融合的网络安全态势感知模型[J].计算机科学,2008,35(8):69-73.LIU Xiaowu,WANG Huiqiang,LIANG Ying,et al.Network security situation awareness model based on heterogeneous multi-sensor fusion[J].Computer Science,2008,35(8):69-73.
                                    </a>
                                </li>
                                <li id="100">


                                    <a id="bibliography_50" title=" LIU X,WANG H,LAI J,et al.Network security situation awareness model based on heterogeneous multi-sensor data fusion[C]// International Symposium on Computer and Information Sciences,November 7-9,2007,Ankara,Turkey:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Network security situati-on awareness model based on heterogeneous multi-se-nsor data f usion">
                                        <b>[50]</b>
                                         LIU X,WANG H,LAI J,et al.Network security situation awareness model based on heterogeneous multi-sensor data fusion[C]// International Symposium on Computer and Information Sciences,November 7-9,2007,Ankara,Turkey:1-6.
                                    </a>
                                </li>
                                <li id="102">


                                    <a id="bibliography_51" title=" 谢丽霞,王亚超,于巾博.基于神经网络的网络安全态势感知[J].清华大学学报(自然科学版),2013,53(12):1750-1760.XIE Lixia,WANG Yachao,YU Jinbo.Network security situation awareness based on neural networks[J].Journal of Tsinghua University (Science and Technology),2013,53(12):1750-1760." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QHXB201312016&amp;v=MjczODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TE5DWFRiTEc0SDlMTnJZOUVZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[51]</b>
                                         谢丽霞,王亚超,于巾博.基于神经网络的网络安全态势感知[J].清华大学学报(自然科学版),2013,53(12):1750-1760.XIE Lixia,WANG Yachao,YU Jinbo.Network security situation awareness based on neural networks[J].Journal of Tsinghua University (Science and Technology),2013,53(12):1750-1760.
                                    </a>
                                </li>
                                <li id="104">


                                    <a id="bibliography_52" title=" 刘景玮,刘京菊,陆余良,等.博弈论在网络安全态势感知中的应用[J].计算机应用,2017,37(增刊2):48-51.LIU Jingwei,LIU Jingju,LU Yuliang,et al.Application of game theory in network security situation awareness[J].Computer Science,2017,37(Supplement 2):48-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJY2017S2012&amp;v=MjMzMTlHRnJDVVI3cWZadVpzRnlubVViN0xMejdCZDdHNEg5YXZyWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[52]</b>
                                         刘景玮,刘京菊,陆余良,等.博弈论在网络安全态势感知中的应用[J].计算机应用,2017,37(增刊2):48-51.LIU Jingwei,LIU Jingju,LU Yuliang,et al.Application of game theory in network security situation awareness[J].Computer Science,2017,37(Supplement 2):48-51.
                                    </a>
                                </li>
                                <li id="106">


                                    <a id="bibliography_53" title=" 张勇,谭小彬,崔孝林,等.基于Markov博弈模型的网络安全态势感知方法[J].软件学报,2011,22(3):495-508.ZHANG Yong,TAN Xiaobin,CUI Xiaolin,et al.Network security situation awareness approach based on Markov game model[J].Journal of Software,2011,22(3):495-508." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RJXB201103009&amp;v=MjI1NzBETXJJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TE55ZlRiTEc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[53]</b>
                                         张勇,谭小彬,崔孝林,等.基于Markov博弈模型的网络安全态势感知方法[J].软件学报,2011,22(3):495-508.ZHANG Yong,TAN Xiaobin,CUI Xiaolin,et al.Network security situation awareness approach based on Markov game model[J].Journal of Software,2011,22(3):495-508.
                                    </a>
                                </li>
                                <li id="108">


                                    <a id="bibliography_54" title=" LI Jing,CHENG Ming,NI Jun,et al.Research on the aggregation model of network security situation awareness based on analytic hierarchy process[C]// Fourth International Conference on Intelligent Systems Design and Engineering Applications,November 6-7,2014,Zhangjiajie,China:519-522." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on the aggregation model of network security situation awareness based on analytic hierarchy process">
                                        <b>[54]</b>
                                         LI Jing,CHENG Ming,NI Jun,et al.Research on the aggregation model of network security situation awareness based on analytic hierarchy process[C]// Fourth International Conference on Intelligent Systems Design and Engineering Applications,November 6-7,2014,Zhangjiajie,China:519-522.
                                    </a>
                                </li>
                                <li id="110">


                                    <a id="bibliography_55" title=" QIAO Yu,XU Jiayi.A network security situation awareness model based on cooperative artificial immune system[C]// International Conference on Computer Science and Service System,June 27-29,2011,Nanjing,China:1945-1947." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A network security situation awareness model based on cooperative artificial immune system">
                                        <b>[55]</b>
                                         QIAO Yu,XU Jiayi.A network security situation awareness model based on cooperative artificial immune system[C]// International Conference on Computer Science and Service System,June 27-29,2011,Nanjing,China:1945-1947.
                                    </a>
                                </li>
                                <li id="112">


                                    <a id="bibliography_56" title=" 琚安康,郭渊博,朱泰铭.基于开源工具集的大数据网络安全态势感知及预警架构[J].计算机科学,2017,44(5):125-131.JU Ankang,GUO Yuanbo,ZHU Taiming.Framework for big data network security situational awareness and threat warning based on open source toolset[J].Computer Science,2017,44(5):125-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201705023&amp;v=MTA2MjBMejdCYjdHNEg5Yk1xbzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[56]</b>
                                         琚安康,郭渊博,朱泰铭.基于开源工具集的大数据网络安全态势感知及预警架构[J].计算机科学,2017,44(5):125-131.JU Ankang,GUO Yuanbo,ZHU Taiming.Framework for big data network security situational awareness and threat warning based on open source toolset[J].Computer Science,2017,44(5):125-131.
                                    </a>
                                </li>
                                <li id="114">


                                    <a id="bibliography_57" title=" 龚俭,臧小东,苏琪,等.网络安全态势感知综述[J].软件学报,2017,28(4):1010-1026.GONG Jian,ZANG Xiaodong,SU Qi,et al.Survey of network security situation awareness[J].Journal of Software,2017,28(4):1010-1026." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RJXB201704017&amp;v=MDIzMzBac0Z5bm1VYjdMTnlmVGJMRzRIOWJNcTQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[57]</b>
                                         龚俭,臧小东,苏琪,等.网络安全态势感知综述[J].软件学报,2017,28(4):1010-1026.GONG Jian,ZANG Xiaodong,SU Qi,et al.Survey of network security situation awareness[J].Journal of Software,2017,28(4):1010-1026.
                                    </a>
                                </li>
                                <li id="116">


                                    <a id="bibliography_58" title=" 叶蓬.网络安全态势感知在安全管理平台中的应用研究[J].信息网络安全,2010(4):51-54.YE Peng.Application of network security situational awareness in security management platform[J].Netinfo Security,2010(4):51-54." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XXAQ201004027&amp;v=MTAyMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMUFRYS2Y3RzRIOUhNcTQ5SFk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[58]</b>
                                         叶蓬.网络安全态势感知在安全管理平台中的应用研究[J].信息网络安全,2010(4):51-54.YE Peng.Application of network security situational awareness in security management platform[J].Netinfo Security,2010(4):51-54.
                                    </a>
                                </li>
                                <li id="118">


                                    <a id="bibliography_59" title=" XI Rongrong,JIN Shuyuan,YUN Xiaochun,et al.CNSSA:a comprehensive network security situation awareness system[C]// IEEE International Conference on Trust,Security and Privacy in Computing and Communications,November 16-18,2011,Changsha,China:482-487." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=CNSSA:a comprehensive network secu-rity situation awareness system">
                                        <b>[59]</b>
                                         XI Rongrong,JIN Shuyuan,YUN Xiaochun,et al.CNSSA:a comprehensive network security situation awareness system[C]// IEEE International Conference on Trust,Security and Privacy in Computing and Communications,November 16-18,2011,Changsha,China:482-487.
                                    </a>
                                </li>
                                <li id="120">


                                    <a id="bibliography_60" title=" HUANG W,GUO Y,ZHUANG L,et al.Applying of network security situation awareness in smart substations[C]// International Conference on Systems and Informatics,November 15-17,2014,Shanghai,China:137-142." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Applying of network security situation awareness in smart substations">
                                        <b>[60]</b>
                                         HUANG W,GUO Y,ZHUANG L,et al.Applying of network security situation awareness in smart substations[C]// International Conference on Systems and Informatics,November 15-17,2014,Shanghai,China:137-142.
                                    </a>
                                </li>
                                <li id="122">


                                    <a id="bibliography_61" title=" 方鹏.基于TCP流特征提取技术的网络流量识别应用研究[D].合肥:中国科学技术大学,2018.FANG Peng.Research on application of network traffic identification based on TCP flow feature extraction technology[D].Hefei:University of Science and Technology of China,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018154074.nh&amp;v=MTA0ODJDVVI3cWZadVpzRnlubVViN0xWRjI2RnJLOUd0SExxNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[61]</b>
                                         方鹏.基于TCP流特征提取技术的网络流量识别应用研究[D].合肥:中国科学技术大学,2018.FANG Peng.Research on application of network traffic identification based on TCP flow feature extraction technology[D].Hefei:University of Science and Technology of China,2018.
                                    </a>
                                </li>
                                <li id="124">


                                    <a id="bibliography_62" title=" 贾炜,连一峰,冯登国,等.基于贝叶斯网络近似推理的网络脆弱性评估方法[J].通信学报,2008,29(10):191-198.JIA Wei,LIAN Yifeng,FENG Dengguo,et al.Bayesian-network-approximate-reasoning-based method for network vulnerabilities evaluation[J].Journal on Communications,2008,29(10):191-198." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXXB200810028&amp;v=MDIzNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMTVRYVGJMRzRIdG5OcjQ5SGJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[62]</b>
                                         贾炜,连一峰,冯登国,等.基于贝叶斯网络近似推理的网络脆弱性评估方法[J].通信学报,2008,29(10):191-198.JIA Wei,LIAN Yifeng,FENG Dengguo,et al.Bayesian-network-approximate-reasoning-based method for network vulnerabilities evaluation[J].Journal on Communications,2008,29(10):191-198.
                                    </a>
                                </li>
                                <li id="126">


                                    <a id="bibliography_63" title=" 贾焰,王晓伟,韩伟红,等.YHSSAS:面向大规模网络的安全态势感知系统[J].计算机科学,2011,38(2):4-8.JIA Yan,WANG Xiaowei,HAN Weihong,et al.YHSSAS:large-scale network oriented security situational awareness system[J].Computer Science,2011,38(2):4-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201102004&amp;v=MDI3MzlHRnJDVVI3cWZadVpzRnlubVViN0xMejdCYjdHNEg5RE1yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[63]</b>
                                         贾焰,王晓伟,韩伟红,等.YHSSAS:面向大规模网络的安全态势感知系统[J].计算机科学,2011,38(2):4-8.JIA Yan,WANG Xiaowei,HAN Weihong,et al.YHSSAS:large-scale network oriented security situational awareness system[J].Computer Science,2011,38(2):4-8.
                                    </a>
                                </li>
                                <li id="128">


                                    <a id="bibliography_64" title=" JIANG Yang,LI Chenghai,YU Lishan,et al.On network security situation prediction based on RBF neural network[C]// Chinese Control Conference,July 26-28,2017,Dalian,China:4060-4063." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On network security situation prediction based on RBF neural network">
                                        <b>[64]</b>
                                         JIANG Yang,LI Chenghai,YU Lishan,et al.On network security situation prediction based on RBF neural network[C]// Chinese Control Conference,July 26-28,2017,Dalian,China:4060-4063.
                                    </a>
                                </li>
                                <li id="130">


                                    <a id="bibliography_65" title=" XIAO Pu,XIAN Ming,WANG Huimei.Network security situation prediction method based on MEA-BP[C]// International Conference on Computational Intelligence &amp;amp; Communication Technology,February 18-19,2017,Ghaziabad,India:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Network security situation prediction method based on MEA-BP">
                                        <b>[65]</b>
                                         XIAO Pu,XIAN Ming,WANG Huimei.Network security situation prediction method based on MEA-BP[C]// International Conference on Computational Intelligence &amp;amp; Communication Technology,February 18-19,2017,Ghaziabad,India:1-5.
                                    </a>
                                </li>
                                <li id="132">


                                    <a id="bibliography_66" title=" ZHANG Lin,SUN Wenchang,LIU Xiujie,et al.The prediction algorithm of network security situation based on grey correlation entropy Kalman filtering[C]// Information Technology and Artificial Intelligence Conference,December 20-21,2014,Chongqing,China:321-324." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The prediction algorithm of network security situation based on grey correlation entropy Kalman filtering">
                                        <b>[66]</b>
                                         ZHANG Lin,SUN Wenchang,LIU Xiujie,et al.The prediction algorithm of network security situation based on grey correlation entropy Kalman filtering[C]// Information Technology and Artificial Intelligence Conference,December 20-21,2014,Chongqing,China:321-324.
                                    </a>
                                </li>
                                <li id="134">


                                    <a id="bibliography_67" title=" 刘玉岭,冯登国,连一峰,等.基于时空维度分析的网络安全态势预测方法[J].计算机研究与发展,2014,51(8):1681-1694.LIU Yuling,FENG Dengguo,LIAN Yifeng,et al.Network situation prediction method based on spatial-time dimension analysis[J].Journal of Computer Research and Development,2014,51(8):1681-1694." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201408005&amp;v=MzE0MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMTHl2U2RMRzRIOVhNcDQ5RllZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[67]</b>
                                         刘玉岭,冯登国,连一峰,等.基于时空维度分析的网络安全态势预测方法[J].计算机研究与发展,2014,51(8):1681-1694.LIU Yuling,FENG Dengguo,LIAN Yifeng,et al.Network situation prediction method based on spatial-time dimension analysis[J].Journal of Computer Research and Development,2014,51(8):1681-1694.
                                    </a>
                                </li>
                                <li id="136">


                                    <a id="bibliography_68" title=" LANGNER R.Stuxnet:dissecting a cyberwarfare weapon[J].IEEE Security &amp;amp; Privacy,2011,9(3):49-51." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stuxnet: Dissecting a cyberwarfare weapon">
                                        <b>[68]</b>
                                         LANGNER R.Stuxnet:dissecting a cyberwarfare weapon[J].IEEE Security &amp;amp; Privacy,2011,9(3):49-51.
                                    </a>
                                </li>
                                <li id="138">


                                    <a id="bibliography_69" title=" 刘念,余星火,张建华.网络协同攻击:乌克兰停电事件的推演与启示[J].电力系统自动化,2016,40(6):144-147.LIU Nian,YU Xinghuo,ZHANG Jianhua.Coordinated cyber-attack:inference and thinking of incident on Ukrainian power grid[J].Automation of Electric Power Systems,2016,40(6):144-147." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606023&amp;v=MzE2MTRubVViN0xJU0hUZXJHNEg5Zk1xWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[69]</b>
                                         刘念,余星火,张建华.网络协同攻击:乌克兰停电事件的推演与启示[J].电力系统自动化,2016,40(6):144-147.LIU Nian,YU Xinghuo,ZHANG Jianhua.Coordinated cyber-attack:inference and thinking of incident on Ukrainian power grid[J].Automation of Electric Power Systems,2016,40(6):144-147.
                                    </a>
                                </li>
                                <li id="140">


                                    <a id="bibliography_70" title=" 赵俊华,文福拴,薛禹胜,等.电力信息物理融合系统的建模分析与控制研究框架[J].电力系统自动化,2011,35(16):1-8.ZHAO Junhua,WEN Fushuan,XUE Yusheng,et al.Modeling analysis and control research framework of cyber physical power systems[J].Automation of Electric Power Systems,2011,35(16):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201116000&amp;v=MTU4MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElTSFRlckc0SDlETnFZOUZaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[70]</b>
                                         赵俊华,文福拴,薛禹胜,等.电力信息物理融合系统的建模分析与控制研究框架[J].电力系统自动化,2011,35(16):1-8.ZHAO Junhua,WEN Fushuan,XUE Yusheng,et al.Modeling analysis and control research framework of cyber physical power systems[J].Automation of Electric Power Systems,2011,35(16):1-8.
                                    </a>
                                </li>
                                <li id="142">


                                    <a id="bibliography_71" title=" 陈颖,韦尊,于智同,等.基于耦合动态离散事件链相关性的信息网络异常检测初探[J].电力系统自动化,2016,40(17):38-43.CHEN Ying,WEI Zun,YU Zhitong,et al.A preliminary study of cyber anomaly detection method based on correlation analysis of coupling dynamic event chain[J].Automation of Electric Power Systems,2016,40(17):38-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617006&amp;v=MTc0NTVtVWI3TElTSFRlckc0SDlmTnFJOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[71]</b>
                                         陈颖,韦尊,于智同,等.基于耦合动态离散事件链相关性的信息网络异常检测初探[J].电力系统自动化,2016,40(17):38-43.CHEN Ying,WEI Zun,YU Zhitong,et al.A preliminary study of cyber anomaly detection method based on correlation analysis of coupling dynamic event chain[J].Automation of Electric Power Systems,2016,40(17):38-43.
                                    </a>
                                </li>
                                <li id="144">


                                    <a id="bibliography_72" title=" 高昆仑,王宇飞,赵婷.电网信息物理系统运行中信息-物理交互机理探索[J].电网技术,2018,42(10):3101-3109.Gao Kunlun,Wang Yufei,Zhao Ting.Exploration of cyber-physical interaction mechanism in power grid cyber-physical systems operation[J].Power System Technology,2018,42(10):3101-3109." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201810002&amp;v=MTQyNzg3TElUckJmYkc0SDluTnI0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[72]</b>
                                         高昆仑,王宇飞,赵婷.电网信息物理系统运行中信息-物理交互机理探索[J].电网技术,2018,42(10):3101-3109.Gao Kunlun,Wang Yufei,Zhao Ting.Exploration of cyber-physical interaction mechanism in power grid cyber-physical systems operation[J].Power System Technology,2018,42(10):3101-3109.
                                    </a>
                                </li>
                                <li id="146">


                                    <a id="bibliography_73" title=" HAN Yuqi,GUO Chuangxin,MA Shiying,et al.Modeling cascading failures and mitigation strategies in PMU based cyber-physical power systems[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):944-957." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805010&amp;v=MTU1NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xLRDNJYTdHNEg5bk1xbzlFWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[73]</b>
                                         HAN Yuqi,GUO Chuangxin,MA Shiying,et al.Modeling cascading failures and mitigation strategies in PMU based cyber-physical power systems[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):944-957.
                                    </a>
                                </li>
                                <li id="148">


                                    <a id="bibliography_74" title=" WU D,MA F,JAVADI M,et al.Fast screening severe cyber attacks via transient energy-based impact analysis[J].CSEE Journal of Power and Energy Systems,2016,2(3):28-34." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast screening severe cyber attacks via transient energy-based impact analysis">
                                        <b>[74]</b>
                                         WU D,MA F,JAVADI M,et al.Fast screening severe cyber attacks via transient energy-based impact analysis[J].CSEE Journal of Power and Energy Systems,2016,2(3):28-34.
                                    </a>
                                </li>
                                <li id="150">


                                    <a id="bibliography_75" title=" SUN Y,GUAN X,LIU T,et al.A cyber-physical monitoring system for attack detection in smart grid[C]// Computer Communications Workshops,April 14-19,2013,Turin,Italy:33-34." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A cyber-physical monitoring system for attack detection in smart grid">
                                        <b>[75]</b>
                                         SUN Y,GUAN X,LIU T,et al.A cyber-physical monitoring system for attack detection in smart grid[C]// Computer Communications Workshops,April 14-19,2013,Turin,Italy:33-34.
                                    </a>
                                </li>
                                <li id="152">


                                    <a id="bibliography_76" >
                                        <b>[76]</b>
                                     刘扬,方圆,孙鸿,等.基于物理-信息模糊推理的智能电网攻击检测方法[J].中国科技论文,2016,11(14):1619-1625.LIU Yang,FANG Yuan,SUN Hong,et al.Cyber-physical fuzzy inference based attack detection method in smart grid[J].China Sciencepaper,2016,11(14):1619-1625.</a>
                                </li>
                                <li id="154">


                                    <a id="bibliography_77" title=" 刘烃,赵宇辰,刘杨,等.基于报警数据融合的智能电网攻击检测方法[J].山东大学学报(理学版),2014,49(9):35-40.LIU Ting,ZHAO Yuchen,LIU Yang,et al.An alert fusion-based smart grid attack detection method[J].Journal of Shandong University (Natural Science),2014,49(9):35-40." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDDX201409006&amp;v=Mjg3MjdmWnVac0Z5bm1VYjdMTmluUGRyRzRIOVhNcG85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[77]</b>
                                         刘烃,赵宇辰,刘杨,等.基于报警数据融合的智能电网攻击检测方法[J].山东大学学报(理学版),2014,49(9):35-40.LIU Ting,ZHAO Yuchen,LIU Yang,et al.An alert fusion-based smart grid attack detection method[J].Journal of Shandong University (Natural Science),2014,49(9):35-40.
                                    </a>
                                </li>
                                <li id="156">


                                    <a id="bibliography_78" title=" 王琦,邰伟,汤奕,等.面向电力信息物理系统的虚假数据注入攻击研究综述[J].自动化学报,2019,45(1):74-85.WANG Qi,TAI Wei,TANG Yi,et al.A review of the false data injection attack against the cyber physical power system[J].Acta Automatica Sinica,2019,45(1):74-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201901006&amp;v=MTA0MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMS0NMZlliRzRIOWpNcm85RllvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[78]</b>
                                         王琦,邰伟,汤奕,等.面向电力信息物理系统的虚假数据注入攻击研究综述[J].自动化学报,2019,45(1):74-85.WANG Qi,TAI Wei,TANG Yi,et al.A review of the false data injection attack against the cyber physical power system[J].Acta Automatica Sinica,2019,45(1):74-85.
                                    </a>
                                </li>
                                <li id="158">


                                    <a id="bibliography_79" title=" ALEMAYEHU T,KIM J H,ALEMAYEHU T,et al.Dependability analysis of cyber physical systems[J].IET Computers&amp;amp;Digital Techniques,2017,11(6):231-236." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dependability analysis of cyber physical systems">
                                        <b>[79]</b>
                                         ALEMAYEHU T,KIM J H,ALEMAYEHU T,et al.Dependability analysis of cyber physical systems[J].IET Computers&amp;amp;Digital Techniques,2017,11(6):231-236.
                                    </a>
                                </li>
                                <li id="160">


                                    <a id="bibliography_80" title=" 温景容,武穆清,宿景芳.信息物理融合系统[J].自动化学报,2012,38(4):507-517.WEN Jingrong,WU Muqing,SU Jingfang.Cyber-physical system[J].Acta Automatica Sinica,2012,38(4):507-517." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201204003&amp;v=MzA5MDBLQ0xmWWJHNEg5UE1xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[80]</b>
                                         温景容,武穆清,宿景芳.信息物理融合系统[J].自动化学报,2012,38(4):507-517.WEN Jingrong,WU Muqing,SU Jingfang.Cyber-physical system[J].Acta Automatica Sinica,2012,38(4):507-517.
                                    </a>
                                </li>
                                <li id="162">


                                    <a id="bibliography_81" title=" 陈柯任,文福拴,赵俊华,等.考虑物理-信息虚拟连接的电力信息物理融合系统的脆弱性评估[J].电力自动化设备,2017,37(12):67-72.Chen Keren,Wen Fushuan,Zhao Junhua,et al.Vulnerability assessment of cyber-physical power system considering virtual cyber-physical connections[J].Electric Power Automation Equipment,2017,37(12):67-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201712010&amp;v=MDIwNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJU0hSZmJHNEg5Yk5yWTlFWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[81]</b>
                                         陈柯任,文福拴,赵俊华,等.考虑物理-信息虚拟连接的电力信息物理融合系统的脆弱性评估[J].电力自动化设备,2017,37(12):67-72.Chen Keren,Wen Fushuan,Zhao Junhua,et al.Vulnerability assessment of cyber-physical power system considering virtual cyber-physical connections[J].Electric Power Automation Equipment,2017,37(12):67-72.
                                    </a>
                                </li>
                                <li id="164">


                                    <a id="bibliography_82" title=" 王宇飞,高昆仑,赵婷,等.基于改进攻击图的电力信息物理系统跨空间连锁故障危害评估[J].中国电机工程学报,2016,36(6):1490-1499.WANG Yufei,GAO Kunlun,ZHAO Ting,et al.Assessing the harmfulness of cascading failures across space in electric cyber-physical system based on improved attack graph[J].Proceedings of the CSEE,2016,36(6):1490-1499." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606005&amp;v=MjI2NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xQeXJQYmJHNEg5Zk1xWTlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[82]</b>
                                         王宇飞,高昆仑,赵婷,等.基于改进攻击图的电力信息物理系统跨空间连锁故障危害评估[J].中国电机工程学报,2016,36(6):1490-1499.WANG Yufei,GAO Kunlun,ZHAO Ting,et al.Assessing the harmfulness of cascading failures across space in electric cyber-physical system based on improved attack graph[J].Proceedings of the CSEE,2016,36(6):1490-1499.
                                    </a>
                                </li>
                                <li id="166">


                                    <a id="bibliography_83" title=" BAI Feifei,WANG Xiaoru,LIU Yilu,et al.Measurement-based frequency dynamic response estimation using geometric template matching and recurrent artificial neural network[J].CSEE Journal of Power and Energy Systems,2016,2(3):10-18." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Measurement-based frequency dynamic response estimation using geometric template matching and recurrent artificial neural network">
                                        <b>[83]</b>
                                         BAI Feifei,WANG Xiaoru,LIU Yilu,et al.Measurement-based frequency dynamic response estimation using geometric template matching and recurrent artificial neural network[J].CSEE Journal of Power and Energy Systems,2016,2(3):10-18.
                                    </a>
                                </li>
                                <li id="168">


                                    <a id="bibliography_84" title=" 朱文俊,王毅,罗敏,等.面向海量用户用电特性感知的分布式聚类算法[J].电力系统自动化,2016,40(12):21-27.ZHU Wenjun,WANG Yi,LUO Min,et al.Distributed clustering algorithm for awareness of electricity consumption characteristics of massive consumers[J].Automation of Electric Power Systems,2016,40(12):21-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612004&amp;v=MTM1ODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJU0hUZXJHNEg5Zk5yWTlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[84]</b>
                                         朱文俊,王毅,罗敏,等.面向海量用户用电特性感知的分布式聚类算法[J].电力系统自动化,2016,40(12):21-27.ZHU Wenjun,WANG Yi,LUO Min,et al.Distributed clustering algorithm for awareness of electricity consumption characteristics of massive consumers[J].Automation of Electric Power Systems,2016,40(12):21-27.
                                    </a>
                                </li>
                                <li id="170">


                                    <a id="bibliography_85" title=" 龚钢军,罗安琴,陈志敏,等.基于边缘计算的主动配电网信息物理系统[J].电网技术,2018,42(10):3128-3135.GONG Gangjun,LUO Anqin,CHEN Zhimin,et al.Cyber physical system of active distribution network based on edge computing[J].Power System Technology,2018,42(10):3128-3135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201810005&amp;v=MDY4MTR6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElUckJmYkc0SDluTnI0OUZZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[85]</b>
                                         龚钢军,罗安琴,陈志敏,等.基于边缘计算的主动配电网信息物理系统[J].电网技术,2018,42(10):3128-3135.GONG Gangjun,LUO Anqin,CHEN Zhimin,et al.Cyber physical system of active distribution network based on edge computing[J].Power System Technology,2018,42(10):3128-3135.
                                    </a>
                                </li>
                                <li id="172">


                                    <a id="bibliography_86" title=" METS K,VERSCHUEREN T,DEVELDER C,et al.Integrated simulation of power and communication networks for smart grid applications[C]// International Workshop on Computer Aided Modeling and Design of Communication Links and Networks,June 10-11,2011,Kyoto,Japan:61-65." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integrated simulation ofpower and communication networks for smart grid applications">
                                        <b>[86]</b>
                                         METS K,VERSCHUEREN T,DEVELDER C,et al.Integrated simulation of power and communication networks for smart grid applications[C]// International Workshop on Computer Aided Modeling and Design of Communication Links and Networks,June 10-11,2011,Kyoto,Japan:61-65.
                                    </a>
                                </li>
                                <li id="174">


                                    <a id="bibliography_87" title=" HOPKINSON K,WANG X,GIOVANINI R,et al.EPOCHS:a platform for agent-based electric power and communication simulation built from commercial off-the-shelf components[J].IEEE Transaction on Power Systems,2006,21(2):548-558." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=EPOCHS: a platform for agent-based electric power and communication simulation built from commercial off-the-shelf components">
                                        <b>[87]</b>
                                         HOPKINSON K,WANG X,GIOVANINI R,et al.EPOCHS:a platform for agent-based electric power and communication simulation built from commercial off-the-shelf components[J].IEEE Transaction on Power Systems,2006,21(2):548-558.
                                    </a>
                                </li>
                                <li id="176">


                                    <a id="bibliography_88" title=" GEORG H,MULLER S C,DORSCH N,et al.INSPIRE:integrated co-simulation of power and ICT systems for real-time evaluation[C]// IEEE International Conference on Smart Grid Communications,October 21-24,2013,Vancouver,Canada:576-581." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=INSPIRE:Integrated co-simulation of power and ICT systems for realtime evaluation">
                                        <b>[88]</b>
                                         GEORG H,MULLER S C,DORSCH N,et al.INSPIRE:integrated co-simulation of power and ICT systems for real-time evaluation[C]// IEEE International Conference on Smart Grid Communications,October 21-24,2013,Vancouver,Canada:576-581.
                                    </a>
                                </li>
                                <li id="178">


                                    <a id="bibliography_89" title=" HAHN A,ASHOK A,SRIDHAR S,et al.Cyber-physical security testbeds:architecture,application,and evaluation for smart grid[J].IEEE Transactions on Smart Grid,2013,4(2):847-855." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cyber-Physical Security Testbeds:Architecture,Application,and Evaluation for Smart Grid">
                                        <b>[89]</b>
                                         HAHN A,ASHOK A,SRIDHAR S,et al.Cyber-physical security testbeds:architecture,application,and evaluation for smart grid[J].IEEE Transactions on Smart Grid,2013,4(2):847-855.
                                    </a>
                                </li>
                                <li id="180">


                                    <a id="bibliography_90" title=" BIAN D,KUZLU M,PIPATTANASOMPORN M,et al.Real-time co-simulation platform using OPAL-RT and OPNET for analyzing smart grid performance[C]// IEEE Power &amp;amp; Energy Society General Meeting,July 26-30,2015,Denver,USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time co-simulation platform using OPAL-RT and OPNETfor analyzing smart grid performance">
                                        <b>[90]</b>
                                         BIAN D,KUZLU M,PIPATTANASOMPORN M,et al.Real-time co-simulation platform using OPAL-RT and OPNET for analyzing smart grid performance[C]// IEEE Power &amp;amp; Energy Society General Meeting,July 26-30,2015,Denver,USA:1-5.
                                    </a>
                                </li>
                                <li id="182">


                                    <a id="bibliography_91" title=" 陈寅,宋杨,费敏锐.基于Simulink和OPNET的NCS联合仿真平台的设计与开发[J].系统仿真学报,2013,25(7):1518-1523.CHEN Yin,SONG Yang,FEI Minrui.Design and development of cosimulation platform for NCS based on Simulink and OPNET[J].Journal of System Simulation,2013,25(7):1518-1523." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ201307015&amp;v=MDI2Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TFBUbk5kTEc0SDlMTXFJOUVZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[91]</b>
                                         陈寅,宋杨,费敏锐.基于Simulink和OPNET的NCS联合仿真平台的设计与开发[J].系统仿真学报,2013,25(7):1518-1523.CHEN Yin,SONG Yang,FEI Minrui.Design and development of cosimulation platform for NCS based on Simulink and OPNET[J].Journal of System Simulation,2013,25(7):1518-1523.
                                    </a>
                                </li>
                                <li id="184">


                                    <a id="bibliography_92" title=" 刘文轩,顾雪平,王佳裕,等.考虑系统安全因素的负荷恢复方案优化[J].电力系统自动化,2016,40(12):87-93.LIU Wenxuan,GU Xueping,WANG Jiayu,et al.Optimization of load recovery scheme considering system security factors[J].Automation of Electric Power Systems,2016,40(12):87-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612013&amp;v=MjQ5NDRSN3FmWnVac0Z5bm1VYjdMSVNIVGVyRzRIOWZOclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[92]</b>
                                         刘文轩,顾雪平,王佳裕,等.考虑系统安全因素的负荷恢复方案优化[J].电力系统自动化,2016,40(12):87-93.LIU Wenxuan,GU Xueping,WANG Jiayu,et al.Optimization of load recovery scheme considering system security factors[J].Automation of Electric Power Systems,2016,40(12):87-93.
                                    </a>
                                </li>
                                <li id="186">


                                    <a id="bibliography_93" title=" 汤奕,王琦,倪明,等.电力信息物理融合系统中的网络攻击分析[J].电力系统自动化,2016,40(6):148-151.TANG Yi,WANG Qi,NI Ming,et al.Analysis of cyber attacks in cyber physical power system[J].Automation of Electric Power Systems,2016,40(6):148-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606024&amp;v=MDQ0Mjl1WnNGeW5tVWI3TElTSFRlckc0SDlmTXFZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[93]</b>
                                         汤奕,王琦,倪明,等.电力信息物理融合系统中的网络攻击分析[J].电力系统自动化,2016,40(6):148-151.TANG Yi,WANG Qi,NI Ming,et al.Analysis of cyber attacks in cyber physical power system[J].Automation of Electric Power Systems,2016,40(6):148-151.
                                    </a>
                                </li>
                                <li id="188">


                                    <a id="bibliography_94" title=" 苏盛,吴长江,马钧,等.基于攻击方视角的电网信息物理系统网络攻击模式分析[J].电网技术,2014,38(11):3115-3120.SU Sheng,WU Changjiang,MA Jun,et al.Attacker’s perspective based analysis on cyber attack mode to cyber-physical system[J].Power System Technology,2014,38(11):3115-3120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411027&amp;v=MTA4NTN5bm1VYjdMSVRyQmZiRzRIOVhOcm85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[94]</b>
                                         苏盛,吴长江,马钧,等.基于攻击方视角的电网信息物理系统网络攻击模式分析[J].电网技术,2014,38(11):3115-3120.SU Sheng,WU Changjiang,MA Jun,et al.Attacker’s perspective based analysis on cyber attack mode to cyber-physical system[J].Power System Technology,2014,38(11):3115-3120.
                                    </a>
                                </li>
                                <li id="190">


                                    <a id="bibliography_95" title=" 倪明,颜诘,柏瑞,等.电力系统防恶意信息攻击的思考[J].电力系统自动化,2016,40(5):148-151.NI Ming,YAN Jie,BO Rui,et al.Power system cyber attack and its defense[J].Automation of Electric Power Systems,2016,40(5):148-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605023&amp;v=MjAxNjNUZXJHNEg5Zk1xbzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[95]</b>
                                         倪明,颜诘,柏瑞,等.电力系统防恶意信息攻击的思考[J].电力系统自动化,2016,40(5):148-151.NI Ming,YAN Jie,BO Rui,et al.Power system cyber attack and its defense[J].Automation of Electric Power Systems,2016,40(5):148-151.
                                    </a>
                                </li>
                                <li id="192">


                                    <a id="bibliography_96" title=" 卫志农,陈和升,倪明,等.电力信息物理系统中恶性数据定义、构建与防御挑战[J].电力系统自动化,2016,40(17):70-78.WEI Zhinong,CHEN Hesheng,NI Ming,et al.Definition,construction and defense of false data in cyber physical system[J].Automation of Electric Power Systems,2016,40(17):70-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617010&amp;v=MDU1NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElTSFRlckc0SDlmTnFJOUVaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[96]</b>
                                         卫志农,陈和升,倪明,等.电力信息物理系统中恶性数据定义、构建与防御挑战[J].电力系统自动化,2016,40(17):70-78.WEI Zhinong,CHEN Hesheng,NI Ming,et al.Definition,construction and defense of false data in cyber physical system[J].Automation of Electric Power Systems,2016,40(17):70-78.
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_97" title=" LIANG Gaoqi,ZHAO Junhua,LUO Fengji,et al.A review of false data injection attacks against modern power systems[J].IEEE Transactions on Smart Grid,2017,8(4):1630-1638." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A review of false data injection attacks against modern power systems">
                                        <b>[97]</b>
                                         LIANG Gaoqi,ZHAO Junhua,LUO Fengji,et al.A review of false data injection attacks against modern power systems[J].IEEE Transactions on Smart Grid,2017,8(4):1630-1638.
                                    </a>
                                </li>
                                <li id="196">


                                    <a id="bibliography_98" title=" HASAN A M,TABATABA V V,BEHNAM B,et al.Graph theoretical defense mechanisms against false data injection attacks in smart grids[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):860-871." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805004&amp;v=MjM1NzJGeW5tVWI3TEtEM0lhN0c0SDluTXFvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[98]</b>
                                         HASAN A M,TABATABA V V,BEHNAM B,et al.Graph theoretical defense mechanisms against false data injection attacks in smart grids[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):860-871.
                                    </a>
                                </li>
                                <li id="198">


                                    <a id="bibliography_99" title=" KONTOURAS E,TZES A,DRITSAS L.Set-theoretic detection of data corruption attacks on cyber physical power systems[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):872-886." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805005&amp;v=MjA5NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xLRDNJYTdHNEg5bk1xbzlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[99]</b>
                                         KONTOURAS E,TZES A,DRITSAS L.Set-theoretic detection of data corruption attacks on cyber physical power systems[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):872-886.
                                    </a>
                                </li>
                                <li id="200">


                                    <a id="bibliography_100" title=" ASHOK A,GOVINDARASU M.Cyber attacks on power system state estimation through topology errors[C]// Power and Energy Society General Meeting,July 22-26,2012,San Diego,USA:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cyber attacks on power system state estimation through topology errors">
                                        <b>[100]</b>
                                         ASHOK A,GOVINDARASU M.Cyber attacks on power system state estimation through topology errors[C]// Power and Energy Society General Meeting,July 22-26,2012,San Diego,USA:1-8.
                                    </a>
                                </li>
                                <li id="202">


                                    <a id="bibliography_101" title=" TEN C W,LIU C C,MANIMARAN G.Vulnerability assessment of cybersecurity for SCADA systems[J].IEEE Transaction on Power Systems,2008,23(4):1836-1846." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Vulnerability Assessment of Cybersecurity for SCADA Systems">
                                        <b>[101]</b>
                                         TEN C W,LIU C C,MANIMARAN G.Vulnerability assessment of cybersecurity for SCADA systems[J].IEEE Transaction on Power Systems,2008,23(4):1836-1846.
                                    </a>
                                </li>
                                <li id="204">


                                    <a id="bibliography_102" title=" 汤奕,陈倩,李梦雅,等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化,2016,40(17):59-69.TANG Yi,CHEN Qian,LI Mengya,et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems,2016,40(17):59-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617009&amp;v=MDE1NjRlckc0SDlmTnFJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[102]</b>
                                         汤奕,陈倩,李梦雅,等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化,2016,40(17):59-69.TANG Yi,CHEN Qian,LI Mengya,et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems,2016,40(17):59-69.
                                    </a>
                                </li>
                                <li id="206">


                                    <a id="bibliography_103" title=" AMINI S,PASQUALETTI F,MOHSENIAN-RAD H.Dynamic load altering attacks against power system stability:attack models and protection schemes[J].IEEE Transactions on Smart Grid,2016,9(4):2862-2872." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Dynamic Load Altering Attacks Against Power System Stability:Attack Models and Protection Schemes,&amp;quot;">
                                        <b>[103]</b>
                                         AMINI S,PASQUALETTI F,MOHSENIAN-RAD H.Dynamic load altering attacks against power system stability:attack models and protection schemes[J].IEEE Transactions on Smart Grid,2016,9(4):2862-2872.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-02 09:06</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),9-23+51 DOI:10.7500/AEPS20181027002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">电网信息物理系统态势感知:现状与研究构想</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%9D%83%E8%8E%B9&amp;code=38075061&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘权莹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E4%BF%8A%E5%A8%A5&amp;code=08984778&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李俊娥</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%80%AA%E6%98%8E&amp;code=30488990&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">倪明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E4%BA%A6%E8%B4%9D&amp;code=36796495&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴亦贝</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%AE%87&amp;code=10138215&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%A9%95&amp;code=14569943&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张婕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BD%97%E5%89%91%E6%B3%A2&amp;code=29450946&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">罗剑波</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%AD%A6%E6%B1%89%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0009404&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">武汉大学电气与自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%A9%BA%E5%A4%A9%E4%BF%A1%E6%81%AF%E5%AE%89%E5%85%A8%E4%B8%8E%E5%8F%AF%E4%BF%A1%E8%AE%A1%E7%AE%97%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">空天信息安全与可信计算教育部重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>电网信息物理系统(GCPS)态势感知是电力一次系统安全稳定运行控制和信息系统主动安全防御的决策基础。单个系统的态势感知因没有考虑信息空间影响及交互影响,不能表征信息物理系统的整体态势,而目前将GCPS中信息系统和物理系统融合的协同态势感知研究成果较少。为此,对电网和信息网络2个领域的态势感知研究进行了综述,讨论了GCPS态势感知的必要性,定义了GCPS态势感知的概念,构建了GCPS态势感知的研究框架,阐述了GCPS态势感知的关键问题和关键技术,给出了可能的应用场景。最后,针对具体案例,给出了GCPS电网侧和信息侧协同的态势感知和防御思路。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%BD%91%E4%BF%A1%E6%81%AF%E7%89%A9%E7%90%86%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网信息物理系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%80%81%E5%8A%BF%E6%84%9F%E7%9F%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">态势感知;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%8F%E5%90%8C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">协同;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A0%94%E7%A9%B6%E6%A1%86%E6%9E%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">研究框架;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BA%94%E7%94%A8%E5%9C%BA%E6%99%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">应用场景;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘权莹(1993—),女,硕士研究生,主要研究方向：电力信息物理系统、电力系统信息安全。E-mail:854339487@qq.com;
                                </span>
                                <span>
                                    *李俊娥(1966—),女,通信作者,博士,教授,主要研究方向：网络安全、电力信息物理系统、电力工控安全。E-mail:jeli@whu.edu.cn;
                                </span>
                                <span>
                                    倪明(1969—),男,博士,研究员级高级工程师,主要研究方向：电力系统规划、电力信息物理系统。E-mail:ni-ming@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-27</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“针对网络攻击的电网信息物理系统协同运行态势感知与主动防御方法研究”;</span>
                                <span>国家重点研发计划资助项目(2017YFB0903000);</span>
                                <span>国家自然科学基金资助项目(51377122);</span>
                    </p>
            </div>
                    <h1><b>Situation Awareness of Grid Cyber-Physical System: Current Status and Research Ideas</b></h1>
                    <h2>
                    <span>LIU Quanying</span>
                    <span>LI Jun'e</span>
                    <span>NI Ming</span>
                    <span>WU Yibei</span>
                    <span>WANG Yu</span>
                    <span>ZHANG Jie</span>
                    <span>LUO Jianbo</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering and Automation, Wuhan University</span>
                    <span>Key Laboratory of Aerospace Information Security and Trusted Computing,Ministry of Education</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>NARI Technology Co., Ltd.</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Situation awareness of grid cyber-physical system(GCPS) is the decision-making basis for the safe and stable operation control of power systems and the active defense of cyber systems. The situation awareness of a single system cannot represent the overall situation of cyber-physical systems because it does not consider the effect of the cyber system and the interaction effect between systems. However, there is few researches on the coordination of cyber system and physical system. Firstly, current researches about situation awareness in power grid and information network are summarized. Then, the necessity of GCPS situation awareness is discussed and the concept of GCPS situation awareness is defined. Furthermore, the research framework of GCPS situation awareness is proposed and research ideas are presented. Then, key problems and technologies of GCPS situation awareness are discussed, and possible application scenarios are given. Finally, based on a specific example, ideas of GCPS situation awareness and defense with the coordinated cyber system and physical system are given.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid%20cyber-physical%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid cyber-physical system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=situation%20awareness&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">situation awareness;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=coordination&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">coordination;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=research%20framework&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">research framework;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=application%20scenario&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">application scenario;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-27</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                                <span>National Key R&amp;D Program of China(No.2017YFB0903000);</span>
                                <span>National Natural Science Foundation of China(No.51377122);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="208" name="208" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="209">态势感知起源于20世纪80年代美国航天飞机的人因研究,后由文献<citation id="330" type="reference">[<a class="sup">1</a>]</citation>首次提出并将其定义为:在特定的时间和空间下,对环境中各元素或对象的察觉、理解以及对未来状态的预测,而后将态势感知分为态势要素采集、态势信息理解与未来态势预测3个阶段,同时又构建了态势感知的理论基础及理论模型。由于其极高的实用价值,目前已被广泛应用于交通、军事、医疗等各个领域。</p>
                </div>
                <div class="p1">
                    <p id="210">在电力系统中,态势感知是通过采集系统中的发电数据、负荷数据等在线数据和设备参数、电网拓扑结构等离线信息,对电网运行轨迹进行理解、评估和预测并以可视化的方式呈现出来,最大程度地避免电力系统在运行控制过程中因信息掌握不足而导致大规模停电事故的发生<citation id="331" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。目前电网态势感知在理解层的研究已有一定研究成果<citation id="332" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>,但在态势预测方面的研究仍处于起步阶段。电网态势感知的关键部分为态势理解和态势预测,其态势理解阶段的态势评估方法是当下研究的热点。</p>
                </div>
                <div class="p1">
                    <p id="211">近年来,智能电网由于其相对于传统电网的灵活性、可观可控性、可持续性以及互操作性等特征在全球范围内得到广泛认同<citation id="333" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>,信息物理系统作为综合计算、网络、物理环境的多维复杂系统,为智能电网的发展提供了新的思路。电网信息物理系统(grid cyber-physical system,GCPS)被视为下一代电力系统的基本架构<citation id="334" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。GCPS是一个智能化、有自主行为的系统,实现了信息系统与电力系统的高度耦合,二者相互影响相互依存。可以认为,GCPS和智能电网是从不同角度对现代电网的表述,GCPS描述了电网的系统架构特征,而智能电网强调的是电网的功能特征。GCPS是实现智能电网的基础,坚强智能电网是GCPS研究与建设的目标。</p>
                </div>
                <div class="p1">
                    <p id="212">国内外现有相关研究习惯将信息系统与物理系统作为2个独立的系统分开来进行分析和处理,目前从GCPS整体视角建模分析的研究大多停留于理论层面,其有效成果还较少,对GCPS全局态势感知的研究尚处于起步阶段。</p>
                </div>
                <div class="p1">
                    <p id="213">因此,本文对当前电网态势感知与网络安全态势感知的国内外研究进行归纳总结,分析其研究内容与关键技术,同时结合现有信息物理系统的研究成果,明确GCPS态势感知的概念,建立GCPS态势感知的研究框架,指出GCPS态势感知研究中的关键技术,为GCPS信息侧与电网侧协同态势感知的进一步研究提供思路和参考。</p>
                </div>
                <h3 id="214" name="214" class="anchor-tag"><b>1</b> 电网态势感知相关研究</h3>
                <div class="p1">
                    <p id="215">本节对GCPS物理系统单侧的态势感知研究进行综述。</p>
                </div>
                <h4 class="anchor-tag" id="216" name="216"><b>1.1</b> 电网态势感知研究现状</h4>
                <div class="p1">
                    <p id="217">中国在电网态势感知方面开展了一些初步研究。文献<citation id="335" type="reference">[<a class="sup">4</a>]</citation>提出了一种基于态势感知和电网运行轨迹的自动智能调度体系,文献<citation id="336" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</citation>基于当前大数据背景和广域测量系统(WAMS)的应用,提出了电网安全稳定态势评估方法,文献<citation id="337" type="reference">[<a class="sup">5</a>,<a class="sup">18</a>]</citation>介绍了电网态势感知系统的主要组成部分和功能层次结构,提出智能电网态势感知模型及概念设计。上述工作主要集中于电网运行安全状态的评估和电网态势感知理论框架的研究,为态势感知技术在电网的应用勾勒了蓝图,但涉及的关键技术和感知方法未给出详细论述,有待进一步深入研究。</p>
                </div>
                <div class="p1">
                    <p id="218">国外对电网态势感知的研究主要基于同步相量测量单元(phasor measurement unit,PMU)采集的海量数据来评估和预测电网的运行轨迹<citation id="338" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="219">上述研究均基于WAMS的量测数据实现对电网运行状态的理解,建立以时域或频域上的连续数学为基础的电网运行状态评估和预测模型,其原始数据也取自电力一次系统。在态势预测方面,缺少符合电网运行特点的预测方法,且涉及的核心技术还有待突破。</p>
                </div>
                <h4 class="anchor-tag" id="220" name="220"><b>1.2</b> 电网态势感知研究内容</h4>
                <div class="p1">
                    <p id="221">电网态势感知的概念已有不少学者给出,但没有统一的定义。依据文献<citation id="339" type="reference">[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</citation>可总结为定义1:电网态势感知是指通过对电网运行状态及影响电力一次系统运行状态的各类因素进行采集、挖掘和分析,全面理解电网的安全状态,掌握电网的运行规律,在此基础上预测电网未来的运行轨迹。</p>
                </div>
                <div class="p1">
                    <p id="222">电网态势感知的研究框架如图1所示。觉察层实现电网态势要素的提取。电网态势要素既包括通过数据采集与监控(SCADA)系统和WAMS得到的发电数据、负荷数据、调度策略、电源容量、越限识别结果等实时在线数据,也包括设备参数信息和电网拓扑模型等离线信息<citation id="340" type="reference"><link href="4" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="223">理解层负责对觉察层提取的态势要素信息进行处理分析,通过构造完善的指标体系和搭建相应的电网态势评估模型,对电网经济性、灵活性、安全性、可靠性、供电能力及负荷接入能力等进行评估。</p>
                </div>
                <div class="p1">
                    <p id="224">预测层通过分析电网的历史数据和当前的运行状态对电网运行轨迹的未来变化趋势进行预测。</p>
                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919002_225.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电网态势感知研究框架" src="Detail/GetImg?filename=images/DLXT201919002_225.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电网态势感知研究框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919002_225.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Research architecture of power grid 
situation awareness</b></p>

                </div>
                <div class="p1">
                    <p id="226">此外,态势信息的可视化可以将电网运行的状态及评估结果以二维/三维甚至动画的形式呈现出来,为操作人员理解电网态势和及时发现电网运行中的潜在问题并做出决策提供支持,以有效提高决策效率。</p>
                </div>
                <h4 class="anchor-tag" id="227" name="227"><b>1.3</b> 电网态势感知关键技术</h4>
                <div class="p1">
                    <p id="228">随着电网结构的日益复杂,电网规模的持续扩大,电网态势感知所采集的数据量变得更为庞大,如何从大量信息中挖掘和提取有效信息,对其进行综合分析和处理,并最终以可视的方式呈现出来是电网态势感知面临的主要问题。</p>
                </div>
                <div class="p1">
                    <p id="229">目前,电网态势感知的关键技术包括电网状态估计技术、态势综合评估模型的建立、电网态势预测方法等。</p>
                </div>
                <h4 class="anchor-tag" id="230" name="230"><b>1.3.1</b> 电网状态估计技术</h4>
                <div class="p1">
                    <p id="231">电力系统状态在电网态势感知中起至关重要作用。在对电网态势进行评估和预测之前,首先要获取电网运行的真实状态。电网状态估计是利用量测到的冗余信息,按照一定的估计准则对原始数据进行处理,以估计系统最真实运行状态的手段。目前该领域的研究已较为成熟。</p>
                </div>
                <div class="p1">
                    <p id="232">围绕最小二乘法展开的状态估计方法<citation id="342" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>应用最为广泛,但其抗差性差的缺点也是显而易见的。文献<citation id="343" type="reference">[<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>]</citation>提出了一系列的抗差估计方法,这些方法大多基于残差理论,实际应用中可能会出现收敛性较差、冗余不足等问题,存在一定的局限性。近年来,以测点正常率最大为目标的状态估计新方法被提出<citation id="344" type="reference"><link href="56" rel="bibliography" /><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><sup>[<a class="sup">28</a>,<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>。这种思路对部分不良数据具有较强的抑制能力,同时计算效率有所提升。随着新能源、分布式能源在电网中渗透率的提高,考虑不确定性的状态估计方法也逐渐成为当下研究的热点<citation id="341" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="233" name="233"><b>1.3.2</b> 电网运行态势综合评估技术</h4>
                <div class="p1">
                    <p id="234">对电网运行状态进行综合评估是态势感知理解层的核心内容,其主要工作可划分为两点:电网运行状态评估指标体系的构建和指标权重的分配。</p>
                </div>
                <div class="p1">
                    <p id="235">目前对指标体系中指标的选取计算已有部分研究<citation id="345" type="reference"><link href="64" rel="bibliography" /><link href="66" rel="bibliography" /><link href="68" rel="bibliography" /><link href="70" rel="bibliography" /><link href="72" rel="bibliography" /><link href="74" rel="bibliography" /><sup>[<a class="sup">32</a>,<a class="sup">33</a>,<a class="sup">34</a>,<a class="sup">35</a>,<a class="sup">36</a>,<a class="sup">37</a>]</sup></citation>,但往往只是针对评估目标而选择出来的一些指标的集合,指标间相对独立,如何将各个相对独立的指标联系起来是指标体系构建过程中的一大难题。在计算方面,指标量化方式的合理性和量纲的统一也存在一定的问题。</p>
                </div>
                <div class="p1">
                    <p id="236">在指标权重的构造上,目前主要有3种方式:主观权重法、客观权重法和组合权重法<citation id="347" type="reference"><link href="76" rel="bibliography" /><link href="78" rel="bibliography" /><link href="80" rel="bibliography" /><sup>[<a class="sup">38</a>,<a class="sup">39</a>,<a class="sup">40</a>]</sup></citation>。使用主观权重法确定各指标的权重可以反映出决策人的意向,但决策结果也往往有很大的主观随意性。客观权重法的决策结果具有较强的数学理论依据,但是并没有反映决策人的意向。因此结合主、客观权重选择方法的综合权重法成为当前研究的热点和难点<citation id="348" type="reference"><link href="14" rel="bibliography" /><link href="82" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">41</a>]</sup></citation>。文献<citation id="346" type="reference">[<a class="sup">42</a>]</citation>考虑了指标权重的可变性,为指标权重的求取方法提供了一种新的思路。</p>
                </div>
                <h4 class="anchor-tag" id="237" name="237"><b>1.3.3</b> 电网态势预测方法</h4>
                <div class="p1">
                    <p id="238">目前,电网态势预测的方法主要有2类,一类是基于现有的在线动态安全评估技术,结合当前电网状态的评估结果,对电网未来运行状态进行在线分析<citation id="352" type="reference"><link href="86" rel="bibliography" /><link href="88" rel="bibliography" /><sup>[<a class="sup">43</a>,<a class="sup">44</a>]</sup></citation>;另一类是通过层次分析法、模糊理论等数学方法对电网运行状态的趋势进行离线辨识<citation id="353" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。上列研究对在线动态安全评估技术和传统的预测模型进行改进应用到电网中,在一定程度上提高了预测的实时性和准确性。对于配电网,态势预测还需考虑对负荷<citation id="349" type="reference"><link href="90" rel="bibliography" /><sup>[<a class="sup">45</a>]</sup></citation>、分布式电源、电动汽车<citation id="350" type="reference"><link href="92" rel="bibliography" /><sup>[<a class="sup">46</a>]</sup></citation>等变化因素,并计及随机性和不确定性对预测的影响<citation id="351" type="reference"><link href="94" rel="bibliography" /><sup>[<a class="sup">47</a>]</sup></citation>。这就需要结合历史运行数据,分析预测对象的历史变化规律,从而对预测模型进行修正。</p>
                </div>
                <h3 id="239" name="239" class="anchor-tag"><b>2</b> 网络态势感知相关研究</h3>
                <div class="p1">
                    <p id="240">本章对GCPS信息系统单侧的态势感知研究进行综述。</p>
                </div>
                <h4 class="anchor-tag" id="241" name="241"><b>2.1</b> 网络态势感知研究现状</h4>
                <div class="p1">
                    <p id="242">相对电网态势感知研究,信息网络态势感知的研究略微成熟。网络态势感知概念最早于1999年提出<citation id="354" type="reference"><link href="96" rel="bibliography" /><sup>[<a class="sup">48</a>]</sup></citation>,而后便将其应用于整个网络系统的安全态势评估。目前网络安全态势感知在模型建立、优化方法、关键技术等方面已有一定的研究成果<citation id="357" type="reference"><link href="98" rel="bibliography" /><link href="100" rel="bibliography" /><link href="102" rel="bibliography" /><link href="104" rel="bibliography" /><link href="106" rel="bibliography" /><link href="108" rel="bibliography" /><link href="110" rel="bibliography" /><link href="112" rel="bibliography" /><link href="114" rel="bibliography" /><link href="116" rel="bibliography" /><sup>[<a class="sup">49</a>,<a class="sup">50</a>,<a class="sup">51</a>,<a class="sup">52</a>,<a class="sup">53</a>,<a class="sup">54</a>,<a class="sup">55</a>,<a class="sup">56</a>,<a class="sup">57</a>,<a class="sup">58</a>]</sup></citation>。文献<citation id="358" type="reference">[<a class="sup">49</a>,<a class="sup">50</a>]</citation>构建了基于多源信息融合技术的网络安全态势感知模型;文献<citation id="359" type="reference">[<a class="sup">51</a>,<a class="sup">52</a>,<a class="sup">53</a>,<a class="sup">54</a>,<a class="sup">55</a>]</citation>基于神经网络、博弈论、层次分析法、人工免疫等模型及方法对网络安全态势感知模型进行优化和改进;文献<citation id="360" type="reference">[<a class="sup">56</a>,<a class="sup">57</a>]</citation>分析和总结了网络安全态势感知的关键技术。以上研究大多处于学术理论层面。此外,近年来网络安全态势感知在工程应用方面也取得了一定进展,如网络安全管理平台<citation id="355" type="reference"><link href="116" rel="bibliography" /><sup>[<a class="sup">58</a>]</sup></citation>、智能变电站网络安全态势感知系统<citation id="356" type="reference"><link href="104" rel="bibliography" /><sup>[<a class="sup">52</a>]</sup></citation>等。</p>
                </div>
                <div class="p1">
                    <p id="243">总体来说,在感知模型的理论研究层面,普遍存在所建立模型的各种信息之间关联性不强而导致感知精度不足的情况。而在工程应用方面的研究近年来才刚刚起步,应用范围较小,仍处于探索和发展阶段。</p>
                </div>
                <h4 class="anchor-tag" id="244" name="244"><b>2.2</b> 网络态势感知研究内容</h4>
                <div class="p1">
                    <p id="245">已有研究中,很少有学者对网络安全态势感知的概念进行完整的定义。综合文献<citation id="361" type="reference">[<a class="sup">57</a>,<a class="sup">59</a>,<a class="sup">60</a>]</citation>,本文给出定义2:网络安全态势感知是指在大规模网络环境中,提取能够引起网络安全态势发生变化的因素,分析各因素之间的关联性,从而全面掌握网络中各种行为活动并预测网络安全态势未来的趋势。</p>
                </div>
                <div class="p1">
                    <p id="246">网络安全态势感知研究框架如图2所示。图2中,觉察层负责提取表征网络安全的态势要素,包括网络拓扑结构、性能参数、流量信息、日志信息和配置信息等。如果系统中部署了入侵检测与漏洞扫描系统,态势要素还应该包括这些系统的报警信息。性能参数又包括网络时延、时延抖动、吞吐量、丢包率以及误码率等。</p>
                </div>
                <div class="area_img" id="247">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919002_247.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 网络安全态势感知研究框架" src="Detail/GetImg?filename=images/DLXT201919002_247.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 网络安全态势感知研究框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919002_247.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Research architecture of cyber security 
situation awareness</b></p>

                </div>
                <div class="p1">
                    <p id="248">理解层则是在获取的海量态势要素信息的基础上,对其进行精简和过滤提取有效信息,然后通过挖掘信息之间的关联性,对其进行融合分析,评估当前网络安全态势,找出潜在的安全隐患。</p>
                </div>
                <div class="p1">
                    <p id="249">预测层通过对历史观测数据的累积分析和对网络当前状态的理解对网络未来的可能安全态势进行预测,便于及时采取恰当的措施保证网络的安全运行。</p>
                </div>
                <div class="p1">
                    <p id="250">最后,由可视化平台展示态势感知的结果。</p>
                </div>
                <h4 class="anchor-tag" id="251" name="251"><b>2.3</b> 网络态势感知关键技术</h4>
                <div class="p1">
                    <p id="252">网络态势感知的核心内容是挖掘态势要素之间的内在联系,从而对网络安全态势进行全局评估和预测。因此,如何将不同来源、不同形式的信息数据统一融合起来是网络态势感知中最为重要的一环,同时,网络安全态势预测方法也是网络态势感知的一项关键技术。</p>
                </div>
                <h4 class="anchor-tag" id="253" name="253"><b>2.3.1</b> 网络安全态势评估方法</h4>
                <div class="p1">
                    <p id="254">目前对网络安全态势评估的研究主要包括以下2类。</p>
                </div>
                <div class="p1">
                    <p id="255">1)从某个单一的方面对网络安全状态进行评估,如通过采集流量、日志或报警信息来分析网络中攻击行为的可能性<citation id="362" type="reference"><link href="122" rel="bibliography" /><sup>[<a class="sup">61</a>]</sup></citation>,采集漏洞和日志信息来评估网络的脆弱性态势等<citation id="363" type="reference"><link href="124" rel="bibliography" /><sup>[<a class="sup">62</a>]</sup></citation>。然而,网络安全态势感知应该是从宏观角度考虑网络整体的安全状态,因此,这一类对单一的安全事件进行评估的方法不能满足态势感知的要求。</p>
                </div>
                <div class="p1">
                    <p id="256">2)将不同来源的多种表征网络状态的异构信息进行融合分析,从而对网络态势进行综合分析<citation id="364" type="reference"><link href="126" rel="bibliography" /><sup>[<a class="sup">63</a>]</sup></citation>。这种方式可以较为全面地对网络态势进行评估,但存在由于各种信息之间关联性不强,数据融合困难的问题,已有研究并未很好解决。因此,若要获得网络安全的综合评估结果,达到辅助决策的目的,对多源异构数据进行融合是评估的核心问题。</p>
                </div>
                <div class="p1">
                    <p id="257">在网络安全领域常用的数据融合方法有以下4类:估计方法、统计推理方法、信息论方法和人工智能方法,各类的代表性方法见图3。</p>
                </div>
                <div class="area_img" id="258">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919002_258.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 数据融合方法分类" src="Detail/GetImg?filename=images/DLXT201919002_258.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 数据融合方法分类</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919002_258.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Classification of data fusion methods</b></p>

                </div>
                <h4 class="anchor-tag" id="259" name="259"><b>2.3.2</b> 网络安全态势预测方法</h4>
                <div class="p1">
                    <p id="260">网络安全态势预测可以有效地发现网络中潜在的安全风险,以帮助降低恶意攻击等行为的危害。网络安全态势预测的关键是预测模型的建模方法。</p>
                </div>
                <div class="p1">
                    <p id="261">网络攻击具有随机性和不确定性,因此网络安全态势变化是一个复杂的非线性过程,其影响因素繁多、变化多样,单一方法建立的预测模型往往难以满足要求。目前研究较多的方法有神经网络法、灰色预测法、时间序列预测法和支持向量机法<citation id="365" type="reference"><link href="128" rel="bibliography" /><link href="130" rel="bibliography" /><link href="132" rel="bibliography" /><link href="134" rel="bibliography" /><sup>[<a class="sup">64</a>,<a class="sup">65</a>,<a class="sup">66</a>,<a class="sup">67</a>]</sup></citation>,其优缺点总结如表1所示。</p>
                </div>
                <div class="area_img" id="262">
                    <p class="img_tit"><b>表1 网络安全态势预测方法优缺点</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Advantages and disadvantages of prediction methods for cyber security situation</b></p>
                    <p class="img_note"></p>
                    <table id="262" border="1"><tr><td><br />方法</td><td>优点</td><td>缺点</td></tr><tr><td><br /> 神经<br />网络<br />法</td><td>①自学习、自适应性以及非线性处理能力较好;②权值矩阵可变,有良好的容错率和稳健性</td><td>①训练不足,训练时间长;<br />②过度拟合,难以提供可信的解释。</td></tr><tr><td><br /> 灰色<br />预测<br />法</td><td>简单、速度快、不需人工干预参数设置</td><td>①无法体现原始序列自身特性;②预测结果会忽略原始数据的随机性和不确定性,较为局限</td></tr><tr><td><br /> 时间<br />序列<br />法</td><td>①应用方便,可操作性好;②短期预测精度较高</td><td>①忽略了事物发展的因果关系,不适用于中长期预测;②对模型参数要求较高,建模过程复杂</td></tr><tr><td><br /> 支持向<br />量机法</td><td>①预测精度较高,绝对误差小;②对于高维度问题建模过程复杂程度较低</td><td>对缺失数据较为敏感</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="263">由表2可知,单一的网络安全态势预测算法均存在一定的缺点,因此很多研究人员采用优化算法<citation id="366" type="reference"><link href="130" rel="bibliography" /><sup>[<a class="sup">65</a>]</sup></citation>或多种预测方式相结合的组合预测方法对网络安全态势进行预测<citation id="367" type="reference"><link href="132" rel="bibliography" /><sup>[<a class="sup">66</a>]</sup></citation>。优化的预测算法和组合预测算法能在一定程度上弥补传统算法在精度上和实时性的不足,已成为网络安全态势预测研究的热点。</p>
                </div>
                <h3 id="264" name="264" class="anchor-tag"><b>3 GCPS态势感知的概念、研究框架与应用场景</b></h3>
                <div class="p1">
                    <p id="265">首先讨论GCPS态势感知研究的必要性,然后给出GCPS态势感知的概念、研究框架、关键问题和关键技术,最后给出可能的应用场景。</p>
                </div>
                <h4 class="anchor-tag" id="266" name="266"><b>3.1 GCPS</b>态势感知研究的必要性</h4>
                <div class="p1">
                    <p id="267">GCPS信息—物理的深度融合一方面可以提升电网的运行控制能力,另一方面也对其安全保障提出了新挑战。</p>
                </div>
                <div class="p1">
                    <p id="268">GCPS中,信息风险有可能跨越空间边界危害到电网物理系统,物理系统故障也可能影响信息系统的运行,通过交互影响还可能形成跨空间连锁故障。近年来GCPS跨空间连锁故障频发,严重影响了电力系统的正常运行,如2010年8月“震网”病毒侵入伊朗核电站控制离心机的可编程逻辑控制器(PLC),引发离心机故障,重挫了伊朗核计划的发展<citation id="368" type="reference"><link href="136" rel="bibliography" /><sup>[<a class="sup">68</a>]</sup></citation>;2015年12月攻击者通过获取变电站监控系统服务器操作权限进行了恶意倒闸操作,导致乌克兰电网80 000个用户停电<citation id="369" type="reference"><link href="138" rel="bibliography" /><sup>[<a class="sup">69</a>]</sup></citation>。因此,在感知GCPS运行状态时,必须充分考虑信息系统和物理系统双侧的风险因素及系统间的交互影响,构建电网侧和信息侧协同的态势感知理论和模型,以实现对GCPS整体运行态势的掌控<citation id="370" type="reference"><link href="140" rel="bibliography" /><sup>[<a class="sup">70</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="269">目前国内外在GCPS理论体系与电网侧和信息侧协同感知研究方面还处于起步阶段。文献<citation id="371" type="reference">[<a class="sup">13</a>]</citation>首次对GCPS的概念进行了定义,为后续GCPS的研究奠定了基础。在电网侧和信息侧的耦合关系方面,文献<citation id="375" type="reference">[<a class="sup">14</a>,<a class="sup">71</a>,<a class="sup">72</a>]</citation>对GCPS信息系统和物理系统间的交互机理开展了探索性研究。文献<citation id="372" type="reference">[<a class="sup">73</a>]</citation>提出了一种基于改进渗流理论的GCPS级联故障模型和故障缓解策略。上列研究对GCPS信息侧和电网侧的耦合关系、交互影响和故障级联问题在理论层面进行了初步的探索,但仍缺乏对关键技术的详细论述,对电网侧和信息侧系统信息的时空关联性以及系统状态的时序一致性的考虑还不够。GCPS网络攻击协同辨识方面,文献<citation id="373" type="reference">[<a class="sup">74</a>]</citation>提出了一种基于暂态能量的筛选方法,大幅提高了GCPS对网络攻击的识别速度。文献<citation id="376" type="reference">[<a class="sup">75</a>,<a class="sup">76</a>,<a class="sup">77</a>]</citation>在电网状态估计的基础上,结合信息侧流量的入侵检测,提出电网虚假数据注入攻击的协同检测方法。文献<citation id="374" type="reference">[<a class="sup">78</a>]</citation>从攻击者和防御者的视角对面向GCPS的虚假数据注入的攻击过程和防御手段进行了深入的分析与总结。事实上,GCPS可能遭受的攻击类型多样,但文献<citation id="377" type="reference">[<a class="sup">75</a>,<a class="sup">76</a>,<a class="sup">77</a>,<a class="sup">78</a>]</citation>中恶意攻击协同辨识方法只针对虚假数据注入攻击这种攻击场景,应用范围存在一定的局限性。以上研究初步体现了信息系统与物理系统协同态势感知的必要性和可行性,为GCPS整体态势感知研究提供了参考,但仍缺乏对GCPS全局态势感知的理论、模型和关键技术的研究。</p>
                </div>
                <h4 class="anchor-tag" id="270" name="270"><b>3.2 GCPS</b>态势感知的概念</h4>
                <div class="p1">
                    <p id="271">定义3:GCPS态势感知指全面获取电网侧和信息侧的态势要素,通过分析信息系统和物理系统间的交互影响和故障传播机制,挖掘不同运行状态下2个系统中多源异构数据间的变化规律,对GCPS的整体态势进行信息系统和物理系统协同的理解和预测。</p>
                </div>
                <div class="p1">
                    <p id="272">GCPS态势感知应具有以下功能<citation id="378" type="reference"><link href="158" rel="bibliography" /><link href="160" rel="bibliography" /><sup>[<a class="sup">79</a>,<a class="sup">80</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="273" name="273">1)数据信息的补充、融合与共享。</h4>
                <div class="p1">
                    <p id="274">与单个系统的态势感知相比,GCPS态势感知的一个重要优势在于通过集成和共享来自物理系统和信息系统的异构数据信息,将一次系统和信息网络的交互作用作为态势感知的协同联动修正依据,从而获得综合全面的态势评估结果。但是,电力数据的不完整性会带来信息系统和物理系统信息不对称的问题,因此在协同感知的过程中,需要综合考虑GCPS的整体运行特性,对提取的态势要素数据进行补充,对数据中的重要信息进行抽取与分析,对异构数据进行深度的融合处理。对于规模较大的电网,实现上述海量数据的传输、存储和处理对于现有的信息系统仍存在一定困难,新的数据共享机制是解决这一问题的关键。</p>
                </div>
                <h4 class="anchor-tag" id="275" name="275">2)系统态势的整体评估。</h4>
                <div class="p1">
                    <p id="276">现有的态势感知技术仅针对单个的物理系统或信息系统,感知过程被割裂开来,感知结果相互独立,无法对融合系统的整体态势做出有效的评估判断。GCPS中,电网侧和信息侧任一侧出现异常状态均有可能导致2个系统的态势要素信息出现异常,对单一系统进行评估可能得到错误的评估结果,甚至会使系统中的防御体系或保护装置误动,加大系统运行的安全风险。解决这一问题的根本途径在于在态势感知过程中将CPS系统看作一个深度融合的整体,构建新的态势评估和预测模型,通过两侧不断的协同和修正,达到对系统态势更为准确的理解。</p>
                </div>
                <h4 class="anchor-tag" id="277" name="277">3)故障及安全风险因素的协同定位和辨识。</h4>
                <div class="p1">
                    <p id="278">与态势评估类似,由于信息物理系统的物理系统和信息系统之间存在交互影响,当系统态势被判定处于不安全状态或存在安全风险时,只有协同分析故障状态下电网侧和信息侧的多源异构信息,才能准确判断故障或安全风险因素的位置、类型和危险程度,以及时制定解决方案并采取可行的控制措施,保障系统的安全稳定运行。</p>
                </div>
                <h4 class="anchor-tag" id="279" name="279"><b>3.3 GCPS</b>态势感知研究框架</h4>
                <div class="p1">
                    <p id="280">综合上文分析,构建GCPS电网侧与信息侧协同的态势感知研究框架如图4所示。</p>
                </div>
                <div class="area_img" id="281">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919002_281.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 GCPS态势感知研究框架" src="Detail/GetImg?filename=images/DLXT201919002_281.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 GCPS态势感知研究框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919002_281.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Research architecture of GCPS 
situation awareness</b></p>

                </div>
                <div class="p1">
                    <p id="282">从图4可以看出,GCPS的运行态势感知过程与单个系统的态势感知过程相同,都分为态势要素提取、态势理解和态势预测3个阶段,只不过每个阶段的研究对象不同,所采用的具体方法也不同。GCPS态势感知结果也能够以可视化的方式呈现出来。</p>
                </div>
                <h4 class="anchor-tag" id="283" name="283">1)觉察层</h4>
                <div class="p1">
                    <p id="284">对于GCPS态势感知,其觉察层态势要素不再只是单个系统的运行状态信息,而是既包含了电网运行状态信息,又包含了信息系统中能影响融合系统整体态势的运行状态信息。其中电网运行状态信息包括电气特征量的在线量测数据以及设备参数、电网模型等离线数据,信息系统的态势要素则包括流量信息、漏洞信息、日志与报警信息等。因此,态势要素提取阶段需要同时提取电网侧和信息侧的态势信息。</p>
                </div>
                <h4 class="anchor-tag" id="285" name="285">2)理解层</h4>
                <div class="p1">
                    <p id="286">态势理解层是GCPS态势感知研究的关键。</p>
                </div>
                <div class="p1">
                    <p id="287">首先,需要分析信息系统和电力一次系统之间的交互影响,包括态势要素信息的关联关系、跨空间连锁故障的传播机制以及信息过程和物理过程的交互影响机制。态势要素信息的关联性分析应包含电力一次系统中各节点空间上的电气联系、同一节点不同运行状态数据的时序特性分析、信息系统中各参数之间的关联性分析、具有时间序列性质的参数的时序特性分析以及2个系统中运行参数之间的关联性分析等<citation id="379" type="reference"><link href="162" rel="bibliography" /><sup>[<a class="sup">81</a>]</sup></citation>,是建立GCPS综合态势评估模型的基础。在信息系统和物理系统深度耦合的背景下,单个系统的故障可能会跨越系统边界在信息物理系统空间内产生一系列的连锁反应,因此跨空间连锁故障的传播机制是GCPS感知故障的前提。此外,信息系统和物理系统的运行状态之间存在映射关系,研究2个系统的交互影响机制,可以为后续GCPS态势综合评估模型的修正提供支持。</p>
                </div>
                <div class="p1">
                    <p id="288">然后,构造一套能全面反映GCPS运行状态的指标体系。指标应同时包含两侧的态势要素,既能反映电力一次系统运行时的安全性、经济性、可靠性等状态,又能体现信息系统对网络安全的保密性、完整性、可用性的要求。</p>
                </div>
                <div class="p1">
                    <p id="289">在对GCPS进行态势评估之前,需要对多源异构数据进行统一综合处理。首先对数据进行异常检测,剔除由数据采集过程的不确定性和恶意攻击(恶意篡改)带来的异常数据;然后根据GCPS的运行规律对缺失或遗漏的数据进行补充,保证用于评估分析的数据的完整性。此外,还需对数据进行量化归一处理,以减少由于数据来源、数据结构和数据量纲的差异带来的评估误差。</p>
                </div>
                <div class="p1">
                    <p id="290">最后,融合1.3.2节和2.3.1节述及的电网态势评估方法和数据融合技术,从全局角度建立适用有效的GCPS态势评估模型,并基于对信息系统和电力一次系统之间的交互影响的分析对模型进行协同修正。</p>
                </div>
                <h4 class="anchor-tag" id="291" name="291">3)预测层</h4>
                <div class="p1">
                    <p id="292">结合GCPS态势评估的历史数据,分析时间序列的演变趋势,融合1.3.3节和2.3.2节述及的态势预测方法,建立适用有效的GCPS安全态势预测模型。前已述及,单一的预测方法已无法满足态势感知的要求,因此,可以采用组合预测的方法,用不同的预测方法建立多个GCPS安全态势预测模型,对各模型的预测值与实际值进行相关性分析并根据分析结果为不同预测方法设立权重,按照权重对多个预测值进行融合,以校核修正GCPS态势预测模型,从而得到最终的态势预测模型。</p>
                </div>
                <div class="p1">
                    <p id="293">然后分析GCPS中各种不安全状态对电网安全稳定运行影响的严重程度,结合电网预警的要求形成预警判据;结合物理空间和信息空间的交互接口和关键位置的状态监测信息,研究电网侧和信息侧协同的实时预警方法。</p>
                </div>
                <h4 class="anchor-tag" id="294" name="294"><b>3.4 GCPS</b>态势感知待解决的关键问题</h4>
                <div class="p1">
                    <p id="295">GCPS是一个多维复杂系统,电网侧和信息侧的协同是GCPS态势感知的关键,也是GCPS态势感知中亟待解决的关键问题。单个系统的态势感知方法在一定程度上已不适用,必须突破传统态势感知方法的局限,研究适用于GCPS的态势感知方法。</p>
                </div>
                <h4 class="anchor-tag" id="296" name="296">1)信息系统和物理系统的交互影响机理</h4>
                <div class="p1">
                    <p id="297">信息系统与物理系统的高度耦合、信息流和能量流的协同互动,使GCPS信息系统和物理系统的相互影响增强,同时也增加了故障传播的路径和方式,任意一侧系统的故障均有可能跨越系统边界引发电网的一系列连锁反应,从而改变电网的运行方式,传统的电网运行状态分析方法已不再适用。</p>
                </div>
                <div class="p1">
                    <p id="298">在GCPS环境下,电力一次系统和信息系统安全问题相互影响。由自然因素、随机故障或人为因素造成的电力设备失灵,可能导致信息系统拥塞或故障,使电力测控通信业务延迟或中断,从而失去对电力系统的控制能力,反过来进一步影响一次系统运行;而针对信息系统的恶意攻击也可能导致其对一次系统的控制行为异常,从而造成电力系统的连锁故障<citation id="380" type="reference"><link href="144" rel="bibliography" /><link href="164" rel="bibliography" /><sup>[<a class="sup">72</a>,<a class="sup">82</a>]</sup></citation>。因此,必须协同考虑GCPS信息空间与物理空间运行状态数据之间的相互联系及各状态量的时序特性,从GCPS整体的视角,研究电力系统和信息系统的状态和行为间的交互影响机理,建立新的GCPS运行态势感知体系,以提高电网应对各种故障的能力。</p>
                </div>
                <h4 class="anchor-tag" id="299" name="299">2)GCPS物理系统和信息系统协同的评估和预测</h4>
                <div class="p1">
                    <p id="300">现有的信息系统和物理系统的理论基础和建模方法是完全不同的。GCPS中,电力一次系统是以连续数学为基础建立起来的,建模方法一般是代数方程组和微分方程组,而信息系统的理论基础则以离散数学为主,因此,GCPS的运行态势综合评估和预测建模的理论基础必须兼顾连续数学和离散数学,同时考虑电力系统的连续时域信息和信息系统的离散事件信息。此外,模型还应实现对信息系统和物理系统行为及其交互影响的定量描述,现有的对单个系统的态势评估和预测方法已不再适用,对模型的建立提出了极大的挑战。</p>
                </div>
                <h4 class="anchor-tag" id="301" name="301"><b>3.5 GCPS</b>态势感知研究与实现的关键技术</h4>
                <h4 class="anchor-tag" id="302" name="302">1)GCPS运行状态数据的补充和异常检测</h4>
                <div class="p1">
                    <p id="303">在对GCPS的运行状态数据进行处理时,需要考虑由于电网侧监测装置的布点随机性、异质性和信息侧通信网络的不确定性所导致的数据不完整和不准确的问题<citation id="381" type="reference"><link href="166" rel="bibliography" /><sup>[<a class="sup">83</a>]</sup></citation>。在GCPS中,除了对运行数据进行状态估计外,还需要协同考虑信息侧和电网侧运行状态的交互影响为两侧数据带来的跨空间约束关系。此外,通信网络存在一定的传输延时,信息侧和电网侧的数据采集频率也存在差异,如何确保电网侧和信息侧获取的数据处于同一时间断面,也是GCPS运行状态数据处理需要突破的关键技术问题。</p>
                </div>
                <h4 class="anchor-tag" id="304" name="304">2)信息侧和电网侧多源异构数据融合方法</h4>
                <div class="p1">
                    <p id="305">用来感知GCPS运行态势的数据可能来自不同系统的不同量测装置,数据之间存在多源异构问题,如信息侧的日志、报警信息和电网侧的电压、频率等量测数据。因此,在对GCPS运行态势进行评估和预测之前,需要对多源异构数据进行统一量化和融合处理。由于电网侧和信息侧运行状态数据间存在时间和空间上的映射关系,融合前各指标已相互关联,不再独立。因此,需要研究既能对两侧系统各指标形式进行统一量化又能定量描述各指标间的关联关系的多源异构数据融合方法。</p>
                </div>
                <h4 class="anchor-tag" id="306" name="306">3)分布式海量数据安全存储与处理技术</h4>
                <div class="p1">
                    <p id="307">GCPS中各处的传感器不断地采集表征系统运行状态的信息,产生的数据量是十分庞大的。目前广泛应用于电力系统的数据存储与处理技术已无法满足GCPS海量数据处理实时性、准确性的要求。文献<citation id="382" type="reference">[<a class="sup">84</a>]</citation>提出一种针对海量、分散用电数据的分布式聚类方法,最终实现全局的聚类分析。但文献方法目前只适用于单个研究对象的数据处理,如何对多元海量数据进行处理将是实现GCPS运行态势协同感知的需要突破的关键技术。此外,随着数据的不断增加,信息泄露与被篡改的风险同样显著增大。在此背景下,亟需研究基于新技术的分布式数据存储与处理技术,并保障数据的安全性。例如,可以将云计算技术和边缘计算技术<citation id="383" type="reference"><link href="170" rel="bibliography" /><sup>[<a class="sup">85</a>]</sup></citation>结合起来提升数据的存储和处理效率。但在这种新的数据存储与处理体系架构下,传统的密钥管理和身份认证方法不再完全适用,因此还必须研究新的安全保障技术。</p>
                </div>
                <h4 class="anchor-tag" id="308" name="308">4)GCPS信息—物理联合实时仿真技术</h4>
                <div class="p1">
                    <p id="309">近年来国内外已有多个研究机构提出GCPS仿真方案,主要可分为联立仿真、非实时混合仿真和实时混合仿真3类。联立仿真将电力或通信仿真进程以模块化形式插入另一个仿真平台,以达到2类模型在同一仿真时间域运行的目的,典型方案有集成MATLAB模块的OMNeT++平台<citation id="384" type="reference"><link href="172" rel="bibliography" /><sup>[<a class="sup">86</a>]</sup></citation>。非实时混合仿真统采用电力和信息通信系专业仿真软件,通过数据交互和管理模块保持时间同步,典型方案有EPOCHS<citation id="385" type="reference"><link href="174" rel="bibliography" /><sup>[<a class="sup">87</a>]</sup></citation>和INSPIRE<citation id="386" type="reference"><link href="176" rel="bibliography" /><sup>[<a class="sup">88</a>]</sup></citation>等。实时混合仿真采用能够实时运行的电力和信息通信系统仿真软件,在物理时间域上的天然同步。由于平台的建设复杂程度、投入成本等原因,此类研究刚刚起步<citation id="387" type="reference"><link href="178" rel="bibliography" /><link href="180" rel="bibliography" /><sup>[<a class="sup">89</a>,<a class="sup">90</a>]</sup></citation>。综上可知,目前针对GCPS仿真方法的研究存在如下问题。</p>
                </div>
                <div class="p1">
                    <p id="310">1)缺乏能够涵盖网络攻击等外部行为的联合仿真工具,亟需扩展现有平台以描述外部恶意行为及其防御方法。</p>
                </div>
                <div class="p1">
                    <p id="311">2)缺乏兼顾精度和速度的多子系统仿真同步方法。</p>
                </div>
                <div class="p1">
                    <p id="312">3)将用于不同系统的仿真工具联合使用<citation id="388" type="reference"><link href="182" rel="bibliography" /><sup>[<a class="sup">91</a>]</sup></citation>,不能充分展现GCPS跨空间连锁故障的传播过程。因此,需要在信息系统和物理系统交互关系研究的基础上,提出新的适用于GCPS的电网侧与信息侧联合仿真技术。</p>
                </div>
                <h4 class="anchor-tag" id="313" name="313"><b>3.6 GCPS</b>态势感知的可能应用场景</h4>
                <h4 class="anchor-tag" id="314" name="314">1)风险预警与预防控制</h4>
                <div class="p1">
                    <p id="315">通过电网侧和信息侧协同的态势预测可以预知GCPS未来可能存在的安全风险,对安全风险可能造成的直接后果和交互影响进行评估分析。风险预警还可以实现各类安全隐患的报警,并根据安全隐患造成影响的严重程度划分安全预警等级,然后提前在电网侧和信息侧采取相应控制措施,使安全风险在对GCPS造成影响之前被隔离和阻断。</p>
                </div>
                <h4 class="anchor-tag" id="316" name="316">2)故障隔离与紧急控制</h4>
                <div class="p1">
                    <p id="317">当电网发生故障时,一方面,需要电网侧和信息侧协同才能判定故障的性质(电网自身故障还是信息空间风险引发的故障),另一方面,若故障由信息空间风险引起,还需要排除信息侧的风险源,采取信息侧与电网侧协同的紧急控制措施。如网络攻击引发的电网故障,需要结合网络攻击影响传播模型和两侧故障特征,对恶意攻击的类别、对象等进行协同的检测辨识,并针对不同的攻击类型在信息侧采取相应的阻断隔离方法,同时在电网侧对被攻击设备及电网故障进行相应的物理隔离,启动保护装置首先实现故障的快速切除,然后判断GCPS的实时状态,选择最优转供路径,重新整定相应保护设备的参数,实现系统的不间断运行,使电网具有强生存能力。</p>
                </div>
                <h4 class="anchor-tag" id="318" name="318">3)事故分析与自愈恢复</h4>
                <div class="p1">
                    <p id="319">GCPS中,电网故障可能由电网自身引起,也可能由信息系统风险因素引起,不同风险源导致的故障恢复策略应不同,否则可能不能达到预期效果,因此,必须在GCPS感知的基础上实现电网侧和信息侧协同的自愈恢复。发生故障后,迅速掌握GCPS运行状态,从异常设备出发对故障源头进行追溯并分析事故原因,在信息侧,恢复受故障影响或不安全设备的操作系统、应用、数据和通信等使其重新投入正常的运行状态;在电网侧,确认可作为应急电源的机组和相邻电网的骨干网络情况,根据故障原因(电网自身故障或信息系统风险因素导致的电网故障及具体风险类型)选择恢复路径,并通过投入负荷调控该路径上各节点电气量<citation id="389" type="reference"><link href="184" rel="bibliography" /><sup>[<a class="sup">92</a>]</sup></citation>,并根据信息侧的恢复情况实时调整电网侧恢复策略。此外,将故障发生全过程录入事故分析数据库,为以后的故障分析提供参考。</p>
                </div>
                <h3 id="320" name="320" class="anchor-tag"><b>4</b> 攻击案例分析</h3>
                <div class="p1">
                    <p id="321">美国标准技术研究院(NIST)<citation id="390" type="reference"><link href="186" rel="bibliography" /><sup>[<a class="sup">93</a>]</sup></citation>将保密性(confidentiality)、完整性(integrity)、可用性(availability)作为网络安全三要素,因此针对GCPS的网络攻击行为可分为破坏电网信息保密性的攻击、破坏电网信息完整性的攻击和破坏电网信息可用性的攻击等三大类型<citation id="391" type="reference"><link href="188" rel="bibliography" /><sup>[<a class="sup">94</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="322">第1类攻击行为针对发输配电的控制设备以及用电表计,通过通信监听及密码破解等手段窃取攻击者所需的电网控制特性、竞价策略、用户隐私等信息。该类攻击大多以获取经济利益为目的<citation id="392" type="reference"><link href="190" rel="bibliography" /><sup>[<a class="sup">95</a>]</sup></citation>,不改变电网的运行状态,无法通过电网侧和信息侧进行协同感知。</p>
                </div>
                <div class="p1">
                    <p id="323">第2类攻击行为主要包括篡改电网数据和注入虚假信息,如恶意修改量测数据的虚假数据攻击<citation id="395" type="reference"><link href="192" rel="bibliography" /><link href="194" rel="bibliography" /><link href="196" rel="bibliography" /><link href="198" rel="bibliography" /><sup>[<a class="sup">96</a>,<a class="sup">97</a>,<a class="sup">98</a>,<a class="sup">99</a>]</sup></citation>、创建不可观察的电力网络拓扑<citation id="393" type="reference"><link href="200" rel="bibliography" /><sup>[<a class="sup">100</a>]</sup></citation>等。该类攻击将会导致系统对自身运行状态的评估出现偏差,进而造成二次设备的误动,严重情况下将发生大规模的连锁故障<citation id="394" type="reference"><link href="202" rel="bibliography" /><sup>[<a class="sup">101</a>]</sup></citation>。对该类攻击辨识的研究有一定成果<citation id="396" type="reference"><link href="154" rel="bibliography" /><link href="156" rel="bibliography" /><link href="158" rel="bibliography" /><link href="160" rel="bibliography" /><sup>[<a class="sup">77</a>,<a class="sup">78</a>,<a class="sup">79</a>,<a class="sup">80</a>]</sup></citation>,在3.1节中已述及。</p>
                </div>
                <div class="p1">
                    <p id="324">第3类攻击行为的攻击对象主要为调度自动化系统及智能用电终端,通过阻碍通信或增加时延的方式使信息系统部分或完全失去对电网物理系统的控制,包括通过发起拒绝服务攻击或遥控线路跳闸<citation id="397" type="reference"><link href="204" rel="bibliography" /><sup>[<a class="sup">102</a>]</sup></citation>等直接破坏电网运行稳定性的方式,和通过控制智能用电终端对电网负荷形成冲击<citation id="398" type="reference"><link href="206" rel="bibliography" /><sup>[<a class="sup">103</a>]</sup></citation>的间接影响电网稳定运行的攻击方式。目前,国内外鲜有对该类攻击进行协同辨识的研究。</p>
                </div>
                <div class="p1">
                    <p id="325">因此,参考2015年底由网络攻击引发的乌克兰电网停电事件,针对电力调度自动化系统中可能存在的安全漏洞,设想了一种第3类攻击行为的攻击场景,并阐述了在该攻击场景下传统电网态势感知方面存在的不足,同时提出针对该场景的电网侧和信息侧协同的态势感知及主动防御基本思路,具体见附录A。该案例说明了电网侧和信息侧协同态势感知与防御的必要性,其思路可为GCPS态势感知与主动防御方法的进一步深入研究提供参考。</p>
                </div>
                <h3 id="326" name="326" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="327">智能电网的建设使得现代电网成为典型的信息物理系统。GCPS态势感知中,强调物理系统和信息系统的协同。在原始数据的获取方面,传统电网态势感知仅获取电力一次系统相关数据,而GCPS态势感知则是同时获取电网侧和信息侧运行状态数据;在态势感知建模方面,传统电网态势感知模型只考虑了表征电网运行态势各指标间的联系,GCPS态势感知模型在此基础上还应考虑2个系统间状态的交互影响和时空的映射关系;在感知结果方面,传统电网态势感知结果仅表征电网物理系统的运行状态,而GCPS态势感知结果可以同时反映电网侧和信息侧的运行状态。已有电网态势感知研究主要针对一次系统,电网侧与信息侧协同的态势感知研究还处于起步阶段,且对交互影响考虑不充分。</p>
                </div>
                <div class="p1">
                    <p id="328">本文在综述相关研究的基础上,提出GCPS态势感知应协同考虑电网侧和信息侧的风险因素及交互影响,建立新的电网侧与信息侧融合的态势评估和预测的理论方法与技术,为风险预警与预防控制、故障隔离与紧急控制、事故分析与自愈恢复提供更有效的决策支撑。本文研究可为GCPS态势感知的后续研究提供思路和参考。</p>
                </div>
                <div class="p1">
                    <p id="329">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="399" name="399" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="400">以图A1所示的调度自动化系统为例。假设主站服务器D3采用strusts2框架且版本较低，存在远程代码执行漏洞（CNNVD-201703-152,CVE-2017-5638），当content-type中出现“multipart/form＿data”时，会被认为有文件上传，从而调用struts2默认的上传文件组件Jakarta，载入OGNL代码并执行，最终达到远程调用的目的。</p>
                </div>
                <div class="area_img" id="401">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919002_40100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1网络攻击场景示例" src="Detail/GetImg?filename=images/DLXT201919002_40100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1网络攻击场景示例  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919002_40100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 A cyber attack scenario</p>

                </div>
                <h4 class="anchor-tag" id="402" name="402">A1攻击场景</h4>
                <div class="p1">
                    <p id="403">假设攻击者已通过恶意邮件或携带病毒的U盘等方式向电力部门人员电脑A中植入了恶意代码，该恶意代码随后利用主站服务器D3存在的远程代码执行漏洞攻陷D3，使其发送恶意控制指令，通过业务流D3→Z2→RTU2→B2→L2,D3→Z2→RTU2→B3→L3和D3→Z2→RTU3→B4→L4控制断路器L2,L3,L4开断，造成对应负荷的异常投退，导致电网负荷发生突变，对电网的安全稳定运行造成威胁。</p>
                </div>
                <div class="p1">
                    <p id="404">传统电网控制方法中，当只有电网侧态势感知时，断路器异常动作，电网对其进行故障检测，将检测结果返回调度中心，调度中心发出控制命令切除电网故障。但是由于SCADA控制系统服务器已被恶意控制，所以无法执行切除电网故障的控制命令，导致电网故障无法被及时切除，可能给电网带来巨大的损失。</p>
                </div>
                <div class="p1">
                    <p id="405">GCPS控制方法中，可以通过电网侧和信息侧的协同对该类网络攻击进行感知和主动防御，流程如图A2。</p>
                </div>
                <h4 class="anchor-tag" id="406" name="406">A2电网侧感知</h4>
                <div class="p1">
                    <p id="407">电网侧可针对不同的攻击类型建立相应的态势指标，最终构建一套完整的考虑恶意攻击的电网运行态势指标体系，如针对本文提出的第三类攻击行为的攻击场景，可确立负荷突变严重度，供电能力突变严重度，控制偏差率等恶意攻击类指标，反映电网运行过程中供电能力和负荷突然变化的严重程度。同时指标体系中还应包含供电裕度，电压越限严重度，电压合格率，负载不均匀度等电网运行特性指标。</p>
                </div>
                <div class="p1">
                    <p id="408">然后根据历史运行数据，确定指标体系中各指标的最大值作为参考，并设定相应的阈值，当指标超过设定阈值时，进行越限报警。在本文攻击场景中，大规模可控负荷因恶意控制而出现异常投退行为，在电网侧直接反映为恶意攻击指标“负荷突变严重度”越限，同时电网运行特性指标中部分指标也发出越限警报。此时，需考虑恶意攻击引发电网故障的可能性，指标超出阈值越多，故障由恶意攻击引起的可能性越大。</p>
                </div>
                <div class="area_img" id="409">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919002_40900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2针对图A1所示攻击场景的电网侧和信息侧协同的网络攻击感知和主动防御流程" src="Detail/GetImg?filename=images/DLXT201919002_40900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2针对图A1所示攻击场景的电网侧和信息侧协同的网络攻击感知和主动防御流程  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919002_40900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The process of awareness and defense coordinated with cyber system and physical system for the attack scenario shown in Fig.A1</p>

                </div>
                <h4 class="anchor-tag" id="410" name="410">A3信息侧感知</h4>
                <div class="p1">
                    <p id="411">信息侧分析流量、配置、日志、性能等是否存在异常，若存在异常，需考虑恶意攻击的可能性。</p>
                </div>
                <div class="p1">
                    <p id="412">针对本文场景，信息侧感知通过从交换机G1、G2处获得的流量数据信息，判断在较短时间间隔内出现多个从RTU2和RTU3流向L2,L3,L4的控制命令跳变的数据包，确定异常度为<image id="413" type="formula" href="images/DLXT201919002_41300.jpg" display="inline" placement="inline"><alt></alt></image>，并定位异常节点RTU2和RTU3。然后通过源MAC地址或业务标识（如IEC61850的appid）追溯异常业务流上的站控主机Z2和其上游的控制服务器D3。通过对异常节点RTU2、RTU3、Z2和D3的系统日志与配置进行分析，检查系统操作、系统配置是否存在异常，最终确定D3存在异常，其异常度为<image id="414" type="formula" href="images/DLXT201919002_41400.jpg" display="inline" placement="inline"><alt></alt></image>。最后得到信息侧异常度<image id="415" type="formula" href="images/DLXT201919002_41500.jpg" display="inline" placement="inline"><alt></alt></image>，其中，<image id="416" type="formula" href="images/DLXT201919002_41600.jpg" display="inline" placement="inline"><alt></alt></image>为异常度<image id="417" type="formula" href="images/DLXT201919002_41700.jpg" display="inline" placement="inline"><alt></alt></image>的权重；“<image id="418" type="formula" href="images/DLXT201919002_41800.jpg" display="inline" placement="inline"><alt></alt></image>”运算为信息侧异常度评估算法。当信息侧异常度γ超过设定的阈值，进行异常度越限报警，此时需考虑恶意控制型攻击（如报文篡改等）的可能，γ超过阈值越多，异常是由恶意攻击引起的可能性越大。</p>
                </div>
                <h4 class="anchor-tag" id="419" name="419">A4协同感知</h4>
                <div class="p1">
                    <p id="420">结合电网侧和信息侧的报警信息，对网络攻击进行协同辨识，可确定故障由恶意控制类网络攻击引起。</p>
                </div>
                <div class="p1">
                    <p id="421">若GCPS故障由其他恶意攻击引起，可能还需要电网侧与信息侧的多次协同才能最终确定攻击类别。此外，还应在保证协同辨识准确度的前提下。尽可能的提高每一次协同的可靠性，以减少电网侧和信息侧的协同次数，缩短故障隔离时间。电网侧的攻击辨识可提高信息侧恶意攻击辨识的准确率，为信息侧分析恶意攻击目的、源头、类型提供参考；信息侧的攻击辨识可帮助电网侧排除故障由电网自身引起的可能性，为电网侧故障后的紧急和恢复控制提供决策依据。</p>
                </div>
                <h4 class="anchor-tag" id="422" name="422">A5信息侧防御</h4>
                <div class="p1">
                    <p id="423">当感知到网络攻击后，信息侧立即启动主动防御机制，在防火墙F上配置访问控制策略，过滤从D3流向下层的控制命令数据包，然后通过攻击溯源技术确定攻击源为电力部门人员主机，更改路由器Y的配置，使电力部门人员主机断开网络连接，阻断攻击。并在网络攻击后，基于业务重要度评估，通过网络资源动态分配实现重要业务的快恢复。</p>
                </div>
                <h4 class="anchor-tag" id="424" name="424">A6电网侧故障恢复</h4>
                <div class="p1">
                    <p id="425">在攻击被阻断后，电网侧发送指令实现L2,L3,L4的状态恢复，然后判断系统的实时状态，重新整定B2,B3,B4的参数，使系统快速恢复正常运行状态。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Toward a theory of situation awareness in dynamic systems">

                                <b>[1]</b> ENDSLEY M R.Toward a theory of situation awareness in dynamic systems[J].Human Factors,1995,37(1):32-64.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201310001&amp;v=MDU3NDdmWnVac0Z5bm1VYjdMTFNuUFlyRzRIOUxOcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 田伟,单茂华,曹阳,等.广域态势感知技术在智能电网中的应用刍议[J].华东电力,2013,41(10):1993-1998.TIAN Wei,SHAN Maohua,CAO Yang,et al.Application of wide-area situational awareness technology to smart grid[J].East China Electric Power,2013,41(10):1993-1998.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HDDL201308001&amp;v=MjE2NDBGckNVUjdxZlp1WnNGeW5tVWI3TExTblBZckc0SDlMTXA0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 杨菁,张鹏飞,徐晓伟,等.电网态势感知技术国内外研究现状初探[J].华东电力,2013,41(8):1575-1581.YANG Jing,ZHANG Pengfei,XU Xiaowei,et al.Research status of power grid situation awareness technology in China and abroad[J].East China Electric Power,2013,41(8):1575-1581.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401006&amp;v=MTA4NjJyQmZiRzRIOVhNcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 杨胜春,汤必强,姚建国,等.基于态势感知的电网自动智能调度架构及关键技术[J].电网技术,2014,38(1):3635-3641.YANG Shengchun,TANG Biqiang,YAO Jianguo,et al.Architecture and key technologies for situational awareness based automatic intelligent dispatching of power grid[J].Power System Technology,2014,38(1):3635-3641.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201409025&amp;v=MDgxODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJU0hUZXJHNEg5WE1wbzlIWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 章坚民,陈昊,陈建,等.智能电网态势图建模及态势感知可视化的概念设计[J].电力系统自动化,2014,38(9):168-176.ZHANG Jianmin,CHEN Hao,CHEN Jian,et al.Smart grid situation awareness diagram modeling and conceptual design of situation awareness visualization[J].Automation of Electric Power Systems,2014,38(9):168-176.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201408004&amp;v=MDg4NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElUWFRackc0SDlYTXA0OUZZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 宋燕敏,于荣,王楠.态势感知和决策支持技术在电网调度领域的应用[J].电力信息与通信技术,2014,12(8):10-14.SONG Yanmin,YU Rong,WANG Nan.Application of situation awareness and decision support technology in power grid dispatching[J].Electric Power Information and Communication Technology,2014,12(8):10-14.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201604006&amp;v=MjIxMTh0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVNIVGVyRzRIOWZNcTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张尚,王涛,顾雪平.基于直觉模糊层次分析法的电网运行状态综合评估[J].电力系统自动化,2016,40(4):41-49.ZHANG Shang,WANG Tao,GU Xueping.Synthetic evaluation of power grid operating states based on intuitionistic fuzzy analytic hierarchy process[J].Automation of Electric Power Systems,2016,40(4):41-49.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" >
                                    <b>[8]</b>
                                 王斌琪,王海霞,徐鹏,等.电网运行趋势实时安全评估方法[J].电网技术,2015,39(2):478-485.WANG Binqi,WANG Haixia,XU Peng,et al.Real-time security assessment methods of power grid operation trends[J].Power System Technology,2015,39(2):478-485.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017210689.nh&amp;v=MDYzMTFFcHBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMVkYyNkdiRzVIdGY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘柏林.基于电网运行数据集的电力系统运行评估及优化研究[D].北京:华北电力大学,2017.LIU Bolin.Research on power system operation evaluation and optimization based on power grid operation data set[D].Beijing:North China Electric Power University,2017.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201404024&amp;v=MTgyMDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVNyQmZiRzRIOVhNcTQ5SFlJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 孙伟卿,王承民,张焰,等.电力系统运行均匀性分析与评估[J].电工技术学报,2014,29(4):173-180.SUN Weiqing,WANG Chengmin,ZHANG Yan,et al.Analysis and evaluation on power system operation homogeneity[J].Transactions of China Electrotechnical Society,2014,29(4):173-180.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201302021&amp;v=Mjg2OTVIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJVHJCZmJHNEg5TE1yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王勇,韩学山,丁颖,等.基于马尔科夫链的电力系统运行可靠性快速评估[J].电网技术,2013,37(2):405-410.WANG Yong,HAN Xueshan,DING Ying,et al.Markov chain-based rapid assessment on operational reliability of power grid[J].Power System Technology,2013,37(2):405-410.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201331001&amp;v=MjM2MzN5bm1VYjdMUHlyUGJiRzRIOUxQcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 张东霞,姚良忠,马文媛.中外智能电网发展战略[J].中国电机工程学报,2013,33(31):1-14.ZHANG Dongxia,YAO Liangzhong,MA Wenyuan.Development strategies of smart grid in China and abroad[J].Proceedings of the CSEE,2013,33(31):1-14.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201016000&amp;v=MDU0ODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVNIVGVyRzRIOUhOcVk5RlpJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 赵俊华,文福拴,薛禹胜,等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化,2010,34(16):1-7.ZHAO Junhua,WEN Fushuan,XUE Yusheng,et al.Cyber physical power systems:architecture,implementation techniques and challenges[J].Automation of Electric Power Systems,2010,34(16):1-7.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606004&amp;v=MDU3MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMUHlyUGJiRzRIOWZNcVk5RllJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 郭庆来,辛蜀骏,孙宏斌,等.电力系统信息物理融合建模与综合安全评估:驱动力与研究构想[J].中国电机工程学报,2016,36(6):1481-1489.GUO Qinglai,XIN Shujun,SUN Hongbin,et al.Power system cyber-physical modelling and security assessment:motivation and ideas[J].Proceedings of the CSEE,2016,36(6):1481-1489.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201308013&amp;v=MjM5OTg3TElUckJmYkc0SDlMTXA0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 马世英,刘道伟,汤涌,等.基于多响应信息源的电压稳定全态势量化评估与辅助决策系统[J].电网技术,2013,37(8):2151-2156.MA Shiying,LIU Daowei,TANG Yong,et al.Multi-response information sources based whole situation quantitative assessment of voltage stability and decision support system[J].Power System Technology,2013,37(8):2151-2156.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201502006&amp;v=MzE4NTBac0Z5bm1VYjdMUHlyUGJiRzRIOVRNclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李海英,刘中银,宋建成.电力系统静态安全状态实时感知的相关向量机法[J].中国电机工程学报,2015,35(2):294-301.LI Haiying,LIU Zhongyin,SONG Jiancheng.Real-time static security situational awareness of power systems based on relevance vector machine[J].Proceedings of the CSEE,2015,35(2):294-301.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612006&amp;v=MDIxMDhIOWZOclk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 丰颖,贠志皓,孙景文,等.输配协同的配电网态势快速感知方法[J].电力系统自动化,2016,40(12):37-44.FENG Ying,YUAN Zhihao,SUN Jingwen,et al.Fast situation awareness method for distribution network coordinated with transmission grid[J].Automation of Electric Power Systems,2016,40(12):37-44.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Situation awareness of active distribution network:roadmap,technologies and bottlenecks">

                                <b>[18]</b> LIN J,WAN C,SONG Y,et al.Situation awareness of active distribution network:roadmap,technologies,and bottlenecks[J].CSEE Journal of Power and Energy Systems,2016,2(3):35-42.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Data-driven distributed analytics and control platform for smart grid situational awareness">

                                <b>[19]</b> SAUNDERS C S,LIU G,YU Y,et al.Data-driven distributed analytics and control platform for smart grid situational awareness[J].CSEE Journal of Power and Energy Systems,2016,2(3):51-58.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Situational awareness for the electrical power grid">

                                <b>[20]</b> BASU C,PADMANABAN M,GUILLON S,et al.Situational awareness for the electrical power grid[J].IBM Journal of Research &amp; Development,2016,60(1):1-10.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Phasor measurement unit placement framework for enhanced wide-area situational awareness">

                                <b>[21]</b> SODHI R,SHARIEFF M I.Phasor measurement unit placement framework for enhanced wide-area situational awareness[J].IET Generation Transmission &amp; Distribution,2015,9(2):172-182.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power System Static-State Estimation, Part I: Exact Model">

                                <b>[22]</b> SCHWEPPE F C,WILDES J.Power system static-state estimation:Part Ⅰ exact model[J].IEEE Transactions on Power Apparatus and Systems,1970,89(1):120-125.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power System Static-State Estimation, Part II: Approximate Model">

                                <b>[23]</b> SCHWEPPE F C,ROM D B.Power system static-state estimation:Part Ⅱ approximate model[J].IEEE Transactions on Power Apparatus and Systems,1970,89(1):125-130.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power System Static-State Estimation, Part III: Implementation">

                                <b>[24]</b> SCHWEPPE F C.Power system static-state estimation:Part Ⅲ implementation[J].IEEE Transactions on Power Apparatus and Systems,1970,89(1):130-135.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201519012&amp;v=MDY2NTFzRnlubVViN0xQeXJQYmJHNEg5VE5wbzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 刘阳升,林济铿,郭凌旭,等.基于自适应核密度估计理论的抗差状态估计[J].中国电机工程学报,2015,35(19):4937-4946.LIU Yangsheng,LIN Jikeng,GUO Lingxu,et al.A robust state estimation method based on adaptive kernel density estimation theory[J].Proceedings of the CSEE,2015,35(19):4937-4946.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" >
                                    <b>[26]</b>
                                 付艳兰,陈艳波,姚锐,等.基于最大指数绝对值目标函数的抗差状态估计方法[J].电网技术,2013,37(11):3166-3171.FU Yanlan,CHEN Yanbo,YAO Rui,et al.Robust state estimation approach based on objective function of maximum exponential absolute value[J].Power System Technology,2013,37(11):3166-3171.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust state estimation method based on maximum exponential square">

                                <b>[27]</b> WU W,GUO Y,ZHANG B,et al.Robust state estimation method based on maximum exponential square[J].IET Generation,Transmission &amp; Distribution,2011,5(11):1165-1172.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801002&amp;v=MTYxMzlMSVNIVGVyRzRIOW5Ncm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 陈艳波,谢瀚阳,王金丽,等.基于不确定测度的电力系统抗差状态估计:(一)理论基础[J].电力系统自动化,2018,42(1):8-15.DOI:10.7500/AEPS20161213006.CHEN Yanbo,XIE Hanyang,WANG Jinli,et al.Uncertain measure based robust state estimation of power system:Part one theoretical principle[J].Automation of Electric Power Systems,2018,42(1):8-15.DOI:10.7500/AEPS 20161213006.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802004&amp;v=MDQ4OTZxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJU0hUZXJHNEg5bk1yWTlGWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 陈艳波,谢瀚阳,王鹏,等.基于不确定测度的电力系统抗差状态估计:(二)模型方法[J].电力系统自动化,2018,42(2):26-33.DOI:10.7500/AEPS20161213007.CHEN Yanbo,XIE Hanyang,WANG Peng,et al.Uncertain measure based robust state estimation of power system:Part two model and solution[J].Automation of Electric Power Systems,2018,42(2):26-33.DOI:10.7500/AEPS 20161213007.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803002&amp;v=MDU3NjVyRzRIOW5Nckk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 陈艳波,谢瀚阳,王鹏,等.基于不确定测度的电力系统抗差状态估计:(三)算法对比[J].电力系统自动化,2018,42(3):8-13.DOI:10.7500/AEPS20161213008.CHEN Yanbo,XIE Hanyang,WANG Peng,et al.Uncertain measure based robust state estimation of power system:Part three algorithm and comparison[J].Automation of Electric Power Systems,2018,42(3):8-13.DOI:10.7500/AEPS 20161213008.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201405002&amp;v=Mjg5NTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElTSFJmYkc0SDlYTXFvOUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 赵俊博,张葛祥,黄彦全.含新能源电力系统状态估计研究现状和展望[J].电力自动化设备,2014,34(5):7-20.ZHAO Junbo,ZHANG Gexiang,HUANG Yanquan.Probabilistic load flow calculation based on combination sampling for power system containing distributed generations[J].Electric Power Automation Equipment,2014,34(5):7-20.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612009&amp;v=MTg0NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElTSFRlckc0SDlmTnJZOUZiWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 熊飞,董蓓蓓,李更丰.含间歇性分布式电源的配电系统风险评估[J].电力系统自动化,2016,40(12):62-67.XIONG Fei,DONG Beibei,LI Gengfeng.Risk evaluation of distribution system with stochastic distributed generator[J].Automation of Electric Power Systems,2016,40(12):62-67.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612008&amp;v=MDQxNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJU0hUZXJHNEg5Zk5yWTlGYklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 蒲天骄,赵灿,陈乃仕,等.基于D-S理论的主动配电网不确定性潮流及运行风险分析[J].电力系统自动化,2016,40(12):53-61.PU Tianjiao,ZHAO Can,CHEN Naishi,et al.D-S theory based uncertainty flow calculation and operational risk analysis for active distribution network[J].Automation of Electric Power Systems,2016,40(12):53-61.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-indicator inference scheme for fuzzy assessment of power system transient stability">

                                <b>[34]</b> LIU T,LIU Y,LIU J,et al.Multi-indicator inference scheme for fuzzy assessment of power system transient stability[J].CSEE Journal of Power and Energy Systems,2016,2(3):1-9.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Online inference of the dynamic security level of power systems using fuzzy techniques">

                                <b>[35]</b> GIMENEZ A J M,ENRIQUE M P.Online inference of the dynamic security level of power systems using fuzzy techniques[J].IEEE Transactions on Power Systems,2007,22(2):717-726.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201320010&amp;v=MDMyMzFzRnlubVViN0xJU0hUZXJHNEg5TE9yNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> 刘瑞叶,李卫星,李峰,等.电网运行异常的状态特征与趋势指标[J].电力系统自动化,2013,37(20):47-53.LIU Ruiye,LI Weixing,LI Feng,et al.State features and tendency indices embodying abnormal operation of power systems[J].Automation of Electric Power Systems,2013,37(20):47-53.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201119002&amp;v=MDkwMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVNIVGVyRzRIOUROcG85RlpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[37]</b> 薛飞,雷宪章,BOMPARD E.电网的结构性安全分析[J].电力系统自动化,2011,35(19):1-5.XUE Fei,LEI Xianzhang,BOMPARD E.Structural analysis of power grid security[J].Automation of Electric Power Systems,2011,35(19):1-5.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design and implementation of power grid dispatching visualization platform based on SOA">

                                <b>[38]</b> LIU J,ZHU S,YANG S,et al.Design and implementation of power grid dispatching visualization platform based on SOA[C]// International Conference on Intelligent Networks and Intelligent Systems,November 1-3,2013,Shenyang,China:119-122.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201508031&amp;v=MjM2MzFzRnlubVViN0xJVHJCZmJHNEg5VE1wNDlHWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b> 吕朋蓬,赵晋泉,李端超,等.电网运行状态评价指标体系与综合评价方法[J].电网技术,2015,39(8):2245-2252.LÜ Pengpeng,ZHAO Jinquan,LI Duanchao,et al.An assessment index system for power grid operation status and corresponding synthetic assessment method[J].Power System Technology,2015,39(8):2245-2252.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201123000&amp;v=MDY3NzFzRnlubVViN0xJU0hUZXJHNEg5RE9ySTlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b> 王彬,何光宇,梅生伟,等.智能电网评估指标体系的构建方法[J].电力系统自动化,2011,35(23):1-5.WANG Bin,HE Guangyu,MEI Shengwei,et al.Construction method of smart grid’s assessment index system[J].Automation of Electric Power Systems,2011,35(23):1-5.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of variable weight fuzzy analytic hierarchy process in evaluation of electric energy meter">

                                <b>[41]</b> CHENG Y Y,DU J,ZHOU F,et al.Application of variable weight fuzzy analytic hierarchy process in evaluation of electric energy meter[C]// Electronic and Automation Control Conference,March 25-26,2017,Chongqing,China:1985-1989.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201508021&amp;v=MTczMzJGeW5tVWI3TElTSFRlckc0SDlUTXA0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[42]</b> 徐鹏,杨胜春,李峰,等.基于层次分析和变权重机制的电网安全指标计算及展示方法[J].电力系统自动化,2015,39(8):133-140.XU Peng,YANG Shengchun,LI Feng,et al.Power grid security index calculation and display method based on AHP and variable weight mechanism[J].Automation of Electric Power Systems,2015,39(8):133-140.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HNDL201503001&amp;v=MzI0MTBUTXJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TExTUFBZckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[43]</b> 江惠,奚江丽,胡济洲,等.大电网运行趋势在线安全稳定分析系统[J].湖南电力,2015,35(3):1-3.JIANG Hui,XI Jiangli,HU Jizhou,et al.Online operation tendency stability analysis system for bulk power system[J].Hunan Electric Power,2015,35(3):1-3.
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_44" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Study on huge power grid online operation trend assessment system">

                                <b>[44]</b> LU G M,CHANG X,LV Y,et al.Study on huge power grid online operation trend assessment system[C]// Power and Energy Engineering Conference,October 25-28,2016,Xi’an,China:2485-2489.
                            </a>
                        </p>
                        <p id="90">
                            <a id="bibliography_45" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612010&amp;v=MTc2MjZxZlp1WnNGeW5tVWI3TElTSFRlckc0SDlmTnJZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[45]</b> 黄小庆,陈颉,陈永新,等.大数据背景下的充电站负荷预测方法[J].电力系统自动化,2016,40(12):68-74.HUANG Xiaoqing,CHEN Jie,CHEN Yongxin,et al.Load forecasting method for electric vehicle charging station based on big data[J].Automation of Electric Power Systems,2016,40(12):68-74.
                            </a>
                        </p>
                        <p id="92">
                            <a id="bibliography_46" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612007&amp;v=MzE4NjBJU0hUZXJHNEg5Zk5yWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[46]</b> 刘文霞,龙日尚,徐晓波,等.考虑数据新鲜度和交叉熵的电动汽车短期充电负荷预测模型[J].电力系统自动化,2016,40(12):45-52.LIU Wenxia,LONG Rishang,XU Xiaobo,et al.Forecasting model of short term EV charging load based on data freshness and cross entropy[J].Automation of Electric Power Systems,2016,40(12):45-52.
                            </a>
                        </p>
                        <p id="94">
                            <a id="bibliography_47" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612001&amp;v=MTA1MDNUZXJHNEg5Zk5yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[47]</b> 王守相,梁栋,葛磊蛟.智能配电网态势感知和态势利导关键技术[J].电力系统自动化,2016,40(12):2-8.WANG Shouxiang,LIANG Dong,GE Leijiao.Key technologies of situation awareness and orientation for smart distribution systems[J].Automation of Electric Power Systems,2016,40(12):2-8.
                            </a>
                        </p>
                        <p id="96">
                            <a id="bibliography_48" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A glimpse into the future of id">

                                <b>[48]</b> BASS T,GRUBER D.A glimpse into the future of id[J].The Magazine of USENIX&amp;SAGE,1999,24(3):40-49.
                            </a>
                        </p>
                        <p id="98">
                            <a id="bibliography_49" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA200808015&amp;v=MDQ1Njl0bk1wNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xMejdCYjdHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[49]</b> 刘效武,王慧强,梁颖,等.基于异质多传感器融合的网络安全态势感知模型[J].计算机科学,2008,35(8):69-73.LIU Xiaowu,WANG Huiqiang,LIANG Ying,et al.Network security situation awareness model based on heterogeneous multi-sensor fusion[J].Computer Science,2008,35(8):69-73.
                            </a>
                        </p>
                        <p id="100">
                            <a id="bibliography_50" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Network security situati-on awareness model based on heterogeneous multi-se-nsor data f usion">

                                <b>[50]</b> LIU X,WANG H,LAI J,et al.Network security situation awareness model based on heterogeneous multi-sensor data fusion[C]// International Symposium on Computer and Information Sciences,November 7-9,2007,Ankara,Turkey:1-6.
                            </a>
                        </p>
                        <p id="102">
                            <a id="bibliography_51" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QHXB201312016&amp;v=MDQ1MzZxQnRHRnJDVVI3cWZadVpzRnlubVViN0xOQ1hUYkxHNEg5TE5yWTlFWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[51]</b> 谢丽霞,王亚超,于巾博.基于神经网络的网络安全态势感知[J].清华大学学报(自然科学版),2013,53(12):1750-1760.XIE Lixia,WANG Yachao,YU Jinbo.Network security situation awareness based on neural networks[J].Journal of Tsinghua University (Science and Technology),2013,53(12):1750-1760.
                            </a>
                        </p>
                        <p id="104">
                            <a id="bibliography_52" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJY2017S2012&amp;v=MDQ0MjU3cWZadVpzRnlubVViN0xMejdCZDdHNEg5YXZyWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[52]</b> 刘景玮,刘京菊,陆余良,等.博弈论在网络安全态势感知中的应用[J].计算机应用,2017,37(增刊2):48-51.LIU Jingwei,LIU Jingju,LU Yuliang,et al.Application of game theory in network security situation awareness[J].Computer Science,2017,37(Supplement 2):48-51.
                            </a>
                        </p>
                        <p id="106">
                            <a id="bibliography_53" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RJXB201103009&amp;v=MTkwNjdmWnVac0Z5bm1VYjdMTnlmVGJMRzRIOURNckk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[53]</b> 张勇,谭小彬,崔孝林,等.基于Markov博弈模型的网络安全态势感知方法[J].软件学报,2011,22(3):495-508.ZHANG Yong,TAN Xiaobin,CUI Xiaolin,et al.Network security situation awareness approach based on Markov game model[J].Journal of Software,2011,22(3):495-508.
                            </a>
                        </p>
                        <p id="108">
                            <a id="bibliography_54" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on the aggregation model of network security situation awareness based on analytic hierarchy process">

                                <b>[54]</b> LI Jing,CHENG Ming,NI Jun,et al.Research on the aggregation model of network security situation awareness based on analytic hierarchy process[C]// Fourth International Conference on Intelligent Systems Design and Engineering Applications,November 6-7,2014,Zhangjiajie,China:519-522.
                            </a>
                        </p>
                        <p id="110">
                            <a id="bibliography_55" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A network security situation awareness model based on cooperative artificial immune system">

                                <b>[55]</b> QIAO Yu,XU Jiayi.A network security situation awareness model based on cooperative artificial immune system[C]// International Conference on Computer Science and Service System,June 27-29,2011,Nanjing,China:1945-1947.
                            </a>
                        </p>
                        <p id="112">
                            <a id="bibliography_56" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201705023&amp;v=MDU4NjJDVVI3cWZadVpzRnlubVViN0xMejdCYjdHNEg5Yk1xbzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[56]</b> 琚安康,郭渊博,朱泰铭.基于开源工具集的大数据网络安全态势感知及预警架构[J].计算机科学,2017,44(5):125-131.JU Ankang,GUO Yuanbo,ZHU Taiming.Framework for big data network security situational awareness and threat warning based on open source toolset[J].Computer Science,2017,44(5):125-131.
                            </a>
                        </p>
                        <p id="114">
                            <a id="bibliography_57" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RJXB201704017&amp;v=MTA4OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TE55ZlRiTEc0SDliTXE0OUVZNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[57]</b> 龚俭,臧小东,苏琪,等.网络安全态势感知综述[J].软件学报,2017,28(4):1010-1026.GONG Jian,ZANG Xiaodong,SU Qi,et al.Survey of network security situation awareness[J].Journal of Software,2017,28(4):1010-1026.
                            </a>
                        </p>
                        <p id="116">
                            <a id="bibliography_58" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XXAQ201004027&amp;v=MDg3MzMzenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xQVFhLZjdHNEg5SE1xNDlIWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[58]</b> 叶蓬.网络安全态势感知在安全管理平台中的应用研究[J].信息网络安全,2010(4):51-54.YE Peng.Application of network security situational awareness in security management platform[J].Netinfo Security,2010(4):51-54.
                            </a>
                        </p>
                        <p id="118">
                            <a id="bibliography_59" target="_blank" href="http://scholar.cnki.net/result.aspx?q=CNSSA:a comprehensive network secu-rity situation awareness system">

                                <b>[59]</b> XI Rongrong,JIN Shuyuan,YUN Xiaochun,et al.CNSSA:a comprehensive network security situation awareness system[C]// IEEE International Conference on Trust,Security and Privacy in Computing and Communications,November 16-18,2011,Changsha,China:482-487.
                            </a>
                        </p>
                        <p id="120">
                            <a id="bibliography_60" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Applying of network security situation awareness in smart substations">

                                <b>[60]</b> HUANG W,GUO Y,ZHUANG L,et al.Applying of network security situation awareness in smart substations[C]// International Conference on Systems and Informatics,November 15-17,2014,Shanghai,China:137-142.
                            </a>
                        </p>
                        <p id="122">
                            <a id="bibliography_61" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018154074.nh&amp;v=MDMxNjFyQ1VSN3FmWnVac0Z5bm1VYjdMVkYyNkZySzlHdEhMcTVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[61]</b> 方鹏.基于TCP流特征提取技术的网络流量识别应用研究[D].合肥:中国科学技术大学,2018.FANG Peng.Research on application of network traffic identification based on TCP flow feature extraction technology[D].Hefei:University of Science and Technology of China,2018.
                            </a>
                        </p>
                        <p id="124">
                            <a id="bibliography_62" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXXB200810028&amp;v=MjQ5NTg3TE1UWFRiTEc0SHRuTnI0OUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[62]</b> 贾炜,连一峰,冯登国,等.基于贝叶斯网络近似推理的网络脆弱性评估方法[J].通信学报,2008,29(10):191-198.JIA Wei,LIAN Yifeng,FENG Dengguo,et al.Bayesian-network-approximate-reasoning-based method for network vulnerabilities evaluation[J].Journal on Communications,2008,29(10):191-198.
                            </a>
                        </p>
                        <p id="126">
                            <a id="bibliography_63" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201102004&amp;v=MjExMDRSN3FmWnVac0Z5bm1VYjdMTHo3QmI3RzRIOURNclk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[63]</b> 贾焰,王晓伟,韩伟红,等.YHSSAS:面向大规模网络的安全态势感知系统[J].计算机科学,2011,38(2):4-8.JIA Yan,WANG Xiaowei,HAN Weihong,et al.YHSSAS:large-scale network oriented security situational awareness system[J].Computer Science,2011,38(2):4-8.
                            </a>
                        </p>
                        <p id="128">
                            <a id="bibliography_64" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On network security situation prediction based on RBF neural network">

                                <b>[64]</b> JIANG Yang,LI Chenghai,YU Lishan,et al.On network security situation prediction based on RBF neural network[C]// Chinese Control Conference,July 26-28,2017,Dalian,China:4060-4063.
                            </a>
                        </p>
                        <p id="130">
                            <a id="bibliography_65" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Network security situation prediction method based on MEA-BP">

                                <b>[65]</b> XIAO Pu,XIAN Ming,WANG Huimei.Network security situation prediction method based on MEA-BP[C]// International Conference on Computational Intelligence &amp; Communication Technology,February 18-19,2017,Ghaziabad,India:1-5.
                            </a>
                        </p>
                        <p id="132">
                            <a id="bibliography_66" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The prediction algorithm of network security situation based on grey correlation entropy Kalman filtering">

                                <b>[66]</b> ZHANG Lin,SUN Wenchang,LIU Xiujie,et al.The prediction algorithm of network security situation based on grey correlation entropy Kalman filtering[C]// Information Technology and Artificial Intelligence Conference,December 20-21,2014,Chongqing,China:321-324.
                            </a>
                        </p>
                        <p id="134">
                            <a id="bibliography_67" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201408005&amp;v=MjczMDNTZExHNEg5WE1wNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xMeXY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[67]</b> 刘玉岭,冯登国,连一峰,等.基于时空维度分析的网络安全态势预测方法[J].计算机研究与发展,2014,51(8):1681-1694.LIU Yuling,FENG Dengguo,LIAN Yifeng,et al.Network situation prediction method based on spatial-time dimension analysis[J].Journal of Computer Research and Development,2014,51(8):1681-1694.
                            </a>
                        </p>
                        <p id="136">
                            <a id="bibliography_68" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stuxnet: Dissecting a cyberwarfare weapon">

                                <b>[68]</b> LANGNER R.Stuxnet:dissecting a cyberwarfare weapon[J].IEEE Security &amp; Privacy,2011,9(3):49-51.
                            </a>
                        </p>
                        <p id="138">
                            <a id="bibliography_69" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606023&amp;v=Mjc3MjZHNEg5Zk1xWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[69]</b> 刘念,余星火,张建华.网络协同攻击:乌克兰停电事件的推演与启示[J].电力系统自动化,2016,40(6):144-147.LIU Nian,YU Xinghuo,ZHANG Jianhua.Coordinated cyber-attack:inference and thinking of incident on Ukrainian power grid[J].Automation of Electric Power Systems,2016,40(6):144-147.
                            </a>
                        </p>
                        <p id="140">
                            <a id="bibliography_70" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201116000&amp;v=MDk3NjZxZlp1WnNGeW5tVWI3TElTSFRlckc0SDlETnFZOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[70]</b> 赵俊华,文福拴,薛禹胜,等.电力信息物理融合系统的建模分析与控制研究框架[J].电力系统自动化,2011,35(16):1-8.ZHAO Junhua,WEN Fushuan,XUE Yusheng,et al.Modeling analysis and control research framework of cyber physical power systems[J].Automation of Electric Power Systems,2011,35(16):1-8.
                            </a>
                        </p>
                        <p id="142">
                            <a id="bibliography_71" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617006&amp;v=MDg5OTlMSVNIVGVyRzRIOWZOcUk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[71]</b> 陈颖,韦尊,于智同,等.基于耦合动态离散事件链相关性的信息网络异常检测初探[J].电力系统自动化,2016,40(17):38-43.CHEN Ying,WEI Zun,YU Zhitong,et al.A preliminary study of cyber anomaly detection method based on correlation analysis of coupling dynamic event chain[J].Automation of Electric Power Systems,2016,40(17):38-43.
                            </a>
                        </p>
                        <p id="144">
                            <a id="bibliography_72" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201810002&amp;v=MTQyNjU3cWZadVpzRnlubVViN0xJVHJCZmJHNEg5bk5yNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[72]</b> 高昆仑,王宇飞,赵婷.电网信息物理系统运行中信息-物理交互机理探索[J].电网技术,2018,42(10):3101-3109.Gao Kunlun,Wang Yufei,Zhao Ting.Exploration of cyber-physical interaction mechanism in power grid cyber-physical systems operation[J].Power System Technology,2018,42(10):3101-3109.
                            </a>
                        </p>
                        <p id="146">
                            <a id="bibliography_73" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805010&amp;v=MzAxMzFNcW85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMS0QzSWE3RzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[73]</b> HAN Yuqi,GUO Chuangxin,MA Shiying,et al.Modeling cascading failures and mitigation strategies in PMU based cyber-physical power systems[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):944-957.
                            </a>
                        </p>
                        <p id="148">
                            <a id="bibliography_74" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast screening severe cyber attacks via transient energy-based impact analysis">

                                <b>[74]</b> WU D,MA F,JAVADI M,et al.Fast screening severe cyber attacks via transient energy-based impact analysis[J].CSEE Journal of Power and Energy Systems,2016,2(3):28-34.
                            </a>
                        </p>
                        <p id="150">
                            <a id="bibliography_75" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A cyber-physical monitoring system for attack detection in smart grid">

                                <b>[75]</b> SUN Y,GUAN X,LIU T,et al.A cyber-physical monitoring system for attack detection in smart grid[C]// Computer Communications Workshops,April 14-19,2013,Turin,Italy:33-34.
                            </a>
                        </p>
                        <p id="152">
                            <a id="bibliography_76" >
                                    <b>[76]</b>
                                 刘扬,方圆,孙鸿,等.基于物理-信息模糊推理的智能电网攻击检测方法[J].中国科技论文,2016,11(14):1619-1625.LIU Yang,FANG Yuan,SUN Hong,et al.Cyber-physical fuzzy inference based attack detection method in smart grid[J].China Sciencepaper,2016,11(14):1619-1625.
                            </a>
                        </p>
                        <p id="154">
                            <a id="bibliography_77" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SDDX201409006&amp;v=MTE2MTdCdEdGckNVUjdxZlp1WnNGeW5tVWI3TE5pblBkckc0SDlYTXBvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[77]</b> 刘烃,赵宇辰,刘杨,等.基于报警数据融合的智能电网攻击检测方法[J].山东大学学报(理学版),2014,49(9):35-40.LIU Ting,ZHAO Yuchen,LIU Yang,et al.An alert fusion-based smart grid attack detection method[J].Journal of Shandong University (Natural Science),2014,49(9):35-40.
                            </a>
                        </p>
                        <p id="156">
                            <a id="bibliography_78" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201901006&amp;v=MTcyNjhadVpzRnlubVViN0xLQ0xmWWJHNEg5ak1ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[78]</b> 王琦,邰伟,汤奕,等.面向电力信息物理系统的虚假数据注入攻击研究综述[J].自动化学报,2019,45(1):74-85.WANG Qi,TAI Wei,TANG Yi,et al.A review of the false data injection attack against the cyber physical power system[J].Acta Automatica Sinica,2019,45(1):74-85.
                            </a>
                        </p>
                        <p id="158">
                            <a id="bibliography_79" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dependability analysis of cyber physical systems">

                                <b>[79]</b> ALEMAYEHU T,KIM J H,ALEMAYEHU T,et al.Dependability analysis of cyber physical systems[J].IET Computers&amp;Digital Techniques,2017,11(6):231-236.
                            </a>
                        </p>
                        <p id="160">
                            <a id="bibliography_80" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201204003&amp;v=MjE1MjZxZlp1WnNGeW5tVWI3TEtDTGZZYkc0SDlQTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[80]</b> 温景容,武穆清,宿景芳.信息物理融合系统[J].自动化学报,2012,38(4):507-517.WEN Jingrong,WU Muqing,SU Jingfang.Cyber-physical system[J].Acta Automatica Sinica,2012,38(4):507-517.
                            </a>
                        </p>
                        <p id="162">
                            <a id="bibliography_81" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201712010&amp;v=MTkyMTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVNIUmZiRzRIOWJOclk5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[81]</b> 陈柯任,文福拴,赵俊华,等.考虑物理-信息虚拟连接的电力信息物理融合系统的脆弱性评估[J].电力自动化设备,2017,37(12):67-72.Chen Keren,Wen Fushuan,Zhao Junhua,et al.Vulnerability assessment of cyber-physical power system considering virtual cyber-physical connections[J].Electric Power Automation Equipment,2017,37(12):67-72.
                            </a>
                        </p>
                        <p id="164">
                            <a id="bibliography_82" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606005&amp;v=MTgyMTR6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TFB5clBiYkc0SDlmTXFZOUZZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[82]</b> 王宇飞,高昆仑,赵婷,等.基于改进攻击图的电力信息物理系统跨空间连锁故障危害评估[J].中国电机工程学报,2016,36(6):1490-1499.WANG Yufei,GAO Kunlun,ZHAO Ting,et al.Assessing the harmfulness of cascading failures across space in electric cyber-physical system based on improved attack graph[J].Proceedings of the CSEE,2016,36(6):1490-1499.
                            </a>
                        </p>
                        <p id="166">
                            <a id="bibliography_83" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Measurement-based frequency dynamic response estimation using geometric template matching and recurrent artificial neural network">

                                <b>[83]</b> BAI Feifei,WANG Xiaoru,LIU Yilu,et al.Measurement-based frequency dynamic response estimation using geometric template matching and recurrent artificial neural network[J].CSEE Journal of Power and Energy Systems,2016,2(3):10-18.
                            </a>
                        </p>
                        <p id="168">
                            <a id="bibliography_84" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612004&amp;v=MjM3NDhadVpzRnlubVViN0xJU0hUZXJHNEg5Zk5yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[84]</b> 朱文俊,王毅,罗敏,等.面向海量用户用电特性感知的分布式聚类算法[J].电力系统自动化,2016,40(12):21-27.ZHU Wenjun,WANG Yi,LUO Min,et al.Distributed clustering algorithm for awareness of electricity consumption characteristics of massive consumers[J].Automation of Electric Power Systems,2016,40(12):21-27.
                            </a>
                        </p>
                        <p id="170">
                            <a id="bibliography_85" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201810005&amp;v=MTQyMTN5bm1VYjdMSVRyQmZiRzRIOW5OcjQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[85]</b> 龚钢军,罗安琴,陈志敏,等.基于边缘计算的主动配电网信息物理系统[J].电网技术,2018,42(10):3128-3135.GONG Gangjun,LUO Anqin,CHEN Zhimin,et al.Cyber physical system of active distribution network based on edge computing[J].Power System Technology,2018,42(10):3128-3135.
                            </a>
                        </p>
                        <p id="172">
                            <a id="bibliography_86" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integrated simulation ofpower and communication networks for smart grid applications">

                                <b>[86]</b> METS K,VERSCHUEREN T,DEVELDER C,et al.Integrated simulation of power and communication networks for smart grid applications[C]// International Workshop on Computer Aided Modeling and Design of Communication Links and Networks,June 10-11,2011,Kyoto,Japan:61-65.
                            </a>
                        </p>
                        <p id="174">
                            <a id="bibliography_87" target="_blank" href="http://scholar.cnki.net/result.aspx?q=EPOCHS: a platform for agent-based electric power and communication simulation built from commercial off-the-shelf components">

                                <b>[87]</b> HOPKINSON K,WANG X,GIOVANINI R,et al.EPOCHS:a platform for agent-based electric power and communication simulation built from commercial off-the-shelf components[J].IEEE Transaction on Power Systems,2006,21(2):548-558.
                            </a>
                        </p>
                        <p id="176">
                            <a id="bibliography_88" target="_blank" href="http://scholar.cnki.net/result.aspx?q=INSPIRE:Integrated co-simulation of power and ICT systems for realtime evaluation">

                                <b>[88]</b> GEORG H,MULLER S C,DORSCH N,et al.INSPIRE:integrated co-simulation of power and ICT systems for real-time evaluation[C]// IEEE International Conference on Smart Grid Communications,October 21-24,2013,Vancouver,Canada:576-581.
                            </a>
                        </p>
                        <p id="178">
                            <a id="bibliography_89" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cyber-Physical Security Testbeds:Architecture,Application,and Evaluation for Smart Grid">

                                <b>[89]</b> HAHN A,ASHOK A,SRIDHAR S,et al.Cyber-physical security testbeds:architecture,application,and evaluation for smart grid[J].IEEE Transactions on Smart Grid,2013,4(2):847-855.
                            </a>
                        </p>
                        <p id="180">
                            <a id="bibliography_90" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time co-simulation platform using OPAL-RT and OPNETfor analyzing smart grid performance">

                                <b>[90]</b> BIAN D,KUZLU M,PIPATTANASOMPORN M,et al.Real-time co-simulation platform using OPAL-RT and OPNET for analyzing smart grid performance[C]// IEEE Power &amp; Energy Society General Meeting,July 26-30,2015,Denver,USA:1-5.
                            </a>
                        </p>
                        <p id="182">
                            <a id="bibliography_91" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XTFZ201307015&amp;v=MjY4NTMzenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0xQVG5OZExHNEg5TE1xSTlFWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[91]</b> 陈寅,宋杨,费敏锐.基于Simulink和OPNET的NCS联合仿真平台的设计与开发[J].系统仿真学报,2013,25(7):1518-1523.CHEN Yin,SONG Yang,FEI Minrui.Design and development of cosimulation platform for NCS based on Simulink and OPNET[J].Journal of System Simulation,2013,25(7):1518-1523.
                            </a>
                        </p>
                        <p id="184">
                            <a id="bibliography_92" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612013&amp;v=MDQ3NTNZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElTSFRlckc0SDlmTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[92]</b> 刘文轩,顾雪平,王佳裕,等.考虑系统安全因素的负荷恢复方案优化[J].电力系统自动化,2016,40(12):87-93.LIU Wenxuan,GU Xueping,WANG Jiayu,et al.Optimization of load recovery scheme considering system security factors[J].Automation of Electric Power Systems,2016,40(12):87-93.
                            </a>
                        </p>
                        <p id="186">
                            <a id="bibliography_93" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606024&amp;v=MDUxNDBGckNVUjdxZlp1WnNGeW5tVWI3TElTSFRlckc0SDlmTXFZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[93]</b> 汤奕,王琦,倪明,等.电力信息物理融合系统中的网络攻击分析[J].电力系统自动化,2016,40(6):148-151.TANG Yi,WANG Qi,NI Ming,et al.Analysis of cyber attacks in cyber physical power system[J].Automation of Electric Power Systems,2016,40(6):148-151.
                            </a>
                        </p>
                        <p id="188">
                            <a id="bibliography_94" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411027&amp;v=MTEyOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElUckJmYkc0SDlYTnJvOUhZNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[94]</b> 苏盛,吴长江,马钧,等.基于攻击方视角的电网信息物理系统网络攻击模式分析[J].电网技术,2014,38(11):3115-3120.SU Sheng,WU Changjiang,MA Jun,et al.Attacker’s perspective based analysis on cyber attack mode to cyber-physical system[J].Power System Technology,2014,38(11):3115-3120.
                            </a>
                        </p>
                        <p id="190">
                            <a id="bibliography_95" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201605023&amp;v=MDE0NDBJU0hUZXJHNEg5Zk1xbzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVViN0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[95]</b> 倪明,颜诘,柏瑞,等.电力系统防恶意信息攻击的思考[J].电力系统自动化,2016,40(5):148-151.NI Ming,YAN Jie,BO Rui,et al.Power system cyber attack and its defense[J].Automation of Electric Power Systems,2016,40(5):148-151.
                            </a>
                        </p>
                        <p id="192">
                            <a id="bibliography_96" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617010&amp;v=MjgxMjFyQ1VSN3FmWnVac0Z5bm1VYjdMSVNIVGVyRzRIOWZOcUk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[96]</b> 卫志农,陈和升,倪明,等.电力信息物理系统中恶性数据定义、构建与防御挑战[J].电力系统自动化,2016,40(17):70-78.WEI Zhinong,CHEN Hesheng,NI Ming,et al.Definition,construction and defense of false data in cyber physical system[J].Automation of Electric Power Systems,2016,40(17):70-78.
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_97" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A review of false data injection attacks against modern power systems">

                                <b>[97]</b> LIANG Gaoqi,ZHAO Junhua,LUO Fengji,et al.A review of false data injection attacks against modern power systems[J].IEEE Transactions on Smart Grid,2017,8(4):1630-1638.
                            </a>
                        </p>
                        <p id="196">
                            <a id="bibliography_98" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805004&amp;v=MDI1NzVtVWI3TEtEM0lhN0c0SDluTXFvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[98]</b> HASAN A M,TABATABA V V,BEHNAM B,et al.Graph theoretical defense mechanisms against false data injection attacks in smart grids[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):860-871.
                            </a>
                        </p>
                        <p id="198">
                            <a id="bibliography_99" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805005&amp;v=MjQwNjFEM0lhN0c0SDluTXFvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TEs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[99]</b> KONTOURAS E,TZES A,DRITSAS L.Set-theoretic detection of data corruption attacks on cyber physical power systems[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):872-886.
                            </a>
                        </p>
                        <p id="200">
                            <a id="bibliography_100" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cyber attacks on power system state estimation through topology errors">

                                <b>[100]</b> ASHOK A,GOVINDARASU M.Cyber attacks on power system state estimation through topology errors[C]// Power and Energy Society General Meeting,July 22-26,2012,San Diego,USA:1-8.
                            </a>
                        </p>
                        <p id="202">
                            <a id="bibliography_101" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Vulnerability Assessment of Cybersecurity for SCADA Systems">

                                <b>[101]</b> TEN C W,LIU C C,MANIMARAN G.Vulnerability assessment of cybersecurity for SCADA systems[J].IEEE Transaction on Power Systems,2008,23(4):1836-1846.
                            </a>
                        </p>
                        <p id="204">
                            <a id="bibliography_102" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617009&amp;v=MTMwNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVWI3TElTSFRlckc0SDlmTnFJOUZiWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[102]</b> 汤奕,陈倩,李梦雅,等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化,2016,40(17):59-69.TANG Yi,CHEN Qian,LI Mengya,et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems,2016,40(17):59-69.
                            </a>
                        </p>
                        <p id="206">
                            <a id="bibliography_103" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;Dynamic Load Altering Attacks Against Power System Stability:Attack Models and Protection Schemes,&amp;quot;">

                                <b>[103]</b> AMINI S,PASQUALETTI F,MOHSENIAN-RAD H.Dynamic load altering attacks against power system stability:attack models and protection schemes[J].IEEE Transactions on Smart Grid,2016,9(4):2862-2872.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919002" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919002&amp;v=MzAwMDJIVGVyRzRIOWpOcG85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1VYjdMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

