

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136440138693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201919011%26RESULT%3d1%26SIGN%3dfqxbIAuTOAMLSfTsmY1BnUO9uBw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201919011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919011&amp;v=MDU4NzBac0Z5bm1WTHZCSVNIVGVyRzRIOWpOcG85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;1 基于频/时转换的信息链路有效性建模与评估&lt;/b&gt; "><b>1 基于频/时转换的信息链路有效性建模与评估</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#78" data-title="&lt;b&gt;1.1&lt;/b&gt; 信息系统元件建模"><b>1.1</b> 信息系统元件建模</a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;1.2&lt;/b&gt; 信息传输通道有效性建模"><b>1.2</b> 信息传输通道有效性建模</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;1.3&lt;/b&gt; 信息链路有效性概率求解方法"><b>1.3</b> 信息链路有效性概率求解方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#116" data-title="&lt;b&gt;2 信息系统影响下的开关元件可靠动作概率&lt;/b&gt; "><b>2 信息系统影响下的开关元件可靠动作概率</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#117" data-title="&lt;b&gt;2.1&lt;/b&gt; 断路器可靠动作概率"><b>2.1</b> 断路器可靠动作概率</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;2.2&lt;/b&gt; 分段开关可靠动作概率"><b>2.2</b> 分段开关可靠动作概率</a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;2.3&lt;/b&gt; 联络开关可靠动作概率"><b>2.3</b> 联络开关可靠动作概率</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;2.4 PCC&lt;/b&gt;开关可靠动作概率"><b>2.4 PCC</b>开关可靠动作概率</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#134" data-title="&lt;b&gt;3 考虑开关拒动的改进最小路配电网可靠性计算方法&lt;/b&gt; "><b>3 考虑开关拒动的改进最小路配电网可靠性计算方法</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#135" data-title="&lt;b&gt;3.1&lt;/b&gt; 计算思路"><b>3.1</b> 计算思路</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;3.2&lt;/b&gt; 计及开关拒动的支路可靠性参数向上等效"><b>3.2</b> 计及开关拒动的支路可靠性参数向上等效</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;3.3&lt;/b&gt; 基于最小路的用户可靠性求解方法"><b>3.3</b> 基于最小路的用户可靠性求解方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#179" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#180" data-title="&lt;b&gt;4.1&lt;/b&gt; 仿真系统与参数"><b>4.1</b> 仿真系统与参数</a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;4.2&lt;/b&gt; 算例结果与分析"><b>4.2</b> 算例结果与分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#208" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#239" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#241" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#243" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#182" data-title="&lt;b&gt;图1 配电网结构&lt;/b&gt;"><b>图1 配电网结构</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;图2 各IED对应信息链路的有效性累积函数曲线&lt;/b&gt;"><b>图2 各IED对应信息链路的有效性累积函数曲线</b></a></li>
                                                <li><a href="#188" data-title="&lt;b&gt;表1 系统可靠性计算结果&lt;/b&gt;"><b>表1 系统可靠性计算结果</b></a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;表2 场景1,2,3下系统可靠性计算结果&lt;/b&gt;"><b>表2 场景1,2,3下系统可靠性计算结果</b></a></li>
                                                <li><a href="#207" data-title="&lt;b&gt;表3 场景4,5,6下系统可靠性计算结果&lt;/b&gt;"><b>表3 场景4,5,6下系统可靠性计算结果</b></a></li>
                                                <li><a href="#240" data-title="图A1信息系统无向图">图A1信息系统无向图</a></li>
                                                <li><a href="#242" data-title="图B1改进的最小路法">图B1改进的最小路法</a></li>
                                                <li><a href="#244" data-title="表C1负荷数据">表C1负荷数据</a></li>
                                                <li><a href="#245" data-title="图C1典型配电通信网络结构">图C1典型配电通信网络结构</a></li>
                                                <li><a href="#246" data-title="表C2各元件故障率与修复时间">表C2各元件故障率与修复时间</a></li>
                                                <li><a href="#247" data-title="表C3信息链路有效性概率">表C3信息链路有效性概率</a></li>
                                                <li><a href="#250" data-title="表C4不同评估方法的指标计算结果对比">表C4不同评估方法的指标计算结果对比</a></li>
                                                <li><a href="#251" data-title="表C5解析法与混合模拟法下用户可靠性对比">表C5解析法与混合模拟法下用户可靠性对比</a></li>
                                                <li><a href="#252" data-title="表C6解析法与混合模拟法下用户可靠性对比">表C6解析法与混合模拟法下用户可靠性对比</a></li>
                                                <li><a href="#253" data-title="表C7各元件依赖度与信息链路有效性概率">表C7各元件依赖度与信息链路有效性概率</a></li>
                                                <li><a href="#254" data-title="表C8链路有效性与元件依赖度匹配前后系统可靠性对比">表C8链路有效性与元件依赖度匹配前后系统可靠性对比</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 何清素,曾令康,欧清海,等.配电通信网业务断面流量分析方法[J].电力系统自动化,2014,38(23):91-95.HE Qingsu,ZENG Lingkang,OU Qinghai,et al.An analysis method for business sectional flow of distribution communication network[J].Automation of Electric Power Systems,2014,38(23):91-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201423016&amp;v=MjMxOTlHRnJDVVI3cWZadVpzRnlubVZMdkJJU0hUZXJHNEg5WE9ySTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         何清素,曾令康,欧清海,等.配电通信网业务断面流量分析方法[J].电力系统自动化,2014,38(23):91-95.HE Qingsu,ZENG Lingkang,OU Qinghai,et al.An analysis method for business sectional flow of distribution communication network[J].Automation of Electric Power Systems,2014,38(23):91-95.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" AMINIFAR F,FOTUHI-FIRUZABAD M,SHAHIDEHPOUR M,et al.Impact of WAMS malfunction on power system reliability assessment[J].IEEE Transactions on Smart Grid,2012,3(3):1302-1309." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of WAMS malfunction on power system reliability assessment">
                                        <b>[2]</b>
                                         AMINIFAR F,FOTUHI-FIRUZABAD M,SHAHIDEHPOUR M,et al.Impact of WAMS malfunction on power system reliability assessment[J].IEEE Transactions on Smart Grid,2012,3(3):1302-1309.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" PANTELI M,KIRSCHEN D S.Assessing the effect of failures in the information and communication infrastructure on power system reliability[C]// IEEE Power Systems Conference and Exposition,March 20-23,2011,Phoenix,USA:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessing the effect of failures in the information and communication infrastructure on pow er system reliability">
                                        <b>[3]</b>
                                         PANTELI M,KIRSCHEN D S.Assessing the effect of failures in the information and communication infrastructure on power system reliability[C]// IEEE Power Systems Conference and Exposition,March 20-23,2011,Phoenix,USA:1-7.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" FALAHATI B,FU Y.A study on interdependencies of cyber-power networks in smart grid applications[C]// IEEE Innovative Smart Grid Technologies,January 16-20,2012,Washington DC,USA:1-8." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A study on interdependencies of cyber-power netw orks in smart grid applications">
                                        <b>[4]</b>
                                         FALAHATI B,FU Y.A study on interdependencies of cyber-power networks in smart grid applications[C]// IEEE Innovative Smart Grid Technologies,January 16-20,2012,Washington DC,USA:1-8.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 俞斌,郭创新,王越,等.考虑信息系统作用的电力系统可靠性研究[J].电力系统保护与控制,2013,41(7):7-13.YU Bin,GUO Chuangxin,WANG Yue,et al.Research on the reliability of the power system considering impacts of the information system[J].Power System Protection and Control,2013,41(7):7-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201307005&amp;v=MTY2MTFzRnlubVZMdkJMeW5hZWJHNEg5TE1xSTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         俞斌,郭创新,王越,等.考虑信息系统作用的电力系统可靠性研究[J].电力系统保护与控制,2013,41(7):7-13.YU Bin,GUO Chuangxin,WANG Yue,et al.Research on the reliability of the power system considering impacts of the information system[J].Power System Protection and Control,2013,41(7):7-13.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" CHAUDONNERET T,DECROIX H,MCDONALD J D F.Representation of the influence of telecommunications on electrical distribution network reliability[C]// IEEE Third International Conference on Smart Grid Communications,November 5-8,2013,Taiwan,China:258-263." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Representation of the influence of telecommunications on electrical distribution network reliability">
                                        <b>[6]</b>
                                         CHAUDONNERET T,DECROIX H,MCDONALD J D F.Representation of the influence of telecommunications on electrical distribution network reliability[C]// IEEE Third International Conference on Smart Grid Communications,November 5-8,2013,Taiwan,China:258-263.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 付聪,安灵旭,方华亮,等.继电保护系统对一次设备可靠性的影响研究[J].电力系统保护与控制,2013,41(11):38-44.FU Cong,AN Lingxu,FANG Hualiang,et al.Study on the influence of protection system on reliability of primary equipment[J].Power System Protection and Control,2013,41(11):38-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201311009&amp;v=MjU3MjhadVpzRnlubVZMdkJMeW5hZWJHNEg5TE5ybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         付聪,安灵旭,方华亮,等.继电保护系统对一次设备可靠性的影响研究[J].电力系统保护与控制,2013,41(11):38-44.FU Cong,AN Lingxu,FANG Hualiang,et al.Study on the influence of protection system on reliability of primary equipment[J].Power System Protection and Control,2013,41(11):38-44.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 杜双育,王先培,谢光彬,等.基于IEC 61850的变电站自动化系统可靠性评估[J].电力系统保护与控制,2012,40(5):32-36.DU Shuangyu,WANG Xianpei,XIE Guangbin,et al.Reliability evaluation of substation automation system based on IEC 61850[J].Power System Protection and Control,2012,40(5):32-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201205007&amp;v=MzA0OTVGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZMdkJMeW5hZWJHNEg5UE1xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         杜双育,王先培,谢光彬,等.基于IEC 61850的变电站自动化系统可靠性评估[J].电力系统保护与控制,2012,40(5):32-36.DU Shuangyu,WANG Xianpei,XIE Guangbin,et al.Reliability evaluation of substation automation system based on IEC 61850[J].Power System Protection and Control,2012,40(5):32-36.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 韩宇奇,郭嘉,郭创新,等.考虑软件失效的信息物理融合电力系统智能变电站安全风险评估[J].中国电机工程学报,2016,36(6):1500-1508.HAN Yuqi,GUO Jia,GUO Chuangxin,et al.Intelligent substation security risk assessment of cyber physical power systems incorporating software failures[J].Proceedings of the CSEE,2016,36(6):1500-1508." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606006&amp;v=MDEyMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTHZCUHlyUGJiRzRIOWZNcVk5RllvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         韩宇奇,郭嘉,郭创新,等.考虑软件失效的信息物理融合电力系统智能变电站安全风险评估[J].中国电机工程学报,2016,36(6):1500-1508.HAN Yuqi,GUO Jia,GUO Chuangxin,et al.Intelligent substation security risk assessment of cyber physical power systems incorporating software failures[J].Proceedings of the CSEE,2016,36(6):1500-1508.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 郭嘉,韩宇奇,郭创新,等.考虑监视与控制功能的电网信息物理系统可靠性评估[J].中国电机工程学报,2016,36(8):2123-2130.GUO Jia,HAN Yuqi,GUO Chuangxin,et al.Reliability assessment of cyber physical power system considering monitoring function and control function[J].Proceedings of the CSEE,2016,36(8):2123-2130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608011&amp;v=MDQ0MzN5bm1WTHZCUHlyUGJiRzRIOWZNcDQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         郭嘉,韩宇奇,郭创新,等.考虑监视与控制功能的电网信息物理系统可靠性评估[J].中国电机工程学报,2016,36(8):2123-2130.GUO Jia,HAN Yuqi,GUO Chuangxin,et al.Reliability assessment of cyber physical power system considering monitoring function and control function[J].Proceedings of the CSEE,2016,36(8):2123-2130.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" ZHAO T,WANG D,LU D,et al.A risk assessment method for cascading failure caused by electric cyber-physical system (ECPS)[C]// International Conference on Electric Utility Deregulation and Restructuring and Power Technologies,November 26-29,2015,Changsha,China:787-791." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A risk assessment method for cascading failure caused by electric cyber-physical system">
                                        <b>[11]</b>
                                         ZHAO T,WANG D,LU D,et al.A risk assessment method for cascading failure caused by electric cyber-physical system (ECPS)[C]// International Conference on Electric Utility Deregulation and Restructuring and Power Technologies,November 26-29,2015,Changsha,China:787-791.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" CELLI G,GHIANI E,PILO F,et al.Impact of ICT on the reliability of active distribution networks[C]// CIRED 2012 Workshop on Integration of Renewables into the Distribution Grid,May 29-30,2012,Lisbon,Portugal:1-4." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of ICT on the reliability of active distribution networks">
                                        <b>[12]</b>
                                         CELLI G,GHIANI E,PILO F,et al.Impact of ICT on the reliability of active distribution networks[C]// CIRED 2012 Workshop on Integration of Renewables into the Distribution Grid,May 29-30,2012,Lisbon,Portugal:1-4.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" HAN Y,WEN Y,GUO C,et al.Incorporating cyber layer failures in composite power system reliability evaluations[J].Energies,2015,8(9):9064-9086." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Incorporating cyber layer failures in composite power system reliability evaluations">
                                        <b>[13]</b>
                                         HAN Y,WEN Y,GUO C,et al.Incorporating cyber layer failures in composite power system reliability evaluations[J].Energies,2015,8(9):9064-9086.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 薛禹胜,李满礼,罗剑波,等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化,2018,42(2):11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng,LI Manli,LUO Jianbo,et al.Modeling method for coupling relations in cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems,2018,42(2):11-19.DOI:10.7500/AEPS20170705006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802002&amp;v=MzA4NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkx2QklTSFRlckc0SDluTXJZOUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         薛禹胜,李满礼,罗剑波,等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化,2018,42(2):11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng,LI Manli,LUO Jianbo,et al.Modeling method for coupling relations in cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems,2018,42(2):11-19.DOI:10.7500/AEPS20170705006.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" BUSH S F.Network theory and smart grid distribution automation[J].IEEE Journal on Selected Areas in Communications,2014,32(7):1451-1459." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Network theory and smart grid distribution automation">
                                        <b>[15]</b>
                                         BUSH S F.Network theory and smart grid distribution automation[J].IEEE Journal on Selected Areas in Communications,2014,32(7):1451-1459.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 张天宇,罗凤章,王成山,等.信息系统对微电网运行可靠性的影响分析[J].电力系统自动化,2016,40(23):28-35.ZHANG Tianyu,LUO Fengzhang,WANG Chengshan,et al.Influence of information system on microgrid operation reliability[J].Automation of Electric Power Systems,2016,40(23):28-35." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623005&amp;v=MjE1NDVyRzRIOWZPckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTHZCSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         张天宇,罗凤章,王成山,等.信息系统对微电网运行可靠性的影响分析[J].电力系统自动化,2016,40(23):28-35.ZHANG Tianyu,LUO Fengzhang,WANG Chengshan,et al.Influence of information system on microgrid operation reliability[J].Automation of Electric Power Systems,2016,40(23):28-35.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" WANG C,ZHANG T,LUO F,et al.Impacts of cyber system on microgrid operational reliability[J].IEEE Transactions on Smart Grid,2019,10(1):105-115." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impacts of cyber system on microgrid operational reliability">
                                        <b>[17]</b>
                                         WANG C,ZHANG T,LUO F,et al.Impacts of cyber system on microgrid operational reliability[J].IEEE Transactions on Smart Grid,2019,10(1):105-115.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 邓良辰,刘艳丽,余贻鑫,等.考虑故障处理全过程的配电网信息物理系统可靠性评估[J].电力自动化设备,2017,37(12):22-29.DENG Liangchen,LIU Yanli,YU Yixin,et al.Reliability assessment of distribution network CPS considering whole fault processing[J].Electric Power Automation Equipment,2017,37(12):22-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201712005&amp;v=MDk4MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkx2QklTSFJmYkc0SDliTnJZOUZZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         邓良辰,刘艳丽,余贻鑫,等.考虑故障处理全过程的配电网信息物理系统可靠性评估[J].电力自动化设备,2017,37(12):22-29.DENG Liangchen,LIU Yanli,YU Yixin,et al.Reliability assessment of distribution network CPS considering whole fault processing[J].Electric Power Automation Equipment,2017,37(12):22-29.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 刘文霞,宫琦,郭经,等.基于混合通信网的主动配电信息物理系统可靠性评价[J].中国电机工程学报,2018,38(6):1706-1718.LIU Wenxia,GONG Qi,GUO Jing,et al.Reliability simulation of ADN cyber-physical system based on hybrid communication network[J].Proceedings of the CSEE,2018,38(6):1706-1718." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806013&amp;v=MzAyMjZxZlp1WnNGeW5tVkx2QlB5clBiYkc0SDluTXFZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         刘文霞,宫琦,郭经,等.基于混合通信网的主动配电信息物理系统可靠性评价[J].中国电机工程学报,2018,38(6):1706-1718.LIU Wenxia,GONG Qi,GUO Jing,et al.Reliability simulation of ADN cyber-physical system based on hybrid communication network[J].Proceedings of the CSEE,2018,38(6):1706-1718.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" KAPOURCHALI M H,SEPEHRY M,ARAVINTHAN V.Fault detector and switch placement in cyber-enabled power distribution network[J].IEEE Transactions on Smart Grid,2018,9(2):980-992." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fault detector and switch placement in cyber-enabled power distribution network">
                                        <b>[20]</b>
                                         KAPOURCHALI M H,SEPEHRY M,ARAVINTHAN V.Fault detector and switch placement in cyber-enabled power distribution network[J].IEEE Transactions on Smart Grid,2018,9(2):980-992.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" KAZEMI S,MILLAR R J,LEHTONEN M.Criticality analysis of failure to communicate in automated fault-management schemes[J].IEEE Transactions on Power Delivery,2014,29(3):1083-1091." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Criticality Analysis of Failure to Communicate in Automated Fault-Management Schemes">
                                        <b>[21]</b>
                                         KAZEMI S,MILLAR R J,LEHTONEN M.Criticality analysis of failure to communicate in automated fault-management schemes[J].IEEE Transactions on Power Delivery,2014,29(3):1083-1091.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 罗凤章,杨文涛,张天宇,等.配电自动化数据传输有误对配电系统供电可靠性的影响[J].电力系统自动化,2018,42(19):10-17.DOI:10.7500/AEPS20170619006.LUO Fengzhang,YANG Wentao,ZHANG Tianyu,et al.Influence of distribution automation data transmission errors on power supply reliability of distribution system[J].Automation of Electric Power Systems,2018,42(19):10-17.DOI:10.7500/AEPS20170619006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819002&amp;v=MDUyNjNVUjdxZlp1WnNGeW5tVkx2QklTSFRlckc0SDluTnBvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         罗凤章,杨文涛,张天宇,等.配电自动化数据传输有误对配电系统供电可靠性的影响[J].电力系统自动化,2018,42(19):10-17.DOI:10.7500/AEPS20170619006.LUO Fengzhang,YANG Wentao,ZHANG Tianyu,et al.Influence of distribution automation data transmission errors on power supply reliability of distribution system[J].Automation of Electric Power Systems,2018,42(19):10-17.DOI:10.7500/AEPS20170619006.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" LAZAROVA-MOLNAR S,MOHAMED N,SHAKER H R.Reliability modeling of cyber-physical systems:a holistic overview and challenges[C]// The Workshop on Modeling &amp;amp; Simulation of Cyber-Physical Energy Systems,April 21,2017,Pittsburgh,USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability modeling of cyber-physical systems:a holistic overview and challenges">
                                        <b>[23]</b>
                                         LAZAROVA-MOLNAR S,MOHAMED N,SHAKER H R.Reliability modeling of cyber-physical systems:a holistic overview and challenges[C]// The Workshop on Modeling &amp;amp; Simulation of Cyber-Physical Energy Systems,April 21,2017,Pittsburgh,USA:1-6.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" BESSANI M,FANUCCHI R Z,DELBEM A C C,et al.Impact of operators’ performance in the reliability of cyber-physical power distribution systems[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(11):2640-2646." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact of operators&amp;#39;&amp;#39;performance in the reliability of cyber-physical power distribution systems">
                                        <b>[24]</b>
                                         BESSANI M,FANUCCHI R Z,DELBEM A C C,et al.Impact of operators’ performance in the reliability of cyber-physical power distribution systems[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(11):2640-2646.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" HE W,LIU X,ZHENG L,et al.Reliability calculus:a theoretical framework to analyze communication reliability[C]// IEEE International Conference on Distributed Computing Systems,June 21-25,2010,Genova,Italy:159-168." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reliability calculus:a theoretical framework to analyze communication reliability">
                                        <b>[25]</b>
                                         HE W,LIU X,ZHENG L,et al.Reliability calculus:a theoretical framework to analyze communication reliability[C]// IEEE International Conference on Distributed Computing Systems,June 21-25,2010,Genova,Italy:159-168.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" WANG H,LIN H,YU T,et al.Dynamic equivalent-based reliability evaluation of distribution systems with DGs[J].IET Generation Transmission &amp;amp; Distribution,2016,10(10):2285-2294." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic equivalent-based reliability evaluation of distribution systems with DGs">
                                        <b>[26]</b>
                                         WANG H,LIN H,YU T,et al.Dynamic equivalent-based reliability evaluation of distribution systems with DGs[J].IET Generation Transmission &amp;amp; Distribution,2016,10(10):2285-2294.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" >
                                        <b>[27]</b>
                                     刘文霞,秦浩,王凌飞,等.考虑失负荷风险的配电网光/储与计划孤岛协同规划[J].电力系统自动化,2017,41(19):30-36.DOI:10.7500/AEPS20161215007.LIU Wenxia,QIN Hao,WANG Lingfei,et al.Coordinated planning of photovoltaic/battery energy storage and planned island in distribution networks considering risk of lost load[J].Automation of Electric Power Systems,2017,41(19):30-36.DOI:10.7500/AEPS20161215007.</a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 万国成,任震,田翔.配电网可靠性评估的网络等值法模型研究[J].中国电机工程学报,2003,23(5):48-52.WAN Guocheng,REN Zhen,TIAN Xiang.Study on model of reliability-network-equivalent of distribution system reliability evaluation[J].Proceedings of the CSEE,2003,23(5):48-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200305011&amp;v=MTE5MzZWTHZCUHlyUGJiRzRIdExNcW85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         万国成,任震,田翔.配电网可靠性评估的网络等值法模型研究[J].中国电机工程学报,2003,23(5):48-52.WAN Guocheng,REN Zhen,TIAN Xiang.Study on model of reliability-network-equivalent of distribution system reliability evaluation[J].Proceedings of the CSEE,2003,23(5):48-52.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" ZHANG W,HE J.Modeling end-to-end delay using Pareto distribution[C]// IEEE International Conference on Internet Monitoring and Protection,July 1-5,2007,San Jose,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling End-to-End Delay Using Pareto Distribution">
                                        <b>[29]</b>
                                         ZHANG W,HE J.Modeling end-to-end delay using Pareto distribution[C]// IEEE International Conference on Internet Monitoring and Protection,July 1-5,2007,San Jose,USA.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" ZHANG W,HE J.Statistical modeling and correlation analysis of end-to-end delay in wide area networks[C]// IEEE Eighth ACIS International Conference on Software Engineering,Artificial Intelligence,Networking,and Parallel/Distributed Computing,July 30-August 1,2007,Qingdao,China:968-973." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Statistical modeling and correlation analysis of end-to-end delay in wide area networks">
                                        <b>[30]</b>
                                         ZHANG W,HE J.Statistical modeling and correlation analysis of end-to-end delay in wide area networks[C]// IEEE Eighth ACIS International Conference on Software Engineering,Artificial Intelligence,Networking,and Parallel/Distributed Computing,July 30-August 1,2007,Qingdao,China:968-973.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" WAN Yuxin,CAO Junwei,ZHANG Shuqing,et al.An integrated cyber-physical simulation environment for smart grid applications[J].Tsinghua Science and Technology,2014,19(2):133-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QHDY201402003&amp;v=MjU1MzlHRnJDVVI3cWZadVpzRnlubVZMdkJOQ1hQZDdHNEg5WE1yWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         WAN Yuxin,CAO Junwei,ZHANG Shuqing,et al.An integrated cyber-physical simulation environment for smart grid applications[J].Tsinghua Science and Technology,2014,19(2):133-143.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" JIN W P,LEE J M.Transmission modeling and simulation for internet-based control[C]// Conference of the IEEE Industrial Electronics Society,November 29-December 2,2001,Denver,USA:165-169." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transmission modeling and simulation for internet-based control">
                                        <b>[32]</b>
                                         JIN W P,LEE J M.Transmission modeling and simulation for internet-based control[C]// Conference of the IEEE Industrial Electronics Society,November 29-December 2,2001,Denver,USA:165-169.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" ROBERTS D A.Network management systems for active distribution networks:a feasibility study[M].London,UK:Department of Trade and Industry,2004." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Network management systems for active distribution networks:a feasibility study">
                                        <b>[33]</b>
                                         ROBERTS D A.Network management systems for active distribution networks:a feasibility study[M].London,UK:Department of Trade and Industry,2004.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" 黄盛.智能配电网通信业务需求分析及技术方案[J].电力系统通信,2010,31(6):10-12.HUANG Sheng.Analysis on the demand for communication services in smart distribution network and communication technical scheme[J].Telecommunications for Electric Power System,2010,31(6):10-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXX201006004&amp;v=MjAxMDBJU0hUZHJHNEg5SE1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZMdkI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                         黄盛.智能配电网通信业务需求分析及技术方案[J].电力系统通信,2010,31(6):10-12.HUANG Sheng.Analysis on the demand for communication services in smart distribution network and communication technical scheme[J].Telecommunications for Electric Power System,2010,31(6):10-12.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" ZHENG L,PARKINSON S,WANG D,et al.Energy efficient communication networks design for demand response in smart grid[C]// International Conference on Wireless Communications and Signal Processing (WCSP),November 9-11,2011,Nanjing,China:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Energy efficient communication networks design for demand response in smart grid">
                                        <b>[35]</b>
                                         ZHENG L,PARKINSON S,WANG D,et al.Energy efficient communication networks design for demand response in smart grid[C]// International Conference on Wireless Communications and Signal Processing (WCSP),November 9-11,2011,Nanjing,China:1-6.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(19),94-105 DOI:10.7500/AEPS20181007004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及信息失效影响的主动配电系统可靠性建模与评估</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%96%87%E9%9C%9E&amp;code=07505420&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘文霞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9E%97%E5%AD%90%E9%89%B4&amp;code=42856384&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">林子鉴</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E9%93%81&amp;code=37536482&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马铁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%BF%97%E5%BC%BA&amp;code=07498461&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王志强</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%AB%E7%90%A6&amp;code=42856385&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宫琦</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E6%97%A0%E9%94%A1%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0411514&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司无锡供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着主动配电信息物理系统复杂程度的增加,可靠性计算效率已成为制约其实用化的关键因素,因此亟需一种快速评估主动配电信息物理系统可靠性的方法。在考虑信息传输性能的基础上,提出了采用频域/时域转换的信息链路有效性快速求解方法;为了量化信息失效对配电自愈过程的间接影响,建立了考虑信息失效的配电网开关拒动概率模型;同时考虑配电网多开关自愈动作,结合网络等值法与最小路法,改进了网络等值向上等效过程中的平均停运时间计算方法。基于此计算了配电网各类用户可靠性,最后建立了测试系统验证了所提方法的有效性,探讨了信息物理元件依赖度匹配程度对配电网可靠性的影响,分析了信息系统故障对计划孤岛、负荷转供的影响。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%BB%E5%8A%A8%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">主动配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%A1%E6%81%AF%E7%89%A9%E7%90%86%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">信息物理系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%A7%A3%E6%9E%90%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">解析法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A2%91%E5%9F%9F%2F%E6%97%B6%E5%9F%9F%E8%BD%AC%E6%8D%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">频域/时域转换;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E9%9D%A0%E6%80%A7%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可靠性评估;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%A0%E8%BE%93%E6%80%A7%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">传输性能;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *刘文霞(1967—),女,通信作者,博士,教授,主要研究方向：电力系统智能规划、电力系统风险评价、电力系统通信。E-mail:liuwenxia001@163.com;
                                </span>
                                <span>
                                    林子鉴(1996—),男,硕士研究生,主要研究方向：信息物理系统、配电网可靠性与运行。E-mail:9128743@qq.com;
                                </span>
                                <span>
                                    马铁(1995—),男,硕士研究生,主要研究方向：主动配电网规划与可靠性评估、信息物理系统。E-mail:624872429@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-07</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0903100);</span>
                    </p>
            </div>
                    <h1><b>Reliability Modeling and Evaluation of Active Distribution System Considering Effect of Cyber Invalidity</b></h1>
                    <h2>
                    <span>LIU Wenxia</span>
                    <span>LIN Zijian</span>
                    <span>MA Tie</span>
                    <span>WANG Zhiqiang</span>
                    <span>GONG Qi</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Resources(North China Electric Power University)</span>
                    <span>Wuxi Power Supply Company of State Grid Jiangsu Electric Power Co.Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the increase of the complexity of cyber-physical system of the active distribution network, the evaluation efficiency of reliability has become the key factor which restricts its practical application, so a rapid assessment method of cyber-physical system is urgently needed. Based on the consideration of the cyber transmission performance, a new method is proposed for the rapid evaluation of cyber link validity based on frequency/time domain transformation, which provides a new way for quantizing the cyber transmission performance. Then, in order to quantify the indirect interdependencies of cyber failure on the self-healing of distribution network, the probability model for switch failure is established considering the cyber failure. Meanwhile, considering the multi-switch self-healing action of distribution network and combining the equivalent method and the minimal path method, an innovative calculation method is put forward for the average outage time in the upward equivalent process of network equivalence. Based on this, the reliability of various users in distribution network is calculated. Finally, a test system is established to verify the validity and effectiveness of the proposed method. The influence of the matching degree of cyber and physical elements on the reliability is discussed and the influence of cyber fault on the planned island and load transfer is analyzed.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cyber-physical%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cyber-physical system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=analysis%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">analysis method;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=frequency%2Ftime%20domain%20transformation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">frequency/time domain transformation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=reliability%20evaluation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">reliability evaluation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transmission%20performance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transmission performance;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-07</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0903100);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="72" name="72" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="73">以主动控制应对分布式可再生能源的大规模并网,已成为提高配电网经济性和可靠性的重要手段。主动控制的加入,使得大量信息通信参与到了配电网运行的故障处理、电压控制中,这大大加深了配电网对信息通信系统的依赖,使得信息通信失效成为配电网控制与运行的重要影响因素之一,因此考虑信息通信系统失效影响的可靠性评价已成为研究重点<citation id="212" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="74">信息物理系统(cyber-physical system,CPS)可靠性研究主要经历了3个研究阶段。第一阶段建立了典型信息系统结构,探索了信息系统与物理系统的耦合关系<citation id="213" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>,并将信息元件或网络故障对物理系统的影响作用简化为直接和间接作用<citation id="214" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。第二阶段,进行了多种应用场景下信息系统与物理系统的故障耦合影响研究,主要以直接作用分析了信息元件故障与网络拓扑变化对物理设备的耦合关系,建立了信息失效时物理系统可靠性模型<citation id="215" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。随着研究的深入,信息系统模型由简单直连网络<citation id="216" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>过渡到更为复杂的网络<citation id="217" type="reference"><link href="10" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">13</a>]</sup></citation>,因此CPS可靠性评估方法大多采用模拟法以应对规模和复杂程度的增加。</p>
                </div>
                <div class="p1">
                    <p id="75">第三阶段主要为精细化的信息系统建模与深层面的配电网影响分析<citation id="218" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,尤其是信息传输延时对CPS可靠性的影响<citation id="221" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。由于蒙特卡洛模拟法计算量大,制约了精细化可靠性评估在实际中的应用。此外,近年来配电网故障耦合影响分析逐渐从直接作用深入到了间接作用,主要表现为信息失效开关尽管能被控制但其被控性会受到影响<citation id="222" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。随着分布式电源的加入,势必导致模拟法计算效率低的问题更加突出。因此有学者利用解析法来评估配电自动化故障处理过程,如将信号传输路径的可用率<citation id="219" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>或信号正确率<citation id="220" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>作为开关隔离故障的概率以计算控制失效的配电网可靠性,但上述研究仅涉及信息元件的随机故障,并未考虑微电源参与故障恢复过程。</p>
                </div>
                <div class="p1">
                    <p id="76">因此,本文利用解析法对信息传输延时进行建模,并采用频域/时域转换的求解方法以提高求解效率,在突破蒙特卡洛在信息系统精细化建模计算量大限制的同时加快了解析法的计算效率;另外,本文基于信息失效对配电网的间接影响分析,建立了配电网多种开关可靠性模型,将网络等值法与最小路法相结合,量化了故障自愈处理、孤岛运行以及联络线负荷转移的影响,相较于先前的研究更贴近配电网在实际中的运行情况。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>1 基于频/时转换的信息链路有效性建模与评估</b></h3>
                <h4 class="anchor-tag" id="78" name="78"><b>1.1</b> 信息系统元件建模</h4>
                <div class="p1">
                    <p id="79">由于信息元件故障所导致的通信中断、网络负载过高所导致的通信延迟,以及信息传输误码所导致的信息错误都能使得信息链路所传输的监测、控制及控制反馈信息失效<citation id="223" type="reference"><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>。因此,本文从故障特性、延时特性以及误码特性3个方面来描述信息链路有效性,并以此建立信息元件模型。</p>
                </div>
                <div class="p1">
                    <p id="80">信息系统主要包含通信线路以及诸如智能电子设备(intelligent electronic device,IED)、交换机、服务器的通信节点,因此信息网络可抽象成为无向图<i>G</i>(<i>V</i><sub><i>i</i></sub>,<i>E</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>),见附录A图A1,其中通信节点模型可以用节点可用率、延时概率密度函数以及误码概率构成的集合<i>V</i><sub><i>i</i></sub>={<i>a</i><sub><i>i</i></sub>,<i>f</i><sub><i>i</i></sub>(<i>t</i>),<i>c</i><sub><i>i</i></sub>}表示。同理,通信线路模型也可以用由线路可用率、延时概率密度函数以及信息错误概率构成的集合<i>E</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>={<i>a</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>,<i>f</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>(<i>t</i>),<i>c</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>}表示。</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mi>μ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>μ</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac></mtd></mtr><mtr><mtd><mi>a</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>μ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub></mrow><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mo>+</mo><mi>μ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>a</i><sub><i>i</i></sub>和<i>a</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>分别为节点<i>i</i>和线路<i>i</i>-<i>j</i>的可用率;<i>μ</i><sub><i>i</i></sub>和<i>μ</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>分别为节点<i>i</i>和线路<i>i</i>-<i>j</i>的修复率;<i>λ</i><sub><i>i</i></sub>和<i>λ</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>分别为节点<i>i</i>和线路<i>i</i>-<i>j</i>的故障率;<i>i</i>,<i>j</i>∈<b>N</b>。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>1.2</b> 信息传输通道有效性建模</h4>
                <div class="p1">
                    <p id="84">对于某一传输通道<i>i</i>-<i>j</i>而言,只有信息传输通道连续、及时、准确传输的信息才是有效的,因此该通道有效性概率,可以表示为可用概率、信息及时传输的概率与不发生误码概率的乘积:</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><mi>A</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mi>D</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>P</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>为通道<i>i</i>-<i>j</i>的有效性概率;<i>A</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>为通道<i>i</i>-<i>j</i>的可用率;<i>C</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>为通道<i>i</i>-<i>j</i>信息不发生错误的概率;<i>D</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>为通道<i>i</i>-<i>j</i>信息及时传输的概率;<i>i</i>,<i>j</i>∈<b>N</b>。</p>
                </div>
                <div class="p1">
                    <p id="87">同时对于一条传输通道,可视为一个典型的可靠性串联模型,其可用率应表示为所有元件可用率之积,即</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><mi>a</mi><msub><mrow></mrow><mi>j</mi></msub><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>k</mi><mo>=</mo><mi>i</mi></mrow><mrow><mi>j</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>a</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mi>a</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>a</i><sub><i>k</i></sub>和<i>a</i><sub><i>k</i></sub><sub>,</sub><sub><i>k</i></sub><sub>+1</sub>分别为元件<i>k</i>和线路<i>k</i>-(<i>k</i>+1)的可用率;<i>k</i>∈<b>N</b>。</p>
                </div>
                <div class="p1">
                    <p id="90">同理,元件的误码率也可以用串联模型表示:</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><mi>c</mi><msub><mrow></mrow><mi>j</mi></msub><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>k</mi><mo>=</mo><mi>i</mi></mrow><mrow><mi>j</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>c</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mi>c</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>c</i><sub><i>k</i></sub>为节点<i>k</i>不发生错误的概率;<i>k</i>∈<b>N</b>。</p>
                </div>
                <div class="p1">
                    <p id="93">而信息及时传输的概率<i>D</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>又可表示为对该条通道延时概率密度函数<i>f</i><sup>L</sup><sub></sub><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>(<i>t</i>)的积分:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mo>-</mo><mi>∞</mi></mrow><mi>x</mi></msubsup><mi>f</mi></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mtext>L</mtext></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>x</i>为系统默认的延时阈值。</p>
                </div>
                <div class="p1">
                    <p id="96">同时,传输路径的传输延时与其所经元件延迟特性密切相关,传输路径延时概率密度函数应为所经元件各自延时概率密度函数的卷积,即</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mtext>L</mtext></msubsup><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>*</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>*</mo><mo>⋯</mo><mo>*</mo><mi>f</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>1.3</b> 信息链路有效性概率求解方法</h4>
                <div class="p1">
                    <p id="99">在实际网络中,两节点间的信息链路存在着多条传输通道,同一传输通道中由元件串联构成,而不同传输通道互为备用。由于多个卷积求解较为复杂,因此采用频域模型描述延时分布,以实现信息链路延时分布函数的快速计算<citation id="224" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,即</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mtext>L</mtext></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi>L</mi><mo stretchy="false">[</mo><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>*</mo><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>i</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>*</mo><mo>⋯</mo><mo>*</mo><mi>f</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">式中: <i>L</i>(·)表示拉普拉斯变换。</p>
                </div>
                <div class="p1">
                    <p id="102">则式(2)可表示成:</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><mi>A</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mo>-</mo><mi>∞</mi></mrow><mi>x</mi></msubsup><mi>L</mi></mrow></mstyle><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false">(</mo><mi>F</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mtext>L</mtext></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext>d</mtext><mi>t</mi><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mo>-</mo><mi>∞</mi></mrow><mi>x</mi></msubsup><mi>L</mi></mrow></mstyle><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false">(</mo><mi>A</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mi>F</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mtext>L</mtext></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">可以定义有效特性<i>T</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>(<i>s</i>)以表征信息传输通道以及信息链路的故障、误码与延时特性:</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi>A</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mi>F</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow><mtext>L</mtext></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">若将有效特性的定义具体到每个元件,令<i>t</i><sub><i>i</i></sub>(<i>s</i>)和<i>t</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>(<i>s</i>)分别表示信息元件<i>i</i>与信息线路<i>i</i>-<i>j</i>的有效特性,即</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi>a</mi><msub><mrow></mrow><mi>i</mi></msub><mi>c</mi><msub><mrow></mrow><mi>i</mi></msub><mi>F</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi>a</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mi>c</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mi>F</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">则根据式(3)至式(6),传输通道的有效特性可表示为其构成元件的有效性之积:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi>t</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>k</mi><mo>=</mo><mi>i</mi></mrow><mrow><mi>j</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>t</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">因此在采用频域函数表征延时特性的信息系统中,节点<i>m</i>-<i>n</i>之间某一传输通道的有效特性可利用式(11)表征;而对于点<i>m</i>到点<i>n</i>之间互相独立的<i>k</i>条传输通道,点<i>m</i>到点<i>n</i>链路之间的有效特性可利用下式求解:</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi>min</mi><mo stretchy="false">{</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>n</mi><mo>,</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>n</mi><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>,</mo><mo>⋯</mo><mo>,</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>n</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">对于min{<i>T</i><sub><i>m</i></sub><sub>,</sub><sub><i>n</i></sub><sub>,1</sub>(<i>s</i>),…,<i>T</i><sub><i>m</i></sub><sub>,</sub><sub><i>n</i></sub><sub>,</sub><sub><i>i</i></sub>,…,<i>T</i><sub><i>m</i></sub><sub>,</sub><sub><i>n</i></sub><sub>,</sub><sub><i>k</i></sub>(<i>s</i>)}可以通过比较<i>T</i><sub><i>m</i></sub><sub>,</sub><sub><i>n</i></sub><sub>,</sub><sub><i>i</i></sub>(<i>s</i>)的期望值-<i>T</i><sub><i>m</i></sub><sub>,</sub><sub><i>n</i></sub><sub>,</sub><sub><i>i</i></sub>′(<i>s</i>)|<sub><i>s</i></sub><sub>=0</sub>得到<citation id="225" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。若最小的期望值-<i>T</i><sub><i>m</i></sub><sub>,</sub><sub><i>n</i></sub><sub>,</sub><sub><i>i</i></sub>′(<i>s</i>)|<sub><i>s</i></sub><sub>=0</sub>对应的传输通道为<i>i</i>,则该传输通道的有效特性<i>T</i><sub><i>m</i></sub><sub>,</sub><sub><i>n</i></sub>(<i>s</i>)=<i>T</i><sub><i>m</i></sub><sub>,</sub><sub><i>n</i></sub><sub>,</sub><sub><i>i</i></sub>(<i>s</i>)。</p>
                </div>
                <div class="p1">
                    <p id="113">同时,对频域特性进行拉普拉斯反变换,就得到了有效性概率密度函数。为保证信息的时效性,CPS对所有信息的延迟都存在一个容忍上限<i>T</i><citation id="226" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>,因此,当前信息链路的有效概率:</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><mo>=</mo><mi>Ρ</mi><mo stretchy="false">(</mo><mi>x</mi><mo>&lt;</mo><mi>Τ</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mo>-</mo><mi>∞</mi></mrow><mtext>Τ</mtext></msubsup><mi>L</mi></mrow></mstyle><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false">[</mo><mi>Τ</mi><msub><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mtext>d</mtext><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">信息链路有效性反映在信息上就是信息有效性,信息链路有效概率即是当前信息链路所传输信息的有效概率。对于某一物理元件而言,其监测、控制与控制反馈信息所经端到端信息链路往往一致,因此该物理元件对应的上述3种信息有效概率相等。</p>
                </div>
                <h3 id="116" name="116" class="anchor-tag"><b>2 信息系统影响下的开关元件可靠动作概率</b></h3>
                <h4 class="anchor-tag" id="117" name="117"><b>2.1</b> 断路器可靠动作概率</h4>
                <div class="p1">
                    <p id="118">断路器作为配电网的一种典型开关,一旦发现故障便会及时地将支路断开,与传统电网断路器作用一致,不需要控制中心下发命令就能够动作。但是,断路器检测、计算与动作模块之间的传动也会发生故障,导致开关动作失败,这类故障理应归为二次设备故障,因此断路器自身可靠动作的概率<i>p</i><sub>br</sub>即为开关处于正常状态不发生拒动的概率。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>2.2</b> 分段开关可靠动作概率</h4>
                <div class="p1">
                    <p id="120">分段开关的遥测是配电子站进行故障区域确定的重要依据,若某分段开关监测信息失效,控制中心则只能利用其上游分段开关监测信息以确定故障位置,该分段开关无法正常动作以隔离故障,引起故障隔离范围扩展。在完成故障定位决策之后,控制中心将会对监测信息有效且离故障点最近的开关下发控制命令,实现故障区域的隔离,同时控制中心通过该开关的控制反馈信息来判断故障是否成功隔离。倘若控制信息或控制反馈信息失效,控制中心都会误认为故障未成功隔离,依次向上游开关下发控制指令,直至确定故障隔离成功。由于监测信息的上传、控制指令的下发以及控制反馈信息的上传过程相互独立,因此,故障上游开关<i>i</i>,能够成功按照控制中心指令动作并使得控制中心确认故障已由该开关成功隔离的概率为:</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>C</mtext><mtext>Τ</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mi>A</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mo>,</mo><mi>i</mi></mrow></msub><mi>A</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi></mrow></msub><mi>A</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>,</mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>A</i><sub>M,</sub><sub><i>i</i></sub>为开关<i>i</i>监测信息有效概率;<i>A</i><sub>C,</sub><sub><i>i</i></sub>为开关<i>i</i>控制信息有效概率;<i>A</i><sub>F,</sub><sub><i>i</i></sub>为开关<i>i</i>控制反馈信息有效概率;<i>i</i>∈<b>N</b>。</p>
                </div>
                <div class="p1">
                    <p id="123">与断路器一致,由于开关元件自身设计缺陷,在接收到控制指令后仍有一定概率发生拒动,因此分段开关成功动作的概率为:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>C</mtext><mtext>Τ</mtext><mo>,</mo><mi>i</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>p</i><sub>sw</sub>为分段开关自身可靠动作的概率。</p>
                </div>
                <h4 class="anchor-tag" id="126" name="126"><b>2.3</b> 联络开关可靠动作概率</h4>
                <div class="p1">
                    <p id="127">对于确定了转供范围的配电网而言,当控制中心通过各断路器、分段开关所传输的故障监测信息确定故障位置后,若该转供区域上游分段开关成功动作,控制中心会向联络开关下发控制信息以实现负荷转移,一旦联络开关成功动作,负荷就能够成功恢复供电。因此,联络开关<i>j</i>能够成功动作的概率可表示为:</p>
                </div>
                <div class="p1">
                    <p id="128" class="code-formula">
                        <mathml id="128"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>s</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>s</mtext></mrow></msub><mi>A</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="129">式中:<i>A</i><sub>C,</sub><sub><i>j</i></sub>为可转供区域内联络开关<i>j</i>的控制信息的有效概率;<i>p</i><sub>is</sub>为联络开关自身可靠动作的概率;<i>j</i>∈<b>N</b>。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>2.4 PCC</b>开关可靠动作概率</h4>
                <div class="p1">
                    <p id="131">同时,通常公共连接点(PCC)也配置有开关,用以断开计划孤岛与配电网之间的连接。在执行计划孤岛运行前,控制中心首先需要向PCC发送控制信息以形成孤岛,在接收到控制反馈信息确认孤岛形成后,才能向微电源发送指令执行计划孤岛运行。因此,PCC开关<i>k</i>成功动作,切断计划孤岛与配电网连接的概率为:</p>
                </div>
                <div class="p1">
                    <p id="132" class="code-formula">
                        <mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo>=</mo><mi>A</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>k</mi></mrow></msub><mi>A</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mo>,</mo><mi>k</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="133">式中:<i>A</i><sub>C,</sub><sub><i>k</i></sub>和<i>A</i><sub>F,</sub><sub><i>k</i></sub>分别为PCC开关<i>k</i>控制和控制反馈信息的有效概率,<i>k</i>∈<b>N</b>;<i>p</i><sub>PCC</sub>为PCC开关可靠动作的概率。</p>
                </div>
                <h3 id="134" name="134" class="anchor-tag"><b>3 考虑开关拒动的改进最小路配电网可靠性计算方法</b></h3>
                <h4 class="anchor-tag" id="135" name="135"><b>3.1</b> 计算思路</h4>
                <div class="p1">
                    <p id="136">最小路法属于评估配电网可靠性的解析法之一,其思想是把最小路外元件的可靠性参数折算到对应的最小路内的节点上,进而计算该最小路内元件及节点的可靠性指标。本文在此基础上改进了最小路法,借助网络等值法<citation id="227" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>的思路,首先将支路可靠性参数向上等效到支路首端节点上,见附录B图B1,再针对各类用户,利用最小路法求解其供电可靠性。</p>
                </div>
                <div class="p1">
                    <p id="137">本文与传统网络等值法向上等效不同的是,考虑信息失效特征,修正了下游故障经由开关处理后的等效平均停电时间模型,认为等效平均停电时间应为开关动作成功与失败两种状态下等效停电时间的期望,而不是等于传统配电网的开关动作时间<citation id="228" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>,并以此给出了考虑多开关参与故障隔离的等效故障时间计算方法。同时,本文在利用最小路法进行用户可靠性计算时,考虑了联络线与计划孤岛供电能力,并结合微电源有效动作概率与开关拒动率,给出了联络线转供概率与计划孤岛运行概率,更符合实际配电网运行情况。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>3.2</b> 计及开关拒动的支路可靠性参数向上等效</h4>
                <div class="p1">
                    <p id="139">配电网支路上任一元件故障都有可能会扩散到上游区域,是否发生故障扩散主要取决于支路的开关能否成功动作。由于断路器的动作不需要控制中心通信配合,在检测到故障电流后,能够以一定概率<i>p</i><sub>br</sub>及时地将支路断开<citation id="229" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,因此对于首端存在断路器的馈线<i>f</i>的等效故障率可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="140" class="code-formula">
                        <mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>f</mi></mrow></msub><mo>=</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">)</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>f</mi></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="141">式中:<i>λ</i><sub>eq,</sub><sub><i>f</i></sub>为支路<i>f</i>的等效故障率;<i>λ</i><sub><i>i</i></sub>为支路<i>i</i>上元件或下级支路的故障率;<i>N</i><sub><i>f</i></sub>为支路<i>f</i>上元件或下级支路的总数。</p>
                </div>
                <div class="p1">
                    <p id="142">单纯考虑物理故障时,往往认定开关都能够采用人工的方法重新工作,即经过开关下游区域故障的等效停电时间为开关动作时间,或开关动作时间与人工操作时间之和,这种处理方法无法反映高度自动化的配电网故障自愈过程,因此本文重新给出了开关等效停电时间<i>r</i><sub>eq,</sub><sub><i>f</i></sub>的计算公式。</p>
                </div>
                <div class="p1">
                    <p id="143" class="code-formula">
                        <mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>f</mi></mrow></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext></mrow></msub><mi>t</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext></mrow></msub><mo>+</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">)</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>f</mi></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>r</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>f</mi></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="144">式中:<i>r</i><sub><i>i</i></sub>为支路<i>i</i>上元件或下级支路的修复时间;<i>t</i><sub>br</sub>为开关动作时间。</p>
                </div>
                <div class="p1">
                    <p id="145">同时,支路中某一元件故障是否蔓延不仅仅只取决于上游的某一个开关,其上游所有开关都有可能成功动作并隔离故障,因此对于含分段开关的支路而言,隔离故障需要多开关相互协调配合以隔离故障。可将支路根据分段开关划分为<i>N</i>个区域,对于含分段开关的配电网支路,一旦发生故障,其上游分段开关都会在遥控指令下依次尝试隔离故障,因此该支路等效故障率为:</p>
                </div>
                <div class="p1">
                    <p id="146" class="code-formula">
                        <mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>f</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>2</mn></mrow><mi>Ν</mi></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>i</mi><mo>-</mo><mn>1</mn></mrow></msub><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>j</mi><mo>=</mo><mi>i</mi><mo>-</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="147">式中:<i>λ</i><sub>L,</sub><sub><i>i</i></sub><sub>-1</sub>为第<i>i</i>-1个区域的故障率;<i>M</i>为支路中的分段开关数目。</p>
                </div>
                <div class="p1">
                    <p id="148">处于开关<i>j</i>下游的区域,若开关成功将故障隔离,其修复时间为分段开关动作时间<i>t</i><sub>sw</sub>,否则上游开关将会动作,直至支路断路器或支路节点。因此,对于开关<i>j</i>下游的区域,其等效故障时间为:</p>
                </div>
                <div class="p1">
                    <p id="149" class="code-formula">
                        <mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>r</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mi>j</mi></mrow><mi>Μ</mi></munderover><mrow><mrow><mo>[</mo><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext><mo>,</mo><mi>i</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>k</mi><mo>=</mo><mi>j</mi></mrow><mrow><mi>i</mi><mo>-</mo><mn>1</mn></mrow></munderover><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo></mrow><mo>]</mo></mrow></mrow></mstyle><mi>t</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>i</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Μ</mi><mo>-</mo><mi>j</mi></mrow></munderover><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext><mo>,</mo><mi>j</mi><mo>+</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mi>r</mi><msub><mrow></mrow><mi>j</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="150">其中</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>j</mi></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></mfrac><mo stretchy="false">(</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>j</mi></mrow></msub><mi>r</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>j</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>k</mi></mrow></msub><mi>r</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>j</mi><mo>-</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152">式中:<i>r</i><sub><i>j</i></sub>为支路中开关<i>j</i>下游区域等效停电时间;<i>r</i><sub>L,</sub><sub><i>j</i></sub>为开关<i>j</i>的修复时间。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>3.3</b> 基于最小路的用户可靠性求解方法</h4>
                <div class="p1">
                    <p id="154">根据配电网用户与电源的关系,配电网物理层中的用户大致可分为3类:普通用户、计划孤岛内用户以及可转供用户。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>3.3.1</b> 普通用户可靠性计算</h4>
                <div class="p1">
                    <p id="156">对于配电网普通用户,可以直接求取其与主电源间的最小路来获得其与电源点的关系<citation id="230" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。用户<i>n</i>的故障率与平均停电时间为:</p>
                </div>
                <div class="p1">
                    <p id="157" class="code-formula">
                        <mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>r</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub></mrow></mfrac><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>j</mi></mrow></msub><mi>r</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>r</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="158">式中:<i>λ</i><sub>L,</sub><sub><i>n</i></sub>和<i>r</i><sub>L,</sub><sub><i>n</i></sub>分别为用户<i>n</i>的故障率与修复时间;<i>λ</i><sub>eq,</sub><sub><i>j</i></sub>和<i>r</i><sub>eq,</sub><sub><i>j</i></sub>分别为用户<i>n</i>非最小路支路<i>j</i>的等效故障率和修复时间;<i>N</i><sub>e</sub>为用户<i>n</i>非最小路支路<i>j</i>的数目;<i>M</i><sub>d</sub>为用户<i>n</i>与主电源间的最小路上元件或等效支路的数目。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>3.3.2</b> 计划孤岛内用户可靠性计算</h4>
                <div class="p1">
                    <p id="160">计划孤岛的成功运行不仅仅与孤岛的运行状态有关,还与孤岛内分布式电源(distributed generator,DG)容量配置与运行策略有关。因此,计划孤岛能够形成并稳定运行的概率可表示为:</p>
                </div>
                <div class="p1">
                    <p id="161" class="code-formula">
                        <mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mi>q</mi><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mi>q</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="162">式中:<i>p</i><sub><i>q</i></sub>为计划孤岛<i>q</i>在孤岛运行方式下能够为计划孤岛用户供电的概率,取决于DG容量配置与运行策略<citation id="231" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>;<i>p</i><sub>ES</sub>和<i>p</i><sub>DG</sub>分别为储能电池与DG有效运行的概率。</p>
                </div>
                <div class="p1">
                    <p id="163">由于微电源的有效运行需要微电源的监测、控制以及控制反馈信息有效,即</p>
                </div>
                <div class="p1">
                    <p id="164" class="code-formula">
                        <mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>p</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext></mrow></msub><mo>=</mo><mi>A</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mtext>Μ</mtext></mrow></msub><mi>A</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mtext>C</mtext></mrow></msub><mi>A</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mtext>F</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>p</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mi>A</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>Μ</mtext></mrow></msub><mi>A</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>C</mtext></mrow></msub><mi>A</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>F</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="165">式中:<i>A</i><sub>DGM</sub>,<i>A</i><sub>DGC</sub>和<i>A</i><sub>DGF</sub>分别为孤岛中DG监测、控制和控制反馈信息的有效概率;<i>A</i><sub>ESM</sub>,<i>A</i><sub>ESC</sub>和<i>A</i><sub>ESF</sub>分别为储能电池监测、控制和控制反馈信息的有效概率。</p>
                </div>
                <div class="p1">
                    <p id="166">对于计划孤岛内用户<i>n</i>而言,孤岛外部故障时,用户有<i>p</i><sub><i>q</i></sub>的概率能够通过计划孤岛恢复供电,因此计划孤岛内部用户<i>n</i>的停运率可表示为:</p>
                </div>
                <div class="p1">
                    <p id="167" class="code-formula">
                        <mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>=</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mi>q</mi></msub><mo stretchy="false">)</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>n</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="168">式中:<i>M</i><sub>up</sub>为孤岛<i>q</i>与主电源最小路上元件或等效支路的数目。</p>
                </div>
                <div class="p1">
                    <p id="169">当计划孤岛外发生故障,若计划孤岛<i>q</i>能够成功进入孤岛运行,则计划孤岛内平均停电时间为孤岛切换时间<i>t</i><sub>is</sub>,否则停电时间为计划孤岛外部等效停电时间。因此,用户<i>n</i>的平均停电时间为:</p>
                </div>
                <div class="p1">
                    <p id="170" class="code-formula">
                        <mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>r</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub></mrow></mfrac><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mo stretchy="false">[</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mi>q</mi></msub><mo stretchy="false">)</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>r</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>p</mi><msub><mrow></mrow><mi>q</mi></msub><mi>t</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>s</mtext></mrow></msub><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>n</mi></mrow></msub><mi>r</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="171">式中:<i>λ</i><sub>eq,</sub><sub><i>n</i></sub>和<i>r</i><sub>eq,</sub><sub><i>n</i></sub>分别为用户<i>n</i>到PCC的等效故障率和停电时间。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>3.3.3</b> 可转供用户可靠性计算</h4>
                <div class="p1">
                    <p id="173">联络线能否为可转供用户供电,取决于可转供区域的联络开关与分段开关的有效动作概率,以及联络线容量。因此,用户能够通过联络线<i>k</i>恢复供电的概率为:</p>
                </div>
                <div class="p1">
                    <p id="174" class="code-formula">
                        <mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mtext>t</mtext></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>s</mtext></mrow></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="175">式中:<i>p</i><sub>t</sub>为联络线能够持续供给负荷的概率,求解方法与<i>p</i><sub><i>q</i></sub>一致。</p>
                </div>
                <div class="p1">
                    <p id="176">因此可转供用户<i>n</i>的停运率与平均停电时间分别为:</p>
                </div>
                <div class="p1">
                    <p id="177" class="code-formula">
                        <mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mi>λ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>=</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>n</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>r</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mo>,</mo><mi>n</mi></mrow></msub></mrow></mfrac><mo>⋅</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mo stretchy="false">[</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>r</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msub></mrow></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>p</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>,</mo><mi>k</mi></mrow></msub><mi>t</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>n</mi></mrow></msub><mi>r</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>q</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="178">式中:<i>N</i><sub>up</sub>为可转供区域与主电源最小路上元件或等效支路的数目。</p>
                </div>
                <h3 id="179" name="179" class="anchor-tag"><b>4</b> 算例分析</h3>
                <h4 class="anchor-tag" id="180" name="180"><b>4.1</b> 仿真系统与参数</h4>
                <div class="p1">
                    <p id="181">本文的算例结构参考IEEE RBTS BUS 6的主馈线4,系统接线图如图1所示。该馈线包含23个负荷点,1 183个用户一共33.63 MW,以及7 MW光伏发电装置与1台6 MW/32 MW·h储能系统,系统负荷数据见附录C表C1。根据参考文献<citation id="232" type="reference">[<a class="sup">28</a>]</citation>,断路器可靠动作的概率为80%,分段开关与联络开关可靠动作概率为90%。由于故障自愈过程的存在,分段开关的操作时间为1 min;联络开关的倒闸时间为2 min,联络线传输最大功率为6 MW。此外,信息系统采用环形结构,见附录C图C1。其中,通信节点延时采用服从参数为67.9 ms与20的Pareto分布模型<citation id="236" type="reference"><link href="58" rel="bibliography" /><link href="60" rel="bibliography" /><sup>[<a class="sup">29</a>,<a class="sup">30</a>]</sup></citation>;IED转发延时采用<i>N</i>(68.35,11)正态分布模型<citation id="233" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>,通信线路延时采用指数分布模型<citation id="234" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>,同时考虑到本文所建立通信系统规模较小,系统延时上限取值为600 ms<citation id="237" type="reference"><link href="66" rel="bibliography" /><link href="68" rel="bibliography" /><sup>[<a class="sup">33</a>,<a class="sup">34</a>]</sup></citation>。各通信节点与IED误码概率为10<sup>-4</sup><citation id="235" type="reference"><link href="70" rel="bibliography" /><sup>[<a class="sup">35</a>]</sup></citation>,光线误码取值为10<sup>-9</sup>。各元件的故障率与修复时间如附录C表C2所示。</p>
                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919011_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 配电网结构" src="Detail/GetImg?filename=images/DLXT201919011_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 配电网结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919011_182.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of distribution network</b></p>

                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>4.2</b> 算例结果与分析</h4>
                <div class="p1">
                    <p id="184">为研究信息系统故障对物理系统的影响,本文首先分析了所有信息链路的有效性概率,见附录C表C3,而后计算了该系统的平均供电可用率(average service availability index,ASAI)、期望缺供电量(expected energy not supplied,EENS)、系统平均停电频率(system average interruption frequency index,SAIFI)、系统平均停电持续时间(system average interruption duration index,SAIDI)与用户平均停电持续时间(customer average interruption duration index,CAIDI),计算公式如附录C式(C1)至式(C5)所示。</p>
                </div>
                <div class="p1">
                    <p id="185">通过附录C表C3与图2可以发现,无论是信息链路有效性概率还是累积函数,都能够分成3组:IED<sub>1</sub>,IED<sub>9</sub>,IED<sub>10</sub>,IED<sub>11</sub>;IED<sub>2</sub>,IED<sub>6</sub>,IED<sub>7</sub>,IED<sub>8</sub>以及IED<sub>3</sub>,IED<sub>4</sub>,IED<sub>5</sub>。上述各组信息链路有效性概率数值非常相近,累积函数变化趋势非常相似,而上述各组信息链路主路由与备用路由均跨越同样数目的信息节点,说明改善信息节点性能、减少信息转发次数能够有效提高信息网络的有效性。</p>
                </div>
                <div class="p1">
                    <p id="186">而对于主动配电网可靠性计算结果而言,信息系统故障确实对系统可靠性有影响,如表1所示,信息系统故障使得系统可靠性指标EENS,SAIFI和SAIDI分别上升了7.97%,8.48%和8.24%,而CAIDI上升幅度不足1%,表明信息系统故障对主动配电网可靠性影响虽不特别显著,但仍不可忽视。</p>
                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919011_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 各IED对应信息链路的有效性累积函数曲线" src="Detail/GetImg?filename=images/DLXT201919011_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 各IED对应信息链路的有效性累积函数曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919011_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Validity cumulative function curves of 
cyber links corresponding to IEDs</b></p>

                </div>
                <div class="area_img" id="188">
                    <p class="img_tit"><b>表1 系统可靠性计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Calculation results of system reliability</b></p>
                    <p class="img_note"></p>
                    <table id="188" border="1"><tr><td>故障</td><td>ASAI/<br />%</td><td>EENS/<br />((MW·h)·<br />a<sup>-1</sup>)</td><td>SAIFI/<br />(次· (户·<br />a)<sup>-1</sup>)</td><td>SAIDI/<br />(h· (户·<br />a)<sup>-1</sup>)</td><td>CAIDI/<br />(h·<br />次<sup>-1</sup>)</td></tr><tr><td><br />物理元<br />件失效</td><td>99.82</td><td>558.08</td><td>1.52</td><td>15.35</td><td>10.12</td></tr><tr><td><br />双系统<br />元件故障</td><td>99.81</td><td>602.59</td><td>1.65</td><td>16.62</td><td>10.10</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="189" name="189"><b>4.2.1</b> 计算效率对比</h4>
                <div class="p1">
                    <p id="190">为证明本文算法的正确性以及高效性,将本文算法与采用卷积求解信息传输延时的解析法以及文献<citation id="238" type="reference">[<a class="sup">19</a>]</citation>所采用的混合模拟法进行比较,其中混合模拟法收敛条件为EENS方差系数连续8个断面小于0.02。</p>
                </div>
                <div class="p1">
                    <p id="191">通过附录C表C4可以发现,本文所提出的解析法与模拟法计算结果差异不大,证明了本文所提算法的正确性。同时,通过附录C表C5可以发现,本文所提出的算法计算效率比模拟法提高了86.02%,而本文所提出的解析法处理信息系统的时间长达9.52 s,这是由于信息系统拉普拉斯变换计算占用资源较多,增加了计算时间。但是,采用卷积法进行信息系统处理同时高达22.12 s,约为频域/时域转换法用时的232.35%。同时,随着系统规模的增加,卷积计算量会发生暴涨,更加不适合CPS可靠性评估快速计算的需求。</p>
                </div>
                <div class="p1">
                    <p id="192">为了研究本文所提出的解析法与混合模拟法在配电网故障自愈过程中故障隔离、计划孤岛与负荷转移计算结果的差异,选取普通用户L<sub>p9</sub>,L<sub>p14</sub>和L<sub>p18</sub>,可转供负荷L<sub>p12</sub>与孤岛用户L<sub>p22</sub>,分析其用户可靠性的变化。</p>
                </div>
                <div class="p1">
                    <p id="193">通过附录C表C6可以看出,模拟法计算所得的用户故障率偏高,平均停电时间较低,但可靠性变化趋势一致。尤其是L<sub>p18</sub>的故障率明显高于L<sub>p14</sub>,证明本文所提出的考虑多开关智能联动的支路等效方法能够很好地表征多开关对下游故障的隔离作用。</p>
                </div>
                <h4 class="anchor-tag" id="194" name="194"><b>4.2.2</b> 信息链路有效性与物理元件依赖度分析</h4>
                <div class="p1">
                    <p id="195">通过对信息链路有效性概率与累积函数的分析可以发现,在该测试系统所采用的环形信息网络中,不同信息链路有效性有高有低,而配电网开关与微电源对故障自愈处理的影响也有强有弱,倘若将有效性高的信息链路分配给对自愈处理影响强的元件,理应对主动配电网可靠性具有提升作用。</p>
                </div>
                <div class="p1">
                    <p id="196">本节为探讨信息链路有效性与物理元件对信息系统依赖度的匹配情况对系统可靠性的影响。首先根据开关、微电源与联络开关元件的工作特性,从信息链路有效性概率变化导致系统失电量改变的角度定义了元件依赖度<i>ω</i><sub><i>i</i></sub>,用于表征物理元件对信息有效概率的依赖程度。由于断路器在故障时可独立动作,无需信息系统参与,所以定义其依赖性为0。</p>
                </div>
                <div class="p1">
                    <p id="197" class="code-formula">
                        <mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ω</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mtext>断</mtext><mtext>路</mtext><mtext>器</mtext></mtd></mtr><mtr><mtd><mfrac><mrow><mo stretchy="false">|</mo><mi>E</mi><msub><mrow></mrow><mi>n</mi></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">|</mo></mrow><mrow><mi>p</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>p</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext>其</mtext><mtext>他</mtext><mtext>元</mtext><mtext>件</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="198">式中:<i>E</i><sub><i>n</i></sub>和<i>E</i><sub>0</sub>分别为当前状态下的EENS和该元件对应信息链路完全有效情况下的EENS;<i>p</i><sub>e,</sub><sub><i>i</i></sub>为元件<i>i</i>自身可靠动作的概率;<i>p</i><sub>n,</sub><sub><i>i</i></sub>为当前状态下元件<i>i</i>的信息链路有效性概率。</p>
                </div>
                <div class="p1">
                    <p id="199">各元件依赖度与信息链路有效性概率见附录C表C7。将信息链路有效性与开关和微电源依赖度由高到低一一对应匹配后,计算其系统可靠性。通过附录C表C8可以看出,经过信息链路有效概率与元件依赖度匹配后,主动配电系统可靠性有了部分提升,EENS,SAIFI和SAIDI分别下降了1.50%,2.15%和1.67%。</p>
                </div>
                <h4 class="anchor-tag" id="200" name="200"><b>4.2.3</b> 信息系统故障对计划孤岛的影响分析</h4>
                <div class="p1">
                    <p id="201">微电源在主动配电网中起着至关重要的作用,可以有效减少负荷损失,提高供电可靠性,但微电网的运行离不开控制中心的控制。因此,本文建立了以下3个场景就微电源对主动配电网可靠性的影响进行了分析。①场景1:主动配电网无微电源,同时考虑双系统故障;②场景2:主动配电网有微电源,同时考虑双系统故障;③场景3:主动配电网有微电源,同时考虑双系统故障,但不考虑信息系统故障对微电源的影响。</p>
                </div>
                <div class="p1">
                    <p id="202">3个场景下的可靠性计算结果如表2所示。可以看出,微电源的存在确实能够提高主动配电网的可靠性,场景2中ASAI比场景1提高了0.01个百分点,但比场景3中99.82%略低,表明信息系统失效对微电源计划孤岛存在部分影响,尽管如此,微电源对主动配电网的提升作用仍不可小觑。</p>
                </div>
                <div class="area_img" id="203">
                    <p class="img_tit"><b>表2 场景1,2,3下系统可靠性计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Calculation results of system reliability in scenario 1, 2, 3</b></p>
                    <p class="img_note"></p>
                    <table id="203" border="1"><tr><td>场景</td><td>ASAI/<br />%</td><td>EENS/<br />((MW·h)·<br />a<sup>-1</sup>)</td><td>SAIFI/<br />(次· (户·<br />a)<sup>-1</sup>)</td><td>SAIDI/<br />(h· (户·<br />a)<sup>-1</sup>)</td><td>CAIDI/<br />(h·<br />次<sup>-1</sup>)</td></tr><tr><td><br />1</td><td>99.80</td><td>685.18</td><td>1.73</td><td>17.59</td><td>10.15</td></tr><tr><td><br />2</td><td>99.81</td><td>602.59</td><td>1.65</td><td>16.62</td><td>10.10</td></tr><tr><td><br />3</td><td>99.82</td><td>549.03</td><td>1.59</td><td>15.98</td><td>10.07</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="204" name="204"><b>4.2.4</b> 信息系统故障对负荷转供的影响分析</h4>
                <div class="p1">
                    <p id="205">与微电源一样,联络线也能够有效提高供电可靠性,但其能否有效转移负荷还依赖于控制中心的通信。本文围绕联络线的负荷转移能力对主动配电网的影响建立了以下3个场景并进行了分析。①场景4:主动配电网无联络线,无法进行负荷转移,同时考虑双系统故障;②场景5:主动配电网有联络线,同时考虑双系统故障;③场景6:主动配电网有联络线,同时考虑双系统故障,但不考虑信息系统故障对联络线对负荷转移的影响。</p>
                </div>
                <div class="p1">
                    <p id="206">3个场景下的可靠性计算结果如表3所示。可以看出,相比于不含联络线的配电网,联络线将主动配电网ASAI由99.79%提升至99.81%,对其他指标也均有不同程度的提升。同时,通过对比场景5与场景6可以发现,信息失效的确对负荷转移存在一定程度的影响。</p>
                </div>
                <div class="area_img" id="207">
                    <p class="img_tit"><b>表3 场景4,5,6下系统可靠性计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Calculation results of system reliability in scenario 4, 5, 6</b></p>
                    <p class="img_note"></p>
                    <table id="207" border="1"><tr><td>场景</td><td>ASAI/<br />%</td><td>EENS/<br />((MW·h)·<br />a<sup>-1</sup>)</td><td>SAIFI/<br />(次· (户·<br />a)<sup>-1</sup>)</td><td>SAIDI/<br />(h· (户·<br />a)<sup>-1</sup>)</td><td>CAIDI/<br />(h·<br />次<sup>-1</sup>)</td></tr><tr><td><br />4</td><td>99.79</td><td>665.79</td><td>1.82</td><td>18.58</td><td>10.20</td></tr><tr><td><br />5</td><td>99.81</td><td>602.59</td><td>1.65</td><td>16.62</td><td>10.10</td></tr><tr><td><br />6</td><td>99.82</td><td>572.91</td><td>1.56</td><td>15.69</td><td>10.05</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="208" name="208" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="209">本文在考虑信息传输性能,如通信延迟、通信误码的基础上,提出了采用频域/时域转换的信息链路有效性快速求解方法,为合理并快速地量化信息传输性能提供了一种新思路。同时,本文基于所建立的开关模型,提出了向上等效与最小路法相结合的可靠性计算方法,大大提高了计算效率。最后,建立了测试系统验证了信息传输性能对主动配电网可靠性的影响,验证了所提出方法的正确性以及高效性。计算结果表明,信息系统故障使得主动配电网可靠性小幅下降,并使得计划孤岛内用户与可转供用户可靠性大幅下降;同时通过计算发现,提高信息链路有效概率与元件依赖度的匹配程度,能够在不大幅度改变信息网络结构的同时,有效提高主动配电网的可靠性。</p>
                </div>
                <div class="p1">
                    <p id="210">在后续研究中,应探寻信息系统备用与保护方式对信息有效性的影响,完善信息有效性建模,并进一步改善CPS可靠性评估效率,提高可靠性评估方法的实用性与适应性。</p>
                </div>
                <div class="p1">
                    <p id="211">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="239" name="239" class="anchor-tag">附录A</h3>
                <div class="area_img" id="240">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919011_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1信息系统无向图" src="Detail/GetImg?filename=images/DLXT201919011_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1信息系统无向图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919011_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Undigraph of cyber system</p>

                </div>
                <h3 id="241" name="241" class="anchor-tag">附录B</h3>
                <div class="area_img" id="242">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919011_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1改进的最小路法" src="Detail/GetImg?filename=images/DLXT201919011_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1改进的最小路法  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919011_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Improved minimal path method</p>

                </div>
                <h3 id="243" name="243" class="anchor-tag">附录C</h3>
                <div class="area_img" id="244">
                                            <p class="img_tit">
                                                表C1负荷数据
                                                    <br />
                                                Table C1 Load data
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919011_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919011_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919011_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1负荷数据" src="Detail/GetImg?filename=images/DLXT201919011_24400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919011_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1典型配电通信网络结构" src="Detail/GetImg?filename=images/DLXT201919011_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1典型配电通信网络结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919011_24500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Typical structure of distribution communication</p>

                </div>
                <div class="area_img" id="246">
                                            <p class="img_tit">
                                                表C2各元件故障率与修复时间
                                                    <br />
                                                Table C2 Failure Rate and Repair Time
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919011_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919011_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919011_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2各元件故障率与修复时间" src="Detail/GetImg?filename=images/DLXT201919011_24600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="247">
                                            <p class="img_tit">
                                                表C3信息链路有效性概率
                                                    <br />
                                                Table C3 Cyber link validity probability
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919011_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919011_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919011_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3信息链路有效性概率" src="Detail/GetImg?filename=images/DLXT201919011_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="248">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201919011_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="249">式中：λ<sub>L,i</sub>与r<sub>L,i</sub>为负荷点i故障率和停电时间；N<sub>i</sub>为负荷点i处负荷数；C<sub>i</sub>为系统故障时削减的负荷功率。</p>
                </div>
                <div class="area_img" id="250">
                                            <p class="img_tit">
                                                表C4不同评估方法的指标计算结果对比
                                                    <br />
                                                Table C4 Comparison of results calculated by different evaluation methods
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919011_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919011_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919011_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C4不同评估方法的指标计算结果对比" src="Detail/GetImg?filename=images/DLXT201919011_25000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="251">
                                            <p class="img_tit">
                                                表C5解析法与混合模拟法下用户可靠性对比
                                                    <br />
                                                Table C5 Comparison of user reliability under analytical method and hybrid simulation method
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919011_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919011_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919011_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C5解析法与混合模拟法下用户可靠性对比" src="Detail/GetImg?filename=images/DLXT201919011_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="252">
                                            <p class="img_tit">
                                                表C6解析法与混合模拟法下用户可靠性对比
                                                    <br />
                                                Table C6 Comparison of user reliability under analytical method and hybrid simulation method
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919011_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919011_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919011_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C6解析法与混合模拟法下用户可靠性对比" src="Detail/GetImg?filename=images/DLXT201919011_25200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="253">
                                            <p class="img_tit">
                                                表C7各元件依赖度与信息链路有效性概率
                                                    <br />
                                                Table C7 Dependence of each element and the validity probability of cyber link
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919011_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919011_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919011_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C7各元件依赖度与信息链路有效性概率" src="Detail/GetImg?filename=images/DLXT201919011_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="254">
                                            <p class="img_tit">
                                                表C8链路有效性与元件依赖度匹配前后系统可靠性对比
                                                    <br />
                                                Table C8 Comparison of system reliability before and after link validity and component dependence matching
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201919011_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201919011_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201919011_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C8链路有效性与元件依赖度匹配前后系统可靠性对比" src="Detail/GetImg?filename=images/DLXT201919011_25400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201423016&amp;v=Mjk0OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZMdkJJU0hUZXJHNEg5WE9ySTlFWW9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 何清素,曾令康,欧清海,等.配电通信网业务断面流量分析方法[J].电力系统自动化,2014,38(23):91-95.HE Qingsu,ZENG Lingkang,OU Qinghai,et al.An analysis method for business sectional flow of distribution communication network[J].Automation of Electric Power Systems,2014,38(23):91-95.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of WAMS malfunction on power system reliability assessment">

                                <b>[2]</b> AMINIFAR F,FOTUHI-FIRUZABAD M,SHAHIDEHPOUR M,et al.Impact of WAMS malfunction on power system reliability assessment[J].IEEE Transactions on Smart Grid,2012,3(3):1302-1309.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessing the effect of failures in the information and communication infrastructure on pow er system reliability">

                                <b>[3]</b> PANTELI M,KIRSCHEN D S.Assessing the effect of failures in the information and communication infrastructure on power system reliability[C]// IEEE Power Systems Conference and Exposition,March 20-23,2011,Phoenix,USA:1-7.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A study on interdependencies of cyber-power netw orks in smart grid applications">

                                <b>[4]</b> FALAHATI B,FU Y.A study on interdependencies of cyber-power networks in smart grid applications[C]// IEEE Innovative Smart Grid Technologies,January 16-20,2012,Washington DC,USA:1-8.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201307005&amp;v=MDMwNzZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkx2Qkx5bmFlYkc0SDlMTXFJOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 俞斌,郭创新,王越,等.考虑信息系统作用的电力系统可靠性研究[J].电力系统保护与控制,2013,41(7):7-13.YU Bin,GUO Chuangxin,WANG Yue,et al.Research on the reliability of the power system considering impacts of the information system[J].Power System Protection and Control,2013,41(7):7-13.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Representation of the influence of telecommunications on electrical distribution network reliability">

                                <b>[6]</b> CHAUDONNERET T,DECROIX H,MCDONALD J D F.Representation of the influence of telecommunications on electrical distribution network reliability[C]// IEEE Third International Conference on Smart Grid Communications,November 5-8,2013,Taiwan,China:258-263.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201311009&amp;v=MTk0MzdMdkJMeW5hZWJHNEg5TE5ybzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 付聪,安灵旭,方华亮,等.继电保护系统对一次设备可靠性的影响研究[J].电力系统保护与控制,2013,41(11):38-44.FU Cong,AN Lingxu,FANG Hualiang,et al.Study on the influence of protection system on reliability of primary equipment[J].Power System Protection and Control,2013,41(11):38-44.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201205007&amp;v=MjA1NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTHZCTHluYWViRzRIOVBNcW85Rlk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 杜双育,王先培,谢光彬,等.基于IEC 61850的变电站自动化系统可靠性评估[J].电力系统保护与控制,2012,40(5):32-36.DU Shuangyu,WANG Xianpei,XIE Guangbin,et al.Reliability evaluation of substation automation system based on IEC 61850[J].Power System Protection and Control,2012,40(5):32-36.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606006&amp;v=MDM0NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTHZCUHlyUGJiRzRIOWZNcVk5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 韩宇奇,郭嘉,郭创新,等.考虑软件失效的信息物理融合电力系统智能变电站安全风险评估[J].中国电机工程学报,2016,36(6):1500-1508.HAN Yuqi,GUO Jia,GUO Chuangxin,et al.Intelligent substation security risk assessment of cyber physical power systems incorporating software failures[J].Proceedings of the CSEE,2016,36(6):1500-1508.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608011&amp;v=Mjk2ODNVUjdxZlp1WnNGeW5tVkx2QlB5clBiYkc0SDlmTXA0OUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 郭嘉,韩宇奇,郭创新,等.考虑监视与控制功能的电网信息物理系统可靠性评估[J].中国电机工程学报,2016,36(8):2123-2130.GUO Jia,HAN Yuqi,GUO Chuangxin,et al.Reliability assessment of cyber physical power system considering monitoring function and control function[J].Proceedings of the CSEE,2016,36(8):2123-2130.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A risk assessment method for cascading failure caused by electric cyber-physical system">

                                <b>[11]</b> ZHAO T,WANG D,LU D,et al.A risk assessment method for cascading failure caused by electric cyber-physical system (ECPS)[C]// International Conference on Electric Utility Deregulation and Restructuring and Power Technologies,November 26-29,2015,Changsha,China:787-791.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of ICT on the reliability of active distribution networks">

                                <b>[12]</b> CELLI G,GHIANI E,PILO F,et al.Impact of ICT on the reliability of active distribution networks[C]// CIRED 2012 Workshop on Integration of Renewables into the Distribution Grid,May 29-30,2012,Lisbon,Portugal:1-4.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Incorporating cyber layer failures in composite power system reliability evaluations">

                                <b>[13]</b> HAN Y,WEN Y,GUO C,et al.Incorporating cyber layer failures in composite power system reliability evaluations[J].Energies,2015,8(9):9064-9086.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802002&amp;v=MTIzNTlCSVNIVGVyRzRIOW5Nclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 薛禹胜,李满礼,罗剑波,等.基于关联特性矩阵的电网信息物理系统耦合建模方法[J].电力系统自动化,2018,42(2):11-19.DOI:10.7500/AEPS20170705006.XUE Yusheng,LI Manli,LUO Jianbo,et al.Modeling method for coupling relations in cyber physical power systems based on correlation characteristic matrix[J].Automation of Electric Power Systems,2018,42(2):11-19.DOI:10.7500/AEPS20170705006.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Network theory and smart grid distribution automation">

                                <b>[15]</b> BUSH S F.Network theory and smart grid distribution automation[J].IEEE Journal on Selected Areas in Communications,2014,32(7):1451-1459.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201623005&amp;v=MDM1ODU3cWZadVpzRnlubVZMdkJJU0hUZXJHNEg5Zk9ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 张天宇,罗凤章,王成山,等.信息系统对微电网运行可靠性的影响分析[J].电力系统自动化,2016,40(23):28-35.ZHANG Tianyu,LUO Fengzhang,WANG Chengshan,et al.Influence of information system on microgrid operation reliability[J].Automation of Electric Power Systems,2016,40(23):28-35.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impacts of cyber system on microgrid operational reliability">

                                <b>[17]</b> WANG C,ZHANG T,LUO F,et al.Impacts of cyber system on microgrid operational reliability[J].IEEE Transactions on Smart Grid,2019,10(1):105-115.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201712005&amp;v=MjIwNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTHZCSVNIUmZiRzRIOWJOclk5RllZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 邓良辰,刘艳丽,余贻鑫,等.考虑故障处理全过程的配电网信息物理系统可靠性评估[J].电力自动化设备,2017,37(12):22-29.DENG Liangchen,LIU Yanli,YU Yixin,et al.Reliability assessment of distribution network CPS considering whole fault processing[J].Electric Power Automation Equipment,2017,37(12):22-29.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201806013&amp;v=MTk4NjhIOW5NcVk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTHZCUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 刘文霞,宫琦,郭经,等.基于混合通信网的主动配电信息物理系统可靠性评价[J].中国电机工程学报,2018,38(6):1706-1718.LIU Wenxia,GONG Qi,GUO Jing,et al.Reliability simulation of ADN cyber-physical system based on hybrid communication network[J].Proceedings of the CSEE,2018,38(6):1706-1718.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fault detector and switch placement in cyber-enabled power distribution network">

                                <b>[20]</b> KAPOURCHALI M H,SEPEHRY M,ARAVINTHAN V.Fault detector and switch placement in cyber-enabled power distribution network[J].IEEE Transactions on Smart Grid,2018,9(2):980-992.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Criticality Analysis of Failure to Communicate in Automated Fault-Management Schemes">

                                <b>[21]</b> KAZEMI S,MILLAR R J,LEHTONEN M.Criticality analysis of failure to communicate in automated fault-management schemes[J].IEEE Transactions on Power Delivery,2014,29(3):1083-1091.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201819002&amp;v=MjM2OTlCSVNIVGVyRzRIOW5OcG85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bm1WTHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 罗凤章,杨文涛,张天宇,等.配电自动化数据传输有误对配电系统供电可靠性的影响[J].电力系统自动化,2018,42(19):10-17.DOI:10.7500/AEPS20170619006.LUO Fengzhang,YANG Wentao,ZHANG Tianyu,et al.Influence of distribution automation data transmission errors on power supply reliability of distribution system[J].Automation of Electric Power Systems,2018,42(19):10-17.DOI:10.7500/AEPS20170619006.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability modeling of cyber-physical systems:a holistic overview and challenges">

                                <b>[23]</b> LAZAROVA-MOLNAR S,MOHAMED N,SHAKER H R.Reliability modeling of cyber-physical systems:a holistic overview and challenges[C]// The Workshop on Modeling &amp; Simulation of Cyber-Physical Energy Systems,April 21,2017,Pittsburgh,USA:1-6.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact of operators&amp;#39;&amp;#39;performance in the reliability of cyber-physical power distribution systems">

                                <b>[24]</b> BESSANI M,FANUCCHI R Z,DELBEM A C C,et al.Impact of operators’ performance in the reliability of cyber-physical power distribution systems[J].IET Generation,Transmission &amp; Distribution,2016,10(11):2640-2646.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reliability calculus:a theoretical framework to analyze communication reliability">

                                <b>[25]</b> HE W,LIU X,ZHENG L,et al.Reliability calculus:a theoretical framework to analyze communication reliability[C]// IEEE International Conference on Distributed Computing Systems,June 21-25,2010,Genova,Italy:159-168.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic equivalent-based reliability evaluation of distribution systems with DGs">

                                <b>[26]</b> WANG H,LIN H,YU T,et al.Dynamic equivalent-based reliability evaluation of distribution systems with DGs[J].IET Generation Transmission &amp; Distribution,2016,10(10):2285-2294.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" >
                                    <b>[27]</b>
                                 刘文霞,秦浩,王凌飞,等.考虑失负荷风险的配电网光/储与计划孤岛协同规划[J].电力系统自动化,2017,41(19):30-36.DOI:10.7500/AEPS20161215007.LIU Wenxia,QIN Hao,WANG Lingfei,et al.Coordinated planning of photovoltaic/battery energy storage and planned island in distribution networks considering risk of lost load[J].Automation of Electric Power Systems,2017,41(19):30-36.DOI:10.7500/AEPS20161215007.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200305011&amp;v=MjQ3MTJGeW5tVkx2QlB5clBiYkc0SHRMTXFvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 万国成,任震,田翔.配电网可靠性评估的网络等值法模型研究[J].中国电机工程学报,2003,23(5):48-52.WAN Guocheng,REN Zhen,TIAN Xiang.Study on model of reliability-network-equivalent of distribution system reliability evaluation[J].Proceedings of the CSEE,2003,23(5):48-52.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling End-to-End Delay Using Pareto Distribution">

                                <b>[29]</b> ZHANG W,HE J.Modeling end-to-end delay using Pareto distribution[C]// IEEE International Conference on Internet Monitoring and Protection,July 1-5,2007,San Jose,USA.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Statistical modeling and correlation analysis of end-to-end delay in wide area networks">

                                <b>[30]</b> ZHANG W,HE J.Statistical modeling and correlation analysis of end-to-end delay in wide area networks[C]// IEEE Eighth ACIS International Conference on Software Engineering,Artificial Intelligence,Networking,and Parallel/Distributed Computing,July 30-August 1,2007,Qingdao,China:968-973.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=QHDY201402003&amp;v=MjAxMTBYTXJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5tVkx2Qk5DWFBkN0c0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> WAN Yuxin,CAO Junwei,ZHANG Shuqing,et al.An integrated cyber-physical simulation environment for smart grid applications[J].Tsinghua Science and Technology,2014,19(2):133-143.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transmission modeling and simulation for internet-based control">

                                <b>[32]</b> JIN W P,LEE J M.Transmission modeling and simulation for internet-based control[C]// Conference of the IEEE Industrial Electronics Society,November 29-December 2,2001,Denver,USA:165-169.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Network management systems for active distribution networks:a feasibility study">

                                <b>[33]</b> ROBERTS D A.Network management systems for active distribution networks:a feasibility study[M].London,UK:Department of Trade and Industry,2004.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXX201006004&amp;v=MTI2NjNUZHJHNEg5SE1xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubVZMdkJJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b> 黄盛.智能配电网通信业务需求分析及技术方案[J].电力系统通信,2010,31(6):10-12.HUANG Sheng.Analysis on the demand for communication services in smart distribution network and communication technical scheme[J].Telecommunications for Electric Power System,2010,31(6):10-12.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Energy efficient communication networks design for demand response in smart grid">

                                <b>[35]</b> ZHENG L,PARKINSON S,WANG D,et al.Energy efficient communication networks design for demand response in smart grid[C]// International Conference on Wireless Communications and Signal Processing (WCSP),November 9-11,2011,Nanjing,China:1-6.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201919011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919011&amp;v=MDU4NzBac0Z5bm1WTHZCSVNIVGVyRzRIOWpOcG85RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

