

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136427391037500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920002%26RESULT%3d1%26SIGN%3dVRo126jrQk35tJxppW%252bgc%252byO8do%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920002&amp;v=MDgzNDVyRzRIOWpPcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;1&lt;/b&gt; 关于接地故障的认定与保护正确动作率 "><b>1</b> 关于接地故障的认定与保护正确动作率</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#70" data-title="&lt;b&gt;2&lt;/b&gt; 低阻接地方式的适用性 "><b>2</b> 低阻接地方式的适用性</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;3&lt;/b&gt; 小电流接地系统改造为低阻接地系统 "><b>3</b> 小电流接地系统改造为低阻接地系统</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#83" data-title="&lt;b&gt;4&lt;/b&gt; 消弧线圈并联小电阻接地方案 "><b>4</b> 消弧线圈并联小电阻接地方案</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#88" data-title="&lt;b&gt;5&lt;/b&gt; 消弧线圈并联中电阻接地方案 "><b>5</b> 消弧线圈并联中电阻接地方案</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#93" data-title="&lt;b&gt;6&lt;/b&gt; 主动干预型消弧方案 "><b>6</b> 主动干预型消弧方案</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;7&lt;/b&gt; 暂态接地保护技术及其应用 "><b>7</b> 暂态接地保护技术及其应用</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#110" data-title="&lt;b&gt;8&lt;/b&gt; 结语 "><b>8</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;图1 低阻接地系统接地故障零序等效网络&lt;/b&gt;"><b>图1 低阻接地系统接地故障零序等效网络</b></a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;表1 灵活接地系统保护动作统计&lt;/b&gt;"><b>表1 灵活接地系统保护动作统计</b></a></li>
                                                <li><a href="#102" data-title="&lt;b&gt;图2 接地故障各出线暂态零序电流&lt;/b&gt;"><b>图2 接地故障各出线暂态零序电流</b></a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;图3 接地故障暂态波形&lt;/b&gt;"><b>图3 接地故障暂态波形</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 要焕年,曹梅月.电力系统谐振接地[M].2版.北京:中国电力出版社,2009.YAO Huannian,CAO Meiyue.Power system resonance earthing [M].2nd.Beijing:China Electric Power Press,2009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508380384001&amp;v=MTA4NTFuM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdKSkZzV1hGcXpHYmE0RnRMRXI0eE5ZT3NQRFJNOHp4VVNtRGQ5U0g3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         要焕年,曹梅月.电力系统谐振接地[M].2版.北京:中国电力出版社,2009.YAO Huannian,CAO Meiyue.Power system resonance earthing [M].2nd.Beijing:China Electric Power Press,2009.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 徐丙垠,李天友.配电网中性点接地方式若干问题的探讨[J].供用电,2015,32(6):12-16.XU Bingyin,LI Tianyou.Discussion on the neutral earthing modes of distribution networks[J].Distribution and Utilization,2015,32(6):12-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201506002&amp;v=MjQ0MDZxZlp1WnNGeW5rVjdyS0lqVFBaN0c0SDlUTXFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         徐丙垠,李天友.配电网中性点接地方式若干问题的探讨[J].供用电,2015,32(6):12-16.XU Bingyin,LI Tianyou.Discussion on the neutral earthing modes of distribution networks[J].Distribution and Utilization,2015,32(6):12-16.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 李高龙.10 kV配电网单相短路电流计算及跨步电压有限元分析[D].长沙:湖南大学,2011.LI Gaolong.10 kV distribution network single phase short-circuit current calculation and finite element analysis of step voltage [D].Changsha:Hunan University,2011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013170837.nh&amp;v=MDkxNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLVkYyNkhiSy9IdG5QcUpFYlBJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         李高龙.10 kV配电网单相短路电流计算及跨步电压有限元分析[D].长沙:湖南大学,2011.LI Gaolong.10 kV distribution network single phase short-circuit current calculation and finite element analysis of step voltage [D].Changsha:Hunan University,2011.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 徐丙垠,李天友,薛永端.配电网触电保护与中性点接地方式[J].供用电,2017,34(5):21-26.XU Bingyin,LI Tianyou,XUE Yongduan.Electric shock protection and earthing methods of distribution networks[J].Distribution and Utilization,2017,34(5):21-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201705006&amp;v=MjQxMzNvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVjdyS0lqVFBaN0c0SDliTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         徐丙垠,李天友,薛永端.配电网触电保护与中性点接地方式[J].供用电,2017,34(5):21-26.XU Bingyin,LI Tianyou,XUE Yongduan.Electric shock protection and earthing methods of distribution networks[J].Distribution and Utilization,2017,34(5):21-26.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" RUSSELL B D,BENNER C L.Arcing fault detection for distribution feeders:security assessment in long term field trials[J].IEEE Transactions on Power Delivery,1995,10(2):676-683." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Arcing fault detection for distribution feeders: security assessment in long term field trials">
                                        <b>[5]</b>
                                         RUSSELL B D,BENNER C L.Arcing fault detection for distribution feeders:security assessment in long term field trials[J].IEEE Transactions on Power Delivery,1995,10(2):676-683.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 林蹟.消弧线圈在电缆线路较多的系统中不能消弧的原因分析[J].甘肃科技,2004,20(5):93-95.LIN Ji.Analysis of reasons why arc suppression coil cannot extinguish in the system with many cable lines[J].Gansu Science and Technology,2004,20(5):93-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GSKJ200405043&amp;v=MTcyMDBGckNVUjdxZlp1WnNGeW5rVjdyS0lqN0FaTEc0SHRYTXFvOUJaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         林蹟.消弧线圈在电缆线路较多的系统中不能消弧的原因分析[J].甘肃科技,2004,20(5):93-95.LIN Ji.Analysis of reasons why arc suppression coil cannot extinguish in the system with many cable lines[J].Gansu Science and Technology,2004,20(5):93-95.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 薛永端,李娟,徐丙垠.中性点不接地系统小电流接地故障暂态等值电路的建立[J].中国电机工程学报,2013,33(34):223-232.XUE Yongduan,LI Juan,XU Bingyin.Construction of transient equivalent circuits of single-phase earth fault for isolated neutral systems[J].Proceedings of CSEE,2013,33(34):223-232." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334030&amp;v=MDUwNTQ5R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLUHlyUGJiRzRIOUxQcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         薛永端,李娟,徐丙垠.中性点不接地系统小电流接地故障暂态等值电路的建立[J].中国电机工程学报,2013,33(34):223-232.XUE Yongduan,LI Juan,XU Bingyin.Construction of transient equivalent circuits of single-phase earth fault for isolated neutral systems[J].Proceedings of CSEE,2013,33(34):223-232.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 薛永端,李娟,徐丙垠.中性点经消弧线圈接地系统小电流接地故障暂态等值电路及暂态分析[J].中国电机工程学报,2015,35(22):5703-5714.XUE Yongduan,LI Juan,XU Bingyin.Transient equivalent circuit and transient analysis of single-phase earth fault in arc suppression coil earthed system[J].Proceedings of CSEE,2015,35(22):5703-5714." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522005&amp;v=MTE2MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLUHlyUGJiRzRIOVRPclk5RllZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         薛永端,李娟,徐丙垠.中性点经消弧线圈接地系统小电流接地故障暂态等值电路及暂态分析[J].中国电机工程学报,2015,35(22):5703-5714.XUE Yongduan,LI Juan,XU Bingyin.Transient equivalent circuit and transient analysis of single-phase earth fault in arc suppression coil earthed system[J].Proceedings of CSEE,2015,35(22):5703-5714.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 赵永良.配电线路故障分析及预防措施[J].农村电气化,2007(7):32-33.ZHAO Yongliang.Distribution line fault analysis and preventive measures[J].Rural Electrification,2007(7):32-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCDH200707021&amp;v=MjU0MTZxQnRHRnJDVVI3cWZadVpzRnlua1Y3cktLeTdQWnJHNEh0Yk1xSTlIWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         赵永良.配电线路故障分析及预防措施[J].农村电气化,2007(7):32-33.ZHAO Yongliang.Distribution line fault analysis and preventive measures[J].Rural Electrification,2007(7):32-33.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" WESTER CRAIG G.High impedance fault detection on distribution systems[C]// 1998 Rural Electric Power Conference Presented at 42nd Annual Conference,April 26-28,1998,St.Louis,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High impedance fault detection on distribution systems">
                                        <b>[10]</b>
                                         WESTER CRAIG G.High impedance fault detection on distribution systems[C]// 1998 Rural Electric Power Conference Presented at 42nd Annual Conference,April 26-28,1998,St.Louis,USA.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" NEWBOULD A,CHAPMAN K.Improving UK power quality with arc suppression coils[C]// 2001 Seventh International Conference on Developments in Power System Protection (IEE),April,9-12,2001,Amsterdam,Netherlands:487-490." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improving UK power quality with arc suppression coils">
                                        <b>[11]</b>
                                         NEWBOULD A,CHAPMAN K.Improving UK power quality with arc suppression coils[C]// 2001 Seventh International Conference on Developments in Power System Protection (IEE),April,9-12,2001,Amsterdam,Netherlands:487-490.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 许庆强,许扬,周栋骥,等.小电阻接地配电网线路保护单相高阻接地分析[J].电力系统自动化,2010,34(9):91-94.XU Qingqiang,XU Yang,ZHOU Dongji,et al.Analysis of distribution network line relay protection during single-phase high-resistance earthing faults in low resistance neutral earthed system[J].Automation of Electric Power Systems,2010,34(9):91-94." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201009021&amp;v=MDMwNjc0SDlITXBvOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVjdyS0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         许庆强,许扬,周栋骥,等.小电阻接地配电网线路保护单相高阻接地分析[J].电力系统自动化,2010,34(9):91-94.XU Qingqiang,XU Yang,ZHOU Dongji,et al.Analysis of distribution network line relay protection during single-phase high-resistance earthing faults in low resistance neutral earthed system[J].Automation of Electric Power Systems,2010,34(9):91-94.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 汪洋,薛永端,徐丙垠,等.小电阻接地系统接地故障反时限零序过电流保护[J].电力系统自动化,2018,42(20):150-157.DOI:10.7500/AEPS20170911015.WANG Yang,XUE Yongduan,XU Bingyin,et al.Zero-sequence inverse-time overcurrent protection in low resistance earthing system with earthing fault[J].Automation of Electric Power Systems,2018,42(20):150-157.DOI:10.7500/AEPS20170911015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820022&amp;v=MzEyNjFTSFRlckc0SDluT3I0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVjdyS0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         汪洋,薛永端,徐丙垠,等.小电阻接地系统接地故障反时限零序过电流保护[J].电力系统自动化,2018,42(20):150-157.DOI:10.7500/AEPS20170911015.WANG Yang,XUE Yongduan,XU Bingyin,et al.Zero-sequence inverse-time overcurrent protection in low resistance earthing system with earthing fault[J].Automation of Electric Power Systems,2018,42(20):150-157.DOI:10.7500/AEPS20170911015.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 林志超,刘鑫星,王英民,等.基于零序电流比较的小电阻接地系统接地故障保护[J].电力系统保护与控制,2018,46(22):15-21.LIN Zhichao,LIU Xinxing,WANG Yingmin,et al.Earthing fault protection based on zero sequence current comparison in low resistance earthing system[J].Power System Protection and Control,2018,46(22):15-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201822003&amp;v=MjQzNzBuT3JZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVjdyS0x5bmFlYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         林志超,刘鑫星,王英民,等.基于零序电流比较的小电阻接地系统接地故障保护[J].电力系统保护与控制,2018,46(22):15-21.LIN Zhichao,LIU Xinxing,WANG Yingmin,et al.Earthing fault protection based on zero sequence current comparison in low resistance earthing system[J].Power System Protection and Control,2018,46(22):15-21.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" CHIHLARD O,CLEMENT M,PERRAULT L,et al.New neutral earthing system at EDF[C]//The 1st China International Conference on Electricity Distribution,2000,Shanghai,China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=New neutral earthing system at EDF">
                                        <b>[15]</b>
                                         CHIHLARD O,CLEMENT M,PERRAULT L,et al.New neutral earthing system at EDF[C]//The 1st China International Conference on Electricity Distribution,2000,Shanghai,China.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 任明辉,胡建利,陈建军.配电网自适应接地系统与保护配置研究[J].高压电器,2018,54(8):193-198.REN Minghui,HU Jianli,CHEN Jianjun.Research of adaptive earthing system and protection configuration in distribution systems[J].High Voltage Apparatus,2018,54(8):193-198." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201808030&amp;v=MTA0ODJDVVI3cWZadVpzRnlua1Y3cktJalRQZjdHNEg5bk1wNDlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         任明辉,胡建利,陈建军.配电网自适应接地系统与保护配置研究[J].高压电器,2018,54(8):193-198.REN Minghui,HU Jianli,CHEN Jianjun.Research of adaptive earthing system and protection configuration in distribution systems[J].High Voltage Apparatus,2018,54(8):193-198.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 戴军瑛.采用消弧线圈并联中电阻的小电流接地系统故障选线方式[J].电力科学与工程,2006(4):45-47.DAI Junying.A fault line selection method for small current neutral earthed system by arc suppression coil with parallel medium resistance[J].Electric Power Science and Engineering,2006(4):45-47" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB200604012&amp;v=MDI2NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLSVNIYWJMRzRIdGZNcTQ5RVpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         戴军瑛.采用消弧线圈并联中电阻的小电流接地系统故障选线方式[J].电力科学与工程,2006(4):45-47.DAI Junying.A fault line selection method for small current neutral earthed system by arc suppression coil with parallel medium resistance[J].Electric Power Science and Engineering,2006(4):45-47
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" YU X,OUYANG J,QIN L.Residual current analysis by applying earth fault transfer arc suppression method[J].International Journal of Electrical Engineering,2018,25(6):205-214." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Residual current analysis by applying earth fault transfer arc suppression method">
                                        <b>[18]</b>
                                         YU X,OUYANG J,QIN L.Residual current analysis by applying earth fault transfer arc suppression method[J].International Journal of Electrical Engineering,2018,25(6):205-214.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 刘健,王玉庆,芮骏,等.智能接地配电系统关键参数设计.[J].电力系统自动化,2018,42(16):180-186.DOI:10.7500/AEPS20171031004.LIU Jian,WANG Yuqing,RUI Jun,et al.Key parameter design of smart grounding distribution systems[J].Automation of Electric Power Systems,2018,42(16):180-186.DOI:10.7500/AEPS20171031004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816024&amp;v=Mjc4NjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLSVNIVGVyRzRIOW5OcVk5SFlJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         刘健,王玉庆,芮骏,等.智能接地配电系统关键参数设计.[J].电力系统自动化,2018,42(16):180-186.DOI:10.7500/AEPS20171031004.LIU Jian,WANG Yuqing,RUI Jun,et al.Key parameter design of smart grounding distribution systems[J].Automation of Electric Power Systems,2018,42(16):180-186.DOI:10.7500/AEPS20171031004.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" BORNARD P,BERGRAL J,TETE J P.Evolution of protection and control:balance between centralized and decentralized intelligence[C]//The 10th International Conference on Electricity Distribution,1989,Brighton,UK:126-130." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evolution of protection and control">
                                        <b>[20]</b>
                                         BORNARD P,BERGRAL J,TETE J P.Evolution of protection and control:balance between centralized and decentralized intelligence[C]//The 10th International Conference on Electricity Distribution,1989,Brighton,UK:126-130.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" CIRED WG03.Fault management[R].1999." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fault management">
                                        <b>[21]</b>
                                         CIRED WG03.Fault management[R].1999.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" SINCLAIR J,GRAY I.Assessing the potential for arc suppression coil technology to reduce customer interruptions and customer minutes lost[C]//The 20th International Conference and Exhibition on Electricity Distribution,June 8-11,2009,Prague,Czech Republic." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessing the potential for ARC suppression coil technology to reduce customer interruptions and customer minutes lost">
                                        <b>[22]</b>
                                         SINCLAIR J,GRAY I.Assessing the potential for arc suppression coil technology to reduce customer interruptions and customer minutes lost[C]//The 20th International Conference and Exhibition on Electricity Distribution,June 8-11,2009,Prague,Czech Republic.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" TOPOLANEK D,TOMAN P,PTACEK M,et al.Evaluation of different solutions of faulted phase earthing technology for an earth fault current limitation[J].CIRED Open Access Proceedings Journal,2017(1):1107-1111." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluation of different solutions of faulted phase earthing technique for an earth fault current limitation">
                                        <b>[23]</b>
                                         TOPOLANEK D,TOMAN P,PTACEK M,et al.Evaluation of different solutions of faulted phase earthing technology for an earth fault current limitation[J].CIRED Open Access Proceedings Journal,2017(1):1107-1111.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 龚静,李英姿,王亚慧.基于DSP的小电流接地系统暂态首半波法实现[J].电工技术,2006(9):34-36.GONG Jing,LI Yingzi,WANG Yahui.Realization of DSP-based trickle earthing system temporary status first-half wave method[J].Electric Engineering,2006(9):34-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJY200609016&amp;v=MTAyODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1Y3cktJU3JCZDdHNEh0Zk1wbzlFWW9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         龚静,李英姿,王亚慧.基于DSP的小电流接地系统暂态首半波法实现[J].电工技术,2006(9):34-36.GONG Jing,LI Yingzi,WANG Yahui.Realization of DSP-based trickle earthing system temporary status first-half wave method[J].Electric Engineering,2006(9):34-36.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 薛永端,冯祖仁,徐丙垠,等.基于暂态零序电流比较的小电流接地选线研究[J].电力系统自动化,2003,27(9):48-53.XUE Yongduan,FENG Zuren,XU Bingyin,et al.Earth fault protection in non-solidly earthed network based on transient zero sequence current comparison[J].Automation of Electric Power Systems,2003,27(9):48-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200309012&amp;v=MTAzODJIVGVyRzRIdExNcG85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         薛永端,冯祖仁,徐丙垠,等.基于暂态零序电流比较的小电流接地选线研究[J].电力系统自动化,2003,27(9):48-53.XUE Yongduan,FENG Zuren,XU Bingyin,et al.Earth fault protection in non-solidly earthed network based on transient zero sequence current comparison[J].Automation of Electric Power Systems,2003,27(9):48-53.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 徐丙垠,李天友,薛永端.配电网继电保护与自动化[M].北京:中国电力出版社,2017.XU Bingyin,LI Tianyou,XUE Yongduan.Relaying protection and automation of distribution networks[M].Beijing:China Electric Power Press,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787519804237000&amp;v=MTY2NzVuM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdKSkZzV1hGcXpHYmE1RjluTXE0MUdZK3NQREJNOHp4VVNtRGQ5U0g3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         徐丙垠,李天友,薛永端.配电网继电保护与自动化[M].北京:中国电力出版社,2017.XU Bingyin,LI Tianyou,XUE Yongduan.Relaying protection and automation of distribution networks[M].Beijing:China Electric Power Press,2017.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 15:02</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),1-7 DOI:10.7500/AEPS20190420007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">配电网接地故障保护若干问题的探讨</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E4%B8%99%E5%9E%A0&amp;code=08288352&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐丙垠</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%96%9B%E6%B0%B8%E7%AB%AF&amp;code=08877374&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">薛永端</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E5%85%89&amp;code=30603297&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯光</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%B6%85&amp;code=36023582&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王超</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B1%B1%E4%B8%9C%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0245633&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">山东理工大学智能电网研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B2%B3%E5%8D%97%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0228932&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网河南省电力公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B1%B1%E4%B8%9C%E7%A7%91%E6%B1%87%E7%94%B5%E5%8A%9B%E8%87%AA%E5%8A%A8%E5%8C%96%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1560615&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">山东科汇电力自动化股份有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>中国各电网公司均提出要快速就近隔离配电网接地故障,以减少触电与大面积停电事故,然而对中压配电网的不同接地方式及其接地故障保护方法的优缺点还有较大的争议,还没有形成共识,不利于形成优化的接地故障处置方案。文中总结国内外经验,对比了不同接地方式及其接地故障保护方法的技术特点,指出接地方式会影响接地故障的检测标准与保护动作正确率的统计结果;分析了小电流接地系统改为低阻接地、消弧线圈并低阻接地以及采用主动干预消弧时存在的问题,介绍了暂态接地保护技术及其应用情况;针对不同类型的配电网,给出接地方式与接地保护方法选择的建议。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8E%A5%E5%9C%B0%E6%96%B9%E5%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">接地方式;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8E%A5%E5%9C%B0%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">接地故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B6%88%E5%BC%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">消弧;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">保护;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *徐丙垠（1961—），男，通信作者，博士，教授，博士生导师，主要研究方向：配电网继电保护与自动化、智能电网、电力线路故障监测。E-mail:xuby@vip.163.com;
                                </span>
                                <span>
                                    薛永端（1970—），男，博士，教授，博士生导师，主要研究方向：配电网接地方式与接地故障自愈、配电自动化。E-mail:xueyd70@126.com;
                                </span>
                                <span>
                                    冯光（1984—），男，硕士，高级工程师，主要研究方向：智能配用电、供电可靠性、新能源消纳。E-mail:qing-zhu0301@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目（51477184）;</span>
                                <span>国家电网公司科技项目（52170217000S）;</span>
                    </p>
            </div>
                    <h1><b>Discussion on Several Problems of Earthing Fault Protection in Distribution Network</b></h1>
                    <h2>
                    <span>XU Bingyin</span>
                    <span>XUE Yongduan</span>
                    <span>FENG Guang</span>
                    <span>WANG Chao</span>
            </h2>
                    <h2>
                    <span>Research Center for Smart Grid, Shandong University of Technology</span>
                    <span>Electric Power Research Institute of State Grid Henan Electric Power Company</span>
                    <span>Kehui Electric Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Power grid companies in China propose to quickly and closely isolate the earthing fault of distribution networks to reduce electric shock and large-scale blackout. However, there are great controversies on different earthing modes and the advantages and disadvantages of earthing fault protection methods for medium-voltage distribution network, and no consensus has been reached, which is not conducive to the formation of an optimized earthing fault disposal method. In this paper, experiences at home and abroad are summarized. Technical characteristics of different earthing modes and their earthing fault protection methods are compared. It is pointed out that the earthing mode will affect the detection standard of earthing fault and the statistical result of protection accuracy. The problems existing in the conversion of low current grounding system to low resistance grounding, arc suppression coil parallel low resistance grounding and active intervention arc suppression are analyzed. Transient earthing protection technology and its application are introduced. For different types of distribution network, the selection of earthing mode and earthing protection method is suggested.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=earthing%20mode&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">earthing mode;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=earthing%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">earthing fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=arc%20suppression&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">arc suppression;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">protection;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51477184);</span>
                                <span>State Gird Corporation of China(No.52170217000S);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">目前,中国中压配电网中性点主要有不接地、谐振接地(也称消弧线圈接地)和低阻接地(也称小电阻接地)3种方式<citation id="117" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。其中,不接地系统(占到总数60%以上)与谐振接地系统(约占三分之一)应用最为广泛,统称小电流接地系统。</p>
                </div>
                <div class="p1">
                    <p id="56">小电流接地系统的单相接地(简称为小电流接地)故障电流小,瞬时性故障电弧能够自动熄灭;永久接地故障时允许系统带接地点运行2 h,可避免突然停电;接地点地电位升高幅度小,有利于消除接触电压与跨步电压触电风险<citation id="118" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。另一方面,长时间带接地点运行,可能引发相间短路故障、电缆沟着火,导致大面积停电;坠地导线、树闪故障等还可能导致人身触电与火灾事故<citation id="119" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。因此,随着近年小电流接地故障保护技术的逐步成熟,国家电网有限公司和中国南方电网有限责任公司均修改了配电网运行规程,要求快速就近隔离永久性小电流接地故障,以消除事故扩大风险,进一步提高供电安全性与可靠性。这是中国配电网运行管理方式的一次重大变革,给小电流接地故障保护带来了发展机遇与挑战。</p>
                </div>
                <div class="p1">
                    <p id="57">在中国,小电流接地故障保护问题长期以来没有得到足够的重视,存在消弧和消谐装置配置不合理与运行不正常现象,接地选线与定位装置正确动作率不高,现场人员往往依靠人工拉路确定故障线路,造成非故障线路停电。随着电缆线路逐步增多,系统中能够自动熄弧的故障比例降低;另一方面,因系统电容电流增大,原有消弧线圈补偿容量不足,消弧效果下降<citation id="120" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>;因此,部分供电企业试图通过改造系统接地方式来解决问题。而由于对不同接地方式优缺点与适用性、小电流接地故障的消弧方法、单相接地故障保护方法,还存在不少模糊甚至错误的认识,提出的接地方式改造与接地故障保护方案不尽合理,达不到提高系统安全性与可靠性的预期。</p>
                </div>
                <div class="p1">
                    <p id="58">本文总结国内外经验,分析对比了几种接地方式及其对应的接地故障保护方案的技术特点;针对不同类型的配电网,给出接地方式与接地保护方法选择的建议。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>1</b> 关于接地故障的认定与保护正确动作率</h3>
                <div class="p1">
                    <p id="60">业界普遍认为:低阻接地系统接地保护动作可靠,而小电流接地故障选线装置动作正确率比较低。这一方面是因为过去采用的选线原理有缺陷,以及装置的制造质量与安装维护存在问题,而另外一个重要因素,则是不同接地系统中对接地故障认定标准不同。</p>
                </div>
                <div class="p1">
                    <p id="61">低阻接地系统中,调度人员主要依据保护是否动作来认定接地故障。中国低阻接地系统通常采用定时限零序过电流保护,动作定值一般不低于40 A。低阻接地系统故障的零序等效网络如图1所示,其中<mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>k</mtext><mn>0</mn></mrow></msub></mrow></math></mathml>为故障点虚拟零序电压源,其幅值近似等于额定相电压<i>U</i><sub>pn</sub>;<i>R</i><sub>k</sub>为故障过渡电阻,<i>Z</i><sub>L0</sub>为故障点到母线的线路零序阻抗,<i>Z</i><sub>s0</sub>为电源系统零序阻抗。对于中性点经10 Ω电阻接地的10 kV配电网来说,系统零序阻抗约为30 Ω,根据图1等效电路,只有接地故障点过渡电阻小于140 Ω时,零序电流保护才能动作。当系统发生导线坠地、碰树等原因引起的高阻接地故障时,保护将拒动。例如,中国南方某城市的低阻接地系统,曾发生导线坠入鱼塘把水加热致鱼死亡的事故,调度人员接到电话投诉后才知道。因此,人们在统计保护的正确动作率时,一般不将保护拒动的高阻接地故障考虑在内,所以会得到正确动作率高的结果。</p>
                </div>
                <div class="area_img" id="62">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920002_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 低阻接地系统接地故障零序等效网络" src="Detail/GetImg?filename=images/DLXT201920002_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 低阻接地系统接地故障零序等效网络</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920002_062.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Zero-sequence equivalent network of earthing 
fault of low-resistance earthing system</b></p>

                </div>
                <div class="p1">
                    <p id="63">小电流接地系统中,调度人员主要通过监察零序电压是否越限来认定接地故障,动作定值一般设为额定相电压<i>U</i><sub>pn</sub>的15%～30%。小电流接地系统接地故障零序等效网络与图1相同,因为系统零序阻抗比较大,可以忽略线路阻抗,得到母线零序电压的计算公式:</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mrow><mo>|</mo><mrow><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>0</mn></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>0</mn></mrow></msub><mo>+</mo><mn>3</mn><mi>R</mi><msub><mrow></mrow><mtext>k</mtext></msub></mrow></mfrac></mrow><mo>|</mo></mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>n</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">系统零序阻抗<i>Z</i><sub>s0</sub>主要取决于系统接地方式,也与系统对地电容电流有关。可利用相电压<i>U</i><sub>pn</sub>与金属性接地故障点电流<mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub></mrow></math></mathml>近似计算:</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mn>0</mn></mrow></msub><mo>=</mo><mfrac><mrow><mn>3</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>0</mn></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mo>≈</mo><mfrac><mrow><mn>3</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>k</mtext><mn>0</mn></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mo>=</mo><mo>-</mo><mfrac><mrow><mn>3</mn><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67">不接地系统中,系统零序阻抗等于系统整体对地电容容抗(忽略线路电导);对于谐振接地系统,系统零序阻抗是系统对地电容与消弧线圈电感并联形成的阻抗<citation id="121" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。小电流接地系统金属性接地故障残流一般小于10 <i>A</i>,根据式(2),系统零序阻抗将大于1.7 <i>kΩ</i>;再根据式(1),故障过渡电阻超过3.5 <i>kΩ</i>时,系统零序电压仍大于额定相电压的15%,绝缘监察保护会告警。目前,小电流接地选线装置耐过渡电阻能力一般小于1 <i>kΩ</i>,在过渡电阻大于1 <i>kΩ</i>时会出现绝缘保护告警而选线装置拒动的情况,从而降低了选线装置的正确动作率。此外,如不接地系统消谐装置运行不正常,会经常出现因电压互感器(<i>TV</i>)饱和引起的铁磁谐振现象;谐振接地系统中,因消弧线圈调谐不合理以及阻尼功能不正常,也会出现因三相对地参数不平衡引起的串联谐振现象。以上2类谐振都会产生幅值较大的零序电压,造成绝缘监察保护告警,如果选线装置没有完善的谐振现象识别措施,也会给出错误的选线结果。</p>
                </div>
                <div class="p1">
                    <p id="68">中国北方某县供电公司统计,10 <i>kV</i>配电网故障中17%是树障引起的<citation id="122" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>,而树障一般属于高阻性质。据某国外公司的资料,配电网中高阻故障比例在5%～20%之间<citation id="123" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。假设某10 <i>kV</i>谐振接地系统绝缘监察保护耐过渡电阻能力为3 <i>kΩ</i>,过渡电阻小于3 <i>kΩ</i>的接地故障中,电阻大于1 <i>kΩ</i>的比例为10%,在140 <i>Ω</i>～1 <i>kΩ</i>的比例为5%。如选线装置耐过渡电阻能力为1 <i>kΩ</i>,则统计出的选线正确率为90%。如果系统改为低阻接地方式,零序电流保护动作定值选为40 <i>A</i>,耐过渡电阻能力则为140 <i>Ω</i>,若仍然以过渡电阻小于3 <i>kΩ</i>的接地故障为统计基准,则保护的正确动作率只有85%。</p>
                </div>
                <div class="p1">
                    <p id="69">可见,低阻接地系统与小电流接地系统的接地故障认定标准有很大的差距。低阻接地系统中,只统计保护能够动作的低阻接地故障,保护正确率显然偏高。如果按照统一的标准进行故障认定,低阻接地系统保护的正确动作率可能会低于小电流接地选线装置。</p>
                </div>
                <h3 id="70" name="70" class="anchor-tag"><b>2</b> 低阻接地方式的适用性</h3>
                <div class="p1">
                    <p id="71">国际上,英国、新加坡以及中国香港地区配电网采用低阻接地方式。英国的决策产生在一百多年前,其中一个重要的原因是当时采用的电磁型继电器需要足够大驱动电流,只有采用大电流接地方式才能满足要求<citation id="124" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。自20世纪80年代末,中国上海、北京、广州等地为解决电缆网络长期带接地点运行问题,先后借鉴英国的经验,由谐振接地方式改为低阻接地方式<citation id="125" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="72">低阻接地方式的主要优点:①接地故障时非故障相电压不会明显升高;②克服了不接地系统的铁磁谐振与谐振接地系统的串联谐振问题;③继电保护配置比较简单;④系统电容电流增大时,不需要对接地装置进行扩容改造。</p>
                </div>
                <div class="p1">
                    <p id="73">但低阻接地方式也存在明显的缺点:①瞬时性故障也会导致跳闸,供电可靠性降低。国外统计结果表明,谐振接地系统改造后短时停电次数增加一倍左右,长时间停电次数增加10%;中国统计数据也说明了同样现象。②不利于实现高阻接地保护。10 kV系统定值40 A的零序过电流保护耐过渡电阻能力不到140 Ω。若要解决高阻保护问题,须采用反时限原理保护<citation id="126" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>或比较各出线零序电流的集中式选线技术<sup></sup><citation id="127" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,并且配置专门的动态范围小的高灵敏度零序电流互感器,以保证幅值较小零序电流(最低2 A)的测量精度。③单相接地故障电流大、接地点地电位升高幅度大,存在接触电压与跨步电压触电风险。</p>
                </div>
                <div class="p1">
                    <p id="74">综上,低阻接地方式主要适用于大城市核心区的纯电缆网络。一方面因为电缆网络里瞬时性故障比例较低,采用谐振接地方式提高供电可靠性的效果不像在架空网络里那样显著;另一方面,电缆网络里不存在导线坠地与树闪之类的高阻故障。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>3</b> 小电流接地系统改造为低阻接地系统</h3>
                <div class="p1">
                    <p id="76">近年来,国内部分供电公司已经或计划将不接地或谐振接地系统改为低阻接地系统,其主要目的是解决单相接地故障保护问题,避免系统长期带接地点运行带来的人身安全与大面积停电风险;另外一个考虑是电缆网络里消弧线圈灭弧改进供电可靠性的效果不明显。</p>
                </div>
                <div class="p1">
                    <p id="77">根据上文的介绍,小电流接地系统改为低阻接地系统仅适用于纯电缆网络,因为架空线路瞬时性故障比例高,系统改造后保护跳闸率显著上升;而且低阻接地系统的零序过电流保护达不到可靠切除高阻故障的目的。</p>
                </div>
                <div class="p1">
                    <p id="78">小电流接地系统改为低阻接地系统,除在变电站安装接地电阻装置以及断路器、配电变压器(简称配变)处加装零序电流保护外,还要改造其中电气装置的接地装置,以限制接地故障时地电位的升高,减少触电风险。</p>
                </div>
                <div class="p1">
                    <p id="79">电气装置发生绝缘击穿故障时,其外壳(地)电位的升高取决于接地电流与接地装置接地电阻的大小。小电流接地系统接地电流小,所允许的接地装置接地电阻值相对较高。DL/T 621—1997标准规定,小电流接地系统接地装置接地电阻最大值为10 Ω。而低阻接地系统接地电流大,标准规定的接地装置接地电阻最大值为5 Ω。因此,改变小电流接地系统接地方式时,需要逐一排查接地装置接地电阻,对不满足要求的进行改造。</p>
                </div>
                <div class="p1">
                    <p id="80">中国小电流接地系统中配变保护接地一般与低压系统工作地共用接地装置,接地装置接地电阻小于4 Ω。根据GB 50613—2010标准,不接地系统接地电流与谐振接地系统补偿后的接地电流都小于10 A,这意味着配变出现绝缘击穿时,其外壳地电位升高小于40 V,这与欧洲标准Pr EN50179地电位升高小于150 V的要求相吻合。</p>
                </div>
                <div class="p1">
                    <p id="81">低阻接地系统中配变发生绝缘击穿故障时,接地电流大,地电位显著升高。以中性点经10 Ω电阻接地的10 kV系统为例,接地装置接地电阻取为4 Ω,配变绝缘击穿时外壳电压可达1.6 kV,产生的接触电压与跨步电压远超安全限值。据西安某变电站进行的人工接地试验,10 Ω接地故障的接地点跨步电压超过1 kV。如果配变保护接地与工作接地共用接地装置,配变故障产生的地电位(压)将沿中性线(地线)侵入低压用户系统,带来极大的安全隐患。中国北方某城市就发生过小电阻接地系统配变故障造成的触电事故。因此,DL/ T 621—1997标准要求低阻接地系统中配变保护接地不得与低压工作接地共用接地装置,低压工作接地应在距配变适当的地点设置专用接地装置。江苏省电力公司《配电网技术导则实施细则(试行)》(2009年12月版)规定,接地等效电阻小于0.5 Ω时,变压器工作接地和保护接地可共用接地装置,否则应分开设置,接地点间距不宜小于5米。英国EDS 06-0014标准规定,在地电位升高不大于430 V时,配变保护接地与低压系统工作地可共用接地装置,否则应分开设置。</p>
                </div>
                <div class="p1">
                    <p id="82">小电流接地系统接地装置的改造涉及大量的投资与工作量;受现场建筑与市政实施的限制,施工往往很困难;用户设备的改造,还需要做大量的协调工作。因此,即使纯电缆网络,也要慎重决策其接地方式的改造。实际电缆网络里存在一定比例的瞬时性故障,如电缆接头受潮引起的闪络,采用谐振接地方式,瞬时性故障时自动熄弧,不会造成停电;对于永久性接地故障,可采用接地保护装置就近跳闸隔离故障(见第7章的介绍)。对于电容电流比较大的电缆网络,补偿后的残流可能会大于30 A,尽管这种情况下接地电弧已难以自动熄灭,但消弧线圈仍然可以发挥限制地电位升高的作用。因此,即使大电容电流的电缆网络,采用谐振接地方式也是有益的。据报道,法国谐振接地系统的电容电流最大值可达1 000 A<citation id="128" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <h3 id="83" name="83" class="anchor-tag"><b>4</b> 消弧线圈并联小电阻接地方案</h3>
                <div class="p1">
                    <p id="84">消弧线圈并联小电阻接地方案又称为灵活接地方案。在现有谐振接地方式基础上,增加与消弧线圈并联的自动投切小电阻(阻值一般为10 Ω)<citation id="129" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。当系统出现单相接地故障时,首先利用消弧线圈灭弧,若接地故障在设定时间内(2～10 s可选)未消失,则认为故障是永久性的,投入并联小电阻由零序过电流保护动作切除故障。</p>
                </div>
                <div class="p1">
                    <p id="85">该方案尽管保留了谐振接地系统瞬时性接地电弧自动熄灭的优点,但因为是通过投入小电阻解决保护问题,仍然不能可靠切除人体触电、导线坠地与树闪等高阻故障,同时还需要改造系统中的接地装置。</p>
                </div>
                <div class="p1">
                    <p id="86">据中国南方某地5个20 kV消弧线圈并低阻接地系统在2012～2018年间的统计数据(见表1),共投入小电阻1037次,保护动作269次,保护动作率仅为25.9%,剩余768次(84.1%)故障保护拒动,说明灵活接地方式并未实现可靠切除接地故障的初衷。如果这5个系统采用低阻接地方式,则统计结果很可能就是共发生了269次接地故障,且保护全部正确动作。这反映了接地故障认定标准的不同严重影响保护动作正确率的统计。</p>
                </div>
                <div class="area_img" id="87">
                    <p class="img_tit"><b>表1 灵活接地系统保护动作统计</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Protection tripping statistics in flexibly earthing system</b></p>
                    <p class="img_note"></p>
                    <table id="87" border="1"><tr><td><br />年份</td><td>电阻投入次数</td><td>保护动作次数</td><td>动作率/%</td></tr><tr><td><br />2012</td><td>66</td><td>20</td><td>30.3</td></tr><tr><td><br />2013</td><td>57</td><td>30</td><td>52.6</td></tr><tr><td><br />2014</td><td>89</td><td>27</td><td>30.3</td></tr><tr><td><br />2015</td><td>258</td><td>81</td><td>31.4</td></tr><tr><td><br />2016</td><td>333</td><td>50</td><td>15.0</td></tr><tr><td><br />2017</td><td>143</td><td>42</td><td>29.4</td></tr><tr><td><br />2018</td><td>91</td><td>19</td><td>20.9</td></tr><tr><td><br />总计</td><td>1 037</td><td>269</td><td>25.9</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="88" name="88" class="anchor-tag"><b>5</b> 消弧线圈并联中电阻接地方案</h3>
                <div class="p1">
                    <p id="89">该方案也是在谐振接地系统中发生永久性接地故障后投入并联电阻,所不同的是投入阻值大于150 Ω的中电阻,由此产生数十安的附加有功电流<citation id="130" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。附加电流经故障线路流入故障点,因此可以根据零序有功功率的方向可靠地识别出故障线路。因为并联的电阻较大,在高阻故障时系统仍有较大的零序电压,因此保护耐过渡电阻的能力也比较高。</p>
                </div>
                <div class="p1">
                    <p id="90">一些用于并联电阻系统的国产选线装置通过检测零序电流的变化量实现故障选线,在发生高阻故障时,零序电流的变化量比较小,难以保证保护可靠动作。</p>
                </div>
                <div class="p1">
                    <p id="91">由于并联电阻产生的电流一般约40 A,接地电流一般不会超过50 A,接地点地电位升高幅度有限,因此,可以不用对系统中的接地装置进行改造。</p>
                </div>
                <div class="p1">
                    <p id="92">该做法的不足之处是需要在变电站安装中电阻投切装置,安装维护较复杂,且无法实现瞬时性故障的保护。</p>
                </div>
                <h3 id="93" name="93" class="anchor-tag"><b>6</b> 主动干预型消弧方案</h3>
                <div class="p1">
                    <p id="94">主动干预型消弧方案又称接地故障转移方案<citation id="131" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,其基本思路是:在接地故障后将故障相在母线处与大地短接,以减小实际故障点电流并使接地电弧熄灭,同时根据操作前后线路零序电流的变化实现故障选线。</p>
                </div>
                <div class="p1">
                    <p id="95">该方案的优点是适用于不同规模的不接地与谐振接地系统,可避免间歇性电弧引起的过电压,存在的主要问题:①母线短接装置出现误操作或绝缘击穿故障时,会造成母线短路;②发生高阻接地、弧光接地故障时会出现选相错误,导致短接非故障相母线;③雷雨季节接地故障频发,变电站母线频繁短接,存在安全隐患;④长线路重负荷时,会有部分负荷电流经母线短接点流入大地,再从接地点返回,产生较大的接地电流,影响熄弧效果;⑤母线短接时冲击电流大,影响站内继电保护与自动化装置的正常运行;⑥对于电容电流较大的系统,如果正常运行时采用不接地或调谐式谐振接地方式,则高阻接地故障时零序电压不能达到启动条件,系统将拒动。</p>
                </div>
                <div class="p1">
                    <p id="96">国内已开发出“软开关”触点消弧装置<citation id="132" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,能够减少短接故障母线的冲击电流以及误选相引起的两相短路电流,并能够在误选相时进行纠正性操作,但由此也增加了装置的复杂性。</p>
                </div>
                <div class="p1">
                    <p id="97">法国和意大利在20世纪80年代曾采用该技术处理接地故障<citation id="134" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>,目前这两个国家配电网主要采用谐振接地方式,利用接地保护装置直接跳闸切除永久性接地故障<citation id="135" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。目前,爱尔兰ESB电力公司在允许带接地点长期运行的线路上采用该技术灭弧,捷克BRNO理工大学与捷克E.ON电网公司合作试验在谐振接地电缆网络里消除间歇性燃弧故障<citation id="133" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>7</b> 暂态接地保护技术及其应用</h3>
                <div class="p1">
                    <p id="99">国内部分小电流接地系统之所以要转变为低阻接地或灵活接地方式,一个主要原因是小电流接地故障保护问题长期以来没有得到妥善解决。近年来小电流接地保护,特别是暂态接地保护技术取得了突破性的进展,为解决这一难题创造了条件。</p>
                </div>
                <div class="p1">
                    <p id="100">小电流接地故障产生的暂态电流幅值远大于稳态值,且不受消弧线圈补偿影响,选线灵敏度与可靠性高。早期首半波法<citation id="136" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,受原理与当时技术手段限制,实际效果不理想。进入21世纪,随着高速数据采集与处理技术的应用,开发出暂态接地选线装置,达到了实用化水平。暂态选线方法主要包括暂态电流群体比较与暂态(无功功率)方向<citation id="137" type="reference"><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>两种。</p>
                </div>
                <div class="p1">
                    <p id="101">暂态电流群体比较选线的依据是:故障线路暂态零序电流幅值最大,流向与健全线路相反,如图2所示。选线装置比较变电站各出线的暂态零序电流,将暂态电流幅值最大、极性与其他线路相反的线路选为故障线路;在所有出线暂态电流极性一致时,判为母线接地故障。</p>
                </div>
                <div class="area_img" id="102">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920002_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 接地故障各出线暂态零序电流" src="Detail/GetImg?filename=images/DLXT201920002_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 接地故障各出线暂态零序电流</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920002_102.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Transient zero-sequence currents of 
feeder lines of earthing fault</b></p>

                </div>
                <div class="p1">
                    <p id="103">暂态方向选线的依据是:健全线路的暂态容性无功功率从母线流向线路,方向为正;故障线路的暂态容性无功功率从线路流向母线,方向为负。暂态无功功率可通过将暂态零序电压的导数与暂态零序电流相乘来获得。图3给出了上海某110 kV变电站出线接地故障的线路暂态零序电压、电流波形以及特定频带内暂态零序电压导数与电流的波形图,可见,特定频带内故障线路零序电压导数与电流波形始终保持反极性,非故障线路零序电压导数与电流的波形始终同极性,保证了接地故障方向检测的可靠性。</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920002_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 接地故障暂态波形" src="Detail/GetImg?filename=images/DLXT201920002_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 接地故障暂态波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920002_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Transient waveforms of earthing fault</b></p>

                </div>
                <div class="p1">
                    <p id="105">小电流接地故障暂态信号的幅值取决于故障初始相角。理论分析与实际故障录波结果均表明,即使在电压过零时刻,故障暂态电流的幅值仍然达到系统对地电容电流的幅值,能够保证选线装置可靠动作。根据试验室与人工接地试验结果,在过渡电阻小于1 kΩ时,暂态选线装置能够保证在任何故障初始相角下可靠动作。</p>
                </div>
                <div class="p1">
                    <p id="106">目前,全国各地已有数千套暂态法选线装置投入运行,实际选线成功率高,达到了实用化要求。例如,安徽某市XG变电站在2015年1月到2016年6月共发生29次接地故障(包括6次不完全接地故障),暂态选线装置正确选线26次;福建某市15个变电站在2012年至2015年确认接地故障134次,暂态选线装置正确动作121次;山东某市12个变电站2016年至2017年确认接地故障56次,排除接线错误导致的误选,实际选线正确率超过96%;贵州某市41个变电站采用暂态选线装置直接跳闸切除永久性故障,2015年与2016年共发生永久性接地故障411次,装置准确选线跳闸380次,整体动作正确率为92.5%,其中26 套装置正确动作率达到了96.8%。</p>
                </div>
                <div class="p1">
                    <p id="107">结合中国两大电网公司提出的直接切除永久性接地故障的要求,利用暂态保护装置实现接地故障跳闸就成为一个优选方案。暂态选线跳闸装置作为一个变电站集中式保护装置,接入母线零序电压及其各条出线的零序电流,在接地故障时首先利用暂态原理选出故障线路,如果在设定时间内故障没有恢复,则判为永久性故障,自动跳闸切除故障线路。在线路上安装具有接地方向保护功能的智能开关时,可与选线装置通过阶梯式时限配合,有选择性地就近隔离故障。</p>
                </div>
                <div class="p1">
                    <p id="108">为了进一步提高保护可靠性,可在暂态保护基础上,增加有功功率方向作为后备保护。接地故障过渡电阻较大时,系统零序电压低,消弧线圈串联的阻尼电阻不会被短接,故障线路零序电流中有功分量比例大,有利于提高接地保护灵敏度。</p>
                </div>
                <div class="p1">
                    <p id="109">利用上述方案,能够可靠切除预调式谐振接地系统中过渡电阻小于2 kΩ的故障,以及随调式谐振接地系统中过渡电阻小于1 kΩ的故障。该方案不需要改造现有中性点接地方式,不需要在中性点并联电阻放大接地电流,也不需要改造线路上开关设备、配变与环网柜的接地装置,投资小、安全性好。方案的不足之处是保护原理较复杂,不利于分析装置在不同情景下的动作行为;对装置的电压、电流接线要求高,如果极性接错,将影响装置正确动作。</p>
                </div>
                <h3 id="110" name="110" class="anchor-tag"><b>8</b> 结语</h3>
                <div class="p1">
                    <p id="111">随着对供电可靠性要求的提高,配电网接地保护问题日益得到了人们的重视,但对配电网应该采用什么接地方式与接地保护方法,在一定程度上还存在分歧,需要加强研讨,凝聚共识,形成优化的解决方案在全国推广。</p>
                </div>
                <div class="p1">
                    <p id="112">GB 50613—2010标准规定:当中压配电网的电容电流小于10 A,采用不接地方式;电容电流超过10 A且小于150 A时,采用谐振接地方式;当单相接地电流在100～150 A之间,或为全电缆网时,宜采用低阻接地方式。这是业界专家总结国内外经验并综合考虑供电安全性、可靠性与投资因素提出的方案,应该作为选择中压配电网接地方式的基本指导原则<citation id="138" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="113">低阻接地系统零序过电流保护耐过渡电阻能力低,并不能解决高阻保护问题,而且采用低阻接地方式,系统发生瞬时性故障时也会造成跳闸,因此低阻接地方式仅适用于全电缆网络。鉴于接地装置改造涉及的大量投资与工作量,现有采用谐振接地方式的电缆网络不宜再改为低阻接地系统。对于已处于欠补偿状态系统,如变电站内没有空间安装新的消弧线圈,可通过引出线在站外安装固定补偿的消弧线圈,亦可采用分布式补偿措施。另一方面,在消弧线圈中串联非线性电阻可以很好地抑制串联谐振过电压,对于电容电流比较大的系统,可有意使系统处于一个合理的欠补偿状态,以减少消弧线圈投资。</p>
                </div>
                <div class="p1">
                    <p id="114">近年来,小电流接地故障保护技术取得了突破,达到了实用化要求,直接跳闸切除小电流接地系统中永久性单相接地故障,既可以保留其瞬时性故障自动熄弧的优点,又可避免系统长期带接地点运行带来的事故扩大化的危害,是配电网运行方式的发展方向。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508380384001&amp;v=MjI1ODY3SkpGc1dYRnF6R2JhNEZ0TEVyNHhOWU9zUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 要焕年,曹梅月.电力系统谐振接地[M].2版.北京:中国电力出版社,2009.YAO Huannian,CAO Meiyue.Power system resonance earthing [M].2nd.Beijing:China Electric Power Press,2009.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201506002&amp;v=MDk4ODhadVpzRnlua1Y3cktJalRQWjdHNEg5VE1xWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 徐丙垠,李天友.配电网中性点接地方式若干问题的探讨[J].供用电,2015,32(6):12-16.XU Bingyin,LI Tianyou.Discussion on the neutral earthing modes of distribution networks[J].Distribution and Utilization,2015,32(6):12-16.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013170837.nh&amp;v=MDc2NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLVkYyNkhiSy9IdG5QcUpFYlBJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 李高龙.10 kV配电网单相短路电流计算及跨步电压有限元分析[D].长沙:湖南大学,2011.LI Gaolong.10 kV distribution network single phase short-circuit current calculation and finite element analysis of step voltage [D].Changsha:Hunan University,2011.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201705006&amp;v=MzA4MjBGckNVUjdxZlp1WnNGeW5rVjdyS0lqVFBaN0c0SDliTXFvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 徐丙垠,李天友,薛永端.配电网触电保护与中性点接地方式[J].供用电,2017,34(5):21-26.XU Bingyin,LI Tianyou,XUE Yongduan.Electric shock protection and earthing methods of distribution networks[J].Distribution and Utilization,2017,34(5):21-26.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Arcing fault detection for distribution feeders: security assessment in long term field trials">

                                <b>[5]</b> RUSSELL B D,BENNER C L.Arcing fault detection for distribution feeders:security assessment in long term field trials[J].IEEE Transactions on Power Delivery,1995,10(2):676-683.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GSKJ200405043&amp;v=MTI1MjNVUjdxZlp1WnNGeW5rVjdyS0lqN0FaTEc0SHRYTXFvOUJaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 林蹟.消弧线圈在电缆线路较多的系统中不能消弧的原因分析[J].甘肃科技,2004,20(5):93-95.LIN Ji.Analysis of reasons why arc suppression coil cannot extinguish in the system with many cable lines[J].Gansu Science and Technology,2004,20(5):93-95.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334030&amp;v=MjE2MTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLUHlyUGJiRzRIOUxQcTQ5R1o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 薛永端,李娟,徐丙垠.中性点不接地系统小电流接地故障暂态等值电路的建立[J].中国电机工程学报,2013,33(34):223-232.XUE Yongduan,LI Juan,XU Bingyin.Construction of transient equivalent circuits of single-phase earth fault for isolated neutral systems[J].Proceedings of CSEE,2013,33(34):223-232.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201522005&amp;v=MjEyNTBUT3JZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVjdyS1B5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 薛永端,李娟,徐丙垠.中性点经消弧线圈接地系统小电流接地故障暂态等值电路及暂态分析[J].中国电机工程学报,2015,35(22):5703-5714.XUE Yongduan,LI Juan,XU Bingyin.Transient equivalent circuit and transient analysis of single-phase earth fault in arc suppression coil earthed system[J].Proceedings of CSEE,2015,35(22):5703-5714.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NCDH200707021&amp;v=MjcyODNVUjdxZlp1WnNGeW5rVjdyS0t5N1Backc0SHRiTXFJOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 赵永良.配电线路故障分析及预防措施[J].农村电气化,2007(7):32-33.ZHAO Yongliang.Distribution line fault analysis and preventive measures[J].Rural Electrification,2007(7):32-33.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High impedance fault detection on distribution systems">

                                <b>[10]</b> WESTER CRAIG G.High impedance fault detection on distribution systems[C]// 1998 Rural Electric Power Conference Presented at 42nd Annual Conference,April 26-28,1998,St.Louis,USA.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improving UK power quality with arc suppression coils">

                                <b>[11]</b> NEWBOULD A,CHAPMAN K.Improving UK power quality with arc suppression coils[C]// 2001 Seventh International Conference on Developments in Power System Protection (IEE),April,9-12,2001,Amsterdam,Netherlands:487-490.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201009021&amp;v=MTU4NzZxQnRHRnJDVVI3cWZadVpzRnlua1Y3cktJU0hUZXJHNEg5SE1wbzlIWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 许庆强,许扬,周栋骥,等.小电阻接地配电网线路保护单相高阻接地分析[J].电力系统自动化,2010,34(9):91-94.XU Qingqiang,XU Yang,ZHOU Dongji,et al.Analysis of distribution network line relay protection during single-phase high-resistance earthing faults in low resistance neutral earthed system[J].Automation of Electric Power Systems,2010,34(9):91-94.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820022&amp;v=MTQ3MTFPcjQ5SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 汪洋,薛永端,徐丙垠,等.小电阻接地系统接地故障反时限零序过电流保护[J].电力系统自动化,2018,42(20):150-157.DOI:10.7500/AEPS20170911015.WANG Yang,XUE Yongduan,XU Bingyin,et al.Zero-sequence inverse-time overcurrent protection in low resistance earthing system with earthing fault[J].Automation of Electric Power Systems,2018,42(20):150-157.DOI:10.7500/AEPS20170911015.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201822003&amp;v=MjI4NDRSN3FmWnVac0Z5bmtWN3JLTHluYWViRzRIOW5Pclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 林志超,刘鑫星,王英民,等.基于零序电流比较的小电阻接地系统接地故障保护[J].电力系统保护与控制,2018,46(22):15-21.LIN Zhichao,LIU Xinxing,WANG Yingmin,et al.Earthing fault protection based on zero sequence current comparison in low resistance earthing system[J].Power System Protection and Control,2018,46(22):15-21.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=New neutral earthing system at EDF">

                                <b>[15]</b> CHIHLARD O,CLEMENT M,PERRAULT L,et al.New neutral earthing system at EDF[C]//The 1st China International Conference on Electricity Distribution,2000,Shanghai,China.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201808030&amp;v=MTA1NjJUUGY3RzRIOW5NcDQ5R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLSWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 任明辉,胡建利,陈建军.配电网自适应接地系统与保护配置研究[J].高压电器,2018,54(8):193-198.REN Minghui,HU Jianli,CHEN Jianjun.Research of adaptive earthing system and protection configuration in distribution systems[J].High Voltage Apparatus,2018,54(8):193-198.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB200604012&amp;v=MTQ4NzVrVjdyS0lTSGFiTEc0SHRmTXE0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 戴军瑛.采用消弧线圈并联中电阻的小电流接地系统故障选线方式[J].电力科学与工程,2006(4):45-47.DAI Junying.A fault line selection method for small current neutral earthed system by arc suppression coil with parallel medium resistance[J].Electric Power Science and Engineering,2006(4):45-47
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Residual current analysis by applying earth fault transfer arc suppression method">

                                <b>[18]</b> YU X,OUYANG J,QIN L.Residual current analysis by applying earth fault transfer arc suppression method[J].International Journal of Electrical Engineering,2018,25(6):205-214.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816024&amp;v=MDYxNDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVjdyS0lTSFRlckc0SDluTnFZOUhZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 刘健,王玉庆,芮骏,等.智能接地配电系统关键参数设计.[J].电力系统自动化,2018,42(16):180-186.DOI:10.7500/AEPS20171031004.LIU Jian,WANG Yuqing,RUI Jun,et al.Key parameter design of smart grounding distribution systems[J].Automation of Electric Power Systems,2018,42(16):180-186.DOI:10.7500/AEPS20171031004.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evolution of protection and control">

                                <b>[20]</b> BORNARD P,BERGRAL J,TETE J P.Evolution of protection and control:balance between centralized and decentralized intelligence[C]//The 10th International Conference on Electricity Distribution,1989,Brighton,UK:126-130.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fault management">

                                <b>[21]</b> CIRED WG03.Fault management[R].1999.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessing the potential for ARC suppression coil technology to reduce customer interruptions and customer minutes lost">

                                <b>[22]</b> SINCLAIR J,GRAY I.Assessing the potential for arc suppression coil technology to reduce customer interruptions and customer minutes lost[C]//The 20th International Conference and Exhibition on Electricity Distribution,June 8-11,2009,Prague,Czech Republic.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluation of different solutions of faulted phase earthing technique for an earth fault current limitation">

                                <b>[23]</b> TOPOLANEK D,TOMAN P,PTACEK M,et al.Evaluation of different solutions of faulted phase earthing technology for an earth fault current limitation[J].CIRED Open Access Proceedings Journal,2017(1):1107-1111.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJY200609016&amp;v=MjEzNjJyQmQ3RzRIdGZNcG85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 龚静,李英姿,王亚慧.基于DSP的小电流接地系统暂态首半波法实现[J].电工技术,2006(9):34-36.GONG Jing,LI Yingzi,WANG Yahui.Realization of DSP-based trickle earthing system temporary status first-half wave method[J].Electric Engineering,2006(9):34-36.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200309012&amp;v=MjAwNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLSVNIVGVyRzRIdExNcG85RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 薛永端,冯祖仁,徐丙垠,等.基于暂态零序电流比较的小电流接地选线研究[J].电力系统自动化,2003,27(9):48-53.XUE Yongduan,FENG Zuren,XU Bingyin,et al.Earth fault protection in non-solidly earthed network based on transient zero sequence current comparison[J].Automation of Electric Power Systems,2003,27(9):48-53.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787519804237000&amp;v=MDQwMDlidm5LcmlmWmVadkZ5bm5VNzdKSkZzV1hGcXpHYmE1RjluTXE0MUdZK3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 徐丙垠,李天友,薛永端.配电网继电保护与自动化[M].北京:中国电力出版社,2017.XU Bingyin,LI Tianyou,XUE Yongduan.Relaying protection and automation of distribution networks[M].Beijing:China Electric Power Press,2017.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920002" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920002&amp;v=MDgzNDVyRzRIOWpPcjQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWN3JLSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

