

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136430812443750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920015%26RESULT%3d1%26SIGN%3duDEwCkxQ%252fRPSJjbfbM6Vc%252b8hrIA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920015&amp;v=MjQ2MDJIVGVyRzRIOWpPcjQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVN3pNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#69" data-title="&lt;b&gt;1 CEP&lt;/b&gt;基本原理 "><b>1 CEP</b>基本原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#70" data-title="&lt;b&gt;1.1 CEP&lt;/b&gt;概念"><b>1.1 CEP</b>概念</a></li>
                                                <li><a href="#76" data-title="&lt;b&gt;1.2 CEP&lt;/b&gt;引擎基本功能"><b>1.2 CEP</b>引擎基本功能</a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;1.3 CEP&lt;/b&gt;在电网监测中的应用案例"><b>1.3 CEP</b>在电网监测中的应用案例</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#84" data-title="&lt;b&gt;2 CEP&lt;/b&gt;引擎设计 "><b>2 CEP</b>引擎设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#86" data-title="&lt;b&gt;2.1 CEP&lt;/b&gt;引擎架构"><b>2.1 CEP</b>引擎架构</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;2.2 CEP&lt;/b&gt;引擎应用研发框架"><b>2.2 CEP</b>引擎应用研发框架</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#97" data-title="&lt;b&gt;3 CEP&lt;/b&gt;引擎实施 "><b>3 CEP</b>引擎实施</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#99" data-title="&lt;b&gt;3.1&lt;/b&gt; 引擎运行环境"><b>3.1</b> 引擎运行环境</a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;3.2&lt;/b&gt; 规则引擎实施"><b>3.2</b> 规则引擎实施</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;3.3&lt;/b&gt; 规则通用表示"><b>3.3</b> 规则通用表示</a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;3.4&lt;/b&gt; 规则示例"><b>3.4</b> 规则示例</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;3.5&lt;/b&gt; 分布式缓存"><b>3.5</b> 分布式缓存</a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;3.6 D5000&lt;/b&gt;数据总线适配器"><b>3.6 D5000</b>数据总线适配器</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="&lt;b&gt;4 CEP&lt;/b&gt;在在线分析中的应用 "><b>4 CEP</b>在在线分析中的应用</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#117" data-title="&lt;b&gt;4.1&lt;/b&gt; 快速安稳评估"><b>4.1</b> 快速安稳评估</a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;4.2&lt;/b&gt; 运行状态实时跟踪"><b>4.2</b> 运行状态实时跟踪</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;4.3&lt;/b&gt; 稳定规程评估案例"><b>4.3</b> 稳定规程评估案例</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;4.4&lt;/b&gt; 运行态势实时感知"><b>4.4</b> 运行态势实时感知</a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;4.5&lt;/b&gt; 大电网全局监控"><b>4.5</b> 大电网全局监控</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#143" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#199" data-title="附录A ">附录A</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#200" data-title="ruleSet:">ruleSet:</a></li>
                                                <li><a href="#204" data-title="declarations:">declarations:</a></li>
                                                <li><a href="#206" data-title="rules:">rules:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;图1 CEP事件概念&lt;/b&gt;"><b>图1 CEP事件概念</b></a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;图2 CEP引擎功能模块&lt;/b&gt;"><b>图2 CEP引擎功能模块</b></a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;图3 CEP引擎原理&lt;/b&gt;"><b>图3 CEP引擎原理</b></a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;图4 CEP引擎总体架构图&lt;/b&gt;"><b>图4 CEP引擎总体架构图</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图5 CEP引擎实施框架图&lt;/b&gt;"><b>图5 CEP引擎实施框架图</b></a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;图6 CEP应用类继承关系图&lt;/b&gt;"><b>图6 CEP应用类继承关系图</b></a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;图7 规则引擎实施技术路线&lt;/b&gt;"><b>图7 规则引擎实施技术路线</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;图8 D5000数据总线适配器架构图&lt;/b&gt;"><b>图8 D5000数据总线适配器架构图</b></a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;图9 快速在线分析系统实施架构&lt;/b&gt;"><b>图9 快速在线分析系统实施架构</b></a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;图10 电网分析模型实时更新序列图&lt;/b&gt;"><b>图10 电网分析模型实时更新序列图</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;表1 CEP规则执行性能测试结果&lt;/b&gt;"><b>表1 CEP规则执行性能测试结果</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;图11 态势感知示例实施流程图&lt;/b&gt;"><b>图11 态势感知示例实施流程图</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 郑超,侯俊贤,严剑峰,等.在线动态安全评估与预警系统的功能设计与实现[J].电网技术,2010,34(3):55-60.ZHENG Chao,HOU Junxian,YAN Jianfeng,et al.Functional design and implementation of online dynamic security assessment and early warning system[J].Power System Technology,2010,34(3):55-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201003012&amp;v=MjAxNzFNckk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVN3pNSVRyQmZiRzRIOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         郑超,侯俊贤,严剑峰,等.在线动态安全评估与预警系统的功能设计与实现[J].电网技术,2010,34(3):55-60.ZHENG Chao,HOU Junxian,YAN Jianfeng,et al.Functional design and implementation of online dynamic security assessment and early warning system[J].Power System Technology,2010,34(3):55-60.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 郭建成,南贵林,许丹,等.大电网全局监控内涵与关键技术[J].电力系统自动化,2018,42(18):1-7.DOI:10.7500/AEPS 20171124001.GUO Jiancheng,NAN Guilin,XU Dan,et al.Connotation and key technology of global monitoring for large power grid[J].Automation of Electric Power Systems,2018,42(18):1-7.DOI:10.7500/AEPS20171124001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818001&amp;v=MDYyODhadVpzRnlubFU3ek1JU0hUZXJHNEg5bk5wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         郭建成,南贵林,许丹,等.大电网全局监控内涵与关键技术[J].电力系统自动化,2018,42(18):1-7.DOI:10.7500/AEPS 20171124001.GUO Jiancheng,NAN Guilin,XU Dan,et al.Connotation and key technology of global monitoring for large power grid[J].Automation of Electric Power Systems,2018,42(18):1-7.DOI:10.7500/AEPS20171124001.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" ADI A,BOTZER D,NECHUSHTAI G,et al.Complex event processing for financial services[C]// IEEE Services Computing Workshops,September 18-22,2006,Chicago,USA:7-12." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Complex event processing for financial services">
                                        <b>[3]</b>
                                         ADI A,BOTZER D,NECHUSHTAI G,et al.Complex event processing for financial services[C]// IEEE Services Computing Workshops,September 18-22,2006,Chicago,USA:7-12.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" ZANG C,FAN Y,ARCHITECTURE L R.Implementation and application of complex event processing in enterprise information systems based on RFID[J].Information Systems Frontiers,2008,10(5):543-553." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00003368485&amp;v=MjIzMTBveGNNSDdSN3FkWitadUZpcmxVci9JSTFvPU5qN0Jhck80SHRIUHJJbE5ZT01LWTNrNXpCZGg0ajk5U1hxUnJ4&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         ZANG C,FAN Y,ARCHITECTURE L R.Implementation and application of complex event processing in enterprise information systems based on RFID[J].Information Systems Frontiers,2008,10(5):543-553.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" LIU Y,ZHANG H,WANG Y.RFID complex event processing:applications in real-time locating system[J].International Journal of Intelligence Science,2012,2(24):160-165." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJSR&amp;filename=SJSRC752659428F06A629539727EE0BE4751&amp;v=Mjg1MTUvdzZ3PU5pZllmTUMvRzlQS3FvWkJadU41REhwSXlSUWE3engwVDMzbDJXYzFDOGVRUXIrZUNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhiaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         LIU Y,ZHANG H,WANG Y.RFID complex event processing:applications in real-time locating system[J].International Journal of Intelligence Science,2012,2(24):160-165.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" KIM Y,YOO J W,PARK N.RFID based business process automation for harbor operations in container depot[C]// Proceedings of Industrial Manufacturing Engineering Graduate Research Symposium,April 6,2006,Detroit,USA:213-226." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=RFID Based Business Process Automation for Harbor Operations in Container Depot">
                                        <b>[6]</b>
                                         KIM Y,YOO J W,PARK N.RFID based business process automation for harbor operations in container depot[C]// Proceedings of Industrial Manufacturing Engineering Graduate Research Symposium,April 6,2006,Detroit,USA:213-226.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" MOUTTHAM A,PEYTON L,EZE B,et al.Event-driven data integration for personal health monitoring[J].Journal of Emerging Technologies in Web Intelligence,2009,1(2):110-118." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SAPD&amp;filename=SAPD13102900001941&amp;v=Mjk2MDRvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjRVYVJZPU5pemJhcks3SDlIT3BvOUZaT3NPQlhnNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         MOUTTHAM A,PEYTON L,EZE B,et al.Event-driven data integration for personal health monitoring[J].Journal of Emerging Technologies in Web Intelligence,2009,1(2):110-118.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 杜翠兰,谭建龙,王晓岩,等.基于事件处理的分布式系统故障定位技术[J].计算机科学,2013,40(增刊1):302-306.DU Cuilan,TAN Jianlong,WANG Xiaoyan,et al.Fault location technology based on the distributed event processing system[J].Computer Science,2013,40(Supplement 1):302-306." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA2013S1073&amp;v=MjU4OTh0R0ZyQ1VSN3FmWnVac0Z5bmxVN3pNTHo3QmI3RzRIOUt2cm85Q1o0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         杜翠兰,谭建龙,王晓岩,等.基于事件处理的分布式系统故障定位技术[J].计算机科学,2013,40(增刊1):302-306.DU Cuilan,TAN Jianlong,WANG Xiaoyan,et al.Fault location technology based on the distributed event processing system[J].Computer Science,2013,40(Supplement 1):302-306.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 于学勇,方旭升.基于CEP的电网实时监控系统研究[J].江苏科技信息,2013(2):53-54.YU Xueyong,FANG Xusheng.Research on real-time monitoring and control system of power grid based on CEP[J].Jiangsu Science &amp;amp; Technology Information,2013 (2):53-54." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KJXY201302024&amp;v=MDk3NzBac0Z5bmxVN3pNTGlmVGQ3RzRIOUxNclk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         于学勇,方旭升.基于CEP的电网实时监控系统研究[J].江苏科技信息,2013(2):53-54.YU Xueyong,FANG Xusheng.Research on real-time monitoring and control system of power grid based on CEP[J].Jiangsu Science &amp;amp; Technology Information,2013 (2):53-54.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" EsperTech.Event processing language (EPL)[EB/OL].[2018-05-16].http://www.espertech.com." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Event processing language (EPL)">
                                        <b>[10]</b>
                                         EsperTech.Event processing language (EPL)[EB/OL].[2018-05-16].http://www.espertech.com.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 丁剑,白晓民.基于复杂事件处理技术的电网故障信息分析及诊断方法[J].中国电机工程学报,2007,27(28):40-45.DING Jian,BAI Xiaomin.Fault information analysis and diagnosis method of power system based on complex event processing technology[J].Proceedings of the CSEE,2007,27(28):40-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200728008&amp;v=MTI1NzR6cXFCdEdGckNVUjdxZlp1WnNGeW5sVTd6TVB5clBiYkc0SHRiT3A0OUZiSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         丁剑,白晓民.基于复杂事件处理技术的电网故障信息分析及诊断方法[J].中国电机工程学报,2007,27(28):40-45.DING Jian,BAI Xiaomin.Fault information analysis and diagnosis method of power system based on complex event processing technology[J].Proceedings of the CSEE,2007,27(28):40-45.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" LUCKHAM D.The power of events:an introduction to complex event processing in distributed enterprise systems[M].UK:Addison-Wesley,2002." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The power of events:an introduction to complex event processing in distributed enterprise systems">
                                        <b>[12]</b>
                                         LUCKHAM D.The power of events:an introduction to complex event processing in distributed enterprise systems[M].UK:Addison-Wesley,2002.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 陆平,钱煜明,朱科支.一种分布式复杂消息处理引擎的设计与实现[J].中兴通讯技术,2013,19(4):58-62.LU Ping,QIAN Yuming,ZHU Kezhi.Design and implementation of a distributed complex event processing engine[J].ZTE Technology Journal,2013,19(4):58-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZXTX201304016&amp;v=MTQ5MzRubFU3ek1QelhmZHJHNEg5TE1xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陆平,钱煜明,朱科支.一种分布式复杂消息处理引擎的设计与实现[J].中兴通讯技术,2013,19(4):58-62.LU Ping,QIAN Yuming,ZHU Kezhi.Design and implementation of a distributed complex event processing engine[J].ZTE Technology Journal,2013,19(4):58-62.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 何恒靖,赵伟,黄松岭.复杂事件处理技术的应用现状及展望[J].计算机工程,2017,43(1):20-26.HE Hengjing,ZHAO Wei,HUANG Songling.Application status and prospect of complex event processing technology[J].Computer Engineering,2017,43(1):20-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJC201701004&amp;v=MDkzODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFU3ek1MejdCYmJHNEg5Yk1ybzlGWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         何恒靖,赵伟,黄松岭.复杂事件处理技术的应用现状及展望[J].计算机工程,2017,43(1):20-26.HE Hengjing,ZHAO Wei,HUANG Songling.Application status and prospect of complex event processing technology[J].Computer Engineering,2017,43(1):20-26.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" TIBCO.Event processing with TIBCO businessevents[EB/OL].[2018-05-16].https://www.tibco.com/resources/whitepaper/event-processing-tibco-businessevents." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Event processing with TIBCO businessevents">
                                        <b>[15]</b>
                                         TIBCO.Event processing with TIBCO businessevents[EB/OL].[2018-05-16].https://www.tibco.com/resources/whitepaper/event-processing-tibco-businessevents.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" BROWN P.Architecting complex-event processing solutions with TIBCO[M].UK:Addison-Wesley,2014." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Architecting complex-event processing solutions with TIBCO">
                                        <b>[16]</b>
                                         BROWN P.Architecting complex-event processing solutions with TIBCO[M].UK:Addison-Wesley,2014.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 李锋,鄢发齐,解梅,等.基于智能分析的电网运行方式和安控策略智能编制方法和应用[J].电气应用,2018,37(12):62-67.LI Feng,YAN Faqi,XIE Mei,el at.Intelligent programming method and application of power grid operation mode and security control strategy based on intelligent analysis[J].Electrotechnical Applications,2018,37(12):62-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DGJZ201812019&amp;v=MDE4NjBJU3JCZExHNEg5bk5yWTlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFU3ek0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         李锋,鄢发齐,解梅,等.基于智能分析的电网运行方式和安控策略智能编制方法和应用[J].电气应用,2018,37(12):62-67.LI Feng,YAN Faqi,XIE Mei,el at.Intelligent programming method and application of power grid operation mode and security control strategy based on intelligent analysis[J].Electrotechnical Applications,2018,37(12):62-67.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" OTT A.Experience with advanced technology in the PJM market[EB/OL].[2018-05-16].https://www.ieee-pes.org/presentations/td2014/td2014p-000636.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Experience with advanced technology in the PJM market">
                                        <b>[18]</b>
                                         OTT A.Experience with advanced technology in the PJM market[EB/OL].[2018-05-16].https://www.ieee-pes.org/presentations/td2014/td2014p-000636.pdf.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" ZHOU M,YAN Jianfeng.A new solution architecture for online power system analysis[J].CSEE Journal of Power and Energy Systems,2018,4(2):250-256." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new solution architecture for online power system analysis">
                                        <b>[19]</b>
                                         ZHOU M,YAN Jianfeng.A new solution architecture for online power system analysis[J].CSEE Journal of Power and Energy Systems,2018,4(2):250-256.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" ZHOU M.Development of fast real-time online dynamic security assessment system[EB/OL].[2018-05-16].http://resourcecenter.smartgrid.ieee.org/sg/product/publications/SGNL0231." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Development of fast real-time online dynamic security assessment system">
                                        <b>[20]</b>
                                         ZHOU M.Development of fast real-time online dynamic security assessment system[EB/OL].[2018-05-16].http://resourcecenter.smartgrid.ieee.org/sg/product/publications/SGNL0231.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" LITVINOV E.New England’s synchrophasor initiatives[EB/OL].[2018-05-16].http://resourcecenter.smartgrid.ieee.org/sg/product/publications/SGNL0084." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=New England&amp;#39;&amp;#39;s synchrophasor initiatives">
                                        <b>[21]</b>
                                         LITVINOV E.New England’s synchrophasor initiatives[EB/OL].[2018-05-16].http://resourcecenter.smartgrid.ieee.org/sg/product/publications/SGNL0084.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" VERTX.A tool-kit for building reactive applications on the JVM[EB/OL].[2018-05-16].http://vertx.io." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A tool-kit for building reactive applications on the JVM">
                                        <b>[22]</b>
                                         VERTX.A tool-kit for building reactive applications on the JVM[EB/OL].[2018-05-16].http://vertx.io.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" HAZELCAST.Hazelcast in-memory data grid[EB/OL] [2018-05-16].https://www.hazelcost.org." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hazelcast in-memory data grid">
                                        <b>[23]</b>
                                         HAZELCAST.Hazelcast in-memory data grid[EB/OL] [2018-05-16].https://www.hazelcost.org.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" HASSINE M B.Easy rules[EB/OL].[2018-05-16].https://github.com/j-easy/easy-rules." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Easy rules">
                                        <b>[24]</b>
                                         HASSINE M B.Easy rules[EB/OL].[2018-05-16].https://github.com/j-easy/easy-rules.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" MVEL.MVFLEX expression language[EB/OL].[2018-05-16].https://github.com/mvel/mvel." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=MVFLEX expression language">
                                        <b>[25]</b>
                                         MVEL.MVFLEX expression language[EB/OL].[2018-05-16].https://github.com/mvel/mvel.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" BEN-KIKI O,et al.YAML specification[EB/OL].[2018-05-16].http://yaml.org/spec/1.2/spec.html." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=YAML specification">
                                        <b>[26]</b>
                                         BEN-KIKI O,et al.YAML specification[EB/OL].[2018-05-16].http://yaml.org/spec/1.2/spec.html.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" BONER J,KLANG V.Reactive programming vs.reactive systems[EB/OL].[2018-05-16].https://www.oreilly.com/ideas/reactive-programming-vs-reactive-systems." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Reactive programming vs.reactive systems">
                                        <b>[27]</b>
                                         BONER J,KLANG V.Reactive programming vs.reactive systems[EB/OL].[2018-05-16].https://www.oreilly.com/ideas/reactive-programming-vs-reactive-systems.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 周二专,冯东豪,武志刚.内存计算技术及在电网分析中的应用[J].电力系统自动化,2017,41(11):1-7.DOI:10.7500/AEPS20161124004.ZHOU Mike,FENG Donghao,WU Zhigang.In-memory computing and its application to power system analysis[J].Automation of Electric Power Systems,2017,41(11):1-7.DOI:10.7500/AEPS20161124004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711001&amp;v=MDgzMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFU3ek1JU0hUZXJHNEg5Yk5ybzlGWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         周二专,冯东豪,武志刚.内存计算技术及在电网分析中的应用[J].电力系统自动化,2017,41(11):1-7.DOI:10.7500/AEPS20161124004.ZHOU Mike,FENG Donghao,WU Zhigang.In-memory computing and its application to power system analysis[J].Automation of Electric Power Systems,2017,41(11):1-7.DOI:10.7500/AEPS20161124004.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MjQ3NzRubFU3ek1JU0hUZXJHNEg5VE1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" WANG Hao,JIN Fenlan,GONG Zeiping,et al.Research on distributed real time data space SCADA cluster for large power grid[C]// 5th International Conference on Systems and Informatics,November 10-12,2018,Nanjing,China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research on distributed real time data space SCADA cluster for large power grid">
                                        <b>[30]</b>
                                         WANG Hao,JIN Fenlan,GONG Zeiping,et al.Research on distributed real time data space SCADA cluster for large power grid[C]// 5th International Conference on Systems and Informatics,November 10-12,2018,Nanjing,China.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 闪鑫,戴则梅,张哲,等.智能电网调度控制系统综合智能告警[J].电力系统自动化,2015,39(1):65-72.SHAN Xin,DAI Zemei,ZHANG Zhe,et al.Research on and application of integrated smart alarm based on smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):65-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501013&amp;v=MjAzMjJDVVI3cWZadVpzRnlubFU3ek1JU0hUZXJHNEg5VE1ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         闪鑫,戴则梅,张哲,等.智能电网调度控制系统综合智能告警[J].电力系统自动化,2015,39(1):65-72.SHAN Xin,DAI Zemei,ZHANG Zhe,et al.Research on and application of integrated smart alarm based on smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):65-72.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 15:02</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),105-113+122+114 DOI:10.7500/AEPS20180910003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">面向电网在线分析的复杂事件处理引擎研发</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E4%BA%8C%E4%B8%93&amp;code=41107978&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周二专</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E4%B8%9C%E8%B1%AA&amp;code=40335528&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯东豪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%86%AF%E9%95%BF%E6%9C%89&amp;code=32284482&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">冯长有</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%80%9D%E8%BF%9C&amp;code=29342874&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张思远</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A2%81%E5%90%AF%E6%B5%B7&amp;code=31078570&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">袁启海</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%8D%B7&amp;code=12158127&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈捷</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)(%E5%8C%97%E4%BA%AC)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)(北京)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E7%A7%91%E4%B8%9C%E7%94%B5%E5%8A%9B%E6%8E%A7%E5%88%B6%E7%B3%BB%E7%BB%9F%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8&amp;code=0060625&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京科东电力控制系统有限责任公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%9B%BD%E5%AE%B6%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电网有限公司国家电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B9%96%E5%8D%97%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0187133&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网湖南省电力有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对电网在线分析系统快速(秒级)响应需求,研发了一套适用于电网实时安稳评估、面向事件驱动的规则评估的复杂事件处理(CEP)引擎软件系统。首先介绍了CEP引擎的系统架构设计,相关软件功能模块的实现技术路线和主要实施步骤。其次描述了CEP技术在电网在线分析中应用的方法,包括在线快速安稳评估、电网运行状态实时跟踪、电网运行态势感知和大电网全局监控应用场景。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%8D%E6%9D%82%E4%BA%8B%E4%BB%B6%E5%A4%84%E7%90%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">复杂事件处理;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%9C%A8%E7%BA%BF%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">在线分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%8B%E4%BB%B6%E9%A9%B1%E5%8A%A8%E6%9E%B6%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">事件驱动架构;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%A7%84%E5%88%99%E5%BC%95%E6%93%8E&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">规则引擎;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%9E%E6%97%B6%E8%B7%9F%E8%B8%AA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">实时跟踪;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%80%81%E5%8A%BF%E6%84%9F%E7%9F%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">态势感知;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%A8%E5%B1%80%E7%9B%91%E6%8E%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">全局监控;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    周二专（1960—），男，博士，国网电力科学研究院有限公司首席技术专家，主要研究方向：大电网调度控制技术、大数据技术电网调度中的应用、电力系统仿真建模和软件研发。E-mail:mike.zhou@interpss.org;
                                </span>
                                <span>
                                    冯东豪（1991—），男，硕士，主要研究方向：电力系统仿真与建模、内存计算技术在电力系统仿真和分析中的应用。E-mail:epfengdonghao@mail.scut.edu.cn;
                                </span>
                                <span>
                                    冯长有（1982—），男，博士，主要研究方向：电力系统调度运行管理、在线安全分析及电力系统可靠性。E-mail:changyou-feng@mail.sgcc.com.cn;
                                </span>
                                <span>
                                    *陈捷（1963—），男，通信作者，硕士，高级工程师，主要研究方向：电力系统仿真培训、电力系统智能调控软件研发。E-mail:chenjie8809@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-10</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网有限公司专项资助项目（5206001600A3）;</span>
                    </p>
            </div>
                    <h1><b>Research and Development of Complex Event Processing Engine for Power Grid Online Analysis</b></h1>
                    <h2>
                    <span>ZHOU Mike</span>
                    <span>FENG Donghao</span>
                    <span>FENG Changyou</span>
                    <span>ZHANG Siyuan</span>
                    <span>YUAN Qihai</span>
                    <span>CHEN Jie</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute) (Beijing)</span>
                    <span>Beijing Kedong Electric Power Control System Co., Ltd.</span>
                    <span>National Electric Power Dispatching and Control Center, State Grid Corporation of China</span>
                    <span>State Grid Hunan Electric Power Company Limited</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Complex event processing(CEP) engine software system for real-time stability assessment and event-driven rule evaluation is developed for fast(secondary) response requirements of power grid online analysis systems. Firstly, architecture design of CEP engine system, implementation technical ideas and main steps of relative software function modules are presented. Secondly, potential approaches to apply CEP technology to online analysis are discussed, including fast online security assessment, real-time tracking of power grid operation state, operation situation awareness of power grid and system-wide monitoring usage scenarios.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=complex%20event%20processing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">complex event processing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=online%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">online analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=event-driven%20architecture&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">event-driven architecture;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=rule%20engine&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">rule engine;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=real-time%20tracking&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">real-time tracking;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=situation%20awareness&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">situation awareness;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=system-wide%20monitoring&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">system-wide monitoring;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-10</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China(No.5206001600A3);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="64" name="64" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="65">随着特高压大电网的形成,电网形态和运行特性呈现高度耦合的一体化特征。电网规模不断扩大,电力电子设备的大量应用,交直流之间和大区域电网之间相互影响进一步加强,新能源并网容量大幅度增长,对电网的在线监视、分析和控制提出严峻挑战,对电网在线动态安全分析(DSA)的实时性提出了更高要求<citation id="151" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。文献<citation id="152" type="reference">[<a class="sup">2</a>]</citation>指出中国电网的调度与控制形态正在发生重大变化, 现有的分调、省调实时监控手段将难以满足调控运行的新需求,在数据采集、通信、数据存储及访问等方面都将面临一系列新问题。大电网全局监控支撑能力需要具有更广阔的监视范围、更多元的监视内容、更强大的实时数据处理能力、更高的数据实时性与一致性、更大寻优空间的协调控制,以及更为友好实用的辅助决策支持。</p>
                </div>
                <div class="p1">
                    <p id="66">复杂事件处理(complex event processing,CEP)软件技术近年来引起了广泛关注,已在许多领域的实时监控和风险评估方面得到广泛的应用。例如,在金融领域,CEP能有效地解决与交易、风险管理及合规管理等有关的市场数据大幅上涨所带来的问题<citation id="153" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。CEP在射频识别(radio frequency identification,RFID)领域的应用成功地解决了企业信息系统<citation id="154" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>、实时定位系统<citation id="155" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>、物流<citation id="156" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>和医疗保健<citation id="157" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>等方面的许多问题。CEP技术已在大型分布式计算机系统的故障定位中得到应用<citation id="158" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。在电网应用方面,文献<citation id="159" type="reference">[<a class="sup">9</a>]</citation>以CEP为核心技术分析了电网实时监控系统架构,采用事件处理语言和Esper<citation id="160" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>完成电网实时监控系统的应用研究。针对现有故障信息处理及诊断中存在的“数据过剩而信息不足” 的现状,文献<citation id="161" type="reference">[<a class="sup">11</a>]</citation>引入CEP技术,从信息、事件处理的本质层面开展电网故障信息分析和诊断方法的研究。目前,中国CEP技术在电网应用的研究目前仍处于理论、方法探索阶段,还没有整体解决方案和配套支撑软件技术。</p>
                </div>
                <div class="p1">
                    <p id="67">CEP是一个含义很广泛的抽象概念<citation id="162" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>,CEP技术有多种应用场景,常用于流式数据处理<citation id="165" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。世界上各大软件公司都有成熟的商业CEP产品。本文CEP技术研究的聚焦类似TIBCO的CEP产品BusinessEvents<citation id="166" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>,“面向事件驱动的规则评估(event driven rule evaluation)”的CEP方法。大电网运行可能出现的变化情况理论上是不可穷举的,然而,在实际生产中指导调度员日常调度运行工作的具体安全稳定规定内容是有限的,可以用一组规则完整表示。目前正在推广的动态限额应用<citation id="163" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>的基本技术路线是将安全稳定规程电子化形成一组规则。这种方法也已在PJM AC<sup>2</sup>项目的电网运行在线监测智能事件处理(intelligent event processing,IEP)系统中得到了成功应用<citation id="164" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。需要指出的是PJM的IEP系统是基于商业CEP产品开发的。从成本和安全等方面考虑,有必要自主研发CEP引擎软件系统。</p>
                </div>
                <div class="p1">
                    <p id="68">目前电网在线分析架构采用周期性、批处理计算模式,具有分钟级响应速度。文献<citation id="167" type="reference">[<a class="sup">19</a>]</citation>提出了一种新的在线分析系统架构,为最终实现具有秒级响应的新一代在线分析系统提供技术支撑<citation id="168" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。该架构基于电网实时分析模型,采用事件驱动、实时数据处理计算模式,采用CEP技术实现电网分析模型与其他在线分析软件模块之间的实时信息交互、协同。CEP技术的核心是一个高效率、可弹性伸缩的通用CEP引擎。本文介绍所研发的CEP引擎的架构设计、技术路线和主要实施步骤。</p>
                </div>
                <h3 id="69" name="69" class="anchor-tag"><b>1 CEP</b>基本原理</h3>
                <h4 class="anchor-tag" id="70" name="70"><b>1.1 CEP</b>概念</h4>
                <div class="p1">
                    <p id="71">CEP<citation id="169" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>是指利用计算机系统处理发生在复杂系统中不同层次的事件,找出其中有意义的事件(集),通过事件的时间/空间关联关系,分析其可能的影响,并根据规则触发后续行动。CEP系统可以从看似无关、孤立的事件中识别有意义、需要关注的事件模式和关联关系,并实时触发、通知其他系统,以采取必要的行动。</p>
                </div>
                <div class="p1">
                    <p id="72">从软件系统角度看,CEP是一种实时事件处理方法,它结合来自多个分布式源的数据(事件),即时推断出更为复杂的组合事件或物理过程演变模式。CEP的目标是识别有意义的事件,以推断可能出现的机会或威胁,并给予实时响应。这些事件可能发生在复杂系统的不同时间点和不同空间位置,CEP提供了一种实时分析事件关联关系模式的新思路。事件关联关系是关键点,因为它可以识别事件关联模式,并根据由历史数据或人类经验总结的规则,即时判断复杂大系统出现问题的可能性。</p>
                </div>
                <div class="p1">
                    <p id="73">在日常生活中会观察到许多物理事件,例如电网短路故障等。在数字化世界中,通过测量这些事件通常会以某种数字的形式在软件系统中给予表示。在事件驱动架构(Event Driven Architecture)体系中,代表某物理事件的消息(message)通过消息总线可以从一个应用送到另一个应用,如图1所示。在CEP中事件是指出现在消息总线上代表某物理事件的消息。由此可以看到CEP中的事件是一个信息技术(IT)系统实施层面的概念。</p>
                </div>
                <div class="area_img" id="74">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920015_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 CEP事件概念" src="Detail/GetImg?filename=images/DLXT201920015_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 CEP事件概念</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920015_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Concept of CEP event</b></p>

                </div>
                <div class="p1">
                    <p id="75">在软件系统实施中,事件处理大体上有两种方式:①储存然后处理(save-then-process);②即时处理(process-as-it-happen)。在“储存然后处理”方式中,事件先被储存到数据库中,然后再进行数据分析和挖掘。在“即时处理”方式中,由不同应用产生的事件在事件处理模块中即时处理,事件处理结果又可以事件的形式通知(Notification)下游决策系统。CEP采用“即时处理”事件处理方式。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>1.2 CEP</b>引擎基本功能</h4>
                <div class="p1">
                    <p id="77">CEP技术的核心是一个高效率、弹性可伸缩的CEP引擎。“面向事件驱动的规则评估”的CEP引擎示意图如图2所示,由3个基本功能模块组成:①规则引擎;②内存;③状态机。CEP引擎采用事件驱动架构,其输入、输出以事件形式呈现,使基于CEP引擎开发的应用的响应更加灵活、敏捷。CEP引擎事件处理的基本原理如图3所示。</p>
                </div>
                <div class="area_img" id="78">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920015_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 CEP引擎功能模块" src="Detail/GetImg?filename=images/DLXT201920015_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 CEP引擎功能模块</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920015_078.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Functional modules of CEP engine</b></p>

                </div>
                <div class="area_img" id="79">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920015_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 CEP引擎原理" src="Detail/GetImg?filename=images/DLXT201920015_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 CEP引擎原理</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920015_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Principle of CEP engine</b></p>

                </div>
                <div class="p1">
                    <p id="80">在处理实时事件(数据)的同时,被监视的物理系统的当前状态/历史数据能够以对象形式在引擎内存中保存,并且通过事件处理实时更新保存在引擎内存中信息。当一个或一组事件触发事件处理时,规则引擎执行规则评估(Rule Evaluation)。CEP规则可以分两类:①事件处理规则;②模式匹配(Pattern Match)规则。事件处理规则类仅关注实时事件,关联相对简单事件的局部、时间关联关系;而模式匹配规则类关注实时事件和当前状态/历史数据的关联关系,通过基于内存计算的模式匹配,发现复杂、全局性的事件之间的时间和空间关联关系,以感知被监测的动态物理系统(事件产生原地)当前和未来可能的发展态势。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>1.3 CEP</b>在电网监测中的应用案例</h4>
                <div class="p1">
                    <p id="82">电力系统运行中不断发生如雷雨等自然事件和电器设备打开或关闭等人为事件。大多数事件是无害的,同时受影响的电力系统足够鲁棒,可以承受这些事件(扰动),并且可以安全地过渡到一个新的稳定运行状态。然而,在某些情况下某个事件或一些事件组合可能会导致不正常运行工况,例如由单个故障引起的电网级联系统故障,最终导致电网大面积停电。电力系统运行需要监测可能发生的各种事件,并通过事件之间时间/空间的关联关系识别潜在的问题,以防止类似级联系统故障的发生或限制故障的影响范围。目前虽然已有在线安全分析应用功能来辅助调控运行人员预防连锁故障,但是调控运行人员仍然需要依赖(基于人工记忆)方式编制人员预先制定的安全稳定运行规定进行电网调度。</p>
                </div>
                <div class="p1">
                    <p id="83">在“北美2003”大停电中,美国的九个州和加拿大的一个省共5000万人口受到停电影响。造成大停电的一个主要因素是对电网运行状况的判断和实时处理能力不足。因此,美加电力系统停电专责小组建议采用更好的实时监控和运行分析工具,实现广域电网运行状况实时监测<citation id="170" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。CEP技术在PJM的新一代电网控制中心AC<sup>2</sup>项目中已得到成功的应用<citation id="171" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。其智能事件处理系统具有CEP能力,能使调度员在扰动事件发展成故障前,对发生在电网中的事件有更好的可观度,能观测到电网内的事件发展趋势和潜在的问题。具体技术实施路线为:由基于CEP的智能事件处理系统自动完成代表电网中事件的数据汇总和数据模式识别,并把分析结果展示给调度员,从而减轻调度员对复杂大电网运行态势感知的工作压力,使他们能够专注于解决问题和提供决策支持。</p>
                </div>
                <h3 id="84" name="84" class="anchor-tag"><b>2 CEP</b>引擎设计</h3>
                <div class="p1">
                    <p id="85">本研究的主要目标是研发一套具有独立知识产权的面向电网在线分析、适用于电网实时安稳评估的CEP软件系统。CEP引擎(CEP Engine)是软件系统的核心,本节介绍CEP引擎设计。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.1 CEP</b>引擎架构</h4>
                <div class="p1">
                    <p id="87">本文研发的CEP引擎总体架构如图4所示。一个CEP引擎实例(instance)可以承载多个事件处理单元(Event Processing Unit),每个处理单元完全独立,由单独处理线程运行,具有并行处理程度高、拓展性强的特点。通过企业服务总线(ESB)订阅,多个输入事件队列(Queue)、事件主题(Topic)可以被绑定到一个事件处理单元的本地事件队列(Local Event Queue)中进行处理。另外一个输入事件主题可以通过广播被绑定到多个事件处理单元。消息预处理器(Pre-processor)可以被绑定到事件处理单元。在事件被插入到本地事件队列之前,可采用此消息预处理器来处理、过滤。消息预处理器通常用来实施流式数据处理功能。CEP引擎事件处理结果通过输出事件ESB Queue/Topic发送出去,可以用于告警,或驱动其他基于事件驱动架构的下游应用。事件处理结果也可以被保存到其他地方,例如数据库等。</p>
                </div>
                <div class="area_img" id="88">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920015_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 CEP引擎总体架构图" src="Detail/GetImg?filename=images/DLXT201920015_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 CEP引擎总体架构图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920015_088.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Overall architecture diagram of CEP engine</b></p>

                </div>
                <div class="p1">
                    <p id="89">事件处理单元有唯一的一个与本地事件队列相对应的单事件处理循环(Single Event Processing Loop),到达本地事件队列的事件将由事件处理循环即时处理。事件处理循环是单线程,当事件进入本地事件队列后,事件处理的先后次序可以得到保证。事件处理单元有一个计时器(Timer),通过计时器事件(TimerEvent),可触发多种不同周期性重复任务的执行。在事件处理单元中可以定义多个状态机(State Machine)。状态机用于管理对象的状态转换。状态机有一个计时器,用于监控状态转换超时(Timeout)现象。如有状态转换超时问题发生,状态机将发出超时预警事件(TimeoutEvent),并插入本地事件队列。</p>
                </div>
                <div class="p1">
                    <p id="90">CEP引擎的核心部分是规则引擎(Rules Engine),其他部分可以认为是为规则引擎规则处理提供某种服务。事件处理单元的事件处理循环主要任务是驱动规则引擎,通过规则评估,执行事件处理,这也就是所说的“面向事件驱动的规则评估”的CEP处理方法。规则评估结果通常通过事件输出,同时具备驱动存储在数据网格中的对象数据更新的功能。特别要指出的是,CEP引擎具有规则链(ChainRule)处理功能:规则评估可以导致触发另一条规则的执行,即规则评估输出为规则触发事件(Rule Event),从而形成规则链的执行过程。</p>
                </div>
                <div class="p1">
                    <p id="91">事件处理相关的对象数据(物理系统当前断面状态和历史数据)通常存储在缓存(Cache)中,对象数据可以在处理过程中加载和保存到CEP引擎节点内存中,以提高数据处理效率。CEP引擎架构设计提供一个缓存服务接口(Cache Interface),这样不同应用可根据其需求选择最合适的缓存机制。同时,多个CEP引擎实例可以依托同一个分布式内存并行运行。唯一的限制是在多个CEP引擎实例并行运行时,需要确保分布式缓存中数据的一致性。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.2 CEP</b>引擎应用研发框架</h4>
                <div class="p1">
                    <p id="93">如图5所示本文研发的CEP软件系统的实施架构分为2层:①CEP引擎框架(Framework);②CEP应用系统。在框架层实施独立于CEP应用层的通用功能,包括:①规则引擎;②分布式缓存;③状态机;④流式数据处理等通用、可重用功能。在CEP应用系统层,根据不同应用需求,通过扩展框架层通用功能来实现CEP应用特有功能的研发。通过扩展CEP引擎框架研发CEP应用的示例如图6所示。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920015_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 CEP引擎实施框架图" src="Detail/GetImg?filename=images/DLXT201920015_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 CEP引擎实施框架图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920015_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Implementation framework of CEP engine</b></p>

                </div>
                <div class="area_img" id="95">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920015_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 CEP应用类继承关系图" src="Detail/GetImg?filename=images/DLXT201920015_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 CEP应用类继承关系图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920015_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Inheritance relationship of 
CEP application class</b></p>

                </div>
                <div class="p1">
                    <p id="96">CEP Framework事件处理单元基础类BaseEventProcessingUnit继承Vert.x开源软件框架<citation id="172" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>的AbstractVerticle类。Vert.x为CEP引擎提供运行环境(Runtime),详见3.1节讨论。某CEP应用的事件处理单元类MyAppEvent ProcessingUnit的研发继承CEP框架BaseEvent ProcessingUnit类,通过功能的扩展,实施该应用特有事件处理单元功能。</p>
                </div>
                <h3 id="97" name="97" class="anchor-tag"><b>3 CEP</b>引擎实施</h3>
                <div class="p1">
                    <p id="98">基于第2节介绍的CEP引擎架构设计,本文的CEP引擎研发工作是在拓展相关开源软件技术基础上完成的,包括:Vert.x<citation id="173" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,Hazelcast<citation id="174" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>, Easy Rules<citation id="175" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,MVEL<citation id="176" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,YAML<citation id="177" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>等。在本文的CEP引擎实现中不使用任何商业软件包,因此研发的CEP引擎具有独立知识产权。本节介绍CEP引擎的技术路线和主要实施步骤。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>3.1</b> 引擎运行环境</h4>
                <div class="p1">
                    <p id="100">如图2和图4所示,CEP引擎采用事件驱动架构。CEP引擎运行环境(Runtime)的实施是基于事件驱动、非阻塞(Non-blocking)的Vert.x开源软件工具包(Tool-Kit)<citation id="178" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。CEP引擎事件处理单元,通过扩展Vert.x非阻塞地处理请求,异步执行程序代码。这种非阻塞异步执行方式使得CEP引擎可以使用少量的内核线程(Kernel Thread)处理大量并发性事件,保证请求事件处理的高效性。CEP引擎的实施采用事件驱动、反应式(Reactive)架构和反应式编程(Reactive Programming)方法<citation id="179" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。反应式编程是一种面向事件/数据流和变化传播的编程范式, 相关的计算单元会自动将变化信息通过数据流进行传播。反应式编程可以提高代码的抽象层级,使得编程人员在实施架构层面可以主要聚焦定义业务逻辑相互交互的事件,避免纠缠于大量的业务逻辑实现细节。这种方式具有更加灵活、松耦合和可伸缩的特点,更容易拓展和适应变化。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>3.2</b> 规则引擎实施</h4>
                <div class="p1">
                    <p id="102">CEP引擎的核心部分是规则引擎(Rules Engine), 规则引擎的执行是实施“面向事件驱动的规则评估”功能的关键步骤。本文研发的规则引擎的实施技术路线如图7所示。规则的评估是由事件触发,其输入包括事实(Facts)和规则集(RuleSet)两部分。事实和规则集的定义信息是从规则描述文件(YAML格式<citation id="180" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>)在CEP引擎启动时加载。规则内容基于MVEL<citation id="181" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>表达式语言(Expression Language)定义。规则引擎是通过扩展开源软件Easy Rules<citation id="182" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>规则引擎框架实现的。规则评估输出通常是以事件的形式发送给下游的应用程序。</p>
                </div>
                <div class="area_img" id="103">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920015_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 规则引擎实施技术路线" src="Detail/GetImg?filename=images/DLXT201920015_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 规则引擎实施技术路线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920015_103.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Implementation approach of rule engine</b></p>

                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>3.3</b> 规则通用表示</h4>
                <div class="p1">
                    <p id="105">CEP引擎和其规则引擎总是由某种计算机语言编程开发,本文介绍的CEP引擎和其规则引擎用Java编程开发。规则在编程语言层面可以用if-then-else逻辑语句表示,本文CEP引擎在最底层支撑用Java if逻辑语句编写规则。然而,在实际应用中,通常并不用if逻辑语句表示复杂商业规则,例如,电网调控安全稳定运行规定文档中没有出现任何if逻辑语句。用if逻辑语句表示复杂商业规则,势必导致软件系统维护困难。</p>
                </div>
                <div class="p1">
                    <p id="106">本文的规则引擎采用规则的通用表示方法<citation id="183" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。规则的通用表示由声明(Declaration)、条件(Condition)和动作(Action)3个基本部分组成。在电网在线监测应用中,规则声明部分定义的事实(Facts)通常包括电网运行中的实时测量信息、事件和电网当前运行状态,主要为规则条件的定义提供数据支撑。条件部分可以定义电网在线监测规则,例如,电网安全稳定运行规定中的方式和安控条件等规则。规则行动部分定义如果电网在线监测规则条件成立,驱动电网在线监测告警细节,通常是通过人机界面将告警信息呈现给调度员,也可以通过智能电网调度控制系统(本文称D5000)数据总线将处理结果发布出去,驱动其他电网高级应用。</p>
                </div>
                <h4 class="anchor-tag" id="107" name="107"><b>3.4</b> 规则示例</h4>
                <div class="p1">
                    <p id="108">附录A为一个简化过的电网支路有功功率极限监测规则集示例。在规则集(ruleSet)部分,定义规则集父/子(Parent/Child)关系。一个父规则集可以有多个子规则集。在示例中,支路功率极限规则集(branchLimitRuleSet)是某电网监视规则集(netRuleSet)的子规则集。在声明(declarations)部分定义事实:以对象形式呈现的电网当前运行状态,为规则条件定义提供数据支撑。在示例中,定义了一个电网支路事实(Branch1),及此支路事实与电网实时分析模型中支路对象的映射关系。在规则(rules)部分定义规则,多个规则可以在此被定义。规则执行条件(condition)和执行动作(actions)的定义基于MVEL表达式语言(示例中斜体部分)。在MVEL表达式语言定义的规则条件和动作定义中,用到了在声明部分定义的事实(ranch1)和CEP引擎的事件处理单元对象(epunit)。规则评估结果通过事件处理单元的通知队列(epunit.notifyQ)广播输出。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>3.5</b> 分布式缓存</h4>
                <div class="p1">
                    <p id="110">CEP引擎在执行模式匹配规则时,需要当前状态和历史数据的支持。CEP引擎以对象形式在缓存中保存这部分信息,如图4所示。CEP引擎缓存通常采用分布式数据网格技术,以便能够储存大量历史数据。本文研发的CEP引擎缓存的实施是基于Hazelcast<citation id="184" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>分布式数据网格。存储于数据网格中的对象数据通过事件驱动实时更新,也可以和外部数据源周期性批量同步。另外,分布式数据网格支持内存计算,使得复杂数据处理和分析可以在数据网格节点上执行,减少数据处理过程中由大量数据移动而产生的计算资源开销<citation id="185" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>3.6 D5000</b>数据总线适配器</h4>
                <div class="p1">
                    <p id="112">如图2所示,CEP引擎的输入、输出基于企业服务总线的消息订阅和发布,以事件形式呈现。在电网在线分析应用中,CEP引擎需要实现与D5000电网调控平台<citation id="186" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>数据总线的集成、信息交互。本文研发的CEP引擎基于Vert.x<citation id="187" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>运行环境,使用Java编程语言。D5000数据总线采用C编程语言。因此需要研发D5000数据总线适配器,实现D5000调控平台C/C++子系统与Java子系统信息交互,支撑CEP引擎与D5000调控平台集成。</p>
                </div>
                <div class="p1">
                    <p id="113">本文研发的D5000数据总线适配器架构如图8所示。D5000数据总线消息是以byte[]形式为消息载体的通用消息类型,在分布式计算集群中这种消息可以通过数据总线从一个节点自动传送到另一个节点。应用程序的消息可以通过C/C++适配器或Java适配器实现基于数据总线的消息发送和接收。适配器的主要功能是实现数据总线通用消息载体与特定的基于不同编程语言的应用消息转换。消息转换是基于D5000数据总线消息载体编码/解码(encode/decode)库实施的。另外,适配器具有实时事件驱动功能,即适配器可以通过配置订阅C/C++或Java应用中对象状态变化,实时将所关注的变化以消息的形式发布到数据总线上。</p>
                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920015_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图8 D5000数据总线适配器架构图" src="Detail/GetImg?filename=images/DLXT201920015_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图8 D5000数据总线适配器架构图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920015_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.8 Adapter architecture of D5000 data bus</b></p>

                </div>
                <h3 id="115" name="115" class="anchor-tag"><b>4 CEP</b>在在线分析中的应用</h3>
                <div class="p1">
                    <p id="116">本文CEP引擎的研发是为实施新在线分析系统架构<citation id="188" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,最终实现具有秒级响应的新一代在线分析系统提供技术支撑<citation id="189" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。这种通用CEP引擎在电网在线分析中将会有许多潜在的应用场景,本小节初探几个典型场景。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>4.1</b> 快速安稳评估</h4>
                <div class="p1">
                    <p id="118">基于新在线分析系统架构<citation id="190" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,一种快速在线分析系统实施方案如图9所示。</p>
                </div>
                <div class="area_img" id="119">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920015_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图9 快速在线分析系统实施架构" src="Detail/GetImg?filename=images/DLXT201920015_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图9 快速在线分析系统实施架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920015_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.9 Implementation architecture of the fast 
online analysis system</b></p>

                </div>
                <div class="p1">
                    <p id="120">这是一种典型的基于反应式架构<citation id="191" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>和“即时处理”方式(见1.2小节讨论)的系统设计。运行在分布式内存数据网格中的电网分析模型,通过D5000数据总线订阅由分布式SCADA系统<citation id="192" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>发布的电网实时变化测量信息, 由CEP引擎协调模型的实时更新,实现电网运行状态变化的实时(秒级)跟踪。</p>
                </div>
                <div class="p1">
                    <p id="121">目前,电网调度安全稳定运行规定以文档形式呈现,由调度员依照文档内容人工执行。调度规程可以通过量化形成稳定运行规则集,加载到CEP引擎,由其自动执行规则评估,以实现基于事件驱动或周期性触发的稳定运行规则的评估,从而实现电网运行的实时态势感知。如有必要,CEP引擎可以通过事件驱动后续快速安稳评估应用。稳定运行规则集的评估是基于存储于电网分析模型中的电网实时运行状态,通过内存计算高效实现<citation id="193" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>4.2</b> 运行状态实时跟踪</h4>
                <div class="p1">
                    <p id="123">在电网运行过程中,当系统出现变化或扰动时,CEP引擎从D5000数据总线上订阅变化、扰动事件,实时更新存储在数据网格中的电网分析模型。以电网节点功率变化为例,实时跟踪实施基本步骤如图10所示。</p>
                </div>
                <div class="area_img" id="124">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920015_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图10 电网分析模型实时更新序列图" src="Detail/GetImg?filename=images/DLXT201920015_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图10 电网分析模型实时更新序列图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920015_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.10 Real-time updating sequence diagram of power grid analysis model</b></p>

                </div>
                <div class="p1">
                    <p id="125">如图10所示,数据总线接收器(Bus Receiver)接收发布在D5000数据总线上的电网变化事件消息(message),转发给CEP引擎处理变化事件消息。CEP引擎生成电网模型更新内存计算任务(task),并且发送给数据网格(Data Grid)。电网模型在数据网格中经过反序列化形成模型对象,然后执行内存计算任务,更新电网模型对象。最后,将更新后的电网模型序列化并存储到数据网格,完成电网模型的更新。</p>
                </div>
                <div class="p1">
                    <p id="126">以目前国调在线分析系统中的数据模型(从D5000系统直接导出、约4万节点)作为案例,实现并测试了六种基本、简单的CEP规则。在笔记本电脑(Intel Core i7-6820 2.70 GHz)上的规则执行性能测试结果如表1所示。</p>
                </div>
                <div class="area_img" id="127">
                    <p class="img_tit"><b>表1 CEP规则执行性能测试结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Performance test results of CEP rule</b></p>
                    <p class="img_note"></p>
                    <table id="127" border="1"><tr><td><br />类型</td><td>描述</td><td>执行时间/<br />ms</td><td>执行速度/<br />(次·s<sup>-1</sup>)</td></tr><tr><td><br /> 1</td><td>模型节点/支路对象更新</td><td>&lt;1</td><td>10 800</td></tr><tr><td><br /> 2</td><td>节点/支路层面指标计算</td><td>&lt;1</td><td>3 000</td></tr><tr><td><br /> 3</td><td>模型反序列化</td><td>150</td><td></td></tr><tr><td><br /> 4</td><td>厂站拓扑分析规则</td><td>&lt;1</td><td>39 000</td></tr><tr><td><br /> 5</td><td>潮流计算 (3步牛顿法迭代)</td><td>350</td><td></td></tr><tr><td><br /> 6</td><td>模型层面指标计算</td><td>4</td><td>250</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="128">这6种基本CEP规则的执行效率高,都是毫秒级。实际应用中,CEP规则将会更复杂。而复杂(复合)规则是由简单基本规则组合实现,其执行时间将会长一些,但可以预计仍然会是秒级。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>4.3</b> 稳定规程评估案例</h4>
                <div class="p1">
                    <p id="130">以中国湖南电网调度运行为例,调度员在执行安全稳定运行规定过程中,需要依照2个调度规则文档(共约200页),监视多个电网实时运行状态量测量。目前这些调控规则都由人工理解、记忆和执行,是一项十分复杂的高强度脑力工作。如果在电网运行过程中采用CEP引擎,当系统出现变化或扰动时,CEP引擎可以实时更新电网分析模型。同时,数据网格可以通过设置将需要监视的模型变化以事件的形式通知CEP引擎,触发CEP引擎执行电网运行态势感知规则的评估,如图11所示。</p>
                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920015_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图11 态势感知示例实施流程图" src="Detail/GetImg?filename=images/DLXT201920015_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图11 态势感知示例实施流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920015_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.11 Implementation flow chart of 
situation awareness sample</b></p>

                </div>
                <div class="p1">
                    <p id="132">2017年湖南电网负荷最高点为2.664×10<sup>7</sup> kW,大约出现在8月7日21:30,当时祁韶(酒泉—湖南)直流功率为1.65×10<sup>6</sup> kW,鄂湘(湖北—湖南)联络线功率为1.16×10<sup>6</sup> kW,牌楼主变下网功率为3.57×10<sup>5</sup> kW。将描述当时电网运行状态的CIM/E质量体系程序(QS)文件导入电网实时分析模型,同时将2017年湖南安全稳定规定文档及当时执行的电网临时稳措单中相关(部分)调度规则导入CEP引擎,并且触发CEP引擎执行规则评估,如图11所示。如果仅根据安全稳定规定文档中调度规则,在总负荷大于2.20×10<sup>7</sup> kW,祁韶直流功率为1.65×10<sup>6</sup> kW,鄂湘联络线功率应小于2×10<sup>5</sup> kW,出现安全稳定越限场景,CEP引擎发出相应的越限告警信息。然而,如果同时执行的电网临时稳措单规定,在总负荷大于2.2×10<sup>7</sup> kW,祁韶直流功率为1.65×10<sup>6</sup> kW,若满足湘中火电开机不少于8台、负荷中心火电开机不少于17台并均留20%旋备要求,鄂湘联络线功率可按不超1.4×10<sup>6</sup> kW控制。CEP引擎不触发告警信息。当时实际情况是在湖南电网湘中、负荷中心火电开机分别为9台、19台且均留有20%旋备,满足临时稳措单要求,湖南电网当时实际不存在安全稳定越限问题。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>4.4</b> 运行态势实时感知</h4>
                <div class="p1">
                    <p id="134">当前D5000具有基于消息总线的应用功能间事件驱动机制,在一些应用功能(如综合智能告警<citation id="194" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>)中采用了CEP基本思想,但是缺乏具有灵活功能扩展支撑能力的CEP软件系统的研发机制,以支持基于电网分析模型和事件驱动的CEP实时处理应用功能扩展开发,进而能够为调控人员提供“基于分析的系统事件级”的电网秒级态势感知能力。</p>
                </div>
                <div class="p1">
                    <p id="135">在4.3节讨论的案例中,基于CEP引擎的电网运行态势感知功能的展示是通过将湖南省调某历史断面导入电网分析模型来实施的。如果按照图9,CEP引擎的电网稳定运行规则实施基于电网实时分析模型,这种实施方式可以实现电网运行的实时(秒级)态势感知,即对电网稳定运行规则的秒级评估。</p>
                </div>
                <div class="p1">
                    <p id="136">动态限额<citation id="195" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>是一种基于电网运行方式和安控策略的编制方法和应用技术,目前已在国调、分调和省调等几个调控中心进行了试点应用。其特点如下。</p>
                </div>
                <div class="p1">
                    <p id="137">1)在编制方法方面,动态限额用if逻辑语句形式表示电网运行方式和安控策略规则。在实际应用中发现基于这种方法,电网稳定规定和策略的电子化录入和日常维护十分复杂。</p>
                </div>
                <div class="p1">
                    <p id="138">2)在应用方面,动态限额的运行方式和安控策略规则评估是从由国调发布的QS文件(由状态估计生成的潮流断面)中获取相关设备的状态和工作值。目前国调QS文件周期性发布,发布周期为5 min。另外,目前国调QS文件的形成过程延时约2 min。因此,基于动态限额的态势感知响应速度目前是分钟级。</p>
                </div>
                <div class="p1">
                    <p id="139">需要说明的是,CEP引擎研发团队到目前为止主要聚焦在CEP引擎软件系统的研发工作上,下一步将探索CEP技术在电网在线分析实际应用。CEP引擎研发团队、中国电力科学研究院有限公司动态限额研发团队将和某省调合作,在实际电网上并行运行、测试和比较基于CEP引擎和基于动态限额的两种电网运行态势感知方法。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140"><b>4.5</b> 大电网全局监控</h4>
                <div class="p1">
                    <p id="141">文献<citation id="196" type="reference">[<a class="sup">2</a>]</citation>提出了大电网全局监控总体技术思路, 并指出大电网全局监控是实现全局分析、全网防控及全局优化决策的基础与前提。全局监控功能主要包括监视、控制、分析及全局控制决策等功能,全局监控分析功能的主要目的是实现告警综合分析和事件处置导航。告警综合分析是指基于事件链的跨区电网故障及扰动的故障源定位及按需推送技术,帮助调控人员实现跨区和域外电网故障及扰动的即时感知,迅速定位扰动源; 事件处置导航是指调控作业自动导航技术, 实现告警监视、分析预警应用服务等整体联动协同, 支持可视化、流程化的作业引导, 提高调度人员告警处置效率<citation id="197" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="142">告警综合分析和事件处置导航功能可以通过扩展本文研发的CEP引擎实施。如图9所示,在基于CEP技术的快速在线分析系统实施架构中, CEP引擎通过和电网实时分析模型交互可实施基于事件链的全网故障及扰动的故障源定位。通过如图2所示的CEP引擎事件输出机制按规则推送告警综合分析结果,可以实现全网故障及扰动的即时感知,实时(秒级)定位。如图2所示,本文研发的CEP引擎包含状态机功能模块,通过和电网实时分析模型交互,可用于基于状态转换限制规则的复杂事件处置自动导航的实施。类似的应用场景和应用功能已在PJM的AC<sup>2</sup>项目中的智能事件处理系统实现<citation id="198" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <h3 id="143" name="143" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="144">随着特高压交直流电网的快速发展,电力系统运行方式多变,电网结构日益复杂,调控运行规程规定日趋繁杂,电网风险分析更加复杂。在目前的在线分析系统中,信息处理执行流程是静态和线性的,具有分钟级响应速度。在新一代快速(秒级)在线分析系统中,信息处理执行流程将基于事件驱动,是动态和非线性的。采用CEP技术控制和协调信息实时处理执行流程,有望在实现秒级在线分析响应速度上实现突破。</p>
                </div>
                <div class="p1">
                    <p id="145">在借鉴世界上各大软件公司商业CEP产品基础上,本文介绍了一个聚焦点为“面向事件驱动的规则评估”的CEP方法、具有独立知识产权的CEP引擎的研发工作, 包括CEP引擎的架构设计,引擎研发的技术路线和主要实施步骤。本文的CEP引擎能够灵活支持基于事件驱动机制的电网态势评估规则的扩展,为下一代电网调控系统平台研发提供有益的启发与借鉴。</p>
                </div>
                <div class="p1">
                    <p id="146">当前调度运行人员主要依靠规程规定的人工理解和记忆开展调控业务,工作效率低,安全运行复杂大电网的风险和压力明显增加。随着基于CEP的电网运行状态实时跟踪和态势实时感知技术在新一代快速在线分析系统中实施和推广应用,预期会有效深化在线安全分析应用,实现调控运行由经验型向分析型转型。CEP技术在在线分析中应用的设想与展望如下。</p>
                </div>
                <div class="p1">
                    <p id="147">1)量化处理现有的调控运行规则、调度员的行为,形成明确、具体的处理策略,将结构化的规程规定转成具有严格的逻辑推理的完整量化规程规定,并基于CEP规则引擎建立计算机软件系统能够识别的调度知识库。通过深度学习神经网络进行训练,实现对调度知识库的自我完善与扩充。</p>
                </div>
                <div class="p1">
                    <p id="148">2)基于调度知识库,结合滚动负荷预测、电网实时运行情况等,实现日内及实时发电计划的智能调控方法。CEP规则引擎将在业务过程工作流(Business Process Workflow)导航和系统集成方面提供技术支撑。</p>
                </div>
                <div class="p1">
                    <p id="149">3)基于CEP引擎技术,实现电网在线风险预警和辅助决策的智能化,从而减轻调控运行人员工作量,将更多精力投入至电网特性分析和重大事故处置方面,有助于确保大电网安全稳定运行。</p>
                </div>
                <div class="p1">
                    <p id="150">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="199" name="199" class="anchor-tag">附录A</h3>
                <h4 class="anchor-tag" id="200" name="200">ruleSet:</h4>
                <div class="p1">
                    <p id="202">name:"branchLimitRuleSet"</p>
                </div>
                <div class="p1">
                    <p id="203">parent:"netRuleSet"</p>
                </div>
                <h4 class="anchor-tag" id="204" name="204">declarations:</h4>
                <div class="p1">
                    <p id="205">-branch:{ipssId:'1-&gt;2(1)',factId:'Branch1'}</p>
                </div>
                <h4 class="anchor-tag" id="206" name="206">rules:</h4>
                <div class="area_img" id="201">
                                <img alt="" src="Detail/GetImg?filename=images/DLXT201920015_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                            <p class="img_tit"></p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201003012&amp;v=MTUxMzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVN3pNSVRyQmZiRzRIOUhNckk5RVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 郑超,侯俊贤,严剑峰,等.在线动态安全评估与预警系统的功能设计与实现[J].电网技术,2010,34(3):55-60.ZHENG Chao,HOU Junxian,YAN Jianfeng,et al.Functional design and implementation of online dynamic security assessment and early warning system[J].Power System Technology,2010,34(3):55-60.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818001&amp;v=MTU4MzRubFU3ek1JU0hUZXJHNEg5bk5wNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 郭建成,南贵林,许丹,等.大电网全局监控内涵与关键技术[J].电力系统自动化,2018,42(18):1-7.DOI:10.7500/AEPS 20171124001.GUO Jiancheng,NAN Guilin,XU Dan,et al.Connotation and key technology of global monitoring for large power grid[J].Automation of Electric Power Systems,2018,42(18):1-7.DOI:10.7500/AEPS20171124001.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Complex event processing for financial services">

                                <b>[3]</b> ADI A,BOTZER D,NECHUSHTAI G,et al.Complex event processing for financial services[C]// IEEE Services Computing Workshops,September 18-22,2006,Chicago,USA:7-12.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00003368485&amp;v=MjQwMDBOajdCYXJPNEh0SFBySWxOWU9NS1kzazV6QmRoNGo5OVNYcVJyeG94Y01IN1I3cWRaK1p1RmlybFVyL0lJMW89&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> ZANG C,FAN Y,ARCHITECTURE L R.Implementation and application of complex event processing in enterprise information systems based on RFID[J].Information Systems Frontiers,2008,10(5):543-553.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJSR&amp;filename=SJSRC752659428F06A629539727EE0BE4751&amp;v=MjI1NDVNQy9HOVBLcW9aQlp1TjVESHBJeVJRYTd6eDBUMzNsMldjMUM4ZVFRcitlQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJpL3c2dz1OaWZZZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> LIU Y,ZHANG H,WANG Y.RFID complex event processing:applications in real-time locating system[J].International Journal of Intelligence Science,2012,2(24):160-165.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=RFID Based Business Process Automation for Harbor Operations in Container Depot">

                                <b>[6]</b> KIM Y,YOO J W,PARK N.RFID based business process automation for harbor operations in container depot[C]// Proceedings of Industrial Manufacturing Engineering Graduate Research Symposium,April 6,2006,Detroit,USA:213-226.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SAPD&amp;filename=SAPD13102900001941&amp;v=MDkzNDY0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjRVYVJZPU5pemJhcks3SDlIT3BvOUZaT3NPQlhnNG9CTVQ2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> MOUTTHAM A,PEYTON L,EZE B,et al.Event-driven data integration for personal health monitoring[J].Journal of Emerging Technologies in Web Intelligence,2009,1(2):110-118.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA2013S1073&amp;v=Mjg4NDhadVpzRnlubFU3ek1MejdCYjdHNEg5S3ZybzlDWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 杜翠兰,谭建龙,王晓岩,等.基于事件处理的分布式系统故障定位技术[J].计算机科学,2013,40(增刊1):302-306.DU Cuilan,TAN Jianlong,WANG Xiaoyan,et al.Fault location technology based on the distributed event processing system[J].Computer Science,2013,40(Supplement 1):302-306.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KJXY201302024&amp;v=MDMyMjJDVVI3cWZadVpzRnlubFU3ek1MaWZUZDdHNEg5TE1yWTlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 于学勇,方旭升.基于CEP的电网实时监控系统研究[J].江苏科技信息,2013(2):53-54.YU Xueyong,FANG Xusheng.Research on real-time monitoring and control system of power grid based on CEP[J].Jiangsu Science &amp; Technology Information,2013 (2):53-54.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Event processing language (EPL)">

                                <b>[10]</b> EsperTech.Event processing language (EPL)[EB/OL].[2018-05-16].http://www.espertech.com.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200728008&amp;v=MTQ1MzVGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFU3ek1QeXJQYmJHNEh0Yk9wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 丁剑,白晓民.基于复杂事件处理技术的电网故障信息分析及诊断方法[J].中国电机工程学报,2007,27(28):40-45.DING Jian,BAI Xiaomin.Fault information analysis and diagnosis method of power system based on complex event processing technology[J].Proceedings of the CSEE,2007,27(28):40-45.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The power of events:an introduction to complex event processing in distributed enterprise systems">

                                <b>[12]</b> LUCKHAM D.The power of events:an introduction to complex event processing in distributed enterprise systems[M].UK:Addison-Wesley,2002.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZXTX201304016&amp;v=Mjg5MjBQelhmZHJHNEg5TE1xNDlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFU3ek0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陆平,钱煜明,朱科支.一种分布式复杂消息处理引擎的设计与实现[J].中兴通讯技术,2013,19(4):58-62.LU Ping,QIAN Yuming,ZHU Kezhi.Design and implementation of a distributed complex event processing engine[J].ZTE Technology Journal,2013,19(4):58-62.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJC201701004&amp;v=MDczNzJGeW5sVTd6TUx6N0JiYkc0SDliTXJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 何恒靖,赵伟,黄松岭.复杂事件处理技术的应用现状及展望[J].计算机工程,2017,43(1):20-26.HE Hengjing,ZHAO Wei,HUANG Songling.Application status and prospect of complex event processing technology[J].Computer Engineering,2017,43(1):20-26.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Event processing with TIBCO businessevents">

                                <b>[15]</b> TIBCO.Event processing with TIBCO businessevents[EB/OL].[2018-05-16].https://www.tibco.com/resources/whitepaper/event-processing-tibco-businessevents.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Architecting complex-event processing solutions with TIBCO">

                                <b>[16]</b> BROWN P.Architecting complex-event processing solutions with TIBCO[M].UK:Addison-Wesley,2014.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DGJZ201812019&amp;v=MTUzNzBuTnJZOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVTd6TUlTckJkTEc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 李锋,鄢发齐,解梅,等.基于智能分析的电网运行方式和安控策略智能编制方法和应用[J].电气应用,2018,37(12):62-67.LI Feng,YAN Faqi,XIE Mei,el at.Intelligent programming method and application of power grid operation mode and security control strategy based on intelligent analysis[J].Electrotechnical Applications,2018,37(12):62-67.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Experience with advanced technology in the PJM market">

                                <b>[18]</b> OTT A.Experience with advanced technology in the PJM market[EB/OL].[2018-05-16].https://www.ieee-pes.org/presentations/td2014/td2014p-000636.pdf.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new solution architecture for online power system analysis">

                                <b>[19]</b> ZHOU M,YAN Jianfeng.A new solution architecture for online power system analysis[J].CSEE Journal of Power and Energy Systems,2018,4(2):250-256.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Development of fast real-time online dynamic security assessment system">

                                <b>[20]</b> ZHOU M.Development of fast real-time online dynamic security assessment system[EB/OL].[2018-05-16].http://resourcecenter.smartgrid.ieee.org/sg/product/publications/SGNL0231.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=New England&amp;#39;&amp;#39;s synchrophasor initiatives">

                                <b>[21]</b> LITVINOV E.New England’s synchrophasor initiatives[EB/OL].[2018-05-16].http://resourcecenter.smartgrid.ieee.org/sg/product/publications/SGNL0084.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A tool-kit for building reactive applications on the JVM">

                                <b>[22]</b> VERTX.A tool-kit for building reactive applications on the JVM[EB/OL].[2018-05-16].http://vertx.io.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hazelcast in-memory data grid">

                                <b>[23]</b> HAZELCAST.Hazelcast in-memory data grid[EB/OL] [2018-05-16].https://www.hazelcost.org.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Easy rules">

                                <b>[24]</b> HASSINE M B.Easy rules[EB/OL].[2018-05-16].https://github.com/j-easy/easy-rules.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=MVFLEX expression language">

                                <b>[25]</b> MVEL.MVFLEX expression language[EB/OL].[2018-05-16].https://github.com/mvel/mvel.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=YAML specification">

                                <b>[26]</b> BEN-KIKI O,et al.YAML specification[EB/OL].[2018-05-16].http://yaml.org/spec/1.2/spec.html.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Reactive programming vs.reactive systems">

                                <b>[27]</b> BONER J,KLANG V.Reactive programming vs.reactive systems[EB/OL].[2018-05-16].https://www.oreilly.com/ideas/reactive-programming-vs-reactive-systems.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711001&amp;v=MjIwOTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVTd6TUlTSFRlckc0SDliTnJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 周二专,冯东豪,武志刚.内存计算技术及在电网分析中的应用[J].电力系统自动化,2017,41(11):1-7.DOI:10.7500/AEPS20161124004.ZHOU Mike,FENG Donghao,WU Zhigang.In-memory computing and its application to power system analysis[J].Automation of Electric Power Systems,2017,41(11):1-7.DOI:10.7500/AEPS20161124004.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MTYxMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFU3ek1JU0hUZXJHNEg5VE1ybzlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research on distributed real time data space SCADA cluster for large power grid">

                                <b>[30]</b> WANG Hao,JIN Fenlan,GONG Zeiping,et al.Research on distributed real time data space SCADA cluster for large power grid[C]// 5th International Conference on Systems and Informatics,November 10-12,2018,Nanjing,China.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501013&amp;v=MTY1MTVFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFU3ek1JU0hUZXJHNEg5VE1ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 闪鑫,戴则梅,张哲,等.智能电网调度控制系统综合智能告警[J].电力系统自动化,2015,39(1):65-72.SHAN Xin,DAI Zemei,ZHANG Zhe,et al.Research on and application of integrated smart alarm based on smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):65-72.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920015" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920015&amp;v=MjQ2MDJIVGVyRzRIOWpPcjQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVN3pNSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

