

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136431682600000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920016%26RESULT%3d1%26SIGN%3dXuTmQXmrUg2rghjgMYO0kOUbKCI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920016&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920016&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920016&amp;v=MTQyOTQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVTHZMSVNIVGVyRzRIOWpPcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#60" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;1&lt;/b&gt; 系统可观测及节点可观测度定义 "><b>1</b> 系统可观测及节点可观测度定义</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#74" data-title="&lt;b&gt;2 考虑系统可观测性的黑启动分区整数线性规划模型的建立与求解&lt;/b&gt; "><b>2 考虑系统可观测性的黑启动分区整数线性规划模型的建立与求解</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;2.1&lt;/b&gt; 黑启动分区问题的决策域"><b>2.1</b> 黑启动分区问题的决策域</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;2.2&lt;/b&gt; 目标函数"><b>2.2</b> 目标函数</a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;2.3&lt;/b&gt; 约束条件"><b>2.3</b> 约束条件</a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;2.4&lt;/b&gt; 模型的求解"><b>2.4</b> 模型的求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#138" data-title="&lt;b&gt;3&lt;/b&gt; 基于节点可观测度的拓扑图简化 "><b>3</b> 基于节点可观测度的拓扑图简化</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#140" data-title="1)连接不可观测节点的线路:">1)连接不可观测节点的线路:</a></li>
                                                <li><a href="#142" data-title="2)可观测度为1且未配置PMU的节点与相邻配置PMU的节点之间的线路:">2)可观测度为1且未配置PMU的节点与相邻配置PMU的节点之间的线路:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#151" data-title="&lt;b&gt;4&lt;/b&gt; 算例与结果分析 "><b>4</b> 算例与结果分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#152" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例系统"><b>4.1</b> 算例系统</a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;4.2&lt;/b&gt; 结果分析"><b>4.2</b> 结果分析</a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;4.3&lt;/b&gt; 拓扑图简化及其影响"><b>4.3</b> 拓扑图简化及其影响</a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;4.4&lt;/b&gt; 本文方法与现有分区方法的比较"><b>4.4</b> 本文方法与现有分区方法的比较</a></li>
                                                <li><a href="#172" data-title="&lt;b&gt;4.5&lt;/b&gt; 模型可扩展性分析"><b>4.5</b> 模型可扩展性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#150" data-title="&lt;b&gt;图1 拓扑图简化示意图&lt;/b&gt;"><b>图1 拓扑图简化示意图</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;Table 1 Installed locations of PMUs with different scenarios&lt;/b&gt;"><b>Table 1 Installed locations of PMUs with different scenarios</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;表2 不同场景下黑启动分区最优方案&lt;/b&gt;"><b>表2 不同场景下黑启动分区最优方案</b></a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;图2 IEEE 118系统节点可观测度&lt;/b&gt;"><b>图2 IEEE 118系统节点可观测度</b></a></li>
                                                <li><a href="#167" data-title="&lt;b&gt;表3 拓扑图简化前后的决策空间规模及计算时间&lt;/b&gt;"><b>表3 拓扑图简化前后的决策空间规模及计算时间</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;表4 不同分区方法的计算结果&lt;/b&gt;"><b>表4 不同分区方法的计算结果</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" SUN L,LIN Z Z,XUE Y S,et al.Optimal skeleton-network restoration considering generator start-up sequence and load pickup[J].IEEE Transactions on Smart Grid,2019,10(3):3174-3185." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal skeleton-network restoration considering generator start-up sequence and load pickup">
                                        <b>[1]</b>
                                         SUN L,LIN Z Z,XUE Y S,et al.Optimal skeleton-network restoration considering generator start-up sequence and load pickup[J].IEEE Transactions on Smart Grid,2019,10(3):3174-3185.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" SUN W,LIU C C,ZHANG L.Optimal generator start-up strategy for bulk power system restoration[J].IEEE Transactions on Power Systems,2011,26(3):1357-1366." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal Generator Start-Up Strategy for Bulk Power System Restoration">
                                        <b>[2]</b>
                                         SUN W,LIU C C,ZHANG L.Optimal generator start-up strategy for bulk power system restoration[J].IEEE Transactions on Power Systems,2011,26(3):1357-1366.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 孙润稼,刘玉田.基于深度学习和蒙特卡洛树搜索的机组恢复在线决策[J].电力系统自动化,2018,42(14):40-47.DOI:10.7500/AEPS 20170930011.SUN Runjia,LIU Yutian.Online decision-making for generator start-up based on deep learning and Monte Carlo tree search[J].Automation of Electric Power Systems,2018,42(14):40-47.DOI:10.7500/AEPS20170930011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814006&amp;v=MjIyMTZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVUx2TElTSFRlckc0SDluTnE0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         孙润稼,刘玉田.基于深度学习和蒙特卡洛树搜索的机组恢复在线决策[J].电力系统自动化,2018,42(14):40-47.DOI:10.7500/AEPS 20170930011.SUN Runjia,LIU Yutian.Online decision-making for generator start-up based on deep learning and Monte Carlo tree search[J].Automation of Electric Power Systems,2018,42(14):40-47.DOI:10.7500/AEPS20170930011.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 周云海,闵勇.恢复控制中的系统重构优化算法研究[J].中国电机工程学报,2003,23(4):67-70.ZHOU Yunhai,MIN Yong.Optimal algorithm for system reconfiguration[J].Proceedings of the CSEE,2003,23(4):67-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200304013&amp;v=MjYyOTJxNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVMdkxQeXJQYmJHNEh0TE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         周云海,闵勇.恢复控制中的系统重构优化算法研究[J].中国电机工程学报,2003,23(4):67-70.ZHOU Yunhai,MIN Yong.Optimal algorithm for system reconfiguration[J].Proceedings of the CSEE,2003,23(4):67-70.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 宋坤隆,谢云云,殷明慧,等.应用网络流理论的停电系统恢复路径混合整数线性优化模型[J].电力系统自动化,2017,41(3):25-32.DOI:10.7500/AEPS20160330007.SONG Kunlong,XIE Yunyun,YIN Minghui,et al.Mixed integer linear optimization model for path restoration of blackout system based on network flow theory[J].Automation of Electric Power Systems,2017,41(3):25-32.DOI:10.7500/AEPS20160330007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703005&amp;v=MTYyMTNJOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVUx2TElTSFRlckc0SDliTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         宋坤隆,谢云云,殷明慧,等.应用网络流理论的停电系统恢复路径混合整数线性优化模型[J].电力系统自动化,2017,41(3):25-32.DOI:10.7500/AEPS20160330007.SONG Kunlong,XIE Yunyun,YIN Minghui,et al.Mixed integer linear optimization model for path restoration of blackout system based on network flow theory[J].Automation of Electric Power Systems,2017,41(3):25-32.DOI:10.7500/AEPS20160330007.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 刘文轩,顾雪平,王佳裕,等.考虑系统安全因素的负荷恢复方案优化[J].电力系统自动化,2016,40(12):87-93.LIU Wenxuan,GU Xueping,WANG Jiayu,et al.Optimization of load recovery scheme considering system security factors[J].Automation of Electric Power Systems,2016,40(12):87-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612013&amp;v=Mjg3MjdmWnVac0Z5bmxVTHZMSVNIVGVyRzRIOWZOclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘文轩,顾雪平,王佳裕,等.考虑系统安全因素的负荷恢复方案优化[J].电力系统自动化,2016,40(12):87-93.LIU Wenxuan,GU Xueping,WANG Jiayu,et al.Optimization of load recovery scheme considering system security factors[J].Automation of Electric Power Systems,2016,40(12):87-93.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 陈彬,王洪涛,曹曦.计及负荷模糊不确定性的网架重构后期负荷恢复优化[J].电力系统自动化,2016,40(20):6-12.CHEN Bin,WANG Hongtao,CAO Xi.Load restoration optimization during the last stage of network reconfiguration considering load fuzzy uncertainty[J].Automation of Electric Power Systems,2016,40(20):6-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620002&amp;v=MjkwNDZHNEg5Zk9yNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVMdkxJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         陈彬,王洪涛,曹曦.计及负荷模糊不确定性的网架重构后期负荷恢复优化[J].电力系统自动化,2016,40(20):6-12.CHEN Bin,WANG Hongtao,CAO Xi.Load restoration optimization during the last stage of network reconfiguration considering load fuzzy uncertainty[J].Automation of Electric Power Systems,2016,40(20):6-12.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" ADIBI M M,FINK L H.Power system restoration planning[J].IEEE Transactions on Power Systems,1994,9(1):22-28." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system restoration planning">
                                        <b>[8]</b>
                                         ADIBI M M,FINK L H.Power system restoration planning[J].IEEE Transactions on Power Systems,1994,9(1):22-28.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" LIU Y T,FAN R,TERZIJA V.Power system restoration:a literature review from 2006 to 2016[J].Journal of Modern Power Systems and Clean Energy,2016,4(3):332-341." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system restoration:a literature review from 2006to 2016">
                                        <b>[9]</b>
                                         LIU Y T,FAN R,TERZIJA V.Power system restoration:a literature review from 2006 to 2016[J].Journal of Modern Power Systems and Clean Energy,2016,4(3):332-341.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 梁海平,顾雪平.基于谱聚类的黑启动子系统划分[J].电网技术,2013,37(2):372-377.LIANG Haiping,GU Xueping.Black-start network partitioning based on spectral clustering[J].Power System Technology,2013,37(2):372-377." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201302016&amp;v=MDk1ODl1WnNGeW5sVUx2TElUckJmYkc0SDlMTXJZOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         梁海平,顾雪平.基于谱聚类的黑启动子系统划分[J].电网技术,2013,37(2):372-377.LIANG Haiping,GU Xueping.Black-start network partitioning based on spectral clustering[J].Power System Technology,2013,37(2):372-377.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" QUIROS J,WALL P,DING L,et al.Determination of sectionalizing strategies for parallel power system restoration:a spectral clustering-based methodology[J].Electric Power Systems Research,2014,116(11):381-390." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700265635&amp;v=MTg0MTZVcjNJSVY0WGJoRT1OaWZPZmJLOEg5RE1xSTlGWnUwS0NuODhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         QUIROS J,WALL P,DING L,et al.Determination of sectionalizing strategies for parallel power system restoration:a spectral clustering-based methodology[J].Electric Power Systems Research,2014,116(11):381-390.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 刘玉田,谭冰雪.大电网恢复适应性分区方法[J].电力系统保护与控制,2013,41(2):49-54.LIU Yutian,TAN Bingxue.Adaptive partition method for large power system restoration[J].Power System Protection and Control,2013,41(2):49-54." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201302011&amp;v=MTMzMjNhZWJHNEg5TE1yWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVMdkxMeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         刘玉田,谭冰雪.大电网恢复适应性分区方法[J].电力系统保护与控制,2013,41(2):49-54.LIU Yutian,TAN Bingxue.Adaptive partition method for large power system restoration[J].Power System Protection and Control,2013,41(2):49-54.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 林振智,文福拴,周浩.基于复杂网络社团结构的恢复子系统划分算法[J].电力系统自动化,2009,33(12):12-16.LIN Zhenzhi,WEN Fushuan,ZHOU Hao.A new algorithm for restoration subsystem division based on community structure of complex network theory[J].Automation of Electric Power Systems,2009,33(12):12-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200912004&amp;v=MDIxMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVUx2TElTSFRlckc0SHRqTnJZOUZZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         林振智,文福拴,周浩.基于复杂网络社团结构的恢复子系统划分算法[J].电力系统自动化,2009,33(12):12-16.LIN Zhenzhi,WEN Fushuan,ZHOU Hao.A new algorithm for restoration subsystem division based on community structure of complex network theory[J].Automation of Electric Power Systems,2009,33(12):12-16.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 刘昌盛,谢云云,石屹岭,等.加快含快速切回机组电网恢复的动态分区策略[J].电力系统自动化,2017,41(19):46-53.DOI:10.7500/AEPS20170204004.LIU Changsheng,XIE Yunyun,SHI Yiling,et al.Dynamic partition strategy for fast restoration of power systems with fast cut back units[J].Automation of Electric Power Systems,2017,41(19):46-53.DOI:10.7500/AEPS20170204004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719006&amp;v=MTg1MTlHRnJDVVI3cWZadVpzRnlubFVMdkxJU0hUZXJHNEg5Yk5wbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         刘昌盛,谢云云,石屹岭,等.加快含快速切回机组电网恢复的动态分区策略[J].电力系统自动化,2017,41(19):46-53.DOI:10.7500/AEPS20170204004.LIU Changsheng,XIE Yunyun,SHI Yiling,et al.Dynamic partition strategy for fast restoration of power systems with fast cut back units[J].Automation of Electric Power Systems,2017,41(19):46-53.DOI:10.7500/AEPS20170204004.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" LIN Z Z,WEN F S,CHUNG C Y,et al.Division algorithm and interconnection strategy of restoration subsystems based on complex network theory[J].IET Generation,Transmission &amp;amp; Distribution,2011,5(6):674-683." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Division algorithm and interconnection strategy of restoration subsystems based on complex network theory">
                                        <b>[15]</b>
                                         LIN Z Z,WEN F S,CHUNG C Y,et al.Division algorithm and interconnection strategy of restoration subsystems based on complex network theory[J].IET Generation,Transmission &amp;amp; Distribution,2011,5(6):674-683.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" WEN F S,LIN Z Z,XUE Y S,et al.Network partitioning strategy for parallel power system restoration[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(8):1883-1892." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Network partitioning strategy for parallel power system restoration">
                                        <b>[16]</b>
                                         WEN F S,LIN Z Z,XUE Y S,et al.Network partitioning strategy for parallel power system restoration[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(8):1883-1892.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 顾雪平,韩忠晖,梁海平.电力系统大停电后系统分区恢复的优化算法[J].中国电机工程学报,2009,29(10):41-46.GU Xueping,HAN Zhonghui,LIANG Haiping.Optimization of parallel restoration through power system partitioning after blackout[J].Proceedings of the CSEE,2009,29(10):41-46." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200910009&amp;v=MzIzOTZVTHZMUHlyUGJiRzRIdGpOcjQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         顾雪平,韩忠晖,梁海平.电力系统大停电后系统分区恢复的优化算法[J].中国电机工程学报,2009,29(10):41-46.GU Xueping,HAN Zhonghui,LIANG Haiping.Optimization of parallel restoration through power system partitioning after blackout[J].Proceedings of the CSEE,2009,29(10):41-46.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" LIU W J,LIN Z Z,WEN F S,et al.Sectionalizing strategies for minimizing outage durations of critical loads in parallel power system restoration with bi-level programming[J].International Journal of Electrical Power &amp;amp; Energy Systems,2015,71:327-334." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300287032&amp;v=MTI5NzRubFVyM0lJVjRYYmhFPU5pZk9mYks5SDlQT3JJOUZadU1JREg4N29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         LIU W J,LIN Z Z,WEN F S,et al.Sectionalizing strategies for minimizing outage durations of critical loads in parallel power system restoration with bi-level programming[J].International Journal of Electrical Power &amp;amp; Energy Systems,2015,71:327-334.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" ABU T D N,MOKHLIS H,ABU T M S,et al.Parallel power system restoration planning using heuristic initialization and discrete evolutionary programming[J].Journal of Modern Power Systems and Clean Energy,2017,5(6):991-1003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDF37A68A49B67D887DADBDCF88318B92C&amp;v=MDkyNzVCckxVMDV0cGh4Ymk4eEtzPU5qN0Jhc1c3R2FES3AvNUJiWmtKQ3dneHh4Rm5tMHNQUEF5VXBCbzJlTHJtVExqc0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         ABU T D N,MOKHLIS H,ABU T M S,et al.Parallel power system restoration planning using heuristic initialization and discrete evolutionary programming[J].Journal of Modern Power Systems and Clean Energy,2017,5(6):991-1003.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" NOURIZADEH S,KARIMI M J,RANJBAR A M,et al.Power system stability assessment during restoration based on a wide area measurement system[J].IET Generation,Transmission &amp;amp; Distribution,2012,6(11):1171-1179." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system stability assessment during restoration based on a wide area measurement system">
                                        <b>[20]</b>
                                         NOURIZADEH S,KARIMI M J,RANJBAR A M,et al.Power system stability assessment during restoration based on a wide area measurement system[J].IET Generation,Transmission &amp;amp; Distribution,2012,6(11):1171-1179.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" LIU W J,LIN Z Z,WEN F S,et al.A wide area monitoring system based load restoration method[J].IEEE Transactions on Power Systems,2013,28(2):2025-2034." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A wide area monitoring system based load restoration method">
                                        <b>[21]</b>
                                         LIU W J,LIN Z Z,WEN F S,et al.A wide area monitoring system based load restoration method[J].IEEE Transactions on Power Systems,2013,28(2):2025-2034.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" ADIBI M M,MARTINS N,WATANABE E H.The impacts of FACTS and other new technologies on power system restoration dynamics[C]// IEEE Power &amp;amp; Energy Society General Meeting,July 25-29,2010,Providence,USA:1-6." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The imacts of FACTs andother new technologies on power system restoration dynamics">
                                        <b>[22]</b>
                                         ADIBI M M,MARTINS N,WATANABE E H.The impacts of FACTS and other new technologies on power system restoration dynamics[C]// IEEE Power &amp;amp; Energy Society General Meeting,July 25-29,2010,Providence,USA:1-6.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" SUN K,HOU Y H,SUN W,et al.Power system control under cascading failures:understanding,mitigation,and system restoration[M].USA:Wiley Online Library,2018." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system control under cascading failures:understanding,mitigation,and system restoration">
                                        <b>[23]</b>
                                         SUN K,HOU Y H,SUN W,et al.Power system control under cascading failures:understanding,mitigation,and system restoration[M].USA:Wiley Online Library,2018.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" SARMADI S A N,DOBAKHSHARI A S,AZIZI S,et al.A power system build-up restoration method based on wide area measurement systems[J].International Transactions on Electrical Energy Systems,2011,21(1):712-720." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A power system build-up restoration method based on wide area measurement systems">
                                        <b>[24]</b>
                                         SARMADI S A N,DOBAKHSHARI A S,AZIZI S,et al.A power system build-up restoration method based on wide area measurement systems[J].International Transactions on Electrical Energy Systems,2011,21(1):712-720.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" SARMADI S A N,DOBAKHSHARI A S,AZIZI S,et al.A sectionalizing method in power system restoration based on WAMS[J].IEEE Transactions on Smart Grid,2013,2(1):190-197." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Sectionalizing Method in Power System Restoration Based on WAMS">
                                        <b>[25]</b>
                                         SARMADI S A N,DOBAKHSHARI A S,AZIZI S,et al.A sectionalizing method in power system restoration based on WAMS[J].IEEE Transactions on Smart Grid,2013,2(1):190-197.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 鲍威,蒋雪冬,陈利跃,等.考虑观测冗余度最大的0-1线性规划电力系统PMU最优配置[J].电网技术,2014,38(8):2051-2056.BAO Wei,JIANG Dongxue,CHEN Liyue,et al.A 0-1 linear programming approach to optimal phasor measurement units placement considering maximized system observability redundancy[J].Power System Technology,2014,38(8):2051-2056." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408005&amp;v=MTIwNzQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVTHZMSVRyQmZiRzRIOVhNcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         鲍威,蒋雪冬,陈利跃,等.考虑观测冗余度最大的0-1线性规划电力系统PMU最优配置[J].电网技术,2014,38(8):2051-2056.BAO Wei,JIANG Dongxue,CHEN Liyue,et al.A 0-1 linear programming approach to optimal phasor measurement units placement considering maximized system observability redundancy[J].Power System Technology,2014,38(8):2051-2056.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" JOVANOVIC R,VOB S.A mixed integer program for partitioning graphs with supply and demand emphasizing sparse graphs[J].Optimization Letters,2015,10(8):1-11." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A mixed integer program for partitioning graphs with supply and demand emphasizing sparse graphs">
                                        <b>[27]</b>
                                         JOVANOVIC R,VOB S.A mixed integer program for partitioning graphs with supply and demand emphasizing sparse graphs[J].Optimization Letters,2015,10(8):1-11.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 和敬涵,李长城,张沛,等.基于改进标签传播算法的电力系统并行恢复分区方法[J].电网技术,2018,42(6):1776-1782.HE Jinghan,LI Changcheng,ZHANG Pei,et al.A partitioning method for power system parallel restoration based on modified label propagation algorithm[J].Power System Technology,2018,42(6):1776-1782." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806011&amp;v=MDQ5NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVMdkxJVHJCZmJHNEg5bk1xWTlFWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         和敬涵,李长城,张沛,等.基于改进标签传播算法的电力系统并行恢复分区方法[J].电网技术,2018,42(6):1776-1782.HE Jinghan,LI Changcheng,ZHANG Pei,et al.A partitioning method for power system parallel restoration based on modified label propagation algorithm[J].Power System Technology,2018,42(6):1776-1782.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 王振浩,张明泽,杜虹锦,等.考虑柔性直流落点约束的最优主动解列断面搜索算法[J].电工技术学报,2017,32(17):57-66.WANG Zhenhao,ZHANG Mingze,DU Hongjin,et al.A searching algorithm for optimal controlled islanding surfaces considering VSC-HVDC terminal constraint[J].Transactions of China Electrotechnical Society,2017,32(17):57-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201717006&amp;v=MTE1MjJyQmZiRzRIOWJOcUk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVTHZMSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         王振浩,张明泽,杜虹锦,等.考虑柔性直流落点约束的最优主动解列断面搜索算法[J].电工技术学报,2017,32(17):57-66.WANG Zhenhao,ZHANG Mingze,DU Hongjin,et al.A searching algorithm for optimal controlled islanding surfaces considering VSC-HVDC terminal constraint[J].Transactions of China Electrotechnical Society,2017,32(17):57-66.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 14:56</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),114-128 DOI:10.7500/AEPS20190110006            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">计及系统可观测性的网络化简与黑启动分区方案制定</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A1%BE%E9%9B%AA%E5%B9%B3&amp;code=07504161&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">顾雪平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E5%85%89%E5%A5%87&amp;code=36730914&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周光奇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%B0%91%E5%B2%A9&amp;code=25011855&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李少岩</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>基于相量测量单元的广域相量测量系统能够实时反映电网的动态变化,其测量信息的实时性将有助于系统恢复安全快速进行,为大停电后的系统恢复带来新的机遇。首先,将黑启动分区方案优化问题和广域相量测量系统结合起来,建立了考虑系统可观测性的黑启动分区整数线性规划模型。该模型除满足分区功率平衡、分区连通性、特殊支路开断约束以及分区最小规模限制这些基本约束外,还将全网可观测和联络节点可观测2种可观性要求分别转化成线性约束纳入其中。其次,利用可观测度为0以及部分可观测度为1的节点对拓扑图进行简化,降低了优化模型决策空间的规模,进而提高了计算效率。IEEE 118系统算例结果验证了所提模型和系统简化方法的有效性,同时也进一步表明模型的可扩展性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%A7%E5%81%9C%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">大停电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%BB%91%E5%90%AF%E5%8A%A8%E5%88%86%E5%8C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黑启动分区;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E9%87%8F%E6%B5%8B%E9%87%8F%E5%8D%95%E5%85%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相量测量单元;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E8%A7%82%E6%B5%8B%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可观测性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%B4%E6%95%B0%E7%BA%BF%E6%80%A7%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">整数线性规划;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E7%BB%9C%E5%8C%96%E7%AE%80&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网络化简;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *顾雪平（1964—），男，通信作者，博士，教授，博士生导师，主要研究方向：电力系统安全防御和系统恢复、电力系统安全稳定评估与控制、智能技术在电力系统中的应用等。E-mail:xpgu@ncepu.edu.cn;
                                </span>
                                <span>
                                    周光奇（1993—），男，博士研究生，主要研究方向：电力系统安全防御和系统恢复。E-mail:zhougqlss@ncepu.edu.cn;
                                </span>
                                <span>
                                    李少岩（1989—），男，博士，讲师，主要研究方向：电力系统安全防御和系统恢复。E-mail:shaoyanl.i@ncepu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-10</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中央高校基本科研业务费专项资金资助项目（2018MS085）;</span>
                    </p>
            </div>
                    <h1><b>Network Simplification and Formation of Black-start Zone Partitioning Scheme Considering System Observability</b></h1>
                    <h2>
                    <span>GU Xueping</span>
                    <span>ZHOU Guangqi</span>
                    <span>LI Shaoyan</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The wide-area phasor measurement system based on phasor measurement unit can reflect the real-time dynamic changes of power system, and the restoration process would be quicker and safer with the help of the real-time measurement information, which brings new opportunities to restoration of power system after blackouts. Firstly, optimal problem of black-start zone partitioning scheme is combined with wide-area phasor measurement system, and an integer linear programming model for black-start zone partitioning considering system observability is established. In addition to meet the constraints such as partitioning power balance, connectivity of subsystems, the operation status constraints of specific lines and minimum scale of subsystems, the requirement that whole grid and tie-line nodes can be observable is integrated into the model as linear constraint. Furthermore, the topology graph is simplified according to the nodes whose observability degree is 0 and some of nodes whose observability degree is 1. Thus, the scale of decision space is reduced and the computational efficiency will be improved. The experimental results of IEEE 118 system verify the effectiveness of the proposed model and system simplification method, and the extensibility of proposed model has been further indicated.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=blackout&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">blackout;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=black-start%20zone%20partitioning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">black-start zone partitioning;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phasor%20measurement%20unit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phasor measurement unit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=observability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">observability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integer%20linear%20programming&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integer linear programming;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=network%20simplification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">network simplification;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-10</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Fundamental Research Funds for the Central Universities(No.2018MS085);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="60" name="60" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="61">大停电后的系统恢复方案制定是一个十分复杂的决策问题,涉及目标网架的确定<citation id="194" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>、机组恢复顺序的优化<citation id="196" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>、送电路径的选择<citation id="197" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>以及负荷恢复方案的制定<citation id="198" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>等多项任务。为提高整体恢复效率,当系统中存在多个黑启动电源时,常将整个系统划分为几个并行恢复的孤立子系统<citation id="199" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。针对子系统的划分方法,现有的研究成果主要分为3类:凝聚算法<citation id="200" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>、分裂算法<citation id="201" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>和基于优化建模的方法<citation id="202" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。凝聚算法依赖于节点连接紧密程度的判断,可以将连接相对紧密的节点划分到同一社团,但是存在不能很好地划分边界节点、分区内可能无黑启动电源等问题。GN(Girvan-Newman)分裂算法是应用较为广泛的一种分裂算法,该算法可以弥补上述凝聚方法存在的一些不足,但也存在无法事先确定社团结构数目、计算量较大等缺陷。上述2类方法各有利弊,但本质上都是从拓扑的角度划分停电系统,具有严谨的理论基础,难以将附加约束纳入方案制定中,分区方案可能无法满足比如分区内功率平衡等约束,需要人工判别及调整。已有学者提出了改进方法以解决上述方法中需要人工判别分区数量以及分区功率平衡的问题<citation id="195" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>,但将其余必要的约束纳入其中并非易事。然而,基于优化建模的方法可以考虑各种必要的约束,并可采用智能算法或者数学规划方法进行求解。</p>
                </div>
                <div class="p1">
                    <p id="62">以相量测量单元(phasor measurement unit,PMU)为重要组件的广域相量测量系统(wide area measurement system,WAMS)能实时监测系统运行状态,为电力系统动态监视、分析和控制创造了良好条件。相较于数据采集与监控(supervisory control and data acquisition,SCADA)系统,WAMS对系统恢复的正面影响主要体现在<citation id="203" type="reference"><link href="18" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>:能够提供更加精确的系统参数和实时同步信息、监测系统动态行为,更适合辅助操作人员做出决策;能够在线监控系统稳定性,适时采取补救措施防止操作后脆弱系统崩溃。尽管黑启动分区是在恢复前进行的,但制定分区方案时需要考虑方案的可执行性,由于PMU在方案实际执行过程中发挥作用,有必要在方案制定时考虑其作用。目前及未来相当长的一段时间内不可能在系统的所有节点均装设PMU,在此背景下,断开分区间的联络线时部分厂站可能丧失可观性。为保证分区后各厂站的可观性,文献<citation id="204" type="reference">[<a class="sup">24</a>,<a class="sup">25</a>]</citation>提出了基于WAMS的黑启动分区方法。文献<citation id="205" type="reference">[<a class="sup">24</a>,<a class="sup">25</a>]</citation>的分区方法主要分为两大步:①生成初始方案;②约束校验及方案调整。这其中有许多步骤需要人为参与,不利于快速、有效地做出决策。此外,目前PMU的价格昂贵,一次性投资让系统达到完全可观很难实现,WAMS不完全部署将是电网某一阶段的形态。而上述文献所提方法的应用背景是WAMS完全部署,无法有效处理WAMS不完全部署的情形。</p>
                </div>
                <div class="p1">
                    <p id="63">基于此,为了在制定黑启动分区方案时有效兼顾WAMS对系统恢复的影响,避免分区方案的手动调整,本文建立考虑系统可观测性的黑启动分区整数线性规划模型。此外,对拓扑图进行简化以降低模型决策空间的规模,提高求解效率。IEEE 118系统算例结果验证了所提模型和方法的有效性。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>1</b> 系统可观测及节点可观测度定义</h3>
                <div class="p1">
                    <p id="65">若能够利用量测系统计算出系统的状态(节点电压幅值及相角),则称电力系统是可观测的。电力系统可观测性分为代数可观和拓扑可观,拓扑可观测性检验的核心思想是判断测量网络构成的量测子图是否覆盖了系统的所有节点<citation id="206" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="66">PMU是用于测量电气量幅值和相角(如电压或者电流)的装置。安装PMU的节点可直接测量其电压幅值和相角,称该节点是直接可观测点。此外,PMU可以测量与PMU安装节点相连支路的电流幅值和相角,那么PMU安装位置相邻节点的电压幅值和相角可由测量的电压值和电流值计算得到,称其相邻节点为间接可观测点。综上,可以得到配置PMU的节点及其相邻节点为可观测节点的结论。</p>
                </div>
                <div class="p1">
                    <p id="67">定义节点<i>i</i>的可观测度<i>O</i><sub><i>i</i></sub>为:</p>
                </div>
                <div class="p1">
                    <p id="68"><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ο</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><mo>,</mo><mi>j</mi><mo>≠</mo><mi>i</mi></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i>p</i><sub><i>i</i></sub>表示节点<i>i</i>是否配置PMU的二元参数,当节点<i>i</i>配置PMU时,<i>p</i><sub><i>i</i></sub>=1,否则<i>p</i><sub><i>i</i></sub>=0;<i>N</i>为系统节点集合;<i>a</i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>为系统邻接矩阵<i><b>A</b></i>中的元素,如果两节点之间存在支路,邻接矩阵<i><b>A</b></i>中对应元素为1,否则为0。</p>
                </div>
                <div class="p1">
                    <p id="70">矩阵<i><b>A</b></i>是一个对称0-1矩阵,其元素可表示为:</p>
                </div>
                <div class="area_img" id="71">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920016_07100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="73">当节点<i>i</i>配置PMU时,即<i>p</i><sub><i>i</i></sub>=1,或者存在相邻节点<i>j</i>配置PMU时,即<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><mo>,</mo><mi>j</mi><mo>≠</mo><mi>i</mi></mrow></munder><mi>a</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mi>p</mi><msub><mrow></mrow><mi>j</mi></msub><mo>≥</mo><mn>1</mn></mrow></math></mathml>,节点可观测度<i>O</i><sub><i>i</i></sub>≥1,说明节点<i>i</i>是可观测的。当节点可观测度<i>O</i><sub><i>i</i></sub>为0时,说明该节点未配置PMU(<i>p</i><sub><i>i</i></sub>=0)且其所有相邻节点均未配置PMU,节点<i>i</i>是不可观测的。若系统内所有节点均可观测,则称系统为完全可观测;否则为不完全可观测系统。</p>
                </div>
                <h3 id="74" name="74" class="anchor-tag"><b>2 考虑系统可观测性的黑启动分区整数线性规划模型的建立与求解</b></h3>
                <div class="p1">
                    <p id="75">首先对实际电网进行一些简化处理<citation id="208" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>,将电网等效成一张无向图<i>G</i>=(<i>N</i>,<i>E</i>),其中具有自启动能力的黑启动电源节点集合由节点集合<i>N</i>的子集<i>N</i><sub>BS</sub>表示,<i>E</i>表示线路集合。如果站在图的角度理解黑启动分区方案搜索问题,该问题就是寻找满足一定约束的最优割集。文献<citation id="207" type="reference">[<a class="sup">27</a>]</citation>建立了一种图最优分割问题的混合整数线性规划模型。在此基础上结合黑启动分区问题自身特点,本文建立了考虑系统可观测性的黑启动分区整数线性规划模型。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76"><b>2.1</b> 黑启动分区问题的决策域</h4>
                <div class="p1">
                    <p id="77">假设电网被划分为<i>s</i>个分区,由于要求每个黑启动分区至少含有一台具有自启动能力的黑启动电源,<i>s</i>将受到黑启动电源数量<i>n</i><sub>BS</sub>的限制。当黑启动电源数量有限且分布合理时,为提高系统整体恢复效率,每个分区仅安排一台黑启动电源,此时<i>s</i>=<i>n</i><sub>BS</sub>。为了表示节点所属的分区信息,定义一个<i>n</i>行<i>s</i>列的分区判别矩阵<i><b>Z</b></i><citation id="209" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>,其中<i>n</i>为节点数。可见,<i><b>Z</b></i>是由<i>n</i>个<i>s</i>维的节点分区判别行向量<i><b>Z</b></i><sub><i>i</i></sub>组成,<i><b>Z</b></i><sub><i>i</i></sub>=[<i>z</i><sub><i>i</i></sub><sub>1</sub>, <i>z</i><sub><i>i</i></sub><sub>2</sub>,…, <i>z</i><sub><i>im</i></sub>,…, <i>z</i><sub><i>is</i></sub>]。其中,<i>i</i>表示节点编号(1≤<i>i</i>≤<i>n</i>);<i>z</i><sub><i>im</i></sub>表示节点<i>i</i>所属分区情况的二元变量(1≤<i>m</i>≤<i>s</i>),若<i>z</i><sub><i>im</i></sub>=1,则节点<i>i</i>属于分区<i>m</i>;若<i>z</i><sub><i>im</i></sub>=0,则节点<i>i</i>不属于分区<i>m</i>。</p>
                </div>
                <div class="p1">
                    <p id="78">综上可知,一个具体的分区方案可由一个特定的分区判别矩阵<i><b>Z</b></i>表示;反之亦然。因此对分区方案优化决策等价于确定矩阵<i><b>Z</b></i>中各二元变量的具体取值,使方案在满足一系列约束下取得最优目标值。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>2.2</b> 目标函数</h4>
                <div class="p1">
                    <p id="80">一方面,分区间联络线的恢复属于系统并列操作或者环网并列操作,需进行大量费时且高风险的复杂操作,只能采取串行恢复的方式以保证恢复安全性。因此,分区方案应使联络线的数量尽可能少,从而使更多的线路在各分区内并行恢复以提高整体恢复效率。另一方面,实际电力系统是具有社团结构的复杂网络,分区方案应在一定程度反映该特性,即同一分区内节点联系较紧密,不同分区间的节点联系较稀疏。电力系统节点之间的联系紧密程度通常由电气距离来衡量,而线路电抗在一定程度反映了线路两端节点的电气距离。因此,可将联络线电抗之和尽可能大作为另一优化目标<citation id="210" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。目前,商业优化软件不能直接求解多目标优化模型,需要将其转化成单目标优化模型再求解,常用的方法有加权法、<i>ε</i>约束法等。本文采用加权法将双目标整合成单目标,目标函数具体表达如式(3)所示。</p>
                </div>
                <div class="p1">
                    <p id="81">min <i>f</i>=card<mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">(</mo><mi>C</mi><mo stretchy="false">)</mo><mo>-</mo><mi>ω</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>C</mi></mrow></munder><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>C</i>为分区间所有联络线组成的集合;card(<i>C</i>)为集合<i>C</i>中元素的个数,即分区联络线数量;<i>x</i><sub><i>ij</i></sub>为线路电抗的标幺值;<i>ω</i>为反映目标函数两部分相对重要程度的权重系数,其值由操作人员根据运行经验和系统实际状态决定。</p>
                </div>
                <div class="p1">
                    <p id="83">基于2.1节定义的分区决策变量,目标函数可进一步表示为式(4),具体推导过程见附录A。</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>E</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>z</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mi>z</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>m</mi></mrow></msub><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mi>ω</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>E</mi></mrow></munder><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>z</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mi>z</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>m</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>2.3</b> 约束条件</h4>
                <div class="p1">
                    <p id="86">分区之间联络线的恢复属于子系统并列或环网并列,需要进行电压差调控、合闸角调整等复杂操作。若分区之间联络节点可观测,将有利于联络线的恢复操作<citation id="211" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>。故除了满足常规的分区内黑启动电源约束、分区内功率平衡约束、分区的连通性约束、特殊支路开断约束以及分区最小规模限制外,分区方案还需满足节点尤其是联络节点的可观测约束。具体约束表达式如下。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87">1)分区内黑启动电源约束</h4>
                <div class="p1">
                    <p id="88"><i>z</i><sub><i>imm</i></sub>=1  <i>m</i>=1,2,…,<i>s</i>      (5)</p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>z</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="90">式中:下标<i>i</i><sub><i>m</i></sub>表示分区<i>m</i>中的黑启动电源节点,<i>i</i><sub><i>m</i></sub>∈<i>N</i>。约束式(5)保证了每个分区中均含有黑启动电源,约束式(6)表示系统中每个节点属于且仅属于一个分区。</p>
                </div>
                <h4 class="anchor-tag" id="91" name="91">2)分区内功率平衡约束</h4>
                <div class="p1">
                    <p id="92">当火电机组出力低于其最小技术出力时,运行状态相对不稳定。考虑到系统中可调度负荷可灵活平衡机组出力,为维持恢复过程中每个分区内机组的稳定运行,需保证每个分区内均有足够的可调度负荷,即</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mi>α</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mi>i</mi></mrow></msub><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>m</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>s</mi></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>α</i><sub><i>i</i></sub>为机组的最小技术出力系数,一般火电机组取值为25%～35%,水电机组的<i>α</i><sub><i>i</i></sub>为0,即不受机组最小技术出力的限制;<i>P</i><sub>G</sub><sub><i>i</i></sub>为位于节点<i>i</i>的机组最大出力之和;<i>P</i><sub>D</sub><sub><i>i</i></sub>为节点<i>i</i>的负荷预测值。</p>
                </div>
                <div class="p1">
                    <p id="95">系统中负荷一般分为Ⅰ,Ⅱ和Ⅲ这3类,其中Ⅰ类负荷如医院、政府机构、调度中心等重要场所负荷若不能及时恢复将带来极大的负面影响。因此,黑启动分区时应确保每个分区内所有机组总容量能够满足Ⅰ类重要负荷的需求,即</p>
                </div>
                <div class="p1">
                    <p id="96"><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mi>β</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mi>i</mi></mrow></msub><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>m</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>s</mi></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>β</i><sub><i>i</i></sub>为负荷节点<i>i</i>中Ⅰ类负荷的比例,其取值一般为10%～20%。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98">3)分区连通性约束</h4>
                <div class="p1">
                    <p id="99">此外,各个分区需满足分离—连通约束,即分区之间相互孤立,而内部是连通的。文献<citation id="212" type="reference">[<a class="sup">5</a>]</citation>总结了利用网络流保证电网拓扑联通的几个条件:网络中仅存在一个源点;汇点需要有流量到达;满足基尔霍夫第一定律。虽然该文献相关结论不能照搬到本文,但其基本思想可应用于分区连通性约束的构造中。2.2节中电网被等效为无向图,而应用网络流保证拓扑连通需要使用有向图<citation id="213" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="100">为方便分析,将系统中的支路由2条方向相反的有向弧表示,构造成有向图。如果支路有向弧两端节点均在同一个分区内,则其一定属于该分区。基于上述思想,弧的状态可由二元变量<i>e</i><sub><i>ijm</i></sub>表示,如式(9)所示,其值为1时表示有向弧(<i>i</i>,<i>j</i>)在分区<i>m</i>内,其值为0时表示有向弧不在分区<i>m</i>内。</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>e</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mi>m</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mo>,</mo><mi>z</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>m</mi></mrow></msub><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>,</mo><mo stretchy="false">(</mo><mi>j</mi><mo>,</mo><mi>i</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>E</mi></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>,</mo><mo stretchy="false">(</mo><mi>j</mi><mo>,</mo><mi>i</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>E</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">式(9)为非线性的逻辑表达式,等价为<i>e</i><sub><i>ijm</i></sub>=<i>z</i><sub><i>im</i></sub><i>z</i><sub><i>jm</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="103">为构造整数线性规则模型可进一步表示为:</p>
                </div>
                <div class="area_img" id="104">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920016_10400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="106">使用网络流确保分区系统连通的基本思想是以分区<i>m</i>内黑启动电源为网络流唯一源点,保证分区内除黑启动电源节点外所有满足<i>z</i><sub><i>im</i></sub>=1的节点均有流量到达,即</p>
                </div>
                <div class="p1">
                    <p id="107"><i>f</i><sub><i>ijm</i></sub>-<i>Me</i><sub><i>ijm</i></sub>≤0  (<i>i</i>,<i>j</i>),(<i>j</i>,<i>i</i>)∈<i>E</i>      (11)</p>
                </div>
                <div class="p1">
                    <p id="108"><i>f</i><sub><i>jimm</i></sub>=0  (<i>i</i><sub><i>m</i></sub>,<i>j</i>),(<i>j</i>,<i>i</i><sub><i>m</i></sub>)∈<i>E</i>      (12)</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mi>z</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mo>-</mo><mn>1</mn><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><msub><mrow></mrow><mi>m</mi></msub><mi>j</mi><mi>m</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mi>i</mi><msub><mrow></mrow><mi>m</mi></msub><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>,</mo><mo stretchy="false">(</mo><mi>j</mi><mo>,</mo><mi>i</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">)</mo><mo>∈</mo><mi>E</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110"><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>i</mi><mi>m</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mi>m</mi></mrow></msub><mo>=</mo><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mspace width="0.25em" /><mi>i</mi><mo>∉</mo><mi>i</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></math></mathml>;(<i>i</i>,<i>j</i>),(<i>j</i>,<i>i</i>)∈<i>E</i>      (14)</p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Ν</mi></mrow></munder><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>i</mi><mi>m</mi></mrow></msub><mo>≥</mo><mi>z</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∉</mo><mi>i</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></math></mathml>;(<i>i</i>,<i>j</i>),(<i>j</i>,<i>i</i>)∈<i>E</i>      (15)</p>
                </div>
                <div class="p1">
                    <p id="112">不失一般性,本文构建保证分区<i>m</i>(1≤<i>m</i>≤<i>s</i>)拓扑连通的约束表达式。定义非负变量<i>f</i><sub><i>ijm</i></sub>为分区<i>m</i>中节点<i>i</i>流向节点<i>j</i>的网络流大小。很明显,只有节点<i>i</i>和节点<i>j</i>同在分区<i>m</i>内且两节点之间存在支路时,网络流才能在节点<i>i</i>和节点<i>j</i>之间流动,式(11)表达了该含义,其中<i>M</i>为足够大的正数,当<i>e</i><sub><i>ijm</i></sub>=1,即节点<i>i</i>和节点<i>j</i>同在分区<i>m</i>时,<i>f</i><sub><i>ijm</i></sub>的值才可能大于0,当<i>e</i><sub><i>ijm</i></sub>=0时,<i>f</i><sub><i>ijm</i></sub>必为0。为方便分析,假定黑启动电源节点<i>i</i><sub><i>m</i></sub>为分区<i>m</i>网络流的唯一源点,分区<i>m</i>内其余节点均为汇点且每个汇点均消耗单位流量。若源点流出的网络流流经该分区内所有节点,即分区内网络流供应量等于消耗总量,则该分区拓扑上是连通的。式(12)说明黑启动电源节点仅作为网络流的源点,只提供网络流。式(13)给出了分区内网络流提供量和消耗量的关系式,即源点提供的网络流大小等于分区内总节点数减1。对于在分区<i>m</i>的节点即<i>z</i><sub><i>im</i></sub>=1,约束式(14)保证除黑启动电源节点<i>i</i><sub><i>m</i></sub>外各节点均需满足基尔霍夫第一定律,即流入某节点的网络流总量减去流出该节点的总量等于单位网络流。约束式(15)则保证对于分区内的节点至少有单位网络流流入。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">4)特殊支路开断约束</h4>
                <div class="p1">
                    <p id="114">由于分区同步的要求,系统某些支路(用集合<i>E</i><sub>S</sub>表示)比如变压器支路、未配置同步测量装置的输电线路等不能作为分区联络线,这些都可通过等式约束的形式添加到本文模型中,即</p>
                </div>
                <div class="p1">
                    <p id="115"><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>z</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mi>z</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>m</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mi>m</mi></mrow></msub><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>,</mo><mo stretchy="false">(</mo><mi>j</mi><mo>,</mo><mi>i</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>E</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>      (16)</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116">5)分区最小规模限制</h4>
                <div class="p1">
                    <p id="117">如果对分区的规模不加以限制,可能导致某些分区规模过大或者过小。在实际恢复过程中,某些分区规模过小会导致各分区完成骨架重构的时间相差过大,拖延恢复进程。为此,本文增加黑启动分区最小规模限制,即</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>z</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mo>≥</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>m</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>s</mi></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="119">式中:<i>N</i><sub>min</sub>为各分区中厂站数量的下限,具体数值由调度人员根据实际情况和运行经验酌情而定。为保证模型有解,该值最大取 <i>n</i>/<i>s</i>。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120">6)节点可观测性约束</h4>
                <div class="p1">
                    <p id="121">若节点<i>i</i>和节点<i>j</i>之间的支路断开,此时系统邻接矩阵<i><b>A</b></i>发生的唯一变化是元素<i>a</i><sub><i>ij</i></sub>和<i>a</i><sub><i>ji</i></sub>的值由1变为0,其余元素均不改变。结合式(1)可以推断出支路(<i>i</i>,<i>j</i>)断开仅可能会影响节点<i>i</i>和节点<i>j</i>的可观测性,并不会改变其余节点的可观测性。</p>
                </div>
                <div class="p1">
                    <p id="122">当系统完全可观测时,即所有节点的可观测度均不为0,基于断开联络线仅可能会影响联络节点可观测性的结论,可以得到保证联络节点可观测与保证系统中所有节点可观测是等价的。因此,为避免生成不可观测的联络节点,直接添加保证分区后所有节点的可观测度大于0的约束即可。</p>
                </div>
                <div class="p1">
                    <p id="123"><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ο</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><mo>,</mo><mi>i</mi><mo>≠</mo><mi>j</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>p</mi><msub><mrow></mrow><mi>j</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mi>m</mi></mrow></msub><mo stretchy="false">)</mo><mo>≥</mo><mn>1</mn></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="124">当系统不完全可观测时,即存在部分节点的可观测度为0,约束式(18)不再适用。考虑到分区间并列操作十分复杂且操作失败后影响恶劣,优先考虑分区后联络节点可观测。为确保联络节点的可观测度大于0,首先需要判断分区后系统中哪些节点属于联络节点。定义二元变量<i>y</i><sub><i>i</i></sub>表示节点<i>i</i>是否为联络节点,若<i>y</i><sub><i>i</i></sub>的值为1说明节点<i>i</i>是联络节点;否则节点<i>i</i>不是联络节点。则保证联络节点可观测的约束转化为:</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ο</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mi>p</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>Ν</mi><mo>,</mo><mi>i</mi><mo>≠</mo><mi>j</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>p</mi><msub><mrow></mrow><mi>j</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mi>m</mi></mrow></msub><mo stretchy="false">)</mo><mo>≥</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="126">明显的,联络节点为分区间联络线两端节点的集合,即</p>
                </div>
                <div class="area_img" id="127">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920016_12700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="129">式(20)是包含逻辑判断的非线性表达式,求解不方便,故将其转化为线性不等式:</p>
                </div>
                <div class="p1">
                    <p id="130" class="code-formula">
                        <mathml id="130"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>E</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mi>m</mi></mrow></msub><mo stretchy="false">)</mo></mrow><mi>Μ</mi></mfrac><mo>≤</mo><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>&lt;</mo><mn>1</mn><mo>+</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>E</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mi>m</mi></mrow></msub><mo stretchy="false">)</mo></mrow><mi>Μ</mi></mfrac><mspace width="0.25em" /><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>2.4</b> 模型的求解</h4>
                <div class="p1">
                    <p id="132">2.3节建立的优化模型中约束条件均为线性表达式,而目标函数中含有二次项<i>z</i><sub><i>im</i></sub><i>z</i><sub><i>jm</i></sub>,故该模型属于二次整数规划问题。</p>
                </div>
                <div class="p1">
                    <p id="133">由于在构造分区连通性约束时,定义的二元变量<i>e</i><sub><i>ijm</i></sub>可等价表示为<i>z</i><sub><i>im</i></sub><i>z</i><sub><i>jm</i></sub>,目标函数可线性化表示为:</p>
                </div>
                <div class="p1">
                    <p id="134" class="code-formula">
                        <mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>E</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mi>m</mi></mrow></msub><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mi>ω</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>E</mi></mrow></munder><mi>x</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mi>m</mi></mrow></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>E</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>ω</mi><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mi>m</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="135">通过上述处理,目标函数和约束条件均为线性等式或者线性不等式,故本文将考虑系统可观测性的黑启动分区方案优化建模成整数线性规划模型,具体模型如下。</p>
                </div>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>min</mi><mspace width="0.25em" /><mi>f</mi><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>E</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mn>1</mn><mo>-</mo><mi>ω</mi><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mi>m</mi></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mtext>式</mtext><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo><mo>—</mo><mtext>式</mtext><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo><mo>、</mo><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo><mo>—</mo><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo><mo>、</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mspace width="0.25em" /><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo><mtext>或</mtext><mtext>式</mtext><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo><mo>—</mo><mtext>式</mtext><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="137">求解整数线性规划模型典型的方法有割平面法、分支定界法、完全枚举法。目前,商业优化求解器如CPLEX和Gurobi等发展迅速,可在短时间内高效求解大规模实际问题。IBM旗下的CPLEX在求解线性规划、混合整数线性规划等优化问题中显示出强大的生命力,已在电力系统得到广泛使用。因此,本文在通用代数建模系统(general algebraic modeling system,GAMS)上建立相应模型并调用CPLEX 求解器获取最优黑启动分区方案,为操作人员提供有效决策支持。</p>
                </div>
                <h3 id="138" name="138" class="anchor-tag"><b>3</b> 基于节点可观测度的拓扑图简化</h3>
                <div class="p1">
                    <p id="139">为保证联络节点的可观测性,存在2类线路不可作为分区间的联络线。若断开这2类线路,必会产生如下不可观测的联络节点。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140">1)连接不可观测节点的线路:</h4>
                <div class="p1">
                    <p id="141">若断开此类线路,不可观测节点势必变成联络节点。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142">2)可观测度为1且未配置PMU的节点与相邻配置PMU的节点之间的线路:</h4>
                <div class="p1">
                    <p id="143">由式(1)可知,断开此类线路,可观测度为1的节点将变为不可观测的联络节点。</p>
                </div>
                <div class="p1">
                    <p id="144">基于上述结论,本文对不可观测节点以及部分可观测度为1的节点预处理从而实现拓扑图的简化,降低模型决策空间的规模。结合图1,给出拓扑图简化的主要流程,具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="145">步骤1:输入PMU安装位置向量<i><b>P</b></i>=[<i>p</i><sub>1</sub>,<i>p</i><sub>2</sub>,…,<i>p</i><sub><i>n</i></sub>]<sup>T</sup>和系统邻接矩阵<i><b>A</b></i>,计算节点可观测度<i><b>O</b></i>=<i><b>AP</b></i>。</p>
                </div>
                <div class="p1">
                    <p id="146">步骤2:筛选2类节点,可观测度为0的节点以及未配置PMU且可观测度为1的节点,图1中此类节点由实心圆点表示。</p>
                </div>
                <div class="p1">
                    <p id="147">步骤3:根据筛选出的节点找到上述2类线路,如图1实线所示,每条线路(<i>s</i>,<i>t</i>)对应一个两端节点组成的节点对<i>D</i><sub><i>i</i></sub>=(<i>s</i>,<i>t</i>)。</p>
                </div>
                <div class="p1">
                    <p id="148">步骤4:逐渐合并具有相同元素的节点对形成节点簇,比如若存在节点对<i>D</i><sub>1</sub>=(<i>i</i>,<i>j</i>),<i>D</i><sub>2</sub>=(<i>i</i>,<i>k</i>),<i>D</i><sub>3</sub>=(<i>j</i>,<i>h</i>)和<i>D</i><sub>4</sub>=(<i>p</i>,<i>q</i>),节点对<i>D</i><sub>1</sub>,<i>D</i><sub>2</sub>和<i>D</i><sub>3</sub>合并成节点簇(<i>h</i>,<i>i</i>,<i>j</i>,<i>k</i>),节点对<i>D</i><sub>4</sub>自成节点簇(<i>p</i>,<i>q</i>);原系统中未在任一节点对中的节点构成单元素的节点簇。</p>
                </div>
                <div class="p1">
                    <p id="149">步骤5:将每一个节点簇等效成一个节点,相比于原系统,等效系统的节点数量将大大减少。黑启动分区可以视为对节点的所属情况进行决策,节点数量减少,将有利于黑启动分区优化模型的求解。</p>
                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920016_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 拓扑图简化示意图" src="Detail/GetImg?filename=images/DLXT201920016_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 拓扑图简化示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920016_150.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of 
simplification of topology graph</b></p>

                </div>
                <h3 id="151" name="151" class="anchor-tag"><b>4</b> 算例与结果分析</h3>
                <h4 class="anchor-tag" id="152" name="152"><b>4.1</b> 算例系统</h4>
                <div class="p1">
                    <p id="153">为验证本文模型和方法的有效性,以附录B图B1所示的IEEE 118节点系统为例进行了黑启动分区方案优化。假定节点10,59,100的机组具有自启动能力,可作为黑启动电源,将整个系统划分为多个并行恢复的分区。具体参数设置为:所有火电机组的最小技术出力系数<i>α</i>和所有负荷中Ⅰ类负荷比例<i>β</i>分别取35%和20%;各分区厂站数量最小规模<i>N</i><sub>min</sub>=30;目标函数折中系数<i>ω</i>=1;集合<i>E</i><sub>S</sub>包含9条变压器支路(5,8),(61,64),(25,26),(17,30),(59,63),(37,38),(65,66),(68,69),(80,81)。</p>
                </div>
                <div class="p1">
                    <p id="154">整数线性规划模型求解调用CPLEX求解器,收敛相对间隙设置为0.1%。计算机配置为Intel(R) Xeon(R) CPU E5-2630 v3 处理器,主频为2.4 GHz,内存为64 GB。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>4.2</b> 结果分析</h4>
                <div class="p1">
                    <p id="156">若不考虑节点可观测约束,即在黑启动分区方案优化时忽略PMU的影响,优化得到的最优分区方案目标函数值<i>f</i>为5.89,分区间存在7条联络线:(19,34),(23,24),(30,38),(33,37),(47,69),(49,69),(65,68)。模型求解时间为2.96 s,具体分区方案见附录B图B2。</p>
                </div>
                <div class="p1">
                    <p id="157">本文设置了4种不同场景的PMU安装位置和安装数量有所差异,通过对比不同场景的最优方案体现节点可观测性约束对优化结果的影响。不同场景下PMU安装位置和系统可观测性如表1所示,其中节点的可观测度可根据式(1)计算,每个场景下节点可观测度详见附录C表C1。针对每个场景进行黑启动分区方案优化,具体结果如表2所示。场景0表示黑启动分区方案优化时不考虑节点可观测约束。 <b>表1 不同场景下PMU安装位置</b></p>
                </div>
                <div class="area_img" id="158">
                                            <p class="img_tit">
                                                
                                                <b>Table 1 Installed locations of PMUs with different scenarios</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920016_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920016_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920016_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="" src="Detail/GetImg?filename=images/DLXT201920016_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：场景1,3,4的PMU安装位置均以场景2为基础，25和70表示场景1和2不同的PMU安装位置，<image id="218" type="formula" href="images/DLXT201920016_21800.jpg" display="inline" placement="inline"><alt></alt></image>表示场景3和4不安装PMU的位置。</p>

                </div>
                <div class="area_img" id="159">
                    <p class="img_tit"><b>表2 不同场景下黑启动分区最优方案</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Optimal scheme of black-start zone partitioning with different scenarios</b></p>
                    <p class="img_note"></p>
                    <table id="159" border="1"><tr><td><br />场景</td><td>分区间联络线</td><td><i>f</i></td></tr><tr><td><br /> 0</td><td>(19,34),(23,24),(30,38),(33,37),<br />(47,69),(49,69),(65,68)</td><td>5.890</td></tr><tr><td><br /> 1</td><td>(19,34),(23,24),(30,38),(33,37),<br />(47,69),(49,69),(65,68)</td><td>5.890</td></tr><tr><td><br /> 2</td><td>(19,34),(24,70),(24,72),(30,38),<br />(33,37),(47,69),(49,69),(65,68)</td><td>6.331</td></tr><tr><td><br /> 3</td><td>(19,34),(30,38),(33,37),(47,69),(49,69),<br />(65,68),(69,70),(70,74),(70,75)</td><td>7.539</td></tr><tr><td><br /> 4</td><td>(19,34),(24,70),(24,72),(30,38),<br />(33,37),(47,69),(49,69),(65,68)</td><td>6.331</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="160">由表1可知,场景1和场景2下系统正常运行时是完全可观测的,只是PMU安装位置不同。但是由表2可以看出,场景1的最优方案S<sub>1</sub>(依次类推,场景<i>i</i>的最优方案用S<sub><i>i</i></sub>表示)与不考虑节点可观测性约束时的最优方案(用S<sub>0</sub>表示)一致,这是因为在场景1的PMU安装情况下断开S<sub>0</sub>中的分区联络线,并不会产生不可观测的节点。然而,S<sub>2</sub>的目标函数值相比于S<sub>0</sub>较差,这是因为在场景2的PMU安装情况下断开S<sub>0</sub>中的分区联络线,节点24将变得不可观测(断开了节点23与节点24之间的线路,节点23是唯一可间接观测节点24的PMU安装点)。可见,场景1和场景2的PMU安装数量是相同,只是安装位置略有差别,但对黑启动分区方案产生了不同影响。这也从侧面说明在优化系统PMU配置时应考虑对系统恢复过程的影响。</p>
                </div>
                <div class="p1">
                    <p id="161">场景3和场景4是在场景2的PMU安装情况下分别去除了节点23和节点56处的PMU,此时系统变成不完全可观测。不同于场景1和场景2的节点可观测性约束式(18),在优化这2种场景下的黑启动分区方案时,由于部分节点正常运行时就不可观测,故将约束式(18)由约束式(19)—式(21)替代。由表2可知,S<sub>4</sub>和S<sub>2</sub>完全相同,由此可以推断出,系统在完全可观测和不完全可观测2种状态下最优黑启动分区方案有可能相同,即系统缺失少量PMU并不改变最优恢复分区方案。然而S<sub>3</sub>的目标函数值相比于S<sub>4</sub>较差,尽管这2种场景下的PMU数量是一致的。这同样从侧面说明,当确定有限数量PMU的安装位置时应考虑其对大停电后系统恢复的影响。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162"><b>4.3</b> 拓扑图简化及其影响</h4>
                <div class="p1">
                    <p id="163">随着系统规模的扩大,变量与约束的数量将急剧增加,大大降低模型的求解速度。因此,有必要采取有效的措施降低决策空间的规模。为保证联络节点可观测,本文提出了一种基于节点可观测度的拓扑图简化方法,以场景2为例介绍具体过程。</p>
                </div>
                <div class="p1">
                    <p id="164">结合PMU安装位置和节点可观测度计算公式,系统中每个节点的可观测度如图2所示。可以明显看出,大部分节点(79/118=67%)的可观测度为1,这是因为PMU安装成本非常高,安装数量有限,故不可能保证每个节点都有较高的观测冗余度。这也说明了本文提出的拓扑简化方法的适用性。</p>
                </div>
                <div class="area_img" id="165">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920016_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 IEEE 118系统节点可观测度" src="Detail/GetImg?filename=images/DLXT201920016_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 IEEE 118系统节点可观测度</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920016_165.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Node observability degree of IEEE 118 system</b></p>

                </div>
                <div class="p1">
                    <p id="166">按照第3章介绍的拓扑化简步骤,可依次确定不可断开线路集和形成的节点簇,详见附录C表C2和表C3。以节点簇(2,7,12,117)为例进行简要介绍,在场景2的PMU配置情况下,节点2,7,117的可观测度均为1,且均由节点12处的PMU间接观测,故线路(2,12),(7,12)以及(12,117)均不可作为分区联络线,否则会产生不可观测的联络节点。最终,经过节点对的聚合形成节点簇(2,7,12,117)。表3给出了拓扑简化前后的决策空间规模及计算时间,证明了拓扑简化方法的有效性。</p>
                </div>
                <div class="area_img" id="167">
                    <p class="img_tit"><b>表3 拓扑图简化前后的决策空间规模及计算时间</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Decision space scale and computation time before and after simplification of topology graph</b></p>
                    <p class="img_note"></p>
                    <table id="167" border="1"><tr><td><br />拓扑图是否简化</td><td>决策空间规模</td><td>计算时间/s</td></tr><tr><td><br /> 否</td><td>3<sup>115</sup></td><td>2.14</td></tr><tr><td><br /> 是</td><td>3<sup>52</sup></td><td>0.56</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="168" name="168"><b>4.4</b> 本文方法与现有分区方法的比较</h4>
                <div class="p1">
                    <p id="169">相较于部分已有的黑启动分区方法<citation id="214" type="reference"><link href="20" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">13</a>]</sup></citation>,本文的优势在于无需对分区方案进行人工合理性校验及调整,这将有效减少方案制定所需时间。</p>
                </div>
                <div class="p1">
                    <p id="170">以场景2为例,本文分别采用谱聚类<citation id="215" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>和GN分裂算法<citation id="216" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>对IEEE 118系统进行分区,首先对2种方法得到的方案进行校验,发现2种方案均存在不可观测的节点,详细结果见附录D。因此,需要对方案进行手动调整,最终的方案以及相应的计算时间见表4。从表4可以看出,本文方法所花费的时间远小于其余方法,且获得的方案目标较优即各分区间的联络线少且联络节点之间联系较稀疏。</p>
                </div>
                <div class="area_img" id="171">
                    <p class="img_tit"><b>表4 不同分区方法的计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Computation results of different partitioning methods</b></p>
                    <p class="img_note"></p>
                    <table id="171" border="1"><tr><td><br />方法</td><td>分区间联络线</td><td>计算时<br />间/s</td><td><i>f</i></td></tr><tr><td><br /> 文献<br />[10]</td><td>(19,34),(24,70),(24,72),(30,38),<br />(33,37),(68,81),(69,77),(75,77),<br />(76,118)</td><td>10.65</td><td>7.574</td></tr><tr><td><br /> 文献<br />[13]</td><td>(24,70),(24,72),(43,44),(38,65),<br />(42,49),(68,81),(69,77),(75,77),<br />(76,118)</td><td>18.86</td><td>7.350</td></tr><tr><td><br /> 本文</td><td>(19,34),(24,70),(24,72),(30,38),<br />(33,37),(47,69),(49,69),(65,68)</td><td>0.56</td><td>6.331</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="172" name="172"><b>4.5</b> 模型可扩展性分析</h4>
                <div class="p1">
                    <p id="173">大停电后工况复杂多变,某些线路出现故障的可能性较高,为保证并列操作的可靠性,这些线路不能作为分区间的联络线。此外,实际电网中某些线路由于受到现场条件的限制或者为了服从统筹安排等原因,亦不能作为分区间的联络线。操作人员在制定方案时,可通过添加式(16)所示的等式约束到本文模型以满足此类要求。</p>
                </div>
                <div class="p1">
                    <p id="174">以场景2为例,假如由于某种客观原因,线路(47,69)和(49,69)不能作为联络线,可添加对应的等式约束重新进行方案优化。快速确定新的最优分区方案:<i>f</i>为7.35,分区间存在9条联络线:(24,70),(24,72),(38,65),(42,49),(43,44),(68,81),(69,77),(75,77),(76,118)。</p>
                </div>
                <div class="p1">
                    <p id="175">近年来,特高压交直流电网的快速发展,为系统恢复提供了新的挑战与机遇。以电压源换流器型直流输电系统为例,文献<citation id="217" type="reference">[<a class="sup">29</a>]</citation>提出了一种利用直流系统将分离的交流子系统进行软联网的主动解列策略,这将有助于子系统的并列和稳定运行。同样,黑启动分区方案优化时也可充分利用电压源换流器型直流输电系统的优势,将其固定为分区间的联络线。这同样可通过添加一组如式(24)所示的等式约束到本文的优化模型实现。</p>
                </div>
                <div class="p1">
                    <p id="176" class="code-formula">
                        <mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>z</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow></msub><mi>z</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>m</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>s</mi></munderover><mi>e</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mi>m</mi></mrow></msub><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>,</mo><mo stretchy="false">(</mo><mi>j</mi><mo>,</mo><mi>i</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>V</mtext><mtext>S</mtext><mtext>C</mtext><mo>-</mo><mtext>Η</mtext><mtext>V</mtext><mtext>D</mtext><mtext>C</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="177">式中:<i>E</i><sub>VSC-HVDC</sub>表示直流线路集。</p>
                </div>
                <h3 id="178" name="178" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="179">本文建立了考虑系统可观测性的黑启动分区整数线性规划模型,讨论了PMU布点位置已知时,系统完全可观测和不完全可观测2种情况下模型的区别。为降低决策空间的规模以提高计算效率,在保证分区间联络节点可观测的前提下,本文对不可观测节点以及部分可观测度为1的节点预处理从而实现了拓扑图简化。算例结果验证了模型和拓扑图简化方法的有效性,可高效为操作人员提供辅助决策支持。</p>
                </div>
                <div class="p1">
                    <p id="180">当前工作并未考虑零注入节点的影响,如何建立兼顾零注入节点影响的黑启动分区方案优化模型、提出对应的模型决策空间降维方法将是下一步研究重点。</p>
                </div>
                <div class="p1">
                    <p id="181">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal skeleton-network restoration considering generator start-up sequence and load pickup">

                                <b>[1]</b> SUN L,LIN Z Z,XUE Y S,et al.Optimal skeleton-network restoration considering generator start-up sequence and load pickup[J].IEEE Transactions on Smart Grid,2019,10(3):3174-3185.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal Generator Start-Up Strategy for Bulk Power System Restoration">

                                <b>[2]</b> SUN W,LIU C C,ZHANG L.Optimal generator start-up strategy for bulk power system restoration[J].IEEE Transactions on Power Systems,2011,26(3):1357-1366.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814006&amp;v=MjAxNTBac0Z5bmxVTHZMSVNIVGVyRzRIOW5OcTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 孙润稼,刘玉田.基于深度学习和蒙特卡洛树搜索的机组恢复在线决策[J].电力系统自动化,2018,42(14):40-47.DOI:10.7500/AEPS 20170930011.SUN Runjia,LIU Yutian.Online decision-making for generator start-up based on deep learning and Monte Carlo tree search[J].Automation of Electric Power Systems,2018,42(14):40-47.DOI:10.7500/AEPS20170930011.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200304013&amp;v=MDY1NDJyUGJiRzRIdExNcTQ5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVTHZMUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 周云海,闵勇.恢复控制中的系统重构优化算法研究[J].中国电机工程学报,2003,23(4):67-70.ZHOU Yunhai,MIN Yong.Optimal algorithm for system reconfiguration[J].Proceedings of the CSEE,2003,23(4):67-70.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703005&amp;v=Mjk2NjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVMdkxJU0hUZXJHNEg5Yk1ySTlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 宋坤隆,谢云云,殷明慧,等.应用网络流理论的停电系统恢复路径混合整数线性优化模型[J].电力系统自动化,2017,41(3):25-32.DOI:10.7500/AEPS20160330007.SONG Kunlong,XIE Yunyun,YIN Minghui,et al.Mixed integer linear optimization model for path restoration of blackout system based on network flow theory[J].Automation of Electric Power Systems,2017,41(3):25-32.DOI:10.7500/AEPS20160330007.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612013&amp;v=MDUyMTBac0Z5bmxVTHZMSVNIVGVyRzRIOWZOclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘文轩,顾雪平,王佳裕,等.考虑系统安全因素的负荷恢复方案优化[J].电力系统自动化,2016,40(12):87-93.LIU Wenxuan,GU Xueping,WANG Jiayu,et al.Optimization of load recovery scheme considering system security factors[J].Automation of Electric Power Systems,2016,40(12):87-93.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620002&amp;v=MTc2MjJDVVI3cWZadVpzRnlubFVMdkxJU0hUZXJHNEg5Zk9yNDlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 陈彬,王洪涛,曹曦.计及负荷模糊不确定性的网架重构后期负荷恢复优化[J].电力系统自动化,2016,40(20):6-12.CHEN Bin,WANG Hongtao,CAO Xi.Load restoration optimization during the last stage of network reconfiguration considering load fuzzy uncertainty[J].Automation of Electric Power Systems,2016,40(20):6-12.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system restoration planning">

                                <b>[8]</b> ADIBI M M,FINK L H.Power system restoration planning[J].IEEE Transactions on Power Systems,1994,9(1):22-28.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system restoration:a literature review from 2006to 2016">

                                <b>[9]</b> LIU Y T,FAN R,TERZIJA V.Power system restoration:a literature review from 2006 to 2016[J].Journal of Modern Power Systems and Clean Energy,2016,4(3):332-341.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201302016&amp;v=MjM4MDU3cWZadVpzRnlubFVMdkxJVHJCZmJHNEg5TE1yWTlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 梁海平,顾雪平.基于谱聚类的黑启动子系统划分[J].电网技术,2013,37(2):372-377.LIANG Haiping,GU Xueping.Black-start network partitioning based on spectral clustering[J].Power System Technology,2013,37(2):372-377.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700265635&amp;v=MTQ2OTBmT2ZiSzhIOURNcUk5Rlp1MEtDbjg4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVY0WGJoRT1OaQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> QUIROS J,WALL P,DING L,et al.Determination of sectionalizing strategies for parallel power system restoration:a spectral clustering-based methodology[J].Electric Power Systems Research,2014,116(11):381-390.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201302011&amp;v=MDQyNDZxZlp1WnNGeW5sVUx2TEx5bmFlYkc0SDlMTXJZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 刘玉田,谭冰雪.大电网恢复适应性分区方法[J].电力系统保护与控制,2013,41(2):49-54.LIU Yutian,TAN Bingxue.Adaptive partition method for large power system restoration[J].Power System Protection and Control,2013,41(2):49-54.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200912004&amp;v=Mjk5NTZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVUx2TElTSFRlckc0SHRqTnJZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 林振智,文福拴,周浩.基于复杂网络社团结构的恢复子系统划分算法[J].电力系统自动化,2009,33(12):12-16.LIN Zhenzhi,WEN Fushuan,ZHOU Hao.A new algorithm for restoration subsystem division based on community structure of complex network theory[J].Automation of Electric Power Systems,2009,33(12):12-16.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719006&amp;v=MTUzNzJwbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVMdkxJU0hUZXJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 刘昌盛,谢云云,石屹岭,等.加快含快速切回机组电网恢复的动态分区策略[J].电力系统自动化,2017,41(19):46-53.DOI:10.7500/AEPS20170204004.LIU Changsheng,XIE Yunyun,SHI Yiling,et al.Dynamic partition strategy for fast restoration of power systems with fast cut back units[J].Automation of Electric Power Systems,2017,41(19):46-53.DOI:10.7500/AEPS20170204004.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Division algorithm and interconnection strategy of restoration subsystems based on complex network theory">

                                <b>[15]</b> LIN Z Z,WEN F S,CHUNG C Y,et al.Division algorithm and interconnection strategy of restoration subsystems based on complex network theory[J].IET Generation,Transmission &amp; Distribution,2011,5(6):674-683.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Network partitioning strategy for parallel power system restoration">

                                <b>[16]</b> WEN F S,LIN Z Z,XUE Y S,et al.Network partitioning strategy for parallel power system restoration[J].IET Generation,Transmission &amp; Distribution,2016,10(8):1883-1892.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200910009&amp;v=MTI5NzM0OUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVUx2TFB5clBiYkc0SHRqTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 顾雪平,韩忠晖,梁海平.电力系统大停电后系统分区恢复的优化算法[J].中国电机工程学报,2009,29(10):41-46.GU Xueping,HAN Zhonghui,LIANG Haiping.Optimization of parallel restoration through power system partitioning after blackout[J].Proceedings of the CSEE,2009,29(10):41-46.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300287032&amp;v=MTI2ODdHZXJxUVRNbndaZVp0RmlubFVyM0lJVjRYYmhFPU5pZk9mYks5SDlQT3JJOUZadU1JREg4N29CTVQ2VDRQUUgvaXJSZA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> LIU W J,LIN Z Z,WEN F S,et al.Sectionalizing strategies for minimizing outage durations of critical loads in parallel power system restoration with bi-level programming[J].International Journal of Electrical Power &amp; Energy Systems,2015,71:327-334.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDF37A68A49B67D887DADBDCF88318B92C&amp;v=MzE0MzNGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhiaTh4S3M9Tmo3QmFzVzdHYURLcC81QmJaa0pDd2d4eHhGbm0wc1BQQXlVcEJvMmVMcm1UTGpzQ09OdkZTaVdXcjdKSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> ABU T D N,MOKHLIS H,ABU T M S,et al.Parallel power system restoration planning using heuristic initialization and discrete evolutionary programming[J].Journal of Modern Power Systems and Clean Energy,2017,5(6):991-1003.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system stability assessment during restoration based on a wide area measurement system">

                                <b>[20]</b> NOURIZADEH S,KARIMI M J,RANJBAR A M,et al.Power system stability assessment during restoration based on a wide area measurement system[J].IET Generation,Transmission &amp; Distribution,2012,6(11):1171-1179.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A wide area monitoring system based load restoration method">

                                <b>[21]</b> LIU W J,LIN Z Z,WEN F S,et al.A wide area monitoring system based load restoration method[J].IEEE Transactions on Power Systems,2013,28(2):2025-2034.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The imacts of FACTs andother new technologies on power system restoration dynamics">

                                <b>[22]</b> ADIBI M M,MARTINS N,WATANABE E H.The impacts of FACTS and other new technologies on power system restoration dynamics[C]// IEEE Power &amp; Energy Society General Meeting,July 25-29,2010,Providence,USA:1-6.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system control under cascading failures:understanding,mitigation,and system restoration">

                                <b>[23]</b> SUN K,HOU Y H,SUN W,et al.Power system control under cascading failures:understanding,mitigation,and system restoration[M].USA:Wiley Online Library,2018.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A power system build-up restoration method based on wide area measurement systems">

                                <b>[24]</b> SARMADI S A N,DOBAKHSHARI A S,AZIZI S,et al.A power system build-up restoration method based on wide area measurement systems[J].International Transactions on Electrical Energy Systems,2011,21(1):712-720.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Sectionalizing Method in Power System Restoration Based on WAMS">

                                <b>[25]</b> SARMADI S A N,DOBAKHSHARI A S,AZIZI S,et al.A sectionalizing method in power system restoration based on WAMS[J].IEEE Transactions on Smart Grid,2013,2(1):190-197.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408005&amp;v=MTcxMzMzenFxQnRHRnJDVVI3cWZadVpzRnlubFVMdkxJVHJCZmJHNEg5WE1wNDlGWVlRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 鲍威,蒋雪冬,陈利跃,等.考虑观测冗余度最大的0-1线性规划电力系统PMU最优配置[J].电网技术,2014,38(8):2051-2056.BAO Wei,JIANG Dongxue,CHEN Liyue,et al.A 0-1 linear programming approach to optimal phasor measurement units placement considering maximized system observability redundancy[J].Power System Technology,2014,38(8):2051-2056.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A mixed integer program for partitioning graphs with supply and demand emphasizing sparse graphs">

                                <b>[27]</b> JOVANOVIC R,VOB S.A mixed integer program for partitioning graphs with supply and demand emphasizing sparse graphs[J].Optimization Letters,2015,10(8):1-11.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806011&amp;v=MjQyNDRmYkc0SDluTXFZOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVUx2TElUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 和敬涵,李长城,张沛,等.基于改进标签传播算法的电力系统并行恢复分区方法[J].电网技术,2018,42(6):1776-1782.HE Jinghan,LI Changcheng,ZHANG Pei,et al.A partitioning method for power system parallel restoration based on modified label propagation algorithm[J].Power System Technology,2018,42(6):1776-1782.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201717006&amp;v=MjA0MDViRzRIOWJOcUk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVTHZMSVNyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 王振浩,张明泽,杜虹锦,等.考虑柔性直流落点约束的最优主动解列断面搜索算法[J].电工技术学报,2017,32(17):57-66.WANG Zhenhao,ZHANG Mingze,DU Hongjin,et al.A searching algorithm for optimal controlled islanding surfaces considering VSC-HVDC terminal constraint[J].Transactions of China Electrotechnical Society,2017,32(17):57-66.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920016" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920016&amp;v=MTQyOTQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVTHZMSVNIVGVyRzRIOWpPcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

