

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136431876193750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920017%26RESULT%3d1%26SIGN%3dEHtNrQpoBQRkMcdQTcDSKyTahYc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920017&amp;v=MTcyNzVsVWIvSUlTSFRlckc0SDlqT3I0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#49" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#53" data-title="&lt;b&gt;1&lt;/b&gt; 直流换相失败的判别依据 "><b>1</b> 直流换相失败的判别依据</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#54" data-title="&lt;b&gt;1.1&lt;/b&gt; 换相失败的基本判据"><b>1.1</b> 换相失败的基本判据</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;1.2&lt;/b&gt; 接地故障下的电压跌落分析与判定"><b>1.2</b> 接地故障下的电压跌落分析与判定</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;1.3 SVC&lt;/b&gt;无功补偿特性与定容分析"><b>1.3 SVC</b>无功补偿特性与定容分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#111" data-title="&lt;b&gt;2 SVC&lt;/b&gt;抵御后续换相失败的控制策略 "><b>2 SVC</b>抵御后续换相失败的控制策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#116" data-title="&lt;b&gt;3 算例仿真与验证&lt;/b&gt; "><b>3 算例仿真与验证</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#123" data-title="&lt;b&gt;3.1 SVC&lt;/b&gt;容量与&lt;b&gt;FC&lt;/b&gt;比例配置"><b>3.1 SVC</b>容量与<b>FC</b>比例配置</a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;3.2 SVC&lt;/b&gt;抑制后续换相失败的补偿控制"><b>3.2 SVC</b>抑制后续换相失败的补偿控制</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#159" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;图1 2种接地故障下的晶闸管关断角变化&lt;/b&gt;"><b>图1 2种接地故障下的晶闸管关断角变化</b></a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;图2 FC+TCR型SVC的电路模型&lt;/b&gt;"><b>图2 FC+TCR型SVC的电路模型</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;图3 SVC抵御后续换相失败的控制流程&lt;/b&gt;"><b>图3 SVC抵御后续换相失败的控制流程</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图4 三相接地故障下的FC投切补偿&lt;/b&gt;"><b>图4 三相接地故障下的FC投切补偿</b></a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;图5 三相接地故障下的FC与TCR协调控制&lt;/b&gt;"><b>图5 三相接地故障下的FC与TCR协调控制</b></a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;图6 单相接地故障下的母线电压与关断角对比&lt;/b&gt;"><b>图6 单相接地故障下的母线电压与关断角对比</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 陆晶晶,贺之渊,赵成勇,等.直流输电网规划关键技术与展望[J].电力系统自动化,2019,43(2):182-191.DOI:10.7500/AEPS20180828005.LU Jingjing,HE Zhiyuan,ZHAO Chengyong,et al.Key technologies and prospects for DC power grid planning[J].Automation of Electric Power Systems,2019,43(2):182-191.DOI:10.7500/AEPS20180828005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902025&amp;v=MDgzMTh0R0ZyQ1VSN3FmWnVac0Z5bmxVYi9JSVNIVGVyRzRIOWpNclk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         陆晶晶,贺之渊,赵成勇,等.直流输电网规划关键技术与展望[J].电力系统自动化,2019,43(2):182-191.DOI:10.7500/AEPS20180828005.LU Jingjing,HE Zhiyuan,ZHAO Chengyong,et al.Key technologies and prospects for DC power grid planning[J].Automation of Electric Power Systems,2019,43(2):182-191.DOI:10.7500/AEPS20180828005.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 陈睿,侯玉强,杨银国,等.面向电网规划的多馈入直流换相失败功率冲击模拟方法[J].电力系统自动化,2017,41(23):103-108.DOI:10.7500/AEPS20170115001.CHEN Rui,HOU Yuqiang,YANG Yinguo,et al.Simulation method of power impact caused by multi-infeed HVDC commutation failure for power grid planning[J].Automation of Electric Power Systems,2017,41(23):103-108.DOI:10.7500/AEPS20170115001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723015&amp;v=MjE0NTZxQnRHRnJDVVI3cWZadVpzRnlubFViL0lJU0hUZXJHNEg5Yk9ySTlFWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陈睿,侯玉强,杨银国,等.面向电网规划的多馈入直流换相失败功率冲击模拟方法[J].电力系统自动化,2017,41(23):103-108.DOI:10.7500/AEPS20170115001.CHEN Rui,HOU Yuqiang,YANG Yinguo,et al.Simulation method of power impact caused by multi-infeed HVDC commutation failure for power grid planning[J].Automation of Electric Power Systems,2017,41(23):103-108.DOI:10.7500/AEPS20170115001.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 王庆,沙江波,杨鹏程,等.同步调相机对 LCC-HVDC 换相失败抵御能力的影响研究[J].电工电能新技术,2018,37(5):29-36.WANG Qing,SHA Jiangbo,YANG Pengcheng,et al.Study of impact of SC on ability to defend communication failure of LCC-HVDC[J].Advanced Technology of Electrical Engineering and Energy,2018,37(5):29-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201805004&amp;v=MTA0MjZxZlp1WnNGeW5sVWIvSUlTclBZTEc0SDluTXFvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王庆,沙江波,杨鹏程,等.同步调相机对 LCC-HVDC 换相失败抵御能力的影响研究[J].电工电能新技术,2018,37(5):29-36.WANG Qing,SHA Jiangbo,YANG Pengcheng,et al.Study of impact of SC on ability to defend communication failure of LCC-HVDC[J].Advanced Technology of Electrical Engineering and Energy,2018,37(5):29-36.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 王玲,文俊,崔康生,等.多馈入直流输电系统换相失败研究综述[J].电工电能新技术,2017,36(8):56-65.WANG Ling,WEN Jun,CUI Kangsheng,et al.Research survey of commutation failure in MIDC transmission systems[J].Advanced Technology of Electrical Engineering and Energy,2017,36(8):56-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201708008&amp;v=MTMxOTVsVWIvSUlTclBZTEc0SDliTXA0OUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王玲,文俊,崔康生,等.多馈入直流输电系统换相失败研究综述[J].电工电能新技术,2017,36(8):56-65.WANG Ling,WEN Jun,CUI Kangsheng,et al.Research survey of commutation failure in MIDC transmission systems[J].Advanced Technology of Electrical Engineering and Energy,2017,36(8):56-65.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" THIO C V,DAVIES J B,KENT K L.Commutation failures in HVDC transmission systems[J].IEEE Transactions on Power Delivery,1996,11(2):946-957." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Commutation failures in HVDC transmission systems">
                                        <b>[5]</b>
                                         THIO C V,DAVIES J B,KENT K L.Commutation failures in HVDC transmission systems[J].IEEE Transactions on Power Delivery,1996,11(2):946-957.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 马玉龙,肖湘宁,姜旭.交流系统接地故障对HVDC的影响分析[J].中国电机工程学报,2006,26(11):144-149.MA Yulong,XIAO Xiangning,JIANG Xu.Analysis of the impact of AC system single-phase earth fault on HVDC[J].Proceedings of the CSEE,2006,26(11):144-149." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200611026&amp;v=MTMyNzFOcm85SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYi9JUHlyUGJiRzRIdGY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         马玉龙,肖湘宁,姜旭.交流系统接地故障对HVDC的影响分析[J].中国电机工程学报,2006,26(11):144-149.MA Yulong,XIAO Xiangning,JIANG Xu.Analysis of the impact of AC system single-phase earth fault on HVDC[J].Proceedings of the CSEE,2006,26(11):144-149.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" YANG Huanhuan,CAI Zexiang,LI Xiaohua,et al.Assessment of commutation failure in HVDC systems considering spatial-temporal discreteness of AC system faults[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):1055-1065." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805019&amp;v=MjI2MzQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYi9JS0QzSWE3RzRIOW5NcW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         YANG Huanhuan,CAI Zexiang,LI Xiaohua,et al.Assessment of commutation failure in HVDC systems considering spatial-temporal discreteness of AC system faults[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):1055-1065.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" WEI Z,YUAN Yang,LEI Xiao,et al.Direct-current predictive control strategy for inhibiting commutation failure in HVDC converter[J].IEEE Transactions on Power Systems,2014,29(5):2409-2417." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Direct-current predictive control strategy for inhibiting commutation failure in HVDC converter">
                                        <b>[8]</b>
                                         WEI Z,YUAN Yang,LEI Xiao,et al.Direct-current predictive control strategy for inhibiting commutation failure in HVDC converter[J].IEEE Transactions on Power Systems,2014,29(5):2409-2417.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" HANSEN A,HAVEMANN H.Decreasing the commutation failure frequency in HVDC transmission systems[J].IEEE Transactions on Power Delivery,2000,15(3):1022-1026." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Decreasing the commutation failure frequency in HVDC transmission systems">
                                        <b>[9]</b>
                                         HANSEN A,HAVEMANN H.Decreasing the commutation failure frequency in HVDC transmission systems[J].IEEE Transactions on Power Delivery,2000,15(3):1022-1026.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" ZHANG L D,DOFNAS L.A novel method to mitigate commutation failures in HVDC systems[C]// International Conference on Power System Technology,October 13-17,2002,Kunming,China:51-56." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel method to mitigate commutation failures in HVDC systems">
                                        <b>[10]</b>
                                         ZHANG L D,DOFNAS L.A novel method to mitigate commutation failures in HVDC systems[C]// International Conference on Power System Technology,October 13-17,2002,Kunming,China:51-56.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 刘羽超,郭春义,许韦华,等.一种降低直流输电换相失败概率的控制方法[J].电网技术,2015,39(1):76-82.LIU Yuchao,GUO Chunyi,XU Weihua,et al.A control method to reduce commutation failure probability in HVDC power transmission[J].Power System Technology,2015,39(1):76-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201501012&amp;v=MDkwMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWIvSUlUckJmYkc0SDlUTXJvOUVab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         刘羽超,郭春义,许韦华,等.一种降低直流输电换相失败概率的控制方法[J].电网技术,2015,39(1):76-82.LIU Yuchao,GUO Chunyi,XU Weihua,et al.A control method to reduce commutation failure probability in HVDC power transmission[J].Power System Technology,2015,39(1):76-82.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 彭忠,李少华,李泰,等.高压直流输电系统抑制换相失败的最小关断面积控制策略[J].电力系统保护与控制,2015,43(17):75-80.PENG Zhong,LI Shaohua,LI Tai,et al.A minimum extinction area control strategy to suppress commutation failure in HVDC transmission system[J].Power System Protection and Control,2015,43(17):75-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201517012&amp;v=MjQxMjViRzRIOVROcUk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYi9JTHluYWU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         彭忠,李少华,李泰,等.高压直流输电系统抑制换相失败的最小关断面积控制策略[J].电力系统保护与控制,2015,43(17):75-80.PENG Zhong,LI Shaohua,LI Tai,et al.A minimum extinction area control strategy to suppress commutation failure in HVDC transmission system[J].Power System Protection and Control,2015,43(17):75-80.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" 李新年,陈树勇,庞广恒,等.华东多直流馈入系统换相失败预防和自动恢复能力的优化[J].电力系统自动化,2015,39(6):134-140.LI Xinnian,CHEN Shuyong,PANG Guangheng,et al.Optimization of commutation failure prevention and automatic recovery for East China multi-infeed high-voltage direct current system[J].Automation of Electric Power Systems,2015,39(6):134-140." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506023&amp;v=MTkyNTFzRnlubFViL0lJU0hUZXJHNEg5VE1xWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李新年,陈树勇,庞广恒,等.华东多直流馈入系统换相失败预防和自动恢复能力的优化[J].电力系统自动化,2015,39(6):134-140.LI Xinnian,CHEN Shuyong,PANG Guangheng,et al.Optimization of commutation failure prevention and automatic recovery for East China multi-infeed high-voltage direct current system[J].Automation of Electric Power Systems,2015,39(6):134-140.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" 郑超,周静敏,李惠玲.换相失败预测控制对电压稳定性影响及优化措施[J].电力系统自动化,2016,40(2):179-182.ZHENG Chao,ZHOU Jingmin,LI Huiling.Impact of commutation failure control on voltage stability and its optimization measures[J].Automation of Electric Power Systems,2016,40(2):179-182." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612026&amp;v=MDY0NjNVUjdxZlp1WnNGeW5sVWIvSUlTSFRlckc0SDlmTnJZOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         郑超,周静敏,李惠玲.换相失败预测控制对电压稳定性影响及优化措施[J].电力系统自动化,2016,40(2):179-182.ZHENG Chao,ZHOU Jingmin,LI Huiling.Impact of commutation failure control on voltage stability and its optimization measures[J].Automation of Electric Power Systems,2016,40(2):179-182.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" 郭春义,李春华,刘羽超,等.一种抑制传统直流输电连续换相失败的虚拟电阻电流限制控制方法[J].中国电机工程学报,2016,36(18):4930-4937.GUO Chunyi,LI Chunhua,LIU Yuchao,et al.A DC current limitation control method based on virtual-resistance to mitigate the continuous commutation failure for conventional HVDC[J].Proceedings of the CSEE,2016,36(18):4930-4937." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201618015&amp;v=MjU2NzBac0Z5bmxVYi9JUHlyUGJiRzRIOWZOcDQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         郭春义,李春华,刘羽超,等.一种抑制传统直流输电连续换相失败的虚拟电阻电流限制控制方法[J].中国电机工程学报,2016,36(18):4930-4937.GUO Chunyi,LI Chunhua,LIU Yuchao,et al.A DC current limitation control method based on virtual-resistance to mitigate the continuous commutation failure for conventional HVDC[J].Proceedings of the CSEE,2016,36(18):4930-4937.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 赵森林,王永平,李林,等.青海—西藏&#177;400 kV直流联网工程的控制保护策略优化[J].电力系统自动化,2013,37(9):129-133.ZHAO Senlin,WANG Yongping,LI Lin,et al.Optimization of control and protection strategies for Qinghai—Tibet &#177;400 kV HVDC project[J].Automation of Electric Power Systems,2013,37(9):129-133." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309023&amp;v=MTgzOTdCdEdGckNVUjdxZlp1WnNGeW5sVWIvSUlTSFRlckc0SDlMTXBvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         赵森林,王永平,李林,等.青海—西藏&#177;400 kV直流联网工程的控制保护策略优化[J].电力系统自动化,2013,37(9):129-133.ZHAO Senlin,WANG Yongping,LI Lin,et al.Optimization of control and protection strategies for Qinghai—Tibet &#177;400 kV HVDC project[J].Automation of Electric Power Systems,2013,37(9):129-133.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 赵成勇,李丹,刘羽超,等.含有STATCOM的高压直流输电系统控制方法[J].高电压技术,2014,40(8):2440-2448.ZHAO Chengyong,LI Dan,LIU Yuchao,et al.Control method for HVDC system with STATCOM[J].High Voltage Engineering,2014,40(8):2440-2448." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201408026&amp;v=MjUyMTQ5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYi9JSWluU1pMRzRIOVhNcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         赵成勇,李丹,刘羽超,等.含有STATCOM的高压直流输电系统控制方法[J].高电压技术,2014,40(8):2440-2448.ZHAO Chengyong,LI Dan,LIU Yuchao,et al.Control method for HVDC system with STATCOM[J].High Voltage Engineering,2014,40(8):2440-2448.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 李志强,蒋维勇,王彦滨,等.大容量新型调相机关键技术参数及其优化设计[J].大电机技术,2017 (4):15-22.LI Zhiqiang,JIANG Weiyong,WANG Yanbin,et al.Key technical parameters and optimal design of new types of large capacity synchronous condenser[J].Large Electric Machine and Hydraulic Turbine,2017(4):15-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DJDJ201704004&amp;v=MTg0NTh0R0ZyQ1VSN3FmWnVac0Z5bmxVYi9JSVNmUFpMRzRIOWJNcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李志强,蒋维勇,王彦滨,等.大容量新型调相机关键技术参数及其优化设计[J].大电机技术,2017 (4):15-22.LI Zhiqiang,JIANG Weiyong,WANG Yanbin,et al.Key technical parameters and optimal design of new types of large capacity synchronous condenser[J].Large Electric Machine and Hydraulic Turbine,2017(4):15-22.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 金一丁,于钊,李明节,等.新一代调相机与电力电子无功补偿装置在特高压交直流电网中应用的比较[J].电网技术,2018,42(7):2095-2102.JIN Yiding,YU Zhao,LI Mingjie,et al.Comparison of new generation synchronous condenser and power electronic reactive-power compensation devices in application in UHV DC/AC grid[J].Power System Technology,2018,42(7):2095-2102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807010&amp;v=MDk2NTdiL0lJVHJCZmJHNEg5bk1xSTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         金一丁,于钊,李明节,等.新一代调相机与电力电子无功补偿装置在特高压交直流电网中应用的比较[J].电网技术,2018,42(7):2095-2102.JIN Yiding,YU Zhao,LI Mingjie,et al.Comparison of new generation synchronous condenser and power electronic reactive-power compensation devices in application in UHV DC/AC grid[J].Power System Technology,2018,42(7):2095-2102.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" 邵瑶,汤涌.采用多馈入交互作用因子判断高压直流系统换相失败的方法[J].中国电机工程学报,2012,32(4):108-114.SHAO Yao,TANG Yong.A commutation failure detection method for HVDC systems based on multi-infeed interaction factors[J].Proceedings of the CSEE,2012,32(4):108-114." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204016&amp;v=MDUyOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWIvSVB5clBiYkc0SDlQTXE0OUVZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         邵瑶,汤涌.采用多馈入交互作用因子判断高压直流系统换相失败的方法[J].中国电机工程学报,2012,32(4):108-114.SHAO Yao,TANG Yong.A commutation failure detection method for HVDC systems based on multi-infeed interaction factors[J].Proceedings of the CSEE,2012,32(4):108-114.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" 李江涛,顾悦,任子媛,等.交流不对称故障类型对 HVDC 换相失败的影响研究[J].高压电器,2018,54(7):131-137.LI Jiangtao,GU Yue,REN Ziyuan,et al.Influence of AC system asymmetric fault on the HVDC system commutation failure[J].High Voltage Apparatus,2018,54(7):131-137." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201807017&amp;v=MjIxOTN5bmxVYi9JSWpUUGY3RzRIOW5NcUk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         李江涛,顾悦,任子媛,等.交流不对称故障类型对 HVDC 换相失败的影响研究[J].高压电器,2018,54(7):131-137.LI Jiangtao,GU Yue,REN Ziyuan,et al.Influence of AC system asymmetric fault on the HVDC system commutation failure[J].High Voltage Apparatus,2018,54(7):131-137.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" 吴红斌,丁明,刘波.交直流系统暂态仿真中换流器的换相过程分析[J].电网技术,2004,28(17):11-14.WU Hongbin,DING Ming,LIU Bo.Analysis on commutation process of converters in transient simulation of hybrid AC/DC power systems[J].Power System Technology,2004,28(17):11-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200417002&amp;v=MTI0NTR6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWIvSUlUckJmYkc0SHRYTnFJOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         吴红斌,丁明,刘波.交直流系统暂态仿真中换流器的换相过程分析[J].电网技术,2004,28(17):11-14.WU Hongbin,DING Ming,LIU Bo.Analysis on commutation process of converters in transient simulation of hybrid AC/DC power systems[J].Power System Technology,2004,28(17):11-14.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" 洪筱,丁晓群,杨海东.考虑SVC静态模型的无功优化研究[J].电测与仪表,2013,50(4):101-106.HONG Xiao,DING Xiaoqun,YANG Haidong.The study on reactive power optimization considering the static model of SVC[J].Electrical Measurement &amp;amp; Instrumentation,2013,50(4):101-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201304022&amp;v=MDc0MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFViL0lJUzdTZjdHNEg5TE1xNDlIWm9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         洪筱,丁晓群,杨海东.考虑SVC静态模型的无功优化研究[J].电测与仪表,2013,50(4):101-106.HONG Xiao,DING Xiaoqun,YANG Haidong.The study on reactive power optimization considering the static model of SVC[J].Electrical Measurement &amp;amp; Instrumentation,2013,50(4):101-106.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-17 08:45</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),123-130 DOI:10.7500/AEPS20190117005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">接地故障下的<b>SVC</b>优化设计及其对后续换相失败控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%BB%B4&amp;code=11254091&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王维</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E6%A2%A6%E9%98%B3&amp;code=43020573&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵梦阳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%94%90%E5%B0%8F%E6%B3%A2&amp;code=08076783&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">唐小波</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%9B%B7%E6%9D%B0&amp;code=40860399&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">雷杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%A6%8F%E9%94%81&amp;code=30004632&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘福锁</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E5%B8%88%E8%8C%83%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0220972&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京师范大学电气与自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对高压直流输电建设过程中存在的运行风险与故障影响,以交流侧常见的接地故障为问题导向,探索静止无功补偿器(SVC)的优化设计方法及其新型控制策略,以提高直流输电系统抵御后续换相失败的能力,保证接地故障条件下输电系统的运行稳定性。以故障发生时的换流母线电压跌落为判别依据,理论分析与结果对比表明通过合理配置固定电容器组(FC)和晶闸管控制电抗(TCR)中电感的容量,并对无功补偿过程中的FC切换与TCR触发角进行逻辑优化控制,不仅可以有效抵御后续换相失败的风险,还能解决SVC补偿过程中的电压“反调”。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高压直流输电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8D%A2%E7%9B%B8%E5%A4%B1%E8%B4%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">换相失败;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8E%A5%E5%9C%B0%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">接地故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%99%E6%AD%A2%E6%97%A0%E5%8A%9F%E8%A1%A5%E5%81%BF%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">静止无功补偿器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%8E%A7%E5%88%B6%E7%AD%96%E7%95%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">控制策略;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王维（1988—），男，博士，讲师，主要研究方向：电力电子技术在电力系统中的应用、无线电能传输技术及其应用。E-mail:wangw_seu@163.com;
                                </span>
                                <span>
                                    赵梦阳（1996—），男，硕士研究生，主要研究方向：高压直流输电系统。E-mail:484758283@qq.com;
                                </span>
                                <span>
                                    *唐小波（1977—），男，通信作者，博士，讲师，主要研究方向：电网规划、分布式储能、动态无功控制。E-mail:61058@njnu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-17</p>

                    <p>

                            <b>基金：</b>
                                                        <span>智能电网保护和运行控制国家重点实验室开放课题研究项目（2017111TS90183）;</span>
                    </p>
            </div>
                    <h1><b>Optimization Design of Static Var Compensator and Its Control Strategy for Subsquent Commutation Failure with Grounding Fault</b></h1>
                    <h2>
                    <span>WANG Wei</span>
                    <span>ZHAO Mengyang</span>
                    <span>TANG Xiaobo</span>
                    <span>LEI Jie</span>
                    <span>LIU Fusuo</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Automation Engineering, Nanjing Normal University</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In view of the operation risks and faults in the construction process of high-voltage direct current(HVDC) transmission, this paper takes the common grounding faults on the AC side as the solved problem orientation to explore the optimization design method of static var compensator(SVC) and its new control strategy and then to improve the ability of resisting the subsequent commutation failure to ensure the stability of transmission system with grounding fault. Based on the voltage drop of the convert bus when the fault occurs, the comparison between theoretical analysis and results show that when the inductor capacity in fixed capacitor(FC) and thyristor control reactance(TCR) is properly configured, and the FC switching and TCR firing angle are optimized and controlled logically in the process of reactive power compensation, it could not only effectively resist the risk of subsequent commutation failure, but also solve the voltage ‘reverse adjustment' in the SVC compensation process.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high-voltage%20direct%20current%20transmission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high-voltage direct current transmission;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=commutation%20failure&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">commutation failure;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grounding%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grounding fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=static%20var%20compensator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">static var compensator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=control%20strategy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">control strategy;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-17</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Key Laboratory of Smart Grid Protection and Control(No.2017111TS90183);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="49" name="49" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="50">基于电网换相换流器的高压直流输电(high-voltage direct current,HVDC)系统具有传输功率大、传输功率快速可控和运行成本低的优点,因此在“西电东送、全国联网”工程中得到了广泛应用<citation id="141" type="reference"><link href="3" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。目前,在中国华东等地区,大量直流馈入同一区域会使该地区的交流电源发展放缓,导致系统的动态无功储备不足。当交流系统发生故障时,交流母线电压波动可能导致多条HVDC线路同时或级联换相失败。因此,为了改善交流母线电压波动引发的换相失败问题,客观上需要提高受端交流系统的无功储备<citation id="142" type="reference"><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><link href="9" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="51">传统直流输电换相失败问题多半是由交流侧发生三相或单相接地故障引起的,而造成换相失败的2个决定因素为电压幅值的跌落与相位的偏移。文献<citation id="149" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>]</citation>分析了晶闸管换相原理,得出了引起换相失败的关键因素。文献<citation id="143" type="reference">[<a class="sup">7</a>]</citation>基于电压相移与时空离散性原理,提出了一种电压—时间面积法判定是否发生换相失败。文献<citation id="150" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</citation>分别通过减小电流指令、提前触发超前触发角等方式降低故障期间换相失败发生的概率。文献<citation id="144" type="reference">[<a class="sup">12</a>]</citation>考虑故障期间交流母线电压幅值降低对换相失败的影响,提出了定最小关断面积的控制方法,有一定的改善作用。文献<citation id="145" type="reference">[<a class="sup">13</a>]</citation>通过对低压限流环节参数和瞬时电流限制的研究,提出了直流换相失败后的恢复策略。文献<citation id="146" type="reference">[<a class="sup">14</a>]</citation>采用预测控制方法并对预测参数进行优化来提高大扰动下的电网电压稳定性。文献<citation id="147" type="reference">[<a class="sup">15</a>]</citation>结合直流输电系统的低压限流控制(VDCOL)策略,提出了一种可抑制传统直流输电后续换相失败的虚拟电阻电流限制控制方法,在抑制后续换相失败方面取得了一定的效果。文献<citation id="151" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>采用静止无功补偿器(SVC)、静态同步补偿器(STATCOM)、调相机等无功支撑手段改善直流系统的运行稳定性,有效抑制直流系统换相失败的发生。文献<citation id="148" type="reference">[<a class="sup">19</a>]</citation>对比研究了新一代调相机与电力电子无功补偿装置在特高压交直流电网中的优缺点,发现换相失败期间送端换流母线电压存在速度极快的“先低后高”变化过程,即电压“反调”现象;同时,对于SVC和STATCOM等电力电子设备,若满足耐压标准,则往往意味着设备选型裕度增加与成本的上升。</p>
                </div>
                <div class="p1">
                    <p id="52">针对目前电力电子无功补偿装置对抵御直流输电系统发生后续换相失败的控制方法不明确、补偿过程中电压“反调”、选型裕度大与经济性较差等问题,本文仅通过采用SVC装置,在接地故障下以易测的换流母线电压跌落为判别后续换相失败的依据,优化SVC的无功补偿定容法则,并提出一种基于SVC优化定容设计的新型控制策略,可有效提升抑制直流换相失败的经济性,解决电压“反调”问题。最终,通过实际某500 kV直流电网线路故障的算例分析,验证本文理论分析与控制方法的正确性。</p>
                </div>
                <h3 id="53" name="53" class="anchor-tag"><b>1</b> 直流换相失败的判别依据</h3>
                <h4 class="anchor-tag" id="54" name="54"><b>1.1</b> 换相失败的基本判据</h4>
                <div class="p1">
                    <p id="55">换相失败是一种严重的故障,会引起直流功率输送中断、电气应力增大等一系列的问题。HVDC 换相失败的机理,可用如下公式说明<citation id="152" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="56" class="code-formula">
                        <mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>γ</mi><mo>=</mo><mi>arccos</mi><mrow><mo>(</mo><mrow><mfrac><mrow><mroot><mn>2</mn><mtext> </mtext></mroot><mi>k</mi><mi>X</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>β</mi></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="57">当交流系统发生不对称故障引起电压波形相角偏移<i>φ</i>时,换流器关断角的计算公式为<citation id="153" type="reference"><link href="9" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="58" class="code-formula">
                        <mathml id="58"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>γ</mi><mo>=</mo><mi>arccos</mi><mrow><mo>(</mo><mrow><mfrac><mrow><mroot><mn>2</mn><mtext> </mtext></mroot><mi>k</mi><mi>X</mi><msub><mrow></mrow><mtext>c</mtext></msub><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>β</mi></mrow><mo>)</mo></mrow><mo>-</mo><mi>φ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="59">式中:<i>γ</i>为逆变侧关断角;<i>k</i>为换流变压器变比;<i>I</i><sub>d</sub>为直流电流;<i>U</i><sub>L</sub>为逆变侧交流母线电压;<i>X</i><sub>c</sub>为换流变压器漏抗;<i>β</i>为逆变侧超前触发角。本文认为<i>γ</i>&lt;7°时换流器就已发生换相失败<citation id="154" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="60">由式(1)和式(2)可以看出,当逆变侧交流母线电压降低,或者不对称故障导致电压波形相角偏移、触发角<i>β</i>调节不及时,都会使换流器的关断角减小,存在逆变器发生换相失败的风险。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.2</b> 接地故障下的电压跌落分析与判定</h4>
                <div class="p1">
                    <p id="62">接地故障可简单分为三相接地故障与单相接地故障2种。一般情况下,单相接地故障比三相接地故障更加棘手,因为其不仅会带来某相电压的跌落,还会进一步影响换相线过零点的相移<citation id="155" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。但由于直流输电系统中的电流控制器比其他控制器的响应速度更快,所以当故障发生时,控制系统更趋向于瞬时补偿电压的跌落量,这也是本文分析与解决后续换相失败的理论基础。</p>
                </div>
                <div class="p1">
                    <p id="63">图1为2种接地故障时的晶闸管换相各角度间的示意图。其中,<i>α</i>为逆变侧晶闸管的触发延迟角,<i>α</i>=180°-<i>β</i>;<i>μ</i>为换相重叠角;<i>γ</i>′为换相电压下降后的晶闸管关断角;<i>γ</i><sub>0</sub>为临界关断角。</p>
                </div>
                <div class="area_img" id="64">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920017_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 2种接地故障下的晶闸管关断角变化" src="Detail/GetImg?filename=images/DLXT201920017_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 2种接地故障下的晶闸管关断角变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920017_064.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Variation of thyristor turn-off angle 
with two kinds of grounding faults</b></p>

                </div>
                <div class="p1">
                    <p id="65">由图1可以明显看出,当发生接地故障时,相电压会发生不同程度的跌落,由此将带来换相过程中关断角的减小。与三相接地故障不同的是,单相接地故障不仅会带来换相电压的跌落,还将带来换相线电压过零点的相移,用<i>φ</i>来表示。这也使得换相过程中晶闸管的关断角变得更小。因此,单相接地故障更易引起换相失败<citation id="156" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="66">当发生三相接地故障时,换相电压下降,直流电流上升。设故障发生前换相电压为<i>U</i><sub>1</sub>,直流电流为<i>I</i><sub>d</sub>,故障后电压跌落为<i>U</i><sub>2</sub>,直流电流上升为<i>I</i><sub>d</sub>′,则由直流基本方程式可得<citation id="157" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="67" class="code-formula">
                        <mathml id="67"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><msqrt><mn>2</mn></msqrt><mi>X</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>-</mo><mi>cos</mi><mo stretchy="false">(</mo><mi>α</mi><mo>+</mo><mi>μ</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>´</mo><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><msqrt><mn>2</mn></msqrt><mi>X</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>γ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>X</i><sub>h</sub>为换相电抗。由于<i>α</i>+<i>μ</i>≈180°-<i>γ</i>′,结合式(3)有</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>cos</mi><mspace width="0.25em" /><msup><mi>γ</mi><mo>′</mo></msup><mo>=</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>´</mo></mrow></mfrac><mo stretchy="false">(</mo><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>γ</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><mo>-</mo><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">进一步,当临界换相失败时,根据换相电压—时间面积不变的原则,可以得到换相前后换相电压的关系为:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>γ</mi></mrow><mrow><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><msup><mi>γ</mi><mo>′</mo></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">因此,当三相电压对称下降到发生换相失败的临界点时,结合以上分析过程,则可得临界换相失败的电压降Δ<i>U</i>需满足的条件为:</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>U</mi><mo>≤</mo><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mo>(</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>γ</mi></mrow><mrow><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>γ</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">换言之,由式(6)可知,当三相接地故障所引起的电压降大于Δ<i>U</i>时,必然会引起换流器发生一次换相失败,由此可知,通过补偿故障发生后的换相电压可抵御换流器发生后续换相失败。</p>
                </div>
                <div class="p1">
                    <p id="75">与三相接地故障的分析方法类似,当发生单相接地故障时,临界换相失败的电压降仍需大于Δ<i>U</i>,此时单相接地故障时的电压降为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>U</mi><mo>≤</mo><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mrow><mo>(</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>γ</mi></mrow><mrow><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>+</mo><mi>cos</mi><mo stretchy="false">(</mo><mi>γ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>φ</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式(7)中,假设B相由于故障而存在电压跌落,那么A相与B相电压的交点将偏离30°交点。因此,单相接地故障条件下,造成换相过零点的相位偏移角可计算得到,如式(8)所示。</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>φ</mi><mo>=</mo><mn>3</mn><mn>0</mn><mo>°</mo><mo>-</mo><mi>arctan</mi><mrow><mo>(</mo><mrow><mfrac><mrow><msqrt><mn>3</mn></msqrt></mrow><mrow><mn>1</mn><mo>+</mo><mfrac><mn>2</mn><mrow><mn>1</mn><mo>-</mo><mfrac><mrow><mtext>Δ</mtext><mi>U</mi></mrow><mrow><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow></mfrac></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">综上,对于三相或单相接地故障而言,抵御后续换相失败的最好方法即为快速补偿由于故障而造成的交流侧无功缺额。无功缺额可通过检测故障发生后的换相电压计算得到。假设直流电抗足够大,换相失败瞬间直流电流保持不变,则单相接地故障与三相接地故障的无功缺额可分别解耦简化为:</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mfrac><mrow><msqrt><mn>2</mn></msqrt></mrow><mtext>π</mtext></mfrac><mtext>Δ</mtext><mi>U</mi><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>´</mo><mfrac><mrow><mi>sin</mi><mo stretchy="false">(</mo><mi>α</mi><mo>+</mo><mi>μ</mi><mo stretchy="false">)</mo><mo>+</mo><mi>sin</mi><mspace width="0.25em" /><mi>α</mi></mrow><mn>2</mn></mfrac></mtd></mtr><mtr><mtd><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mfrac><mrow><mn>3</mn><msqrt><mn>2</mn></msqrt></mrow><mtext>π</mtext></mfrac><mtext>Δ</mtext><mi>U</mi><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>´</mo><mfrac><mrow><mi>sin</mi><mo stretchy="false">(</mo><mi>α</mi><mo>+</mo><mi>μ</mi><mo stretchy="false">)</mo><mo>+</mo><mi>sin</mi><mspace width="0.25em" /><mi>α</mi></mrow><mn>2</mn></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81">由式(9)可知,通过检测故障电压并计算得到瞬时的无功缺额,以此作为补偿目标控制SVC的晶闸管触发角,可贯通整套系统的控制响应,以此来抵御换流器发生后续换相失败的风险。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>1.3 SVC</b>无功补偿特性与定容分析</h4>
                <div class="p1">
                    <p id="83">SVC是一种连续可调节的静态无功发生器与无功吸收器的并联装置,能平滑的调节无功补偿功率的大小。其中晶闸管控制电抗(TCR)型SVC通过控制2个背靠背晶闸管导通角,可连续、变化地为换流站提供感性无功功率。TSC型SVC通过晶闸管控制电容器投切,可提供大容量的容性无功支撑。固定电容器组(FC)型SVC采用分级投切式电容器逐级补偿交流侧的无功缺失。在实际站点设计时,通常采用多类型混合的SVC来兼容处理上述问题。</p>
                </div>
                <div class="p1">
                    <p id="84">本文将采用FC+TCR型SVC作为直流换相过程中无功缺额的补偿装置,在降低控制复杂度的基础上使得无功调节趋于平滑,减小谐波影响。</p>
                </div>
                <div class="p1">
                    <p id="85">图2为FC+TCR型SVC的电路模型图,其中,FC采用<i>n</i>级补偿分组方式,补偿电纳比例可表示为:</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msub><mo>:</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msub><mo>:</mo><mo>⋯</mo><mo>:</mo><mi>B</mi><msub><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></msub><mo>=</mo><mi>ε</mi><msub><mrow></mrow><mn>1</mn></msub><mo>:</mo><mi>ε</mi><msub><mrow></mrow><mn>2</mn></msub><mo>:</mo><mo>⋯</mo><mo>:</mo><mi>ε</mi><msub><mrow></mrow><mi>n</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">因此,对于<i>n</i>级FC电容补偿组,其补偿容量可分级组合,最多可扩展为<i>W</i>种容量等级,即</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mtext>C</mtext></mstyle><msubsup><mrow></mrow><mi>n</mi><mi>j</mi></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="89">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920017_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 FC+TCR型SVC的电路模型" src="Detail/GetImg?filename=images/DLXT201920017_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 FC+TCR型SVC的电路模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920017_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Circuit model of FC+TCR SVC</b></p>

                </div>
                <div class="p1">
                    <p id="90">令接入点母线电压为标准的正弦信号,即</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><mo>=</mo><mi>U</mi><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext><mspace width="0.25em" /><mi>ω</mi><mi>t</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>U</i>为母线电压峰值;<i>ω</i>为交流母线电压频率。</p>
                </div>
                <div class="p1">
                    <p id="93">因此,TCR电感支路上的电流<i>i</i>(<i>t</i>)可计算得出<citation id="158" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mfrac><mi>U</mi><mrow><mi>ω</mi><mi>L</mi></mrow></mfrac><mo stretchy="false">(</mo><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><mo>-</mo><mi>cos</mi><mspace width="0.25em" /><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>θ</mi><mo>+</mo><mn>2</mn><mi>n</mi><mtext>π</mtext><mo>&lt;</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mn>2</mn><mtext>π</mtext><mo>-</mo><mi>θ</mi><mo>+</mo><mn>2</mn><mi>n</mi><mtext>π</mtext></mtd></mtr><mtr><mtd><mo>-</mo><mfrac><mi>U</mi><mrow><mi>ω</mi><mi>L</mi></mrow></mfrac><mo stretchy="false">(</mo><mi>cos</mi><mspace width="0.25em" /><mi>θ</mi><mo>+</mo><mi>cos</mi><mspace width="0.25em" /><mi>ω</mi><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>π</mtext><mo>+</mo><mi>θ</mi><mo>+</mo><mn>2</mn><mi>n</mi><mtext>π</mtext><mo>&lt;</mo><mi>ω</mi><mi>t</mi><mo>&lt;</mo><mn>3</mn><mtext>π</mtext><mo>-</mo><mi>θ</mi><mo>+</mo><mn>2</mn><mi>n</mi><mtext>π</mtext></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>θ</i>为TCR中晶闸管的触发角。</p>
                </div>
                <div class="p1">
                    <p id="96">将式(13)进行傅里叶变换,可以得到TCR的等效电纳可表示为:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><msub><mrow></mrow><mtext>θ</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><mi>L</mi></mrow></mfrac><mrow><mo>(</mo><mrow><mn>2</mn><mo>-</mo><mfrac><mrow><mn>2</mn><mi>θ</mi></mrow><mtext>π</mtext></mfrac><mo>+</mo><mfrac><mrow><mi>sin</mi><mspace width="0.25em" /><mn>2</mn><mi>θ</mi></mrow><mtext>π</mtext></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">综合FC+TCR型SVC的整体补偿电纳,有</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>V</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mi>B</mi><msub><mrow></mrow><mtext>θ</mtext></msub><mo>+</mo><mi>B</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><mi>L</mi></mrow></mfrac><mrow><mo>(</mo><mrow><mn>2</mn><mo>-</mo><mfrac><mrow><mn>2</mn><mi>θ</mi></mrow><mtext>π</mtext></mfrac><mo>+</mo><mfrac><mrow><mi>sin</mi><mspace width="0.25em" /><mn>2</mn><mi>θ</mi></mrow><mtext>π</mtext></mfrac></mrow><mo>)</mo></mrow><mo>-</mo><mi>ω</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>B</i><sub>C</sub>为FC的等效电纳。</p>
                </div>
                <div class="p1">
                    <p id="101">设输电线路正常工作时的感性无功需求为<i>Q</i><sub>1</sub>,而三相接地故障时的容性无功缺额为Δ<i>Q</i><sub>3</sub>,则可通过感性与容性无功的需求配置FC+TCR型SVC的取值上下限,即</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo>≥</mo><mfrac><mrow><mtext>Δ</mtext><mi>Q</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>ω</mi><mi>U</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mtd></mtr><mtr><mtd><mi>L</mi><mo>≤</mo><mfrac><mrow><mi>U</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>ω</mi><mi>Q</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">在实际工作中,为了使得SVC的无功可以连续调节,TCR中电感<i>L</i>的取值还受FC电容补偿组的分配比例限制。同时,为了避免FC无功补偿阶跃性过电压太大,通常情况下,FC电容组的补偿电纳分组系数为小差额和小比例的连续等差或等比数列,如<i>B</i><sub><i>C</i></sub><sub>1</sub>∶<i>B</i><sub><i>C</i></sub><sub>2</sub>∶…∶<i>B</i><sub><i>Cn</i></sub>=1∶2∶…∶<i>n</i>或<i>B</i><sub><i>C</i></sub><sub>1</sub>∶<i>B</i><sub><i>C</i></sub><sub>2</sub>∶…∶<i>B</i><sub><i>Cn</i></sub>=1∶2∶…∶2<sup><i>n</i></sup><sup>-1</sup>,则从补偿经济性考虑,<i>L</i>的值不应过大,因此在满足连续补偿条件时的<i>L</i>还需满足另一个约束条件,即</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><mo>≥</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">结合式(16)与式(17)可得,为保证<i>L</i>取值范围必然存在,则FC补偿电容组中最小值需满足:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo>≥</mo><mi>C</mi><msub><mrow></mrow><mn>0</mn></msub></mtd></mtr><mtr><mtd><mi>C</mi><msub><mrow></mrow><mn>0</mn></msub><mo>=</mo><mfrac><mrow><mi>Q</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>ω</mi><mi>U</mi><msup><mrow></mrow><mn>2</mn></msup></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>C</i><sub>0</sub>为线路正常运行时的支撑电容值。</p>
                </div>
                <div class="p1">
                    <p id="108">特殊情况下,FC电容组的补偿电纳分组系数为不连续的大差额或大比值的等差和等比数列,此时,TCR中电感的最优经济配置方式为:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><mo>=</mo><mfrac><mn>1</mn><mrow><mi>ω</mi><msup><mrow></mrow><mn>2</mn></msup><mi>C</mi><msub><mrow></mrow><mi>n</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">综合上述分析可知,通过合理配置FC电容组的容量和TCR中电感的容量不仅可以补偿接地故障条件下的无功缺失,提升换流母线电压,还可以使得无功可以连续平滑调节,以抑制单独FC投切而带来的阶跃过电压,保证各换相点SVC装置的最优经济性配置。</p>
                </div>
                <h3 id="111" name="111" class="anchor-tag"><b>2 SVC</b>抵御后续换相失败的控制策略</h3>
                <div class="p1">
                    <p id="112">SVC的固有特性将可能会在投切过程或无功补偿过程中带来换相母线出现阶跃性过电压,从而导致SVC需要在极短的时间内由补偿无功向吸收无功这2个需求阶段来回切换。因此把握投切FC的容量及其TCR控制方式,使得系统在发生接地故障时保证总体无功补偿容量不超过无功缺额限值,同时,补偿电压不能低于换相失败的下限值,因此对于抵御后续换相失败的理论计算尤为重要。</p>
                </div>
                <div class="p1">
                    <p id="113">在理论计算的基础上,利用SVC抵御后续换相失败的总体控制流程如图3所示。</p>
                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920017_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 SVC抵御后续换相失败的控制流程" src="Detail/GetImg?filename=images/DLXT201920017_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 SVC抵御后续换相失败的控制流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920017_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of SVC control for 
resisting subsequent commutation failure</b></p>

                </div>
                <div class="p1">
                    <p id="115">通过实时检测换流母线电压并计算故障条件下的无功缺额及其无功补偿量,以此作为SVC无功控制策略的理论依据。换言之,换流母线的电压跌落既可以作为判定换相失败的依据,还可以作为SVC无功补偿控制策略的出发点。SVC的具体控制流程如附录A所示。</p>
                </div>
                <h3 id="116" name="116" class="anchor-tag"><b>3 算例仿真与验证</b></h3>
                <div class="p1">
                    <p id="117">为了验证本文所提出SVC优化控制策略对后续换相失败的风险抵御作用,以实际某500 kV直流电网发生线路故障为例进行详细分析。HVDC系统采用双极两端中性点直接接地系统,每极采用由2个6脉动换流器组成的12脉动换流单元,SVC接入逆变侧换流母线处。</p>
                </div>
                <div class="p1">
                    <p id="118">采用PSCAD与MATLAB相结合的方式对电力系统故障条件下直流模型及其控制策略进行仿真验证。系统的初始运行参数为:直流功率<i>P</i><sub>dN</sub>=2 000 MW,直流电压<i>U</i><sub>dN</sub>=500 kV,直流电流<i>I</i><sub>dN</sub>=4 kA,换流母线线电压<i>U</i><sub>LN</sub>=157.6 kV,SVC时间常数为0.02 s。数据显示,当一回线路发生单相接地故障时,换流站逆变侧母线电压<i>U</i><sub>2</sub>(标幺值)跌落至0.821,直流侧电流由4 kA上升至5.82 kA;当发生三相接地故障时,换流站逆变侧母线电压(标幺值)跌落至0.782,直流侧电流上升至6.31 kA。经测量与计算,该换流站<i>kX</i><sub>c</sub>≈40.25 Ω,<i>β</i>=66°。同时,可得到单相接地故障时的换相过零点偏移角<i>φ</i>=4°。</p>
                </div>
                <div class="p1">
                    <p id="119">因此,由式(6)、式(7)与式(8)可计算得到单相接地故障和三相接地故障此时的换流器关断角分别为:</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>γ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mn>9</mn><mo>.</mo><mn>4</mn><mn>6</mn><mo>°</mo><mo>-</mo><mi>φ</mi><mo>=</mo><mn>5</mn><mo>.</mo><mn>4</mn><mn>6</mn><mo>°</mo></mtd></mtr><mtr><mtd><mi>γ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>=</mo><mn>5</mn><mo>.</mo><mn>5</mn><mn>9</mn><mo>°</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">式(20)中得到了不同接地故障所得到的实时换相关断角。因此,在本案例中,与之相对应的换相失败门槛压降(标幺值)如下:单相接地故障为0.08,三相接地故障为0.1。</p>
                </div>
                <div class="p1">
                    <p id="122">显然,算例中无论发生单相接地故障还是三相接地故障,其换流母线电压跌落值均超出了临界换相失败时允许的电压跌落范围。因此,某换流站在该故障下均发生了换相失败。但2种故障间的区别在于单相故障时,由于电压跌落造成的熄弧角跌落为9.46°,此时并未发生换相失败;但由单相故障造成的中性点偏移角度为4°,使得熄弧角跌落至7°以下,从而发生换相失败。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>3.1 SVC</b>容量与<b>FC</b>比例配置</h4>
                <div class="p1">
                    <p id="124">当直流换流站建成后,根据线路流量、换流站功率及故障估计可基本确定换流站SVC配置的容量。同样,以算例换流站为例,由式(9)可简单得到单相与三相接地故障时的无功缺额分别为151 MVA与405 MVA。假设三相接地故障时换流站的无功缺额为极限无功缺额(该假设不影响接下来的仿真分析,实际还可通过极端故障测算得出),在配置SVC时无功容量可留一定裕量至450 MVA。除此以外,为了使得FC电容组配比简单化,本文仿真分析中采用连续等差数列配比方式,若采用45 MVA为基础配置单元,则FC电容组的配比为1∶2∶3∶4。此外,仅从无功平滑调节角度与最优经济性角度出发,感性无功配置即TCR配置容量仅为45 MVA即可。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>3.2 SVC</b>抑制后续换相失败的补偿控制</h4>
                <div class="p1">
                    <p id="126">在对SVC配置的基础上,采用如附录A表A1所示的补偿控制策略可进一步抑制换流站后续换相失败的发生,避免由电压失稳而带来的单极闭锁等事故的发生。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127">1)FC投切控制策略。</h4>
                <div class="p1">
                    <p id="128">为了避免FC在投切补偿时母线电压出现“反调”现象,在初次投入电容组时需按照容量由大至小的原则瞬时依次投切,保证投切总容量不超过当前换流站的无功缺额。同时调节TCR接入,晶闸管触发角调整为<i>θ</i>=π/2。以本文算例为例,无功缺额为405 MVA,故FC投切电容组应为4∶3∶2,共计405 MVA。此时,若无TCR钳制,换流母线将会出现暂态过电压。具体仿真结果如图4所示。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920017_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 三相接地故障下的FC投切补偿" src="Detail/GetImg?filename=images/DLXT201920017_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 三相接地故障下的FC投切补偿</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920017_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 FC switching compensation with 
three-phase earthing fault</b></p>

                </div>
                <div class="p1">
                    <p id="130">由图4可知,当无TCR钳制调功时,依据计算容量与比例配置的约束条件,FC的接入可以最终实现抑制连续换相的目的,但无法实现电压与无功的零“反调”,因此,针对这个问题,需对SVC中TCR的容量与触发角进行优化控制。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131">2)TCR优化控制策略</h4>
                <div class="p1">
                    <p id="132">FC初次投切完成以后,无功补偿达到当前母线电压下的峰值,母线电压随即被抬升,为避免进一步电压“反调”,TCR与FC呈现互补调节的关系,即FC按比例逐级递减,TCR按无功需求平滑调节。最终,FC全部切除,TCR恢复至<i>θ</i>=π状态,整体优化控制完成。具体仿真结果如图5所示。</p>
                </div>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920017_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 三相接地故障下的FC与TCR协调控制" src="Detail/GetImg?filename=images/DLXT201920017_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 三相接地故障下的FC与TCR协调控制</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920017_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Coordination control of FC and TCR with 
three-phase earthing fault</b></p>

                </div>
                <div class="p1">
                    <p id="134">由图5可知,当TCR参与FC投切协调控制时,可在一定程度上减少FC逐级投切而带来的换流母线电压“反调”。同时,在本算例中,当<i>t</i>≥0.2 s时,换流母线电压降(标幺值)稳定在0.05范围内,小于算例分析中发生换相失败的门槛电压降。为了进一步验证理论分析的正确性,故障后的关断角<i>γ</i>′也被同时测量。当FC与TCR逐级协调切除过程中,<i>γ</i>′始终稳定在12°及以上,此时,发生后续换相失败的风险被大大降低。这也说明,TCR在协调FC无功补偿的过程中起到了协调吸收过冲无功的作用,从而实现无功的平滑补偿,最终达到抑制后续换相失败的目的。</p>
                </div>
                <div class="p1">
                    <p id="135">同样,单相接地故障下,采用本文所提出的SVC优化控制策略可以很好地提升无功补偿的平滑性,减小后续换相失败的风险,图6(a)和(b)分别为本算例条件下发生单相接地故障时的母线电压波动与关断角的变化情况。</p>
                </div>
                <div class="area_img" id="136">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920017_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 单相接地故障下的母线电压与关断角对比" src="Detail/GetImg?filename=images/DLXT201920017_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 单相接地故障下的母线电压与关断角对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920017_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Comparison of bus voltage and turn-off 
angle with single-phase earthing fault</b></p>

                </div>
                <div class="p1">
                    <p id="137">从图6可以得到,采用本文所提出的SVC优化控制策略可以有效减少单相接地故障条件下的后续换相失败风险。<b>4 结语</b></p>
                </div>
                <div class="p1">
                    <p id="138">本文以临界电压跌落与临界无功缺额作为高压直流输电系统交流侧接地故障时,发生后续换相失败的直观判定条件,通过合理化定容配置SVC并协调控制FC与TCR的投切策略,不仅可以实现接地故障下的精准无功支撑,减少发生后续换相失败的风险,还可以有效避免无功补偿过程中的换流母线电压“反调”,具有良好的经济性与工程实用性。</p>
                </div>
                <div class="p1">
                    <p id="139">当面向多馈入直流系统时,由于故障类型复杂,故障电流波动范围及影响程度更广,还需在考虑多馈入交互因子的基础上进一步扩宽无功补偿设备的类型,并设计分层式动态响应控制策略,以达到抑制多馈入直流系统故障条件下的连续换相失败风险,并着重解决换流母线电压“反调”问题,这将是后续研究工作的重点。</p>
                </div>
                <div class="p1">
                    <p id="140">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="159" name="159" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="160">FC+TCR型SVC补偿控制策略:</p>
                </div>
                <div class="p1">
                    <p id="161">Step 1</p>
                </div>
                <div class="p1">
                    <p id="165">MeasureΔU</p>
                </div>
                <div class="p1">
                    <p id="166">If</p>
                </div>
                <div class="p1">
                    <p id="167">ΔU satisfy Eq.(6)OR Eq.(7)</p>
                </div>
                <div class="p1">
                    <p id="168">End</p>
                </div>
                <div class="p1">
                    <p id="169">Else</p>
                </div>
                <div class="p1">
                    <p id="163">Step 2</p>
                </div>
                <div class="p1">
                    <p id="170">CalculateΔQ<sub>1</sub> ORΔQ<sub>3</sub></p>
                </div>
                <div class="p1">
                    <p id="171">Based on Eq.(16)AND Eq.(17)AND Eq.(18)AND Eq.(19)</p>
                </div>
                <div class="p1">
                    <p id="172">Configure FC AND TCR</p>
                </div>
                <div class="p1">
                    <p id="173">Step 3</p>
                </div>
                <div class="area_img" id="174">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920017_17400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="175">MeasureΔU’</p>
                </div>
                <div class="p1">
                    <p id="176">CalculateΔQ’</p>
                </div>
                <div class="p1">
                    <p id="177">Step 4</p>
                </div>
                <div class="p1">
                    <p id="178">Setθ=σ</p>
                </div>
                <div class="p1">
                    <p id="179">Satisfy B(σ)=1/ωL-ΔQ’/ΔU’<sup>2</sup></p>
                </div>
                <div class="p1">
                    <p id="180">MeasureΔU’’</p>
                </div>
                <div class="p1">
                    <p id="181">Step 5</p>
                </div>
                <div class="p1">
                    <p id="183">Break off<image id="184" type="formula" href="images/DLXT201920017_18400.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="185">Setθ=π</p>
                </div>
                <div class="p1">
                    <p id="186">Break off C<sub>1</sub></p>
                </div>
                <div class="p1">
                    <p id="187">END</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902025&amp;v=MDcxMjhadVpzRnlubFViL0lJU0hUZXJHNEg5ak1yWTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 陆晶晶,贺之渊,赵成勇,等.直流输电网规划关键技术与展望[J].电力系统自动化,2019,43(2):182-191.DOI:10.7500/AEPS20180828005.LU Jingjing,HE Zhiyuan,ZHAO Chengyong,et al.Key technologies and prospects for DC power grid planning[J].Automation of Electric Power Systems,2019,43(2):182-191.DOI:10.7500/AEPS20180828005.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723015&amp;v=MzIwODBGckNVUjdxZlp1WnNGeW5sVWIvSUlTSFRlckc0SDliT3JJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陈睿,侯玉强,杨银国,等.面向电网规划的多馈入直流换相失败功率冲击模拟方法[J].电力系统自动化,2017,41(23):103-108.DOI:10.7500/AEPS20170115001.CHEN Rui,HOU Yuqiang,YANG Yinguo,et al.Simulation method of power impact caused by multi-infeed HVDC commutation failure for power grid planning[J].Automation of Electric Power Systems,2017,41(23):103-108.DOI:10.7500/AEPS20170115001.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201805004&amp;v=MDA0NzlJSVNyUFlMRzRIOW5NcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYi8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王庆,沙江波,杨鹏程,等.同步调相机对 LCC-HVDC 换相失败抵御能力的影响研究[J].电工电能新技术,2018,37(5):29-36.WANG Qing,SHA Jiangbo,YANG Pengcheng,et al.Study of impact of SC on ability to defend communication failure of LCC-HVDC[J].Advanced Technology of Electrical Engineering and Energy,2018,37(5):29-36.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201708008&amp;v=MjgyMTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYi9JSVNyUFlMRzRIOWJNcDQ5RmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王玲,文俊,崔康生,等.多馈入直流输电系统换相失败研究综述[J].电工电能新技术,2017,36(8):56-65.WANG Ling,WEN Jun,CUI Kangsheng,et al.Research survey of commutation failure in MIDC transmission systems[J].Advanced Technology of Electrical Engineering and Energy,2017,36(8):56-65.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Commutation failures in HVDC transmission systems">

                                <b>[5]</b> THIO C V,DAVIES J B,KENT K L.Commutation failures in HVDC transmission systems[J].IEEE Transactions on Power Delivery,1996,11(2):946-957.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200611026&amp;v=MDcyNDBGckNVUjdxZlp1WnNGeW5sVWIvSVB5clBiYkc0SHRmTnJvOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 马玉龙,肖湘宁,姜旭.交流系统接地故障对HVDC的影响分析[J].中国电机工程学报,2006,26(11):144-149.MA Yulong,XIAO Xiangning,JIANG Xu.Analysis of the impact of AC system single-phase earth fault on HVDC[J].Proceedings of the CSEE,2006,26(11):144-149.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805019&amp;v=MjE4MTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYi9JS0QzSWE3RzRIOW5NcW85RWJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> YANG Huanhuan,CAI Zexiang,LI Xiaohua,et al.Assessment of commutation failure in HVDC systems considering spatial-temporal discreteness of AC system faults[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):1055-1065.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Direct-current predictive control strategy for inhibiting commutation failure in HVDC converter">

                                <b>[8]</b> WEI Z,YUAN Yang,LEI Xiao,et al.Direct-current predictive control strategy for inhibiting commutation failure in HVDC converter[J].IEEE Transactions on Power Systems,2014,29(5):2409-2417.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Decreasing the commutation failure frequency in HVDC transmission systems">

                                <b>[9]</b> HANSEN A,HAVEMANN H.Decreasing the commutation failure frequency in HVDC transmission systems[J].IEEE Transactions on Power Delivery,2000,15(3):1022-1026.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel method to mitigate commutation failures in HVDC systems">

                                <b>[10]</b> ZHANG L D,DOFNAS L.A novel method to mitigate commutation failures in HVDC systems[C]// International Conference on Power System Technology,October 13-17,2002,Kunming,China:51-56.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201501012&amp;v=MTkzOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWIvSUlUckJmYkc0SDlUTXJvOUVab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 刘羽超,郭春义,许韦华,等.一种降低直流输电换相失败概率的控制方法[J].电网技术,2015,39(1):76-82.LIU Yuchao,GUO Chunyi,XU Weihua,et al.A control method to reduce commutation failure probability in HVDC power transmission[J].Power System Technology,2015,39(1):76-82.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201517012&amp;v=MDEwMDNVUjdxZlp1WnNGeW5sVWIvSUx5bmFlYkc0SDlUTnFJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 彭忠,李少华,李泰,等.高压直流输电系统抑制换相失败的最小关断面积控制策略[J].电力系统保护与控制,2015,43(17):75-80.PENG Zhong,LI Shaohua,LI Tai,et al.A minimum extinction area control strategy to suppress commutation failure in HVDC transmission system[J].Power System Protection and Control,2015,43(17):75-80.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201506023&amp;v=MTg0ODc0SDlUTXFZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWIvSUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李新年,陈树勇,庞广恒,等.华东多直流馈入系统换相失败预防和自动恢复能力的优化[J].电力系统自动化,2015,39(6):134-140.LI Xinnian,CHEN Shuyong,PANG Guangheng,et al.Optimization of commutation failure prevention and automatic recovery for East China multi-infeed high-voltage direct current system[J].Automation of Electric Power Systems,2015,39(6):134-140.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612026&amp;v=MTM0NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYi9JSVNIVGVyRzRIOWZOclk5SFlvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 郑超,周静敏,李惠玲.换相失败预测控制对电压稳定性影响及优化措施[J].电力系统自动化,2016,40(2):179-182.ZHENG Chao,ZHOU Jingmin,LI Huiling.Impact of commutation failure control on voltage stability and its optimization measures[J].Automation of Electric Power Systems,2016,40(2):179-182.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201618015&amp;v=MDEzNzBac0Z5bmxVYi9JUHlyUGJiRzRIOWZOcDQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 郭春义,李春华,刘羽超,等.一种抑制传统直流输电连续换相失败的虚拟电阻电流限制控制方法[J].中国电机工程学报,2016,36(18):4930-4937.GUO Chunyi,LI Chunhua,LIU Yuchao,et al.A DC current limitation control method based on virtual-resistance to mitigate the continuous commutation failure for conventional HVDC[J].Proceedings of the CSEE,2016,36(18):4930-4937.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201309023&amp;v=MTk1NDhadVpzRnlubFViL0lJU0hUZXJHNEg5TE1wbzlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 赵森林,王永平,李林,等.青海—西藏±400 kV直流联网工程的控制保护策略优化[J].电力系统自动化,2013,37(9):129-133.ZHAO Senlin,WANG Yongping,LI Lin,et al.Optimization of control and protection strategies for Qinghai—Tibet ±400 kV HVDC project[J].Automation of Electric Power Systems,2013,37(9):129-133.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201408026&amp;v=MDY4MjU3cWZadVpzRnlubFViL0lJaW5TWkxHNEg5WE1wNDlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 赵成勇,李丹,刘羽超,等.含有STATCOM的高压直流输电系统控制方法[J].高电压技术,2014,40(8):2440-2448.ZHAO Chengyong,LI Dan,LIU Yuchao,et al.Control method for HVDC system with STATCOM[J].High Voltage Engineering,2014,40(8):2440-2448.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DJDJ201704004&amp;v=MDYyMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFViL0lJU2ZQWkxHNEg5Yk1xNDlGWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李志强,蒋维勇,王彦滨,等.大容量新型调相机关键技术参数及其优化设计[J].大电机技术,2017 (4):15-22.LI Zhiqiang,JIANG Weiyong,WANG Yanbin,et al.Key technical parameters and optimal design of new types of large capacity synchronous condenser[J].Large Electric Machine and Hydraulic Turbine,2017(4):15-22.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807010&amp;v=MTE5NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWIvSUlUckJmYkc0SDluTXFJOUVaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 金一丁,于钊,李明节,等.新一代调相机与电力电子无功补偿装置在特高压交直流电网中应用的比较[J].电网技术,2018,42(7):2095-2102.JIN Yiding,YU Zhao,LI Mingjie,et al.Comparison of new generation synchronous condenser and power electronic reactive-power compensation devices in application in UHV DC/AC grid[J].Power System Technology,2018,42(7):2095-2102.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204016&amp;v=MDkwNTBac0Z5bmxVYi9JUHlyUGJiRzRIOVBNcTQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 邵瑶,汤涌.采用多馈入交互作用因子判断高压直流系统换相失败的方法[J].中国电机工程学报,2012,32(4):108-114.SHAO Yao,TANG Yong.A commutation failure detection method for HVDC systems based on multi-infeed interaction factors[J].Proceedings of the CSEE,2012,32(4):108-114.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201807017&amp;v=MTEwNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYi9JSWpUUGY3RzRIOW5NcUk5RVk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 李江涛,顾悦,任子媛,等.交流不对称故障类型对 HVDC 换相失败的影响研究[J].高压电器,2018,54(7):131-137.LI Jiangtao,GU Yue,REN Ziyuan,et al.Influence of AC system asymmetric fault on the HVDC system commutation failure[J].High Voltage Apparatus,2018,54(7):131-137.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200417002&amp;v=MzA3MzdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYi9JSVRyQmZiRzRIdFhOcUk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 吴红斌,丁明,刘波.交直流系统暂态仿真中换流器的换相过程分析[J].电网技术,2004,28(17):11-14.WU Hongbin,DING Ming,LIU Bo.Analysis on commutation process of converters in transient simulation of hybrid AC/DC power systems[J].Power System Technology,2004,28(17):11-14.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201304022&amp;v=MjU1NTJGeW5sVWIvSUlTN1NmN0c0SDlMTXE0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 洪筱,丁晓群,杨海东.考虑SVC静态模型的无功优化研究[J].电测与仪表,2013,50(4):101-106.HONG Xiao,DING Xiaoqun,YANG Haidong.The study on reactive power optimization considering the static model of SVC[J].Electrical Measurement &amp; Instrumentation,2013,50(4):101-106.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920017" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920017&amp;v=MTcyNzVsVWIvSUlTSFRlckc0SDlqT3I0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

