

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136432079943750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920018%26RESULT%3d1%26SIGN%3dnYO8lmF1ts%252bxr5epxCGfVB1%252fUjg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920018&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920018&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920018&amp;v=MDQyNjVyRzRIOWpPcjQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYjNMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;1 基于单机无穷大系统的调相机失磁特征及影响的理论分析&lt;/b&gt; "><b>1 基于单机无穷大系统的调相机失磁特征及影响的理论分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;1.1&lt;/b&gt; 调相机失磁故障的形式及特点"><b>1.1</b> 调相机失磁故障的形式及特点</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;1.2&lt;/b&gt; 调相机对单机无穷大系统的失磁分析"><b>1.2</b> 调相机对单机无穷大系统的失磁分析</a></li>
                                                <li><a href="#69" data-title="&lt;b&gt;1.3&lt;/b&gt; 调相机失磁对直流系统影响的定性分析"><b>1.3</b> 调相机失磁对直流系统影响的定性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#77" data-title="&lt;b&gt;2&lt;/b&gt; 调相机失磁对高压直流影响的分析 "><b>2</b> 调相机失磁对高压直流影响的分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#78" data-title="&lt;b&gt;2.1&lt;/b&gt; 仿真系统介绍"><b>2.1</b> 仿真系统介绍</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;2.2&lt;/b&gt; 仿真分析"><b>2.2</b> 仿真分析</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;2.3 系统母线电压变化时失磁调相机动态过程机理的分析与讨论&lt;/b&gt;"><b>2.3 系统母线电压变化时失磁调相机动态过程机理的分析与讨论</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="&lt;b&gt;3&lt;/b&gt; 结语 "><b>3</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#153" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;图1 调相机失磁波形&lt;/b&gt;"><b>图1 调相机失磁波形</b></a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;图2 某调相机失磁前后录波波形&lt;/b&gt;"><b>图2 某调相机失磁前后录波波形</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;图3 调相机失磁前后波形&lt;/b&gt;"><b>图3 调相机失磁前后波形</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图4 不同故障位置调相机失磁无功波形&lt;/b&gt;"><b>图4 不同故障位置调相机失磁无功波形</b></a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;图5 不同故障位置关断角波形&lt;/b&gt;"><b>图5 不同故障位置关断角波形</b></a></li>
                                                <li><a href="#96" data-title="&lt;b&gt;图6 不同故障位置直流电流波形&lt;/b&gt;"><b>图6 不同故障位置直流电流波形</b></a></li>
                                                <li><a href="#154" data-title="图A1励磁绕组物理模型">图A1励磁绕组物理模型</a></li>
                                                <li><a href="#155" data-title="图A2单机无穷大系统接线图">图A2单机无穷大系统接线图</a></li>
                                                <li><a href="#157" data-title="图A3锡盟-泰州高压直流系统结构图">图A3锡盟-泰州高压直流系统结构图</a></li>
                                                <li><a href="#158" data-title="图A4调相机励磁控制结构">图A4调相机励磁控制结构</a></li>
                                                <li><a href="#161" data-title="表A1调相机参数">表A1调相机参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 温家良,吴锐,彭畅,等.直流电网在中国的应用前景分析[J].中国电机工程学报,2012,32(13):7-12.WEN Jialiang,WU Rui,PENG Chang,et al.Analysis of DC grid prospects in China[J].Proceedings of the CSEE,2012,32(13):7-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201213001&amp;v=MDE2OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFViM0xQeXJQYmJHNEg5UE5ySTlGWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         温家良,吴锐,彭畅,等.直流电网在中国的应用前景分析[J].中国电机工程学报,2012,32(13):7-12.WEN Jialiang,WU Rui,PENG Chang,et al.Analysis of DC grid prospects in China[J].Proceedings of the CSEE,2012,32(13):7-12.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 王雅婷,张一驰,周勤勇,等.新一代大容量调相机在电网中的应用研究[J].电网技术,2017,41(1):22-28.WANG Yating,ZHANG Yichi,ZHOU Qinyong,et al.Study on application of new generation large capacity synchronous condenser in power grid[J].Power System Technology,2017,41(1):22-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201701004&amp;v=MTI3MjZHNEg5Yk1ybzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFViM0xJVHJCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         王雅婷,张一驰,周勤勇,等.新一代大容量调相机在电网中的应用研究[J].电网技术,2017,41(1):22-28.WANG Yating,ZHANG Yichi,ZHOU Qinyong,et al.Study on application of new generation large capacity synchronous condenser in power grid[J].Power System Technology,2017,41(1):22-28.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 季遥遥,王光,郭自刚,等.大型调相机组非全相启动失灵问题探讨[C]//超/特高压直流输电技术会议论文集,2018年9月26日,济南,中国.JI Yaoyao,WANG Guang,GUO Zigang,et al.Discussion on the failure of open-phase startup for large synchronous condenser[C]// Proceedings of Conference on HVDC Transmission Technology,September 26,2018,Jinan,China." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=IPFD&amp;filename=QXHA201809001011&amp;v=MjkxNjRLcmlmWmVadkZ5bm5VNzdJSWx3WE5EWERiN0c0SDluTXBvOUZaZXNPRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         季遥遥,王光,郭自刚,等.大型调相机组非全相启动失灵问题探讨[C]//超/特高压直流输电技术会议论文集,2018年9月26日,济南,中国.JI Yaoyao,WANG Guang,GUO Zigang,et al.Discussion on the failure of open-phase startup for large synchronous condenser[C]// Proceedings of Conference on HVDC Transmission Technology,September 26,2018,Jinan,China.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 郑涛,余青蔚,詹荣荣,等.调相机接入对发电机失磁保护的影响[J].电力系统保护与控制,2018,46(4):50-56.ZHENG Tao,YU Qingwei,ZHAN Rongrong,et al.Impact of synchronous condenser access on generator loss of excitation protection[J].Power System Protection and Control,2018,46(4):50-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201804007&amp;v=Mjk2MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWIzTEx5bmFlYkc0SDluTXE0OUZZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         郑涛,余青蔚,詹荣荣,等.调相机接入对发电机失磁保护的影响[J].电力系统保护与控制,2018,46(4):50-56.ZHENG Tao,YU Qingwei,ZHAN Rongrong,et al.Impact of synchronous condenser access on generator loss of excitation protection[J].Power System Protection and Control,2018,46(4):50-56.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 李兆伟,吴雪莲,曹路,等.抑制直流连续换相失败的调相机紧急控制[J].电力系统自动化,2018,42(22):91-101.DOI:10.7500/AEPS20170726005.LI Zhaowei,WU Xuelian,CAO Lu,et al.Emergency control of synchronous condenser to suppress DC continuous commutation failure[J].Automation of Electric Power Systems,2018,42(22):91-101.DOI:10.7500/AEPS 20170726005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822014&amp;v=MjEzNDFyQ1VSN3FmWnVac0Z5bmxVYjNMSVNIVGVyRzRIOW5Pclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         李兆伟,吴雪莲,曹路,等.抑制直流连续换相失败的调相机紧急控制[J].电力系统自动化,2018,42(22):91-101.DOI:10.7500/AEPS20170726005.LI Zhaowei,WU Xuelian,CAO Lu,et al.Emergency control of synchronous condenser to suppress DC continuous commutation failure[J].Automation of Electric Power Systems,2018,42(22):91-101.DOI:10.7500/AEPS 20170726005.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" IGBINOVIA F O,FANDI G,AHMAD I,et al.Modeling and simulation of the anticipated effects of the synchronous condenser on an electric-power network with participating wind plants[J].Sustainability,2018,10(12):1-17." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling and simulation of the anticipated effects of the synchronous condenser on an electric-power network with participating wind plants">
                                        <b>[6]</b>
                                         IGBINOVIA F O,FANDI G,AHMAD I,et al.Modeling and simulation of the anticipated effects of the synchronous condenser on an electric-power network with participating wind plants[J].Sustainability,2018,10(12):1-17.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 周全仁.调相机的无励磁运行方式[J].电力技术,1980(11):38-43.ZHOU Quanren.The non-excitation operation mode of synchronous condenser[J].Electric Power,1980(11):38-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL198011007&amp;v=MTY4MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYjNMUHlyUFlyS3hGdEhOcm85Rlk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         周全仁.调相机的无励磁运行方式[J].电力技术,1980(11):38-43.ZHOU Quanren.The non-excitation operation mode of synchronous condenser[J].Electric Power,1980(11):38-43.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 林其煌.调相机失磁保护的分析研究[J].电力与电工,1994 (1):1-5.LIN Qihuang.Research on the protection of the loss of magnetic of synchronous condenser[J].Electric Power&amp;amp;Electrical Engineering,1994(1):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FJDD401.000&amp;v=MjI4ODN4enhZUzcweCtRSHZyMzMwM2ViQ1VSYnVmWk9kdkZ5cm5VQT09SXlmUGFyZTRIOC9NcjQ4cVllc01EUTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         林其煌.调相机失磁保护的分析研究[J].电力与电工,1994 (1):1-5.LIN Qihuang.Research on the protection of the loss of magnetic of synchronous condenser[J].Electric Power&amp;amp;Electrical Engineering,1994(1):1-5.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 罗凌,李振文,宋兴荣,等.大容量调相机继电保护配置方案研究[J].湖南电力,2016,36(5):26-30.LUO Ling,LI Zhenwen,SONG Xingrong,et al.Study on the relay protection scheme of high-capacity synchronous condenser[J].Hunan Electric Power,2016,36(5):26-30." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HNDL201605007&amp;v=MDE5OTJxbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFViM0xMU1BQWXJHNEg5Zk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         罗凌,李振文,宋兴荣,等.大容量调相机继电保护配置方案研究[J].湖南电力,2016,36(5):26-30.LUO Ling,LI Zhenwen,SONG Xingrong,et al.Study on the relay protection scheme of high-capacity synchronous condenser[J].Hunan Electric Power,2016,36(5):26-30.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 潘仁秋,何其伟,陈俊.大型调相机的保护配置及其实现[J].江苏电机工程,2011,30(6):45-47.PAN Renqiu,HE Qiwei,CHEN Jun.Implementation of protection configuration for large-scale synchronous compensator[J].Jiangsu Electrical Engineering,2011,30(6):45-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201106015&amp;v=MDA5MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYjNMTHo3UFpMRzRIOURNcVk5RVlZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         潘仁秋,何其伟,陈俊.大型调相机的保护配置及其实现[J].江苏电机工程,2011,30(6):45-47.PAN Renqiu,HE Qiwei,CHEN Jun.Implementation of protection configuration for large-scale synchronous compensator[J].Jiangsu Electrical Engineering,2011,30(6):45-47.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 邹东霞,余锐,聂娟红,等.300 Mvar大型同步调相机的启动及继电保护[J].电力系统保护与控制,2016,44(20):160-164.ZOU Dongxia,YU Rui,NIE Juanhong,et al.SFC start and relay protection of 300 Mvar large synchronous condenser[J].Power System Protection and Control,2016,44(20):160-164." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201620025&amp;v=MDE1NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFViM0xMeW5hZWJHNEg5Zk9yNDlIWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         邹东霞,余锐,聂娟红,等.300 Mvar大型同步调相机的启动及继电保护[J].电力系统保护与控制,2016,44(20):160-164.ZOU Dongxia,YU Rui,NIE Juanhong,et al.SFC start and relay protection of 300 Mvar large synchronous condenser[J].Power System Protection and Control,2016,44(20):160-164.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 许朋见,黄金海,许静静,等.宾金特高压直流换相失败保护的研究[J].电力系统保护与控制,2017,45(2):140-146.XU Pengjian,HUANG Jinhai,XU Jingjing,et al.Study of Bin-Jin UHVDC project commutation failures protection[J].Power System Protection and Control,2017,45(2):140-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201702021&amp;v=MTUwNDFyQ1VSN3FmWnVac0Z5bmxVYjNMTHluYWViRzRIOWJNclk5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         许朋见,黄金海,许静静,等.宾金特高压直流换相失败保护的研究[J].电力系统保护与控制,2017,45(2):140-146.XU Pengjian,HUANG Jinhai,XU Jingjing,et al.Study of Bin-Jin UHVDC project commutation failures protection[J].Power System Protection and Control,2017,45(2):140-146.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 何朝荣,李兴源,金小明,等.高压直流输电系统换相失败判断标准的仿真分析[J].电网技术,2007,31(1):20-24.HE Chaorong,LI Xingyuan,JIN Xiaoming,et al.Simulation analysis on commutation failure criteria for HVDC transmission systems[J].Power System Technology,2007,31(1):20-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200701006&amp;v=MTk3MzVsVWIzTElUckJmYkc0SHRiTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         何朝荣,李兴源,金小明,等.高压直流输电系统换相失败判断标准的仿真分析[J].电网技术,2007,31(1):20-24.HE Chaorong,LI Xingyuan,JIN Xiaoming,et al.Simulation analysis on commutation failure criteria for HVDC transmission systems[J].Power System Technology,2007,31(1):20-24.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 王玉,侯玉强,刘福锁,等.考虑多直流协调恢复的换相失败预测控制启动值优化方法[J].电力系统自动化,2018,42(22):85-90.DOI:10.7500/AEPS20170814003.WANG Yu,HOU Yuqiang,LIU Fusuo,et al.Optimization method for startup threshold of commutation failure prediction control considering coordinated recovery of multi-infeed HVDC systems[J].Automation of Electric Power Systems,2018,42(22):85-90.DOI:10.7500/AEPS20170814003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822013&amp;v=MDYwNjhIOW5Pclk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYjNMSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王玉,侯玉强,刘福锁,等.考虑多直流协调恢复的换相失败预测控制启动值优化方法[J].电力系统自动化,2018,42(22):85-90.DOI:10.7500/AEPS20170814003.WANG Yu,HOU Yuqiang,LIU Fusuo,et al.Optimization method for startup threshold of commutation failure prediction control considering coordinated recovery of multi-infeed HVDC systems[J].Automation of Electric Power Systems,2018,42(22):85-90.DOI:10.7500/AEPS20170814003.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 陈国平,李明节,许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping,LI Mingjie,XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems,2018,42(22):2-10.DOI:10.7500/AEPS20180502008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822002&amp;v=MTU2NzBuT3JZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWIzTElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         陈国平,李明节,许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping,LI Mingjie,XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" MANKOUR M,KHIAT M,GHOMRI L,et al.Modeling and real time simulation of an HVDC inverter feeding a weak AC system based on commutation failure study[J].ISA Transactions,2018,77:222-230." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES9DAED008C7FD9C5D0519792395D68C2E&amp;v=MjQwODFmT0dRbGZCckxVMDV0cGh4Ymk5d3FzPU5pZk9mYnJNYjZTNHI0OU5GK3g1ZUhWS3ltSVQ3ejUwVDNiZ3J4c3dEYlNjTnJqcUNPTnZGU2lXV3I3SklGcG1hQnVIWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         MANKOUR M,KHIAT M,GHOMRI L,et al.Modeling and real time simulation of an HVDC inverter feeding a weak AC system based on commutation failure study[J].ISA Transactions,2018,77:222-230.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" CHAN-KI K,JANG G,BYUNG-MO Y.Dynamic performance of HVDC system according to exciter characteristics of synchronous compensator in a weak AC system[J].Electric Power Systems Research,2002,63(3):203-211." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100487298&amp;v=MDg5NjdJSVY0V2FCRT1OaWZPZmJLN0h0RE9ybzlGWU9NSURuVXhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         CHAN-KI K,JANG G,BYUNG-MO Y.Dynamic performance of HVDC system according to exciter characteristics of synchronous compensator in a weak AC system[J].Electric Power Systems Research,2002,63(3):203-211.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 崔挺,沈阳武,张斌,等.300 Mvar级同步调相机对湖南电网稳定的影响研究[J].湖南电力,2016,36(3):1-4.CUI Ting,SHEN Yangwu,ZHANG Bin,et al.Influences of 300 Mvar synchronous condensers on the stabilities of Hunan power grid[J].Hunan Electric Power,2016,36(3):1-4." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HNDL201603002&amp;v=MDI2OTBac0Z5bmxVYjNMTFNQUFlyRzRIOWZNckk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         崔挺,沈阳武,张斌,等.300 Mvar级同步调相机对湖南电网稳定的影响研究[J].湖南电力,2016,36(3):1-4.CUI Ting,SHEN Yangwu,ZHANG Bin,et al.Influences of 300 Mvar synchronous condensers on the stabilities of Hunan power grid[J].Hunan Electric Power,2016,36(3):1-4.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" JOVCIC D,MEMBER S,PAHALAWATHTHA N,et al.Investigation of the use of inverter control strategy instead of synchronous condensers at inverter terminal of an HVDC system[J].IEEE Transactions on Power Delivery,2000,15(2):704-709." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Investigation of the use of inverter control strategy instead of synchronous condensers at inverter terminal of an HVDC system">
                                        <b>[19]</b>
                                         JOVCIC D,MEMBER S,PAHALAWATHTHA N,et al.Investigation of the use of inverter control strategy instead of synchronous condensers at inverter terminal of an HVDC system[J].IEEE Transactions on Power Delivery,2000,15(2):704-709.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" KATSUYA Y,MITANI Y,TSUJI K.Power system stabilization by synchronous condenser with fast excitation control[C]// International Conference on Power System Technology,December 4-7,2000,Perth,Australia:1563-1568." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Power system stabilization by synchronous condenser with fast excitation control">
                                        <b>[20]</b>
                                         KATSUYA Y,MITANI Y,TSUJI K.Power system stabilization by synchronous condenser with fast excitation control[C]// International Conference on Power System Technology,December 4-7,2000,Perth,Australia:1563-1568.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 李高望,李亚男,邹欣.&#177;800 kV锡盟—泰州特高压直流输电工程交流侧暂态过电压[J].电力建设,2015,36(9):57-61.LI Gaowang,LI Yanan,ZOU Xin.AC-side transient overvoltage in &#177;800 kV Ximeng—Taizhou UHVDC transmission project[J].Electric Power Construction,2015,36(9):57-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201509010&amp;v=MjcxODBJU0hCZmJHNEg5VE1wbzlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFViM0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         李高望,李亚男,邹欣.&#177;800 kV锡盟—泰州特高压直流输电工程交流侧暂态过电压[J].电力建设,2015,36(9):57-61.LI Gaowang,LI Yanan,ZOU Xin.AC-side transient overvoltage in &#177;800 kV Ximeng—Taizhou UHVDC transmission project[J].Electric Power Construction,2015,36(9):57-61.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 李波,苏宜靖,赵斌,等.锡盟—泰州&#177;800 kV/10 000 MW特高压直流工程主回路参数计算[J].能源工程,2017 (3):27-33.LI Bo,SU Yijing,ZHAO Bin,et al.Study and design of main circuit parameters for&#177;800 kV/10 000 MW DC power transmission project from Ximeng to Taizhou[J].Energy Engineering,2017(3):27-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NYGC201703005&amp;v=MDc1MDJUTWJiRzRIOWJNckk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYjNMS3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         李波,苏宜靖,赵斌,等.锡盟—泰州&#177;800 kV/10 000 MW特高压直流工程主回路参数计算[J].能源工程,2017 (3):27-33.LI Bo,SU Yijing,ZHAO Bin,et al.Study and design of main circuit parameters for&#177;800 kV/10 000 MW DC power transmission project from Ximeng to Taizhou[J].Energy Engineering,2017(3):27-33.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" ANDRETTO L,TOSCHI A,VECCHI G P.Simulation accuracy of the built-in PSCAD and an owner-defined synchronous machine model[J].International Journal for Computation &amp;amp; Mathematics in Electrical &amp;amp; Electronic Engineering,2010,29(3):840-855." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SPQD&amp;filename=SPQD00004270795&amp;v=MDQxNTBybFVyL0tJbDA9TmozYWFyTzRIdEhJclloRlkrSUtZM2s1ekJkaDRqOTlTWHFScnhveGNNSDdSN3FkWitadUZp&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         ANDRETTO L,TOSCHI A,VECCHI G P.Simulation accuracy of the built-in PSCAD and an owner-defined synchronous machine model[J].International Journal for Computation &amp;amp; Mathematics in Electrical &amp;amp; Electronic Engineering,2010,29(3):840-855.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 李志强,蒋维勇,王彦滨,等.大容量新型调相机关键技术参数及其优化设计[J].大电机技术,2017(4):15-22.LI Zhiqiang,JIANG Weiyong,WANG Yanbin,et al.Key technical parameters and optimal design of new types of large capacity synchronous condenser[J].Large Electric Machine and Hydraulic Turbine,2017(4):15-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DJDJ201704004&amp;v=MTkwNzlMSVNmUFpMRzRIOWJNcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         李志强,蒋维勇,王彦滨,等.大容量新型调相机关键技术参数及其优化设计[J].大电机技术,2017(4):15-22.LI Zhiqiang,JIANG Weiyong,WANG Yanbin,et al.Key technical parameters and optimal design of new types of large capacity synchronous condenser[J].Large Electric Machine and Hydraulic Turbine,2017(4):15-22.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 高景德,王祥珩,李发海.交流电机及其系统的分析[M].北京:清华大学出版社,1993.GAO Jingde,WANG Xiangheng,LI Fahai.Analysis of AC electrical machine systems[M].Beijing:Tsinghua University Press,1993." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302012512999&amp;v=MzE0MDJ2bktyaWZaZVp2RnlublU3N0lJbHdYVlYyN0diQzRITkhOcllwRVp1SUdCUk04enhVU21EZDlTSDduM3hFOWZi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         高景德,王祥珩,李发海.交流电机及其系统的分析[M].北京:清华大学出版社,1993.GAO Jingde,WANG Xiangheng,LI Fahai.Analysis of AC electrical machine systems[M].Beijing:Tsinghua University Press,1993.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 王庆,沙江波,杨鹏程,等.同步调相机对LCC-HVDC换相失败抵御能力的影响研究[J].电工电能新技术,2018,37(5):29-36.WANG Qing,SHA Jiangbo,YANG Pengcheng,et al.Study of impact of SC on the ability to defend commutation failure of LCC-HVDC[J].Advanced Technology of Electrical Engineering and Energy,2018,37(5):29-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201805004&amp;v=MTc1MTVsVWIzTElTclBZTEc0SDluTXFvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         王庆,沙江波,杨鹏程,等.同步调相机对LCC-HVDC换相失败抵御能力的影响研究[J].电工电能新技术,2018,37(5):29-36.WANG Qing,SHA Jiangbo,YANG Pengcheng,et al.Study of impact of SC on the ability to defend commutation failure of LCC-HVDC[J].Advanced Technology of Electrical Engineering and Energy,2018,37(5):29-36.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-12 15:01</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),130-139 DOI:10.7500/AEPS20181213007            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">调相机失磁特性及其对直流系统的影响分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E6%99%BA%E7%90%B3&amp;code=43020572&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭智琳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%9D%E4%BA%AE%E4%BA%AE&amp;code=29145604&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郝亮亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%BA%89%E5%85%89&amp;code=27672362&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈争光</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%B2%A9%E5%86%9B&amp;code=20117446&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李岩军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%A9%B9%E8%8D%A3%E8%8D%A3&amp;code=21140770&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">詹荣荣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%85%89&amp;code=14001927&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王光</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8C%97%E4%BA%AC%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0111847&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">北京交通大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E4%BA%AC%E5%8D%97%E7%91%9E%E7%BB%A7%E4%BF%9D%E7%94%B5%E6%B0%94%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0143639&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南京南瑞继保电气有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>对新一代调相机失磁故障的研究有利于充分发挥其在高压直流系统中的无功支撑作用。首先,考虑不同的失磁故障类型,并基于实际录波数据,以单机无穷大系统为例对调相机失磁特征及对直流系统的影响进行了定性分析。然后,在PSCAD/EMTDC中建立了包括调相机及其励磁控制系统在内的锡盟—泰州直流输电系统的电磁暂态仿真模型。以受端调相机为例,从系统不同电压跌落程度和调相机不同失磁类型等方面仿真调相机失磁对系统稳定运行的影响。研究表明,相比于短路失磁,受端调相机开路失磁时造成的后果更严重,且当系统处于临界换相失败状态时,调相机的失磁故障会进一步恶化系统的运行状态。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高压直流输电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%97%E7%AB%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">受端;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E7%9B%B8%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调相机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%B1%E7%A3%81%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">失磁故障;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">保护;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    郭智琳（1994—），女，博士研究生，主要研究方向：调相机在传统直流中的应用。E-mail:18117006@bjtu.edu.cn;
                                </span>
                                <span>
                                    *郝亮亮（1985—），男，通信作者，博士，副教授，博士生导师，主要研究方向：直流输电控制与保护、励磁控制。E-mail:llhao@bjtu.edu.cn;
                                </span>
                                <span>
                                    陈争光（1988—），男，硕士，工程师，主要研究方向：直流输电控制保护技术、电力系统继电保护技术。E-mail:chenzhengguang@epri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-13</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司总部科技项目（JB71-17-003）;</span>
                    </p>
            </div>
                    <h1><b>Analysis on Excitation Loss Characteristics of Synchronous Condenser and Its Influence on Direct Current System</b></h1>
                    <h2>
                    <span>GUO Zhilin</span>
                    <span>HAO Liangliang</span>
                    <span>CHEN Zhengguang</span>
                    <span>LI Yanjun</span>
                    <span>ZHAN Rongrong</span>
                    <span>WANG Guang</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Beijing Jiaotong University</span>
                    <span>China Electric Power Research Institute</span>
                    <span>NR Electric Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The study on the excitation loss fault of the new synchronous condenser(SC) could be beneficial to the full advantage of its reactive power support in high-voltage direct current(HVDC) system. Firstly, different types of excitation loss faults are considered. Based on the actual recorded data, a single machine infinity system is taken as an example to qualitatively analyze the characteristics of excitation loss and its influence on DC system. Secondly, Ximeng—Taizhou HVDC system of China with SC and its excitation control system are established by PSCAD/EMTDC. Taking the SC connected at the receiving end as example, the impact of SC with excitation loss on HVDC is simulated with different voltage dips and different excitation loss types. The research indicates that the excitation loss of SC open-circuit at the receiving end may cause more serious consequences in the system than excitation loss of short-circuit. Moreover, the SC with excitation loss may deteriorate the operation condition of the system under the critical state of commutation failure.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high-voltage%20direct%20current(HVDC)%20transmission&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high-voltage direct current(HVDC) transmission;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=receiving%20end&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">receiving end;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=synchronous%20condenser&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">synchronous condenser;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=excitation%20loss%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">excitation loss fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">protection;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-13</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China(No.JB71-17-003);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="54" name="54" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="55">特高压直流输电具有输送容量大、联网能力强、运行灵活等特点,在中国能源分布不均衡、电网规模大且复杂的现状下有良好的应用<citation id="140" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。直流输电系统运行中,足够的无功支撑能一定程度避免换相失败、电压不稳定等问题。调相机是一种常见的无功补偿设备,新一代大容量调相机具有提高系统短路比、灵活调节无功出力、短时强励等优点,在高压直流输电系统中具有广阔的应用前景<citation id="141" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="56">调相机作为旋转设备与同步发电机一样存在各种内、外部故障<citation id="142" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。其中,失磁故障可造成调相机端部铁芯过热、振动加大,进而影响设备使用寿命。更重要的是失磁故障会导致系统更大的无功缺额,可能导致换相失败加剧,为系统的安全稳定运行带来隐患<citation id="143" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="57">新一代大容量调相机采用隐极机结构,可看作空载运行的同步电动机,调相机本身的有功损耗很小,发生失磁故障后也能保持同步运行,失磁特征不明显<citation id="144" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>,为其失磁保护判据的提出带来了很大的困难。而目前对新型大容量调相机失磁特征的研究也十分有限,对其失磁故障行为的认识不够清晰,关于失磁后对直流输电系统所带来的影响分析更是少之又少。文献<citation id="145" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</citation>研究高压直流输电换相失败问题,分析换相失败的原因并给出其判断标准和相应的保护策略。文献<citation id="146" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>]</citation>重点关注调相机接入后直流系统的动态行为变化,尤其当直流系统所连交流电网较弱时,调相机的接入能有效提高系统的稳定性。</p>
                </div>
                <div class="p1">
                    <p id="58">科学确定调相机失磁保护判据及定值整定方法的前提是明确失磁故障的特征及其影响。本文重点关注受端调相机失磁,首先介绍了调相机的失磁类型及失磁特征,通过仿真单机无穷大系统下的调相机失磁故障,结合仿真结果和某换流站的失磁录波波形分析验证了调相机的失磁行为。然后,建立了基于锡盟—泰州实际工程的直流输电模型,在系统不同电压跌落程度及调相机不同失磁类型的工况下进行调相机的失磁仿真,并对比了系统关断角和调相机无功功率的变化。最后,对失磁调相机的无功动态过程进行了机理分析,为仿真结果提供了一定的理论依据。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>1 基于单机无穷大系统的调相机失磁特征及影响的理论分析</b></h3>
                <h4 class="anchor-tag" id="60" name="60"><b>1.1</b> 调相机失磁故障的形式及特点</h4>
                <div class="p1">
                    <p id="61">调相机可调节直流系统中的无功,受端调相机能为系统提供暂态无功支撑,减少交流故障期间受端换相失败的发生。调相机的励磁系统采用自并励结构,故障时的无功输出能力与其直接相关。调相机的失磁故障是指由于某种原因失去励磁电流,比如励磁绕组短路造成的失磁故障、灭磁开关偷跳引起的失磁故障等。</p>
                </div>
                <div class="p1">
                    <p id="62">根据失磁过程中参数的不同变化,失磁故障可分为2种:励磁电压降为0的短路失磁和励磁电流降为0的开路失磁。调相机励磁绕组物理模型如附录A图A1所示,<i>L</i><sub>f</sub><sub><i>d</i></sub>为励磁绕组电感,<i>R</i>为开路失磁工况仿真时的电阻。正常励磁时,开关K<sub>1</sub>闭合,K<sub>2</sub>断开。发生失磁故障后,开关K<sub>1</sub>断开,K<sub>2</sub>闭合。短路失磁时失磁电阻<i>R</i>=0,回路中只存在励磁绕组。开路失磁时<i>R</i>较大,回路由<i>R</i>和<i>L</i><sub>f</sub><sub><i>d</i></sub>构成。与短路失磁故障相比,开路失磁时暂态过程更短,励磁电流下降更快,调相机也会更快进入最大进相深度,对系统的影响也越大。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.2</b> 调相机对单机无穷大系统的失磁分析</h4>
                <div class="p1">
                    <p id="64">在PSCAD/EMDTC中建立如附录A图A2所示的调相机单机对无穷大系统模型。模型包括调相机及励磁控制系统、主变压器及无穷大系统,失磁故障发生在励磁模块。</p>
                </div>
                <div class="p1">
                    <p id="65">以配置在直流系统受端的某实际300 Mvar调相机的主要参数为例进行电磁暂态仿真。实际参数如附录A表A1所示。仿真结果如图1所示,仿真结果均取标幺值(<i>I</i><sub>fB</sub>=<i>I</i><sub>f0</sub>,<i>U</i><sub>fB</sub>=<i>U</i><sub>f0</sub>,<i>I</i><sub>f0</sub>为空载励磁电流,<i>U</i><sub>f0</sub>为空载励磁电压,<i>I</i><sub>fB</sub>和<i>U</i><sub>fB</sub>为基准值)。正常运行时,励磁电流和机端电压均为1,无功输出为0。短路失磁瞬间,励磁电压<i>U</i><sub>f</sub>变为0,由于励磁回路存在暂态过程,励磁电流需经过一定的时间衰减至0,机端电压随励磁电流的下降而下降,无功随之由正变负。相比于短路失磁,开路失磁的次暂态过程要短得多,故障瞬间励磁电流降为0,机端电压和无功跌落速度也明显大于短路失磁,与理论分析相符。</p>
                </div>
                <div class="area_img" id="66">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920018_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 调相机失磁波形" src="Detail/GetImg?filename=images/DLXT201920018_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 调相机失磁波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920018_066.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Curves of excitation loss of synchronous condenser</b></p>

                </div>
                <div class="p1">
                    <p id="67">再对某直流系统受端调相机的实际录波波形进行分析。图2为该调相机失磁前后的录波波形。由前述理论分析可知,调相机发生失磁故障即灭磁开关断开后,励磁电流波形应快速下降。在实际操作过程中,灭磁开关在跳开时存在拉弧过程,励磁电流在对应开关跳开位置附近存在波动。因此在图2实际录波波形中,励磁开关位置的阶跃信号对应励磁电流波形有波动过程,随后励磁电流快速下降。由于调相机内电势随着励磁电流的下降而降低,调相机吸收无功功率,机端电流上升。考虑仿真环境与实际工程中存在的误差,理论分析和仿真结果相符。</p>
                </div>
                <div class="area_img" id="68">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920018_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 某调相机失磁前后录波波形" src="Detail/GetImg?filename=images/DLXT201920018_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 某调相机失磁前后录波波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920018_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Recording wave before and after excitation 
loss of a certain synchronous condenser</b></p>

                </div>
                <h4 class="anchor-tag" id="69" name="69"><b>1.3</b> 调相机失磁对直流系统影响的定性分析</h4>
                <div class="p1">
                    <p id="70">足够的无功支撑对直流系统的稳定运行起着至关重要的作用。尤其在直流输电的受端极易发生换相失败故障,造成直流电压降低、输送功率减小、换流阀寿命缩短及弱交流系统过电压等问题,严重时将闭锁直流,导致大量无功倒灌交流系统,甚至引起交流系统失步。传统直流输电系统换流阀运行中所需无功主要由滤波器提供,正常工况下直流换流站与系统无功交换为0。滤波器输出无功可表示为:</p>
                </div>
                <div class="p1">
                    <p id="71"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>U</i><sub>c</sub>为滤波器端电压;<i>Z</i><sub>c</sub>为滤波器阻抗值。</p>
                </div>
                <div class="p1">
                    <p id="73">交流系统故障时换流母线电压降低,由式(1)可知,滤波器等静止无功补偿设备的无功补偿能力随电压的下降呈平方下降,不利于母线电压恢复。装设于直流受端的调相机的短时强励作用能有效地解决这一问题,减少直流换相失败故障的发生。</p>
                </div>
                <div class="p1">
                    <p id="74">失磁故障发生后,由1.2节可知,调相机的励磁电流减小,机端电压下降,调相机会吸收大量无功,失磁故障造成了系统更大的无功缺额。但另一方面,系统故障瞬间,由于惯性作用失磁调相机也能提供一定无功。此时机端电压的变化会使调相机转子产生感应磁场,失磁调相机存在次暂态过程。由于调相机的次暂态特性,即使是发生失磁后的调相机也仍会在交流系统故障瞬时发出正向无功。</p>
                </div>
                <div class="p1">
                    <p id="75">不同类型的失磁故障会对系统产生不同程度的影响。开路失磁时调相机的次暂态过程较短,失磁调相机会迅速进入最大吸收无功状态,开路失磁会扩大故障影响;短路失磁时调相机的次暂态过程较长,其励磁电流、无功的下降过程所需时间也随之增加,在实际直流系统中的换相失败保护动作时间内(典型值为2.6 s)<citation id="147" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>,短路失磁的调相机仍能持续发出无功。</p>
                </div>
                <div class="p1">
                    <p id="76">失磁故障对直流系统的影响还与系统故障时引起母线电压跌落的程度有关。当交流系统正常运行或发生远端故障时,交流母线的电压不变或者变化很小,调相机发生失磁故障后,直流控制系统能通过滤波器和无功补偿设备投切使直流系统继续稳定运行。而当系统发生近端故障引起母线电压较大幅跌落时,由式(1)可知,滤波器和无功补偿设备的无功出力会大幅降低,此时调相机的失磁故障可能会加剧系统的换相失败。</p>
                </div>
                <h3 id="77" name="77" class="anchor-tag"><b>2</b> 调相机失磁对高压直流影响的分析</h3>
                <h4 class="anchor-tag" id="78" name="78"><b>2.1</b> 仿真系统介绍</h4>
                <div class="p1">
                    <p id="79">在PSCAD/EMTDC中建立了包括调相机及励磁控制器在内的锡盟—泰州特高压直流输电系统的电磁暂态仿真模型,在此模型上进行调相机失磁故障对直流输电系统影响的分析。</p>
                </div>
                <div class="p1">
                    <p id="80">锡盟—泰州高压直流系统采用双极每极两组12脉波阀串联结构,额定电压±800 kV,额定功率10 000 MW。锡盟侧为送端,电压等级为500 kV,泰州侧为受端,分层分别接入500 kV、1 000 kV交流电网。系统包括换流器、换流变压器、交流滤波器(ACF)、直流滤波器(DCF)、平波电抗器、接地极等部分,拓扑结构如附录A图A3所示<citation id="148" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="81">在受端泰州站500 kV母线侧装设调相机,调相机参数见附录A表A1。模型中调相机的励磁控制系统按照实际励磁系统建立了励磁所需的基本调节和控制功能,包括恒机端电压闭环方式、恒无功功率运行、系统电压跟踪、恒转子电流闭环方式(主要在励磁试验或电压环故障时使用)等环节,采用比例—积分—微分(PID)的控制方式。并有进相定子过电流瞬时限制保护、进相无功功率欠励磁限制保护、负载最大励磁电流瞬时限制保护、负载最小励磁电流限制保护等,保证机组与系统的运行稳定性<citation id="149" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,控制结构如附录A图A4所示。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.2</b> 仿真分析</h4>
                <div class="p1">
                    <p id="83">以锡盟—泰州线为例,系统正常运行时,500 kV受端换流站所需无功为2 820 Mvar,滤波器总的无功容量为3 300 Mvar,采用小组投切的方式满足系统无功需求<citation id="150" type="reference"><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>,由附录A表A1可知,调相机失磁后最大允许进相深度为-150 Mvar。系统正常运行时,调相机失磁后的暂态过程与1.2节所述的调相机在单机无穷大系统中失磁类似。失磁调相机造成的无功缺额完全可以通过滤波器备用小组投切进行补偿,因此系统稳态运行下的调相机失磁影响很小。下文只考虑失磁后系统发生故障这一最严重的情况。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>2.2.1</b> 不同失磁方式对直流系统影响</h4>
                <div class="p1">
                    <p id="85">仿真中,在受端距500 kV电网换流母线1.2 km处设置三相短路故障(故障时刻<i>t</i>=2 s),调相机在系统故障前已发生失磁故障并进入完全失磁状态,这是调相机的失磁故障对直流系统影响最恶劣的情况,仿真波形如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="86">调相机在系统故障前后励磁电流变化如图3(a)所示。系统故障前,失磁调相机的励磁电流均已降为0,调相机进入完全失磁状态。交流系统故障后,处于3种工况下的调相机均会有瞬间的励磁电流抬高,这是由调相机的次暂态特性决定的。次暂态过程很快结束后,2种失磁方式下励磁电流会随时间衰减,且开路失磁时衰减得更快。</p>
                </div>
                <div class="p1">
                    <p id="87">机端电压、母线电压及无功的变化如图3(b)和图3(c)所示。交流系统故障发生前,失磁调相机吸收无功,母线电压高于机端电压;交流系统故障后,母线电压迅速跌落,系统静止无功补偿设备出力受到极大限制,失磁调相机的无功变化过程与单机无穷大系统中母线电压基本不变的工况存在很大差别。失磁调相机在系统故障瞬时呈现出的次暂态电势使其有较大的输出无功增量。开路失磁调相机的无功在故障瞬间增大后又随着励磁电流迅速跌落,随后失磁调相机吸收无功。而短路失磁时次暂态过程较长,故障期间(3 s内)调相机能一直保持内电势大于机端电压,无功功率<i>Q</i>&gt;0。</p>
                </div>
                <div class="p1">
                    <p id="88">对比图3(d)系统关断角波形。在换流阀关断一段时间后,直流控制系统将减小电流给定值,关断角得到恢复。与正常运行时相比,失磁调相机造成了系统更大的无功缺口,关断角波动程度及时间均显著增大。开路失磁的调相机从系统吸收无功,换流阀在关断角恢复过程中出现了二次关断,再次发生换相失败。</p>
                </div>
                <div class="p1">
                    <p id="89">实际中若考虑系统的换相失败保护动作时间(一般取为2.6 s),调相机的短路失磁故障不一定能对系统产生负面影响,尤其是当500 kV交流线路主保护快速动作时,调相机虽然发生短路失磁,但仍能在故障瞬间发出无功,有利于关断角的恢复,此时调相机的失磁保护可主要考虑机组的承受能力;开路失磁时,调相机的输出无功会在瞬间增大后迅速下降,失磁调相机造成了系统更大的无功缺额,不利于交流母线电压的恢复,此时失磁保护主要考虑失磁故障对直流系统的影响。</p>
                </div>
                <div class="area_img" id="90">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920018_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 调相机失磁前后波形" src="Detail/GetImg?filename=images/DLXT201920018_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 调相机失磁前后波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920018_090.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Wareforms of before and after 
excitation loss of synchronous condenser</b></p>

                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.2.2</b> 不同母线电压跌落时调相机失磁的影响</h4>
                <div class="p1">
                    <p id="93">以调相机跳灭磁开关的开路失磁为例,设置距受端500 kV换流母线1.2 km,7.2 km及48.3 km处的近端、中间段及远端位置发生的金属性三相短路故障(故障时刻<i>t</i>=2 s),仿真调相机失磁对系统的影响,结果(标幺值)如图4至图6所示。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920018_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同故障位置调相机失磁无功波形" src="Detail/GetImg?filename=images/DLXT201920018_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同故障位置调相机失磁无功波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920018_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Reactive power waveforms of excitation loss 
of synchronous condenser at different fault locations</b></p>

                </div>
                <div class="area_img" id="95">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920018_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同故障位置关断角波形" src="Detail/GetImg?filename=images/DLXT201920018_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同故障位置关断角波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920018_095.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Waveforms of the turn-off 
angle at different fault locations</b></p>

                </div>
                <div class="area_img" id="96">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920018_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 不同故障位置直流电流波形" src="Detail/GetImg?filename=images/DLXT201920018_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 不同故障位置直流电流波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920018_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Waveforms of DC current at 
different fault locations</b></p>

                </div>
                <div class="p1">
                    <p id="97">不同故障位置时调相机失磁后无功的变化如图4所示。当交流系统发生故障,失磁调相机瞬时发出无功后迅速进入吸无功状态,故障稳态时,母线电压跌落越大,失磁调相机机端电压与母线电压的差值越小,调相机吸收的无功也越少。</p>
                </div>
                <div class="p1">
                    <p id="98">图5和图6为调相机失磁时系统各种故障情况下的关断角及直流电流波形。由图可见,近端故障和中间段故障时的关断角出现了明显的波动,中间段故障时的直流电流波形也出现了恶化。</p>
                </div>
                <div class="p1">
                    <p id="99">结合图3(d),再来重点对比不同母线电压跌落程度时调相机正常励磁和失磁故障直流系统的运行情况。由图可见,对于母线电压跌落很大的故障(近端故障),调相机失磁和正常励磁时直流电流波形变化基本相同,调相机的失磁对系统无明显影响。此时直流系统的无功补偿设备出力受到了严重影响,不论调相机失磁与否,系统无功缺额都很大,使得调相机失磁对系统的影响十分有限。对于母线电压变化不大的故障(远端故障),调相机失磁和正常励磁时的关断角和直流电流变化也基本相同,调相机的失磁对系统影响不大。由于此时母线电压有小范围降低,直流控制系统能迅速作用使系统恢复稳态,无功补偿设备所受影响很小。即使调相机失磁后进入最大进相深度,对直流系统的影响也不大。而对于母线电压跌落较大的故障(中间段故障),调相机的失磁故障将引起更大程度的换相失败,这时母线电压跌落较大,无功补偿设备出力受到很大影响但不至于完全崩溃,此时调相机开路失磁后会造成直流更大的无功缺额,系统的关断角及直流电流波形都有明显恶化。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.3 系统母线电压变化时失磁调相机动态过程机理的分析与讨论</b></h4>
                <div class="p1">
                    <p id="101">和发电机类似,当系统发生扰动或故障时,调相机也会经历次暂态和暂态过程。由上述的仿真分析可知,即使发生失磁后,当系统母线电压发生变化时,调相机依然存在次暂态及暂态过程。因此有必要对调相机失磁后系统母线电压变化时调相机的动态过程进行梳理,从理论层面分析其次暂态及暂态过程,有助于理解受端调相机对系统的无功支撑作用及失磁对系统的影响,为其失磁保护提供理论依据。</p>
                </div>
                <div class="p1">
                    <p id="102">调相机运行时本质为1台空转电机,系统母线电压<mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>与定子绕组内电势<mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>E</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>q</mi></msub></mrow></math></mathml>夹角δ<sub><i>s</i></sub>≈0。忽略定子电阻,且对隐极结构的调相机有X<sub>q</sub>≈X<sub>d</sub>(X<sub>d</sub>和X<sub>q</sub>分别为d, q轴电抗),调相机的无功功率可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="103">Q=u<sub>q</sub>i<sub>d</sub>-u<sub>d</sub>i<sub>q</sub>=U<sub><i>s</i></sub>i<sub>d</sub><i>cos</i> δ<sub><i>s</i></sub>-U<sub><i>s</i></sub>i<sub>q</sub><i>sin</i> δ<sub><i>s</i></sub>≈U<sub><i>s</i></sub>i<sub>d</sub>      (2)</p>
                </div>
                <div class="p1">
                    <p id="104">式中:u<sub>d</sub>和u<sub>q</sub>分别为定子d轴和q轴电压分量;i<sub>d</sub>和i<sub>q</sub>分别为d轴和q轴电流分量。</p>
                </div>
                <div class="p1">
                    <p id="105">将式(2)改写为增量形式。母线发生对称故障电压跌落时,调相机向系统注入无功变化量:</p>
                </div>
                <div class="p1">
                    <p id="106"><i>Δ</i>Q=Q-Q<sub>0</sub>≈U<sub><i>s</i></sub>i<sub>d</sub>-U<sub><i>s</i></sub><sub>0</sub>i<sub>d0</sub>≈(U<sub><i>s</i></sub><sub>0</sub>+<i>Δ</i>U<sub><i>s</i></sub>)(i<sub>d0</sub>+<i>Δ</i>i<sub>d</sub>)-U<sub><i>s</i></sub><sub>0</sub>i<sub>d0</sub>=U<sub><i>s</i></sub><i>Δ</i>i<sub>d</sub>+<i>Δ</i>U<sub><i>s</i></sub>i<sub>d0</sub>      (3)</p>
                </div>
                <div class="p1">
                    <p id="109">式中:Q为故障后无功功率;Q<sub>0</sub>为故障前无功功率;i<sub>d0</sub>为故障前d轴电流;<i>Δ</i>i<sub>d</sub>为调相机d轴电流增加量,<i>Δ</i>U<sub><i>s</i></sub>=U<sub><i>s</i></sub>-U<sub><i>s</i></sub><sub>0</sub>为故障前后母线电压变化量;U<sub><i>s</i></sub>为母线电压跌落后的值;U<sub><i>s</i></sub><sub>0</sub>为母线电压初值。</p>
                </div>
                <div class="p1">
                    <p id="110">下面分别讨论次暂态及暂态过程中的无功功率变化量。</p>
                </div>
                <div class="p1">
                    <p id="111">调相机的次暂态过程(持续0.2 <i>s</i>左右)通常只考虑阻尼绕组作用而忽略励磁影响,d轴定子电流增量<citation id="151" type="reference"><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>如式(4)所示。</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mo>=</mo><mo stretchy="false">(</mo><mo>-</mo><mrow><mo>(</mo><mrow><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><msup><mi>d</mi><mo>″</mo></msup></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>-</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mi>d</mi><mtext>s</mtext></mrow></msub><mo>˝</mo></mrow></mfrac></mrow></msup><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mi>q</mi></msub><mo>-</mo></mtd></mtr><mtr><mtd><mrow><mo>(</mo><mrow><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>-</mo><mfrac><mn>1</mn><mrow><mi>X</mi><msub><mrow></mrow><mi>d</mi></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mi>d</mi><mtext>s</mtext></mrow></msub><mo>´</mo></mrow></mfrac></mrow></msup><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mi>q</mi></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mrow><mo>(</mo><mrow><mfrac><mrow><mi>cos</mi><mo stretchy="false">(</mo><mi>ω</mi><mi>t</mi><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo></mrow><mrow><mi>X</mi><msub><mrow></mrow><msup><mi>d</mi><mo>″</mo></msup></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mfrac><mi>t</mi><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>s</mtext></mrow></msub></mrow></mfrac></mrow></msup><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mo>)</mo></mrow><mo>-</mo><mrow><mo>(</mo><mrow><mfrac><mrow><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mi>q</mi></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><mi>d</mi></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:X<sub>d</sub>′和X<sub>d</sub>″分别为调相机d轴暂态和次暂态电抗;<i>Δ</i>u<sub>q</sub>为u<sub>q</sub>变化量;T<sub>d</sub><sub><i>s</i></sub>″=T<sub>d</sub>″(X<sub>d</sub>″+X<sub><i>s</i></sub>)/X<sub>d</sub>″为计及联系电抗X<sub><i>s</i></sub>时的d轴次暂态短路时间常数;T<sub>d</sub>″为调相机d轴次暂态短路时间常数;T<sub>d</sub><sub><i>s</i></sub>′=T<sub>d</sub>′(X<sub>d</sub>′+X<sub><i>s</i></sub>)/X<sub>d</sub>′为计及X<sub><i>s</i></sub>时的d轴暂态短路时间常数;T<sub>d</sub>′为d轴暂态短路时间常数;T<sub><i>as</i></sub>为电枢时间常数。</p>
                </div>
                <div class="p1">
                    <p id="114">由式(4)可以看出,定子电流增量<i>Δ</i>i<sub>d</sub>包括直流衰减分量、交流衰减分量及稳态分量。考虑到<i>Δ</i>u<sub>q</sub>≈<i>Δ</i>U<sub><i>s</i></sub>,无功电流的瞬时增量为<i>Δ</i>i<sub>d</sub>=-<i>Δ</i>U<sub><i>s</i></sub>/(X<sub>d</sub>″+X<sub><i>s</i></sub>),代入式(3),电网故障瞬间调相机向系统提供的感性无功功率为:</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Q</mi><mo>=</mo><mo>-</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><msup><mi>d</mi><mo>″</mo></msup></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>+</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mo>-</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mrow><mo>(</mo><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><msup><mi>d</mi><mo>″</mo></msup></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub></mrow><mo>)</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="116">在暂态过程中(故障后持续1 <i>s</i>左右),阻尼绕组作用衰减迅速并且忽略定子暂态过程,只考虑励磁绕组作用。简化后的d轴方程为<citation id="152" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="117">u<sub>q</sub>+X<sub><i>s</i></sub>i<sub>d</sub>=E<sub>q</sub>′-X<sub>d</sub>′i<sub>d</sub>      (6)</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo>´</mo><mfrac><mrow><mtext>d</mtext><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>E</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mi>d</mi></mrow></msub><mo>-</mo><mi>E</mi><msub><mrow></mrow><msup><mi>q</mi><mo>′</mo></msup></msub><mo>-</mo><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mi>d</mi></msub><mo>-</mo><mi>X</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo stretchy="false">)</mo><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="119">式中:E<sub><i>f</i></sub><sub>d</sub>为励磁电压;E<sub>q</sub>′为q轴暂态感应电势。</p>
                </div>
                <div class="p1">
                    <p id="120">将式(6)和式(7)改为增量形式并进行求解定子电流增量:</p>
                </div>
                <div class="p1">
                    <p id="121"><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mi>d</mi></msub><mo>=</mo><mo>-</mo><mfrac><mrow><mo stretchy="false">[</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mn>3</mn><mtext>E</mtext></mrow></msub><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo><mn>1</mn><mo stretchy="false">]</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mn>3</mn><mtext>E</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo>´</mo><mi>s</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo></mrow></mfrac><mo>-</mo><mfrac><mrow><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="122">式中:<i>K</i><sub>3E</sub>=(<i>X</i><sub><i>d</i></sub>′+<i>X</i><sub>s</sub>)/(<i>X</i><sub><i>d</i></sub>+<i>X</i><sub>s</sub>+<i>K</i><sub>A</sub><i>X</i><sub>s</sub>);<i>K</i><sub>A</sub>为励磁放大倍数。</p>
                </div>
                <div class="p1">
                    <p id="123">将式(8)代入式(3),可知暂态过程中调相机向系统发出的无功增量为:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>Q</mi><mo>=</mo><mo>-</mo><mfrac><mrow><mo stretchy="false">[</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mn>3</mn><mtext>E</mtext></mrow></msub><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo><mn>1</mn><mo stretchy="false">]</mo><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mn>3</mn><mtext>E</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo>´</mo><mi>s</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo></mrow></mfrac><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo>=</mo><mo>-</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">{</mo><mfrac><mrow><mo stretchy="false">[</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mn>3</mn><mtext>E</mtext></mrow></msub><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo>-</mo><mn>1</mn><mo stretchy="false">]</mo><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mo stretchy="false">(</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mn>3</mn><mtext>E</mtext></mrow></msub><mi>Τ</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo>´</mo><mi>s</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo></mrow></mfrac><mo>+</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow><mrow><mi>X</mi><msub><mrow></mrow><msup><mi>d</mi><mo>′</mo></msup></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">由式(2)可知,调相机失磁后(<i>Q</i>&lt;0)稳态时<i>i</i><sub><i>d</i></sub><sub>0</sub>&lt;0。代入式(5)和式(9)可知,调相机失磁后母线电压跌落时Δ<i>Q</i>&gt;0。且系统电压跌落后调相机的无功增量与-Δ<i>U</i><sub>s</sub>与初始电流<i>i</i><sub><i>d</i></sub><sub>0</sub>有关。-Δ<i>U</i><sub>s</sub>越大,<i>i</i><sub><i>d</i></sub><sub>0</sub>越小,调相机的无功增量越大。故障发生瞬间,母线电压跌落-Δ<i>U</i><sub>s</sub>最大,无功增量也最大。调相机的失磁还将额外增加发出的无功。</p>
                </div>
                <div class="p1">
                    <p id="126">上述分析从理论角度验证了仿真结果的正确性。结合2.2节的仿真可以看出,失磁调相机在系统故障瞬间都能提供较大的无功输出。其中,短路失磁工况下的调相机仍能在系统低电压期间提供较长时间的无功支撑,有利于系统的安全运行。而且在电压跌落程度不大,或者电压跌落特别大时,调相机的失磁故障不会给直流系统运行带来明显的不良影响,仅当受端交流系统故障引起的电压跌落在中间水平时(临界换相失败状态),调相机失磁故障造成的无功缺额会给系统带来更大的运行风险。</p>
                </div>
                <h3 id="127" name="127" class="anchor-tag"><b>3</b> 结语</h3>
                <div class="p1">
                    <p id="128">本文以锡盟—泰州特高压直流输电系统为例,综合考虑调相机的失磁类型及交流系统不同故障位置引起的不同母线电压跌落等因素,从理论及仿真两方面分析了直流输电系统受端调相机失磁后所可能带来的后果,主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="129">1)失磁类型不同,调相机的失磁故障行为不同。相比于短路失磁,开路失磁的调相机会更快进入深度失磁状态,也会带来更为显著的失磁后果。</p>
                </div>
                <div class="p1">
                    <p id="130">2)当母线电压发生跌落时,失磁调相机能在次暂态及暂态过程中产生无功增量,甚至能继续为系统提供一定的无功支撑,有利于交流母线电压的恢复。电压跌落程度越大、母线电压初值越大、定子电流初值越小,调相机的无功增量越大。</p>
                </div>
                <div class="p1">
                    <p id="131">3)调相机的失磁故障对直流系统的影响与其故障类型有关。考虑实际系统继电保护的动作时间,调相机发生短路失磁后会在系统故障瞬间发出无功,而不会对系统产生明显的不良影响。此时的调相机失磁保护主要保证调相机本身设备的安全运行。</p>
                </div>
                <div class="p1">
                    <p id="132">4)调相机失磁故障的影响与交流系统故障引起的母线电压跌落程度有关。当交流系统故障引起的电压跌落很小或者很大时,即便是调相机发生严重的开路失磁,相比于正常励磁时,直流系统运行也没有明显差异。而电压跌落在中间某段范围时(此时系统处于临界换相失败状态)会加剧换相失败程度,而这一影响的跌落范围取决于直流输电系统本身,需具体问题具体计算分析。</p>
                </div>
                <div class="p1">
                    <p id="133">基于以上结论,在研究调相机的失磁保护判据及定值整定原则时,应首先注意判别调相机的失磁形式。对于短路失磁的调相机等影响不大甚至故障瞬间仍能提供一定瞬时无功支撑的情况,失磁保护可主要考虑机组的进相承受能力。而当系统中间段故障且调相机开路失磁时,可考虑短延时切机动作。本文仅进行受端调相机失磁对直流系统的影响研究,而不涉及具体失磁保护的判据及定值。如何构成判据,如何定量考虑母线电压跌落程度的影响形成定值整定原则,这将是下一步研究工作的重点。</p>
                </div>
                <div class="p1">
                    <p id="134">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="153" name="153" class="anchor-tag">附录A</h3>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920018_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1励磁绕组物理模型" src="Detail/GetImg?filename=images/DLXT201920018_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1励磁绕组物理模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920018_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Physical model of excitation winding</p>

                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920018_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2单机无穷大系统接线图" src="Detail/GetImg?filename=images/DLXT201920018_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2单机无穷大系统接线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920018_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Wiring diagram of single-machine infinite-bus system</p>

                </div>
                <div class="p1">
                    <p id="156">图中：U'为调相机机端电压，U为无穷大母线电压，X <sub>t</sub>为变压器电抗，X <sub>l</sub>为线路电抗，调相机与无穷大系统联系电抗X <sub>s</sub>为：X <sub>s</sub>=X <sub>t</sub>+X <sub>l</sub>。</p>
                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920018_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3锡盟-泰州高压直流系统结构图" src="Detail/GetImg?filename=images/DLXT201920018_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3锡盟-泰州高压直流系统结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920018_15700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Structure of Ximeng-Taizhou HVDC system</p>

                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920018_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4调相机励磁控制结构" src="Detail/GetImg?filename=images/DLXT201920018_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4调相机励磁控制结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920018_15800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Structure of SC excitation control</p>

                </div>
                <div class="p1">
                    <p id="159">图A4中，U <sub>ref</sub>,U <sub>g</sub>分别为机端电压参考值和测量值。U <sub>refs</sub>,U <sub>s</sub>分别为系统电压参考值和测量值。Q<sub>r</sub><sub>ef</sub>,Q<sub>m</sub>分别为调相机无功参考值和测量值。U <sub>f</sub>为励磁电压。I <sub>f</sub>为励磁电流。K <sub>a</sub>,K <sub>b</sub>,K <sub>P</sub>,K <sub>B</sub>为增益系数.T<sub>r</sub><sub>1</sub>,T<sub>r</sub><sub>2</sub>,T<sub>b</sub>,T<sub>c</sub>,T<sub>b</sub><sub>l</sub>,T<sub>c</sub><sub>l</sub>为时间常数。</p>
                </div>
                <div class="area_img" id="161">
                                            <p class="img_tit">
                                                表A1调相机参数
                                                    <br />
                                                Table A1 Parameters of synchronous condenser
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920018_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920018_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920018_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1调相机参数" src="Detail/GetImg?filename=images/DLXT201920018_16100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201213001&amp;v=MTI4ODl1WnNGeW5sVWIzTFB5clBiYkc0SDlQTnJJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 温家良,吴锐,彭畅,等.直流电网在中国的应用前景分析[J].中国电机工程学报,2012,32(13):7-12.WEN Jialiang,WU Rui,PENG Chang,et al.Analysis of DC grid prospects in China[J].Proceedings of the CSEE,2012,32(13):7-12.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201701004&amp;v=MTQ4MzFNcm85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYjNMSVRyQmZiRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 王雅婷,张一驰,周勤勇,等.新一代大容量调相机在电网中的应用研究[J].电网技术,2017,41(1):22-28.WANG Yating,ZHANG Yichi,ZHOU Qinyong,et al.Study on application of new generation large capacity synchronous condenser in power grid[J].Power System Technology,2017,41(1):22-28.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=IPFD&amp;filename=QXHA201809001011&amp;v=MjIwNzZJbHdYTkRYRGI3RzRIOW5NcG85Rlplc09EUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdJ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 季遥遥,王光,郭自刚,等.大型调相机组非全相启动失灵问题探讨[C]//超/特高压直流输电技术会议论文集,2018年9月26日,济南,中国.JI Yaoyao,WANG Guang,GUO Zigang,et al.Discussion on the failure of open-phase startup for large synchronous condenser[C]// Proceedings of Conference on HVDC Transmission Technology,September 26,2018,Jinan,China.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201804007&amp;v=MTI5NTBac0Z5bmxVYjNMTHluYWViRzRIOW5NcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 郑涛,余青蔚,詹荣荣,等.调相机接入对发电机失磁保护的影响[J].电力系统保护与控制,2018,46(4):50-56.ZHENG Tao,YU Qingwei,ZHAN Rongrong,et al.Impact of synchronous condenser access on generator loss of excitation protection[J].Power System Protection and Control,2018,46(4):50-56.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822014&amp;v=MjcyNTNZOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWIzTElTSFRlckc0SDluT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 李兆伟,吴雪莲,曹路,等.抑制直流连续换相失败的调相机紧急控制[J].电力系统自动化,2018,42(22):91-101.DOI:10.7500/AEPS20170726005.LI Zhaowei,WU Xuelian,CAO Lu,et al.Emergency control of synchronous condenser to suppress DC continuous commutation failure[J].Automation of Electric Power Systems,2018,42(22):91-101.DOI:10.7500/AEPS 20170726005.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling and simulation of the anticipated effects of the synchronous condenser on an electric-power network with participating wind plants">

                                <b>[6]</b> IGBINOVIA F O,FANDI G,AHMAD I,et al.Modeling and simulation of the anticipated effects of the synchronous condenser on an electric-power network with participating wind plants[J].Sustainability,2018,10(12):1-17.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL198011007&amp;v=MzEyMjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWIzTFB5clBZckt4RnRITnJvOUZZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 周全仁.调相机的无励磁运行方式[J].电力技术,1980(11):38-43.ZHOU Quanren.The non-excitation operation mode of synchronous condenser[J].Electric Power,1980(11):38-43.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FJDD401.000&amp;v=MDMxMTZVQT09SXlmUGFyZTRIOC9NcjQ4cVllc01EUTR4enhZUzcweCtRSHZyMzMwM2ViQ1VSYnVmWk9kdkZ5cm4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 林其煌.调相机失磁保护的分析研究[J].电力与电工,1994 (1):1-5.LIN Qihuang.Research on the protection of the loss of magnetic of synchronous condenser[J].Electric Power&amp;Electrical Engineering,1994(1):1-5.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HNDL201605007&amp;v=MDgzODJDVVI3cWZadVpzRnlubFViM0xMU1BQWXJHNEg5Zk1xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 罗凌,李振文,宋兴荣,等.大容量调相机继电保护配置方案研究[J].湖南电力,2016,36(5):26-30.LUO Ling,LI Zhenwen,SONG Xingrong,et al.Study on the relay protection scheme of high-capacity synchronous condenser[J].Hunan Electric Power,2016,36(5):26-30.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSDJ201106015&amp;v=MDY0ODNQWkxHNEg5RE1xWTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFViM0xMejc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 潘仁秋,何其伟,陈俊.大型调相机的保护配置及其实现[J].江苏电机工程,2011,30(6):45-47.PAN Renqiu,HE Qiwei,CHEN Jun.Implementation of protection configuration for large-scale synchronous compensator[J].Jiangsu Electrical Engineering,2011,30(6):45-47.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201620025&amp;v=MDE0NDk5Zk9yNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFViM0xMeW5hZWJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 邹东霞,余锐,聂娟红,等.300 Mvar大型同步调相机的启动及继电保护[J].电力系统保护与控制,2016,44(20):160-164.ZOU Dongxia,YU Rui,NIE Juanhong,et al.SFC start and relay protection of 300 Mvar large synchronous condenser[J].Power System Protection and Control,2016,44(20):160-164.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201702021&amp;v=MDUwMjBGckNVUjdxZlp1WnNGeW5sVWIzTEx5bmFlYkc0SDliTXJZOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 许朋见,黄金海,许静静,等.宾金特高压直流换相失败保护的研究[J].电力系统保护与控制,2017,45(2):140-146.XU Pengjian,HUANG Jinhai,XU Jingjing,et al.Study of Bin-Jin UHVDC project commutation failures protection[J].Power System Protection and Control,2017,45(2):140-146.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200701006&amp;v=MTI2MjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFViM0xJVHJCZmJHNEh0Yk1ybzlGWW9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 何朝荣,李兴源,金小明,等.高压直流输电系统换相失败判断标准的仿真分析[J].电网技术,2007,31(1):20-24.HE Chaorong,LI Xingyuan,JIN Xiaoming,et al.Simulation analysis on commutation failure criteria for HVDC transmission systems[J].Power System Technology,2007,31(1):20-24.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822013&amp;v=MDAwNDZxZlp1WnNGeW5sVWIzTElTSFRlckc0SDluT3JZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王玉,侯玉强,刘福锁,等.考虑多直流协调恢复的换相失败预测控制启动值优化方法[J].电力系统自动化,2018,42(22):85-90.DOI:10.7500/AEPS20170814003.WANG Yu,HOU Yuqiang,LIU Fusuo,et al.Optimization method for startup threshold of commutation failure prediction control considering coordinated recovery of multi-infeed HVDC systems[J].Automation of Electric Power Systems,2018,42(22):85-90.DOI:10.7500/AEPS20170814003.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822002&amp;v=MjQ0NjFyQ1VSN3FmWnVac0Z5bmxVYjNMSVNIVGVyRzRIOW5Pclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 陈国平,李明节,许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping,LI Mingjie,XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES9DAED008C7FD9C5D0519792395D68C2E&amp;v=MjA5NDVGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhiaTl3cXM9TmlmT2Zick1iNlM0cjQ5TkYreDVlSFZLeW1JVDd6NTBUM2Jncnhzd0RiU2NOcmpxQ09OdkZTaVdXcjdKSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> MANKOUR M,KHIAT M,GHOMRI L,et al.Modeling and real time simulation of an HVDC inverter feeding a weak AC system based on commutation failure study[J].ISA Transactions,2018,77:222-230.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100487298&amp;v=MTE1OTdSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWNFdhQkU9TmlmT2ZiSzdIdERPcm85RllPTUlEblV4b0JNVDZUNFBRSC9pcg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> CHAN-KI K,JANG G,BYUNG-MO Y.Dynamic performance of HVDC system according to exciter characteristics of synchronous compensator in a weak AC system[J].Electric Power Systems Research,2002,63(3):203-211.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HNDL201603002&amp;v=MDY1NzR6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWIzTExTUFBZckc0SDlmTXJJOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 崔挺,沈阳武,张斌,等.300 Mvar级同步调相机对湖南电网稳定的影响研究[J].湖南电力,2016,36(3):1-4.CUI Ting,SHEN Yangwu,ZHANG Bin,et al.Influences of 300 Mvar synchronous condensers on the stabilities of Hunan power grid[J].Hunan Electric Power,2016,36(3):1-4.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Investigation of the use of inverter control strategy instead of synchronous condensers at inverter terminal of an HVDC system">

                                <b>[19]</b> JOVCIC D,MEMBER S,PAHALAWATHTHA N,et al.Investigation of the use of inverter control strategy instead of synchronous condensers at inverter terminal of an HVDC system[J].IEEE Transactions on Power Delivery,2000,15(2):704-709.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Power system stabilization by synchronous condenser with fast excitation control">

                                <b>[20]</b> KATSUYA Y,MITANI Y,TSUJI K.Power system stabilization by synchronous condenser with fast excitation control[C]// International Conference on Power System Technology,December 4-7,2000,Perth,Australia:1563-1568.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201509010&amp;v=MjIyNzNvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWIzTElTSEJmYkc0SDlUTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 李高望,李亚男,邹欣.±800 kV锡盟—泰州特高压直流输电工程交流侧暂态过电压[J].电力建设,2015,36(9):57-61.LI Gaowang,LI Yanan,ZOU Xin.AC-side transient overvoltage in ±800 kV Ximeng—Taizhou UHVDC transmission project[J].Electric Power Construction,2015,36(9):57-61.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NYGC201703005&amp;v=MjMyNTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFViM0xLelRNYmJHNEg5Yk1ySTlGWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 李波,苏宜靖,赵斌,等.锡盟—泰州±800 kV/10 000 MW特高压直流工程主回路参数计算[J].能源工程,2017 (3):27-33.LI Bo,SU Yijing,ZHAO Bin,et al.Study and design of main circuit parameters for±800 kV/10 000 MW DC power transmission project from Ximeng to Taizhou[J].Energy Engineering,2017(3):27-33.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SPQD&amp;filename=SPQD00004270795&amp;v=MDQ3MTlkWitadUZpcmxVci9LSWwwPU5qM2Fhck80SHRISXJZaEZZK0lLWTNrNXpCZGg0ajk5U1hxUnJ4b3hjTUg3Ujdx&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> ANDRETTO L,TOSCHI A,VECCHI G P.Simulation accuracy of the built-in PSCAD and an owner-defined synchronous machine model[J].International Journal for Computation &amp; Mathematics in Electrical &amp; Electronic Engineering,2010,29(3):840-855.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DJDJ201704004&amp;v=MzI1MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFViM0xJU2ZQWkxHNEg5Yk1xNDlGWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 李志强,蒋维勇,王彦滨,等.大容量新型调相机关键技术参数及其优化设计[J].大电机技术,2017(4):15-22.LI Zhiqiang,JIANG Weiyong,WANG Yanbin,et al.Key technical parameters and optimal design of new types of large capacity synchronous condenser[J].Large Electric Machine and Hydraulic Turbine,2017(4):15-22.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302012512999&amp;v=MTAzNzNiQzRITkhOcllwRVp1SUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdJSWx3WFZWMjdH&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 高景德,王祥珩,李发海.交流电机及其系统的分析[M].北京:清华大学出版社,1993.GAO Jingde,WANG Xiangheng,LI Fahai.Analysis of AC electrical machine systems[M].Beijing:Tsinghua University Press,1993.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGDN201805004&amp;v=MDgyNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWIzTElTclBZTEc0SDluTXFvOUZZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 王庆,沙江波,杨鹏程,等.同步调相机对LCC-HVDC换相失败抵御能力的影响研究[J].电工电能新技术,2018,37(5):29-36.WANG Qing,SHA Jiangbo,YANG Pengcheng,et al.Study of impact of SC on the ability to defend commutation failure of LCC-HVDC[J].Advanced Technology of Electrical Engineering and Energy,2018,37(5):29-36.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920018" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920018&amp;v=MDQyNjVyRzRIOWpPcjQ5RWJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYjNMSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

