

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136432248693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920019%26RESULT%3d1%26SIGN%3dWAfq54iWyKqCT6qqO%252fM02e9bINg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920019&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920019&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920019&amp;v=MDQwMThyQklTSFRlckc0SDlqT3I0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;1&lt;/b&gt; 保护配置方案的评价指标 "><b>1</b> 保护配置方案的评价指标</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#47" data-title="&lt;b&gt;1.1&lt;/b&gt; 评价指标的定义"><b>1.1</b> 评价指标的定义</a></li>
                                                <li><a href="#55" data-title="&lt;b&gt;1.2&lt;/b&gt; 能量损失指标的计算及比较模型"><b>1.2</b> 能量损失指标的计算及比较模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;2&lt;/b&gt; 基于蒙特卡洛仿真的求解算法 "><b>2</b> 基于蒙特卡洛仿真的求解算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;2.1&lt;/b&gt; 能量损失期望的求解方法"><b>2.1</b> 能量损失期望的求解方法</a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;2.2&lt;/b&gt; 随机故障场景的生成"><b>2.2</b> 随机故障场景的生成</a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;2.3&lt;/b&gt; 算法流程图"><b>2.3</b> 算法流程图</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#83" data-title="&lt;b&gt;3.1&lt;/b&gt; 保护定值方案比较"><b>3.1</b> 保护定值方案比较</a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;3.2&lt;/b&gt; 混合线路是否配置自动重合闸方案比较"><b>3.2</b> 混合线路是否配置自动重合闸方案比较</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;讨论&lt;/b&gt; "><b>讨论</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#177" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;图1 短路故障的处理流程&lt;/b&gt;"><b>图1 短路故障的处理流程</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图2 算法的流程图&lt;/b&gt;"><b>图2 算法的流程图</b></a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;图3 某农村配电网&lt;/b&gt;"><b>图3 某农村配电网</b></a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;图4 A和B方案的能量损失变化&lt;/b&gt;"><b>图4 A和B方案的能量损失变化</b></a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;图5 城市配电网混合线路示意图&lt;/b&gt;"><b>图5 城市配电网混合线路示意图</b></a></li>
                                                <li><a href="#178" data-title="表A1组成故障场景的变量及其分布">表A1组成故障场景的变量及其分布</a></li>
                                                <li><a href="#179" data-title="表A2不同方案的保护整定值">表A2不同方案的保护整定值</a></li>
                                                <li><a href="#180" data-title="表A3选择不重合的组合数的变化情况">表A3选择不重合的组合数的变化情况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" CHEN Dehui,XIA Yi,LIU Wei,et al.Analysis and discussion of a dead-zone protection mal-operation case in Brazil[J].Journal of Modern Power Systems and Clean Energy,2014,1(2):87-91." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14033100006089&amp;v=MzE5OTQvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWNFdieG89Tmo3QmFySzhIdExQcm85RlpPc0pESFF3b0JNVDZUNFBRSA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         CHEN Dehui,XIA Yi,LIU Wei,et al.Analysis and discussion of a dead-zone protection mal-operation case in Brazil[J].Journal of Modern Power Systems and Clean Energy,2014,1(2):87-91.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 黄少锋,陈搏威,伍叶凯.电流互感器中性线电阻增大对线路差动保护的影响[J].电力系统自动化,2017,41(23):77-82.DOI:10.7500/AEPS20170419004.HUANG Shaofeng,CHEN Bowei,WU Yekai.Influence of increase of neutral line resistance in current transformer on line differential protection[J].Automation of Electric Power Systems,2017,41(23):77-82.DOI:10.7500/AEPS 20170419004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723011&amp;v=MjgxNjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVickFJU0hUZXJHNEg5Yk9ySTlFWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         黄少锋,陈搏威,伍叶凯.电流互感器中性线电阻增大对线路差动保护的影响[J].电力系统自动化,2017,41(23):77-82.DOI:10.7500/AEPS20170419004.HUANG Shaofeng,CHEN Bowei,WU Yekai.Influence of increase of neutral line resistance in current transformer on line differential protection[J].Automation of Electric Power Systems,2017,41(23):77-82.DOI:10.7500/AEPS 20170419004.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 戴志辉,葛红波,陈冰研,等.柔性中压直流配电网线路保护方案[J].电力系统自动化,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.DAI Zhihui,GE Hongbo,CHEN Bingyan,et al.Line protection schemes for flexible medium voltage DC distribution networks[J].Automation of Electric Power Systems,2017,41(17):78-86.DOI:10.7500/AEPS20161011007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717012&amp;v=MTI3Njl1WnNGeW5sVWJyQUlTSFRlckc0SDliTnFJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         戴志辉,葛红波,陈冰研,等.柔性中压直流配电网线路保护方案[J].电力系统自动化,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.DAI Zhihui,GE Hongbo,CHEN Bingyan,et al.Line protection schemes for flexible medium voltage DC distribution networks[J].Automation of Electric Power Systems,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 3 kV～110 kV电网继电保护装置运行整定规程:DL/T 584—2007[S].2008.Setting guide for 3 kV～110 kV power system protection equipment:DL/T 584—2007[S].2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCSD&amp;filename=SCSD000005153770&amp;v=MDcyMzFjTmk3WWFyTzRIdEhNcW81QVord0lEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdJSWxz&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         3 kV～110 kV电网继电保护装置运行整定规程:DL/T 584—2007[S].2008.Setting guide for 3 kV～110 kV power system protection equipment:DL/T 584—2007[S].2008.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 孙磊,杨贺钧,丁明.配电系统开关优化配置的混合整数线性规划模型[J].电力系统自动化,2018,42(16):87-95.DOI:10.7500/AEPS20171114004.SUN Lei,YANG Hejun,DING Ming.Mixed integer linear programming model of optimal placement for switching devices in distribution system[J].Automation of Electric Power Systems,2018,42(16):87-95.DOI:10.7500/AEPS 20171114004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816011&amp;v=MDI3MTJxWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVickFJU0hUZXJHNEg5bk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         孙磊,杨贺钧,丁明.配电系统开关优化配置的混合整数线性规划模型[J].电力系统自动化,2018,42(16):87-95.DOI:10.7500/AEPS20171114004.SUN Lei,YANG Hejun,DING Ming.Mixed integer linear programming model of optimal placement for switching devices in distribution system[J].Automation of Electric Power Systems,2018,42(16):87-95.DOI:10.7500/AEPS 20171114004.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 吴文传,吕颖,张伯明.继电保护隐患的运行风险在线评估[J].中国电机工程学报,2009,29(7):78-83.WU Wenchuan,L&#220; Ying,ZHANG Boming.On-line operating risk assessment of hidden failures in protection system[J].Proceedings of the CSEE,2009,29(7):78-83." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200907013&amp;v=MDI0NzFNcUk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYnJBUHlyUGJiRzRIdGo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         吴文传,吕颖,张伯明.继电保护隐患的运行风险在线评估[J].中国电机工程学报,2009,29(7):78-83.WU Wenchuan,L&#220; Ying,ZHANG Boming.On-line operating risk assessment of hidden failures in protection system[J].Proceedings of the CSEE,2009,29(7):78-83.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 沈智健,卢继平,赵渊,等.阶段式电流保护运行风险评估模型.中国电机工程学报,2008,28(13):70-77.SHEN Zhijian,LU Jiping,ZHAO Yuan,et al.Operational risk evaluation model of stepped current protection[J].Proceedings of the CSEE,2008,28(13):70-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200813014&amp;v=MzA0MjZHNEh0bk5ySTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVickFQeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         沈智健,卢继平,赵渊,等.阶段式电流保护运行风险评估模型.中国电机工程学报,2008,28(13):70-77.SHEN Zhijian,LU Jiping,ZHAO Yuan,et al.Operational risk evaluation model of stepped current protection[J].Proceedings of the CSEE,2008,28(13):70-77.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 胡傲,黄景光,翁汉琍,等.基于双向配置方向过流继电器的反时限后备保护优化整定策略[J].电力自动化设备,2016,36(10):166-171.HU Ao,HUANG Jingguang,WENG Hanli,et al.Setting optimization of inverse-time backup protection based on bidirectional overcurrent relays[J].Electric Power Automation Equipment,2016,36(10):166-171." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201610025&amp;v=MjIwMzFOcjQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYnJBSVNIUmZiRzRIOWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         胡傲,黄景光,翁汉琍,等.基于双向配置方向过流继电器的反时限后备保护优化整定策略[J].电力自动化设备,2016,36(10):166-171.HU Ao,HUANG Jingguang,WENG Hanli,et al.Setting optimization of inverse-time backup protection based on bidirectional overcurrent relays[J].Electric Power Automation Equipment,2016,36(10):166-171.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 刘健,刘超,张小庆,等.基于供电可靠性的配电网继电保护规划[J].电网技术,2016,40(7):2186-2191.LIU Jian,LIU Chao,ZHANG Xiaoqing,et al.Planning of protective relay coordination for power distribution systems based on service reliability[J].Power System Technology,2016,40(7):2186-2191." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201607038&amp;v=MjEwNDZxZlp1WnNGeW5sVWJyQUlUckJmYkc0SDlmTXFJOUdiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         刘健,刘超,张小庆,等.基于供电可靠性的配电网继电保护规划[J].电网技术,2016,40(7):2186-2191.LIU Jian,LIU Chao,ZHANG Xiaoqing,et al.Planning of protective relay coordination for power distribution systems based on service reliability[J].Power System Technology,2016,40(7):2186-2191.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 郭永基.电力系统可靠性分析[M].北京:清华大学出版社,2003.GUO Yongji.Power system reliability analysis[M].Beijing:Tsinghua University Press,2003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302067074999&amp;v=MDk2OTNEZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdJSWxzY1ZWMjdHYkM0SE5IS3FJOUNZT0lHQlJNOHp4VVNt&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         郭永基.电力系统可靠性分析[M].北京:清华大学出版社,2003.GUO Yongji.Power system reliability analysis[M].Beijing:Tsinghua University Press,2003.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 张保会,尹项根.电力系统继电保护[M].北京:中国电力出版社,2005.ZHANG Baohui,YIN Xianggen.Power system protective relaying[M].Beijing:China Electric Power Press,2005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508331893999&amp;v=MjEwNjBHYmE0RnRMUHJvZE1aK0lHQlJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3SUlsc2NWVjI3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         张保会,尹项根.电力系统继电保护[M].北京:中国电力出版社,2005.ZHANG Baohui,YIN Xianggen.Power system protective relaying[M].Beijing:China Electric Power Press,2005.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" LWIN M,GUO J,DIMITROV N B,et al.Stochastic optimization for discrete overcurrent relay tripping characteristics and coordination[J].IEEE Transactions on Smart Grid,2019,10(1):732-740." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic optimization for discrete overcurrent relay tripping characteristics and coordination">
                                        <b>[12]</b>
                                         LWIN M,GUO J,DIMITROV N B,et al.Stochastic optimization for discrete overcurrent relay tripping characteristics and coordination[J].IEEE Transactions on Smart Grid,2019,10(1):732-740.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李天友,赵会茹,欧大昌,等.短时停电及其经济损失的估算[J].电力系统自动化,2012,36(20):59-62.LI Tianyou,ZHAO Huiru,OU Dachang,et al.Short interruption and its cost appraisal[J].Automation of Electric Power Systems,2012,36(20):59-62." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201220014&amp;v=MDYxMjRlckc0SDlQT3I0OUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWJyQUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李天友,赵会茹,欧大昌,等.短时停电及其经济损失的估算[J].电力系统自动化,2012,36(20):59-62.LI Tianyou,ZHAO Huiru,OU Dachang,et al.Short interruption and its cost appraisal[J].Automation of Electric Power Systems,2012,36(20):59-62.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 王超,徐政,潘武略,等.中国用户停电损失调查方法[J].电网技术,2007,31(11):54-58.WANG Chao,XU Zheng,PAN Wulue,et al.Customer interruption costs investigation method for China[J].Power System Technology,2007,31(11):54-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200711011&amp;v=MjU0ODNVUjdxZlp1WnNGeW5sVWJyQUlUckJmYkc0SHRiTnJvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王超,徐政,潘武略,等.中国用户停电损失调查方法[J].电网技术,2007,31(11):54-58.WANG Chao,XU Zheng,PAN Wulue,et al.Customer interruption costs investigation method for China[J].Power System Technology,2007,31(11):54-58.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 供电系统用户供电可靠性评价规程:DL/T 836—2012[S].2012.Reliability evaluation code for customer service in power supply system:DL/T 836—2012[S].2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCSD&amp;filename=SCSD000006262216&amp;v=Mjk1Mjh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N0lJbHNjTmk3WWFyTzRIdEhNcVkxRFp1a09DaE04&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         供电系统用户供电可靠性评价规程:DL/T 836—2012[S].2012.Reliability evaluation code for customer service in power supply system:DL/T 836—2012[S].2012.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 曾鸣,张平,王良,等.不确定条件下基于蒙特卡洛模拟的发电投资评估模型[J].电力系统自动化,2015,39(5):54-60.ZENG Ming,ZHANG Ping,WANG Liang,et al.Generation investment evaluation model under uncertainty based on Monte Carlo simulation[J].Automation of Electric Power Systems,2015,39(5):54-60." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505009&amp;v=MjExNTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYnJBSVNIVGVyRzRIOVRNcW85RmJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         曾鸣,张平,王良,等.不确定条件下基于蒙特卡洛模拟的发电投资评估模型[J].电力系统自动化,2015,39(5):54-60.ZENG Ming,ZHANG Ping,WANG Liang,et al.Generation investment evaluation model under uncertainty based on Monte Carlo simulation[J].Automation of Electric Power Systems,2015,39(5):54-60.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 罗卓伟,胡泽春,宋永华,等.电动汽车充电负荷计算方法[J].电力系统自动化,2011,35(14):36-42.LUO Zhuowei,HU Zechun,SONG Yonghua,et al.Study on plug-in electric vehicles charging load calculating[J].Automation of Electric Power Systems,2011,35(14):36-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114006&amp;v=MDUyNzZVYnJBSVNIVGVyRzRIOUROcTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         罗卓伟,胡泽春,宋永华,等.电动汽车充电负荷计算方法[J].电力系统自动化,2011,35(14):36-42.LUO Zhuowei,HU Zechun,SONG Yonghua,et al.Study on plug-in electric vehicles charging load calculating[J].Automation of Electric Power Systems,2011,35(14):36-42.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" ROSS S M.统计模拟[M].北京:人民邮电出版社,2007.ROSS S M.Simulation[M].Beijing:Post &amp;amp; Telecom Press,2007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787115160850001&amp;v=MTkyODREUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdJSWxzY1hGcXpHYks1RzlES3I0ZEFaT3NQ&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         ROSS S M.统计模拟[M].北京:人民邮电出版社,2007.ROSS S M.Simulation[M].Beijing:Post &amp;amp; Telecom Press,2007.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 刘健,张志华,张小庆,等.继电保护与配电自动化配合的配电网故障处理[J].电力系统保护与控制,2011,39(16):53-57.LIU Jian,ZHANG Zhihua,ZHANG Xiaoqing,et al.Relay protection and distribution automation based fault allocation and restoration for distribution systems[J].Power System Protection and Control,2011,39(16):53-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201116013&amp;v=MDczNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYnJBTHluYWViRzRIOUROcVk5RVo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         刘健,张志华,张小庆,等.继电保护与配电自动化配合的配电网故障处理[J].电力系统保护与控制,2011,39(16):53-57.LIU Jian,ZHANG Zhihua,ZHANG Xiaoqing,et al.Relay protection and distribution automation based fault allocation and restoration for distribution systems[J].Power System Protection and Control,2011,39(16):53-57.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 徐丙垠,李天友,薛永端.配电网继电保护与自动化[M].北京:中国电力出版社,2017.XU Bingyin,LI Tianyou,XUE Yongduan.Relaying protection and automation of distribution networks[M].Beijing:China Electric Power Press,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787519804237000&amp;v=MTc4NjBHYmE1RjluTXE0MUdZK3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3SUlsc2NYRnF6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         徐丙垠,李天友,薛永端.配电网继电保护与自动化[M].北京:中国电力出版社,2017.XU Bingyin,LI Tianyou,XUE Yongduan.Relaying protection and automation of distribution networks[M].Beijing:China Electric Power Press,2017.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 13:23</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),138-146 DOI:10.7500/AEPS20180912012            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">配电网保护配置方案评估方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B2%88%E4%BA%91%E8%B6%85&amp;code=40259457&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">沈云超</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%85%A7%E8%8A%B3&amp;code=09347601&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王慧芳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E5%BF%97%E5%8D%8E&amp;code=30993402&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄志华</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%B6%9B&amp;code=32584214&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨涛</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B9%96%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0102275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网湖州供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B5%99%E6%B1%9F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=1036249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网浙江省电力有限公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>配电网中相对宽松的继电保护配置与整定要求,导致同一配电网有多种保护配置方案。为定量比较不同保护配置方案的性能优劣,提出一种以能量损失作为性能评价指标的评估方法。首先,通过分析继电保护”四性“要求以及长时、短时停电概念,建立能量损失的计算与比较模型;然后,根据保护方案的配置差异确定用于组成故障场景的随机变量,利用蒙特卡洛方法实现随机故障场景的生成,得到不同故障场景下各个方案的能量损失;最后,统计各个保护方案能量损失的平均值,选择平均能量损失最小的方案为性能最优的方案。用配电网保护不同定值和混合线路是否配置自动重合闸两个算例验证了该方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%9D%E6%8A%A4%E9%85%8D%E7%BD%AE%E6%96%B9%E6%A1%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">保护配置方案;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%83%BD%E9%87%8F%E6%8D%9F%E5%A4%B1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">能量损失;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%92%99%E7%89%B9%E5%8D%A1%E6%B4%9B%E6%96%B9%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蒙特卡洛方法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E5%9C%BA%E6%99%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障场景;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    沈云超（1993—），男，硕士研究生，主要研究方向：电力系统继电保护。;
                                </span>
                                <span>
                                    *王慧芳（1974—），女，通信作者，博士，副教授，主要研究方向：电力系统保护与控制、电力设备状态检修、电力数据挖掘。E-mail:huifangwang@zju.edu.cn;
                                </span>
                                <span>
                                    黄志华（1979—），男，高级工程师，主要研究方向：电力系统保护与控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-12</p>

            </div>
                    <h1><b>Evaluation Method of Protection Configuration Scheme for Distribution Network</b></h1>
                    <h2>
                    <span>SHEN Yunchao</span>
                    <span>WANG Huifang</span>
                    <span>HUANG Zhihua</span>
                    <span>YANG Tao</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>State Grid Huzhou Power Supply Company</span>
                    <span>State Grid Zhejiang Electric Power Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>One distribution network often has several kinds of protection configuration schemes because of loose requirements for distribution system protection. An evaluation method based on energy loss as performance evaluation index is proposed to quantitatively compare the performance of different protection configuration schemes. Firstly, the calculation and comparison model of energy loss is established by analyzing four fundamental requirements of protection relay and the concept of long and short-term outage. Then, random variables used to form fault scenarios are determined according to different protection configurations. Monte Carlo method is used to generate random fault scenarios. Then, energy loss of different schemes in different fault scenarios can be calculated. Finally, the average energy loss of each protection scheme is calculated, and the scheme with the smallest average energy loss is selected as the best one. The validity of this method is verified by two cases of distribution network protection with different setting values and hybrid lines with or without automatic reclosing.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=protection%20configuration%20schemes&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">protection configuration schemes;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20loss&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy loss;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=Monte%20Carlo%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Monte Carlo method;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20scenario&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault scenario;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-12</p>
                            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">继电保护作为配电网安全运行的哨兵,至关重要<citation id="160" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。虽然电力行业已经出台相关规程对配电网保护配置与整定进行指导<citation id="158" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,但配电网中保护的配置仍有较大的灵活性,导致实际配电网保护方案选择困难。此外,配电自动化因能提高配电网运行管理水平<citation id="159" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>,正被广泛应用于中国配电网。因此,宽松灵活的继电保护配置要求以及配电自动化技术的应用使得对于某一特定配电网可能会形成多种保护配置方案。如何定量比较不同方案性能,优选出最佳方案成为配电网保护急需解决的问题。</p>
                </div>
                <div class="p1">
                    <p id="44">定量评估不同保护方案的性能需要建立合适且通用的性能评价指标。文献<citation id="161" type="reference">[<a class="sup">6</a>]</citation>采用事件树方法计算继电保护隐形故障的发生概率,采用运行风险作为指标定量评估继电保护隐形故障对电网安全的影响。文献<citation id="162" type="reference">[<a class="sup">7</a>]</citation>提出阶段式电流保护的运行风险评估模型,并推导出电流保护的运行拒动概率和误动概率两组风险指标。此外,还提出受保护错误动作影响的失负荷风险指标。文献<citation id="166" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>中建立的性能评价指标侧重于配置方案对电网运行安全的影响。相对于输电网,配电网发生故障时一般仅造成所供负荷的停电,不会影响整个电力系统的安全稳定运行,因而配电网保护配置更多地考虑经济损失,即保护能够在配电网发生故障后尽快切除故障,并尽可能缩小停电范围,减少故障损失和停电损失。文献<citation id="163" type="reference">[<a class="sup">8</a>]</citation>建立了反时限保护整定优化模型,将主保护和后备保护的动作时间之和作为性能评价指标,该指标可以反映保护系统的速动性,但是没有考虑切除故障后的配电自动化,且仅能用于反时限电流保护整定方案的比较。文献<citation id="164" type="reference">[<a class="sup">9</a>]</citation>采用平均供电可用率作为保护配置方案的性能评价指标。平均供电可用率作为常见的供电可靠性指标<citation id="165" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,只考虑了用户数目,没有计入每个用户的负荷大小,难以量化停电损失。</p>
                </div>
                <div class="p1">
                    <p id="45">本文从继电保护“四性”出发,分析并构建反映配电网保护配置方案性能的能量损失指标,并给出该指标的计算与比较模型,然后提出基于蒙特卡洛仿真的求解算法,最后应用上述方法对2类具有代表性的保护配置方案进行性能的定量比较与分析。</p>
                </div>
                <h3 id="46" name="46" class="anchor-tag"><b>1</b> 保护配置方案的评价指标</h3>
                <h4 class="anchor-tag" id="47" name="47"><b>1.1</b> 评价指标的定义</h4>
                <div class="p1">
                    <p id="48">配电网保护配置方案差异造成保护性能差异。实际工程中,配电网保护方案配置差异有多种指代,有的仅是继电保护定值的整定方法存在差异,有的是继电保护的配置(如阶段式电流保护配置哪几段)存在差异,有的是保护安装位置存在差异,还有的是上述几种差异的融合。此外,也有架空线—电缆混合线路是否投入重合闸需要进行方案比较。</p>
                </div>
                <div class="p1">
                    <p id="49">评价指标是衡量保护配置方案性能的标尺。为使指标尽可能做到公正、客观、通用,本文通过分析配电网对继电保护的4个基本要求来完成评价指标的定义。这4个基本要求是选择性、速动性、灵敏性和可靠性<citation id="167" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="50">1)选择性是指继电保护动作将故障元件切除的同时,最大限度缩小停电范围。因此,对于选择性,评价指标中要体现失电负荷的大小。</p>
                </div>
                <div class="p1">
                    <p id="51">2)速动性是指继电保护尽快切除故障元件。一旦不满足保护速动性要求,故障回路上设备经受短路电流冲击的持续时间就会延长,负荷失电的持续时间也会延长。由于配电网设备在设计选型时是根据变电站中降压变压器的后备保护动作时间来进行动、热稳定校验的,因而可以认为在后备保护动作时间范围内,配电网中各类电力设备的质量不受短路故障持续时间的影响。因此,对于速动性,评价指标中只体现负荷失电的持续时间,而不考虑短路故障对设备的损害。</p>
                </div>
                <div class="p1">
                    <p id="52">3)灵敏性是指继电保护对保护范围内发生故障或不正常运行状态的反应能力。不满足灵敏性,继电保护可能会出现以下2种情况:一种是本级线路故障,上级线路保护因灵敏度过高而误动,造成停电范围扩大,这与选择性不满足时的后果类似;另一种是本级线路故障,本级线路上保护的灵敏度过低,只能由本级线路或者上级线路的后备保护延时切除故障,延长了负荷失电的持续时间,这与速动性不满足时的后果类似。</p>
                </div>
                <div class="p1">
                    <p id="53">4)可靠性是指继电保护不误动、不拒动的能力。由于继电保护可靠性主要取决于保护装置本身的质量以及运行维护水平,因而在保护配置方案评价指标中可以不予考虑或认为各方案相等而不计。</p>
                </div>
                <div class="p1">
                    <p id="54">综上,继电保护选择性要求评价指标中体现失电负荷大小,速动性要求评价指标中体现负荷失电持续时间,而灵敏性要求两者兼而有之。参考文献<citation id="168" type="reference">[<a class="sup">12</a>]</citation>,本文将用于保护配置方案比较的评价指标定义为能量损失<i>F</i>,它是失电负荷大小与负荷失电持续时间的乘积。不同的是,文献<citation id="169" type="reference">[<a class="sup">12</a>]</citation>中的能量损失指标仅适用于瞬时性故障,本文的能量损失指标则认为是从故障发生到全线恢复供电这一过程中负荷失电量的总和,且可以通过对负荷分布的讨论而囊括负荷类型与负荷大小。显然,保护配置方案的能量损失越小,保护配置方案的性能表现越好。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55"><b>1.2</b> 能量损失指标的计算及比较模型</h4>
                <div class="p1">
                    <p id="56">由能量损失的定义可以看出,能量损失的量化计算与保护配置方案对故障的处理以及配电网供电恢复的手段密切相关。为了更清晰地说明能量损失的计算,引入短时停电和长时停电<citation id="170" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>这一组概念。</p>
                </div>
                <div class="p1">
                    <p id="57">短时停电是指从故障发生到全线恢复供电这一过程的持续时间小于3 min的停电。长时停电则是指持续时间大于3 min的停电。国家能源局为了鼓励供电公司采用配电网自动化技术,将短时停电的历时标准定为3 min<citation id="171" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。由于重合闸已广泛应用于配电网,因而线路上发生瞬时性故障,通常只会造成负荷短时停电;而永久性故障,不同配电网停电的持续时间差别较大。例如农村配电网的架空主干线路发生永久性故障,如果配置了馈线自动化,可以在3 min内自动恢复非故障区段的供电,但是故障区段的负荷往往需要经历数小时的现场维修才能恢复供电,造成了故障区段负荷的长时停电。而城市配电网主干线路发生永久性故障,如果配置了馈线自动化,则所有负荷都可以在3 min内恢复供电,不会引起任何负荷的长时停电。</p>
                </div>
                <div class="p1">
                    <p id="58">如图1所示,能量损失<i>F</i>可由2部分组成,即<i>F</i>=<i>F</i><sup>short</sup>+<i>F</i><sup>long</sup>。其中, 第1部分<i>F</i><sup>short</sup>是指从<i>T</i><sub>a</sub>时刻故障发生到<i>T</i><sub>b</sub>时刻完成配电自动化这一过程中的负荷失电量,期间经历了保护动作切除故障、故障定位、隔离故障区段、恢复非故障区段供电等一系列事件。由于<i>T</i><sub>b</sub>-<i>T</i><sub>a</sub>&lt;3 min,因而<i>F</i><sup>short</sup>称为短时能量损失。第2部分<i>F</i><sup>long</sup>是指后续人工修复故障过程中的负荷失电量,通常人工修复故障平均需要数小时,即<i>T</i><sub>c</sub>-<i>T</i><sub>b</sub>≫3 min,因而<i>F</i><sup>long</sup>称为长时能量损失。</p>
                </div>
                <div class="area_img" id="59">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920019_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 短路故障的处理流程" src="Detail/GetImg?filename=images/DLXT201920019_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 短路故障的处理流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920019_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Handling process of short-circuit fault</b></p>

                </div>
                <div class="p1">
                    <p id="60">瞬时性故障造成的能量损失实际只包含<i>F</i><sup>short</sup>一项,<i>F</i><sup>long</sup>=0 。永久性故障造成的能量损失则可能同时包含<i>F</i><sup>short</sup>和<i>F</i><sup>long</sup>。在配电自动化作用下,<i>F</i><sup>long</sup>的停电范围一般会小于<i>F</i><sup>short</sup>,但其停电时间长,以小时计,因此通常有<i>F</i><sup>long</sup>≫<i>F</i><sup>short</sup>。如果永久性故障时2方案的<i>F</i><sup>long</sup>不相等,那么故障损失<i>F</i><sup>short</sup>的差值会因数值小而被大数值的<i>F</i><sup>long</sup>差值淹没,因此可以不比较<i>F</i><sup>short</sup>;若永久性故障时<i>F</i><sup>long</sup>相同,即长时间停电范围一样,同时人工检修所需的时间相同,这时需要精细化比较<i>F</i><sup>short</sup>的大小。</p>
                </div>
                <div class="p1">
                    <p id="61">综上,以保护配置方案A与B为例进行比较,2方案能量损失的计算以及比较模型如下:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>F</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>=</mo><mi>F</mi><msubsup><mrow></mrow><mtext>A</mtext><mrow><mtext>s</mtext><mtext>h</mtext><mtext>o</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mi>F</mi><msubsup><mrow></mrow><mtext>A</mtext><mrow><mtext>l</mtext><mtext>o</mtext><mtext>n</mtext><mtext>g</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>F</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>=</mo><mi>F</mi><msubsup><mrow></mrow><mtext>B</mtext><mrow><mtext>s</mtext><mtext>h</mtext><mtext>o</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msubsup><mo>+</mo><mi>F</mi><msubsup><mrow></mrow><mtext>B</mtext><mrow><mtext>l</mtext><mtext>o</mtext><mtext>n</mtext><mtext>g</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mspace width="0.25em" /><mtext>Δ</mtext><mi>F</mi><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>F</mi><msubsup><mrow></mrow><mtext>A</mtext><mrow><mtext>l</mtext><mtext>o</mtext><mtext>n</mtext><mtext>g</mtext></mrow></msubsup><mo>-</mo><mi>F</mi><msubsup><mrow></mrow><mtext>B</mtext><mrow><mtext>l</mtext><mtext>o</mtext><mtext>n</mtext><mtext>g</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>F</mi><msubsup><mrow></mrow><mtext>A</mtext><mrow><mtext>l</mtext><mtext>o</mtext><mtext>n</mtext><mtext>g</mtext></mrow></msubsup><mo>≠</mo><mi>F</mi><msubsup><mrow></mrow><mtext>B</mtext><mrow><mtext>l</mtext><mtext>o</mtext><mtext>n</mtext><mtext>g</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>F</mi><msubsup><mrow></mrow><mtext>A</mtext><mrow><mtext>s</mtext><mtext>h</mtext><mtext>o</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msubsup><mo>-</mo><mi>F</mi><msubsup><mrow></mrow><mtext>B</mtext><mrow><mtext>s</mtext><mtext>h</mtext><mtext>o</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>F</mi><msubsup><mrow></mrow><mtext>A</mtext><mrow><mtext>l</mtext><mtext>o</mtext><mtext>n</mtext><mtext>g</mtext></mrow></msubsup><mo>=</mo><mi>F</mi><msubsup><mrow></mrow><mtext>B</mtext><mrow><mtext>l</mtext><mtext>o</mtext><mtext>n</mtext><mtext>g</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">式中:变量下标A和B分别表示方案A和B;Δ<i>F</i>为方案A与B的能量损失之差。若Δ<i>F</i>&gt;0,则B方案优于A方案,否则A方案更优。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>2</b> 基于蒙特卡洛仿真的求解算法</h3>
                <h4 class="anchor-tag" id="65" name="65"><b>2.1</b> 能量损失期望的求解方法</h4>
                <div class="p1">
                    <p id="66">能量损失作为评价指标适用于同一故障场景下保护配置方案之间的性能比较,但保护方案之间的性能优劣往往随着故障场景的变化而发生改变。因而采用能量损失的期望值作为各个保护方案最终的性能评价指标。为此,首先需要确定故障场景<i>χ</i>(<i>χ</i><sub>1</sub>,<i>χ</i><sub>2</sub>,…,<i>χ</i><sub><i>n</i></sub>)作为随机变量的概率分布,其中(<i>χ</i><sub>1</sub>,<i>χ</i><sub>2</sub>,…,<i>χ</i><sub><i>n</i></sub>)为生成故障场景需要的诸如故障位置、故障类型、系统侧的等效阻抗等随机变量。之后将各个保护配置方案1,2,…,<i>m</i>面对故障场景产生的能量损失<i>F</i><sub>1</sub>(<i>χ</i>),<i>F</i><sub>2</sub>(<i>χ</i>),…,<i>F</i><sub><i>m</i></sub>(<i>χ</i>)当作故障场景这个变量的函数,最后求得函数的期望∫<i>F</i><sub>1</sub>(<i>χ</i>)d<i>χ</i>,∫<i>F</i><sub>2</sub>(<i>χ</i>)d<i>χ</i>,…,∫<i>F</i><sub><i>m</i></sub>(<i>χ</i>)d<i>χ</i>作为保护方案1,2,…,<i>m</i>的最终能量损失,最后选取其中数值最小的方案作为性能最好的保护配置方案。</p>
                </div>
                <div class="p1">
                    <p id="67">本文只是为了比较保护配置方案的性能优劣,并不需要求解得到各个方案能量损失期望的准确值,所以选择了蒙特卡洛方法来计算保护方案的能量损失期望的近似值。蒙特卡洛方法<citation id="172" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>作为一种以概率统计为基础的数值计算方法,省却了复杂的数学推导和演算过程,只需通过大量仿真实验,最后根据实验结果的统计值就可以得到问题的近似解。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>2.2</b> 随机故障场景的生成</h4>
                <div class="p1">
                    <p id="69">随机故障场景的生成是求解过程的核心环节。故障场景一旦确定,保护配置方案的能量损失也就相应地确定。附录A表A1给出了常见的用于生成故障场景的随机变量及其概率分布形式。</p>
                </div>
                <div class="p1">
                    <p id="70">1)断路器和分段开关将配电网中的馈线划分为多个分段。故障分段的选择满足多类别分布,多类别分布是伯努利分布的推广,适用于处理一次实验有多个可能结果的情况。该离散型随机变量的取值过程分为以下步骤。</p>
                </div>
                <div class="p1">
                    <p id="71">步骤1:假设有<i>N</i>条可选分段,从1开始进行编号,并且已知每条可选分段上的年故障发生次数<i>τ</i>。例如分段<i>i</i>的年发生故障的次数为<i>τ</i><sub><i>i</i></sub>,那么选择分段<i>i</i>的概率是<mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>τ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>/</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>τ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="72">步骤2:已知各个分段的选取概率后,可以利用逆变换法<citation id="173" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>获得该离散变量的取值,即先得到各段的累积概率,然后生成一个(0,1)之间均匀分布的随机数<i>q</i>,依据<i>q</i>所在的分段累积概率区间来选取故障分段。</p>
                </div>
                <div class="p1">
                    <p id="73">2)故障类型是组成故障场景的重要元素。配电网电流保护主要针对相间故障,即三相短路和两相相间短路,因此属于伯努利分布。本文假设发生在架空线路上的短路故障,三相短路故障占比25%,两相相间短路故障占比75%;故障类型的抽样方式与故障分段类似。</p>
                </div>
                <div class="p1">
                    <p id="74">3)保护定值往往按最大、最小运行方式整定。随机故障场景中,将系统等效阻抗看作一个连续分布的随机变量,分布形式可以是位于最大最小运行方式之间的均匀分布或者贝塔分布。</p>
                </div>
                <div class="p1">
                    <p id="75">4)考虑实际短路电流<i>I</i><sub>true</sub>与计算电流<i>I</i><sub>cal</sub>之间会产生偏差。为简化考虑,这里将实际流过保护装置的电流与计算电流之间的偏差值定义为短路电流综合误差。假定实际电流与计算电流间的误差属于正态分布,且设定10%作为综合误差极限,再根据正态分布的3 Sigma原则,即实际短路电流值落在计算短路电流3个标准差范围内的概率为0.997 4,可得实际短路电流的标准差为0.1<i>I</i><sub>cal</sub>/3,即服从如下分布:<i>I</i><sub>true</sub>～<i>N</i>(<i>I</i><sub>cal</sub>,(0.1<i>I</i><sub>cal</sub>/3)<sup>2</sup>)。</p>
                </div>
                <div class="p1">
                    <p id="76">5)线路分段由单一类型的线路组成时,分段内故障位置服从均匀分布,即认为分段上任意位置发生故障的概率相等。</p>
                </div>
                <div class="p1">
                    <p id="77">6)故障性质指瞬时性故障和永久性故障,属于伯努利分布。不同类型线路故障性质占比不同,本文假设架空线路瞬时性故障占比为80%,永久性故障占比为20%;电缆线路则永久性故障占比为100%。故障性质的抽样方式与故障分段类似。</p>
                </div>
                <div class="p1">
                    <p id="78">不同的保护配置方案比较案例中用于组成故障场景的随机变量可能有所差异,要根据保护比较案例的具体配置特点选择合适的随机变量。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79"><b>2.3</b> 算法流程图</h4>
                <div class="p1">
                    <p id="80">算法的计算过程如图2所示。该算法需要根据待比较的保护配置方案确定用于组成故障场景的随机变量及其分布。之后利用状态抽样法对随机变量抽样生成特定的故障场景,并且依据各个保护方案的配置情况计算得到各自的能量损失,重复抽样直至抽样次数不小于模拟次数,然后统计各方案的能量损失的平均值<mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>F</mi><mo>¯</mo></mover></math></mathml>,作为能量损失期望的无偏估计,最后再比较得到性能最优的方案。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920019_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 算法的流程图" src="Detail/GetImg?filename=images/DLXT201920019_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 算法的流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920019_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of the proposed algorithm</b></p>

                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="83" name="83"><b>3.1</b> 保护定值方案比较</h4>
                <div class="p1">
                    <p id="84">图3为某农村10 kV配电网的3分段主干馈线,CB1为馈线开关,CB2和CB3为分段开关,均接入馈线自动化;P1至P3是保护装置,其中P1和P2配置三段式电流保护,P3配置过电流保护;各分段上沿线分布的负荷用分段末端负荷集中接入等效,用虚线表示,即<mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub><mo>,</mo><mi>i</mi><mo>=</mo><mn>1</mn><mo>∼</mo><mn>3</mn><mo>,</mo><mi>C</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>j</mi></mrow></msub></mrow></math></mathml>为分段<i>i</i>上的第<i>j</i>个负荷,<i>N</i><sub><i>i</i></sub>为分段<i>i</i>上分布负荷的数量。</p>
                </div>
                <div class="area_img" id="85">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920019_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 某农村配电网" src="Detail/GetImg?filename=images/DLXT201920019_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 某农村配电网</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920019_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Example of rural distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="86">系统等效阻抗<i>X</i><sub>S</sub>最大和最小值分别为0.520 8 Ω和0.271 1 Ω;各分段长度<i>l</i><sub>1</sub>,<i>l</i><sub>2</sub>,<i>l</i><sub>3</sub>分别为0.75,1.775,0.556 km;各分段的故障率相同,即<i>λ</i><sub>1</sub>=<i>λ</i><sub>2</sub>=<i>λ</i><sub>3</sub>=0.1次/(km·年)。馈线采用了相同型号的架空线,单位长度电抗值为0.441 Ω/km。各分段上等效负荷分别为<i>C</i><sub>1</sub>=2 MW,<i>C</i><sub>2</sub>=2 MW,<i>C</i><sub>3</sub>=1 MW。</p>
                </div>
                <div class="p1">
                    <p id="87">保护P1的电流Ⅱ段与P2的电流Ⅰ段相配合时,整定值灵敏性不满足要求,只有1.02。方案A依旧选用该定值,方案B则选择与P2的电流Ⅱ段相配合。A和B两方案的整定值见附录A表A2。</p>
                </div>
                <div class="p1">
                    <p id="88">主馈线上发生短路故障,首先是保护动作切除故障,然后配电网自动化动作,若为永久性故障,还需进行人工修复。2个方案仅仅是保护P1的Ⅱ段保护定值不同,在配电网自动化动作后的长时能量损失总是相等,因此根据式(2)只需计算与比较2个方案的短时能量损失<i>F</i><sup>short</sup>即可。方案中<i>F</i><sup>short</sup>计算如下:</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msup><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext><mtext>o</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msup><mo>=</mo><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mi>δ</mi><mo stretchy="false">)</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mi>k</mi></mrow><mn>3</mn></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>δ</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>k</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>ω</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mi>C</mi><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:下标<i>k</i>为发生故障的分段;<i>t</i><sub><i>k</i></sub>为保护动作延时时间;<i>δ</i>为配电网自动化恢复供电需要的时间;<i>ω</i><sub><i>i</i></sub>为二进制数,如果分段<i>i</i>上的负荷因保护动作而失电则为1 ,反之则为0。这是考虑到故障分段上游的保护可能存在误动的情形。瞬时性故障均能短时清除,为考察方案优劣<i>δ</i>宜尽量小,本算例取1 s。</p>
                </div>
                <div class="p1">
                    <p id="91">用于组成故障场景的随机变量及其分布如下。</p>
                </div>
                <div class="p1">
                    <p id="92">1)由于2个方案中保护P3的整定值是一样的,并且满足灵敏性校验,因而故障只需发生在分段1和2上,分布形式与附录A表A1相同。</p>
                </div>
                <div class="p1">
                    <p id="93">2)系统等效阻抗服从位于最大最小运行方式之间,参数为(0.5,0.5)的贝塔分布。</p>
                </div>
                <div class="p1">
                    <p id="94">3)故障类型、故障性质、短路电流综合误差和馈线分段内故障位置的分布与表A1相同。</p>
                </div>
                <div class="p1">
                    <p id="95">为了尽可能准确比较2个方案的性能差异,进行了10万次蒙特卡洛抽样,模拟生成了10万种随机的故障场景,试验结果如下。</p>
                </div>
                <div class="p1">
                    <p id="96">1)10万次故障场景,方案A中保护P1的电流Ⅱ段不正确动作有56次,其中有55次故障发生在分段1,保护P1的电流Ⅱ段未能动作,依靠电流Ⅲ段动作,造成负荷失电时间的延长;还有1次是故障发生在分段2,保护P1的电流Ⅱ段误动,扩大了停电范围。</p>
                </div>
                <div class="p1">
                    <p id="97">2)10万次故障场景,方案B中保护P1的电流Ⅱ段都能够正确动作。</p>
                </div>
                <div class="p1">
                    <p id="98">3)方案A平均能量损失<mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>F</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>=</mo><mn>4</mn><mspace width="0.25em" /><mn>8</mn><mn>0</mn><mn>9</mn><mo>.</mo><mn>1</mn><mn>2</mn></mrow></math></mathml>kW·s,方案B的则是<mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>F</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>B</mtext></msub><mspace width="0.25em" /><mo>=</mo><mn>5</mn><mspace width="0.25em" /><mn>3</mn><mn>8</mn><mn>4</mn><mo>.</mo><mn>2</mn><mn>2</mn><mn>5</mn></mrow></math></mathml>kW·<mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>s</mtext><mo>,</mo><mover accent="true"><mi>F</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>&lt;</mo><mover accent="true"><mi>F</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>B</mtext></msub></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="99">虽然方案B中保护在10万次故障场景中总能正确动作,但相比方案A,保护P1的电流Ⅱ段延长了一个时间阶梯Δ<i>t</i>。与此同时,方案A的P1保护不正确动作的故障场景却极少,绝大部分故障场景下方案A中保护能正确动作。最终,方案A的性能优于方案B。</p>
                </div>
                <div class="p1">
                    <p id="100">由于A和B两方案的差异是保护P1的电流Ⅱ段定值,下面通过改变最大系统等效阻抗,使得方案A中保护P1的Ⅱ段电流定值的灵敏系数<i>K</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>n</mtext><mo>,</mo><mtext>Ρ</mtext><mn>1</mn></mrow><mn>Ⅱ</mn></msubsup></mrow></math></mathml>从0.6以0.05的间隔增大到1.2,进而探究A和B保护方案各自能量损失平均值的变化情况。需说明的是,随着最大系统等效阻抗的变化,2个方案的部分整定值会相应做出调整。同样地,对于每个灵敏系数,都进行10万次蒙特卡洛模拟来计算2个方案能量损失的平均值,结果见图4。</p>
                </div>
                <div class="area_img" id="101">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920019_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 A和B方案的能量损失变化" src="Detail/GetImg?filename=images/DLXT201920019_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 A和B方案的能量损失变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920019_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Energy loss variation of scheme A and B</b></p>

                </div>
                <div class="p1">
                    <p id="102">由图4可知,当<i>K</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>n</mtext><mo>,</mo><mtext>Ρ</mtext><mn>1</mn></mrow><mn>Ⅱ</mn></msubsup></mrow></math></mathml>从0.6增长到1.2,方案A和B的平均能量损失都在下降。方案A的平均能量损失在灵敏系数为0.6时大于方案B,灵敏系数为0.65时已经小于方案B。在此过程中,2个方案的性能优劣排序发生了对调。可以发现,对于该农村配电网而言,即便最小运行方式下的系统等效阻抗过大导致灵敏系数<i>K</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>n</mtext><mo>,</mo><mtext>Ρ</mtext><mn>1</mn></mrow><mn>Ⅱ</mn></msubsup></mrow></math></mathml>小于1,只要依旧大于0.65,从能量损失这一角度来看,方案A的性能还是优于方案B。</p>
                </div>
                <div class="p1">
                    <p id="103">改变各分段上的负荷大小,重复以上实验内容,发现保护方案A和B的性能优劣排序依旧在灵敏系数<i>K</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>n</mtext><mo>,</mo><mtext>Ρ</mtext><mn>1</mn></mrow><mn>Ⅱ</mn></msubsup></mrow></math></mathml>为0.6到0.65的区间内发生对调。为分析原因,比较2个方案平均能量损失之差<mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi>F</mi><mo>¯</mo></mover></mrow></math></mathml>的正负性。</p>
                </div>
                <div class="p1">
                    <p id="104">故障场景可以分为3类:第1类发生在分段2上,由于方案<i>A</i>和<i>B</i>中关于保护<i>P</i>2的定值相等,方案<i>B</i>能够实现保护的正确动作,方案<i>A</i>中10万次故障仅出现个位数的保护误动,因而<i>Δ</i>F≈0,对<mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi>F</mi><mo>¯</mo></mover></mrow></math></mathml>几乎没有影响;第2类发生在保护P1的Ⅰ段保护范围内,2个方案保护P1的电流Ⅰ段定值相同,都能正确动作,这类场景中Δ<i>F</i>恒等于0,对<mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi>F</mi><mo>¯</mo></mover></mrow></math></mathml>没有影响;第3类发生在分段1上但位于保护P1的Ⅰ段保护范围之外,此时P1动作,2个方案的失负荷范围一样,区别是方案B由保护P1的电流Ⅱ段动作来切除故障,方案A则由电流Ⅱ段或者Ⅲ段动作来切除故障,即切除时间要么比方案B快Δ<i>t</i>,要么慢Δ<i>t</i>,因此<mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi>F</mi><mo>¯</mo></mover></mrow></math></mathml>的正负性取决于方案A中电流Ⅱ段和Ⅲ段的动作次数。综上可知,A和B两方案平均能量损失大小的差异主要取决于第3类故障场景,且与负荷分布无关。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>3.2</b> 混合线路是否配置自动重合闸方案比较</h4>
                <div class="p1">
                    <p id="106">图5所示为某城市架空线—电缆混合10 kV配电网示意图。各分段长度<i>l</i><sub>1</sub>和<i>l</i><sub>2</sub>分别为0.75 km和1 km,其中分段1上电缆长度<i>x</i>=0.5 km,分段2上电缆长度<i>y</i>=0.6 km。集中等效负荷分别为<i>C</i><sub>1</sub>=3 MW,<i>C</i><sub>2</sub>=2 MW,架空线的故障率<i>λ</i><sub>J</sub>=0.1次/(km·年),电缆的故障率<i>λ</i><sub>L</sub>=0.05次/(km·年)。</p>
                </div>
                <div class="area_img" id="107">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920019_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 城市配电网混合线路示意图" src="Detail/GetImg?filename=images/DLXT201920019_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 城市配电网混合线路示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920019_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Schematic diagram of hybrid lines 
of urban distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="108">城市配电网的供电半径较短并且电缆的单位电抗值较小,主要依靠保护动作时间配合来实现有选择性地切除故障<citation id="174" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。本例中,P1和P2均配置电流保护,动作时间分别为0.5 s和0 s。</p>
                </div>
                <div class="p1">
                    <p id="109">对于全电缆线路,因故障大都是永久性故障而不投入重合闸;对于电缆—架空线混合线路,目前的做法是根据电缆长度占线路全长的比例决定是否投入重合闸。对此,不同供电公司有着不同的标准,有的以60%为分界点,也有的则以80%为界<citation id="175" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。本算例中电缆占比为63%,继而生成A和B两个保护配置方案进行比较。</p>
                </div>
                <div class="p1">
                    <p id="110">1)方案A中,保护P1不投入前加速重合闸,发生故障后保护按定值动作跳闸,之后通过馈线自动化完成故障隔离与负荷转供,假设馈线自动化操作所需的时间<i>δ</i>=60 s。方案A中的能量损失<i>F</i><sub>A</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>=</mo><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mi>δ</mi><mo stretchy="false">)</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mi>k</mi></mrow><mn>2</mn></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">2)方案B中,保护P1启用前加速重合闸,全线任何位置发生短路故障首先由保护P1瞬时跳开,经过2 s延时后进行重合闸。若故障为瞬时性,则重合闸成功,全线恢复供电;若为永久性,则再依照方案A进行故障处理。方案B中的能量损失<i>F</i><sub>B</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo>=</mo><mi>ψ</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mn>2</mn></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>g</mi><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mi>δ</mi><mo stretchy="false">)</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mi>k</mi></mrow><mn>2</mn></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>ψ</i>为前加速重合闸经历的时间;<i>g</i>为二进制数,若为永久性故障,则<i>g</i>=1;若为瞬时性故障,则<i>g</i>=0。</p>
                </div>
                <div class="p1">
                    <p id="115">用于组成故障场景的随机变量及其分布如下:故障分段的分布以及故障性质的分布与表A1相同,故障分段中故障线路的类型可以是架空线或者电缆,分布形式与故障分段相同。</p>
                </div>
                <div class="p1">
                    <p id="116">同样进行10万次蒙特卡洛抽样,模拟生成了10万种随机故障场景,最后统计得到方案A的平均能量损失<mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>F</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>A</mtext></msub><mo>=</mo><mspace width="0.25em" /><mn>1</mn><mn>9</mn><mn>5</mn><mspace width="0.25em" /><mn>8</mn><mn>3</mn><mn>4</mn></mrow></math></mathml>kW·s,方案B的平均能量损失<mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>F</mi><mo>¯</mo></mover><msub><mrow></mrow><mtext>B</mtext></msub><mo>=</mo><mn>1</mn><mn>2</mn><mn>3</mn><mspace width="0.25em" /><mn>4</mn><mn>9</mn><mn>1</mn></mrow></math></mathml>kW·s。因而从能量损失的角度,方案B即投入重合闸的性能更好。</p>
                </div>
                <div class="p1">
                    <p id="117">由于本例中故障场景的概率分布以及2个方案能量损失的求解相对简单,因而能够显式表达2个方案的能量损失期望。令架空线中永久性故障占比为<i>β</i>,保护P1和P2的动作时间分别为<i>t</i><sub>1</sub>与<i>t</i><sub>2</sub>,可求得A和B两个方案的能量损失期望<i>E</i>,分别有</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><mo stretchy="false">(</mo><mi>F</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mo stretchy="false">[</mo><mi>λ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>x</mi><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mo stretchy="false">(</mo><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>x</mi><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>δ</mi><mo stretchy="false">)</mo></mrow><mrow><mi>λ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo>+</mo><mi>y</mi><mo stretchy="false">)</mo><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mo stretchy="false">(</mo><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>x</mi><mo>-</mo><mi>y</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo stretchy="false">[</mo><mi>λ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>y</mi><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mo stretchy="false">(</mo><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>y</mi><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>δ</mi><mo stretchy="false">)</mo></mrow><mrow><mi>λ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo>+</mo><mi>y</mi><mo stretchy="false">)</mo><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mo stretchy="false">(</mo><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>x</mi><mo>-</mo><mi>y</mi><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo><mspace width="0.25em" /></mtd></mtr><mtr><mtd><mi>E</mi><mo stretchy="false">(</mo><mi>F</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>δ</mi><mo stretchy="false">)</mo><mo stretchy="false">[</mo><mi>λ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>x</mi><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mi>β</mi><mo stretchy="false">(</mo><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>x</mi><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow><mrow><mi>λ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo>+</mo><mi>y</mi><mo stretchy="false">)</mo><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mo stretchy="false">(</mo><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>x</mi><mo>-</mo><mi>y</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>δ</mi><mo stretchy="false">)</mo><mo stretchy="false">[</mo><mi>λ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mi>y</mi><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mi>β</mi><mo stretchy="false">(</mo><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>y</mi><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow><mrow><mi>λ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo>+</mo><mi>y</mi><mo stretchy="false">)</mo><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mo stretchy="false">(</mo><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>x</mi><mo>-</mo><mi>y</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>+</mo><mi>ψ</mi><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">式(6)与式(7)相减,可得:</p>
                </div>
                <div class="p1">
                    <p id="120" class="code-formula">
                        <mathml id="120"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><mo stretchy="false">(</mo><mi>F</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">)</mo><mo>-</mo><mi>E</mi><mo stretchy="false">(</mo><mi>F</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">)</mo><mo>=</mo><mi>E</mi><mo stretchy="false">(</mo><mi>F</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo>-</mo><mi>F</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>δ</mi><mo stretchy="false">)</mo><mo stretchy="false">[</mo><mi>λ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>β</mi><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mi>x</mi><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow><mrow><mi>λ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo>+</mo><mi>y</mi><mo stretchy="false">)</mo><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mo stretchy="false">(</mo><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>x</mi><mo>-</mo><mi>y</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>δ</mi><mo stretchy="false">)</mo><mo stretchy="false">[</mo><mi>λ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>β</mi><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>y</mi><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow><mrow><mi>λ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mi>x</mi><mo>+</mo><mi>y</mi><mo stretchy="false">)</mo><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mtext>J</mtext></msub><mo stretchy="false">(</mo><mi>l</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>l</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>x</mi><mo>-</mo><mi>y</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>-</mo><mi>ψ</mi><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="121">将本例中的数据代入式(6)、式(7)进行计算,可得<i>E</i>(<i>F</i><sub>A</sub>)=196 042 kW·s,<i>E</i>(<i>F</i><sub>B</sub>)=123 625 kW·s。可见利用蒙特卡洛算法得到的数值解趋近期望的解析解,证明了算法的有效性。</p>
                </div>
                <div class="p1">
                    <p id="122">下面分析不同的电缆长度组合(<i>x</i>,<i>y</i>)对保护方案选择的影响。将<i>x</i>从0到0.75,<i>y</i>从0到1,均以0.05为间隔进行取值。两两组合,可得到336种关于(<i>x</i>,<i>y</i>)的组合。之后对每个组合都利用式(8)进行计算。统计得到只有2种组合可以使得不投入重合闸比投入好,分别是(0.75,0.95)和(0.75,1)。</p>
                </div>
                <div class="p1">
                    <p id="123">此外,调整馈线自动化时间<i>δ</i>,使之从10 s以10 s的间隔增加至180 s,发现满足不重合优于重合的组合数随着馈线自动化时间的增长而减小,并且在增加到120 s时满足该条件的只能是全电缆线路,附录A表A3给出了几个典型馈线自动化时间下的组合数。</p>
                </div>
                <div class="p1">
                    <p id="124">由表A3可以看出,随着馈线自动化时间<i>δ</i>的增大,选择不重合的组合总数迅速减少,电缆长度占比小于80%的组合只在<i>δ</i>=10 s时出现,之后就不再出现。由式(5)可知,随着<i>δ</i>的增大,发生瞬时性故障时,投入重合闸所减少的能量损失变得越来越可观,从而使得选择投入重合闸的组合数增加。</p>
                </div>
                <div class="p1">
                    <p id="125">由式(8)可知,A和B两方案的能量损失期望之差若为正,则优选方案B,反之则优选方案A。当其他线路条件给定时,能量损失期望之差可以看作2个分段上负荷<i>C</i><sub>1</sub>与<i>C</i><sub>2</sub>的线性函数,即<i>E</i>(<i>F</i><sub>A</sub>)-<i>E</i>(<i>F</i><sub>B</sub>)=<i>E</i>(<i>F</i><sub>A</sub>-<i>F</i><sub>B</sub>)=<i>k</i><sub>1</sub><i>C</i><sub>1</sub>+<i>k</i><sub>2</sub><i>C</i><sub>2</sub>,只有<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>的正负号相异时,负荷的分布才可能影响方案的选择,否则不影响方案的选择。</p>
                </div>
                <div class="p1">
                    <p id="126">综上,配电网混合线路是否投入前加速重合闸,不仅跟电缆长度总占比有关,还跟每个分段上电缆的长度以及馈线自动化时间密切相关,负荷的分布并不一定会影响方案的选择。</p>
                </div>
                <h3 id="127" name="127" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="128">本文首先定义能量损失作为配电网保护配置方案的性能评价指标,之后构建了能量损失的计算模型与求解算法,并且通过2个算例说明算法的有效性并且发现了一些新情况。</p>
                </div>
                <div class="p1">
                    <p id="129">1)通过对阶段式电流保护不同整定方案的比较,发现整定值不满足灵敏性校验的保护方案,其总体性能并不一定比满足灵敏性要求但速动性能降低的方案差。这虽然与整定要求相矛盾,但为采用灵敏度校验略差一点的定值提供了理论依据。</p>
                </div>
                <div class="p1">
                    <p id="130">2)对于配电网的电缆—架空线混合主干馈线,当前仅仅依靠电缆长度占比来选择是否启用重合闸的方法过于简单,是不合适的;应结合馈线自动化系统恢复供电的能力以及负荷分布等因素采用本文方法进行综合分析,才能得出科学结论。</p>
                </div>
                <div class="p1">
                    <p id="131">本文方法具有通用性,既可用于配电网规划阶段保护配置方案的选择,也可作为已投运配电网调整保护方案的依据。本文尚存在一定局限性:只考虑直接停电带来的能量损失,未考虑因电压暂降、谐波等电能质量问题引起的经济损失;只考虑常规配电网,未考虑分布式电源接入配电网后的保护方案比较。上述问题将是今后进一步研究的方向。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>讨论</b></h3>
                <div class="p1">
                    <p id="133"><b>专家意见</b>:</p>
                </div>
                <div class="p1">
                    <p id="134">在保证电网安全的基础上,用户停电损失是衡量配电网保护方案优劣的主要依据,而用户停电损失与其负荷类型、停电性质(长时间停电还是短时间停电)等因素有关,因此,不能简单地用停电能量损失来评价保护方案。建议根据线路负荷功率以及用户长时间停电损失函数与用户短时间停电损失函数,计算故障停电损失,并以此为依据来评价保护方案。</p>
                </div>
                <div class="p1">
                    <p id="135"><b>作者回复</b>:</p>
                </div>
                <div class="p1">
                    <p id="136">审稿专家认为停电能量损失指标用于描述用户停电损失过于简单,主要是没有考虑负荷类型,应该要进一步构建长时/短时停电损失函数,并以此为依据来评价保护方案。审稿专家给出的建议更为全面,但经过认真研究,认为采用“能量损失”指标更为简单有效,具体原因如下。</p>
                </div>
                <div class="p1">
                    <p id="137">1)本文引用的参考文献<citation id="176" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>分别就短时停电损失与长时停电损失的计算进行了相关的研究。研究表明,用户停电损失与用户自身特性、停电事故特性都密切相关。停电事故特性包括停电的持续时间、频率、发生的时刻、停电覆盖区域、是否提前通知用户等因素;用户特性则包括用户的行业类别、企业规模、电力需求、是否有预防措施等因素。只有了解停电事故特性以及用户特性,才可能构建具体的用户停电损失评价函数。</p>
                </div>
                <div class="p1">
                    <p id="138">可以看出,用户停电损失函数的计算确实要考虑负荷类型、停电时间以及负荷功率大小3个因素,并且用户特性以及停电事故特性的信息越丰富,构建的停电损失函数就越符合实际。但是以上停电损失函数的构建需要大量的调查研究作为数据支撑,在“贫信息”的环境下实施比较困难,比如继保整定人员在选择保护方案时可能连某一分布负荷中各负荷类型的比例都难以确定,更谈不上获得表征用户特性的其他信息,因而导致工程应用困难。</p>
                </div>
                <div class="p1">
                    <p id="139">2)本文发现负荷类型是可以与负荷功率大小统一考虑在负荷分布中。对算例中负荷分布均进行了研究:对于应用案例1,负荷分布对方案的对比结论没有影响,因为只有发生在分段1上且保护P1的Ⅰ段保护范围之外的故障场景,2个比较方案的能量损失才会不同,而此场景下,需要计入的是总负荷,与负荷分布无关;对于应用案例2,影响方案比较结果的主要因素是电缆长度总占比、每个分段上电缆的长度占比、馈线自动化时间;而负荷分布并不一定会影响方案的选择。</p>
                </div>
                <div class="p1">
                    <p id="140">综上,考虑指标模型的简洁性与实用性,把负荷类型与负荷功率统一在负荷分布中,并在正文中补充了相关说明与分析。虽然本文采用“能量损失”指标,但是非常感谢审稿专家的意见,促使本文进一步分析了负荷分布的影响。</p>
                </div>
                <div class="p1">
                    <p id="141">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="177" name="177" class="anchor-tag">附录A</h3>
                <div class="area_img" id="178">
                                            <p class="img_tit">
                                                表A1组成故障场景的变量及其分布
                                                    <br />
                                                Table A1 Variables and their distribution in fault scenarios
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920019_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920019_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920019_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1组成故障场景的变量及其分布" src="Detail/GetImg?filename=images/DLXT201920019_17800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="179">
                                            <p class="img_tit">
                                                表A2不同方案的保护整定值
                                                    <br />
                                                Table A2 The protection setting value of different schemes
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920019_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920019_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920019_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2不同方案的保护整定值" src="Detail/GetImg?filename=images/DLXT201920019_17900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="180">
                                            <p class="img_tit">
                                                表A3选择不重合的组合数的变化情况
                                                    <br />
                                                Table A3 Changes in the number of combinations that do not coincide
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920019_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920019_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920019_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3选择不重合的组合数的变化情况" src="Detail/GetImg?filename=images/DLXT201920019_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14033100006089&amp;v=MTQ4NTQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjRXYnhvPU5qN0Jhcks4SHRMUHJvOUZaT3NKREhRd29CTVQ2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> CHEN Dehui,XIA Yi,LIU Wei,et al.Analysis and discussion of a dead-zone protection mal-operation case in Brazil[J].Journal of Modern Power Systems and Clean Energy,2014,1(2):87-91.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723011&amp;v=MzEyMTNJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWJyQUlTSFRlckc0SDliT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 黄少锋,陈搏威,伍叶凯.电流互感器中性线电阻增大对线路差动保护的影响[J].电力系统自动化,2017,41(23):77-82.DOI:10.7500/AEPS20170419004.HUANG Shaofeng,CHEN Bowei,WU Yekai.Influence of increase of neutral line resistance in current transformer on line differential protection[J].Automation of Electric Power Systems,2017,41(23):77-82.DOI:10.7500/AEPS 20170419004.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717012&amp;v=MjUyNTFzRnlubFVickFJU0hUZXJHNEg5Yk5xSTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 戴志辉,葛红波,陈冰研,等.柔性中压直流配电网线路保护方案[J].电力系统自动化,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.DAI Zhihui,GE Hongbo,CHEN Bingyan,et al.Line protection schemes for flexible medium voltage DC distribution networks[J].Automation of Electric Power Systems,2017,41(17):78-86.DOI:10.7500/AEPS20161011007.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCSD&amp;filename=SCSD000005153770&amp;v=Mjk2ODN2RnlublU3N0lJbHNjTmk3WWFyTzRIdEhNcW81QVord0lEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 3 kV～110 kV电网继电保护装置运行整定规程:DL/T 584—2007[S].2008.Setting guide for 3 kV～110 kV power system protection equipment:DL/T 584—2007[S].2008.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201816011&amp;v=MjAzNzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYnJBSVNIVGVyRzRIOW5OcVk5RVpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 孙磊,杨贺钧,丁明.配电系统开关优化配置的混合整数线性规划模型[J].电力系统自动化,2018,42(16):87-95.DOI:10.7500/AEPS20171114004.SUN Lei,YANG Hejun,DING Ming.Mixed integer linear programming model of optimal placement for switching devices in distribution system[J].Automation of Electric Power Systems,2018,42(16):87-95.DOI:10.7500/AEPS 20171114004.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200907013&amp;v=MzA3NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVickFQeXJQYmJHNEh0ak1xSTlFWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 吴文传,吕颖,张伯明.继电保护隐患的运行风险在线评估[J].中国电机工程学报,2009,29(7):78-83.WU Wenchuan,LÜ Ying,ZHANG Boming.On-line operating risk assessment of hidden failures in protection system[J].Proceedings of the CSEE,2009,29(7):78-83.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200813014&amp;v=MTk4NzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVYnJBUHlyUGJiRzRIdG5Ockk5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 沈智健,卢继平,赵渊,等.阶段式电流保护运行风险评估模型.中国电机工程学报,2008,28(13):70-77.SHEN Zhijian,LU Jiping,ZHAO Yuan,et al.Operational risk evaluation model of stepped current protection[J].Proceedings of the CSEE,2008,28(13):70-77.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201610025&amp;v=MDcwMjNSZmJHNEg5Zk5yNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVickFJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 胡傲,黄景光,翁汉琍,等.基于双向配置方向过流继电器的反时限后备保护优化整定策略[J].电力自动化设备,2016,36(10):166-171.HU Ao,HUANG Jingguang,WENG Hanli,et al.Setting optimization of inverse-time backup protection based on bidirectional overcurrent relays[J].Electric Power Automation Equipment,2016,36(10):166-171.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201607038&amp;v=MjE0NzZVYnJBSVRyQmZiRzRIOWZNcUk5R2JJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 刘健,刘超,张小庆,等.基于供电可靠性的配电网继电保护规划[J].电网技术,2016,40(7):2186-2191.LIU Jian,LIU Chao,ZHANG Xiaoqing,et al.Planning of protective relay coordination for power distribution systems based on service reliability[J].Power System Technology,2016,40(7):2186-2191.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007302067074999&amp;v=MjQxMTluVTc3SUlsc2NWVjI3R2JDNEhOSEtxSTlDWU9JR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2Rnlu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 郭永基.电力系统可靠性分析[M].北京:清华大学出版社,2003.GUO Yongji.Power system reliability analysis[M].Beijing:Tsinghua University Press,2003.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007508331893999&amp;v=MDYyOTZ6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N0lJbHNjVlYyN0diYTRGdExQcm9kTVorSUdCUk04&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 张保会,尹项根.电力系统继电保护[M].北京:中国电力出版社,2005.ZHANG Baohui,YIN Xianggen.Power system protective relaying[M].Beijing:China Electric Power Press,2005.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic optimization for discrete overcurrent relay tripping characteristics and coordination">

                                <b>[12]</b> LWIN M,GUO J,DIMITROV N B,et al.Stochastic optimization for discrete overcurrent relay tripping characteristics and coordination[J].IEEE Transactions on Smart Grid,2019,10(1):732-740.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201220014&amp;v=MTY0MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWJyQUlTSFRlckc0SDlQT3I0OUVZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李天友,赵会茹,欧大昌,等.短时停电及其经济损失的估算[J].电力系统自动化,2012,36(20):59-62.LI Tianyou,ZHAO Huiru,OU Dachang,et al.Short interruption and its cost appraisal[J].Automation of Electric Power Systems,2012,36(20):59-62.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200711011&amp;v=MjM5NTNvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWJyQUlUckJmYkc0SHRiTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王超,徐政,潘武略,等.中国用户停电损失调查方法[J].电网技术,2007,31(11):54-58.WANG Chao,XU Zheng,PAN Wulue,et al.Customer interruption costs investigation method for China[J].Power System Technology,2007,31(11):54-58.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCSD&amp;filename=SCSD000006262216&amp;v=MTY3MzU5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3SUlsc2NOaTdZYXJPNEh0SE1xWTFEWnVrT0NoTTh6eFVTbURk&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 供电系统用户供电可靠性评价规程:DL/T 836—2012[S].2012.Reliability evaluation code for customer service in power supply system:DL/T 836—2012[S].2012.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201505009&amp;v=MTQ1NTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWJyQUlTSFRlckc0SDlUTXFvOUZiWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 曾鸣,张平,王良,等.不确定条件下基于蒙特卡洛模拟的发电投资评估模型[J].电力系统自动化,2015,39(5):54-60.ZENG Ming,ZHANG Ping,WANG Liang,et al.Generation investment evaluation model under uncertainty based on Monte Carlo simulation[J].Automation of Electric Power Systems,2015,39(5):54-60.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201114006&amp;v=MDkwNzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVickFJU0hUZXJHNEg5RE5xNDlGWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 罗卓伟,胡泽春,宋永华,等.电动汽车充电负荷计算方法[J].电力系统自动化,2011,35(14):36-42.LUO Zhuowei,HU Zechun,SONG Yonghua,et al.Study on plug-in electric vehicles charging load calculating[J].Automation of Electric Power Systems,2011,35(14):36-42.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787115160850001&amp;v=MDA4ODFlWnZGeW5uVTc3SUlsc2NYRnF6R2JLNUc5REtyNGRBWk9zUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZa&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> ROSS S M.统计模拟[M].北京:人民邮电出版社,2007.ROSS S M.Simulation[M].Beijing:Post &amp; Telecom Press,2007.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201116013&amp;v=MDI4NTdCdEdGckNVUjdxZlp1WnNGeW5sVWJyQUx5bmFlYkc0SDlETnFZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 刘健,张志华,张小庆,等.继电保护与配电自动化配合的配电网故障处理[J].电力系统保护与控制,2011,39(16):53-57.LIU Jian,ZHANG Zhihua,ZHANG Xiaoqing,et al.Relay protection and distribution automation based fault allocation and restoration for distribution systems[J].Power System Protection and Control,2011,39(16):53-57.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787519804237000&amp;v=MTAxMDY3SUlsc2NYRnF6R2JhNUY5bk1xNDFHWStzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 徐丙垠,李天友,薛永端.配电网继电保护与自动化[M].北京:中国电力出版社,2017.XU Bingyin,LI Tianyou,XUE Yongduan.Relaying protection and automation of distribution networks[M].Beijing:China Electric Power Press,2017.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920019" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920019&amp;v=MDQwMThyQklTSFRlckc0SDlqT3I0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

