

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136432431975000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920020%26RESULT%3d1%26SIGN%3dn%252fhIvg8GZTs3uJRYmGS0Dsm7WJA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920020&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920020&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920020&amp;v=MjMwODhadVpzRnlubFZyN09JU0hUZXJHNEg5ak9yNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#47" data-title="&lt;b&gt;1&lt;/b&gt; 基本原理 "><b>1</b> 基本原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#48" data-title="&lt;b&gt;1.1&lt;/b&gt; 相关性分析"><b>1.1</b> 相关性分析</a></li>
                                                <li><a href="#60" data-title="&lt;b&gt;1.2 PCC&lt;/b&gt;处工程实测数据相关性分析"><b>1.2 PCC</b>处工程实测数据相关性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#69" data-title="&lt;b&gt;2 基于修正独立随机矢量的谐波阻抗估计&lt;/b&gt; "><b>2 基于修正独立随机矢量的谐波阻抗估计</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;2.1&lt;/b&gt; 独立随机矢量法基本原理"><b>2.1</b> 独立随机矢量法基本原理</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;2.2&lt;/b&gt; 修正独立随机矢量法基本原理"><b>2.2</b> 修正独立随机矢量法基本原理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#111" data-title="&lt;b&gt;3&lt;/b&gt; 仿真分析 "><b>3</b> 仿真分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;4&lt;/b&gt; 工程应用 "><b>4</b> 工程应用</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#123" data-title="&lt;b&gt;4.1&lt;/b&gt; 案例&lt;b&gt;1&lt;/b&gt;"><b>4.1</b> 案例<b>1</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;4.2&lt;/b&gt; 案例&lt;b&gt;2&lt;/b&gt;"><b>4.2</b> 案例<b>2</b></a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;表1 归一化相关系数&lt;/b&gt;"><b>表1 归一化相关系数</b></a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;图1 PCC处3次谐波电流和
电压波形及其相关函数集&lt;/b&gt;"><b>图1 PCC处3次谐波电流和
电压波形及其相关函数集</b></a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;图2 PCC处3次谐波电流和
电压波形及其相关函数集&lt;/b&gt;"><b>图2 PCC处3次谐波电流和
电压波形及其相关函数集</b></a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;图3 PCC处11次谐波电流和
电压波形及其相关函数集&lt;/b&gt;"><b>图3 PCC处11次谐波电流和
电压波形及其相关函数集</b></a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;图4 谐波分析的诺顿等值电路图&lt;/b&gt;"><b>图4 谐波分析的诺顿等值电路图</b></a></li>
                                                <li><a href="#117" data-title="&lt;b&gt;表2 第1种阻抗条件下的计算结果&lt;/b&gt;"><b>表2 第1种阻抗条件下的计算结果</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;表3 第2种阻抗条件下的计算结果&lt;/b&gt;"><b>表3 第2种阻抗条件下的计算结果</b></a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;图5 系统侧谐波阻抗估计值(案例1&lt;/b&gt;)"><b>图5 系统侧谐波阻抗估计值(案例1</b>)</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图6 系统侧谐波阻抗估计值(案例2&lt;/b&gt;)"><b>图6 系统侧谐波阻抗估计值(案例2</b>)</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" PFAJFAR T,BLAZIC B,PAPIC I.Harmonic contributions evaluation with the harmonic current vector method[J].IEEE Transactions on Power Delivery,2008,23(1):425-433." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Harmonic Contributions Evaluation With the Harmonic Current Vector Method">
                                        <b>[1]</b>
                                         PFAJFAR T,BLAZIC B,PAPIC I.Harmonic contributions evaluation with the harmonic current vector method[J].IEEE Transactions on Power Delivery,2008,23(1):425-433.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" OMRAN W A,EL-GOHAREY H K,KAZERANI M,et al.Identification and measurement of harmonic pollution for radial and nonradial systems[J].IEEE Transactions on Power Delivery,2009,24(3):1642-1650." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Identification and Measurement of Harmonic Pollution for Radial and Nonradial Systems">
                                        <b>[2]</b>
                                         OMRAN W A,EL-GOHAREY H K,KAZERANI M,et al.Identification and measurement of harmonic pollution for radial and nonradial systems[J].IEEE Transactions on Power Delivery,2009,24(3):1642-1650.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" BHATTACHARYYA S,COBBEN S,RIBEIRO P,et al.Harmonic emission limits and responsibilities at a point of connection[J].IET Generation Transmission &amp;amp; Distribution,2012,6(3):256-264." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Harmonic emission limits and responsibilities at a point of connection">
                                        <b>[3]</b>
                                         BHATTACHARYYA S,COBBEN S,RIBEIRO P,et al.Harmonic emission limits and responsibilities at a point of connection[J].IET Generation Transmission &amp;amp; Distribution,2012,6(3):256-264.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 周孝信,陈树勇,鲁宗相,等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报,2018,38(7):1893-1904.ZHOU Xiaoxin,CHEN Shuyong,LU Zongxiang,et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE,2018,38(7):1893-1904." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807001&amp;v=MTU4NTNJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnI3T1B5clBiYkc0SDluTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         周孝信,陈树勇,鲁宗相,等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报,2018,38(7):1893-1904.ZHOU Xiaoxin,CHEN Shuyong,LU Zongxiang,et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE,2018,38(7):1893-1904.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 车权,杨洪耕.基于稳健回归的谐波发射水平估计方法[J].中国电机工程学报,2004,24(4):39-42.CHE Quan,YANG Honggeng.Assessing the harmonic emission level based on robust regression method[J].Proceedings of the CSEE,2004,24(4):39-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200404007&amp;v=MjMxODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcjdPUHlyUGJiRzRIdFhNcTQ5Rlk0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         车权,杨洪耕.基于稳健回归的谐波发射水平估计方法[J].中国电机工程学报,2004,24(4):39-42.CHE Quan,YANG Honggeng.Assessing the harmonic emission level based on robust regression method[J].Proceedings of the CSEE,2004,24(4):39-42.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 孙媛媛,尹志明.基于M估计稳健回归的多谐波源责任区分[J].中国电机工程学报,2012,32(31):166-173.SUN Yuanyuan,YIN Zhiming.Quantifying harmonic responsibilities of multiple harmonic sources based on M-estimation robust regression[J].Proceedings of the CSEE,2012,32(31):166-173." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201231021&amp;v=MTEzNTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcjdPUHlyUGJiRzRIOVBQcm85SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         孙媛媛,尹志明.基于M估计稳健回归的多谐波源责任区分[J].中国电机工程学报,2012,32(31):166-173.SUN Yuanyuan,YIN Zhiming.Quantifying harmonic responsibilities of multiple harmonic sources based on M-estimation robust regression[J].Proceedings of the CSEE,2012,32(31):166-173.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 张巍,杨洪耕.基于二元线性回归的谐波发射水平估计方法[J].中国电机工程学报,2004,24(6):50-53.ZHANG Wei,YANG Honggeng.A method for assessing harmonic emission level based on binary linear regression[J].Proceedings of the CSEE,2004,24(6):50-53." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200406009&amp;v=MDA1OTJGeW5sVnI3T1B5clBiYkc0SHRYTXFZOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         张巍,杨洪耕.基于二元线性回归的谐波发射水平估计方法[J].中国电机工程学报,2004,24(6):50-53.ZHANG Wei,YANG Honggeng.A method for assessing harmonic emission level based on binary linear regression[J].Proceedings of the CSEE,2004,24(6):50-53.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王辉,刘炜,李群湛,等.基于复数域偏最小二乘法与等值法的多谐波源责任划分[J].电力系统自动化,2017,41(4):78-85.DOI:10.7500/AEPS20160516005.WANG Hui,LIU Wei,LI Qunzhan,et al.Multi-harmonic source responsibility division based on complex domain partial least square and equivalent method[J].Automation of Electric Power Systems,2017,41(4):78-85.DOI:10.7500/AEPS20160516005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704011&amp;v=MDU4NzRubFZyN09JU0hUZXJHNEg5Yk1xNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王辉,刘炜,李群湛,等.基于复数域偏最小二乘法与等值法的多谐波源责任划分[J].电力系统自动化,2017,41(4):78-85.DOI:10.7500/AEPS20160516005.WANG Hui,LIU Wei,LI Qunzhan,et al.Multi-harmonic source responsibility division based on complex domain partial least square and equivalent method[J].Automation of Electric Power Systems,2017,41(4):78-85.DOI:10.7500/AEPS20160516005.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 惠锦,杨洪耕,叶茂清.基于阻抗归一化趋势判别的谐波发射水平估计[J].中国电机工程学报,2011,31(10):73-80.HUI Jin,YANG Honggeng,YE Maoqing.Assessing harmonic emission level based on the impedance gathering trend discrimination[J].Proceedings of the CSEE,2011,31(10):73-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201110012&amp;v=Mjc1MjZxZlp1WnNGeW5sVnI3T1B5clBiYkc0SDlETnI0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         惠锦,杨洪耕,叶茂清.基于阻抗归一化趋势判别的谐波发射水平估计[J].中国电机工程学报,2011,31(10):73-80.HUI Jin,YANG Honggeng,YE Maoqing.Assessing harmonic emission level based on the impedance gathering trend discrimination[J].Proceedings of the CSEE,2011,31(10):73-80.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王诗超,沈沉,程建洲.考虑电流波动特性的系统侧谐波阻抗估计方法[J].电力系统自动化,2012,36(3):65-70.WANG Shichao,SHEN Chen,CHENG Jianzhou.A power system harmonic impedance assessment method considering current’s fluctuation characteristic[J].Automation of Electric Power Systems,2012,36(3):65-70." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201203012&amp;v=Mjk4MzZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnI3T0lTSFRlckc0SDlQTXJJOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王诗超,沈沉,程建洲.考虑电流波动特性的系统侧谐波阻抗估计方法[J].电力系统自动化,2012,36(3):65-70.WANG Shichao,SHEN Chen,CHENG Jianzhou.A power system harmonic impedance assessment method considering current’s fluctuation characteristic[J].Automation of Electric Power Systems,2012,36(3):65-70.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" KARIMZADEH F,ESMAEILI S,HOSSEINIAN S H.A novel method for noninvasive estimation of utility harmonic impedance based on complex independent component analysis[J].IEEE Transactions on Power Delivery,2015,30(4):1843-1852." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel method for noninvasive estimation of utility harmonic impedance based on complex independent component analysis">
                                        <b>[11]</b>
                                         KARIMZADEH F,ESMAEILI S,HOSSEINIAN S H.A novel method for noninvasive estimation of utility harmonic impedance based on complex independent component analysis[J].IEEE Transactions on Power Delivery,2015,30(4):1843-1852.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" ZHAO Xi,YANG Honggeng.A new method to calculate the utility harmonic impedance based on FastICA[J].IEEE Transactions on Power Delivery,2016,31(1):381-388." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new method to calculate the utility harmonic impedance based on FastICA">
                                        <b>[12]</b>
                                         ZHAO Xi,YANG Honggeng.A new method to calculate the utility harmonic impedance based on FastICA[J].IEEE Transactions on Power Delivery,2016,31(1):381-388.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 赵熙,杨洪耕.基于快速独立分量分析的系统侧谐波阻抗计算方法[J].电力系统自动化,2015,39(23):139-144.ZHAO Xi,YANG Honggeng.Method of calculating system-side harmonic impedance based on FastICA[J].Automation of Electric Power Systems,2015,39(23):139-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523019&amp;v=MTkxMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFZyN09JU0hUZXJHNEg5VE9ySTlFYllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         赵熙,杨洪耕.基于快速独立分量分析的系统侧谐波阻抗计算方法[J].电力系统自动化,2015,39(23):139-144.ZHAO Xi,YANG Honggeng.Method of calculating system-side harmonic impedance based on FastICA[J].Automation of Electric Power Systems,2015,39(23):139-144.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" FARZAD KARIMZADEH S E,SEYED H H.Method for determining utility and consumer haonic contributions based on complex independent component analysis[J].IET Generation Transmission &amp;amp; Distribution,2016,10(2):526-534." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Method for determining utility and consumer harmonic contributions based on complex independent component analysis">
                                        <b>[14]</b>
                                         FARZAD KARIMZADEH S E,SEYED H H.Method for determining utility and consumer haonic contributions based on complex independent component analysis[J].IET Generation Transmission &amp;amp; Distribution,2016,10(2):526-534.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 林顺富,李扬,汤波,等.基于改进FastICA及偏最小二乘法的系统谐波阻抗估计[J].电网技术,2018,42(1):308-314.LIN Shunfu,LI Yang,TANG Bo,et al.System harmonic impedance estimation based on improved FastICA and partial least squares[J].Power System Technology,2018,42(1):308-314." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801039&amp;v=MDkzNjc0SDluTXJvOUdiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnI3T0lUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         林顺富,李扬,汤波,等.基于改进FastICA及偏最小二乘法的系统谐波阻抗估计[J].电网技术,2018,42(1):308-314.LIN Shunfu,LI Yang,TANG Bo,et al.System harmonic impedance estimation based on improved FastICA and partial least squares[J].Power System Technology,2018,42(1):308-314.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 惠锦,杨洪耕,林顺富,等.基于独立随机矢量协方差特性的谐波发射水平评估方法[J].电力系统自动化,2009,33(7):27-31.HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessment method of harmonic emission level based on covariance characteristic of random vectors[J].Automation of Electric Power Systems,2009,33(7):27-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200907007&amp;v=MTMwNTlHRnJDVVI3cWZadVpzRnlubFZyN09JU0hUZXJHNEh0ak1xSTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         惠锦,杨洪耕,林顺富,等.基于独立随机矢量协方差特性的谐波发射水平评估方法[J].电力系统自动化,2009,33(7):27-31.HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessment method of harmonic emission level based on covariance characteristic of random vectors[J].Automation of Electric Power Systems,2009,33(7):27-31.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessing utility harmonic impedance based on the covariance characteristic of random vectors[J].IEEE Transactions on Power Delivery,2010,25(3):1778-1786." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessing utility harmonic impedance based on the covariance characteristic of random vectors">
                                        <b>[17]</b>
                                         HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessing utility harmonic impedance based on the covariance characteristic of random vectors[J].IEEE Transactions on Power Delivery,2010,25(3):1778-1786.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 金祖洋,杨洪耕,潘爱强.多直流馈入城市输电网谐波放大特性分析[J].电网技术,2016,40(12):3857-3864.JIN Zuyang,YANG Honggeng,PAN Aiqiang.Analysis on harmonic amplification characteristics of urban transmission network with multi-infeed DC system[J].Power System Technology,2016,40(12):3857-3864." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612031&amp;v=MjQ1OTVsVnI3T0lUckJmYkc0SDlmTnJZOUdaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         金祖洋,杨洪耕,潘爱强.多直流馈入城市输电网谐波放大特性分析[J].电网技术,2016,40(12):3857-3864.JIN Zuyang,YANG Honggeng,PAN Aiqiang.Analysis on harmonic amplification characteristics of urban transmission network with multi-infeed DC system[J].Power System Technology,2016,40(12):3857-3864.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 陈甜甜,胡蓉,金祖洋,等.邻近直流输电落点的城市电网谐波传导特性分析[J].电网技术,2015,39(10):3000-3004.CHEN Tiantian,HU Rong,JIN Zuyang,et al.Analysis on harmonic transmission characteristics of urban power network adjacent to UHVDC terminal location[J].Power System Technology,2015,39(10):3000-3004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201510055&amp;v=MDIxMzh0R0ZyQ1VSN3FmWnVac0Z5bmxWcjdPSVRyQmZiRzRIOVROcjQ5QVlZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         陈甜甜,胡蓉,金祖洋,等.邻近直流输电落点的城市电网谐波传导特性分析[J].电网技术,2015,39(10):3000-3004.CHEN Tiantian,HU Rong,JIN Zuyang,et al.Analysis on harmonic transmission characteristics of urban power network adjacent to UHVDC terminal location[J].Power System Technology,2015,39(10):3000-3004.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 袁林,杨洪耕,王智琦,等.基于快速近似联合对角化的谐波发射水平评估方法[J].电力系统自动化,2017,41(7):81-87.DOI:10.7500/AEPS20160717002.YUAN Lin,YANG Honggeng,WANG Zhiqi,et al.Harmonic emission level evaluation method based on fast approximation joint diagonalization[J].Automation of Electric Power Systems,2017,41(7):81-87.DOI:10.7500/AEPS20160717002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707012&amp;v=MDYwOTlHRnJDVVI3cWZadVpzRnlubFZyN09JU0hUZXJHNEg5Yk1xSTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         袁林,杨洪耕,王智琦,等.基于快速近似联合对角化的谐波发射水平评估方法[J].电力系统自动化,2017,41(7):81-87.DOI:10.7500/AEPS20160717002.YUAN Lin,YANG Honggeng,WANG Zhiqi,et al.Harmonic emission level evaluation method based on fast approximation joint diagonalization[J].Automation of Electric Power Systems,2017,41(7):81-87.DOI:10.7500/AEPS20160717002.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 15:02</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),146-152 DOI:10.7500/AEPS20190315010            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于修正独立随机矢量的系统侧谐波阻抗估计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E9%9B%85%E7%8E%A5&amp;code=43020574&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴雅玥</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%96%B9%E7%BB%B4&amp;code=22404140&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐方维</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E4%BC%9F%E9%AA%8F&amp;code=36238712&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张伟骏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%88%92%E5%8B%A4&amp;code=09794429&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">舒勤</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%9B%E5%B7%9D%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0054367&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">四川大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%A6%8F%E5%BB%BA%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0859054&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网福建省电力有限公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着新能源、电力电子装备的接入,电网中存在大量的谐波源,谐波污染和谐波谐振问题愈发严重。背景谐波波动变大,且用户侧通常装有滤波装置使得用户侧谐波阻抗并非远大于系统侧。系统侧谐波阻抗的准确估计对谐波的管控及谐波谐振分析等具有重要意义,而现有的谐波阻抗计算方法往往需假设背景谐波稳定且用户侧谐波阻抗远大于系统侧谐波阻抗,不符合工程实际,导致估计误差较大。因此,在独立随机矢量法的基础上,文中提出了基于公共连接点谐波电压和电流不同时间间隔的弱相关性来估计谐波阻抗的方法。通过对公共连接点谐波电压和谐波电流的相关性分析,对归一化相关系数设定阈值筛选出弱相关时段,在该时段内不同时间间隔所对应的系统侧谐波电流的相关性恒为弱相关,解得系统侧谐波阻抗。跟现有方法相比,所提方法可用较少的样本点计算出系统侧谐波阻抗,且背景谐波波动和两侧谐波阻抗比变化对所提方法的影响较小,适用范围更广泛。仿真以及工程实测数据的分析验证了该方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E8%83%BD%E8%B4%A8%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电能质量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2%E8%B4%A3%E4%BB%BB%E5%88%92%E5%88%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波责任划分;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2%E9%98%BB%E6%8A%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波阻抗;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E5%85%B3%E5%87%BD%E6%95%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相关函数;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8B%AC%E7%AB%8B%E9%9A%8F%E6%9C%BA%E7%9F%A2%E9%87%8F%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">独立随机矢量法;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    吴雅玥（1995—），女，硕士研究生，主要研究方向：电能质量及谐波责任划分。E-mail:wuyayuescdx@163.com;
                                </span>
                                <span>
                                    *徐方维（1978—），女，通信作者，博士，副教授，主要研究方向：电能质量及谐波责任划分等。E-mail:xufangwei@scu.edu.cn;
                                </span>
                                <span>
                                    张伟骏（1990—），男，硕士，工程师，主要研究方向：电力电子技术在电力系统中的应用、网源协调技术等。E-mail:14158755@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-03-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目（51877141）;</span>
                    </p>
            </div>
                    <h1><b>System-side Harmonic Impedance Estimation Based on Modified Independent Random Vectors</b></h1>
                    <h2>
                    <span>WU Yayue</span>
                    <span>XU Fangwei</span>
                    <span>ZHANG Weijun</span>
                    <span>SHU Qin</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Sichuan University</span>
                    <span>Electric Power Research Institute of State Grid Fujian Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the access of new energy and power electronic equipment, there are a large number of harmonic sources in the power grid, which makes harmonic pollution and harmonic resonance problems more serious. Since background harmonic fluctuations become larger and the customer side is usually equipped with filter devices, the harmonic impedance of customer side is not much larger than that of the system side. Accurate estimation of system-side harmonic impedance is of great significance for harmonic control and harmonic resonance analysis. However, the existing methods for estimating harmonic impedance usually assume that the background harmonic is stable or harmonic impedance of customer side is much larger than that of the system side, which are not always satisfied in practical cases and lead to larger estimation error. Therefore, based on the independent random vector method, this paper proposes a method for estimating the harmonic impedance based on the weak correlation between harmonic voltage and harmonic current at different time intervals. By analyzing the correlation of harmonic voltage and harmonic current measured at the point of common coupling(PCC), the threshold of the normalized correlation coefficient is set to screen out the weak correlation period, in which the correlation of the harmonic current of system side in different time intervals is always weak. Thus, the harmonic impedance of system side can be obtained. Compared with the existing methods, the proposed method requires less data and can significantly eliminate the negative effects of the background harmonic fluctuation and impedance ratio of two sides, and has a wider application range. Simulation and field cases are conducted to verify the effectiveness of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20quality&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power quality;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=harmonic%20responsibility%20determination&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">harmonic responsibility determination;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=harmonic%20impedance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">harmonic impedance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=correlation%20function&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">correlation function;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=independent%20random%20vector%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">independent random vector method;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-03-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51877141);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">随着大量电力电子设备接入电网,国内电力系统电力电子化的趋势逐步显现。公共电网非线性负荷种类增多、分布增广,谐波含量增大、频次增高,谐波污染问题更加严重,谐波谐振和谐波放大引发的事故也时有发生,电网谐波已危及电网的安全稳定运行。谐波治理成为公共电网迫切需要解决的问题和任务<citation id="179" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="44">有效区分电网公共连接点(point of common coupling,PCC)系统侧与用户侧的谐波责任是谐波治理的前提和难点,这需要在各种复杂的电网环境下准确地估计系统侧谐波阻抗。目前计算谐波阻抗主要有以下方法:线性回归法<citation id="180" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>、波动量法<citation id="181" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>、独立分量法<citation id="182" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>、独立随机矢量法<citation id="183" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>等。其中,独立随机矢量法认为PCC处谐波电流和系统侧谐波源电压在同一时刻是弱相关的,利用2个随机矢量协方差为零的特性抵消偏差量方程中背景谐波变动项,解得系统侧谐波阻抗,在一定程度上抑制了系统背景谐波变动对估计结果的影响,与以往的方法相比,算法更加简单快速。但是,上述方法通常隐含了以下假设:①系统侧谐波波动基本平稳;②PCC处用户侧谐波阻抗远大于系统侧谐波阻抗。实际系统中,各种新能源设备、高铁、充电桩等非线性用户的接入使得电网中存在大量的谐波源,背景谐波增大;用户侧加装滤波装置,使得用户侧谐波阻抗不再远大于系统侧谐波阻抗<citation id="184" type="reference"><link href="8" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。当假设不满足时,现有方法计算出的谐波阻抗误差较大。</p>
                </div>
                <div class="p1">
                    <p id="45">为解决背景谐波波动和阻抗比变化对传统方法的影响,本文对风电场、直流落点和传统非线性负荷如电弧炉等大量工程实测谐波数据进行相关性分析,发现PCC处谐波电压和谐波电流的自相关和互相关性均是快速衰减的,呈现明显的短相关性,且在时间间隔为零时谐波数据的自相关性和互相关性最强,这个特性为谐波阻抗的计算提供了新的途径。而文献<citation id="185" type="reference">[<a class="sup">16</a>]</citation>认为谐波电流和系统侧谐波源电压在时间间隔为零时是弱相关的,而实际电网系统中往往系统侧波动较大或者用户侧谐波阻抗不再远大于系统侧,此时同一时间间隔所对应的谐波电流与系统侧谐波源电压不再恒为弱相关。</p>
                </div>
                <div class="p1">
                    <p id="46">因此,本文基于PCC处谐波电压和谐波电流的相关特性提出了基于修正独立随机矢量的系统侧谐波阻抗估计的方法。该方法仅利用弱相关时段计算谐波阻抗,削弱了因背景谐波波动和两侧阻抗比变化对相关性的影响产生的误差。基于谐波电流和电压的互相关函数以及谐波电流的自相关函数,得到任一时间间隔所对应的归一化互相关和自相关系数,通过阈值筛选确定弱相关时段。在弱相关时段内,计算任一时间间隔对应的谐波阻抗值,对所求的全部谐波阻抗做均值运算,得到最终的系统侧谐波阻抗。所提方法有效抑制了背景谐波的干扰,且背景谐波波动和两侧阻抗比变化对算法的影响较小,大幅减小了因电力系统变化对谐波数据相关性的影响而造成的误差。通过仿真和实测数据的分析验证了所提方法的有效性。</p>
                </div>
                <h3 id="47" name="47" class="anchor-tag"><b>1</b> 基本原理</h3>
                <h4 class="anchor-tag" id="48" name="48"><b>1.1</b> 相关性分析</h4>
                <div class="p1">
                    <p id="49">在信号分析中,互相关函数描述了2个随机信号在任意2个时刻<i>n</i>和<i>n</i>-<i>k</i>的相关程度;自相关函数描述了一个随机信号在任意2个时刻<i>n</i>和<i>n</i>-<i>k</i>的相关程度。</p>
                </div>
                <div class="p1">
                    <p id="50">设<i>x</i>(<i>n</i>)和<i>y</i>(<i>n</i>)是2个联合平稳的随机信号,即它们的均值为常数,且自相关函数和互相关函数只取决于时间间隔<i>k</i>。此时,关于参数<i>k</i>的自相关函数<i>R</i><sub><i>xx</i></sub>(<i>k</i>)和互相关函数<i>R</i><sub><i>xy</i></sub>(<i>k</i>)分别表示为:</p>
                </div>
                <div class="p1">
                    <p id="51"><i>R</i><sub><i>xx</i></sub>(<i>k</i>)=<i>E</i>{<i>x</i>(<i>n</i>)<i>x</i><sup>*</sup>(<i>n</i>-<i>k</i>)}      (1)</p>
                </div>
                <div class="p1">
                    <p id="52"><i>R</i><sub><i>xy</i></sub>(<i>k</i>)=<i>E</i>{<i>x</i>(<i>n</i>)<i>y</i><sup>*</sup>(<i>n</i>-<i>k</i>)}      (2)</p>
                </div>
                <div class="p1">
                    <p id="53">式中:<i>n</i>代表信号序列的任一时刻;<i>k</i>为2个信号的时间间隔;<i>E</i>{·}表示数学期望;*表示求共轭。</p>
                </div>
                <div class="p1">
                    <p id="54">当<i>x</i>(<i>n</i>)和<i>y</i>(<i>n</i>)为二阶统计量各态历经时,式(1)和式(2)的数学期望可以用时间平均逼近,有</p>
                </div>
                <div class="p1">
                    <p id="55" class="code-formula">
                        <mathml id="55"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>R</mi><msub><mrow></mrow><mrow><mi>x</mi><mi>x</mi></mrow></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mi>E</mi><mo stretchy="false">{</mo><mi>x</mi><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mi>x</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mi>Ν</mi><mo>-</mo><mi>k</mi></mrow></mfrac><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>x</mi></mstyle><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mi>x</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="56" class="code-formula">
                        <mathml id="56"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>R</mi><msub><mrow></mrow><mrow><mi>x</mi><mi>y</mi></mrow></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mi>E</mi><mo stretchy="false">{</mo><mi>x</mi><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mi>y</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mn>1</mn><mrow><mi>Ν</mi><mo>-</mo><mi>k</mi></mrow></mfrac><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>x</mi></mstyle><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mi>y</mi><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="57">式中:<i>N</i>为样本点总数。</p>
                </div>
                <div class="p1">
                    <p id="58">在概率论和统计学中,相关系数显示2个随机变量之间线性关系的强度和方向。通常用归一化相关系数来表征相关函数随时间间隔<i>k</i>的衰减程度。归一化相关系数的正负号只表示相关的方向,绝对值表示相关的程度。归一化相关系数大小见表1。</p>
                </div>
                <div class="area_img" id="59">
                    <p class="img_tit"><b>表1 归一化相关系数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Normalized correlation coefficient</b></p>
                    <p class="img_note"></p>
                    <table id="59" border="1"><tr><td><br />相关系数</td><td>相关程度</td></tr><tr><td><br /> 0～0.3</td><td>弱相关</td></tr><tr><td><br /> 0.3～0.5</td><td>实相关</td></tr><tr><td><br /> 0.5～0.8</td><td>显著相关</td></tr><tr><td><br /> 0.8～1.0</td><td>高度相关</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>1.2 PCC</b>处工程实测数据相关性分析</h4>
                <div class="p1">
                    <p id="61">对3种不同类型的PCC处工程实测谐波电流和谐波电压做相关性分析。由表1可知,当归一化相关系数小于0.3时可定义为弱相关,本文设定量测数据相关系数的阈值为0.3,记PCC处谐波电流的自相关系数首次小于阈值所对应的时间间隔为<i>k</i><sub>1</sub>,记PCC处谐波电压和电流的互相关系数首次小于阈值对应的时间间隔为<i>k</i><sub>2</sub>,其中的最大值记为<i>k</i><sub>max</sub>,对于<i>N</i>个样本,定义弱相关时段所对应的<i>k</i>值范围为<i>k</i><sub>max</sub>～(<i>N</i>-1)。</p>
                </div>
                <div class="p1">
                    <p id="62">实测数据Ⅰ取自某电弧炉用户150 kV母线所测的连续100个数据点(每分钟1个采样数据)的3次谐波电压、电流,其波形图和相关函数图如图1所示。谐波电压和谐波电流的互相关函数和谐波电流的自相关函数在<i>k</i>=0时相关性最强,当<i>k</i>=5后均快速衰减为弱相关,<i>k</i><sub>max</sub>=5。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920020_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 PCC处3次谐波电流和
电压波形及其相关函数集" src="Detail/GetImg?filename=images/DLXT201920020_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 PCC处3次谐波电流和
电压波形及其相关函数集</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920020_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Waveforms and correlation functions of 
3rd harmonic current and voltage at PCC</b></p>

                </div>
                <div class="p1">
                    <p id="64">实测数据Ⅱ取自某风电场220 kV母线处所测的连续100个数据点(每分钟2个采样数据)的3次谐波电压、电流,其波形图和相关函数图如图2所示。谐波电压和谐波电流的互相关函数和谐波电流的自相关函数在<i>k</i>=0时相关性最强,<i>k</i><sub>max</sub>=3。</p>
                </div>
                <div class="p1">
                    <p id="65">实测数据Ⅲ取自含多个直流落点的某城市电网的某一直流落点500 kV母线处所测连续100个数据点(每分钟20个采样数据)11次谐波电压、电流,其波形图和相关函数图如图3所示。谐波电压和谐波电流的互相关函数在<i>k</i>=0时相关性最强且波动较为明显,首次小于阈值时<i>k</i><sub>2</sub>=8;自相关函数在<i>k</i><sub>1</sub>=6时首次小于阈值,衰减速度较快。<i>k</i><sub>max</sub>=8。</p>
                </div>
                <div class="p1">
                    <p id="66">由图1—图3可知,<i>k</i>=0一般是相关程度最强的点。随着时间间隔<i>k</i>的增大,过去时刻值对当前时刻值的影响减小。一方面,随着参数<i>k</i>的增加,PCC处谐波电压和谐波电流序列的自相关和互相关函数快速衰减,并在零值附近随机波动,呈现明显的短相关性。另一方面,实测数据即使不是短相关的,但其相关性也会随着时间间隔的增大逐渐减弱。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920020_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 PCC处3次谐波电流和
电压波形及其相关函数集" src="Detail/GetImg?filename=images/DLXT201920020_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 PCC处3次谐波电流和
电压波形及其相关函数集</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920020_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Waveforms and correlation functions of 
3rd harmonic current and voltage at PCC</b></p>

                </div>
                <div class="area_img" id="68">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920020_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 PCC处11次谐波电流和
电压波形及其相关函数集" src="Detail/GetImg?filename=images/DLXT201920020_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 PCC处11次谐波电流和
电压波形及其相关函数集</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920020_068.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Waveforms and correlation functions of 
11rd harmonic current and voltage at PCC</b></p>

                </div>
                <h3 id="69" name="69" class="anchor-tag"><b>2 基于修正独立随机矢量的谐波阻抗估计</b></h3>
                <div class="p1">
                    <p id="70">如图4所示,系统侧谐波阻抗计算模型采用诺顿等效电路。其中:<mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>和<mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>分别表示公共母线处谐波电压和电流相量;<i>Z</i><sub>s</sub>和<i>Z</i><sub>c</sub>分别表示系统侧和用户侧的谐波阻抗;<mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>和<mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>分别表示系统侧和用户侧谐波源电流相量。</p>
                </div>
                <div class="area_img" id="71">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920020_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 谐波分析的诺顿等值电路图" src="Detail/GetImg?filename=images/DLXT201920020_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 谐波分析的诺顿等值电路图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920020_071.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Norton equivalent circuit of harmonic analysis</b></p>

                </div>
                <div class="p1">
                    <p id="72">根据图4,列写电路方程,见式(5)和式(6)。</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>      (6)</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>2.1</b> 独立随机矢量法基本原理</h4>
                <div class="p1">
                    <p id="76">实际系统中,在所关注时段内(<i>N</i>个样本点)系统侧谐波阻抗基本不变。对式(5)进行去均值处理,则有</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>-</mo><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">由图4得到PCC处谐波电流的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="79"><mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="80">在文献<citation id="186" type="reference">[<a class="sup">16</a>]</citation>中,基于用户侧谐波阻抗远大于系统侧谐波阻抗(|<i>Z</i><sub>s</sub>|≪|<i>Z</i><sub>c</sub>|),且背景谐波波动较小的2个前提,可得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>1</mn><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>与<mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>的大小具有可比性,式(8)等号右边前一项要远大于后一项,即<mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>主要由<mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>贡献。</p>
                </div>
                <div class="p1">
                    <p id="82"><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>2</mn><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>与<mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>的波动是随机的,<mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>的方差远小于<mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>的方差。</p>
                </div>
                <div class="p1">
                    <p id="83">基于上述假设与结论,可以认为<i>PCC</i>处谐波电流<mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>与系统侧谐波源电压<mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>在时间间隔<i>k</i>=0时近似独立或具有很弱的相关性。根据概率理论,2个独立随机矢量的协方差为零,即</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></msub><mo stretchy="false">(</mo><mi>k</mi><mo>=</mo><mn>0</mn><mo stretchy="false">)</mo><mo>=</mo><mi>E</mi><mo stretchy="false">{</mo><mo stretchy="false">{</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mi>E</mi><mo stretchy="false">{</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">}</mo><mo stretchy="false">}</mo><msup><mrow></mrow><mo>*</mo></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo stretchy="false">{</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mi>E</mi><mo stretchy="false">{</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">}</mo><mo stretchy="false">}</mo><mo stretchy="false">}</mo><mo>≈</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">1.1节指出,当信号序列为二阶统计量各态历经时,数学期望可以用时间平均逼近,式(9)近似为:</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></msub><mo stretchy="false">(</mo><mi>k</mi><mo>=</mo><mn>0</mn><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>≈</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">式(7)两端同乘<mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mo stretchy="false">(</mo><mn>1</mn><mo>/</mo><mi>Ν</mi><mo stretchy="false">)</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup></mrow></math></mathml>,再对其求均值得:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>-</mo><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">]</mo><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo>≈</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">由式(9)可知,式(11)成立的前提是<mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></math></mathml>与<mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></math></mathml>在<i>k</i>=0时是弱相关的。</p>
                </div>
                <div class="p1">
                    <p id="90">文献<citation id="187" type="reference">[<a class="sup">16</a>]</citation>中是将谐波数据的实虚部分开计算,为简化计算过程,本文采用矢量数据直接计算,得到的基于独立随机矢量的谐波阻抗如式(12)所示。</p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>k</mi><mo>=</mo><mn>0</mn><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow></mfrac></mrow></math></mathml>      (12)</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.2</b> 修正独立随机矢量法基本原理</h4>
                <div class="p1">
                    <p id="93">由2.1节可知,文献<citation id="188" type="reference">[<a class="sup">16</a>]</citation>中假定同一时刻(<i>k</i>=0)的<mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></math></mathml>与<mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></math></mathml>是不相关的(这里的相关度是基于假设得到的,而非实际计算所得)。其估计误差主要体现为以下2点:</p>
                </div>
                <div class="p1">
                    <p id="94">1)实际电网系统中往往系统侧波动较大且用户侧谐波阻抗与系统侧接近,此时PCC处谐波电流与系统侧谐波源电压不再恒为弱相关。</p>
                </div>
                <div class="p1">
                    <p id="95">2)由第1节相关性分析可知,同一时刻即<i>k</i>=0通常是相关性最强的点,随着<i>k</i>的增大,两个随机信号的相关性逐渐减弱。</p>
                </div>
                <div class="p1">
                    <p id="96">由工程实测谐波数据的相关性分析可知,PCC处电压和电流序列的互相关和自相关函数呈现明显的短相关性,提出修正独立随机矢量法。</p>
                </div>
                <div class="p1">
                    <p id="97">式(5)两边同乘<mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>得:</p>
                </div>
                <div class="p1">
                    <p id="98"><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></math></mathml>与<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></math></mathml>以及<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></math></mathml>是联合平稳的随机信号,式(13)的相关函数可表示为:</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>E</mi><mo stretchy="false">{</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mi>E</mi><mo stretchy="false">{</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>E</mi><mo stretchy="false">{</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">当量测数据为二阶统计量各态历经时,式(14)近似为:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mn>1</mn><mrow><mi>Ν</mi><mo>-</mo><mi>k</mi></mrow></mfrac><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mfrac><mn>1</mn><mrow><mi>Ν</mi><mo>-</mo><mi>k</mi></mrow></mfrac><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mn>1</mn><mrow><mi>Ν</mi><mo>-</mo><mi>k</mi></mrow></mfrac><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">由1.2节可知,本文设定量测数据相关系数的阈值为<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>.</mo><mn>3</mn><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>的自相关系数和<mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>和<mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>的互相关系数首次小于阈值对应的时间间隔分别为<i>k</i><sub>1</sub>和<i>k</i><sub>2</sub>,其中的最大值记为<i>k</i><sub>max</sub>。当<i>k</i>&gt;<i>k</i><sub>max</sub>时,<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></math></mathml>与<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></math></mathml>以及<mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo></mrow></math></mathml>与<mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></math></mathml>是弱相关的,由式(14)可知,<mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>与<mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>也是不相关的,式(15)近似为零,从而得到式(16)。</p>
                </div>
                <div class="p1">
                    <p id="104" class="code-formula">
                        <mathml id="104"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo><mo>≈</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="105">此时任一参数<i>k</i>对应的谐波阻抗可表示为:</p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>V</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mi>k</mi><mo>+</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>n</mi><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>n</mi><mo>-</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>k</i>的取值范围为<i>k</i><sub>max</sub>～(<i>N</i>-1)。</p>
                </div>
                <div class="p1">
                    <p id="108">对得到的<i>N</i>-<i>k</i><sub>max</sub>个阻抗求均值,得到基于修正独立随机矢量的谐波阻抗为:</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo>=</mo><mo>-</mo><mfrac><mn>1</mn><mrow><mi>Ν</mi><mo>-</mo><mi>k</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mi>k</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>Ζ</mi></mstyle><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="110">在相关性分析的基础上,通过对时间间隔<i>k</i>的筛选确定弱相关时段估计谐波阻抗,只依赖于实测数据自身的属性,反映的是系统自身特性,削弱了因背景谐波的波动和两侧阻抗比变化对源数据相关性的影响而造成的误差,适用范围更广。</p>
                </div>
                <h3 id="111" name="111" class="anchor-tag"><b>3</b> 仿真分析</h3>
                <div class="p1">
                    <p id="112">根据图4所示电路图搭建电路仿真模型,具体参数设置如下:</p>
                </div>
                <div class="p1">
                    <p id="113">1)用户侧谐波电流<mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>的幅值为<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>1</mn><mn>0</mn><mn>0</mn><mspace width="0.25em" /><mtext>A</mtext><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>幅值在整个估计时间段内做相对于幅值大小20%的正弦波动和±15%的随机波动;系统侧谐波源电流<mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>幅值是用户侧电流<mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>幅值的<i>m</i>倍(<i>m</i>取0.3,0.5,0.8,1.0,1.2),在整个估计时间段内做相对于幅值大小±15%的随机波动。<mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>相角初始值为<mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>-</mo><mn>3</mn><mn>0</mn><mo>°</mo><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>相角初始值为30°,均加上相对相角大小±10%的随机扰动。</p>
                </div>
                <div class="p1">
                    <p id="114">2)系统侧谐波阻抗Z<sub><i>s</i></sub>恒为(5+<i>j</i>10)<i>Ω</i>。设置2种阻抗条件,即用户侧谐波阻抗Z<sub><i>c</i></sub>分别为(5+<i>j</i>10)<i>Ω</i>和(20+<i>j</i>40)<i>Ω</i>,对比分析阻抗比对算法误差的影响。Z<sub><i>s</i></sub>和Z<sub><i>c</i></sub>均在整个估计时段内加10%的正弦波动。</p>
                </div>
                <div class="p1">
                    <p id="115">仿真100个数据,每40个数据为一个数据段(1至40,2至41,…,61至100)进行递推计算,比较本文方法与其他方法的计算结果。方法1是波动量法,方法2是复数独立分量分析(<i>ICA</i>)法,方法3是独立矢量协方差法,方法4是二元回归法,方法5是本文方法。</p>
                </div>
                <div class="p1">
                    <p id="116">第1种阻抗条件:系统侧谐波阻抗Z<sub><i>s</i></sub>为(5+<i>j</i>10)<i>Ω</i>,用户侧谐波阻抗Z<sub><i>c</i></sub>为(20+<i>j</i>40)<i>Ω</i>,阻抗比为4。计算结果如表2所示。</p>
                </div>
                <div class="area_img" id="117">
                    <p class="img_tit"><b>表2 第1种阻抗条件下的计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Calculation result under the first impedance condition</b></p>
                    <p class="img_note"></p>
                    <table id="117" border="1"><tr><td rowspan="2"><br /><i>m</i></td><td colspan="5"><br />阻抗幅值相对误差的均方根值/%</td><td colspan="5">阻抗相角相对误差的均方根值/%</td></tr><tr><td><br /> 方法1</td><td>方法2</td><td>方法3</td><td>方法4</td><td>方法5</td><td>方法1</td><td>方法2</td><td>方法3</td><td>方法4</td><td>方法5</td></tr><tr><td><br /> 0.3</td><td>5.98</td><td>11.14</td><td>1.95</td><td>1.74</td><td>1.66</td><td>6.35</td><td>12.77</td><td>1.38</td><td>2.56</td><td>1.8</td></tr><tr><td><br /> 0.5</td><td>14.19</td><td>21.94</td><td>4.86</td><td>3.66</td><td>2.38</td><td>21.59</td><td>18.93</td><td>3.72</td><td>4.68</td><td>3.11</td></tr><tr><td><br /> 0.8</td><td>33.86</td><td>35.16</td><td>13.81</td><td>10.34</td><td>3.71</td><td>35.69</td><td>35.16</td><td>5.77</td><td>7.08</td><td>5.43</td></tr><tr><td><br /> 1.0</td><td>38.52</td><td>44.76</td><td>18.94</td><td>9.42</td><td>5.79</td><td>39.64</td><td>94.08</td><td>8.86</td><td>12.69</td><td>6.84</td></tr><tr><td><br /> 1.2</td><td>45.39</td><td>51.28</td><td>22.15</td><td>13.08</td><td>7.35</td><td>77.41</td><td>129.03</td><td>10.65</td><td>20.16</td><td>10.09</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="118">当用户侧谐波阻抗较大于系统侧谐波阻抗时,由表2可知,随着背景谐波波动的增大(<i>m</i>值的增大),各方法计算系统阻抗幅值和相角的相对误差均呈增大趋势。而本文方法(方法5)幅值和相角误差均增长缓慢,背景谐波较大时仍能保持较高精度。</p>
                </div>
                <div class="p1">
                    <p id="119">第2种阻抗条件:系统侧谐波阻抗<i>Z</i><sub>s</sub>为(5+j10)Ω,用户侧谐波阻抗<i>Z</i><sub>c</sub>为(5+j10)Ω,阻抗比为1。</p>
                </div>
                <div class="area_img" id="120">
                    <p class="img_tit"><b>表3 第2种阻抗条件下的计算结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Calculation result under the second impedance condition</b></p>
                    <p class="img_note"></p>
                    <table id="120" border="1"><tr><td rowspan="2"><br /><i>m</i></td><td colspan="5"><br />阻抗幅值相对误差的均方根值/%</td><td colspan="5">阻抗相角相对误差的均方根值/%</td></tr><tr><td><br />方法1</td><td>方法2</td><td>方法3</td><td>方法4</td><td>方法5</td><td>方法1</td><td>方法2</td><td>方法3</td><td>方法4</td><td>方法5</td></tr><tr><td><br /> 0.3</td><td>22.06</td><td>24.66</td><td>8.82</td><td>4.96</td><td>2.46</td><td>14.75</td><td>15.86</td><td>3.86</td><td>6.39</td><td>3.68</td></tr><tr><td><br /> 0.5</td><td>44.81</td><td>36.36</td><td>23.4</td><td>14.05</td><td>3.03</td><td>31.37</td><td>49.3</td><td>6.33</td><td>12.85</td><td>4.07</td></tr><tr><td><br /> 0.8</td><td>67.4</td><td>64.18</td><td>53.15</td><td>32.09</td><td>7.62</td><td>82.06</td><td>79.08</td><td>25.89</td><td>32.67</td><td>9.67</td></tr><tr><td><br /> 1.0</td><td>67.85</td><td>92.77</td><td>68.13</td><td>48.96</td><td>10.81</td><td>122.89</td><td>119.38</td><td>43.27</td><td>54.92</td><td>7.94</td></tr><tr><td><br /> 1.2</td><td>69.29</td><td>139.45</td><td>79.53</td><td>57.31</td><td>19.67</td><td>146.56</td><td>133.09</td><td>81.92</td><td>85.03</td><td>10.47</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="121">由表3可知,当用户侧谐波阻抗与系统谐波侧谐波阻抗接近时,相比表2,其余4种方法计算出的谐波阻抗误差大幅增大,且当背景谐波电流超过用户谐波电流的50%后,所得阻抗估计值无参考意义。本文方法(方法5)依据相关性分析实时筛选弱相关时段,减小了背景谐波波动和阻抗比变化对源数据相关性的影响而造成的误差,误差变化更为平稳,准确性更高。</p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>4</b> 工程应用</h3>
                <h4 class="anchor-tag" id="123" name="123"><b>4.1</b> 案例<b>1</b></h4>
                <div class="p1">
                    <p id="124">案例1为传统非线性负荷电弧炉用户。某150 kV母线监测点所测当日3次谐波电压、电流的波形见图1。采用仿真中的5种方法按40个数据点分段对PCC处3次谐波数据进行递推计算,结果如图5所示。</p>
                </div>
                <div class="p1">
                    <p id="125">由图5可看出,方法1和方法2受背景谐波变动影响较大,阻抗幅值和相角波动较为明显;方法4的阻抗变化较波动量法和方法2而言更为平稳,但在实际系统中随机波动往往较大且具有不可预知性,准确性不能保证;方法3根据系统侧和用户侧谐波发射的随机独立性削弱系统侧谐波的干扰,计算结果较为平稳。方法5所得系统阻抗幅值和相角都较稳定,计算出的系统侧阻抗幅值和相角在各个时段分别在10 Ω和70°附近波动,与文献<citation id="189" type="reference">[<a class="sup">12</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">20</a>]</citation>的计算结果吻合,证明了本文方法的准确性。</p>
                </div>
                <div class="area_img" id="126">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920020_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 系统侧谐波阻抗估计值(案例1)" src="Detail/GetImg?filename=images/DLXT201920020_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 系统侧谐波阻抗估计值(案例1</b>)  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920020_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Estimation values of system-side harmonic 
impedances (case 1</b>)</p>

                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>4.2</b> 案例<b>2</b></h4>
                <div class="p1">
                    <p id="128">案例2为含多个直流落点的某城市电网,城市电网的主要特征是电缆的广泛使用。某一直流落点500 kV母线监测点所测当日11次谐波电压、电流的波形见图3,系统短路容量为34 580 MVA。分别采用第3节中5种方法对PCC处11次谐波数据按40个数据点分段递推计算,系统侧谐波阻抗计算结果如图6所示。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920020_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 系统侧谐波阻抗估计值(案例2)" src="Detail/GetImg?filename=images/DLXT201920020_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 系统侧谐波阻抗估计值(案例2</b>)  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920020_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Estimation values of system-side 
harmonic impedances (case 2</b>)</p>

                </div>
                <div class="p1">
                    <p id="130">对某一直流落点而言,系统侧包含其余直流落点,因此背景谐波较大;换流站装有大容量滤波装置,因此系统侧与用户侧的谐波阻抗接近。电力系统稳定运行时,系统侧谐波阻抗变化很小,可由此判断各方法计算结果的正确性。由图6可知,方法1、方法3和方法4阻抗波动均较大,其中二元回归法(方法4)的幅值估计远小于实际值;方法2较为平稳,但受背景谐波干扰和样本量的影响某些时段的幅值估计误差偏大,相角估计误差偏小。本文方法(方法5)阻抗幅值和相角曲线在各个时段均比较平稳,减小了独立随机矢量法在强背景谐波和阻抗比接近时的估计误差,较其他方法也更为准确,符合实际系统运行状态。</p>
                </div>
                <div class="p1">
                    <p id="131">为进一步说明估计结果的有效性,根据系统短路容量粗略估计系统侧谐波阻抗,估计值为79.5 Ω。5种方法求得的系统侧谐波阻抗幅值均值分别为56.9,77.0,85.7,6.9,77.8 Ω,本文方法求得结果在准确性上最为接近估计值,同时谐波阻抗幅值和相角的计算结果较其他方法波动更小。综上,2个案例均证明了所提方法计算系统侧谐波阻抗的有效性,且当背景谐波波动较大且用户侧谐波阻抗并非远大于系统侧时,传统方法计算结果误差较大,而本文方法仍具有较高精度,适用范围更广。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="133">本文在独立随机矢量法的基础上,根据PCC处谐波电压和电流的相关特性确定弱相关时段,用较少的样本点快速计算系统侧谐波阻抗。从仿真分析和实际工程应用可以看出,本文方法的准确性和平稳性都较好。背景谐波波动和两侧阻抗比变化对所提算法的影响较小,减小了因电力系统变化对谐波数据相关性的影响而造成的误差。当PCC处谐波电压和电流为长相关序列或相关性增强时,在相关性分析阶段如何减少确定弱相关时段所需的计算量,是需要进一步研究的方向。同时,谐波数据的相关性与背景谐波波动和两侧谐波阻抗比的内在联系也值得进一步探索。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Harmonic Contributions Evaluation With the Harmonic Current Vector Method">

                                <b>[1]</b> PFAJFAR T,BLAZIC B,PAPIC I.Harmonic contributions evaluation with the harmonic current vector method[J].IEEE Transactions on Power Delivery,2008,23(1):425-433.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Identification and Measurement of Harmonic Pollution for Radial and Nonradial Systems">

                                <b>[2]</b> OMRAN W A,EL-GOHAREY H K,KAZERANI M,et al.Identification and measurement of harmonic pollution for radial and nonradial systems[J].IEEE Transactions on Power Delivery,2009,24(3):1642-1650.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Harmonic emission limits and responsibilities at a point of connection">

                                <b>[3]</b> BHATTACHARYYA S,COBBEN S,RIBEIRO P,et al.Harmonic emission limits and responsibilities at a point of connection[J].IET Generation Transmission &amp; Distribution,2012,6(3):256-264.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201807001&amp;v=MTk1NjRiYkc0SDluTXFJOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnI3T1B5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 周孝信,陈树勇,鲁宗相,等.能源转型中我国新一代电力系统的技术特征[J].中国电机工程学报,2018,38(7):1893-1904.ZHOU Xiaoxin,CHEN Shuyong,LU Zongxiang,et al.Technology features of the new generation power system in China[J].Proceedings of the CSEE,2018,38(7):1893-1904.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200404007&amp;v=MjA5MzBac0Z5bmxWcjdPUHlyUGJiRzRIdFhNcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 车权,杨洪耕.基于稳健回归的谐波发射水平估计方法[J].中国电机工程学报,2004,24(4):39-42.CHE Quan,YANG Honggeng.Assessing the harmonic emission level based on robust regression method[J].Proceedings of the CSEE,2004,24(4):39-42.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201231021&amp;v=MTMyNjRiYkc0SDlQUHJvOUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnI3T1B5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 孙媛媛,尹志明.基于M估计稳健回归的多谐波源责任区分[J].中国电机工程学报,2012,32(31):166-173.SUN Yuanyuan,YIN Zhiming.Quantifying harmonic responsibilities of multiple harmonic sources based on M-estimation robust regression[J].Proceedings of the CSEE,2012,32(31):166-173.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200406009&amp;v=MjU4OTZxQnRHRnJDVVI3cWZadVpzRnlubFZyN09QeXJQYmJHNEh0WE1xWTlGYllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 张巍,杨洪耕.基于二元线性回归的谐波发射水平估计方法[J].中国电机工程学报,2004,24(6):50-53.ZHANG Wei,YANG Honggeng.A method for assessing harmonic emission level based on binary linear regression[J].Proceedings of the CSEE,2004,24(6):50-53.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704011&amp;v=MDAzOTZxQnRHRnJDVVI3cWZadVpzRnlubFZyN09JU0hUZXJHNEg5Yk1xNDlFWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王辉,刘炜,李群湛,等.基于复数域偏最小二乘法与等值法的多谐波源责任划分[J].电力系统自动化,2017,41(4):78-85.DOI:10.7500/AEPS20160516005.WANG Hui,LIU Wei,LI Qunzhan,et al.Multi-harmonic source responsibility division based on complex domain partial least square and equivalent method[J].Automation of Electric Power Systems,2017,41(4):78-85.DOI:10.7500/AEPS20160516005.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201110012&amp;v=MTM4OTZxQnRHRnJDVVI3cWZadVpzRnlubFZyN09QeXJQYmJHNEg5RE5yNDlFWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 惠锦,杨洪耕,叶茂清.基于阻抗归一化趋势判别的谐波发射水平估计[J].中国电机工程学报,2011,31(10):73-80.HUI Jin,YANG Honggeng,YE Maoqing.Assessing harmonic emission level based on the impedance gathering trend discrimination[J].Proceedings of the CSEE,2011,31(10):73-80.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201203012&amp;v=MjY4MjZHNEg5UE1ySTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFZyN09JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王诗超,沈沉,程建洲.考虑电流波动特性的系统侧谐波阻抗估计方法[J].电力系统自动化,2012,36(3):65-70.WANG Shichao,SHEN Chen,CHENG Jianzhou.A power system harmonic impedance assessment method considering current’s fluctuation characteristic[J].Automation of Electric Power Systems,2012,36(3):65-70.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel method for noninvasive estimation of utility harmonic impedance based on complex independent component analysis">

                                <b>[11]</b> KARIMZADEH F,ESMAEILI S,HOSSEINIAN S H.A novel method for noninvasive estimation of utility harmonic impedance based on complex independent component analysis[J].IEEE Transactions on Power Delivery,2015,30(4):1843-1852.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new method to calculate the utility harmonic impedance based on FastICA">

                                <b>[12]</b> ZHAO Xi,YANG Honggeng.A new method to calculate the utility harmonic impedance based on FastICA[J].IEEE Transactions on Power Delivery,2016,31(1):381-388.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523019&amp;v=MjE0NjFyQ1VSN3FmWnVac0Z5bmxWcjdPSVNIVGVyRzRIOVRPckk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 赵熙,杨洪耕.基于快速独立分量分析的系统侧谐波阻抗计算方法[J].电力系统自动化,2015,39(23):139-144.ZHAO Xi,YANG Honggeng.Method of calculating system-side harmonic impedance based on FastICA[J].Automation of Electric Power Systems,2015,39(23):139-144.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Method for determining utility and consumer harmonic contributions based on complex independent component analysis">

                                <b>[14]</b> FARZAD KARIMZADEH S E,SEYED H H.Method for determining utility and consumer haonic contributions based on complex independent component analysis[J].IET Generation Transmission &amp; Distribution,2016,10(2):526-534.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801039&amp;v=Mjc4OTJGeW5sVnI3T0lUckJmYkc0SDluTXJvOUdiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 林顺富,李扬,汤波,等.基于改进FastICA及偏最小二乘法的系统谐波阻抗估计[J].电网技术,2018,42(1):308-314.LIN Shunfu,LI Yang,TANG Bo,et al.System harmonic impedance estimation based on improved FastICA and partial least squares[J].Power System Technology,2018,42(1):308-314.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200907007&amp;v=MTE1MjRlckc0SHRqTXFJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnI3T0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 惠锦,杨洪耕,林顺富,等.基于独立随机矢量协方差特性的谐波发射水平评估方法[J].电力系统自动化,2009,33(7):27-31.HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessment method of harmonic emission level based on covariance characteristic of random vectors[J].Automation of Electric Power Systems,2009,33(7):27-31.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessing utility harmonic impedance based on the covariance characteristic of random vectors">

                                <b>[17]</b> HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessing utility harmonic impedance based on the covariance characteristic of random vectors[J].IEEE Transactions on Power Delivery,2010,25(3):1778-1786.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201612031&amp;v=MTUzNTdyN09JVHJCZmJHNEg5Zk5yWTlHWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 金祖洋,杨洪耕,潘爱强.多直流馈入城市输电网谐波放大特性分析[J].电网技术,2016,40(12):3857-3864.JIN Zuyang,YANG Honggeng,PAN Aiqiang.Analysis on harmonic amplification characteristics of urban transmission network with multi-infeed DC system[J].Power System Technology,2016,40(12):3857-3864.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201510055&amp;v=MDM0MDRSN3FmWnVac0Z5bmxWcjdPSVRyQmZiRzRIOVROcjQ5QVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 陈甜甜,胡蓉,金祖洋,等.邻近直流输电落点的城市电网谐波传导特性分析[J].电网技术,2015,39(10):3000-3004.CHEN Tiantian,HU Rong,JIN Zuyang,et al.Analysis on harmonic transmission characteristics of urban power network adjacent to UHVDC terminal location[J].Power System Technology,2015,39(10):3000-3004.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201707012&amp;v=MDcwNzBac0Z5bmxWcjdPSVNIVGVyRzRIOWJNcUk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 袁林,杨洪耕,王智琦,等.基于快速近似联合对角化的谐波发射水平评估方法[J].电力系统自动化,2017,41(7):81-87.DOI:10.7500/AEPS20160717002.YUAN Lin,YANG Honggeng,WANG Zhiqi,et al.Harmonic emission level evaluation method based on fast approximation joint diagonalization[J].Automation of Electric Power Systems,2017,41(7):81-87.DOI:10.7500/AEPS20160717002.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920020" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920020&amp;v=MjMwODhadVpzRnlubFZyN09JU0hUZXJHNEg5ak9yNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

