

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136432620100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920021%26RESULT%3d1%26SIGN%3dYyBwNOkLKJgAbhQ8vb4iGstK%252bUI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920021&amp;v=MzE3NTM0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJ6UElTSFRlckc0SDlqT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;1&lt;/b&gt; 理想工况下&lt;b&gt;DFIG&lt;/b&gt;并网谐波/间谐波分析 "><b>1</b> 理想工况下<b>DFIG</b>并网谐波/间谐波分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#68" data-title="&lt;b&gt;1.1&lt;/b&gt; 背靠背双&lt;b&gt;PWM&lt;/b&gt;输出电压表达式"><b>1.1</b> 背靠背双<b>PWM</b>输出电压表达式</a></li>
                                                <li><a href="#78" data-title="&lt;b&gt;1.2 DFIG&lt;/b&gt;并网电流表达式"><b>1.2 DFIG</b>并网电流表达式</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#103" data-title="&lt;b&gt;2&lt;/b&gt; 背景谐波下&lt;b&gt;DFIG&lt;/b&gt;并网谐波/间谐波分析 "><b>2</b> 背景谐波下<b>DFIG</b>并网谐波/间谐波分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#115" data-title="&lt;b&gt;3&lt;/b&gt; 仿真分析与验证 "><b>3</b> 仿真分析与验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#117" data-title="&lt;b&gt;3.1&lt;/b&gt; 理想工况下的&lt;b&gt;PSCAD&lt;/b&gt;仿真验证"><b>3.1</b> 理想工况下的<b>PSCAD</b>仿真验证</a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;3.2&lt;/b&gt; 直流谐波注入条件下的&lt;b&gt;PSCAD&lt;/b&gt;仿真验证"><b>3.2</b> 直流谐波注入条件下的<b>PSCAD</b>仿真验证</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;3.3&lt;/b&gt; 改用&lt;b&gt;LCL&lt;/b&gt;滤波后的&lt;b&gt;PSCAD&lt;/b&gt;仿真验证"><b>3.3</b> 改用<b>LCL</b>滤波后的<b>PSCAD</b>仿真验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#138" data-title="&lt;b&gt;4 DFIG&lt;/b&gt;实测数据分析与验证 "><b>4 DFIG</b>实测数据分析与验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#141" data-title="1)转子电流频率:">1)转子电流频率:</a></li>
                                                <li><a href="#143" data-title="2)定子电流频率:">2)定子电流频率:</a></li>
                                                <li><a href="#145" data-title="3)GSC输出电流频率:">3)GSC输出电流频率:</a></li>
                                                <li><a href="#147" data-title="4)并网电流:">4)并网电流:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#153" data-title="&lt;b&gt;5 结语&lt;/b&gt; "><b>5 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#197" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#208" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#221" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#246" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#80" data-title="&lt;b&gt;图1 DFIG并网系统简化模型&lt;/b&gt;"><b>图1 DFIG并网系统简化模型</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图2 DFIG并网系统等效电路&lt;/b&gt;"><b>图2 DFIG并网系统等效电路</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;表1 GSC输出电压及相应并网电流幅值、频率&lt;/b&gt;"><b>表1 GSC输出电压及相应并网电流幅值、频率</b></a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;表2 RSC输出电压及相应并网电流幅值、频率&lt;/b&gt;"><b>表2 RSC输出电压及相应并网电流幅值、频率</b></a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;图3 直流电压300 Hz波动下并网谐波/
间谐波电流计算与仿真幅值对比&lt;/b&gt;"><b>图3 直流电压300 Hz波动下并网谐波/
间谐波电流计算与仿真幅值对比</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;表3 采用LCL滤波后DFIG的并网电流幅值、频率&lt;/b&gt;"><b>表3 采用LCL滤波后DFIG的并网电流幅值、频率</b></a></li>
                                                <li><a href="#152" data-title="&lt;b&gt;图4 DFIG各部分实测电流频谱图&lt;/b&gt;"><b>图4 DFIG各部分实测电流频谱图</b></a></li>
                                                <li><a href="#222" data-title="表C1 DFIG并网系统的参数">表C1 DFIG并网系统的参数</a></li>
                                                <li><a href="#224" data-title="图C1理想工况下，(a)转子侧变流器输出电压频谱图;(b)网侧变流器输出电压频谱图;(c)并网电流频谱图">图C1理想工况下，(a)转子侧变流器输出电压频谱图;(b)网侧变流器输出电压频谱图;(c)并网电流频......</a></li>
                                                <li><a href="#236" data-title="表C2网侧变流器输出电压及对应并网电流幅值频率对照表">表C2网侧变流器输出电压及对应并网电流幅值频率对照表</a></li>
                                                <li><a href="#237" data-title="表C3转子侧变流器输出电压及对应并网电流幅值频率对照表">表C3转子侧变流器输出电压及对应并网电流幅值频率对照表</a></li>
                                                <li><a href="#242" data-title="表C4网侧变流器输出电压幅值对照表">表C4网侧变流器输出电压幅值对照表</a></li>
                                                <li><a href="#243" data-title="表C5转子侧变流器电压幅值对照表">表C5转子侧变流器电压幅值对照表</a></li>
                                                <li><a href="#247" data-title="表D1实测用DFIG系统参数">表D1实测用DFIG系统参数</a></li>
                                                <li><a href="#248" data-title="表D2实测数据FFT分析与计算结果频率幅值对照表">表D2实测数据FFT分析与计算结果频率幅值对照表</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 吕敬,董鹏,施刚,等.大型双馈风电场经MMC-HVDC并网的次同步振荡及其抑制[J].中国电机工程学报,2015,35(19):4852-4860.L&#220; Jing,DONG Peng,SHI Gang,et al.Subsynchronous oscillation and its mitigation of MMC-based HVDC with large doubly-fed induction generator-based wind farm integration[J].Proceedings of the CSEE,2015,35(19):4852-4860." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201519002&amp;v=MTcxNDl1WnNGeW5sVnJ6UFB5clBiYkc0SDlUTnBvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         吕敬,董鹏,施刚,等.大型双馈风电场经MMC-HVDC并网的次同步振荡及其抑制[J].中国电机工程学报,2015,35(19):4852-4860.L&#220; Jing,DONG Peng,SHI Gang,et al.Subsynchronous oscillation and its mitigation of MMC-based HVDC with large doubly-fed induction generator-based wind farm integration[J].Proceedings of the CSEE,2015,35(19):4852-4860.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" LIU Huakun,XIE Xiaorong,ZHANG Chuanyu,et al.Quantitative SSR analysis of series-compensated DFIG-based wind farms using aggregated RLC circuit model[J].IEEE Transactions on Power Systems,2017,32(1):474-483." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quantitative SSR analysis of series-compensated DFIG-based wind farms using aggregated RLC circuit model">
                                        <b>[2]</b>
                                         LIU Huakun,XIE Xiaorong,ZHANG Chuanyu,et al.Quantitative SSR analysis of series-compensated DFIG-based wind farms using aggregated RLC circuit model[J].IEEE Transactions on Power Systems,2017,32(1):474-483.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 年珩,杨洪雨.不平衡运行工况下并网逆变器的阻抗建模及稳定性分析[J].电力系统自动化,2016,40(10):76-83.NIAN Heng,YANG Hongyu.Impedance modeling and stability analysis of grid-connected inverters under unbalanced operation conditions[J].Automation of Electric Power Systems,2016,40(10):76-83." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610011&amp;v=MDY4ODhadVpzRnlubFZyelBJU0hUZXJHNEg5Zk5yNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         年珩,杨洪雨.不平衡运行工况下并网逆变器的阻抗建模及稳定性分析[J].电力系统自动化,2016,40(10):76-83.NIAN Heng,YANG Hongyu.Impedance modeling and stability analysis of grid-connected inverters under unbalanced operation conditions[J].Automation of Electric Power Systems,2016,40(10):76-83.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 廖坤玉,陶顺,姚黎婷,等.考虑励磁的DFIG静止坐标系输入阻抗的频域建模与时变特性研究[J].中国电机工程学报,2018,38(16):4886-4897.LIAO Kunyu,TAO Shun,YAO Liting,et al.Study on frequency-domain modeling and time-varying characteristics of DFIG input impedance with excitation under static reference frame[J].Proceedings of the CSEE,2018,38(16):4886-4897." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201816027&amp;v=MjAxMDRiYkc0SDluTnFZOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJ6UFB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         廖坤玉,陶顺,姚黎婷,等.考虑励磁的DFIG静止坐标系输入阻抗的频域建模与时变特性研究[J].中国电机工程学报,2018,38(16):4886-4897.LIAO Kunyu,TAO Shun,YAO Liting,et al.Study on frequency-domain modeling and time-varying characteristics of DFIG input impedance with excitation under static reference frame[J].Proceedings of the CSEE,2018,38(16):4886-4897.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 谢小荣,王银,刘华坤,等.电力系统次同步和超同步谐波相量的检测方法[J].电力系统自动化,2016,40(21):189-194.XIE Xiaorong,WANG Yin,LIU Huakun,et al.Detection method for sub-synchronous and super-synchronous harmonic phasors in power system[J].Automation of Electric Power Systems,2016,40(21):189-194." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621029&amp;v=MzE4NTZWcnpQSVNIVGVyRzRIOWZPcm85SGJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         谢小荣,王银,刘华坤,等.电力系统次同步和超同步谐波相量的检测方法[J].电力系统自动化,2016,40(21):189-194.XIE Xiaorong,WANG Yin,LIU Huakun,et al.Detection method for sub-synchronous and super-synchronous harmonic phasors in power system[J].Automation of Electric Power Systems,2016,40(21):189-194.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 喻敏,王斌,王文波,等.基于SST的间谐波检测方法[J].中国电机工程学报,2016,36(11):2944-2951.YU Min,WANG Bin,WANG Wenbo,et al.An inter-harmonic detection method based on synchrosqueezing wavelet transform[J].Proceedings of the CSEE,2016,36(11):2944-2951." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201611011&amp;v=MjY1MDZxZlp1WnNGeW5sVnJ6UFB5clBiYkc0SDlmTnJvOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         喻敏,王斌,王文波,等.基于SST的间谐波检测方法[J].中国电机工程学报,2016,36(11):2944-2951.YU Min,WANG Bin,WANG Wenbo,et al.An inter-harmonic detection method based on synchrosqueezing wavelet transform[J].Proceedings of the CSEE,2016,36(11):2944-2951.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" DJUROVIC S,VILCHIS R S,SMITH A.C.Supply induced interharmonic effects in wound rotor and doubly-fed induction generators[J].IEEE Transactions on Energy Conversion,2015,30(4):1397-1408." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Supply induced interharmonic effects in wound rotor and doubly-fed induction generators">
                                        <b>[7]</b>
                                         DJUROVIC S,VILCHIS R S,SMITH A.C.Supply induced interharmonic effects in wound rotor and doubly-fed induction generators[J].IEEE Transactions on Energy Conversion,2015,30(4):1397-1408.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 王中,孙元章,李国杰,等.双馈风力发电机定子电流谐波分析[J].电力自动化设备,2010,30(6):1-5.WANG Zhong,SUN Yuanzhang,LI Guojie,et al.Analysis of stator current harmonics of doubly-fed wind generator[J].Electric Power Automation Equipment,2010,30(6):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201006002&amp;v=MDY3MTFzRnlubFZyelBJU0hSZmJHNEg5SE1xWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王中,孙元章,李国杰,等.双馈风力发电机定子电流谐波分析[J].电力自动化设备,2010,30(6):1-5.WANG Zhong,SUN Yuanzhang,LI Guojie,et al.Analysis of stator current harmonics of doubly-fed wind generator[J].Electric Power Automation Equipment,2010,30(6):1-5.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" WEN T,HUANG Y H,ZHAO D,et al.Mechanism of sub-synchronous interaction caused by inter-harmonics in DFIG[J].The Journal of Engineering,2017(13):892-896." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Mechanism of sub-synchronous interaction caused by inter-harmonics in DFIG">
                                        <b>[9]</b>
                                         WEN T,HUANG Y H,ZHAO D,et al.Mechanism of sub-synchronous interaction caused by inter-harmonics in DFIG[J].The Journal of Engineering,2017(13):892-896.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" ALIZADE A,NOSHAHR J B.Evaluating noise and DC offset due to inter-harmonics and supra-harmonics caused by back-to-back converter of DFIG in AC distribution network[C]// 24th International Conference &amp;amp; Exhibition on Electricity Distribution (CIRED),June 12-15,2017,Glasgow,UK:629-632." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Evaluating noise and DC offset due to inter-harmonics and supra-harmonics caused by back-to-back converter of DFIG in AC distribution network">
                                        <b>[10]</b>
                                         ALIZADE A,NOSHAHR J B.Evaluating noise and DC offset due to inter-harmonics and supra-harmonics caused by back-to-back converter of DFIG in AC distribution network[C]// 24th International Conference &amp;amp; Exhibition on Electricity Distribution (CIRED),June 12-15,2017,Glasgow,UK:629-632.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 陶顺,姚黎婷,廖坤玉,等.光伏逆变器直流电压扰动引起的间谐波电流解析模型[J].电网技术,2018,42(3):878-885.TAO Shun,YAO Liting,LIAO Kunyu,et al.Analytical model for DFIG stator interharmonic current induced by coupling of RSC disturbance components and slip frequency[J].Power System Technology,2018,42(3):878-885." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803026&amp;v=Mjg0MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJ6UElUckJmYkc0SDluTXJJOUhZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         陶顺,姚黎婷,廖坤玉,等.光伏逆变器直流电压扰动引起的间谐波电流解析模型[J].电网技术,2018,42(3):878-885.TAO Shun,YAO Liting,LIAO Kunyu,et al.Analytical model for DFIG stator interharmonic current induced by coupling of RSC disturbance components and slip frequency[J].Power System Technology,2018,42(3):878-885.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 李庆,程鹏,王伟胜.双馈风电机组中频谐波电流建模与分析[J].电力系统自动化,2018,42(18):41-47.DOI:10.7500/AEPS20180331002.LI Qing,CHENG Peng,WANG Weisheng.Modeling and analysis of intermediate frequency harmonic current of DFIGs[J].Automation of Electric Power Systems,2018,42(18):41-47.DOI:10.7500/AEPS20180331002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818006&amp;v=MDQyMDVyRzRIOW5OcDQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcnpQSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         李庆,程鹏,王伟胜.双馈风电机组中频谐波电流建模与分析[J].电力系统自动化,2018,42(18):41-47.DOI:10.7500/AEPS20180331002.LI Qing,CHENG Peng,WANG Weisheng.Modeling and analysis of intermediate frequency harmonic current of DFIGs[J].Automation of Electric Power Systems,2018,42(18):41-47.DOI:10.7500/AEPS20180331002.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" FREIJEDO F D,FERRER D M,DUJIC D.Multi-variable high-frequency input-admittance of grid-connected converters:modeling,validation and implications on stability[J].IEEE Transactions on Industrial Electronics,2019,66(8):6505-6515." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multi-variable high-frequency input-admittance of grid-connected converters:modeling,validation and implications on stability">
                                        <b>[13]</b>
                                         FREIJEDO F D,FERRER D M,DUJIC D.Multi-variable high-frequency input-admittance of grid-connected converters:modeling,validation and implications on stability[J].IEEE Transactions on Industrial Electronics,2019,66(8):6505-6515.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" LIANG Wenyi,LUK P C,FEI Weizhong.Investigation of magnetic field interharmonics and sideband vibration in the FSCW IPMSM drive with the SPWM technique[J].IEEE Transactions on Power Electronics,2018,33(4):3315-3324." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Investigation of magnetic field interharmonics and sideband vibration in the FSCW IPMSM drive with the SPWM technique">
                                        <b>[14]</b>
                                         LIANG Wenyi,LUK P C,FEI Weizhong.Investigation of magnetic field interharmonics and sideband vibration in the FSCW IPMSM drive with the SPWM technique[J].IEEE Transactions on Power Electronics,2018,33(4):3315-3324.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" ZHU Lin,HU Xinge,LI Shuyong.High-frequency resonance of DFIG-based wind generation under weak power network[C]// International Conference on Power System Technology (POWERCON),November 6-8,Guangzhou,China:2719-2724." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High-frequency resonance of DFIG-based wind generation under weak power network">
                                        <b>[15]</b>
                                         ZHU Lin,HU Xinge,LI Shuyong.High-frequency resonance of DFIG-based wind generation under weak power network[C]// International Conference on Power System Technology (POWERCON),November 6-8,Guangzhou,China:2719-2724.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" SONG Yipeng,WANG Xiongfei,BLAABJERG F.High-frequency resonance damping of DFIG-based wind power system under weak network[J].IEEE Transactions on Power Electronics,2017,32(3):1927-1940." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=High-frequency resonance damping of DFIG-based wind power system under weak network">
                                        <b>[16]</b>
                                         SONG Yipeng,WANG Xiongfei,BLAABJERG F.High-frequency resonance damping of DFIG-based wind power system under weak network[J].IEEE Transactions on Power Electronics,2017,32(3):1927-1940.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" SONG Yipeng,WANG Xiongfei,BLAABJERG F.Impedance-based high-frequency resonance analysis of DFIG system in weak grids[J].IEEE Transactions on Power Electronics,2017,32(5):3536-3548." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impedance-based highfrequency resonance analysis of DFIG system in weak grids">
                                        <b>[17]</b>
                                         SONG Yipeng,WANG Xiongfei,BLAABJERG F.Impedance-based high-frequency resonance analysis of DFIG system in weak grids[J].IEEE Transactions on Power Electronics,2017,32(5):3536-3548.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" SOLTANI H,DAVARI P,ZARE F,et al.Characterization of input current interharmonics in adjustable speed drives[J].IEEE Transactions on Power Electronics,2017,32(11):8632-8643." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Characterization of input current interharmonics in adjustable speed drives">
                                        <b>[18]</b>
                                         SOLTANI H,DAVARI P,ZARE F,et al.Characterization of input current interharmonics in adjustable speed drives[J].IEEE Transactions on Power Electronics,2017,32(11):8632-8643.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 杨迪瑞,杨文焕,李荣高.双PWM交流调速系统耦合调制建模及其注入电网间谐波电流特性分析[J].中国电机工程学报,2017,37(3):869-880.YANG Dirui,YANG Wenhuan,LI Ronggao.Modeling for coupling modulation in dual PWM speed control systems and characteristic analysis of interharmonic currents injected into distribution networks[J].Proceedings of the CSEE,2017,37(3):869-880." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201703026&amp;v=MjMzMzFzRnlubFZyelBQeXJQYmJHNEg5Yk1ySTlIWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         杨迪瑞,杨文焕,李荣高.双PWM交流调速系统耦合调制建模及其注入电网间谐波电流特性分析[J].中国电机工程学报,2017,37(3):869-880.YANG Dirui,YANG Wenhuan,LI Ronggao.Modeling for coupling modulation in dual PWM speed control systems and characteristic analysis of interharmonic currents injected into distribution networks[J].Proceedings of the CSEE,2017,37(3):869-880.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" 任永峰.双馈式风力发电机组柔性并网运行与控制[M].北京:机械工业出版社,2011.REN Yongfeng.Flexible grid-connected operation and control of doubly-fed induction generator[M].Beijing:China Machine Press,2011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111341239001&amp;v=MDA3NjYwVFhGcXpHYks1SDlMSXJvMUdiZXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3SUpW&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         任永峰.双馈式风力发电机组柔性并网运行与控制[M].北京:机械工业出版社,2011.REN Yongfeng.Flexible grid-connected operation and control of doubly-fed induction generator[M].Beijing:China Machine Press,2011.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" YE Y,KAZERANI M,QUINTANA V H.Modeling,control and implementation of three-phase PWM converters[J].IEEE Transactions on Power Electronics,2003,18(3):857-864." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling, control and implementation of three-phase PWM converters">
                                        <b>[21]</b>
                                         YE Y,KAZERANI M,QUINTANA V H.Modeling,control and implementation of three-phase PWM converters[J].IEEE Transactions on Power Electronics,2003,18(3):857-864.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" 周华伟,温旭辉,赵峰,等.一种新颖的电压源逆变器自适应死区补偿策略[J].中国电机工程学报,2011,31(24):26-32.ZHOU Huawei,WEN Xuhui,ZHAO Feng,et al.A novel adaptive dead-time compensation strategy for VSI[J].Proceedings of the CSEE,2011,31(24):26-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201124003&amp;v=Mjk0ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcnpQUHlyUGJiRzRIOURPcTQ5Rlo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         周华伟,温旭辉,赵峰,等.一种新颖的电压源逆变器自适应死区补偿策略[J].中国电机工程学报,2011,31(24):26-32.ZHOU Huawei,WEN Xuhui,ZHAO Feng,et al.A novel adaptive dead-time compensation strategy for VSI[J].Proceedings of the CSEE,2011,31(24):26-32.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" HOLMES D G,LIPO T A.电力电子变换器PWM技术原理与实践[M].北京:人民邮电出版社,2010:142-148.HOLMES D G,LIPO T A.Pulse width modulation for power converters:principles and practice[M].Beijing:People’s Posts &amp;amp; Telecommunications Publishing House,2010:142-148." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787115219022001&amp;v=MTEzNjlidm5LcmlmWmVadkZ5bm5VNzdJSlYwVFhGcXpHYks1RzlQTnBvOUhadXNQRFJNOHp4VVNtRGQ5U0g3bjN4RTlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         HOLMES D G,LIPO T A.电力电子变换器PWM技术原理与实践[M].北京:人民邮电出版社,2010:142-148.HOLMES D G,LIPO T A.Pulse width modulation for power converters:principles and practice[M].Beijing:People’s Posts &amp;amp; Telecommunications Publishing House,2010:142-148.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" 年珩,庞博,许国东,等.应对并补电网下DFIG系统高频谐振的宽频阻抗重塑策略[J].电力系统自动化,2018,42(18):48-58.DOI:10.7500/AEPS20170922010.NIAN Heng,PANG Bo,XU Guodong,et al.Reshaping strategy of wide frequency impedance for DFIG system to suppress high frequency resonance under parallel compensation grid[J].Automation of Electric Power Systems,2018,42(18):48-58.DOI:10.7500/AEPS20170922010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818007&amp;v=MjQ3MzJwNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFZyelBJU0hUZXJHNEg5bk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         年珩,庞博,许国东,等.应对并补电网下DFIG系统高频谐振的宽频阻抗重塑策略[J].电力系统自动化,2018,42(18):48-58.DOI:10.7500/AEPS20170922010.NIAN Heng,PANG Bo,XU Guodong,et al.Reshaping strategy of wide frequency impedance for DFIG system to suppress high frequency resonance under parallel compensation grid[J].Automation of Electric Power Systems,2018,42(18):48-58.DOI:10.7500/AEPS20170922010.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" 刘飞,查晓明,段善旭.三相并网逆变器LCL滤波器的参数设计与研究[J].电工技术学报,2010,25(3):110-116.LIU Fei,ZHA Xiaoming,DUAN Shanxu.Design and research on parameter of LCL filter in three-phase grid-connected inverter[J].Transactions of China Electrotechnical Society,2010,25(3):110-116." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201003020&amp;v=Mjc3ODk5SE1ySTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFZyelBJU3JCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         刘飞,查晓明,段善旭.三相并网逆变器LCL滤波器的参数设计与研究[J].电工技术学报,2010,25(3):110-116.LIU Fei,ZHA Xiaoming,DUAN Shanxu.Design and research on parameter of LCL filter in three-phase grid-connected inverter[J].Transactions of China Electrotechnical Society,2010,25(3):110-116.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" title=" HUANG Yingliang,XU Yongxiang,LI Yong,et al.PWM frequency voltage noise cancelation in three-phase VSI using the novel SVPWM strategy[J].IEEE Transactions on Power Electronics,2018,33(10):8596-8606." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=PWM frequency voltage noise cancelation in three-phase VSI using the novel SVPWM strategy">
                                        <b>[26]</b>
                                         HUANG Yingliang,XU Yongxiang,LI Yong,et al.PWM frequency voltage noise cancelation in three-phase VSI using the novel SVPWM strategy[J].IEEE Transactions on Power Electronics,2018,33(10):8596-8606.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 15:01</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),153-167 DOI:10.7500/AEPS20190125002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于脉宽调制的<b>DFIG</b>并网谐波/间谐波幅频特性分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%B6%E9%A1%BA&amp;code=07498139&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陶顺</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E4%BA%91%E5%8D%9A&amp;code=43020575&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘云博</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E8%95%BE&amp;code=38402230&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵蕾</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BB%96%E5%9D%A4%E7%8E%89&amp;code=43020576&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">廖坤玉</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E9%87%8D%E7%82%B9%E5%9B%BD%E5%AE%B6%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统重点国家实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E8%8B%8F%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0044517&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司苏州供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>双馈感应发电机(DFIG)并网存在谐波/间谐波发射问题。文中采用DFIG理想阻抗模型与脉宽调制(PWM)开关函数,推导了背靠背双PWM变流器系统引起的输出端谐波/间谐波电压解析式。考虑滤波器结构及发电机异步特性的影响,推导了换流器直流电压为输入的DFIG并网谐波/间谐波电流的幅值和频率解析式,揭示了DFIG背靠背换流器调制谐波/间谐波的产生机理。针对实际运行工况,获得了背景谐波条件下DFIG谐波/间谐波的典型发射特性。最后,通过PSCAD仿真及某风电场风机实测数据验证了所推导解析表达式和机理特性分析的准确性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E9%A6%88%E6%84%9F%E5%BA%94%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双馈感应发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%84%89%E5%AE%BD%E8%B0%83%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">脉宽调制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%97%B4%E8%B0%90%E6%B3%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">间谐波;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%85%E9%A2%91%E7%89%B9%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">幅频特性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%B0%E5%AD%A6%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">数学模型;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陶顺（1972—），女，博士，副教授，主要研究方向：智能配电网与电能质量。E-mail:tao_shun@sina.com;
                                </span>
                                <span>
                                    *刘云博（1996—），男，通信作者，硕士研究生，主要研究方向：新能源电能质量分析与控制。E-mail:liuyb_mt@163.com;
                                </span>
                                <span>
                                    赵蕾（1995—），女，硕士研究生，主要研究方向：新能源电能质量、次同步振荡。E-mail:915488342@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-25</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金面上项目（51777066）;</span>
                    </p>
            </div>
                    <h1><b>Amplitude-Frequency Characteristic Analysis of Harmonic/Inter-harmonic of Grid-connected DFIG Based on Pulse Width Modulation</b></h1>
                    <h2>
                    <span>TAO Shun</span>
                    <span>LIU Yunbo</span>
                    <span>ZHAO Lei</span>
                    <span>LIAO Kunyu</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources(North China Electric Power University)</span>
                    <span>Suzhou Power Supply Company, State Grid Jiangsu Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The grid-connected doubly-fed induction generator(DFIG) system is usually accompanied with the harmonic/inter-harmonic emission problem. By using the ideal impedance model of DFIG and the switching function of pulse width modulation(PWM), this paper deduces an analytical expression of harmonic/inter-harmonic voltage caused by back-to-back dual PWM convertor. Taking the filter structure and generator asynchronous characteristic into account, this paper also derives the amplitude and frequency formula for harmonic/inter-harmonic current with the DC voltage as input. Then the mechanism of modulation harmonic/inter-harmonic produced in the back-to-back convertor of DFIG is revealed. For the actual operation scenario of DFIG, the typical emission characteristics of harmonic/inter-harmonic with background harmonics are obtained. The PSCAD simulation and the analysis results based on the measured data of an actual wind farm show the accuracy of derived expressions and mechanism characteristic analysis.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=double-fed%20induction%20generator(DFIG)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">double-fed induction generator(DFIG);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=pulse%20width%20modulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">pulse width modulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=harmonic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">harmonic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=inter-harmonic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">inter-harmonic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=amplitude-frequency%20characteristic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">amplitude-frequency characteristic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mathematical%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mathematical model;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-25</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51777066);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="55" name="55" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="56">随着新能源发电特别是风力发电的广泛应用,大量双馈感应发电机(doubly-fed induction generator,DFIG)并入电网,由此引发的次同步振荡、谐波与间谐波及其他相关电能质量问题引起了广泛关注。目前,对于此类问题的相关研究大多集中于DFIG控制系统与电网相互作用引起的系统稳定性问题<citation id="172" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><link href="9" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>及谐波和间谐波的监测问题<citation id="173" type="reference"><link href="11" rel="bibliography" /><link href="13" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>,对谐波/间谐波特性进行的具体分析相对较少。</p>
                </div>
                <div class="p1">
                    <p id="57">在DFIG并网谐波/间谐波特性问题的现有研究中:文献<citation id="174" type="reference">[<a class="sup">7</a>]</citation>从发电机绕线结构与电磁关系角度入手分析DFIG并网电流谐波/间谐波频率特性;文献<citation id="175" type="reference">[<a class="sup">8</a>]</citation>未区分谐波与间谐波,从总体角度对DFIG定子电流谐波/间谐波的来源和基本特点进行总结。文献<citation id="178" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>分别对风机变流器产生的谐波/间谐波引起的次同步振荡和电压直流偏移问题进行分析。文献<citation id="176" type="reference">[<a class="sup">11</a>]</citation>基于阻抗模型对低频(小于150 Hz)间谐波进行分析,文献<citation id="177" type="reference">[<a class="sup">12</a>]</citation>对中频段(100～1 000 Hz)谐波问题进行分析。可见,现有研究大多针对DFIG自身特性及系统实际问题分析谐波/间谐波对系统的影响,对由脉宽调制(pulse width modulation, PWM)产生的谐波/间谐波的具体表现形式与幅频特性的数值分析并未进行讨论。</p>
                </div>
                <div class="p1">
                    <p id="58">同时,注意到在近年来关于谐波/间谐波问题的相关研究中,变流器引起的高频段谐波/间谐波问题引起了一定的关注。文献<citation id="179" type="reference">[<a class="sup">13</a>]</citation>阐述了电力电子设备引入电网产生的高频谐波/间谐波问题的可能性与严重性。文献<citation id="180" type="reference">[<a class="sup">14</a>]</citation>分析了高频谐波/间谐波引起的直驱电动机磁场畸变等问题。文献<citation id="181" type="reference">[<a class="sup">15</a>]</citation>通过仿真实验对比,说明了当DFIG接入到并联补偿的弱电网时,相较于次同步振荡问题,高频谐振问题更为严重。文献<citation id="182" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>从阻抗模型出发,分析了DFIG并入弱电网后的高频谐振问题,但没有涉及可能诱发此类谐振的高频谐波问题。因此,有必要对由变流器引起的DFIG并网高频谐波/间谐波问题进行幅频特性分析,明确其发射机理与特征,为高频抑制等研究提供依据。</p>
                </div>
                <div class="p1">
                    <p id="59">有别于变频调速系统等其他电力电子变换器应用场景的研究<citation id="183" type="reference"><link href="37" rel="bibliography" /><link href="39" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>,DFIG并网系统发电机转子侧采用的背靠背双PWM变流器两侧输出的谐波/间谐波电流均会流入电网,增加了系统谐波/间谐波含量,丰富了谐波/间谐波频谱的复杂程度。因此,有必要将变流器系统架构在DFIG并网系统的具体环境下,综合DFIG与变流器两部分模型,统一考虑谐波与间谐波问题,对DFIG并网谐波/间谐波的幅频特性进行具体分析。</p>
                </div>
                <div class="p1">
                    <p id="60">本文首先在DFIG并网系统框架下,基于PWM开关函数、DFIG阻抗模型和滤波器结构,推导了理想稳态条件下,转子侧变流器(rotor-side converter,RSC)、网侧变流器(grid-side converter,GSC)输出电压以及并网电流的谐波/间谐波的幅频特性,然后考虑实际运行系统中的背景谐波,讨论了背景谐波条件下的谐波/间谐波特性。最后,通过仿真与风电场实测数据分析验证了数学模型及相关结论的正确性。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>1</b> 理想工况下<b>DFIG</b>并网谐波/间谐波分析</h3>
                <div class="p1">
                    <p id="62">本文旨在研究DFIG并网系统稳态运行时,由于采用背靠背双PWM系统而引起的并网谐波/间谐波问题,下文的研究在如下前提下开展。</p>
                </div>
                <div class="p1">
                    <p id="63">1)假定直流电压处于稳定状态。</p>
                </div>
                <div class="p1">
                    <p id="64">2)由DFIG电磁关系产生的谐波问题在文献<citation id="184" type="reference">[<a class="sup">7</a>]</citation>中已有详细分析,本文采用理想DFIG模型而不考虑发电机自身的谐波问题。</p>
                </div>
                <div class="p1">
                    <p id="65">3)基于控制系统采用的PI环节运行机理<citation id="185" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,当系统稳定运行时,变流器控制环最终输出稳定(或附加有小幅波动)的输出值。因此,在系统稳定运行时,可以不具体考虑控制部分的暂态过程,取控制系统稳定输出的调制比进行电压电流关系建模<citation id="186" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="66">4)PWM调制死区时间主要作用在低频谐波段,且在相关文献中已有理论分析与抑制措施<citation id="187" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,故未在本文分析范围。</p>
                </div>
                <div class="p1">
                    <p id="67">5)由于发电机内部电路电压降远小于并网点电压,且受制于DFIG采用的零无功控制原理<citation id="188" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,GSC与定子侧电压相角均与并网点电压相角相近,最终决定了两侧变流器调制波相角相差较小。可假设相角为零并忽略电压调制过程中的相角问题。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>1.1</b> 背靠背双<b>PWM</b>输出电压表达式</h4>
                <div class="p1">
                    <p id="69">PWM基于等面积定则,通过高频窄脉冲获得低频电压电流的原理决定了其必然会产生与高频载波有关的特定频率谐波/间谐波分量<citation id="189" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,这是包括DFIG并网系统在内的应用PWM变流器系统的高频谐波/间谐波重要来源。本文选择较有代表性的双边带自然采样调制进行模型推导。该调制的开关函数在文献<citation id="190" type="reference">[<a class="sup">23</a>]</citation>中已有详细推导。突出电压频率及幅值,以下标“0”表示基波分量,下标“p”表示谐波/间谐波分量,得到变流器输出电压简化表达式为:</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>v</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>V</mi><msub><mrow></mrow><mn>0</mn></msub><mi>cos</mi><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>∞</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mo>-</mo><mi>∞</mi></mrow><mi>∞</mi></munderover><mi>V</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>V</mi><msub><mrow></mrow><mn>0</mn></msub><mi>cos</mi><mrow><mo>(</mo><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>)</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>∞</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mo>-</mo><mi>∞</mi></mrow><mi>∞</mi></munderover><mi>V</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo>(</mo><mrow><mi>ω</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>t</mi><mo>-</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>)</mo></mrow></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mtext>C</mtext></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>V</mi><msub><mrow></mrow><mn>0</mn></msub><mi>cos</mi><mrow><mo>(</mo><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>)</mo></mrow><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>∞</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mo>-</mo><mi>∞</mi></mrow><mi>∞</mi></munderover><mi>V</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mtext>p</mtext></msub><mi>cos</mi><mrow><mo>(</mo><mrow><mi>ω</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>t</mi><mo>+</mo><mfrac><mrow><mn>2</mn><mi>n</mi><mtext>π</mtext></mrow><mn>3</mn></mfrac></mrow><mo>)</mo></mrow></mtd></mtr></mtable></mrow><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="71">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920021_07100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="73">式中:<i>M</i>为调制比;<i>ω</i><sub>0</sub>为调制波频率,取基波频率;<i>ω</i><sub>c</sub>为载波频率;<i>V</i><sub>0</sub>为<i>ω</i><sub>0</sub>对应的电压幅值;<i>ω</i><sub>p</sub>为PWM输出电压谐波/间谐波频率;<i>V</i><sub>p</sub>为频率<i>ω</i><sub>p</sub>对应的PWM输出电压幅值;在DFIG并网系统中,上述变量均可按RSC(用下标“r”标示)与GSC(用下标“g”标示)分为2组;<i>V</i><sub>dc</sub>为直流电压;<i>m</i>=1,2,3,…和<i>n</i>=0,±1,±2,…分别为载波和调制波的频率倍数;<i>J</i><sub><i>n</i></sub>(·)表示用于计算对应系数<i>n</i>的谐波分量幅值的<i>n</i>阶Bessel函数。注意到由于sin函数的特性,仅在<i>m</i>+<i>n</i>为奇数时,谐波/间谐波电压不为0。因此,下文中涉及参数(<i>m</i>,<i>n</i>)时,默认<i>m</i>+<i>n</i>为奇数,不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="74">对式(1)和式(2)中的频率表达式做进一步分析,可得出如下结论:</p>
                </div>
                <div class="p1">
                    <p id="75">1)当DFIG并网系统处于稳定运行状态,其PWM会在输出端产生以整数次载波频率为中心,对称分布的谐波/间谐波电压分量。</p>
                </div>
                <div class="p1">
                    <p id="76">2)RSC与GSC输出的谐波/间谐波电压分量无相互影响,仅与直流电压及各自调制函数有关。</p>
                </div>
                <div class="p1">
                    <p id="77">3)该谐波/间谐波电压有正负序之分,参数<i>n</i>=3<i>i</i>+1(<i>i</i>=0,±1,±2…)时,三相边带谐波电压呈正序分布,对应正序电压,在线路中形成正序电流;<i>n</i>=3<i>i</i>-1时对应负序电压,在线路中形成负序电流;<i>n</i>=3<i>i</i>表现为零序电压,不产生电流。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78"><b>1.2 DFIG</b>并网电流表达式</h4>
                <div class="p1">
                    <p id="79">对DFIG的并网电流,主要关注<i>n</i>=3<i>i</i>±1情况下的幅频特性。DFIG并网系统结构如图1所示。</p>
                </div>
                <div class="area_img" id="80">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920021_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 DFIG并网系统简化模型" src="Detail/GetImg?filename=images/DLXT201920021_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 DFIG并网系统简化模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920021_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Simplified model of grid-connected DFIG system</b></p>

                </div>
                <div class="p1">
                    <p id="81">图1中约定各变量下标如下:以下标“r”表示RSC输出端与转子侧的量,下标“s”表示定子侧的量,下标“g”表示网侧PWM输出端的量。网侧PWM输出电流<i>I</i><sub>g</sub>经网侧滤波电路流入并网点。RSC输出电流<i>I</i><sub>r</sub>经转子侧滤波电路流入发电机转子侧,并感应到定子侧形成定子感应电流<i>I</i><sub>s</sub>流入电网,并网电流<i>I</i><sub>g,sum</sub>是<i>I</i><sub>g</sub>与<i>I</i><sub>s</sub>两部分电流的叠加。机、网两侧滤波电路分别以等效阻抗<i>Z</i><sub>mr</sub>和<i>Z</i><sub>mg</sub>简化表示,本文主要考虑L型及LCL型滤波结构。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>1.2.1</b> 并网电流的谐波/间谐波频率</h4>
                <div class="p1">
                    <p id="83">按GSC与RSC输出将式(2)中边带谐波频率<i>ω</i><sub>p</sub>分为2组进行分析,对应<i>n</i>=3<i>i</i>+1的正序分量和<i>n</i>=3<i>i</i>-1负序分量(<i>i</i>=0,±1,±2,…),得到频率表达式:</p>
                </div>
                <div class="area_img" id="84">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920021_08400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="86">式中:频率量表达式的“±”表示正序与负序,并且与<i>n</i>=3<i>i</i>±1中的“±”分别对应。</p>
                </div>
                <div class="p1">
                    <p id="87">考虑DFIG定子侧与转子侧频率关系,对转子侧电流频率<i>ω</i><sub>r</sub>、发电机转子转速对应的电角频率<i>ω</i><sub>rt</sub>和定子侧电流频率<i>ω</i><sub>s</sub>均取电网频率<i>ω</i><sub>g0</sub>同向为正,有频率转换关系:<i>ω</i><sub>s</sub>=<i>ω</i><sub>r</sub>+<i>ω</i><sub>rt</sub>。代入式(3)中转子频率分量<i>ω</i><sub>rp</sub>,可得DFIG注入电网的谐波/间谐波电流频率表达式为:</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext><mtext>g</mtext></mrow></msub><mo>=</mo><mo>±</mo><mo stretchy="false">(</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub><mo>+</mo><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>g</mtext></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>n</mi><mo>=</mo><mn>3</mn><mi>i</mi><mo>±</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mtext>s</mtext></mrow></msub><mo>=</mo><mo>±</mo><mo stretchy="false">(</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub><mo>+</mo><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>t</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>n</mi><mo>=</mo><mn>3</mn><mi>i</mi><mo>±</mo><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>ω</i><sub>gpg</sub>为GSC输出到电网的电流频率;<i>ω</i><sub>rps</sub>为RSC输出的转子电流感应到发电机定子后注入电网的定子电流频率。二者共同组成了DFIG并网电流的谐波/间谐波频率组。</p>
                </div>
                <div class="p1">
                    <p id="90">由式(1)—式(4)之间的联系可得:GSC支路并网电流频率<i>ω</i><sub>gpg</sub>与GSC输出电压频率<i>ω</i><sub>gp</sub>相互对应;定子并网电流频率<i>ω</i><sub>rps</sub>与RSC输出电压频率<i>ω</i><sub>rp</sub>相互对应。</p>
                </div>
                <div class="p1">
                    <p id="91">对式(4)进行进一步分析,当网侧载波频率<i>ω</i><sub>cg</sub>与电网频率<i>ω</i><sub>g0</sub>成比例时(载波一般以“kHz”为单位,为50 Hz整数次情况在实际系统中较为常见),网侧PWM产生的边带电流分量频率<i>ω</i><sub>gpg</sub>与电网基频<i>ω</i><sub>g0</sub>成比例,作为谐波分量注入电网;而由于异步电机转子转速<i>ω</i><sub>rt</sub>≠0,<i>ω</i><sub>r0</sub>≠<i>ω</i><sub>g0</sub>,所以由式(4)得到定子并网电流分量频率<i>ω</i><sub>rps</sub>多为电网频率<i>ω</i><sub>g0</sub>的非整数倍,这部分频率最终作为间谐波分量注入电网。这进一步说明了PWM引起的DFIG并网电流高频分量既有谐波分量,又有间谐波分量,此处二者的产生原理一致,需统一进行分析。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>1.2.2</b> 并网谐波/间谐波电流幅值</h4>
                <div class="p1">
                    <p id="93">针对PWM产生的任意并网谐波/间谐波电流频率<i>ω</i><sub>p</sub>,其幅值可根据电路阻抗特性进行求解。对于载波频率相关的高频区域,电网电压为零,此时,参考文献<citation id="191" type="reference">[<a class="sup">24</a>]</citation>,以直流母线为中心拆分图1电路,以GSC和RSC两侧调制输出为谐波/间谐波源,依据1.1节对电压的分析,不计电压调制相角,取<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext></mrow></msub></mrow></math></mathml>与<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub></mrow></math></mathml>分别为GSC与RSC输出的谐波/间谐波电压,<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub></mrow></math></mathml>分别为对应谐波/间谐波频率的GSC、转子和定子电流。将图1电路结构等效为图2。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920021_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 DFIG并网系统等效电路" src="Detail/GetImg?filename=images/DLXT201920021_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 DFIG并网系统等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920021_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Equivalent circuit of grid-connected DFIG system</b></p>

                </div>
                <div class="p1">
                    <p id="95">图2中,<i>R</i><sub>s</sub>和<i>R</i><sub>r</sub>分别为定、转子电阻,<i>L</i><sub>m</sub>为定、转子同轴等效绕组间的互感,<i>L</i><sub>1s</sub>为定子漏感,<i>L</i><sub>1r</sub>为转子漏感,<i>σ</i><sub>p</sub>为基频转差率,具体取值见下文。</p>
                </div>
                <div class="p1">
                    <p id="96">1)当讨论GSC引起的频率为<i>ω</i><sub>gpg</sub>的并网谐波/间谐波电流分量时,取<mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext></mrow></msub><mo>∠</mo><mn>0</mn><mo>°</mo></mrow></math></mathml>和<mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>,且此时扰动转差率<i>σ</i><sub>p</sub>=(<i>ω</i><sub>gpg</sub>-<i>ω</i><sub>rt</sub>)/<i>ω</i><sub>gpg</sub>。</p>
                </div>
                <div class="p1">
                    <p id="97">2)当讨论RSC引起的频率为<i>ω</i><sub>rps</sub>的并网谐波/间谐波电流分量时,取<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>∠</mo><mn>0</mn><mo>°</mo></mrow></math></mathml>和<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>,且此时扰动转差率<i>σ</i><sub>p</sub>=(<i>ω</i><sub>rps</sub>-<i>ω</i><sub>rt</sub>)/<i>ω</i><sub>rps</sub>。</p>
                </div>
                <div class="p1">
                    <p id="98">3)当两侧变流器产生相同频率的并网谐波/间谐波电流分量时(<i>ω</i><sub>rps</sub>=<i>ω</i><sub>gpg</sub>),取<mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext></mrow></msub><mo>∠</mo><mn>0</mn><mo>°</mo></mrow></math></mathml>和<mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>=</mo></mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>∠</mo><mn>0</mn><mo>°</mo></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="99">可由此得到并网谐波/间谐波电流与变流器输出电压之间的关系表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mtext>s</mtext><mtext>u</mtext><mtext>m</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext></mrow></msub><mo>=</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>g</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext></mrow></msub></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>Y</i><sub>gg</sub>和<i>Y</i><sub>gr</sub>分别表示并网电流与两侧变流器输出电压关系,其具体表达式见附录A。</p>
                </div>
                <div class="p1">
                    <p id="102">至此,以<i>ω</i><sub>rps</sub>和<i>ω</i><sub>gpg</sub>为并网电流谐波/间谐波频率,<mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mtext>s</mtext><mtext>u</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false">|</mo></mrow></math></mathml>为各频率点对应并网电流幅值,建立了基于PWM的DFIG并网电流幅频特性表达式。</p>
                </div>
                <h3 id="103" name="103" class="anchor-tag"><b>2</b> 背景谐波下<b>DFIG</b>并网谐波/间谐波分析</h3>
                <div class="p1">
                    <p id="104">考虑到实际电力系统运行中经常含有的2,5,7,11,13次谐波分量等。对交流侧<i>m</i><sub>k</sub>次背景谐波(正序<i>m</i><sub>k</sub>&gt;0,负序<i>m</i><sub>k</sub>&lt;0),引用文献<citation id="192" type="reference">[<a class="sup">19</a>]</citation>中电流调制公式,得到GSC与RSC注入直流环节的电流表达式,两部分电流分量在直流侧并联电容两端产生相应频率的电压波动。在此过程中,忽略影响较小的高频分量(具体分析过程见附录B),将交流侧的背景谐波电压对系统谐波/间谐波的影响简化等效为直流背景谐波电压波动的影响进行分析。</p>
                </div>
                <div class="p1">
                    <p id="105">为不失一般性,分析直流环节频率为<i>xω</i><sub>g</sub>波动电压(<i>x</i>=2,3,4,…):<i>v</i><sub>dc,</sub><sub><i>x</i></sub>(<i>t</i>)=<i>V</i><sub>dc,</sub><sub><i>x</i></sub>cos(<i>xω</i><sub>g</sub><i>t</i>+<i>φ</i><sub><i>x</i></sub>)经RSC和GSC产生交流侧谐波/间谐波电压,以A相为例,表达式为:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>v</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>x</mi><mo>,</mo><mtext>A</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn><mo>,</mo><mi>x</mi></mrow></msub><mi>cos</mi><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn><mo>,</mo><mi>x</mi></mrow></msub><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>∞</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mo>-</mo><mi>∞</mi></mrow><mi>∞</mi></munderover><mi>V</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext><mo>,</mo><mi>x</mi></mrow></msub><mi>cos</mi><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext><mo>,</mo><mi>x</mi></mrow></msub><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>v</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mo>,</mo><mi>x</mi><mo>,</mo><mtext>A</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mi>V</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn><mo>,</mo><mi>x</mi></mrow></msub><mi>cos</mi><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn><mo>,</mo><mi>x</mi></mrow></msub><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>∞</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mo>-</mo><mi>∞</mi></mrow><mi>∞</mi></munderover><mi>V</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>,</mo><mi>x</mi></mrow></msub><mi>cos</mi><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>,</mo><mi>x</mi></mrow></msub><mi>t</mi><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">相应的电压频率及幅值表达式为:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn><mo>,</mo><mi>x</mi></mrow></msub><mo>=</mo><mi>x</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub><mo>±</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn><mo>,</mo><mi>x</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>Μ</mi><msub><mrow></mrow><mtext>g</mtext></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>x</mi></mrow></msub></mrow><mn>4</mn></mfrac></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn><mo>,</mo><mi>x</mi></mrow></msub><mo>=</mo><mi>x</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub><mo>±</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn><mo>,</mo><mi>x</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>Μ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>x</mi></mrow></msub></mrow><mn>4</mn></mfrac></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext><mo>,</mo><mi>x</mi></mrow></msub><mo>=</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub><mo>+</mo><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>g</mtext></mrow></msub><mo>±</mo><mi>x</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext><mo>,</mo><mi>x</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>x</mi></mrow></msub></mrow><mrow><mi>m</mi><mtext>π</mtext></mrow></mfrac><mi>J</mi><msub><mrow></mrow><mi>n</mi></msub><mrow><mo>(</mo><mrow><mfrac><mtext>π</mtext><mn>2</mn></mfrac><mi>m</mi><mi>Μ</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow><mo>)</mo></mrow><mi>sin</mi><mrow><mo>(</mo><mrow><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mi>n</mi><mo stretchy="false">)</mo><mfrac><mtext>π</mtext><mn>2</mn></mfrac></mrow><mo>)</mo></mrow></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>,</mo><mi>x</mi></mrow></msub><mo>=</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub><mo>+</mo><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow></msub><mo>±</mo><mi>x</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>V</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mo>,</mo><mi>x</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>V</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>x</mi></mrow></msub></mrow><mrow><mi>m</mi><mtext>π</mtext></mrow></mfrac><mi>J</mi><msub><mrow></mrow><mi>n</mi></msub><mrow><mo>(</mo><mrow><mfrac><mtext>π</mtext><mn>2</mn></mfrac><mi>m</mi><mi>Μ</mi><msub><mrow></mrow><mtext>r</mtext></msub></mrow><mo>)</mo></mrow><mi>sin</mi><mrow><mo>(</mo><mrow><mo stretchy="false">(</mo><mi>m</mi><mo>+</mo><mi>n</mi><mo stretchy="false">)</mo><mfrac><mtext>π</mtext><mn>2</mn></mfrac></mrow><mo>)</mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:下标“<i>x</i>”表示直流侧附加<i>x</i>次谐波扰动引发的电压幅值及频率量。调制比<i>M</i><sub>r</sub>和<i>M</i><sub>g</sub>会由于谐波的存在而产生小幅波动,但相应波动代入表达式后产生的影响较小,忽略该波动,依旧视为恒定调制比下的稳态系统进行分析。</p>
                </div>
                <div class="p1">
                    <p id="110">由式(7)给出了RSC和GSC输出电压的幅值和频率表达式。参照式(3)与式(4),可以得到直流扰动条件下,并网电流频率表达式为:</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext><mtext>g</mtext><mo>,</mo><mi>x</mi></mrow></msub><mo>=</mo><mo>+</mo><mo stretchy="false">(</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub><mo>+</mo><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>g</mtext></mrow></msub><mo>∓</mo><mi>x</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>n</mi><mo>=</mo><mn>3</mn><mi>i</mi><mo>+</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mtext>p</mtext><mtext>g</mtext><mo>,</mo><mi>x</mi></mrow></msub><mo>=</mo><mo>-</mo><mo stretchy="false">(</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub><mo>+</mo><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>g</mtext></mrow></msub><mo>∓</mo><mi>x</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>n</mi><mo>=</mo><mn>3</mn><mi>i</mi><mo>-</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mtext>s</mtext><mo>,</mo><mi>x</mi></mrow></msub><mo>=</mo><mo>+</mo><mo stretchy="false">(</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow></msub><mo>∓</mo><mi>x</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>n</mi><mo>=</mo><mn>3</mn><mi>i</mi><mo>+</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>p</mtext><mtext>s</mtext><mo>,</mo><mi>x</mi></mrow></msub><mo>=</mo><mo>-</mo><mo stretchy="false">(</mo><mi>n</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mn>0</mn></mrow></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>t</mtext></mrow></msub><mo>+</mo><mi>m</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>r</mtext></mrow></msub><mo>∓</mo><mi>x</mi><mi>ω</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mn>0</mn></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>n</mi><mo>=</mo><mn>3</mn><mi>i</mi><mo>-</mo><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">此外,当电网谐波较为丰富时,综合考虑式(6)—式(8),可以发现式(6)中所有谐波/间谐波分量关于各频率背景谐波,以直流电压波动量<i>V</i><sub>dc,</sub><sub><i>x</i></sub>为中间量,呈现线性关系。因此,在忽略谐波带来的调制比波动的情况下,考虑实际系统中多谐波问题时,可采用多个单一谐波分析而后进行叠加的分析方式。</p>
                </div>
                <div class="p1">
                    <p id="113">由此,可参考式(5),针对<i>ω</i><sub>gpg,</sub><sub><i>x</i></sub>及<i>ω</i><sub>rps,</sub><sub><i>x</i></sub>频率,计算对应的并网电流谐波/间谐波幅值<mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mtext>s</mtext><mtext>u</mtext><mtext>m</mtext><mo>,</mo><mi>x</mi></mrow></msub><mo stretchy="false">|</mo></mrow></math></mathml>。至此,建立了背景谐波下背靠背PWM控制器两侧输出电压及并网电流的谐波/间谐波幅频特性。</p>
                </div>
                <div class="p1">
                    <p id="114">值得一提的是,受限于PWM特性,本节推导仅适用于直流侧整数次谐波或高频间谐波波动等直流电压在每个基频周期内发生周期性或近似周期性变化的情况,但不适用于直流侧低频间谐波波动等情况。</p>
                </div>
                <h3 id="115" name="115" class="anchor-tag"><b>3</b> 仿真分析与验证</h3>
                <div class="p1">
                    <p id="116">本节采用PSCAD仿真DFIG并网系统(仿真模型主要参数见附录C表C1),对数学模型进行验证。由于相较于LCL滤波电路,L型滤波电路结构更为简单,不存在谐振等因素影响,各频段滤波特性更趋于线性。故而,本节先采用L型滤波器逐步分析基频条件下、背景谐波条件下的变流器输出电压及DFIG并网电流幅频特性,以验证PWM相关的DFIG并网系统谐波/间谐波产生机理;再采用不同参数的LCL滤波器进行滤波后并网电流的分析以验证其滤波特性,并对DFIG并网系统谐波/间谐波特性加以补充。</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>3.1</b> 理想工况下的<b>PSCAD</b>仿真验证</h4>
                <div class="p1">
                    <p id="118">仿真采用电网频率50 Hz下的超同步运行工况,转子转速等效电角频率为70 Hz,转子电流频率为负序的20 Hz。为方便处理,对RSC和GSC均采用1 kHz载波。系统稳定运行时,电网线电压为0.69 kV,测得并网相电流为1.42 kA。直流电压为1.1 kV,RSC调制比<i>M</i><sub>r</sub>=0.9,GSC调制比<i>M</i><sub>g</sub>=0.88。对转子侧输出电压、网侧输出电压和并网点电流做频率分辨率1 Hz的快速傅里叶变换(FFT)分析得到各谐波/间谐波频率点幅值,各频率点与式(3)、式(4)的计算结果一致,并将幅值与按式(2)及式(5)计算结果进行对比,得到表1、表2,考虑实际问题需要以及仿真和计算模型精度,取电压和电流的精确度为0.1 V和0.1 A。具体频谱图及频率点计算的简要说明见附录C图C1。</p>
                </div>
                <div class="p1">
                    <p id="119">由表1、表2及附录C图C1可以看出,转子侧(1 000<i>m</i>±20<i>n</i>)Hz及网侧(1 000<i>m</i>±50<i>n</i>)Hz的谐波/间谐波电压与并网电流频率共有3类对应关系。</p>
                </div>
                <div class="p1">
                    <p id="120">1)诸如1 000 Hz,(2 000±60)Hz,3 000 Hz等转子侧电压分量,以及1 000 Hz,(2 000±150)Hz,(3 000±300)Hz等网侧电压分量对应<i>n</i>=3<i>i</i>的零序电压,未在线路中产生三相电流。</p>
                </div>
                <div class="p1">
                    <p id="121">2)对应<i>n</i>≠3<i>i</i>的网侧谐波/间谐波电压生成同频率的并网电流分量,如(2 000±50)Hz等。</p>
                </div>
                <div class="p1">
                    <p id="122">3)对应<i>n</i>≠3<i>i</i>的转子侧谐波/间谐波电压,感应生成定子并网电流,二者频率相差±70 Hz(±<i>f</i><sub>rt</sub>)。例如:转子输出电压频谱的960 Hz与920 Hz电压分别对应并网电流频谱的890 Hz与990 Hz电流。</p>
                </div>
                <div class="area_img" id="123">
                    <p class="img_tit"><b>表1 GSC输出电压及相应并网电流幅值、频率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 GSC output voltage and corresponding amplitude and frequency of grid-connected current</b></p>
                    <p class="img_note"></p>
                    <table id="123" border="1"><tr><td><br />GSC电压<br />频率/Hz</td><td>电压仿真<br />幅值/V</td><td>电压计算<br />幅值/V</td><td>并网电流<br />频率/Hz</td><td>仿真电流<br />幅值/A</td><td>计算电流<br />幅值/A</td></tr><tr><td><br /> 900</td><td>142.5</td><td>142.2</td><td>900</td><td>55.1</td><td>50.4</td></tr><tr><td><br /> 1 000</td><td>406.0</td><td>403.7</td><td>—</td><td>—</td><td>—</td></tr><tr><td><br /> 1 100</td><td>139.3</td><td>142.2</td><td>1 100</td><td>44.8</td><td>47.7</td></tr><tr><td><br /> 1 850</td><td>89.6</td><td>93.2</td><td>—</td><td>—</td><td>—</td></tr><tr><td><br /> 1 950</td><td>146.9</td><td>147.5</td><td>1 950</td><td>38.1</td><td>39.1</td></tr><tr><td><br /> 2 050</td><td>150.9</td><td>147.5</td><td>2 050</td><td>35.0</td><td>37.1</td></tr><tr><td><br /> 2 150</td><td>92.3</td><td>93.2</td><td>—</td><td>—</td><td>—</td></tr><tr><td><br /> 2 800</td><td>69.2</td><td>70.6</td><td>2 800</td><td>8.8</td><td>7.7</td></tr><tr><td><br /> 2 900</td><td>78.7</td><td>76.0</td><td>2 900</td><td>9.8</td><td>9.2</td></tr><tr><td><br /> 3 000</td><td>89.5</td><td>89.5</td><td>—</td><td>—</td><td>—</td></tr><tr><td><br /> 3 100</td><td>78.1</td><td>76.0</td><td>3 100</td><td>8.9</td><td>8.8</td></tr><tr><td><br /> 3 200</td><td>70.7</td><td>70.6</td><td>3 200</td><td>7.9</td><td>7.3</td></tr><tr><td colspan="6"><br />注: “—”表示该频率谐波/间谐波电压不产生并网电流,下同。</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="124">
                    <p class="img_tit"><b>表2 RSC输出电压及相应并网电流幅值、频率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 RSC output voltage and corresponding amplitude and frequency of grid-connected current</b></p>
                    <p class="img_note"></p>
                    <table id="124" border="1"><tr><td><br />RSC电压<br />频率/Hz</td><td>电压仿真<br />幅值/V</td><td>电压计算<br />幅值/V</td><td>并网电流<br />频率/Hz</td><td>仿真电流<br />幅值/A</td><td>计算电流<br />幅值/A</td></tr><tr><td><br /> 920</td><td>6.8</td><td>6.6</td><td>990</td><td>1.6</td><td>1.5</td></tr><tr><td><br /> 960</td><td>148.2</td><td>147.8</td><td>890</td><td>36.2</td><td>35.1</td></tr><tr><td><br /> 1 000</td><td>390.7</td><td>391.7</td><td>—</td><td>—</td><td>—</td></tr><tr><td><br /> 1 040</td><td>147.5</td><td>147.8</td><td>1 110</td><td>34.2</td><td>32.4</td></tr><tr><td><br /> 1 080</td><td>6.6</td><td>6.6</td><td>1 010</td><td>1.2</td><td>1.4</td></tr><tr><td><br /> 1 940</td><td>97.9</td><td>97.3</td><td>—</td><td>—</td><td>—</td></tr><tr><td><br /> 1 980</td><td>139.3</td><td>140.2</td><td>2 050</td><td>38.1</td><td>39.1</td></tr><tr><td><br /> 2 020</td><td>140.2</td><td>140.2</td><td>1 950</td><td>35.0</td><td>37.1</td></tr><tr><td><br /> 2 060</td><td>97.3</td><td>97.3</td><td>—</td><td>—</td><td>—</td></tr><tr><td><br /> 2 920</td><td>73.9</td><td>73.7</td><td>2 990</td><td>6.9</td><td>6.1</td></tr><tr><td><br /> 2 960</td><td>68.5</td><td>69.7</td><td>2 890</td><td>6.4</td><td>5.6</td></tr><tr><td><br /> 3 000</td><td>86.5</td><td>86.5</td><td>—</td><td>—</td><td>—</td></tr><tr><td><br /> 3 040</td><td>69.7</td><td>69.7</td><td>3 110</td><td>6.2</td><td>5.1</td></tr><tr><td><br /> 3 080</td><td>73.6</td><td>73.7</td><td>3 010</td><td>6.5</td><td>6.0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="125">表1及表2对比了仿真幅值与计算结果。对网侧(1 000±100)Hz及转子侧(1 000±40)Hz等幅值较大的频率点,并网电流幅值误差较小;在网侧(3 000±100)Hz及转子侧(3 000±40)Hz等幅值较小的频率点情况下可能有扰动因素引起并网电流幅值误差稍大些,但绝大多数频率点的误差在10%以内,表明该数学模型能较好地拟合谐波/间谐波幅值,也侧面证明了上文关于控制环及相角假设的合理性。</p>
                </div>
                <div class="p1">
                    <p id="126">此外,仿真结果表明:变流器出口电压谐波/间谐波总畸变率较大,需引入滤波元件以使并网电流的谐波/间谐波总畸变率处于较低水平。此仿真工况下,并网电流谐波/间谐波总畸变率约等于5%。但仿真过程中发现,在滤波电感较小时,会产生较严重的电流畸变(并网电流谐波/间谐波总畸变率大于20%)。</p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>3.2</b> 直流谐波注入条件下的<b>PSCAD</b>仿真验证</h4>
                <div class="p1">
                    <p id="128">在直流环节附加0.128 kV/300 Hz电压波动后再次进行仿真分析。附录C表C2和表C3给出了各主要谐波/间谐波频率点电压及电流仿真幅值与按式(7)及式(5)得到的计算幅值。与基波调制产生的1 000<i>m</i> Hz为中心的电压电流频谱相似,该电压波动产生了以(1 000<i>m</i>±300)Hz为中心的(1 000<i>m</i>±300-20<i>n</i>)Hz的RSC输出谐波/间谐波电压和(1 000<i>m</i>±300+50<i>n</i>)Hz的GSC输出谐波/间谐波电压及其对应的并网电流频率组(<i>n</i>=0,±1,±2,…)。</p>
                </div>
                <div class="p1">
                    <p id="129">图3给出了具体的谐波/间谐波电流幅值对比。综合图表,可以看出仿真谐波/间谐波频率点电压及电流幅值误差基本不超过10%,仅在1 410 Hz等少数频率点处由于其电流幅值较小,误差略大。验证了直流背景谐波条件下的相关表达式的正确性。</p>
                </div>
                <div class="area_img" id="130">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920021_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 直流电压300 Hz波动下并网谐波/
间谐波电流计算与仿真幅值对比" src="Detail/GetImg?filename=images/DLXT201920021_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 直流电压300 Hz波动下并网谐波/
间谐波电流计算与仿真幅值对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920021_130.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Comparison of calculated and simulated amplitude 
of grid-connected harmonic/inter-harmonic current 
with 300 Hz fluctuation of DC voltage</b></p>

                </div>
                <div class="p1">
                    <p id="131">值得注意的是,理论上变流器输出电压幅值在关于(1 000<i>m</i>±300)Hz对称的频率点上应当是一致的,但对比附录C表C2和表C3中600 Hz与800 Hz,660 Hz与740 Hz,1 260 Hz与1 340 Hz等频率点仿真幅值,存在一定的偏差量(小于20%)。更多实验数据表明,此类偏差会随着直流侧背景谐波相角的改变发生变化。因此,在背景谐波条件下,本文所采用的忽略相角的计算公式仅适用于初步估算,精确计算时,需要考虑到由相角引起的调制偏差问题。</p>
                </div>
                <div class="p1">
                    <p id="132">此外,考虑到实际系统的复杂谐波背景,在直流侧原有300 Hz谐波基础上,分别叠加0.085 kV/150 Hz及0.085 kV/600 Hz电压波动模拟系统实际存在的2次谐波和11次、13次谐波,进行仿真对比分析,结果详见附录C表C4和表C5。结果表明,多个背景谐波在调制过程中相互影响很小,本文计算模型仍可较好地描述此类谐波扰动情况下的系统谐波/间谐波特性。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>3.3</b> 改用<b>LCL</b>滤波后的<b>PSCAD</b>仿真验证</h4>
                <div class="p1">
                    <p id="134">为了验证采用LCL滤波结构对系统谐波/间谐波特性的影响,参考文献<citation id="193" type="reference">[<a class="sup">25</a>]</citation>中LCL滤波电路参数设计要求,取<i>L</i><sub>1</sub>=0.25 mH,<i>L</i><sub>2</sub>=0.05 mH;改变滤波电容<i>C</i>的取值,分别在<i>C</i>=2.4,1.2,0.6 mF的情况下重复进行仿真实验,由于本文载波频率较小,为控制谐振频率,采用较大的电容,结果见表3。</p>
                </div>
                <div class="area_img" id="135">
                    <p class="img_tit"><b>表3 采用LCL滤波后DFIG的并网电流幅值、频率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Amplitude and frequency of grid-connected DFIG current using LCL filter</b></p>
                    <p class="img_note"></p>
                    <table id="135" border="1"><tr><td rowspan="2"><br />频率/<br />Hz</td><td colspan="2"><br /><i>C</i>=2.4 mF时<br />电流幅值/A</td><td colspan="2"><i>C</i>=1.2 mF时<br />电流幅值/A</td><td colspan="2"><i>C</i>=0.6 mF时<br />电流幅值/A</td></tr><tr><td><br />仿真值</td><td>计算值</td><td>仿真值</td><td>计算值</td><td>仿真值</td><td>计算值</td></tr><tr><td><br /> 890</td><td>1.5</td><td>1.5</td><td>2.2</td><td>2.5</td><td>2.4</td><td>2.6</td></tr><tr><td><br /> 900</td><td>10.9</td><td>11.0</td><td>27.0</td><td>27.4</td><td>35.4</td><td>36.0</td></tr><tr><td><br /> 1 100</td><td>5.7</td><td>5.7</td><td>12.8</td><td>12.9</td><td>112.6</td><td>114.5</td></tr><tr><td><br /> 1 110</td><td>1.2</td><td>1.2</td><td>2.3</td><td>2.3</td><td>9.3</td><td>2.0</td></tr><tr><td><br /> 1 950</td><td>&lt;1.0</td><td>&lt;1.0</td><td>&lt;1.0</td><td>&lt;1.0</td><td>1.7</td><td>1.8</td></tr><tr><td><br /> 2 050</td><td>&lt;1.0</td><td>&lt;1.0</td><td>&lt;1.0</td><td>&lt;1.0</td><td>2.2</td><td>2.1</td></tr><tr><td><br /> &gt;3 000</td><td>&lt;1.0</td><td>&lt;1.0</td><td>&lt;1.0</td><td>&lt;1.0</td><td>&lt;1.0</td><td>&lt;1.0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="136">按文献<citation id="194" type="reference">[<a class="sup">25</a>]</citation>中滤波器谐振频率计算方法,同时考虑电网及发电机阻抗的影响,得到<i>C</i>=2.4 mF时,谐振频率<i>f</i>≈500 Hz,对比表1及表2中基于L型滤波器的数据,可明显看出表3中LCL滤波器滤波有很好的高频抑制效果。<i>C</i>=1.2 mF时,谐振频率<i>f</i>≈700 Hz,相较<i>C</i>=2.4 mF情况滤波效果有所下降,<i>C</i>=0.6 mF时,谐振频率<i>f</i>≈1 kHz,此时表中部分谐波/间谐波频率与谐振频率较为接近,滤波效果很差。但上述3种情况在3倍载波频率以上的较高频率段均有较好的滤波性能。</p>
                </div>
                <div class="p1">
                    <p id="137">注意到,由于PWM输出谐波/间谐波电压是其固有输出特性,不受滤波影响,当滤波器参数不合理,或由系统及DFIG阻抗特性的改变引起谐振频率变化时,在谐振点附近的特定频率处谐波/间谐波电流幅值可能会增加,诱发高频谐波畸变问题。因此,在采用LCL滤波的DFIG并网系统的实际应用中,需考虑到高频谐波/间谐波问题,合理设置匹配系统的LCL滤波器参数。</p>
                </div>
                <h3 id="138" name="138" class="anchor-tag"><b>4 DFIG</b>实测数据分析与验证</h3>
                <div class="p1">
                    <p id="139">为验证本文结论的准确性,对某风电场2 MW机组实测录波数据进行分析。该DFIG变流器采用空间矢量脉宽调制(SVPWM)技术,其调制特点及相关函数在文献<citation id="196" type="reference">[<a class="sup">23</a>,<a class="sup">26</a>]</citation>中已有说明,调制输出的谐波/间谐波电压频率分布与本文分析采用的PWM一致,电压计算时可按文献<citation id="195" type="reference">[<a class="sup">23</a>]</citation>中给出公式计算代替式(1)和式(2)。RSC载波频率<i>f</i><sub>cr</sub>=2 kHz,GSC载波频率<i>f</i><sub>cg</sub>=3 kHz。录波工况下,转子转速为1 770 r/min,2对磁极,折合频率59 Hz,转子电流基波频率<i>f</i><sub>r0</sub>=-9 Hz。其余参数见附录D表D1。</p>
                </div>
                <div class="p1">
                    <p id="140">对录波数据进行分辨率为1 Hz的FFT分析得到图4。对各部分电流频率点与计算结果按如下方式对比。</p>
                </div>
                <h4 class="anchor-tag" id="141" name="141">1)转子电流频率:</h4>
                <div class="p1">
                    <p id="142">图4(a)中频率点与式(3)中<i>ω</i><sub>rp</sub>对比。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143">2)定子电流频率:</h4>
                <div class="p1">
                    <p id="144">图4(b)中频率点与式(4)的<i>ω</i><sub>rps</sub>对比。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145">3)GSC输出电流频率:</h4>
                <div class="p1">
                    <p id="146">图4(c)中频率点与式(3)中<i>ω</i><sub>gp</sub>对比。</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147">4)并网电流:</h4>
                <div class="p1">
                    <p id="148">图4(d)中频率点与式(4)的<i>ω</i><sub>gpg</sub>及<i>ω</i><sub>rps</sub>对比。</p>
                </div>
                <div class="p1">
                    <p id="149">部分结果展示于附录D表D2。可见,转子与定子数据FFT分解频谱与计算频谱一致,网侧FFT频率在<i>m</i>=1时高于计算值1 Hz,<i>m</i>=2时高于计算值2 Hz,经分析此误差可能由于GSC载波频率实际值为3 001 Hz引起。</p>
                </div>
                <div class="p1">
                    <p id="150">此外,采用附录D表D1中实测风机相关参数,按式(5)计算定子侧及GSC输出侧谐波/间谐波幅值,结果见附录D表D2。可以看出,转子与定子电流各频率下幅值误差较小,而GSC只在电流幅值较小的频率下误差相对较大。因此,考虑到实际场景的复杂性,本文面向实际案例的幅值计算结果是可接受的。</p>
                </div>
                <div class="p1">
                    <p id="151">综上所述,对实测风机录波数据的分析进一步验证了PWM产生的DFIG并网谐波/间谐波的频率特性。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920021_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 DFIG各部分实测电流频谱图" src="Detail/GetImg?filename=images/DLXT201920021_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 DFIG各部分实测电流频谱图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920021_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Spectrum diagram of measured currents of DFIG</b></p>

                </div>
                <h3 id="153" name="153" class="anchor-tag"><b>5 结语</b></h3>
                <div class="p1">
                    <p id="154">本文针对转子采用背靠背PWM控制器变频的DFIG并网系统谐波/间谐波问题进行研究。基于PWM开关函数与DFIG理想阻抗模型,建立了由PWM引起的DFIG并网系统RSC及GSC输出谐波/间谐波电压的幅值与频率解析式,并考虑滤波器结构,进一步建立了并网电流的幅值与频率解析式,讨论了系统处于理想工况及存在背景谐波条件下的谐波/间谐波特性,简要分析了LCL滤波器对谐波/间谐波幅值的影响。通过仿真与实测数据分析验证了数学模型及相关结果的正确性。产生的主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="155">1)有别于变频调速及直流输电系统的变流器,DFIG并网系统采用的背靠背PWM变流器两侧输出的谐波/间谐波最终都会流入电网并形成包含谐波与间谐波的复杂频谱,本文推导了计算此类这谐波/间谐波的频率和幅值的数学表达式。</p>
                </div>
                <div class="p1">
                    <p id="156">2)电网的背景谐波可简化等效为直流环节相应频率的谐波波动,并引起两侧变流器输出与载波频率、调制波频率及直流波动频率相关的谐波/间谐波量,形成并网谐波/间谐波电流。</p>
                </div>
                <div class="p1">
                    <p id="157">3)相较于L型滤波,LCL滤波可以较好地抑制DFIG并网系统高频谐波/间谐波电流,但对其谐振频率附近的谐波/间谐波抑制效果很差,在参数设计时应综合发电机及电网阻抗进行选择。</p>
                </div>
                <div class="p1">
                    <p id="158">本文仅就稳态下DFIG并网系统谐波间谐波幅频特性进行分析。控制环节暂态过程的影响、风速变化引起的谐波/间谐波特性动态变化以及背景谐波条件下,考虑相角的精确谐波/间谐波特性分析问题等相关研究工作有待进一步开展。</p>
                </div>
                <div class="p1">
                    <p id="159">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="197" name="197" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="198">双馈电机及线路各部分阻抗表达式：</p>
                </div>
                <div class="area_img" id="199">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920021_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="200">采用L型滤波器模型，滤波电路阻抗表达式为：</p>
                </div>
                <div class="area_img" id="201">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920021_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="202">得到等效导纳Y<sub>gg</sub>与Y<sub>gr</sub>表达式：</p>
                </div>
                <div class="area_img" id="203">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920021_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="204">采用LCL滤波器模型，滤波电路各部分阻抗表达式为：</p>
                </div>
                <div class="area_img" id="205">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920021_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="206">由电路关系得到最终详细表达式为：</p>
                </div>
                <div class="area_img" id="207">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920021_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="208" name="208" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="209">对交流侧m<sub>k</sub>次背景谐波电压引起的交流谐波电流(正序取<image id="210" type="formula" href="images/DLXT201920021_21000.jpg" display="inline" placement="inline"><alt></alt></image>，负序取m<sub>k</sub>(27)0,m<sub>k</sub>=2，3...)。以A相为例，在GSC侧表现为：</p>
                </div>
                <div class="area_img" id="211">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920021_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="212">在转子侧表现为：</p>
                </div>
                <div class="area_img" id="213">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920021_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="214">式中：<image id="215" type="formula" href="images/DLXT201920021_21500.jpg" display="inline" placement="inline"><alt></alt></image>为转子等效电角频率。</p>
                </div>
                <div class="p1">
                    <p id="216">其引起直流电流波动的详细表达式为：</p>
                </div>
                <div class="area_img" id="217">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920021_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="218">式中：s(t)代表开关函数；i<sub>dcg/r</sub>分别表示交流侧扰动通过GSC和RSC注入直流环节的电流；A<sub>g/r</sub>表示各频率对应电流幅值；<sub>g/r</sub>表示电流相角。电流第一项为基波电流，第二项(两组累加项统称为第二项)为边带谐波电流。两部分电流分量在直流侧并联电容两端产生相应频率的电压波动。</p>
                </div>
                <div class="p1">
                    <p id="219">考虑到上式边带项谐波电流幅值较小，同时电容电抗与频率成反比，其产生的直流波动很小，其经过PWM后对系统幅频特性影响极小，忽略，仅考虑第一项，且有<image id="220" type="formula" href="images/DLXT201920021_22000.jpg" display="inline" placement="inline"><alt></alt></image>，故而可将交流侧背景谐波电压对谐波/间谐波的影响简化等效为直流背景谐波电压波动的影响进行分析。</p>
                </div>
                <h3 id="221" name="221" class="anchor-tag">附录C</h3>
                <div class="area_img" id="222">
                                            <p class="img_tit">
                                                表C1 DFIG并网系统的参数
                                                    <br />
                                                Table C1 Parameters of DFIG and power system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920021_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920021_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920021_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 DFIG并网系统的参数" src="Detail/GetImg?filename=images/DLXT201920021_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="223">理想工况下，DFIG并网系统RSC和GSC输出电压及并网电流频谱图如图C1所示，纵坐标设置为指各电压电流在各频率点幅值与其基波幅值之比。</p>
                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920021_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1理想工况下，(a)转子侧变流器输出电压频谱图;(b)网侧变流器输出电压频谱图;(c)并网电流频谱图" src="Detail/GetImg?filename=images/DLXT201920021_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1理想工况下，(a)转子侧变流器输出电压频谱图;(b)网侧变流器输出电压频谱图;(c)并网电流频谱图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920021_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Under ideal conditions,(a)spectrum diagram of the output voltage of the RSC;(b)spectrum diagram of the output voltage of the GSC;(c)spectrum diagram of the grid current</p>

                </div>
                <div class="p1">
                    <p id="225">对表1、表2及图C1中各频率点进行简要说明。转子侧频率：参考式(3)，频率表达式：<image id="249" type="formula" href="images/DLXT201920021_24900.jpg" display="inline" placement="inline"><alt></alt></image>，其中f <sub>r0</sub>=-20Hz,f <sub>cr</sub>=1000Hz。</p>
                </div>
                <div class="p1">
                    <p id="226">取m=2,n=1，有：f<sub>rp</sub>=1980 Hz(正序)；产生的定子电流：f<sub>rps</sub>=f<sub>rps</sub>+f<sub>rt</sub>=1980+70=2050 Hz。</p>
                </div>
                <div class="p1">
                    <p id="227">取m=2,n=-1，有：f<sub>rp</sub>=2020 Hz(负序)；产生的定子电流：f<sub>rps</sub>=f<sub>rps</sub>-f<sub>rt</sub>=2020-70=1950 Hz。</p>
                </div>
                <div class="p1">
                    <p id="228">取m=2,n=3，有：f<sub>rp</sub>=920 Hz(零序)；零序不产生的电流。</p>
                </div>
                <div class="p1">
                    <p id="229">取m=2,n=-3，有：f<sub>rp</sub>=1080 Hz(零序)；零序不产生的电流。</p>
                </div>
                <div class="p1">
                    <p id="230">其余情况与此类似。</p>
                </div>
                <div class="p1">
                    <p id="231">网侧频率：参考式(3)，频率表达式：f<sub>gp</sub>=±(nf<sub>g0</sub>+mf<sub>cg</sub>)n=3i±1，其中f<sub>g0</sub>=50Hz,f<sub>cg</sub>=1000Hz。</p>
                </div>
                <div class="p1">
                    <p id="232">取m=1,n=2，有：f <sub>gp</sub>=1100 Hz(负序)；取m=1,n=-2，有：f <sub>gp</sub>=900 Hz(正序)；</p>
                </div>
                <div class="p1">
                    <p id="233">取m=2,n=1，有：f <sub>gp</sub>=2050 Hz(正序)；取m=2,n=-1，有：f <sub>gp</sub>=1950 Hz(负序)；</p>
                </div>
                <div class="p1">
                    <p id="234">其他频率点计算与此类似。后文其余附录频率计算与此模式基本相同。</p>
                </div>
                <div class="p1">
                    <p id="235">直流侧存在0.128 kV/300 Hz谐波条件下，DFIG并网系统GSC输出电压与相应并网电流幅值频率对照表如表C2所示，RSC输出电压与相应并网电流幅值频率对照表如表C3所示。</p>
                </div>
                <div class="area_img" id="236">
                                            <p class="img_tit">
                                                表C2网侧变流器输出电压及对应并网电流幅值频率对照表
                                                    <br />
                                                Table C2 Amplitude-frequency comparison table of GSC voltage and the corresponding grid-connected current
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920021_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920021_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920021_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2网侧变流器输出电压及对应并网电流幅值频率对照表" src="Detail/GetImg?filename=images/DLXT201920021_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="237">
                                            <p class="img_tit">
                                                表C3转子侧变流器输出电压及对应并网电流幅值频率对照表
                                                    <br />
                                                Table C3 Amplitude-frequency comparison table of RSC voltage and the corresponding grid-connected current
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920021_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920021_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920021_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3转子侧变流器输出电压及对应并网电流幅值频率对照表" src="Detail/GetImg?filename=images/DLXT201920021_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="238">频率计算样例：转子侧660 Hz符合式(9)中<image id="239" type="formula" href="images/DLXT201920021_23900.jpg" display="inline" placement="inline"><alt></alt></image><image id="239" type="formula" href="images/DLXT201920021_23901.jpg" display="inline" placement="inline"><alt></alt></image>；同时，n=2对应负序，并网电流<image id="240" type="formula" href="images/DLXT201920021_24000.jpg" display="inline" placement="inline"><alt></alt></image>。其余计算与此类似。</p>
                </div>
                <div class="p1">
                    <p id="241">设置3组实验进行对比，A组：直流侧存在0.128kV/300 Hz谐波；B组：直流侧存在0.128kV/300 Hz和0.085kV/150 Hz谐波；C组：直流侧存在0.128kV/300 Hz和0.085kV/600 Hz谐波。仿真得到的谐波/间谐波频率点很多，为了凸显复杂谐波背景对单一谐波扰动的影响，沿用表C2和表C3中直流侧存在0.128kV/300 Hz谐波的频率点，对比各组实验的变流器输出电压幅值，分析150 Hz及600 Hz谐波对原300 Hz谐波调制产生的谐波间谐波的影响。得到表C4和表C5。</p>
                </div>
                <div class="area_img" id="242">
                                            <p class="img_tit">
                                                表C4网侧变流器输出电压幅值对照表
                                                    <br />
                                                Table C4 Amplitude comparison table of GSC voltage
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920021_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920021_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920021_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C4网侧变流器输出电压幅值对照表" src="Detail/GetImg?filename=images/DLXT201920021_24200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="243">
                                            <p class="img_tit">
                                                表C5转子侧变流器电压幅值对照表
                                                    <br />
                                                Table C5 Amplitude comparison table of RSC voltage
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920021_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920021_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920021_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C5转子侧变流器电压幅值对照表" src="Detail/GetImg?filename=images/DLXT201920021_24300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="244">理论上，直流侧150 Hz谐波与300 Hz谐波调制产生的谐波/间谐波在表中所列的频率点范围内不存在交集，即0.085kV/150 Hz谐波对原0.128kV/300 Hz谐波调制结果无明显影响，表C4和表C5中A、B组的仿真幅值与计算幅值对比关系证明了这一点。</p>
                </div>
                <div class="p1">
                    <p id="245">此外，直流侧600 Hz谐波与300 Hz谐波调制均会在网侧1550 Hz、转子侧1340 Hz等频率点产生谐波/间谐波，表C4和表C5中虚框部分即为直流侧600 Hz谐波与300 Hz谐波调制产生的相同频率的谐波/间谐波，其计算幅值为两部分计算幅值的叠加，与仿真结果误差不大，能较好估算谐波/间谐波电压幅值。</p>
                </div>
                <h3 id="246" name="246" class="anchor-tag">附录D</h3>
                <div class="area_img" id="247">
                                            <p class="img_tit">
                                                表D1实测用DFIG系统参数
                                                    <br />
                                                Table D1 Parameters of DFIG measured in this paper
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920021_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920021_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920021_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1实测用DFIG系统参数" src="Detail/GetImg?filename=images/DLXT201920021_24700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="248">
                                            <p class="img_tit">
                                                表D2实测数据FFT分析与计算结果频率幅值对照表
                                                    <br />
                                                Table D2 Frequency and amplitude comparison table of FFT of measured data and calculation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920021_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920021_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920021_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D2实测数据FFT分析与计算结果频率幅值对照表" src="Detail/GetImg?filename=images/DLXT201920021_24800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201519002&amp;v=MTM3NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcnpQUHlyUGJiRzRIOVROcG85RlpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 吕敬,董鹏,施刚,等.大型双馈风电场经MMC-HVDC并网的次同步振荡及其抑制[J].中国电机工程学报,2015,35(19):4852-4860.LÜ Jing,DONG Peng,SHI Gang,et al.Subsynchronous oscillation and its mitigation of MMC-based HVDC with large doubly-fed induction generator-based wind farm integration[J].Proceedings of the CSEE,2015,35(19):4852-4860.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quantitative SSR analysis of series-compensated DFIG-based wind farms using aggregated RLC circuit model">

                                <b>[2]</b> LIU Huakun,XIE Xiaorong,ZHANG Chuanyu,et al.Quantitative SSR analysis of series-compensated DFIG-based wind farms using aggregated RLC circuit model[J].IEEE Transactions on Power Systems,2017,32(1):474-483.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610011&amp;v=MDc4ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJ6UElTSFRlckc0SDlmTnI0OUVaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 年珩,杨洪雨.不平衡运行工况下并网逆变器的阻抗建模及稳定性分析[J].电力系统自动化,2016,40(10):76-83.NIAN Heng,YANG Hongyu.Impedance modeling and stability analysis of grid-connected inverters under unbalanced operation conditions[J].Automation of Electric Power Systems,2016,40(10):76-83.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201816027&amp;v=MTI3NTZxQnRHRnJDVVI3cWZadVpzRnlubFZyelBQeXJQYmJHNEg5bk5xWTlIWTRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 廖坤玉,陶顺,姚黎婷,等.考虑励磁的DFIG静止坐标系输入阻抗的频域建模与时变特性研究[J].中国电机工程学报,2018,38(16):4886-4897.LIAO Kunyu,TAO Shun,YAO Liting,et al.Study on frequency-domain modeling and time-varying characteristics of DFIG input impedance with excitation under static reference frame[J].Proceedings of the CSEE,2018,38(16):4886-4897.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201621029&amp;v=MzEyNTh6UElTSFRlckc0SDlmT3JvOUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 谢小荣,王银,刘华坤,等.电力系统次同步和超同步谐波相量的检测方法[J].电力系统自动化,2016,40(21):189-194.XIE Xiaorong,WANG Yin,LIU Huakun,et al.Detection method for sub-synchronous and super-synchronous harmonic phasors in power system[J].Automation of Electric Power Systems,2016,40(21):189-194.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201611011&amp;v=MDY4NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcnpQUHlyUGJiRzRIOWZOcm85RVpZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 喻敏,王斌,王文波,等.基于SST的间谐波检测方法[J].中国电机工程学报,2016,36(11):2944-2951.YU Min,WANG Bin,WANG Wenbo,et al.An inter-harmonic detection method based on synchrosqueezing wavelet transform[J].Proceedings of the CSEE,2016,36(11):2944-2951.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Supply induced interharmonic effects in wound rotor and doubly-fed induction generators">

                                <b>[7]</b> DJUROVIC S,VILCHIS R S,SMITH A.C.Supply induced interharmonic effects in wound rotor and doubly-fed induction generators[J].IEEE Transactions on Energy Conversion,2015,30(4):1397-1408.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201006002&amp;v=MDQ4ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFZyelBJU0hSZmJHNEg5SE1xWTlGWm9RS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王中,孙元章,李国杰,等.双馈风力发电机定子电流谐波分析[J].电力自动化设备,2010,30(6):1-5.WANG Zhong,SUN Yuanzhang,LI Guojie,et al.Analysis of stator current harmonics of doubly-fed wind generator[J].Electric Power Automation Equipment,2010,30(6):1-5.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Mechanism of sub-synchronous interaction caused by inter-harmonics in DFIG">

                                <b>[9]</b> WEN T,HUANG Y H,ZHAO D,et al.Mechanism of sub-synchronous interaction caused by inter-harmonics in DFIG[J].The Journal of Engineering,2017(13):892-896.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Evaluating noise and DC offset due to inter-harmonics and supra-harmonics caused by back-to-back converter of DFIG in AC distribution network">

                                <b>[10]</b> ALIZADE A,NOSHAHR J B.Evaluating noise and DC offset due to inter-harmonics and supra-harmonics caused by back-to-back converter of DFIG in AC distribution network[C]// 24th International Conference &amp; Exhibition on Electricity Distribution (CIRED),June 12-15,2017,Glasgow,UK:629-632.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803026&amp;v=MDE2MDRSN3FmWnVac0Z5bmxWcnpQSVRyQmZiRzRIOW5Nckk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 陶顺,姚黎婷,廖坤玉,等.光伏逆变器直流电压扰动引起的间谐波电流解析模型[J].电网技术,2018,42(3):878-885.TAO Shun,YAO Liting,LIAO Kunyu,et al.Analytical model for DFIG stator interharmonic current induced by coupling of RSC disturbance components and slip frequency[J].Power System Technology,2018,42(3):878-885.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818006&amp;v=MDU4OTM0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJ6UElTSFRlckc0SDluTnA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 李庆,程鹏,王伟胜.双馈风电机组中频谐波电流建模与分析[J].电力系统自动化,2018,42(18):41-47.DOI:10.7500/AEPS20180331002.LI Qing,CHENG Peng,WANG Weisheng.Modeling and analysis of intermediate frequency harmonic current of DFIGs[J].Automation of Electric Power Systems,2018,42(18):41-47.DOI:10.7500/AEPS20180331002.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multi-variable high-frequency input-admittance of grid-connected converters:modeling,validation and implications on stability">

                                <b>[13]</b> FREIJEDO F D,FERRER D M,DUJIC D.Multi-variable high-frequency input-admittance of grid-connected converters:modeling,validation and implications on stability[J].IEEE Transactions on Industrial Electronics,2019,66(8):6505-6515.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Investigation of magnetic field interharmonics and sideband vibration in the FSCW IPMSM drive with the SPWM technique">

                                <b>[14]</b> LIANG Wenyi,LUK P C,FEI Weizhong.Investigation of magnetic field interharmonics and sideband vibration in the FSCW IPMSM drive with the SPWM technique[J].IEEE Transactions on Power Electronics,2018,33(4):3315-3324.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High-frequency resonance of DFIG-based wind generation under weak power network">

                                <b>[15]</b> ZHU Lin,HU Xinge,LI Shuyong.High-frequency resonance of DFIG-based wind generation under weak power network[C]// International Conference on Power System Technology (POWERCON),November 6-8,Guangzhou,China:2719-2724.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=High-frequency resonance damping of DFIG-based wind power system under weak network">

                                <b>[16]</b> SONG Yipeng,WANG Xiongfei,BLAABJERG F.High-frequency resonance damping of DFIG-based wind power system under weak network[J].IEEE Transactions on Power Electronics,2017,32(3):1927-1940.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impedance-based highfrequency resonance analysis of DFIG system in weak grids">

                                <b>[17]</b> SONG Yipeng,WANG Xiongfei,BLAABJERG F.Impedance-based high-frequency resonance analysis of DFIG system in weak grids[J].IEEE Transactions on Power Electronics,2017,32(5):3536-3548.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Characterization of input current interharmonics in adjustable speed drives">

                                <b>[18]</b> SOLTANI H,DAVARI P,ZARE F,et al.Characterization of input current interharmonics in adjustable speed drives[J].IEEE Transactions on Power Electronics,2017,32(11):8632-8643.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201703026&amp;v=MjcyODRSN3FmWnVac0Z5bmxWcnpQUHlyUGJiRzRIOWJNckk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 杨迪瑞,杨文焕,李荣高.双PWM交流调速系统耦合调制建模及其注入电网间谐波电流特性分析[J].中国电机工程学报,2017,37(3):869-880.YANG Dirui,YANG Wenhuan,LI Ronggao.Modeling for coupling modulation in dual PWM speed control systems and characteristic analysis of interharmonic currents injected into distribution networks[J].Proceedings of the CSEE,2017,37(3):869-880.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787111341239001&amp;v=MjA1NzJtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3SUpWMFRYRnF6R2JLNUg5TElybzFHYmVzUERSTTh6eFVT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 任永峰.双馈式风力发电机组柔性并网运行与控制[M].北京:机械工业出版社,2011.REN Yongfeng.Flexible grid-connected operation and control of doubly-fed induction generator[M].Beijing:China Machine Press,2011.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling, control and implementation of three-phase PWM converters">

                                <b>[21]</b> YE Y,KAZERANI M,QUINTANA V H.Modeling,control and implementation of three-phase PWM converters[J].IEEE Transactions on Power Electronics,2003,18(3):857-864.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201124003&amp;v=MjY1ODNQYmJHNEg5RE9xNDlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFZyelBQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 周华伟,温旭辉,赵峰,等.一种新颖的电压源逆变器自适应死区补偿策略[J].中国电机工程学报,2011,31(24):26-32.ZHOU Huawei,WEN Xuhui,ZHAO Feng,et al.A novel adaptive dead-time compensation strategy for VSI[J].Proceedings of the CSEE,2011,31(24):26-32.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787115219022001&amp;v=MTg1MjlIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N0lKVjBUWEZxekdiSzVHOVBOcG85SFp1c1BEUk04enhVU21EZDlT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> HOLMES D G,LIPO T A.电力电子变换器PWM技术原理与实践[M].北京:人民邮电出版社,2010:142-148.HOLMES D G,LIPO T A.Pulse width modulation for power converters:principles and practice[M].Beijing:People’s Posts &amp; Telecommunications Publishing House,2010:142-148.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201818007&amp;v=MjgwMzVGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFZyelBJU0hUZXJHNEg5bk5wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 年珩,庞博,许国东,等.应对并补电网下DFIG系统高频谐振的宽频阻抗重塑策略[J].电力系统自动化,2018,42(18):48-58.DOI:10.7500/AEPS20170922010.NIAN Heng,PANG Bo,XU Guodong,et al.Reshaping strategy of wide frequency impedance for DFIG system to suppress high frequency resonance under parallel compensation grid[J].Automation of Electric Power Systems,2018,42(18):48-58.DOI:10.7500/AEPS20170922010.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201003020&amp;v=MTQwMzJGeW5sVnJ6UElTckJmYkc0SDlITXJJOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 刘飞,查晓明,段善旭.三相并网逆变器LCL滤波器的参数设计与研究[J].电工技术学报,2010,25(3):110-116.LIU Fei,ZHA Xiaoming,DUAN Shanxu.Design and research on parameter of LCL filter in three-phase grid-connected inverter[J].Transactions of China Electrotechnical Society,2010,25(3):110-116.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=PWM frequency voltage noise cancelation in three-phase VSI using the novel SVPWM strategy">

                                <b>[26]</b> HUANG Yingliang,XU Yongxiang,LI Yong,et al.PWM frequency voltage noise cancelation in three-phase VSI using the novel SVPWM strategy[J].IEEE Transactions on Power Electronics,2018,33(10):8596-8606.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920021" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920021&amp;v=MzE3NTM0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJ6UElTSFRlckc0SDlqT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

