

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136428284318750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920004%26RESULT%3d1%26SIGN%3dpiuvA8OMqeNY0e5WiB36uT0S9%252bI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920004&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920004&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920004&amp;v=MjM4MTFzRnlua1ZiL0xJU0hUZXJHNEg5ak9yNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;1&lt;/b&gt; 太阳能光电—光热综合消纳能力 "><b>1</b> 太阳能光电—光热综合消纳能力</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#69" data-title="&lt;b&gt;2&lt;/b&gt; 光电—光热区域综合能源系统建模 "><b>2</b> 光电—光热区域综合能源系统建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#71" data-title="&lt;b&gt;2.1&lt;/b&gt; 设备模型"><b>2.1</b> 设备模型</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;2.2&lt;/b&gt; 电网模型"><b>2.2</b> 电网模型</a></li>
                                                <li><a href="#103" data-title="&lt;b&gt;2.3&lt;/b&gt; 热网模型"><b>2.3</b> 热网模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#110" data-title="&lt;b&gt;3&lt;/b&gt; 太阳能综合消纳能力鲁棒评估模型 "><b>3</b> 太阳能综合消纳能力鲁棒评估模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#111" data-title="&lt;b&gt;3.1&lt;/b&gt; 不确定参数"><b>3.1</b> 不确定参数</a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;3.2&lt;/b&gt; 目标函数及约束条件"><b>3.2</b> 目标函数及约束条件</a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;3.3&lt;/b&gt; 模型求解"><b>3.3</b> 模型求解</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;3.4&lt;/b&gt; 误差分析"><b>3.4</b> 误差分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#144" data-title="&lt;b&gt;4.1&lt;/b&gt; 单一时段算例分析"><b>4.1</b> 单一时段算例分析</a></li>
                                                <li><a href="#179" data-title="&lt;b&gt;4.2 24 h&lt;/b&gt;算例结果分析"><b>4.2 24 h</b>算例结果分析</a></li>
                                                <li><a href="#190" data-title="&lt;b&gt;4.3&lt;/b&gt; 误差分析"><b>4.3</b> 误差分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#192" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#262" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#268" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#65" data-title="&lt;b&gt;图1 模型整体研究框架&lt;/b&gt;"><b>图1 模型整体研究框架</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;表1 场景1和2下的太阳能消纳能力&lt;/b&gt;"><b>表1 场景1和2下的太阳能消纳能力</b></a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;图2 场景2～6下各能源站太阳能消纳功率&lt;/b&gt;"><b>图2 场景2～6下各能源站太阳能消纳功率</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;图3 太阳能设备安装结果分析&lt;/b&gt;"><b>图3 太阳能设备安装结果分析</b></a></li>
                                                <li><a href="#169" data-title="&lt;b&gt;表2 不同供热方案下的消纳能力对比&lt;/b&gt;"><b>表2 不同供热方案下的消纳能力对比</b></a></li>
                                                <li><a href="#177" data-title="&lt;b&gt;表3 不同&lt;/b&gt;&lt;i&gt;&lt;b&gt;Γ&lt;/b&gt;&lt;/i&gt;&lt;b&gt;取值下的太阳能消纳能力&lt;/b&gt;"><b>表3 不同</b><i><b>Γ</b></i><b>取值下的太阳能消纳能力</b></a></li>
                                                <li><a href="#185" data-title="&lt;b&gt;图4 24 h算例中各场景太阳能消纳能力&lt;/b&gt;"><b>图4 24 h算例中各场景太阳能消纳能力</b></a></li>
                                                <li><a href="#187" data-title="&lt;b&gt;图5 C&amp;amp;CG算法加入的“最劣”光照场景&lt;/b&gt;"><b>图5 C&amp;CG算法加入的“最劣”光照场景</b></a></li>
                                                <li><a href="#263" data-title="图A1区域综合能源系统结构示意图">图A1区域综合能源系统结构示意图</a></li>
                                                <li><a href="#264" data-title="图A2算例系统结构图">图A2算例系统结构图</a></li>
                                                <li><a href="#265" data-title="图A3抽汽式CHP机组运行特性">图A3抽汽式CHP机组运行特性</a></li>
                                                <li><a href="#266" data-title="图A4 24 h算例数据">图A4 24 h算例数据</a></li>
                                                <li><a href="#267" data-title="图A5场景2最劣光照场景松弛误差散点图">图A5场景2最劣光照场景松弛误差散点图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" >
                                        <b>[1]</b>
                                     新华社.强化应对气候变化行动——中国国家自主贡献[EB/OL].[2015-06-30].http://www.xinhuanet.com//politics/2015-06/30/c_1115774759.htm.Xinhua News Agency.Enhanced actions on climate change:China’s intended nationally determined contributions[EB/OL].[2015-06-30].http://www.xinhuanet.com//politics/2015-06/30/c_1115774759.htm.</a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     国家发展和改革委员会能源研究所.中国2050高比例可再生能源发展情景暨路径研究[R/OL].[2015-04-30].https://wenku.baidu.com/view/33339597763231126fdb1199.html.Energy Research Institute of National Development and Reform Commission.Scenario and roadmap study of high proportion of renewable energy in China in 2050[R/OL].[2015-04-30].https://wenku.baidu.com/view/33339597763231126fdb1199.html.</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 余晓丹,徐宪东,陈硕翼,等.综合能源系统与能源互联网简述[J].电工技术学报,2016,31(1):1-13.YU Xiaodan,XU Xiandong,CHEN Shuoyi,et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society,2016,31(1):1-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MzEzMjJyQmZiRzRIOWZNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWYi9MSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         余晓丹,徐宪东,陈硕翼,等.综合能源系统与能源互联网简述[J].电工技术学报,2016,31(1):1-13.YU Xiaodan,XU Xiandong,CHEN Shuoyi,et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society,2016,31(1):1-13.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 杨经纬,张宁,王毅,等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化,2018,42(4):11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei,ZHANG Ning,WANG Yi,et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems,2018,42(4):11-24.DOI:10.7500/AEPS20171002004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MzAzMzMzenFxQnRHRnJDVVI3cWZadVpzRnlua1ZiL0xJU0hUZXJHNEg5bk1xNDlGWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         杨经纬,张宁,王毅,等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化,2018,42(4):11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei,ZHANG Ning,WANG Yi,et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems,2018,42(4):11-24.DOI:10.7500/AEPS20171002004.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MTc2NzMzenFxQnRHRnJDVVI3cWZadVpzRnlua1ZiL0xJU0hUZXJHNEg5VE1xSTlHWjRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 杨永标,于建成,李奕杰,等.含光伏和蓄能的冷热电联供系统调峰调蓄优化调度[J].电力系统自动化,2017,41(6):6-12.DOI:10.7500/AEPS20160610002.YANG Yongbiao,YU Jiancheng,LI Yijie,et al.Optimal load leveling dispatch of CCHP incorporating photovoltaic and storage[J].Automation of Electric Power Systems,2017,41(6):6-12.DOI:10.7500/AEPS20160610002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706002&amp;v=MDQ2NjRSN3FmWnVac0Z5bmtWYi9MSVNIVGVyRzRIOWJNcVk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         杨永标,于建成,李奕杰,等.含光伏和蓄能的冷热电联供系统调峰调蓄优化调度[J].电力系统自动化,2017,41(6):6-12.DOI:10.7500/AEPS20160610002.YANG Yongbiao,YU Jiancheng,LI Yijie,et al.Optimal load leveling dispatch of CCHP incorporating photovoltaic and storage[J].Automation of Electric Power Systems,2017,41(6):6-12.DOI:10.7500/AEPS20160610002.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 任洪波,邓冬冬,吴琼,等.基于热电共融的区域分布式能源互联网协同优化研究[J].中国电机工程学报,2018,38(14):4023-4034.REN Hongbo,DENG Dongdong,WU Qiong,et al.Collaborative optimization of distributed energy network based on electricity and heat interchanges[J].Proceedings of the CSEE,2018,38(14):4023-4034." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201814002&amp;v=MTUxNDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1ZiL0xQeXJQYmJHNEg5bk5xNDlGWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         任洪波,邓冬冬,吴琼,等.基于热电共融的区域分布式能源互联网协同优化研究[J].中国电机工程学报,2018,38(14):4023-4034.REN Hongbo,DENG Dongdong,WU Qiong,et al.Collaborative optimization of distributed energy network based on electricity and heat interchanges[J].Proceedings of the CSEE,2018,38(14):4023-4034.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 徐青山,李淋,蔡霁霖,等.考虑电能交互的冷热电多微网系统日前优化经济调度[J].电力系统自动化,2018,42(21):36-44.DOI:10.7500/AEPS20180417006.XU Qingshan,LI Lin,CAI Jilin,et al.Day-ahead optimized economic dispatch of CCHP multi-microgrid system considering power interaction among microgrids[J].Automation of Electric Power Systems,2018,42(21):36-44.DOI:10.7500/AEPS20180417006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821005&amp;v=MDc3MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmIvTElTSFRlckc0SDluT3JvOUZZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         徐青山,李淋,蔡霁霖,等.考虑电能交互的冷热电多微网系统日前优化经济调度[J].电力系统自动化,2018,42(21):36-44.DOI:10.7500/AEPS20180417006.XU Qingshan,LI Lin,CAI Jilin,et al.Day-ahead optimized economic dispatch of CCHP multi-microgrid system considering power interaction among microgrids[J].Automation of Electric Power Systems,2018,42(21):36-44.DOI:10.7500/AEPS20180417006.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" PATTEEUW D,BRUNINX K,ARTECONI A,et al.Integrated modeling of active demand response with electric heating systems coupled to thermal energy storage systems[J].Applied Energy,2015,151:306-319." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203241&amp;v=MjgyNTNIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjhTYWhFPU5pZk9mYks5SDlQT3FZOUZadXNNRG5nNG9CTVQ2VDRQUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         PATTEEUW D,BRUNINX K,ARTECONI A,et al.Integrated modeling of active demand response with electric heating systems coupled to thermal energy storage systems[J].Applied Energy,2015,151:306-319.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王婉璐,杨莉,王蕾,等.考虑供热网储热特性的电-热综合能源系统优化调度[J].电力系统自动化,2018,42(21):45-52.DOI:10.7500/AEPS20170908013.WANG Wanlu,YANG Li,WANG Lei,et al.Optimal dispatch of integrated electricity-heat energy system considering heat storage characteristics of heating network[J].Automation of Electric Power Systems,2018,42(21):45-52.DOI:10.7500/AEPS20170908013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821006&amp;v=MDY4Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmIvTElTSFRlckc0SDluT3JvOUZZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王婉璐,杨莉,王蕾,等.考虑供热网储热特性的电-热综合能源系统优化调度[J].电力系统自动化,2018,42(21):45-52.DOI:10.7500/AEPS20170908013.WANG Wanlu,YANG Li,WANG Lei,et al.Optimal dispatch of integrated electricity-heat energy system considering heat storage characteristics of heating network[J].Automation of Electric Power Systems,2018,42(21):45-52.DOI:10.7500/AEPS20170908013.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 马溪原,郭晓斌,雷金勇.面向多能互补的分布式光伏与气电混合容量规划方法[J].电力系统自动化,2018,42(4):55-63.DOI:10.7500/AEPS20170602002.MA Xiyuan,GUO Xiaobin,LEI Jinyong.Capacity planning method of distributed PV and P2G in multi-energy coupled system[J].Automation of Electric Power Systems,2018,42(4):55-63.DOI:10.7500/AEPS20170602002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804008&amp;v=MjU1NDdmWnVac0Z5bmtWYi9MSVNIVGVyRzRIOW5NcTQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         马溪原,郭晓斌,雷金勇.面向多能互补的分布式光伏与气电混合容量规划方法[J].电力系统自动化,2018,42(4):55-63.DOI:10.7500/AEPS20170602002.MA Xiyuan,GUO Xiaobin,LEI Jinyong.Capacity planning method of distributed PV and P2G in multi-energy coupled system[J].Automation of Electric Power Systems,2018,42(4):55-63.DOI:10.7500/AEPS20170602002.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 胡名科.太阳能集热和辐射制冷综合利用的理论和实验研究[D].北京:中国科学技术大学,2017.HU Mingke.Numerical and experimental study on integrated utilization of solar heating and radiative cooling[D].Beijing:University of Science and Technology of China,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017065324.nh&amp;v=Mjc2NDRSN3FmWnVac0Z5bmtWYi9MVkYyNkdiTytHOUxPcTVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         胡名科.太阳能集热和辐射制冷综合利用的理论和实验研究[D].北京:中国科学技术大学,2017.HU Mingke.Numerical and experimental study on integrated utilization of solar heating and radiative cooling[D].Beijing:University of Science and Technology of China,2017.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 周灿煌,郑杰辉,荆朝霞,等.面向园区微网的综合能源系统多目标优化设计[J].电网技术,2018,42(6):1687-1697.ZHOU Canhuang,ZHENG Jiehui,JING Zhaoxia,et al.Multi-objective optimal design of integrated energy system for park-level microgrid[J].Power System Technology,2018,42(6):1687-1697." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806001&amp;v=MzI2NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmIvTElUckJmYkc0SDluTXFZOUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         周灿煌,郑杰辉,荆朝霞,等.面向园区微网的综合能源系统多目标优化设计[J].电网技术,2018,42(6):1687-1697.ZHOU Canhuang,ZHENG Jiehui,JING Zhaoxia,et al.Multi-objective optimal design of integrated energy system for park-level microgrid[J].Power System Technology,2018,42(6):1687-1697.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 刘方泽,牟龙华,张涛,等.微能源网多能源耦合枢纽的模型搭建与优化[J].电力系统自动化,2018,42(14):91-98.DOI:10.7500/AEPS20171218003.LIU Fangze,MU Longhua,ZHANG Tao,et al.Modelling and optimization of multi-energy coupling hub for micro-energy network[J].Automation of Electric Power Systems,2018,42(14):91-98.DOI:10.7500/AEPS20171218003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814013&amp;v=MzI3NTdiL0xJU0hUZXJHNEg5bk5xNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         刘方泽,牟龙华,张涛,等.微能源网多能源耦合枢纽的模型搭建与优化[J].电力系统自动化,2018,42(14):91-98.DOI:10.7500/AEPS20171218003.LIU Fangze,MU Longhua,ZHANG Tao,et al.Modelling and optimization of multi-energy coupling hub for micro-energy network[J].Automation of Electric Power Systems,2018,42(14):91-98.DOI:10.7500/AEPS20171218003.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 黄子硕,于航,彭震伟.多能互补分布式能源系统的能效水平及其影响因素[J].暖通空调,2017,47(4):23-28.HUANG Zishuo,YU Hang,PENG Zhenwei.Energy efficiency analysis of distributed multi-energy system[J].Heating Ventilating &amp;amp; Air Conditioning,2017,47(4):23-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NTKT201704005&amp;v=MjAwMzdiL0xLem5BZXJHNEg5Yk1xNDlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         黄子硕,于航,彭震伟.多能互补分布式能源系统的能效水平及其影响因素[J].暖通空调,2017,47(4):23-28.HUANG Zishuo,YU Hang,PENG Zhenwei.Energy efficiency analysis of distributed multi-energy system[J].Heating Ventilating &amp;amp; Air Conditioning,2017,47(4):23-28.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 冯志兵,金红光.冷热电联产系统的评价准则[J].工程热物理学报,2005,26(5):725-728.FENG Zhibing,JIN Hongguang.Performance assessment of combined cooling,heating and power[J].Journal of Engineering Thermophysics,2005,26(5):725-728." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GCRB200505002&amp;v=MTI4NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmIvTElpN1piTEc0SHRUTXFvOUZab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         冯志兵,金红光.冷热电联产系统的评价准则[J].工程热物理学报,2005,26(5):725-728.FENG Zhibing,JIN Hongguang.Performance assessment of combined cooling,heating and power[J].Journal of Engineering Thermophysics,2005,26(5):725-728.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" AIEN M,HAJEBRAHIMI A,FOTUHI-FIRUZABAD M.A comprehensive review on uncertainty modeling techniques in power system studies[J].Renewable and Sustainable Energy Reviews,2016,57:1077-1089." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES4ADFA5A2CAE52187F2EBDB2FAFCE7AB3&amp;v=MDg3MjNCckxVMDV0cGh4Ym01d0tzPU5pZk9mYmZKYXFlOXF2NUhGNXA2Q1g0NHh4Rmw2RW9QUEEzZzJtTkRDc2VUTk1pY0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         AIEN M,HAJEBRAHIMI A,FOTUHI-FIRUZABAD M.A comprehensive review on uncertainty modeling techniques in power system studies[J].Renewable and Sustainable Energy Reviews,2016,57:1077-1089.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 顾泽鹏,康重庆,陈新宇,等.考虑热网约束的电热能源集成系统运行优化及其风电消纳效益分析[J].中国电机工程学报,2015,35(14):3596-3604.GU Zepeng,KANG Chongqing,CHEN Xinyu,et al.Operation optimization of integrated power and heat energy systems and the benefit on wind power accommodation considering heating network constraints[J].Proceedings of the CSEE,2015,35(14):3596-3604." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514015&amp;v=MDk3NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1ZiL0xQeXJQYmJHNEg5VE5xNDlFWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         顾泽鹏,康重庆,陈新宇,等.考虑热网约束的电热能源集成系统运行优化及其风电消纳效益分析[J].中国电机工程学报,2015,35(14):3596-3604.GU Zepeng,KANG Chongqing,CHEN Xinyu,et al.Operation optimization of integrated power and heat energy systems and the benefit on wind power accommodation considering heating network constraints[J].Proceedings of the CSEE,2015,35(14):3596-3604.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" DING T,LIU S,YUAN W,et al.A two-stage robust reactive power optimization considering uncertain wind power integration in active distribution networks[J].IEEE Transactions on Sustainable Energy,2015,7(1):301-311." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A two-stage robust reactive power optimization considering uncertain wind power integration in active distribution network">
                                        <b>[19]</b>
                                         DING T,LIU S,YUAN W,et al.A two-stage robust reactive power optimization considering uncertain wind power integration in active distribution networks[J].IEEE Transactions on Sustainable Energy,2015,7(1):301-311.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 王蓓蓓,唐楠,赵盛楠,等.需求响应参与风电消纳的随机&amp;amp;可调节鲁棒混合日前调度模型[J].中国电机工程学报,2017,37(21):6339-6346.WANG Beibei,TANG Nan,ZHAO Shengnan,et al.Stochastic &amp;amp; adjustable robust hybrid scheduling model of power system considering demand response’s participation in large-scale wind power consumption[J].Proceedings of the CSEE,2017,37(21):6339-6346." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201721022&amp;v=Mjc1Mjl1WnNGeW5rVmIvTFB5clBiYkc0SDliT3JvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王蓓蓓,唐楠,赵盛楠,等.需求响应参与风电消纳的随机&amp;amp;可调节鲁棒混合日前调度模型[J].中国电机工程学报,2017,37(21):6339-6346.WANG Beibei,TANG Nan,ZHAO Shengnan,et al.Stochastic &amp;amp; adjustable robust hybrid scheduling model of power system considering demand response’s participation in large-scale wind power consumption[J].Proceedings of the CSEE,2017,37(21):6339-6346.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" FARIVAR M,LOW S H.Branch flow model:relaxations and convexification—Part Ⅱ[J].IEEE Transactions on Power Systems,2012,28(3):2565-2572." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Branch Flow Model:Relaxations and Convexification-PartⅠ">
                                        <b>[21]</b>
                                         FARIVAR M,LOW S H.Branch flow model:relaxations and convexification—Part Ⅱ[J].IEEE Transactions on Power Systems,2012,28(3):2565-2572.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 顾伟,陆帅,王珺,等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报,2017,37(5):1305-1315.GU Wei,LU Shuai,WANG Jun,et al.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE,2017,37(5):1305-1315." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705003&amp;v=MDA3NzgvTFB5clBiYkc0SDliTXFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         顾伟,陆帅,王珺,等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报,2017,37(5):1305-1315.GU Wei,LU Shuai,WANG Jun,et al.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE,2017,37(5):1305-1315.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 李斯,周任军,童小娇,等.基于盒式集合鲁棒优化的风电并网最大装机容量[J].电网技术,2011,35(12):208-213.LI Si,ZHOU Renjun,TONG Xiaojiao,et al.Robust optimization with box set for maximum installed capacity of wind farm connected to grid[J].Power System Technology,2011,35(12):208-213." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201112037&amp;v=MTIzMTZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmIvTElUckJmYkc0SDlETnJZOUc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         李斯,周任军,童小娇,等.基于盒式集合鲁棒优化的风电并网最大装机容量[J].电网技术,2011,35(12):208-213.LI Si,ZHOU Renjun,TONG Xiaojiao,et al.Robust optimization with box set for maximum installed capacity of wind farm connected to grid[J].Power System Technology,2011,35(12):208-213.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" ZENG B,ZHAO L.Solving two-stage robust optimization problems using a column-and-constraint generation method[J].Operations Research Letters,2013,41(5):457-461." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200120507&amp;v=MDMwMzVRVE1ud1plWnRGaW5sVXIzSUlWOFNhaEU9TmlmT2ZiSzdIdG5Nclk5Rlpla1BDWHcrb0JNVDZUNFBRSC9pclJkR2VycQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         ZENG B,ZHAO L.Solving two-stage robust optimization problems using a column-and-constraint generation method[J].Operations Research Letters,2013,41(5):457-461.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" LIU X,JENKINS N,WU J,et al.Combined analysis of electricity and heat networks[J].Applied Energy,2015,162:1238-1250." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201065&amp;v=MjIxOTBvOG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWOFNhaEU9TmlmT2ZiSzlIOVBPcVk5Rlp1c09ESA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         LIU X,JENKINS N,WU J,et al.Combined analysis of electricity and heat networks[J].Applied Energy,2015,162:1238-1250.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 刘星月,吴红斌.太阳能综合利用的冷热电联供系统控制策略和运行优化[J].电力系统自动化,2015,39(12):1-6.LIU Xingyue,WU Hongbin.A control strategy and operation optimization of combined cooling heating and power system considering solar comprehensive utilization[J].Automation of Electric Power Systems,2015,39(12):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201512001&amp;v=MDE4NDJDVVI3cWZadVpzRnlua1ZiL0xJU0hUZXJHNEg5VE5yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         刘星月,吴红斌.太阳能综合利用的冷热电联供系统控制策略和运行优化[J].电力系统自动化,2015,39(12):1-6.LIU Xingyue,WU Hongbin.A control strategy and operation optimization of combined cooling heating and power system considering solar comprehensive utilization[J].Automation of Electric Power Systems,2015,39(12):1-6.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" YANG Y,WU K,LONG H,et al.Integrated electricity and heating demand-side management for wind power integration in China[J].Energy,2014,78:235-246." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700254000&amp;v=MDAyODhadTRMREh3NW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWOFNhaEU9TmlmT2ZiSzhIOURNcUk5Rg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         YANG Y,WU K,LONG H,et al.Integrated electricity and heating demand-side management for wind power integration in China[J].Energy,2014,78:235-246.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-01 10:35</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),16-23+38+24-29 DOI:10.7500/AEPS20181008008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">光电—光热区域综合能源系统太阳能消纳能力评估模型</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AD%8F%E7%82%9C&amp;code=08917938&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">魏炜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E7%9A%93%E8%B6%8A&amp;code=37843255&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾皓越</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%A9%86%E4%BA%91%E9%A3%9E&amp;code=23569124&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">穆云飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E5%BB%BA%E4%B8%AD&amp;code=28345778&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴建中</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B4%BE%E5%AE%8F%E6%9D%B0&amp;code=00078952&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">贾宏杰</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6)&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室(天津大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%A1%E8%BF%AA%E5%A4%AB%E5%A4%A7%E5%AD%A6%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0299973&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">卡迪夫大学工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>合理评估太阳能消纳能力是支撑构建绿色、低碳、清洁的能源体系的重要环节。针对光电—光热区域综合能源系统太阳能消纳问题,提出了一种可充分考虑光照强度不确定性和系统安全运行约束的太阳能消纳能力鲁棒评估模型。首先,基于热力学第一定律构建了消纳能力评估指标;进而利用配电网二阶锥模型及线性热网能量流模型构建了两阶段鲁棒评估模型,提升了模型的可解性。最后,通过典型算例验证了太阳能综合利用可提高其消纳能力,并对光照强度波动、电网损耗、热电联产(CHP)机组类型、不确定度等因素对消纳能力的影响进行了分析。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%BC%E5%90%88%E8%83%BD%E6%BA%90%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">综合能源系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%A4%AA%E9%98%B3%E8%83%BD&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">太阳能;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%83%AD%E7%BB%BC%E5%90%88%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电热综合消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%B2%81%E6%A3%92%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲁棒优化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    魏炜（1976—），男，博士，副教授，主要研究方向：智能配电系统、综合能源系统规划与运行优化。E-mail:weiw@tju.edu.cn;
                                </span>
                                <span>
                                    *贾皓越（1994—），男，通信作者，硕士研究生，主要研究方向：综合能源系统。E-mail:dqzdh201247@126.com;
                                </span>
                                <span>
                                    穆云飞（1984—），男，副教授，主要研究方向：电力系统安全性与稳定性、综合能源集成与应用。E-mail:yunfeimu@tju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-08</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目（U1766210）;</span>
                    </p>
            </div>
                    <h1><b>Assessment Model of Solar Energy Accommodation Capability of Regional Integrated Energy System with PVs and Solar Collectors</b></h1>
                    <h2>
                    <span>WEI Wei</span>
                    <span>JIA Haoyue</span>
                    <span>MU Yunfei</span>
                    <span>WU Jianzhong</span>
                    <span>JIA Hongjie</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids (Tianjin University)</span>
                    <span>School of Engineering, Cardiff University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>It is significant to reasonably access solar energy accommodation capability in constructing a green, clean and low-carbon energy system. In view of the solar energy accommodation problem of regional integrated energy system with PVs and solar collectors, a two-stage robust model considering both the uncertainties of solar irradiance and the constraints of system operation is proposed for the assessment of solar energy accommodation in a regional integrated energy system. Firstly, the evaluation indices are developed based on the first law of thermodynamics. Then, a second-order cone model of distribution network and a linear energy flow model of thermal network are used to construct a two-stage robust assessment model for improving the solvability of the model. Finally, the case study proves that comprehensive utilization of solar energy can improve its accommodation capability. The impacts of irradiance fluctuations, power grid losses, the types of combined heat and power(CHP) units and the uncertainty budgets on solar energy accommodation capability are also carefully analyzed through case study.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=integrated%20energy%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">integrated energy system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=solar%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">solar energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=comprehensive%20accommodation%20of%20electricity%20and%20heat&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">comprehensive accommodation of electricity and heat;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=robust%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">robust optimization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-08</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.U1766210);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">中国提出2030年非化石能源在一次能源消费占比达到20%左右<citation id="231" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>,2050年实现可再生能源占一次能源供应的比例达到60%以上的目标<citation id="232" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。然而,可再生能源大多具有随机性和间歇性等特点,大量接入将会对能源系统的安全运行带来新的挑战<citation id="233" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。太阳能是目前大规模应用的可再生能源资源之一,合理评估太阳能消纳能力具有重要的现实意义。</p>
                </div>
                <div class="p1">
                    <p id="58">综合能源系统可以充分发挥不同能源的互补特性和协同效应,是提升可再生能源消纳能力的重要手段<citation id="240" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>。目前已有多篇文献针对综合能源系统太阳能利用和消纳问题开展研究:文献<citation id="234" type="reference">[<a class="sup">6</a>]</citation>通过冷热电联产(CCHP)系统优化调度来缓解光伏出力不确定性的影响,以提升光电利用水平;文献<citation id="235" type="reference">[<a class="sup">7</a>]</citation>分析了区域分布式能源互联网热—电融通调度对提高光电消纳的作用;文献<citation id="236" type="reference">[<a class="sup">8</a>]</citation>给出了一种可提升风电、光电消纳水平的区域多微网间交易策略;文献<citation id="237" type="reference">[<a class="sup">9</a>]</citation>研究了含热电联产(CHP)机组、电锅炉及光伏发电的家庭小型供能系统综合需求响应能力对光伏消纳的影响;文献<citation id="238" type="reference">[<a class="sup">10</a>]</citation>提出了一种基于热泵和热网储热特性的风电、光电消纳方法。文献<citation id="239" type="reference">[<a class="sup">11</a>]</citation>提出了一种面向多能互补的分布式光伏与气电混合容量多场景规划方法。指出在分布式光伏高渗透率地接入配电网且难以消纳的情况下,将原有系统改造成含分布式光伏与气电混合的多能互补配电系统能够一定程度地降低系统综合成本,促进光伏消纳。</p>
                </div>
                <div class="p1">
                    <p id="59">上述研究中,太阳能首先被转换为电能,进而通过热泵、CHP机组等电—热耦合设备将部分电能转化为热能。这种消纳方式,一方面会受到热电耦合设备运行特性的制约,如背压式CHP机组在供热的同时会生产电能,挤占太阳能发电消纳空间;另一方面,相当于将部分热网负荷转移到电网中,加重了电网负载,某些情况下可能对太阳能消纳产生不利影响。</p>
                </div>
                <div class="p1">
                    <p id="60">除光伏发电技术外,太阳能集热等光热技术也是成熟的太阳能利用技术<citation id="241" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。光热技术将太阳能直接转化为热能,不会对电网的运行产生直接影响。光电—光热技术的综合利用,可以更充分地利用电力和热力网络的协同潜力,发挥综合能源系统的多能互补优势。文献<citation id="242" type="reference">[<a class="sup">13</a>]</citation>分别针对含光伏发电和光热锅炉/集热器的园区综合能源系统,以经济性和环保性为目标,研究了各类能源设备的容量优化配置方法。文献<citation id="243" type="reference">[<a class="sup">14</a>]</citation>针对包含光伏和集热器的微能源网,研究了能源耦合枢纽的建模和优化问题。但针对系统太阳能消纳能力评价指标的构建,以及综合考虑光电—光热两种不同技术的太阳能消纳能力评估方面尚需进一步完善。</p>
                </div>
                <div class="p1">
                    <p id="61">针对含光电—光热区域综合能源系统太阳能综合消纳问题,本文提出一种充分考虑光照强度不确定性和系统安全运行约束的消纳能力鲁棒评估模型。基于热力学第一定律构建了太阳能综合消纳能力评价指标;对于光照强度不确定性,利用配电网二阶锥模型及线性热网能量流模型构建了两阶段鲁棒评估模型。该模型可有效计及太阳能波动范围、电网损耗、CHP机组类型、不确定度等因素对太阳能消纳能力的影响,提升太阳能综合消纳水平。</p>
                </div>
                <h3 id="62" name="62" class="anchor-tag"><b>1</b> 太阳能光电—光热综合消纳能力</h3>
                <div class="p1">
                    <p id="63">本文研究的太阳能综合消纳能力是指在保证区域综合能源系统安全运行和不弃光的前提下,通过光电和光热设备可转化利用的太阳能资源最大功率值。在实际应用中,可以通过较长时间段(如以年为时间尺度)的生产模拟或者典型日分析,计算得到系统的太阳能消纳能力。评估结果可对太阳能设备的消纳方式提供指导,促进太阳能的安全和最大化消纳。考虑到消纳能力并不是具体的设备配置方案,因此本文评估模型中不考虑设备成本等因素的影响。</p>
                </div>
                <div class="p1">
                    <p id="64">本文所提模型涉及消纳指标定义和消纳能力评估模型两部分研究内容,整体框架如图1所示。</p>
                </div>
                <div class="area_img" id="65">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920004_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 模型整体研究框架" src="Detail/GetImg?filename=images/DLXT201920004_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 模型整体研究框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920004_065.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Overall framework of proposed model</b></p>

                </div>
                <div class="p1">
                    <p id="66">首先,太阳能综合消纳需要明确电、热不同能源品位评价方法,构建合理的消纳能力评价指标。目前热能的价值评价方法主要有两类:第一类基于热力学第一定律,将热与电等价视之<citation id="244" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>;第二类基于热力学第二定律,利用<image href="images/DLXT201920004_199.jpg" type="" display="inline" placement="inline"><alt></alt></image>值反映能量转化为可用功的能力,多用作热电耦合设备的效率评价<citation id="245" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。通过对太阳能集热器等光热技术的机理研究,本文采用热力学第一定律构建消纳能力评价指标。</p>
                </div>
                <div class="p1">
                    <p id="67">其次,光照强度的不确定性会对系统运行产生一定影响,进而影响太阳能的安全消纳。常用的不确定性建模方法有概率方法、随机规划和鲁棒优化等<citation id="246" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。其中,鲁棒优化关注的是“最劣”场景,评估结果相对保守。考虑到对太阳能不确定性的估计不足有可能引发弃光甚至系统运行安全被破坏的问题,鲁棒优化方法更适用于消纳能力评估问题。同时,为保证系统运行安全,需要在模型中引入电网和热网的完整模型。然而,鲁棒优化方法对于模型的要求较严格,需要在模型构建中解决模型可解性问题。</p>
                </div>
                <div class="p1">
                    <p id="68">最后,电网损耗的增大相当于提高了系统的电负荷,如果单纯追求太阳能消纳量最大,可能导致消纳方案中电网损耗偏大。为了兼顾绿色和节能的原则,有必要在模型中考虑对电网损耗的抑制。</p>
                </div>
                <h3 id="69" name="69" class="anchor-tag"><b>2</b> 光电—光热区域综合能源系统建模</h3>
                <div class="p1">
                    <p id="70">典型含光电—光热单元区域综合能源系统的示意图见附录A图A1。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>2.1</b> 设备模型</h4>
                <h4 class="anchor-tag" id="72" name="72">1)光伏发电模型</h4>
                <div class="p1">
                    <p id="73">光伏发电的一般模型如下:</p>
                </div>
                <div class="p1">
                    <p id="74"><i>P</i><sub><i>i</i></sub><sub>,pv</sub>=<i>A</i><sub><i>i</i></sub><sub>,pv</sub><i>I</i><sub><i>i</i></sub><i>η</i><sub>pv</sub>      (1)</p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i>P</i><sub><i>i</i></sub><sub>,pv</sub>为节点<i>i</i>处光伏发电实际输出功率;<i>A</i><sub><i>i</i></sub><sub>,pv</sub>为节点<i>i</i>处光伏系统的安装面积;<i>I</i><sub><i>i</i></sub>为节点<i>i</i>处实际光照强度;<i>η</i><sub>pv</sub>为光伏系统的光电转化效率。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76">2)太阳能集热器模型</h4>
                <div class="p1">
                    <p id="77">太阳能集热器的一般模型如下:</p>
                </div>
                <div class="p1">
                    <p id="78"><i>H</i><sub><i>i</i></sub><sub>,col</sub>=<i>A</i><sub><i>i</i></sub><sub>,col</sub><i>I</i><sub><i>i</i></sub><i>η</i><sub>col</sub>      (2)</p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>H</i><sub><i>i</i></sub><sub>,col</sub>为节点<i>i</i>处太阳能集热器的热出力;<i>η</i><sub>col</sub>为太阳能集热器的效率;<i>A</i><sub><i>i</i></sub><sub>,col</sub>为节点<i>i</i>处太阳能集热器的安装面积。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80">3)CHP机组模型</h4>
                <div class="p1">
                    <p id="81">CHP机组有背压式机组和抽凝式机组等。其运行特性可以由一系列的线性不等式约束来描述,模型如下<citation id="247" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="84">式中:<i>α</i><sub>1</sub>～<i>α</i><sub><i>Ni</i></sub>,<i>β</i><sub>1</sub>～<i>β</i><sub><i>Ni</i></sub>,<i>γ</i><sub>1</sub>～<i>γ</i><sub><i>Ni</i></sub>分别为节点<i>i</i>处CHP机组运行区间不等式约束的系数,下标<i>N</i><sub><i>i</i></sub>表示节点<i>i</i>处热电机组运行区间所具有的不等式约束数目;<i>P</i><sub><i>i</i></sub><sub>,chp</sub>和<i>H</i><sub><i>i</i></sub><sub>,chp</sub>分别为节点<i>i</i>处CHP机组的电出力和热出力。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85">4)燃煤锅炉出力约束</h4>
                <div class="p1">
                    <p id="86"><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>Η</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>h</mtext><mtext>b</mtext></mrow></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Η</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>h</mtext><mtext>b</mtext></mrow></msub></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>H</i><sub><i>i</i></sub><sub>,hb</sub>为节点<i>i</i>处燃煤锅炉的热出力;<mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Η</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>h</mtext><mtext>b</mtext></mrow></msub></mrow></math></mathml>为节点<i>i</i>处燃煤锅炉的最大热出力。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.2</b> 电网模型</h4>
                <div class="p1">
                    <p id="89">电网模型的非线性会导致鲁棒优化模型出现非确定性多项式(NP)难问题<citation id="249" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>。为此,本文采用文献<citation id="248" type="reference">[<a class="sup">21</a>]</citation>提出的Distflow二阶锥模型对配电网部分进行建模。</p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>δ</mi><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>ξ</mi><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>δ</mi><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Q</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>-</mo><mi>x</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>Q</mi><msub><mrow></mrow><mi>j</mi></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>k</mi><mo>∈</mo><mi>ξ</mi><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo></mrow></munder><mi>Q</mi></mstyle><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="92"><i>u</i><sub><i>j</i></sub>=<i>u</i><sub><i>i</i></sub>-2(<i>r</i><sub><i>ij</i></sub><i>P</i><sub><i>ij</i></sub>+<i>x</i><sub><i>ij</i></sub><i>Q</i><sub><i>ij</i></sub>)+(<i>r</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>x</i><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>)<i>l</i><sub><i>ij</i></sub>      (7)</p>
                </div>
                <div class="p1">
                    <p id="93"><i>u</i><sub><i>i</i></sub><i>i</i><sub><i>ij</i></sub>=<i>P</i><mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>Q</i><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="94">进一步,将式(8)所示的支路视在功率二次约束松弛为锥形约束:</p>
                </div>
                <div class="area_img" id="95">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_09500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="97"><i>P</i><sub><i>i</i></sub>=<i>P</i><sub><i>i</i></sub><sub>,chp</sub>+<i>P</i><sub><i>i</i></sub><sub>,pv</sub>+<i>P</i><sub>grid</sub>-<i>P</i><sub><i>i</i></sub><sub>,load</sub>      (10)</p>
                </div>
                <div class="p1">
                    <p id="98"><i>Q</i><sub><i>i</i></sub>=<i>Q</i><sub><i>i</i></sub><sub>,chp</sub>+<i>Q</i><sub>grid</sub>-<i>Q</i><sub><i>i</i></sub><sub>,load</sub>      (11)</p>
                </div>
                <div class="p1">
                    <p id="99">节点电压和支路电流的约束可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msup><mrow></mrow><mn>2</mn></msup><mo>≤</mo><mi>u</mi><msub><mrow></mrow><mi>i</mi></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="101"><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>i</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="102">式中:<i>δ</i>(<i>j</i>)为以<i>j</i>为末端节点的支路首端节点集合;<i>ξ</i>(<i>j</i>)为以<i>j</i>为首端节点的支路末端节点集合;<i>P</i><sub><i>ij</i></sub>和<i>Q</i><sub><i>ij</i></sub>分别为节点<i>i</i>流向节点<i>j</i>的有功和无功功率;<i>P</i><sub><i>i</i></sub>和<i>Q</i><sub><i>i</i></sub>分别为节点<i>i</i>的有功和无功注入功率;<i>r</i><sub><i>ij</i></sub>和<i>x</i><sub><i>ij</i></sub>分别为线路<i>ij</i>的电阻和电抗;<i>l</i><sub><i>ij</i></sub>为管道长度;<i>u</i><sub><i>i</i></sub>和<i>i</i><sub><i>ij</i></sub>为引入的辅助变量,<i>u</i><sub><i>i</i></sub>=<i>U</i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mn>2</mn></msubsup></mrow></math></mathml>,<i>i</i><sub><i>ij</i></sub>=<i>I</i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>,其中<i>I</i><sub><i>ij</i></sub>为线路<i>ij</i>上的电流幅值,<i>U</i><sub><i>i</i></sub>为节点<i>i</i>的电压幅值;<i>P</i><sub>grid</sub>和<i>Q</i><sub>grid</sub>分别为大电网注入的有功和无功功率,只有平衡节点处的等式具有该项;<i>Q</i><sub><i>i</i></sub><sub>,chp</sub>为节点<i>i</i>处CHP机组的无功出力;<i>P</i><sub><i>i</i></sub><sub>,load</sub>和<i>Q</i><sub><i>i</i></sub><sub>,load</sub>分别为节点<i>i</i>处的有功和无功负荷;<mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>和<mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder></mrow></math></mathml>分别为节点允许的电压上限和下限;<mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>为线路允许的最大电流。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>2.3</b> 热网模型</h4>
                <div class="p1">
                    <p id="104">为了便于建立鲁棒优化模型,本文采用了文献<citation id="250" type="reference">[<a class="sup">22</a>]</citation>提出的线性热网能量流模型。</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Η</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mi>i</mi></mrow></munder><mi>Η</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>´</mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>Η</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>´</mo><mo>=</mo><mo>-</mo><mo stretchy="false">(</mo><mi>Η</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>i</mi></mrow></msub><mo>´</mo><mo>-</mo><mtext>Δ</mtext><mi>Η</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>i</mi></mrow></msub><mo>´</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mi>Η</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>´</mo><mo>&gt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>min</mi></mrow></msubsup><mo>´</mo><mo>≤</mo><mi>Η</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>´</mo><mo>≤</mo><mi>Η</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup><mo>´</mo><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>Η</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>´</mo><mo>&gt;</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="area_img" id="106">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_10600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="108">式中:<i>j</i>∈<i>i</i>表示与节点<i>i</i>直接相连的节点<i>j</i>;<i>H</i><sub>s,</sub><sub><i>i</i></sub>为注入节点<i>i</i>的热功率;<i>H</i><sub><i>ij</i></sub>′为供水管道<i>ij</i>流入节点<i>i</i>的热媒所包含的可利用热功率;<i>T</i><sub>s</sub>,<i>T</i><sub>r</sub>,<i>T</i><sub>a</sub>分别为供水温度、回水温度和环境温度;Δ<i>H</i><sub><i>ji</i></sub>′为管道<i>ji</i>中热功率的损失,当<i>T</i><sub>s</sub>不变的情况下为常数;<i>H</i><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>′和<i>H</i><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>′分别为管道可传输的最小、最大热功率;∑<i>R</i>为热媒到周围介质每千米管道的热阻;<i>v</i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>为管道所允许的最大流速;<i>S</i><sub><i>ij</i></sub>为管道横截面积;<i>c</i><sub>p</sub>为流体比热容;<i>ρ</i>为流体密度。</p>
                </div>
                <div class="p1">
                    <p id="109">文献<citation id="251" type="reference">[<a class="sup">22</a>]</citation>的研究表明,在常规供热条件下,实际的热力管网损耗在运行过程中变化很小,可用式(15)中的Δ<i>H</i><sub><i>ji</i></sub>′近似表达,因此在本文优化目标中未计入热力管网损耗。</p>
                </div>
                <h3 id="110" name="110" class="anchor-tag"><b>3</b> 太阳能综合消纳能力鲁棒评估模型</h3>
                <h4 class="anchor-tag" id="111" name="111"><b>3.1</b> 不确定参数</h4>
                <div class="p1">
                    <p id="112">光伏和集热器的出力受到光照强度的影响,具有随机性和间歇性的特点,本文采用盒式不确定集合对光照强度进行刻画<citation id="252" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="261">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="116">式中:<mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">u</mi><mo>=</mo><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><mo stretchy="false">)</mo><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>为不确定变量,本文中为太阳能光照强度;<i><b>U</b></i>为不确定集;<mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover></mrow></math></mathml>为实际光照强度;<mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover></mrow></math></mathml>为预测光照强度,可由气象数据获得;Δ<i>I</i>为根据实际情况设定的光照强度的扰动范围。</p>
                </div>
                <div class="p1">
                    <p id="117">光伏和集热器出力的不确定模型可表示为:</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>=</mo><mi>A</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>v</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="119"><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Η</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mtext>o</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mi>A</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mtext>o</mtext><mtext>l</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>o</mtext><mtext>l</mtext></mrow></msub></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="120">式中:<mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>为节点<i>i</i>处的实际光照强度。</p>
                </div>
                <div class="p1">
                    <p id="121">为避免模型过于保守,可以通过引入不确定度参数<i>Γ</i>来调节模型的保守性和鲁棒性。各不确定变量还应满足如下不确定度约束:</p>
                </div>
                <div class="p1">
                    <p id="122"><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>k</mi></munder><mrow><mfrac><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>∼</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">|</mo></mrow><mrow><mtext>Δ</mtext><mi>Ι</mi><msub><mrow></mrow><mi>k</mi></msub></mrow></mfrac></mrow></mstyle><mo>≤</mo><mi>Γ</mi></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i>k</i>为不确定性变量涉及的空间节点或时刻,如太阳能设备接入的空间节点或者光照持续时间。式(19)表示最多可有<i>Γ</i>个不确定参数到达边界。当<i>Γ</i>取值为0时,模型退化为确定性模型。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>3.2</b> 目标函数及约束条件</h4>
                <div class="p1">
                    <p id="125">基于第1节中消纳能力的定义,本文构建了太阳能综合消纳能力鲁棒评估模型。目标函数如式(20)所示。</p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">u</mi><mo>∈</mo><mi mathvariant="bold-italic">U</mi></mrow></munder><mo stretchy="false">{</mo><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mtext>o</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>ω</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">}</mo></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="127">式中:<i>P</i><sub>loss</sub>为配电网损耗;<i>ω</i>为电网损耗的权重系数,考虑到电网损耗(千瓦级)和消纳功率(兆瓦级)之间的数量级关系,为避免出现电网损耗过大的情况,本文推荐的<i>ω</i>取值范围为10～100。</p>
                </div>
                <div class="p1">
                    <p id="128">鲁棒评估模型的约束条件由式(3)至式(7)、式(9)至式(19)组成。此外,考虑到太阳能设备的可安装面积受到场地限制,引入如下安装面积约束:</p>
                </div>
                <div class="p1">
                    <p id="129"><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>A</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>+</mo><mi>A</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mtext>o</mtext><mtext>l</mtext></mrow></msub><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>A</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="130">式中:<mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>A</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>为节点<i>i</i>处太阳能设备的最大允许安装面积。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>3.3</b> 模型求解</h4>
                <div class="p1">
                    <p id="132">如式(17)、式(18)所示,上述太阳能综合消纳能力鲁棒评估模型包含光照强度与安装面积相乘的双线性项。为了便于求解,本文将上述模型转化为如下两阶段模型:</p>
                </div>
                <div class="p1">
                    <p id="133"><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">x</mi></munder><mspace width="0.25em" /><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">u</mi><mo>∈</mo><mi mathvariant="bold-italic">U</mi></mrow></munder><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">y</mi><mo>∈</mo><mi mathvariant="bold-italic">Ω</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><mo>,</mo><mi mathvariant="bold-italic">u</mi><mo stretchy="false">)</mo></mrow></munder><mo stretchy="false">{</mo><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>+</mo><mi>Η</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mtext>o</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>ω</mi><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>s</mtext><mtext>s</mtext></mrow></msub><mo stretchy="false">}</mo></mrow></math></mathml>      (22)</p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i><b>x</b></i>=[<i>A</i><sub><i>i</i></sub><sub>,pv</sub>,<i>A</i><sub><i>i</i></sub><sub>,col</sub>]<sup>T</sup>为第1阶段优化变量;第2阶段优化变量为不确定变量<i><b>u</b></i>和<i><b>y</b></i>。</p>
                </div>
                <div class="p1">
                    <p id="135"><i><b>y</b></i>=[<i>P</i><sub><i>ij</i></sub><i>Q</i><sub><i>ij</i></sub><i>P</i><sub><i>i</i></sub><i>Q</i><sub><i>i</i></sub><i>i</i><i><b>u</b></i><i>H</i><sub><i>i</i></sub><sub>,chp</sub><i>P</i><sub><i>i</i></sub><sub>,chp</sub><i>P</i><sub><i>i</i></sub><sub>,pv</sub><i>P</i><sub>grid</sub><i>Q</i><sub>grid</sub><i>H</i><sub>s,</sub><sub><i>i</i></sub><i>H</i><sub><i>ij</i></sub>′ <i>H</i><sub><i>i</i></sub><sub>,col</sub><i>H</i><sub><i>i</i></sub><sub>,hb</sub>]<sup>T</sup>      (23)</p>
                </div>
                <div class="p1">
                    <p id="137">上述模型可采用文献<citation id="253" type="reference">[<a class="sup">24</a>]</citation>提出的列和约束生成(column-and-constraint generation,C&amp;CG)算法进行求解,详细的求解过程见附录B。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>3.4</b> 误差分析</h4>
                <div class="p1">
                    <p id="139">为验证Distflow二阶锥模型的精确性,定义误差如下:</p>
                </div>
                <div class="p1">
                    <p id="140"><i>δ</i>=<i>U</i><sub><i>i</i></sub><i>I</i><sub><i>ij</i></sub>-(<i>P</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>+<i>Q</i><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup></mrow></math></mathml>)      (24)</p>
                </div>
                <h3 id="141" name="141" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="142">本文对文献<citation id="254" type="reference">[<a class="sup">25</a>]</citation>中的Barry Island区域综合能源算例系统进行了适当修改,系统结构见附录A图A2。系统包含9节点的配电网和32节点热力网络,网络参数见文献<citation id="255" type="reference">[<a class="sup">25</a>]</citation>。系统中共有3处综合能源站,站内均安装有背压式CHP机组和燃煤锅炉(HB),各能源站内的背压式CHP机组热电比为1.3<citation id="256" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,最大输出电功率0.5 MW,燃煤锅炉最大热出力0.5 MW。同时假定能源站可以安装光伏发电和太阳能集热器设备,每个能源站可供安装的最大面积为6 300 m<sup>2</sup>。光电转化效率为17.5%,光热转化效率为50%。</p>
                </div>
                <div class="p1">
                    <p id="143">为说明本文方法的有效性以及各类因素对消纳能力结果的影响,本文分别对单一时段和典型日24 h算例进行了分析。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144"><b>4.1</b> 单一时段算例分析</h4>
                <div class="p1">
                    <p id="145">太阳能综合消纳能力与光照强度紧密相关,在分析中应根据历史数据选取合理的光照强度及其波动区间。在本节算例中,假定光照强度为566 W/m<sup>2</sup>,不允许向大电网倒送电。系统各节点的负荷见文献<citation id="257" type="reference">[<a class="sup">25</a>]</citation>。配电网节点电压约束为0.9～1.1(标幺值),支路电流约束为200 A。热网管道允许的最大工质流速为2 m/s。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>4.1.1</b> 太阳能消纳能力分析</h4>
                <div class="p1">
                    <p id="147">基于上述参数,设置算例的6个计算场景如下。</p>
                </div>
                <div class="p1">
                    <p id="148">场景1:确定性评估模型,只安装光伏发电。</p>
                </div>
                <div class="p1">
                    <p id="149">场景2:确定性评估模型,可同时安装光伏发电和集热器。</p>
                </div>
                <div class="p1">
                    <p id="150">场景3～6:鲁棒评估模型,可同时安装光伏发电和集热器,光照强度波动范围分别为5%,10%,15%和20%。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151">1)消纳方式对比分析</h4>
                <div class="p1">
                    <p id="152">表1给出了场景1和2的光电、光热最大消纳功率。相对于场景1,场景2下可直接增加光热消纳功率1.896 MW,同时增加光电消纳功率0.212 MW。这主要是因为通过安装太阳能集热器,可以降低对CHP机组热出力的需求,减少CHP机组的电出力,从而为光电消纳提供更大的空间。</p>
                </div>
                <div class="area_img" id="153">
                    <p class="img_tit"><b>表1 场景1和2下的太阳能消纳能力</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Accommodation capability of solar energy in scenario 1 and 2</b></p>
                    <p class="img_note"></p>
                    <table id="153" border="1"><tr><td><br />场景</td><td>光电消纳功率/MW</td><td>光热消纳功率/MW</td></tr><tr><td><br /> 1</td><td>0.996</td><td>0</td></tr><tr><td><br /> 2</td><td>1.208</td><td>1.896</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="154" name="154">2)波动范围影响分析</h4>
                <div class="p1">
                    <p id="155">通过对场景2～6的分析可知,随着光照强度波动性的增强,光电消纳功率先缓慢下降后快速下降,如图2所示。通过数据分析发现,产生这一现象的主要原因是在不同光照波动范围下,制约光伏和集热器安装面积的约束发生了变化,图3给出了不同光照波动范围下安装面积变化的示意图。</p>
                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920004_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 场景2～6下各能源站太阳能消纳功率" src="Detail/GetImg?filename=images/DLXT201920004_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 场景2～6下各能源站太阳能消纳功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920004_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Power accommodation of solar energy in 
each energy station in scenario 2 to 6</b></p>

                </div>
                <div class="area_img" id="157">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920004_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 太阳能设备安装结果分析" src="Detail/GetImg?filename=images/DLXT201920004_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 太阳能设备安装结果分析</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920004_157.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Results analysis of solar equipment installation</b></p>

                </div>
                <div class="p1">
                    <p id="158">为了方便分析,首先忽略热—电网络对评估结果的影响,此时制约光伏和集热器安装面积的主要因素有能源站最大可安装面积、系统热负荷和电负荷。在负荷一定的情况下,太阳能设备安装面积与太阳能光照强度成反比。通过对算例结果的分析发现,在供能资源充足的条件下,限制太阳能消纳的主要因素是光照强度的波动上限。光照强度波动范围越广,其波动上界值越大,相应的最大安装面积随之下降。</p>
                </div>
                <div class="p1">
                    <p id="159">由于光热转化效率高于光电转化效率,相同安装面积产生的热功率要高于电功率,因此最优安装面积总是在最劣光照场景热出力约束线上取得。在场景2的确定性评估模型中,光照强度直接选取预测值,此时系统太阳能设备的最优安装面积如图3中<i>A</i>点所示,影响太阳能设备最优安装面积的约束为最劣光照场景热出力约束和能源站最大可安装面积,光伏安装面积并未达到电负荷约束确定的安装面积(如图3中<i>A</i>′点)。在场景3中,考虑光照强度的轻微波动,集热器最大可安装面积下降,此时最优安装面积如图3中<i>B</i>点所示,影响最优安装面积的约束仍为最劣光照场景实际热出力约束和能源站最大可安装面积。由于光热安装面积有所下降(光照强度取上限),为光伏的安装提供了更多空间,导致光伏可安装面积增大。但受最大允许安装面积的限制,最优方案仍无法在<i>B</i>′取得。当光照强度的不确定性进一步增大时,能源站最大可安装面积不再是有效约束,光热和光伏的安装面积将随着波动范围的增大同时下降,如图3中<i>C</i>点所示。太阳能设备安装面积随波动范围的变化反映到“最劣”光照场景的太阳能最大消纳功率上,就呈现出图2的变化趋势。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160">3)网络损耗影响分析</h4>
                <div class="p1">
                    <p id="161">为降低网络损耗,光伏的布置应尽可能实现电负荷的就地供应。如图2所示,能源站1和2安装了较多的光伏,这是因为电力负荷多集中在能源站1和2附近,在这两处安装光伏可以更好地降低电网损耗。随着光照强度不确定性的增强,系统“最劣”场景下光伏消纳功率不断下降。由于能源站1相比于能源站2和3对网损的减少影响更大,因此能源站1的光电消纳功率下降速度小于2和3。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162"><b>4.1.2</b> 不同类型供热机组对太阳能消纳影响分析</h4>
                <div class="p1">
                    <p id="163">接下来分析背压式CHP机组、抽汽式CHP机组、燃煤锅炉对太阳能消纳能力的影响。本节算例针对确定性模型和波动范围为10%的鲁棒模型,取消安装面积限制,设置了以下3组供热方案。</p>
                </div>
                <div class="p1">
                    <p id="164">方案1:背压式CHP机组+太阳能集热器。</p>
                </div>
                <div class="p1">
                    <p id="165">方案2:背压式CHP机组+燃煤锅炉+太阳能集热器。</p>
                </div>
                <div class="p1">
                    <p id="166">方案3:抽汽式CHP机组+太阳能集热器。</p>
                </div>
                <div class="p1">
                    <p id="167">为了更好地分析CHP机组类型对太阳能消纳能力的影响,假定抽汽式CHP机组最大进气工况运行曲线的斜率为-0.123 5<citation id="258" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,最小凝汽工况与背压式CHP机组背压运行线斜率相同,同时假定抽汽式CHP机组在纯凝工况下的最小电出力与背压式CHP机组最小电出力均为0.1 MW。抽汽式CHP机组运行特性如附录A图A3所示。</p>
                </div>
                <div class="p1">
                    <p id="168">各种方案下的计算结果如表2所示。</p>
                </div>
                <div class="area_img" id="169">
                    <p class="img_tit"><b>表2 不同供热方案下的消纳能力对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of accommodation capability in different heat supply cases</b></p>
                    <p class="img_note">MW</p>
                    <table id="169" border="1"><tr><td rowspan="2"><br />供热方案</td><td colspan="2"><br />方案1</td><td colspan="2">方案2</td><td colspan="2">方案3</td></tr><tr><td><br />光电消<br />纳功率</td><td>光热消<br />纳功率</td><td>光电消<br />纳功率</td><td>光热消<br />纳功率</td><td>光电消<br />纳功率</td><td>光热消<br />纳功率</td></tr><tr><td><br /> 确定模型</td><td>1.30</td><td>1.90</td><td>1.30</td><td>1.90</td><td>1.30</td><td>2.29</td></tr><tr><td><br /> 鲁棒模型</td><td>1.03</td><td>1.55</td><td>1.07</td><td>1.55</td><td>1.07</td><td>1.87</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="170" name="170">1)燃煤锅炉影响分析</h4>
                <div class="p1">
                    <p id="171">从表2可以看出,供热方案1和2在确定性模型中的消纳能力相同。这是因为,此时集热器出力已经可以满足热负荷需求,燃煤锅炉对太阳能消纳能力的影响没有显现。而在鲁棒模型中,光照强度到达下界时,集热器出力不能单独满足热负荷需求,需要CHP机组或燃煤锅炉提供部分热力。相较于背压式CHP机组,非热电耦合的燃煤锅炉在提供热出力的同时没有同步增加电出力,从而为光电消纳提供了更大的空间。</p>
                </div>
                <h4 class="anchor-tag" id="172" name="172">2)CHP机组类型影响分析</h4>
                <div class="p1">
                    <p id="173">确定性模型中,方案3的光热消纳功率增加了0.39 MW。这是由于抽汽式CHP机组可以运行在热出力为0的<i>A</i>点,相较于背压式CHP机组的最小出力点<i>B</i>点,可以为光热消纳提供了更多空间。同时,由于方案1和3中两种CHP机组最小电出力均为0.1 MW,因此光电消纳能力相同。</p>
                </div>
                <div class="p1">
                    <p id="174">鲁棒模型中,方案3的光热、光电消纳功率相较于方案1均有所提升。这是因为在鲁棒模型中,光照强度上下界均会影响光伏和集热器安装面积,进而会影响光电和光热的最大消纳功率。一般来说,在光照强度上界处确定的太阳能设备安装面积最小,若没有背压式CHP机组出力特性限制,方案1光伏安装面积应该与方案3相同,消纳功率也应当相同。但随着光照强度降低,为弥补因光照强度下降导致的集热器热出力减少量,背压式CHP机组需要增发热出力,同步也会增发电出力(附录A图A3中<i>B</i>′点)。当CHP机组增发的电力超过了光伏减发电力时,为避免出现电力倒送,光伏的最大消纳功率将被进一步削减。而抽汽式CHP机组运行方式更加灵活,其运行点(附录A图A3中<i>A</i>′点)可以根据电热功率的缺额灵活调节,不会对光电和光热的消纳能力造成额外影响。</p>
                </div>
                <h4 class="anchor-tag" id="175" name="175"><b>4.1.3</b> 不确定度影响分析</h4>
                <div class="p1">
                    <p id="176">在4.1.2节方案2的基础上,通过改变<i>Γ</i>的值来分析不确定度对消纳能力的影响。不确定度为0时对应确定性模型,与4.1.2节的确定性模型计算结果相同。不确定度为3时与4.1.2节的鲁棒模型结果相同。不确定度为1或2,分别表示有1或2个能源站的光照强度波动限定在边界。计算结果如表3所示。</p>
                </div>
                <div class="area_img" id="177">
                    <p class="img_tit"><b>表3 不同</b><i><b>Γ</b></i><b>取值下的太阳能消纳能力</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Accommodation capability of solar energy with different value of</b><i>Γ</i></p>
                    <p class="img_note">MW</p>
                    <table id="177" border="1"><tr><td><br />不确定度预算</td><td>光电消纳功率</td><td>光热消纳功率</td></tr><tr><td><br />0</td><td>1.30</td><td>1.90</td></tr><tr><td><br />1</td><td>1.22</td><td>1.76</td></tr><tr><td><br />2</td><td>1.14</td><td>1.65</td></tr><tr><td><br />3</td><td>1.07</td><td>1.55</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="178">由表3可知,随着不确定度的增加,光电和光热消纳功率均有所下降。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179"><b>4.2 24 h</b>算例结果分析</h4>
                <div class="p1">
                    <p id="180">负荷与光照强度具有一定的周期性,通常以1日为1个周期。本文选取了1个供暖季典型日数据进行了分析。24 h算例系统与单一时段相同。光照强度数据取自文献<citation id="259" type="reference">[<a class="sup">26</a>]</citation>,负荷曲线取自文献<citation id="260" type="reference">[<a class="sup">27</a>]</citation>,热负荷最大值为1.205 MW,电负荷最大值为1.367 MW,具体如附录A图A4所示。</p>
                </div>
                <div class="p1">
                    <p id="181">各能源站配备背压式CHP机组+燃煤锅炉+太阳能集热器+光伏。假定各能源站太阳能安装面积不受限制,设置如下计算场景。</p>
                </div>
                <div class="p1">
                    <p id="182">场景1:确定性模型。</p>
                </div>
                <div class="p1">
                    <p id="183">场景2～4:鲁棒模型,光照强度波动范围分别为5%,10%和20%。</p>
                </div>
                <div class="p1">
                    <p id="184">由图4可知,由于未限制每个能源站的最大安装面积,因此制约太阳能最大消纳功率的主要因素是系统的负荷水平。随着波动范围的扩大,系统的太阳能消纳能力均平稳下降。</p>
                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920004_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 24 h算例中各场景太阳能消纳能力" src="Detail/GetImg?filename=images/DLXT201920004_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 24 h算例中各场景太阳能消纳能力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920004_185.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Accommodation capability of solar energy 
in each 24-hour scenario</b></p>

                </div>
                <div class="p1">
                    <p id="186">图5展示了场景3下,C&amp;CG算法在迭代中逐步加入“最劣”光照场景的过程。可以看出,C&amp;CG算法并不是计算所有的可能场景,而是逐步筛选出“有效”约束,从而得到最优解。该算法收敛速度较快,具有较好的性能。</p>
                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920004_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 C&amp;CG算法加入的“最劣”光照场景" src="Detail/GetImg?filename=images/DLXT201920004_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 C&amp;CG算法加入的“最劣”光照场景</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920004_187.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 The worst irradiance scenario added 
by C&amp;CG algorithm</b></p>

                </div>
                <div class="p1">
                    <p id="188">由图5可以看出,在光照强度峰时(正午),对目标函数劣化作用最大的是光照强度波动上界。此外,在光照强度较低时,波动下界则对目标函数的值有较大劣化影响。</p>
                </div>
                <div class="p1">
                    <p id="189">这是因为在光照强度的峰时(正午),正午时段光照强度上界对太阳能设备可安装面积的影响最大,进而会影响到光电和光热的消纳功率。因此,正午只有光照强度上界被加入到“最劣”场景中,说明这段时间光照强度上界对于目标函数的劣化作用远远大于光照强度下界。在其余时段,光照强度上界不再是限制太阳能设备安装面积的有效约束。同时由于太阳能设备在光照强度下界时消纳功率最小,因此这些时刻的光照强度下界被加入“最劣”场景中。</p>
                </div>
                <h4 class="anchor-tag" id="190" name="190"><b>4.3</b> 误差分析</h4>
                <div class="p1">
                    <p id="191">基于式(24),本文以24 h算例为例,进行了多个场景的误差计算,误差值均在10<sup>-8</sup>～10<sup>-4</sup>数量级,符合配电网潮流计算精度要求。附录A图A5给出了场景2下最劣光照场景的误差计算结果。</p>
                </div>
                <h3 id="192" name="192" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="193">本文构建了综合能源系统太阳能光电—光热综合消纳能力评估的鲁棒模型,并通过适当的变换处理使得模型易于求解。通过算例分析,可得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="194">1)相比于单纯以电的形式消纳太阳能,电—热综合消纳更有助于提高太阳能的利用水平。</p>
                </div>
                <div class="p1">
                    <p id="195">2)相比于确定性模型,采用鲁棒模型计算出的消纳能力较低。但是鲁棒评估模型充分考虑了光照强度的不确定性,对于光照强度区间内的任意可能取值,多场景适用性更强,该模型能更好地保证系统供能安全。</p>
                </div>
                <div class="p1">
                    <p id="196">3)在综合能源系统中,光电和光热消纳互相影响。相较于背压式CHP机组,燃煤锅炉的引入可以提升光电消纳能力,电—热出力调节更灵活的抽气式CHP机组对光电和光热消纳能力均有一定程度的提升。</p>
                </div>
                <div class="p1">
                    <p id="197">本文研究还有若干可继续深入的地方。后续可以进一步考虑储能装置和热力网络的热延迟特性对消纳能力的影响。</p>
                </div>
                <div class="p1">
                    <p id="198">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="262" name="262" class="anchor-tag">附录A</h3>
                <div class="area_img" id="263">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920004_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1区域综合能源系统结构示意图" src="Detail/GetImg?filename=images/DLXT201920004_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1区域综合能源系统结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920004_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic diagram of a regional integrated energy system</p>

                </div>
                <div class="area_img" id="264">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920004_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2算例系统结构图" src="Detail/GetImg?filename=images/DLXT201920004_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2算例系统结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920004_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 The structure of the case system</p>

                </div>
                <div class="area_img" id="265">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920004_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3抽汽式CHP机组运行特性" src="Detail/GetImg?filename=images/DLXT201920004_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3抽汽式CHP机组运行特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920004_26500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Operation characteristics of extraction CHP units</p>

                </div>
                <div class="area_img" id="266">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920004_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 24 h算例数据" src="Detail/GetImg?filename=images/DLXT201920004_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 24 h算例数据  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920004_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Data of the 24-hour case study</p>

                </div>
                <div class="area_img" id="267">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920004_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5场景2最劣光照场景松弛误差散点图" src="Detail/GetImg?filename=images/DLXT201920004_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5场景2最劣光照场景松弛误差散点图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920004_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Scatter for relaxation deviation of worst irradiance situation of scenario 2</p>

                </div>
                <h3 id="268" name="268" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="269">为了便于描述，可以将模型写成如下紧凑形式：</p>
                </div>
                <div class="area_img" id="270">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_27000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="271">外层的最小化问题为第一阶段问题，优化变量为<image id="272" type="formula" href="images/DLXT201920004_27200.jpg" display="inline" placement="inline"><alt></alt></image>。内层的最大最小问题为第二阶段问题，优化变量为光照强度的不确定变量u和第二阶段控制变量y,其中：</p>
                </div>
                <div class="area_img" id="273">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="274">约束条件具有以下的紧凑形式：</p>
                </div>
                <div class="area_img" id="275">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="276">式中：<image id="277" type="formula" href="images/DLXT201920004_27700.jpg" display="inline" placement="inline"><alt></alt></image>对应式（3）—式（7）、式（10）—式（15);H(x)y=u对应式（19）、式（20),H(x)是以x的函数的形式表达的系数矩阵；<image id="278" type="formula" href="images/DLXT201920004_27800.jpg" display="inline" placement="inline"><alt></alt></image>对应式（9);<image id="279" type="formula" href="images/DLXT201920004_27900.jpg" display="inline" placement="inline"><alt></alt></image>对应式（22）。应当注意到，<sub>2</sub>一个等式约束可以改写成两个不等式约束，所以上述紧凑形式并没有等式约束的形式。λ、π、σ、μ均为第二阶段问题中对应约束的对偶变量。式（22）只包含第一阶段变量，因此没有对偶变量。对式（B1）进行分解，可得到如下主问题和子问题形式。</p>
                </div>
                <div class="p1">
                    <p id="280">1）主问题</p>
                </div>
                <div class="p1">
                    <p id="281">两阶段鲁棒模型的主问题具有如下形式：</p>
                </div>
                <div class="area_img" id="282">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="283">式中：η是引入的辅助变量；l表示迭代次数；y <sup>l</sup>和u <sup>l</sup>表示第l次迭代时向主问题引入的新变量和最劣场景。O是一个集合，存储可行割的编号。</p>
                </div>
                <div class="p1">
                    <p id="284">在主问题中，x和y <sup>l</sup>为决策变量，不确定参数的值固定。</p>
                </div>
                <div class="p1">
                    <p id="285">2）子问题</p>
                </div>
                <div class="p1">
                    <p id="286">两阶段鲁棒模型的子问题具有如下形式：</p>
                </div>
                <div class="area_img" id="287">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="288">两阶段鲁棒模型的子问题是一个最大最小问题，根据线性规划和二阶锥规划的对偶理论，可将其对偶最大化问题和外层最大化符号合并，变换后的形式如下：</p>
                </div>
                <div class="area_img" id="289">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="290">式中：λ,π,μ,σ为对偶问题引入的对偶变量。</p>
                </div>
                <div class="p1">
                    <p id="291">子问题中，包含<image id="292" type="formula" href="images/DLXT201920004_29200.jpg" display="inline" placement="inline"><alt></alt></image>这一双线性项，且对偶变量相关约束构成了一个多面体集，如果子问题存在最优解必将在多面体极点处取得。从而可以将式（18）及（21）改写为：</p>
                </div>
                <div class="area_img" id="293">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="294">式中：u为不确定参数的预测值，即中心值；<image id="295" type="formula" href="images/DLXT201920004_29500.jpg" display="inline" placement="inline"><alt></alt></image>均为0-1变量，当其取值分别为（0,0),(0,1),(1,0）时，不确定参数分别取得预测值、下限和上限。</p>
                </div>
                <div class="p1">
                    <p id="296">把U'代入到式（B6）中，得到：</p>
                </div>
                <div class="area_img" id="297">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="298">注意到式（B8）目标函数最后一项仍然为双线性项，采用大M法进行处理。</p>
                </div>
                <div class="area_img" id="299">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_29900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="300">式中：M为一足够大的正实数。B<sub>1</sub>和B<sub>2</sub>为引入的辅助变量。</p>
                </div>
                <div class="p1">
                    <p id="301">则式（B8）可变为：</p>
                </div>
                <div class="area_img" id="302">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_30200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="303">式（B10）是一个混合整数二阶锥规划模型，可采用C&amp;CG算法求解，流程如下。</p>
                </div>
                <div class="p1">
                    <p id="304">1）设置鲁棒模型的上限值<image id="305" type="formula" href="images/DLXT201920004_30500.jpg" display="inline" placement="inline"><alt></alt></image>，下限值<image id="306" type="formula" href="images/DLXT201920004_30600.jpg" display="inline" placement="inline"><alt></alt></image>，迭代次数l设为1，创建集合O=1。</p>
                </div>
                <div class="p1">
                    <p id="307">2）设置初始“最恶劣”场景<image id="308" type="formula" href="images/DLXT201920004_30800.jpg" display="inline" placement="inline"><alt></alt></image>，求解主问题式（B4），得到最优解x<sup>*</sup>和最优值η<sup>*</sup>。更新下限<image id="309" type="formula" href="images/DLXT201920004_30900.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="p1">
                    <p id="310">3）将求得的x<sup>*</sup>代入子问题求解式（B10），得到“最恶劣”场景u<sup>*</sup>和最优值f(x<sup>*</sup>)。更新模型的上限值UB=minU B,f(x*)。</p>
                </div>
                <div class="p1">
                    <p id="311">4）如果<image id="312" type="formula" href="images/DLXT201920004_31200.jpg" display="inline" placement="inline"><alt></alt></image>，则认为找到了鲁棒解，退出迭代。否则：</p>
                </div>
                <div class="p1">
                    <p id="313">(a)若子问题有解。令<image id="314" type="formula" href="images/DLXT201920004_31400.jpg" display="inline" placement="inline"><alt></alt></image>，并引入新变量<image id="315" type="formula" href="images/DLXT201920004_31500.jpg" display="inline" placement="inline"><alt></alt></image>和如下约束到主问题中，继续进行迭代。并更新<image id="317" type="formula" href="images/DLXT201920004_31700.jpg" display="inline" placement="inline"><alt></alt></image></p>
                </div>
                <div class="area_img" id="318">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_31800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="319">(b)若子问题无解。令<image id="320" type="formula" href="images/DLXT201920004_32000.jpg" display="inline" placement="inline"><alt></alt></image>，并引入新变量<image id="321" type="formula" href="images/DLXT201920004_32100.jpg" display="inline" placement="inline"><alt></alt></image>和如下约束到主问题中，继续进行迭代。并更新l=l+1。</p>
                </div>
                <div class="area_img" id="322">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920004_32200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" >
                                    <b>[1]</b>
                                 新华社.强化应对气候变化行动——中国国家自主贡献[EB/OL].[2015-06-30].http://www.xinhuanet.com//politics/2015-06/30/c_1115774759.htm.Xinhua News Agency.Enhanced actions on climate change:China’s intended nationally determined contributions[EB/OL].[2015-06-30].http://www.xinhuanet.com//politics/2015-06/30/c_1115774759.htm.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 国家发展和改革委员会能源研究所.中国2050高比例可再生能源发展情景暨路径研究[R/OL].[2015-04-30].https://wenku.baidu.com/view/33339597763231126fdb1199.html.Energy Research Institute of National Development and Reform Commission.Scenario and roadmap study of high proportion of renewable energy in China in 2050[R/OL].[2015-04-30].https://wenku.baidu.com/view/33339597763231126fdb1199.html.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201601003&amp;v=MzAxMDZxZlp1WnNGeW5rVmIvTElTckJmYkc0SDlmTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 余晓丹,徐宪东,陈硕翼,等.综合能源系统与能源互联网简述[J].电工技术学报,2016,31(1):1-13.YU Xiaodan,XU Xiandong,CHEN Shuoyi,et al.A brief review to integrated energy system and energy internet[J].Transactions of China Electrotechnical Society,2016,31(1):1-13.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804003&amp;v=MDkwNDBGckNVUjdxZlp1WnNGeW5rVmIvTElTSFRlckc0SDluTXE0OUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 杨经纬,张宁,王毅,等.面向可再生能源消纳的多能源系统:述评与展望[J].电力系统自动化,2018,42(4):11-24.DOI:10.7500/AEPS20171002004.YANG Jingwei,ZHANG Ning,WANG Yi,et al.Multi-energy system towards renewable energy accommodation:review and prospect[J].Automation of Electric Power Systems,2018,42(4):11-24.DOI:10.7500/AEPS20171002004.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507033&amp;v=MDg5NDJIVGVyRzRIOVRNcUk5R1o0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWYi9MSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 贾宏杰,王丹,徐宪东,等.区域综合能源系统若干问题研究[J].电力系统自动化,2015,39(7):198-207.JIA Hongjie,WANG Dan,XU Xiandong,et al.Research on some key problems related to integrated energy systems[J].Automation of Electric Power Systems,2015,39(7):198-207.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706002&amp;v=MTkyNjRlckc0SDliTXFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmIvTElTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 杨永标,于建成,李奕杰,等.含光伏和蓄能的冷热电联供系统调峰调蓄优化调度[J].电力系统自动化,2017,41(6):6-12.DOI:10.7500/AEPS20160610002.YANG Yongbiao,YU Jiancheng,LI Yijie,et al.Optimal load leveling dispatch of CCHP incorporating photovoltaic and storage[J].Automation of Electric Power Systems,2017,41(6):6-12.DOI:10.7500/AEPS20160610002.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201814002&amp;v=MjI2NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmIvTFB5clBiYkc0SDluTnE0OUZab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 任洪波,邓冬冬,吴琼,等.基于热电共融的区域分布式能源互联网协同优化研究[J].中国电机工程学报,2018,38(14):4023-4034.REN Hongbo,DENG Dongdong,WU Qiong,et al.Collaborative optimization of distributed energy network based on electricity and heat interchanges[J].Proceedings of the CSEE,2018,38(14):4023-4034.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821005&amp;v=Mjc0NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWYi9MSVNIVGVyRzRIOW5Pcm85RllZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 徐青山,李淋,蔡霁霖,等.考虑电能交互的冷热电多微网系统日前优化经济调度[J].电力系统自动化,2018,42(21):36-44.DOI:10.7500/AEPS20180417006.XU Qingshan,LI Lin,CAI Jilin,et al.Day-ahead optimized economic dispatch of CCHP multi-microgrid system considering power interaction among microgrids[J].Automation of Electric Power Systems,2018,42(21):36-44.DOI:10.7500/AEPS20180417006.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203241&amp;v=MjM4MDViSzlIOVBPcVk5Rlp1c01Ebmc0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVY4U2FoRT1OaWZPZg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> PATTEEUW D,BRUNINX K,ARTECONI A,et al.Integrated modeling of active demand response with electric heating systems coupled to thermal energy storage systems[J].Applied Energy,2015,151:306-319.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821006&amp;v=MTU4OTBac0Z5bmtWYi9MSVNIVGVyRzRIOW5Pcm85RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王婉璐,杨莉,王蕾,等.考虑供热网储热特性的电-热综合能源系统优化调度[J].电力系统自动化,2018,42(21):45-52.DOI:10.7500/AEPS20170908013.WANG Wanlu,YANG Li,WANG Lei,et al.Optimal dispatch of integrated electricity-heat energy system considering heat storage characteristics of heating network[J].Automation of Electric Power Systems,2018,42(21):45-52.DOI:10.7500/AEPS20170908013.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201804008&amp;v=MDY3Mjk5bk1xNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1ZiL0xJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 马溪原,郭晓斌,雷金勇.面向多能互补的分布式光伏与气电混合容量规划方法[J].电力系统自动化,2018,42(4):55-63.DOI:10.7500/AEPS20170602002.MA Xiyuan,GUO Xiaobin,LEI Jinyong.Capacity planning method of distributed PV and P2G in multi-energy coupled system[J].Automation of Electric Power Systems,2018,42(4):55-63.DOI:10.7500/AEPS20170602002.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1017065324.nh&amp;v=MjQzNzBMT3E1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmIvTFZGMjZHYk8rRzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 胡名科.太阳能集热和辐射制冷综合利用的理论和实验研究[D].北京:中国科学技术大学,2017.HU Mingke.Numerical and experimental study on integrated utilization of solar heating and radiative cooling[D].Beijing:University of Science and Technology of China,2017.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201806001&amp;v=MTUzNTBac0Z5bmtWYi9MSVRyQmZiRzRIOW5NcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 周灿煌,郑杰辉,荆朝霞,等.面向园区微网的综合能源系统多目标优化设计[J].电网技术,2018,42(6):1687-1697.ZHOU Canhuang,ZHENG Jiehui,JING Zhaoxia,et al.Multi-objective optimal design of integrated energy system for park-level microgrid[J].Power System Technology,2018,42(6):1687-1697.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814013&amp;v=MTUwMDZHNEg5bk5xNDlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1ZiL0xJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 刘方泽,牟龙华,张涛,等.微能源网多能源耦合枢纽的模型搭建与优化[J].电力系统自动化,2018,42(14):91-98.DOI:10.7500/AEPS20171218003.LIU Fangze,MU Longhua,ZHANG Tao,et al.Modelling and optimization of multi-energy coupling hub for micro-energy network[J].Automation of Electric Power Systems,2018,42(14):91-98.DOI:10.7500/AEPS20171218003.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NTKT201704005&amp;v=MzExMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1ZiL0xLem5BZXJHNEg5Yk1xNDlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 黄子硕,于航,彭震伟.多能互补分布式能源系统的能效水平及其影响因素[J].暖通空调,2017,47(4):23-28.HUANG Zishuo,YU Hang,PENG Zhenwei.Energy efficiency analysis of distributed multi-energy system[J].Heating Ventilating &amp; Air Conditioning,2017,47(4):23-28.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GCRB200505002&amp;v=MjQzOTMzenFxQnRHRnJDVVI3cWZadVpzRnlua1ZiL0xJaTdaYkxHNEh0VE1xbzlGWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 冯志兵,金红光.冷热电联产系统的评价准则[J].工程热物理学报,2005,26(5):725-728.FENG Zhibing,JIN Hongguang.Performance assessment of combined cooling,heating and power[J].Journal of Engineering Thermophysics,2005,26(5):725-728.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES4ADFA5A2CAE52187F2EBDB2FAFCE7AB3&amp;v=MDM1NDhGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhibTV3S3M9TmlmT2ZiZkphcWU5cXY1SEY1cDZDWDQ0eHhGbDZFb1BQQTNnMm1ORENzZVROTWljQ09Odg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> AIEN M,HAJEBRAHIMI A,FOTUHI-FIRUZABAD M.A comprehensive review on uncertainty modeling techniques in power system studies[J].Renewable and Sustainable Energy Reviews,2016,57:1077-1089.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514015&amp;v=MTk2Mjk5VE5xNDlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1ZiL0xQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 顾泽鹏,康重庆,陈新宇,等.考虑热网约束的电热能源集成系统运行优化及其风电消纳效益分析[J].中国电机工程学报,2015,35(14):3596-3604.GU Zepeng,KANG Chongqing,CHEN Xinyu,et al.Operation optimization of integrated power and heat energy systems and the benefit on wind power accommodation considering heating network constraints[J].Proceedings of the CSEE,2015,35(14):3596-3604.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A two-stage robust reactive power optimization considering uncertain wind power integration in active distribution network">

                                <b>[19]</b> DING T,LIU S,YUAN W,et al.A two-stage robust reactive power optimization considering uncertain wind power integration in active distribution networks[J].IEEE Transactions on Sustainable Energy,2015,7(1):301-311.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201721022&amp;v=MTI2MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWYi9MUHlyUGJiRzRIOWJPcm85SFpvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王蓓蓓,唐楠,赵盛楠,等.需求响应参与风电消纳的随机&amp;可调节鲁棒混合日前调度模型[J].中国电机工程学报,2017,37(21):6339-6346.WANG Beibei,TANG Nan,ZHAO Shengnan,et al.Stochastic &amp; adjustable robust hybrid scheduling model of power system considering demand response’s participation in large-scale wind power consumption[J].Proceedings of the CSEE,2017,37(21):6339-6346.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Branch Flow Model:Relaxations and Convexification-PartⅠ">

                                <b>[21]</b> FARIVAR M,LOW S H.Branch flow model:relaxations and convexification—Part Ⅱ[J].IEEE Transactions on Power Systems,2012,28(3):2565-2572.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201705003&amp;v=MjQwODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1ZiL0xQeXJQYmJHNEg5Yk1xbzlGWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 顾伟,陆帅,王珺,等.多区域综合能源系统热网建模及系统运行优化[J].中国电机工程学报,2017,37(5):1305-1315.GU Wei,LU Shuai,WANG Jun,et al.Modeling of the heating network for multi-district integrated energy system and its operation optimization[J].Proceedings of the CSEE,2017,37(5):1305-1315.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201112037&amp;v=MTk5NTR6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmIvTElUckJmYkc0SDlETnJZOUdZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 李斯,周任军,童小娇,等.基于盒式集合鲁棒优化的风电并网最大装机容量[J].电网技术,2011,35(12):208-213.LI Si,ZHOU Renjun,TONG Xiaojiao,et al.Robust optimization with box set for maximum installed capacity of wind farm connected to grid[J].Power System Technology,2011,35(12):208-213.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13080200120507&amp;v=MTg3NTZVcjNJSVY4U2FoRT1OaWZPZmJLN0h0bk1yWTlGWmVrUENYdytvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> ZENG B,ZHAO L.Solving two-stage robust optimization problems using a column-and-constraint generation method[J].Operations Research Letters,2013,41(5):457-461.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201065&amp;v=MTE4NDBIOVBPcVk5Rlp1c09ESG84b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVY4U2FoRT1OaWZPZmJLOQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> LIU X,JENKINS N,WU J,et al.Combined analysis of electricity and heat networks[J].Applied Energy,2015,162:1238-1250.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201512001&amp;v=MDQ5NjZxZlp1WnNGeW5rVmIvTElTSFRlckc0SDlUTnJZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 刘星月,吴红斌.太阳能综合利用的冷热电联供系统控制策略和运行优化[J].电力系统自动化,2015,39(12):1-6.LIU Xingyue,WU Hongbin.A control strategy and operation optimization of combined cooling heating and power system considering solar comprehensive utilization[J].Automation of Electric Power Systems,2015,39(12):1-6.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14110700254000&amp;v=MDczNzZRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVY4U2FoRT1OaWZPZmJLOEg5RE1xSTlGWnU0TERIdzVvQk1UNlQ0UA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> YANG Y,WU K,LONG H,et al.Integrated electricity and heating demand-side management for wind power integration in China[J].Energy,2014,78:235-246.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920004" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920004&amp;v=MjM4MTFzRnlua1ZiL0xJU0hUZXJHNEg5ak9yNDlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

