

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136432830568750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920022%26RESULT%3d1%26SIGN%3dji85f0og53QqKeMFLrS3XPHiIRA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920022&amp;v=MTg5MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJyT0lTSFRlckc0SDlqT3I0OUhab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#36" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#114" data-title="1报文时延测量的原理与实现简介 ">1报文时延测量的原理与实现简介</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;2 时延测量的可信度分析&lt;/b&gt; "><b>2 时延测量的可信度分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="&lt;b&gt;2.1&lt;/b&gt; 正常工作时的可信度分析"><b>2.1</b> 正常工作时的可信度分析</a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;2.2&lt;/b&gt; 网络扰动下的可信度分析"><b>2.2</b> 网络扰动下的可信度分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;3&lt;/b&gt; 可信度指标及评估 "><b>3</b> 可信度指标及评估</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;3.1&lt;/b&gt; 可信度指标的设计"><b>3.1</b> 可信度指标的设计</a></li>
                                                <li><a href="#75" data-title="&lt;b&gt;3.2&lt;/b&gt; 指标的有效性与工程阈值"><b>3.2</b> 指标的有效性与工程阈值</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#98" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#49" data-title="&lt;b&gt;图1 SV报文时延测量工作原理图&lt;/b&gt;"><b>图1 SV报文时延测量工作原理图</b></a></li>
                                                <li><a href="#79" data-title="&lt;b&gt;图2 变压器保护专用环网系统示意图&lt;/b&gt;"><b>图2 变压器保护专用环网系统示意图</b></a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;图3 正常网络总链路时延值&lt;/b&gt;&lt;i&gt;&lt;b&gt;T&lt;/b&gt;&lt;/i&gt;&lt;sub&gt;&lt;b&gt;all&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的频数分布图&lt;/b&gt;"><b>图3 正常网络总链路时延值</b><i><b>T</b></i><sub><b>all</b></sub><b>的频数分布图</b></a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;图4 异常网络总链路时延值&lt;/b&gt;&lt;i&gt;&lt;b&gt;T&lt;/b&gt;&lt;/i&gt;&lt;sub&gt;&lt;b&gt;all&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的
频数分布图(1 500 B风暴&lt;/b&gt;)"><b>图4 异常网络总链路时延值</b><i><b>T</b></i><sub><b>all</b></sub><b>的
频数分布图(1 500 B风暴</b>)</a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;图5 异常网络总链路时延值&lt;/b&gt;&lt;i&gt;&lt;b&gt;T&lt;/b&gt;&lt;/i&gt;&lt;sub&gt;&lt;b&gt;all&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的
频数分布图(9&#215;10&lt;/b&gt;&lt;b&gt;bit/s风暴&lt;/b&gt;)"><b>图5 异常网络总链路时延值</b><i><b>T</b></i><sub><b>all</b></sub><b>的
频数分布图(9×10</b><b>bit/s风暴</b>)</a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;表1 总链路时延值样本的置信度分析&lt;/b&gt;"><b>表1 总链路时延值样本的置信度分析</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图6 总链路时延误差值&lt;/b&gt;&lt;i&gt;δ&lt;/i&gt;&lt;sub&gt;&lt;b&gt;all&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;的频数分布图&lt;/b&gt;"><b>图6 总链路时延误差值</b><i>δ</i><sub><b>all</b></sub><b>的频数分布图</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 樊陈,倪益民,窦仁辉,等.智能变电站过程层组网方案分析[J].电力系统自动化,2011,35(18):67-71.FAN Chen,NI Yimin,DOU Renhui,et al.Analysis of network scheme for process layer in smart substation[J].Automation of Electric Power Systems,2011,35(18):67-71." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201118012&amp;v=MjgxMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcnJPSVNIVGVyRzRIOUROcDQ5RVpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         樊陈,倪益民,窦仁辉,等.智能变电站过程层组网方案分析[J].电力系统自动化,2011,35(18):67-71.FAN Chen,NI Yimin,DOU Renhui,et al.Analysis of network scheme for process layer in smart substation[J].Automation of Electric Power Systems,2011,35(18):67-71.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 朱全聪,苏杰,赵永辉,等.智能变电站三网合一的网络架构分析与研究[J].现代制造,2012(36):142-143.ZHU Quancong,SU Jie,ZHAO Yonghui,et al.Analysis and research on network structure of “three in one” in smart substation[J].Modern Manufacturing Engineering,2012(36):142-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDXX201236088&amp;v=Mjk1MTBac0Z5bmxWcnJPTHluVGRyRzRIOVBQcVk5TmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         朱全聪,苏杰,赵永辉,等.智能变电站三网合一的网络架构分析与研究[J].现代制造,2012(36):142-143.ZHU Quancong,SU Jie,ZHAO Yonghui,et al.Analysis and research on network structure of “three in one” in smart substation[J].Modern Manufacturing Engineering,2012(36):142-143.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 胡建斌,常晓杰,黄荣辉,等.智能变电站过程层“三网合一”组网方案及VLAN划分[J].电工技术,2011(9):10-13.HU Jianbin,CHANG Xiaojie,HUANG Ronghui,et al.Networking plan and VLAN division of the “three in one” process layer for smart substation[J].Electric Engineering,2011(9):10-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJY201109008&amp;v=MTQzOTZWcnJPSVNyQmQ3RzRIOURNcG85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         胡建斌,常晓杰,黄荣辉,等.智能变电站过程层“三网合一”组网方案及VLAN划分[J].电工技术,2011(9):10-13.HU Jianbin,CHANG Xiaojie,HUANG Ronghui,et al.Networking plan and VLAN division of the “three in one” process layer for smart substation[J].Electric Engineering,2011(9):10-13.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 卢岩,宋玮,于同伟,等.智能变电站过程层数据共网可靠性研究[J].电力科学与工程,2012,28(6):51-55.LU Yan,SONG Wei,YU Tongwei,et al.Research on reliability of the process layer data in one network on smart substation[J].Electric Power Science and Engineering,2012,28(6):51-55." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB201206011&amp;v=MTE5MzFzRnlubFZyck9JU0hhYkxHNEg5UE1xWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         卢岩,宋玮,于同伟,等.智能变电站过程层数据共网可靠性研究[J].电力科学与工程,2012,28(6):51-55.LU Yan,SONG Wei,YU Tongwei,et al.Research on reliability of the process layer data in one network on smart substation[J].Electric Power Science and Engineering,2012,28(6):51-55.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" WANG W L,LIU M H,ZHAO X C,et al.Shared-network scheme of SMV and GOOSE in smart substation[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):438-443." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14122600001891&amp;v=Mjc2OTFGWk9zT0JIVTRvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjRSYnhRPU5qN0Jhcks4SDlQT3FZOQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         WANG W L,LIU M H,ZHAO X C,et al.Shared-network scheme of SMV and GOOSE in smart substation[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):438-443.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 杨志宏,周斌,张海滨,等.智能变电站自动化系统新方案的探讨[J].电力系统自动化,2016,40(14):1-7.YANG Zhihong,ZHOU Bin,ZHANG Haibin,et al.Discussion on novel scheme of smart substation automation system[J].Automation of Electric Power Systems,2016,40(14):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614001&amp;v=MTY0MjJDVVI3cWZadVpzRnlubFZyck9JU0hUZXJHNEg5Zk5xNDlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         杨志宏,周斌,张海滨,等.智能变电站自动化系统新方案的探讨[J].电力系统自动化,2016,40(14):1-7.YANG Zhihong,ZHOU Bin,ZHANG Haibin,et al.Discussion on novel scheme of smart substation automation system[J].Automation of Electric Power Systems,2016,40(14):1-7.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 郑玉平,吴通华,戴魏,等.变电站二次设备就地化系统网络架构探讨[J].电力系统自动化,2017,41(16):20-26.DOI:10.7500/AEPS20170308001.ZHENG Yuping,WU Tonghua,DAI Wei,et al.Discussion on network architecture of outdoor installation protection system in substation[J].Automation of Electric Power Systems,2017,41(16):20-26.DOI:10.7500/AEPS20170308001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716003&amp;v=MDQ2NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcnJPSVNIVGVyRzRIOWJOcVk5Rlo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         郑玉平,吴通华,戴魏,等.变电站二次设备就地化系统网络架构探讨[J].电力系统自动化,2017,41(16):20-26.DOI:10.7500/AEPS20170308001.ZHENG Yuping,WU Tonghua,DAI Wei,et al.Discussion on network architecture of outdoor installation protection system in substation[J].Automation of Electric Power Systems,2017,41(16):20-26.DOI:10.7500/AEPS20170308001.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 裘愉涛,王德林,胡晨,等.无防护安装就地化保护应用与实践[J].电力系统保护与控制,2016,44(20):1-5.QIU Yutao,WANG Delin,HU Chen,et al.Application and practice of unprotected outdoor installation protection[J].Power System Protection and Control,2016,44(20):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201620001&amp;v=MDU3OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcnJPTHluYWViRzRIOWZPcjQ5RlpZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         裘愉涛,王德林,胡晨,等.无防护安装就地化保护应用与实践[J].电力系统保护与控制,2016,44(20):1-5.QIU Yutao,WANG Delin,HU Chen,et al.Application and practice of unprotected outdoor installation protection[J].Power System Protection and Control,2016,44(20):1-5.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 陈国平,王德林,裘愉涛,等.继电保护面临的挑战与展望[J].电力系统自动化,2017,41(16):1-11.DOI:10.7500/AEPS 20170219004.CHEN Guoping,WANG Delin,QIU Yutao,et al.Challenges and development prospects of relay protection technology[J].Automation of Electric Power Systems,2017,41(16):1-11.DOI:10.7500/AEPS20170219004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716001&amp;v=MTE1OTFOcVk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcnJPSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         陈国平,王德林,裘愉涛,等.继电保护面临的挑战与展望[J].电力系统自动化,2017,41(16):1-11.DOI:10.7500/AEPS 20170219004.CHEN Guoping,WANG Delin,QIU Yutao,et al.Challenges and development prospects of relay protection technology[J].Automation of Electric Power Systems,2017,41(16):1-11.DOI:10.7500/AEPS20170219004.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王德林,郑玉平,周华良,等.基于多HSR环网的分布式母差平台及关键技术[J].电力系统自动化,2017,41(16):27-34.DOI:10.7500/AEPS20170220004.WANG Delin,ZHENG Yuping,ZHOU Hualiang,et al.Platform and key technology for distributed bus protection based on multi-HSR network[J].Automation of Electric Power Systems,2017,41(16):27-34.DOI:10.7500/AEPS20170220004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716004&amp;v=MDA2NTdyck9JU0hUZXJHNEg5Yk5xWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王德林,郑玉平,周华良,等.基于多HSR环网的分布式母差平台及关键技术[J].电力系统自动化,2017,41(16):27-34.DOI:10.7500/AEPS20170220004.WANG Delin,ZHENG Yuping,ZHOU Hualiang,et al.Platform and key technology for distributed bus protection based on multi-HSR network[J].Automation of Electric Power Systems,2017,41(16):27-34.DOI:10.7500/AEPS20170220004.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 王玉玲,刘宇,樊占峰,等.有限集中式就地化母线保护方案[J].电力系统自动化,2017,41(16):35-40.DOI:10.7500/AEPS20170116002.WANG Yuling,LIU Yu,FAN Zhanfeng,et al.Scheme of finitely concentrated outdoor installation bus protection[J].Automation of Electric Power Systems,2017,41(16):35-40.DOI:10.7500/AEPS20170116002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716005&amp;v=MjYwODU3cWZadVpzRnlubFZyck9JU0hUZXJHNEg5Yk5xWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王玉玲,刘宇,樊占峰,等.有限集中式就地化母线保护方案[J].电力系统自动化,2017,41(16):35-40.DOI:10.7500/AEPS20170116002.WANG Yuling,LIU Yu,FAN Zhanfeng,et al.Scheme of finitely concentrated outdoor installation bus protection[J].Automation of Electric Power Systems,2017,41(16):35-40.DOI:10.7500/AEPS20170116002.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 周华良,郑玉平,姚吉文,等.面向智能变电站二次设备的网络报文管控技术[J].电力系统自动化,2015,39(19):96-100.ZHOU Hualiang,ZHENG Yuping,YAO Jiwen,et al.Network packet control technology for secondary equipments in smart substation[J].Automation of Electric Power Systems,2015,39(19):96-100." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519015&amp;v=MTc3OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJyT0lTSFRlckc0SDlUTnBvOUVZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         周华良,郑玉平,姚吉文,等.面向智能变电站二次设备的网络报文管控技术[J].电力系统自动化,2015,39(19):96-100.ZHOU Hualiang,ZHENG Yuping,YAO Jiwen,et al.Network packet control technology for secondary equipments in smart substation[J].Automation of Electric Power Systems,2015,39(19):96-100.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 张延旭,蔡泽祥,竹之涵,等.基于传输延时补偿的继电保护网络采样同步方法[J].电力系统自动化,2015,39(18):81-85.ZHANG Yanxu,CAI Zexiang,ZHU Zhihan,et al.Network sampling synchronization of relay protection based on transmission delay compensation[J].Automation of Electric Power Systems,2015,39(18):81-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518014&amp;v=MTIzODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFZyck9JU0hUZXJHNEg5VE5wNDlFWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         张延旭,蔡泽祥,竹之涵,等.基于传输延时补偿的继电保护网络采样同步方法[J].电力系统自动化,2015,39(18):81-85.ZHANG Yanxu,CAI Zexiang,ZHU Zhihan,et al.Network sampling synchronization of relay protection based on transmission delay compensation[J].Automation of Electric Power Systems,2015,39(18):81-85.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 吕航,陈军,杨贵,等.基于交换机数据传输延时测量的采样同步方案[J].电力系统自动化,2016,40(9):124-128.LYU Hang,CHEN Jun,YANG Gui,et al.Synchronous sampling method based on measurement of switch data transmission delay[J].Automation of Electric Power Systems,2016,40(9):124-128." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609019&amp;v=MDgwNDhIOWZNcG85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcnJPSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         吕航,陈军,杨贵,等.基于交换机数据传输延时测量的采样同步方案[J].电力系统自动化,2016,40(9):124-128.LYU Hang,CHEN Jun,YANG Gui,et al.Synchronous sampling method based on measurement of switch data transmission delay[J].Automation of Electric Power Systems,2016,40(9):124-128.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 郭烨,张伯明,吴文传,等.实际电力系统状态估计可信度评价[J].电力系统自动化,2017,41(1):155-160.DOI:10.7500/AEPS20160613001.GUO Ye,ZHANG Boming,WU Wenchuan,et al.Reliability assessment of state estimation in practical power systems[J].Automation of Electric Power Systems,2017,41(1):155-160.DOI:10.7500/AEPS20160613001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701023&amp;v=MDc0NTQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcnJPSVNIVGVyRzRIOWJNcm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         郭烨,张伯明,吴文传,等.实际电力系统状态估计可信度评价[J].电力系统自动化,2017,41(1):155-160.DOI:10.7500/AEPS20160613001.GUO Ye,ZHANG Boming,WU Wenchuan,et al.Reliability assessment of state estimation in practical power systems[J].Automation of Electric Power Systems,2017,41(1):155-160.DOI:10.7500/AEPS20160613001.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 薛禹胜,戴元煜,于继来,等.可信度控制下的相继开断潮流快速计算[J].电力系统自动化,2015,39(22):37-45.XUE Yusheng,DAI Yuanyu,YU Jilai,et al.A credibility index based algorithm for fast estimating power flow in cascading failures[J].Automation of Electric Power Systems,2015,39(22):37-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201522006&amp;v=MzAwOTdCdEdGckNVUjdxZlp1WnNGeW5sVnJyT0lTSFRlckc0SDlUT3JZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         薛禹胜,戴元煜,于继来,等.可信度控制下的相继开断潮流快速计算[J].电力系统自动化,2015,39(22):37-45.XUE Yusheng,DAI Yuanyu,YU Jilai,et al.A credibility index based algorithm for fast estimating power flow in cascading failures[J].Automation of Electric Power Systems,2015,39(22):37-45.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 孙伟,陆伟,李奇越,等.智能电网中无线传感器网络通信链路可靠性置信区间预测[J].电力系统自动化,2017,41(4):29-34.DOI:10.7500/AEPS20160627011.SUN Wei,LU Wei,LI Qiyue,et al.Reliability confidence interval prediction for communication link of wireless sensor network in smart grid[J].Automation of Electric Power Systems,2017,41(4):29-34.DOI:10.7500/AEPS20160627011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704004&amp;v=MDg1MDFyQ1VSN3FmWnVac0Z5bmxWcnJPSVNIVGVyRzRIOWJNcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         孙伟,陆伟,李奇越,等.智能电网中无线传感器网络通信链路可靠性置信区间预测[J].电力系统自动化,2017,41(4):29-34.DOI:10.7500/AEPS20160627011.SUN Wei,LU Wei,LI Qiyue,et al.Reliability confidence interval prediction for communication link of wireless sensor network in smart grid[J].Automation of Electric Power Systems,2017,41(4):29-34.DOI:10.7500/AEPS20160627011.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-28 13:04</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),162-169 DOI:10.7500/AEPS20180920001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">混合组网下采样值传输时延值测量的可信度评估</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E5%8D%8E%E8%89%AF&amp;code=29145601&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周华良</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%91%E7%8E%89%E5%B9%B3&amp;code=29917477&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郑玉平</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E5%BB%BA%E6%9D%BE&amp;code=31498406&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐建松</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%8F%8B%E5%86%9B&amp;code=42267132&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李友军</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>智能变电站保护装置网络采样、网络跳闸应用中模拟量采样值(SV)传输时延的确定性和准确度是系统安全可靠运行的关键因素。一种基于报文实现SV数据传输时延实时测量及补偿的方法逐渐被接受,开始应用于智能站“三网共口”和就地化保护专网等场合。文中介绍了混合组网下SV报文传输时延测量方法和实现,详细分析了该方法在实现传输时延准确测量各个环节的可信度及其影响,并对报文中与SV数据强关联的时延测量值提出了基于总链路时延合理值和总链路时延误差值作为指标组合来进行在线评估的方法,详细阐述了其工程阈值的取值方法。最后,文中通过选取就地化保护专网的专项测试分析与实际应用,验证了该方案的有效性和可靠性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B7%E5%90%88%E7%BB%84%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">混合组网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%87%87%E6%A0%B7%E5%80%BC%E6%8A%A5%E6%96%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">采样值报文;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BC%A0%E8%BE%93%E6%97%B6%E5%BB%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">传输时延;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E4%BF%A1%E5%BA%A6%E6%8C%87%E6%A0%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可信度指标;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E4%BF%A1%E5%BA%A6%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可信度评估;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B7%A5%E7%A8%8B%E9%98%88%E5%80%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">工程阈值;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *周华良（1980—），男，通信作者，硕士，正高级工程师，主要研究方向：电力二次设备软硬件共性平台技术研究与开发。E-mail:zhouhualiang@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    郑玉平（1964—），男，博士，教授级高级工程师，主要研究方向：电力系统继电保护与控制。E-mail:zhengyuping@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    徐建松（1982—），男，硕士，高级工程师，主要研究方向：电力二次设备平台通信技术。E-mail:xujiansong@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-20</p>

            </div>
                    <h1><b>Credibility Evaluation of Time Delay Measurement of Transmission for Sample Value in Mixed Network</b></h1>
                    <h2>
                    <span>ZHOU Hualiang</span>
                    <span>ZHENG Yuping</span>
                    <span>XU Jiansong</span>
                    <span>LI Youjun</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The certainty and accuracy of transmission time delay of analog sample value(SV) in network sampling and tripping are key factors for the reliable operation of the system in smart substation. A real-time measurement and compensation method for transmission delay of realizing SV data transmission based on message is gradually accepted by the majority, and applied to the 3-in-1 network in smart substation and dedicated network for outdoor installation protections. In this paper, the principle and implementation of the time delay measurement method for SV message transmission are described first, the credibility and its influence of proposed method in related parts of realizing accurate measurement of transmission delay are analyzed in detail. Then, an online credibility evaluation method based on the combination values of the total link delay and the total link delay error is proposed according to the delay measurements for strong correlation between messages and SV data and how to select the value of engineering threshold is put forward. At last, the effectiveness and reliability of the scheme are verified by selecting the special test analysis and practical application of outdoor protection dedicated network.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mixed%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mixed network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=sample%20value(SV)%20message&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">sample value(SV) message;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transmission%20time%20delay&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transmission time delay;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=credibility%20index&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">credibility index;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=credibility%20evaluation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">credibility evaluation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=engineering%20threshold&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">engineering threshold;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-20</p>
                            </div>


        <!--brief start-->
                        <h3 id="36" name="36" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="37">随着电力系统智能变电站的持续发展,过程层网络与站控层网络的组网方式已经从独立组网发展到混合组网<citation id="103" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>、多网共口<citation id="104" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>等各种灵活的组网方式。与此同时保护装置实现网络采样、网络跳闸的技术也日趋成熟。近几年在国家电网有限公司,即插即用的就地化保护相关工作发展迅猛<citation id="105" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>,国家电力调度控制中心明确提出“元件保护专网化”<citation id="102" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>的工作要求,其技术本质是基于保护专用环网共享采样值(SV)数据,采用基于报文传输时延实时测量方法<citation id="106" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>来实现SV模拟量信息的采集、重采样与实时同步,以确保信息共享化下的继电保护“四性”要求。</p>
                </div>
                <div class="p1">
                    <p id="38">目前,此类基于报文传输时延实时测量的方法是基于以太网通信基本原理来实现,即通过现场可编程门阵列(field-programmable gate array,FPGA)技术在数据通信的底层进行时延值的实时测量及修正。由于经FPGA修正的时延值需要随同一帧报文转发,需要在现有报文帧格式中的保留域中新约定一个时延修正域,这与标准以太网协议略有差异;报文传输经过的设备节点越多,经FPGA时延值产生错误的可能性也越大。此外,由于共端口网络中可能存在着多种业务报文同时收发、报文流量瞬时突变以及网络风暴等情况<citation id="107" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>,都可能会对SV报文的时延测量精度与时延累计值产生不利影响。同时,此报文时延测量值也就是SV数据的时延值,兼具有时标属性,其直接参与到数字化保护装置的SV模拟量重采样算法与同步功能中,如果出现错误(或奇异)的时延值或者精度很差的数据,将对设备正常功能的可靠运行产生非常不利的影响。尽管本方法的技术原理日渐成熟,当前开展工作多是以应用实现为主,对于此时延值的工程应用也多以刚性、宽裕量的参数来设定,目前尚未见有对此传输时延值的可信度或评价方面的研究文献。在混合组网下,SV时延数据值的可靠性和可信度仍是当前研究的热点和重点。</p>
                </div>
                <div class="p1">
                    <p id="39">本文从保护装置SV输入数据源传输的可靠性角度出发,简要介绍了基于报文实现SV传输时延值测量的方法,分析了该方法在技术实现各个环节的可信度及其影响,文中通过数理统计方法详细提出并阐述了两个组合指标的可信度在线评估方法、工程阈值与系数的取值方法,通过典型应用的详细测试验证了分析评估的有效性和可靠性,为保护装置提供了一种实时甄别SV传输时延值可信度的方法,并探索性地提出在保护装置内部通过工程阈值系数来在线感知网络流量态势的应用思路。</p>
                </div>
                <h3 id="114" name="114" class="anchor-tag">1报文时延测量的原理与实现简介</h3>
                <div class="p1">
                    <p id="40">对于智能站网络采样的保护设备而言,SV模拟量采样报文时延值的可量测性至关重要。在准确得到SV数据的时延值后,网络采样模式下的保护装置可以通过时标回退方式进行模拟量SV的重采样与数据同步,实现与直接采样模式完全一样的效果<citation id="108" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>,并真正实现网络采样完全不依赖于外部公共时钟。</p>
                </div>
                <div class="p1">
                    <p id="41">SV报文传输时延测量的基本工作方法是通过实时测量本设备节点内部的转发驻留时间和两相邻节点之间传输的路径时延,并进行实时累加。通过实时修改SV报文中的时延修正域,将报文时延值和SV采样值一并传输至最终节点设备上。如图1所示,其中转发驻留时间<i>t</i><sub><i>i</i></sub><sub>1</sub>是指报文在某一设备节点内部停留的时间,其包含内部报文处理时间以及可能存在的转发排队等待的时间,其值是通过实时报文时间戳作差的方式测算得到;路径时延<i>t</i><sub><i>i</i></sub><sub>2</sub>即为报文在网络相邻节点之间传递时的物理链路延时,其值一般是通过乒乓原理参照IEEE 1588规范中测量路径延时的方法得到。</p>
                </div>
                <div class="p1">
                    <p id="42">图1中SV发送及其时延测量的累计过程如下。</p>
                </div>
                <div class="p1">
                    <p id="43">1) SV报文首先从智能电子设备(intelligent electronic device,IED)的设备节点Node0的网口发出(SV固有时延为<i>T</i><sub>0</sub>),通过物理链路1发送至节点Node1的端口A(路径时延为<i>t</i><sub>12</sub>)。</p>
                </div>
                <div class="p1">
                    <p id="44">2)节点Node1在端口A收到SV报文后经FPGA的网络媒体访问控制器(FPGA-MAC)模块打上精准循环计数时间戳<i>S</i><sub>1</sub>;此SV报文在节点Node1中驻留处理后转发经由端口B发出,在发出的时刻,FPGA-MAC模块打上精准循环计数时间戳<i>S</i><sub>2</sub>,并得到转发驻留时间<i>t</i><sub>11</sub>=<i>S</i><sub>2</sub>-<i>S</i><sub>1</sub>。</p>
                </div>
                <div class="p1">
                    <p id="45">3)SV报文又经节点Node1端口B发出至节点Node2的端口A(路径时延为<i>t</i><sub>22</sub>)。</p>
                </div>
                <div class="p1">
                    <p id="46">4)节点Node2在端口A收到SV报文后经FPGA-MAC模块打上精准循环计数时间戳<i>S</i><sub>3</sub>;此SV报文在节点Node2中驻留处理后转发经由端口B发出,在发出的时刻,FPGA-MAC模块打上精准循环计数时间戳<i>S</i><sub>4</sub>,并得到转发驻留时间<i>t</i><sub>21</sub>=<i>S</i><sub>4</sub>-<i>S</i><sub>3</sub>。</p>
                </div>
                <div class="p1">
                    <p id="47">5)SV报文又经节点Node2端口B发出至继电保护装置的端口A(路径时延为<i>t</i><sub>32</sub>)。</p>
                </div>
                <div class="p1">
                    <p id="48">6)保护装置得到SV的总时延为:<mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><mo>=</mo><mrow><mo>(</mo><mrow><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow><mo>)</mo></mrow><mo>+</mo><mrow><mo>(</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub></mrow><mo>)</mo></mrow><mo>+</mo><mrow><mo>(</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mrow><mn>3</mn><mn>2</mn></mrow></msub></mrow><mo>)</mo></mrow><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mrow><mo>(</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow><mo>)</mo></mrow><mo>+</mo><mrow><mo>(</mo><mrow><mi>t</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub></mrow><mo>)</mo></mrow><mo>+</mo><mi>t</mi><msub><mrow></mrow><mrow><mn>3</mn><mn>2</mn></mrow></msub><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mrow><mn>3</mn><mn>2</mn></mrow></msub></mrow></math></mathml>。</p>
                </div>
                <div class="area_img" id="49">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920022_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 SV报文时延测量工作原理图" src="Detail/GetImg?filename=images/DLXT201920022_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 SV报文时延测量工作原理图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920022_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Principle diagram of time delay measurement 
for SV message</b></p>

                </div>
                <h3 id="50" name="50" class="anchor-tag"><b>2 时延测量的可信度分析</b></h3>
                <h4 class="anchor-tag" id="51" name="51"><b>2.1</b> 正常工作时的可信度分析</h4>
                <div class="p1">
                    <p id="52">量测的可信度是量测内部相关性的量度,如果估计结果与量测的相关程度越高,估计结果的可信度就越高<citation id="109" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>,因此非常有必要从时延测量实现的内部各环节进行具体分析。</p>
                </div>
                <div class="p1">
                    <p id="53">本文所述的SV报文传输时延测量方法的主要核心模块是通过具有硬实时并行同步处理特性的FPGA模块来实现,其包含有高精度同步时钟信号源、高性能全局时钟网络、具备实时时戳和时延修正功能的MAC模块,以及具有支持报文实时存储与转发、报文优先级控制、特定报文定周期发送控制、相邻节点路径时延测量等处理功能的网络引擎应用模块。在电路物理回路上,除FPGA核心模块外,还包含有以太网物理层接口(port physical layer,PHY)。以太网物理层芯片的PHY是实现以太网报文由数字编码到模拟信号传输或者是由模拟信号输入转成数字编码接收的过程,其工作过程需要有一个持续稳定的外部输入时钟源来进行处理,因此此时钟性能的好坏对报文收发时延产生一定影响。</p>
                </div>
                <div class="p1">
                    <p id="54">FPGA核心模块的实现是本技术量测可信度的关键所在,要想实现多个网络端口时标的实时并行量度,系统中需要有一个高精度的时钟源产生同步时钟信号,通过芯片内全局时钟网络走线设计给具有报文时戳锁定和时延修正、修改功能的专用MAC模块提供高性能同步时钟,并由此专用MAC模块实现准确测量报文的转发驻留时间。由于外部的高精度晶振往往容易受到环境温度变化、电源波动、电磁骚扰等因素的影响,其时钟频率的精度以及时钟抖动的大小都会对时延测量的可信度产生较大的影响。</p>
                </div>
                <div class="p1">
                    <p id="55">报文中时延修正值是在SV报文在MAC模块转发触发的时刻由FPGA实时并行计算,在该报文写入MAC端口发送缓冲区的过程中同步计算产生循环冗余校验(cyclic redundancy check, CRC)值,并在报文尾端实时填入时延时间来实现时延修正值的累积传递。如果FPGA在报文处理过程中受到了异常干扰,则可能会导致对报文的时延测量数据产生偏差,甚至对报文的校验结果也会产生异常影响。</p>
                </div>
                <div class="p1">
                    <p id="56">相邻节点的路径时延测量是通过FPGA模块进行周期性地乒乓报文收发来实现的。由于在实际系统中两相邻节点的物理路径往往固定不变,因此可通过多次测量取平均值的方式来提高时延测量精度和准确值,且其对可信度的影响相对较小。</p>
                </div>
                <div class="p1">
                    <p id="57">另外,上述实现方法中FPGA核心模块内集成有网络引擎应用模块,包括报文的存储与转发、报文端口的发送排队及等待、报文优先级控制、定周期实时发送、查表机制等功能。虽然这些控制模块对网络PHY端口的时间戳标定和修正没有直接影响,但是由于这些应用模块的存在,可能会对SV的驻留时间产生一定的影响,即由于应用及控制功能的复杂运算,将导致SV报文在节点内部出现了更大的驻留时间值。在以太网交换机应用模式下,还存在着交换主芯片的交换时延、端口汇聚与镜像、端口报文同步控制等机制的影响;而对于就地化保护专用的双向冗余环网模式,也存在着环网内重复报文选择查表等待、转发报文与本地发送报文的冲突等待、转发报文排队等待、SV报文优先发送控制、存储缓冲响应等因素的影响。因此,该处理模块的实际应用效果对SV报文时延测量可信度的影响也相当明显。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>2.2</b> 网络扰动下的可信度分析</h4>
                <div class="p1">
                    <p id="59">由于智能变电站混合组网、共网共口方式下多种电力应用业务(比如SV/通用面向对象变电站事件(GOOSE)/制造报文规范(MMS)等)的并存并发、瞬时报文流量的突变(比如GOOSE开关量的雪崩等)、网络带宽的汇聚与共享(级联、中继与组环等)以及网络本身应用的不确定性(比如网络风暴、报文阻塞、网络拓扑变更、单节点失效、多节点失效等)等情况的存在,网络中关键的SV报文时延测量可信度仍然面临着整链路时延过长、时延测量精度变差等不能满足智能站实际应用要求的现实挑战。</p>
                </div>
                <div class="p1">
                    <p id="60">因此,需要增强各个节点设备的网络响应处理能力,包括并不局限于提高单节点的处理与计算能力、提升网络带宽的裕度、提升风暴抑制的能力、快速适应拓扑变更的机制、节点失效与应用降级措施以及完备的告警机制等。也迫切需要提出一种行之有效的SV报文时延测量的可信度评估方法,通过指标化的评价去量测与评估,达到实用可靠的目标。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>3</b> 可信度指标及评估</h3>
                <h4 class="anchor-tag" id="62" name="62"><b>3.1</b> 可信度指标的设计</h4>
                <div class="p1">
                    <p id="63">针对以上各量测环节的具体分析,为了更有效地满足整系统对SV数据时延值的技术要求,本文提出以总链路时延合理值<i>T</i><sub>all</sub>和总链路时延误差值<i>δ</i><sub>all</sub>作为本文可信度的重要指标组合来进行评估。</p>
                </div>
                <div class="p1">
                    <p id="64">假定源节点和目的节点之间有<i>n</i>个中间节点,IED源节点模/数转换器(ADC)采样的固定时延为<i>T</i><sub>0</sub>,每个单节点相邻转发的时延合理值为<i>t</i><sub><i>i</i></sub>,并且<i>t</i><sub><i>i</i></sub>是单节点间转发(含处理)时延合理值<i>t</i><sub><i>i</i></sub><sub>1</sub>与报文传输路径的时延合理值<i>t</i><sub><i>i</i></sub><sub>2</sub>的累加(1 μs为单位),即<i>t</i><sub><i>i</i></sub>=<i>t</i><sub><i>i</i></sub><sub>1</sub>+<i>t</i><sub><i>i</i></sub><sub>2</sub>。</p>
                </div>
                <div class="p1">
                    <p id="65">构建总链路时延合理值<i>T</i><sub>all</sub>指标为:</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>1</mn></mrow></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>i</mi><mn>2</mn></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>1</mn><mo>,</mo><mn>2</mn></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mi>Τ</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>t</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>t</mi><msub><mrow></mrow><mrow><mi>n</mi><mo>+</mo><mn>1</mn><mo>,</mo><mn>2</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67">式中:<i>t</i><sub><i>n</i></sub><sub>+1,2</sub>为时延合理值。</p>
                </div>
                <div class="p1">
                    <p id="68">对于实际给定的网络系统而言,报文传输的物理路径、传输距离以及报文传输速率是确定的,因此<i>t</i><sub><i>i</i></sub><sub>2</sub>的值也是相对确定的。如以一个千兆以太网光纤网络应用为例,两个相邻节点传输距离在1 km以内,在传输路径包含以太网物理层接口、光转换及连接链路的情况下,其报文传输的实测时延值约小于5 μs。而对于<i>t</i><sub><i>i</i></sub><sub>1</sub>而言,因网络报文流量、报文阻塞、风暴甚至拓扑变更等因素的影响会产生明显变化,这两方面影响在<i>T</i><sub>all</sub>参数中需要综合考量。因总链路时延值<i>T</i><sub>all</sub>需要实时参与SV数据的重采样计算,因此对于偏离正常范围的值,很可能就是时延异常值,需要设置合理的阈值区间并加以甄别处理,以适应不同网络传输路径及其变化所带来的影响。</p>
                </div>
                <div class="p1">
                    <p id="69">单节点间时延相对误差<i>δ</i><sub><i>i</i></sub>是指单节点间转发及传输链路时延的测量值<i>t</i><sub><i>i</i></sub>相对于真实时延值的绝对误差,本文将其定义为单节点间累积报文时延相对误差统计中的中位数。</p>
                </div>
                <div class="p1">
                    <p id="70">构建总链路时延误差值<i>δ</i><sub>all</sub>指标为:</p>
                </div>
                <div class="p1">
                    <p id="71"><mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>l</mtext><mtext>l</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>δ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow><mi>n</mi></mfrac></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="72">由于网络传输的不确定性客观存在,因此为了避免网络报文传输过程中极端时延数值的影响,本文采用了中位数并累计平均的方法来对总链路时延误差值进行评估分析。首先,对于单节点间报文转发及传输链路时延的相对误差,本文通过实时统计、计算并排序得到中位数<i>δ</i><sub><i>i</i></sub>,实现相对误差既不受分布数列的极大或极小值影响、也不受部分时延数值的随机变动而频繁变动;其次,当网络出现明显变化时(即数据中的一组数值发生变动较大时),此基于中位数得到的相对误差指标<i>δ</i><sub><i>i</i></sub>也能够很好地适应并反映出集中趋势的变化。另外,网络系统一般是由<i>n</i>个权益均等的节点组成一定拓扑架构(环形、树形等)的系统,因此需要实时反映出每个节点的变化影响,即通过将系统中各个均等节点的误差<i>δ</i><sub><i>i</i></sub>累计求和后再取算术平均值进而得到总链路时延误差值<i>δ</i><sub>all</sub>,此项指标就可以因每一个节点数据的变化而变化。</p>
                </div>
                <div class="p1">
                    <p id="73">总链路时延合理值<i>T</i><sub>all</sub>为网络系统的综合评价,是一个相对动态、实时变化的测量结果,与系统中设备节点的数量、网络实时运行的状态以及报文或节点的异常影响等有动态关联。</p>
                </div>
                <div class="p1">
                    <p id="74">总链路时延误差值<i>δ</i><sub>all</sub>作为一个相对静态的结果值,取决于网络中各个单个IED节点的硬件工作状态与性能,是链路系统中各个IED硬件工作状态和性能的综合反映。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>3.2</b> 指标的有效性与工程阈值</h4>
                <div class="p1">
                    <p id="76">可信度指标的任务是可靠识别误差太大的算例<citation id="110" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>,而不需要折算出实际的绝对误差值。其有效性反映在是否能根据指标值与统一的阈值比较,来决定是否弃用这一次的结果<citation id="111" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。对于实际应用系统而言,本文设计的可信度指标还需要有相应的阈值与其匹配才能更好地满足工程应用需要。</p>
                </div>
                <div class="p1">
                    <p id="77">在多数工程应用中,按对计算精度和计算量的偏好来选取指标阈值<citation id="112" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>, 阈值越大,则受异常时延数值的扰动就越少,计算处理任务量越少,但相应误差可能变大,此时需要综合考虑对SV报文性能的影响。树形、环形等不同网络拓扑情形下的时延可信度指标的最优阈值可能不同(如有必要可区别设置并优化阈值),但可以通过对同一原理方法实现的工程来优化,进而得到虽非最优但相对可靠实用的阈值。</p>
                </div>
                <div class="p1">
                    <p id="78">本文以国家电网有限公司某就地化试点站中由5个保护子机组成的变压器保护系统网络为例,进行了实际时延测量,并对该时延的可信度指标做了计算和验证分析。系统具体配置如图2所示,就地化变压器保护的专用环网是采用2套完全独立的环网构成,分别设置启动环和保护环,采样和跳闸方式采用专用环网内网络采样、网络跳闸模式。文中以保护环双向环网的专网为作为测试验证网络(每个环网都是包含有MMS,GOOSE和SV的混合组网网络),各子机之间互连尾纤的长度统一为每根2 m。每台子机都以250 μs的时间间隔向环网中其他子机广播SV报文,报文帧长固定为372 B,以1号子机(主变高压侧子机)作为SV报文数据源,4号子机(主变低压2子机)作为接收端进行统计分析,同时掌握可信度指标中工程阈值的实际取值。</p>
                </div>
                <div class="area_img" id="79">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920022_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 变压器保护专用环网系统示意图" src="Detail/GetImg?filename=images/DLXT201920022_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 变压器保护专用环网系统示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920022_079.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Diagram of ring network for transformer protection</b></p>

                </div>
                <div class="p1">
                    <p id="80">在网络正常情形时,SV报文经过不同数量子机节点的总链路时延值<i>T</i><sub>all</sub>实测结果的包络曲线分布如图3所示,图中统计了4种情况下的测量结果,每种情况有20 000个样本。</p>
                </div>
                <div class="area_img" id="81">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920022_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 正常网络总链路时延值Tall的频数分布图" src="Detail/GetImg?filename=images/DLXT201920022_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 正常网络总链路时延值</b><i><b>T</b></i><sub><b>all</b></sub><b>的频数分布图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920022_081.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Frequency distribution map of time delay 
value </b><i><b>T</b></i><sub><b>all</b></sub><b>for total link in normal network</b></p>

                </div>
                <div class="p1">
                    <p id="82">在网络扰动情形时,以1号子机节点发送SV报文至4号子机节点为例,本文分别模拟节点SV报文流量异常、突发GOOSE报文异常和MMS报文异常等情形下测试了在78,372,512,1 500 B不同报文风暴流量影响下的SV报文总链路延时值,此时总链路时延值<i>T</i><sub>all</sub>将随着网络状态的逐步劣化出现了较为明显的数据变化。由于GOOSE等长帧风暴报文相对于短帧风暴报文对正常SV报文总链路时延值<i>T</i><sub>all</sub>的影响更大一些,在GOOSE报文帧长为1 500 B,不同风暴流量下对正常SV报文时延影响的数据包络曲线如图4所示,图中统计了5种风暴典型流量情况下的测试结果,每种情况有20 000个样本。</p>
                </div>
                <div class="area_img" id="83">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920022_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 异常网络总链路时延值Tall的
频数分布图(1 500 B风暴)" src="Detail/GetImg?filename=images/DLXT201920022_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 异常网络总链路时延值</b><i><b>T</b></i><sub><b>all</b></sub><b>的
频数分布图(1 500 B风暴</b>)  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920022_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Frequency distribution map of time delay value
 </b><i><b>T</b></i><sub><b>all</b></sub><b>for total link in abnormal network (1 500 B storm</b>)</p>

                </div>
                <div class="p1">
                    <p id="84">当网络风暴总流量接近满带宽(约为9×10<sup>8</sup> bit/s),且正常SV报文还能够正常传输时,不同帧长的报文风暴对SV报文时延值也存在不同影响,其具体实测数据包络曲线分布如图5所示,图中统计了5种风暴典型帧长情况的测量结果,每种情况有20 000个样本。</p>
                </div>
                <div class="area_img" id="85">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920022_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 异常网络总链路时延值Tall的
频数分布图(9&#215;108bit/s风暴)" src="Detail/GetImg?filename=images/DLXT201920022_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 异常网络总链路时延值</b><i><b>T</b></i><sub><b>all</b></sub><b>的
频数分布图(9×10</b><sup><b>8</b></sup><b>bit/s风暴</b>)  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920022_085.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Frequency distribution map of time delay value 
</b><i><b>T</b></i><sub><b>all</b></sub><b>for total link in abnormal network 
(9×10</b><sup><b>8</b></sup><b>bit/s storm</b>)</p>

                </div>
                <div class="p1">
                    <p id="86">综合分析图4和图5两种情况下的测试数据,在网络正常的情况下,报文总链路时延的实际测量值比较集中,总链路时延值<i>T</i><sub>all</sub>与报文经过的子机节点数目存在正相关性。而在网络出现异常情况时,在同一帧长报文扰动下,网络内流量越大,时延测量值<i>T</i><sub>all</sub>出现延极大值的频数越多,当网络风暴流量达到一定时,频数分布高峰逐渐消失,明显出现了许多不同时延值的数据样本,直至绝大多数报文出现时延的极大值;在扰动报文流量接近网络满带宽的情况下,干扰报文帧长越长,时延测量值<i>T</i><sub>all</sub>的频数分布高峰越向右偏移,且受干扰影响出现链路时延极大值的频数也越多,频数分布的高峰逐渐右移,直至出现时延极大值的极端分布。</p>
                </div>
                <div class="p1">
                    <p id="87">在本文所述的具体实验测试中未刻意去模拟产生明显的时延偏差值(比如可以产生诸如 1 ms,10 ms,500 ms,1 s…的异常时延值),其都是在各个IED节点完全处于正常健康工作条件下,依据不同网络状况下得到的实测时延数据值,但并不代表在各类复杂工程实际现场,在设备长期工作条件下,时延测量值都将在本文展示的测试数据范围之内。本文之所以只展示这种正常情形下的数据,是为了后文找到系统正常运行下相对最优的工程阈值系数,减少非正常运行态奇异数据的影响,为保护应用来选取可甄别、有依据的、实用化的工程阈值区间和方法。</p>
                </div>
                <div class="p1">
                    <p id="88">就具体时延数据而言,即使在所有IED均处于正常健康工作条件下,在不同网络拓扑、不同设备节点数量情况下,其时延数据值都可能会是不同的、有差异的,尤其是最大时延值。同时,不同网络流量状态(或者网络风暴),也是现场IED的一种应予考虑的正常工况延伸,只要设备本身健康,保护装置就也应该能可靠地适应并甄别。下面本文结合实测数据来进一步阐述工程阈值区间和阈值系数的选取方法。本文以SV报文经过2个节点(即由1号子机节点发送报文至4号子机节点)的情况为分析对象,综合混合组网情况下网络正常和网络异常的2类情况,实时统计总链路时延测量值的样本,通过穷举遍历的方式,每确定一个置信下限就能确定一个最接近给定置信度的置信上限,当置信下限从样本最小值遍历至样本最大值时,就可以找出所有满足或者接近给定置信度的置信区间。然后从搜索出的置信区间中以置信度为优先,置信区间长度为其次,进而找出置信区间上下限的最优值。针对图4和图5样本数据进行实际分析,得出如表1所示的置信度分析结果。</p>
                </div>
                <div class="area_img" id="89">
                    <p class="img_tit"><b>表1 总链路时延值样本的置信度分析</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Confidence analysis of time delay sample for total link</b></p>
                    <p class="img_note"></p>
                    <table id="89" border="1"><tr><td><br />预期<br />置信度</td><td>实际<br />置信度</td><td>数据<br />最小值/<br />μs</td><td>数据<br />最大值/<br />μs</td><td>实际置信<br />区间下限/<br />μs</td><td>实际置信<br />区间上限/<br />μs</td></tr><tr><td><br /> 0.90</td><td>0.899</td><td>11.808</td><td>45.192</td><td>11.808</td><td>32.720</td></tr><tr><td><br /> 0.99</td><td>0.990</td><td>11.808</td><td>45.192</td><td>11.808</td><td>41.160</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="90">由以上分析可知,经过2个节点的报文路径时延测量置信区间取值为[11.808,32.720]μs时,可满足90%的数据分布,而置信区间选取为[11.808,41.160]μs时,可以满足99%的数据分布。以上分析的统计数据中未刻意去模拟产生具有明显偏差的奇异时延值,是为了能够得到虽非最优但相对可靠实用的工程阈值,并排除非正常运行态奇异数据的影响。</p>
                </div>
                <div class="p1">
                    <p id="91">在实际工程应用中,本文以网络正常工作时SV报文总链路时延测量值<i>T</i><sub>all</sub>的实测样本统计中的众数为参考基准,在众数的基础上乘以固定系数(工程阈值系数),从而确定置信区间的上限和下限来满足实际工程的应用场景所需。以本文上述2个节点的情况为例,由统计结果分析可得出时延测量值<i>T</i><sub>all</sub>的众数为11.824 μs,工程应用的报文时延置信区间设计取值为[11.824×0.9,11.824×5.0]μs时,即可满足100%的可信数据分布,并且可避免出现不合理的极值。进而以经过3个节点时的情况为例,由实测统计结果分析得出众数为16.568 μs,报文时延工程应用的置信区间取值为[16.568×0.9,16.568×5.0]μs时,也完全满足了100%的可信数据分布,由此类推经过<i>N</i>个节点的报文总链路时延值的置信区间。本文针对上述就地化变压器保护环网系统,推荐总链路时延值的上限和下限工程阈值系数分别为0.9和5.0。</p>
                </div>
                <div class="p1">
                    <p id="92">在本文所述的实际网络系统中,当网络报文总流量在3×10<sup>8</sup> bit/s以下时,SV报文总链路时延测量值<i>T</i><sub>all</sub>的置信区间的上限值为正常运行时众数值的2倍左右(即工程阈值系数为2.0),就能满足绝大多数的可信数据分布。而工程阈值系数从2.0至5.0的区间变化也体现出了网络风暴报文流量的明显变化对报文测量时延的影响,即通过此工程阈值系数可以感知网络内的报文流量态势,也为网络本身的状态监测与告警提供了参考。</p>
                </div>
                <div class="p1">
                    <p id="93">此外,针对总链路时延误差值<i>δ</i><sub>all</sub>这个指标,本系统实测统计结果的包络曲线分布如图6所示,统计样本为20 000个,横坐标为总链路时延误差值,纵坐标为频数,其中计算此相对时延误差时用到的报文链路的绝对时延值是基于B码输入(秒信号)作为参考来量测得到。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920022_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 总链路时延误差值δall的频数分布图" src="Detail/GetImg?filename=images/DLXT201920022_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 总链路时延误差值</b><i>δ</i><sub><b>all</b></sub><b>的频数分布图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920022_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Frequency distribution map of error 
value</b><i>δ</i><sub><b>all</b></sub><b>of time delay for total link</b></p>

                </div>
                <div class="p1">
                    <p id="95">由图6可知,本系统实测总链路时延误差值<i>δ</i><sub>all</sub>为0.08%,为了保证工程适用性,总链路时延误差值的工程阈值系数取值为5.0时,其总链路时延误差工程阈值范围为5.0<i>δ</i><sub>all</sub>(即0.40%)时,可满足100%的可信数据分布,且避免出现不合理的极值。</p>
                </div>
                <div class="p1">
                    <p id="96">本文通过工程阈值系数预测的2个组合评估指标置信区间上下界比理论分析得到的置信区间值和系统实测值统计分布都宽,其实际意义在于在较高的置信水平下,区间上下界预测结果的裕度较大<citation id="113" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>,时延测量的实际工程适用可信度较高,即在保证时延值在一定的测量精度范围内的同时,又避免了由于实际网络不确定性所带来的不合理极值的出现。对于当前就地化保护专用双向环网的特定应用环境而言,结合工程适用宽裕度考量,建议总链路时延测量值<i>T</i><sub>all</sub>的上限和下限优化值可考虑10 μs与100 μs,总链路时延误差值<i>δ</i><sub>all</sub>为0.40%。</p>
                </div>
                <div class="p1">
                    <p id="97">综上,工程阈值及系数的选取方法为:①在实时统计总链路时延合理值样本的基础上,基于统计学方法首先确定网络报文总链路时延测量值<i>T</i><sub>all</sub>的众数值<i>M</i>,在此基础上取总链路时延的工程阈值系数<i>α</i>和<i>β</i>构成总链路时延的置信区间[<i>αM</i>,<i>βM</i>]。其中,工程阈值系数<i>β</i>体现了网络报文流量变化对报文时延测量的影响,即通过此工程阈值系数可以感知网络内的报文流量态势,也为网络本身的状态监测与告警提供了参考。②取总链路时延误差值的工程阈值系数<i>γ</i>,得到实际工程阈值为<i>γδ</i><sub>all</sub>。在实际工程中都可以通过可信度指标的建立和网络预测试后选择合适的最优阈值系数,从而满足实际系统的最优应用需要。所提工程阈值系数的大小在不同网络拓扑、不同设备节点数量、不同网络业务应用条件下是各异的,需要在正常系统中进行测试并统计分析得出。</p>
                </div>
                <h3 id="98" name="98" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="99">基于时延测量技术的SV组网研究与应用刚刚开始,需要工程化的持续应用、验证以及改进完善;电力专用技术或设备的应用与推广通常需要有一个被广泛接受以及技术逐渐成熟稳定的过程,其稳定性和可靠性的实质提升需要能切实应对现场的各种复杂情况和各种不确定性引起的异常情形。随着工程化的推广应用和持续完善,在保证现有时延测量指标满足继电保护SV采样应用要求的前提下,尽可能地提升可信区间。后续进一步研究内容可考虑继续改进可信度指标,优化工程阈值取值,提高测量精度,减少测量误差,提高系统实时响应速度等方面内容。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201118012&amp;v=MTcxNTJGeW5sVnJyT0lTSFRlckc0SDlETnA0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 樊陈,倪益民,窦仁辉,等.智能变电站过程层组网方案分析[J].电力系统自动化,2011,35(18):67-71.FAN Chen,NI Yimin,DOU Renhui,et al.Analysis of network scheme for process layer in smart substation[J].Automation of Electric Power Systems,2011,35(18):67-71.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDXX201236088&amp;v=MjU3MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJyT0x5blRkckc0SDlQUHFZOU5iSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 朱全聪,苏杰,赵永辉,等.智能变电站三网合一的网络架构分析与研究[J].现代制造,2012(36):142-143.ZHU Quancong,SU Jie,ZHAO Yonghui,et al.Analysis and research on network structure of “three in one” in smart substation[J].Modern Manufacturing Engineering,2012(36):142-143.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJY201109008&amp;v=MTk3MzBac0Z5bmxWcnJPSVNyQmQ3RzRIOURNcG85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 胡建斌,常晓杰,黄荣辉,等.智能变电站过程层“三网合一”组网方案及VLAN划分[J].电工技术,2011(9):10-13.HU Jianbin,CHANG Xiaojie,HUANG Ronghui,et al.Networking plan and VLAN division of the “three in one” process layer for smart substation[J].Electric Engineering,2011(9):10-13.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB201206011&amp;v=MTg2NjVMRzRIOVBNcVk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcnJPSVNIYWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 卢岩,宋玮,于同伟,等.智能变电站过程层数据共网可靠性研究[J].电力科学与工程,2012,28(6):51-55.LU Yan,SONG Wei,YU Tongwei,et al.Research on reliability of the process layer data in one network on smart substation[J].Electric Power Science and Engineering,2012,28(6):51-55.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD14122600001891&amp;v=MDc4MTFJSVY0UmJ4UT1OajdCYXJLOEg5UE9xWTlGWk9zT0JIVTRvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyMw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> WANG W L,LIU M H,ZHAO X C,et al.Shared-network scheme of SMV and GOOSE in smart substation[J].Journal of Modern Power Systems and Clean Energy,2014,2(4):438-443.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201614001&amp;v=MTY5NjZxZlp1WnNGeW5sVnJyT0lTSFRlckc0SDlmTnE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 杨志宏,周斌,张海滨,等.智能变电站自动化系统新方案的探讨[J].电力系统自动化,2016,40(14):1-7.YANG Zhihong,ZHOU Bin,ZHANG Haibin,et al.Discussion on novel scheme of smart substation automation system[J].Automation of Electric Power Systems,2016,40(14):1-7.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716003&amp;v=MTA2MTVsVnJyT0lTSFRlckc0SDliTnFZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 郑玉平,吴通华,戴魏,等.变电站二次设备就地化系统网络架构探讨[J].电力系统自动化,2017,41(16):20-26.DOI:10.7500/AEPS20170308001.ZHENG Yuping,WU Tonghua,DAI Wei,et al.Discussion on network architecture of outdoor installation protection system in substation[J].Automation of Electric Power Systems,2017,41(16):20-26.DOI:10.7500/AEPS20170308001.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201620001&amp;v=MzE3MjFyQ1VSN3FmWnVac0Z5bmxWcnJPTHluYWViRzRIOWZPcjQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 裘愉涛,王德林,胡晨,等.无防护安装就地化保护应用与实践[J].电力系统保护与控制,2016,44(20):1-5.QIU Yutao,WANG Delin,HU Chen,et al.Application and practice of unprotected outdoor installation protection[J].Power System Protection and Control,2016,44(20):1-5.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716001&amp;v=MTE4MzBiTnFZOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJyT0lTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 陈国平,王德林,裘愉涛,等.继电保护面临的挑战与展望[J].电力系统自动化,2017,41(16):1-11.DOI:10.7500/AEPS 20170219004.CHEN Guoping,WANG Delin,QIU Yutao,et al.Challenges and development prospects of relay protection technology[J].Automation of Electric Power Systems,2017,41(16):1-11.DOI:10.7500/AEPS20170219004.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716004&amp;v=MDU0NjVyRzRIOWJOcVk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcnJPSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王德林,郑玉平,周华良,等.基于多HSR环网的分布式母差平台及关键技术[J].电力系统自动化,2017,41(16):27-34.DOI:10.7500/AEPS20170220004.WANG Delin,ZHENG Yuping,ZHOU Hualiang,et al.Platform and key technology for distributed bus protection based on multi-HSR network[J].Automation of Electric Power Systems,2017,41(16):27-34.DOI:10.7500/AEPS20170220004.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716005&amp;v=MTM1Njk5Yk5xWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFZyck9JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王玉玲,刘宇,樊占峰,等.有限集中式就地化母线保护方案[J].电力系统自动化,2017,41(16):35-40.DOI:10.7500/AEPS20170116002.WANG Yuling,LIU Yu,FAN Zhanfeng,et al.Scheme of finitely concentrated outdoor installation bus protection[J].Automation of Electric Power Systems,2017,41(16):35-40.DOI:10.7500/AEPS20170116002.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201519015&amp;v=MTA1NjFTSFRlckc0SDlUTnBvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJyT0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 周华良,郑玉平,姚吉文,等.面向智能变电站二次设备的网络报文管控技术[J].电力系统自动化,2015,39(19):96-100.ZHOU Hualiang,ZHENG Yuping,YAO Jiwen,et al.Network packet control technology for secondary equipments in smart substation[J].Automation of Electric Power Systems,2015,39(19):96-100.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518014&amp;v=MDcwNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJyT0lTSFRlckc0SDlUTnA0OUVZSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 张延旭,蔡泽祥,竹之涵,等.基于传输延时补偿的继电保护网络采样同步方法[J].电力系统自动化,2015,39(18):81-85.ZHANG Yanxu,CAI Zexiang,ZHU Zhihan,et al.Network sampling synchronization of relay protection based on transmission delay compensation[J].Automation of Electric Power Systems,2015,39(18):81-85.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201609019&amp;v=MTU3ODk5Zk1wbzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFZyck9JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 吕航,陈军,杨贵,等.基于交换机数据传输延时测量的采样同步方案[J].电力系统自动化,2016,40(9):124-128.LYU Hang,CHEN Jun,YANG Gui,et al.Synchronous sampling method based on measurement of switch data transmission delay[J].Automation of Electric Power Systems,2016,40(9):124-128.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701023&amp;v=MzEzNzlPSVNIVGVyRzRIOWJNcm85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 郭烨,张伯明,吴文传,等.实际电力系统状态估计可信度评价[J].电力系统自动化,2017,41(1):155-160.DOI:10.7500/AEPS20160613001.GUO Ye,ZHANG Boming,WU Wenchuan,et al.Reliability assessment of state estimation in practical power systems[J].Automation of Electric Power Systems,2017,41(1):155-160.DOI:10.7500/AEPS20160613001.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201522006&amp;v=Mjg0NDc0SDlUT3JZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJyT0lTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 薛禹胜,戴元煜,于继来,等.可信度控制下的相继开断潮流快速计算[J].电力系统自动化,2015,39(22):37-45.XUE Yusheng,DAI Yuanyu,YU Jilai,et al.A credibility index based algorithm for fast estimating power flow in cascading failures[J].Automation of Electric Power Systems,2015,39(22):37-45.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704004&amp;v=MDM5NThyT0lTSFRlckc0SDliTXE0OUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 孙伟,陆伟,李奇越,等.智能电网中无线传感器网络通信链路可靠性置信区间预测[J].电力系统自动化,2017,41(4):29-34.DOI:10.7500/AEPS20160627011.SUN Wei,LU Wei,LI Qiyue,et al.Reliability confidence interval prediction for communication link of wireless sensor network in smart grid[J].Automation of Electric Power Systems,2017,41(4):29-34.DOI:10.7500/AEPS20160627011.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920022" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920022&amp;v=MTg5MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVnJyT0lTSFRlckc0SDlqT3I0OUhab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

