

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136433274943750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920024%26RESULT%3d1%26SIGN%3dBAXk10QPyM7i3Ln5n6xOaU8RdPw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920024&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920024&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920024&amp;v=MDgzOTgzSUlTSFRlckc0SDlqT3I0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#43" data-title="&lt;b&gt;1&lt;/b&gt; 可拓展交互式综合分析平台设计 "><b>1</b> 可拓展交互式综合分析平台设计</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#45" data-title="&lt;b&gt;1.1&lt;/b&gt; 可拓展式设计"><b>1.1</b> 可拓展式设计</a></li>
                                                <li><a href="#50" data-title="&lt;b&gt;1.2&lt;/b&gt; 数据库结构设计"><b>1.2</b> 数据库结构设计</a></li>
                                                <li><a href="#56" data-title="&lt;b&gt;1.3&lt;/b&gt; 跨平台设计"><b>1.3</b> 跨平台设计</a></li>
                                                <li><a href="#60" data-title="&lt;b&gt;1.4&lt;/b&gt; 可视化设计"><b>1.4</b> 可视化设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;2 基于负荷特性分析的高级功能拓展实例&lt;/b&gt; "><b>2 基于负荷特性分析的高级功能拓展实例</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#75" data-title="&lt;b&gt;2.1&lt;/b&gt; 用户用电模式分析"><b>2.1</b> 用户用电模式分析</a></li>
                                                <li><a href="#77" data-title="&lt;b&gt;2.2&lt;/b&gt; 用户用电模式分析"><b>2.2</b> 用户用电模式分析</a></li>
                                                <li><a href="#82" data-title="&lt;b&gt;2.3&lt;/b&gt; 特征选择"><b>2.3</b> 特征选择</a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;2.4&lt;/b&gt; 用户用电模式预测"><b>2.4</b> 用户用电模式预测</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;2.5&lt;/b&gt; 日前负荷预测"><b>2.5</b> 日前负荷预测</a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;2.6&lt;/b&gt; 算法&lt;b&gt;API&lt;/b&gt;底层实现"><b>2.6</b> 算法<b>API</b>底层实现</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#96" data-title="&lt;b&gt;3&lt;/b&gt; 日前负荷预测可视化展示 "><b>3</b> 日前负荷预测可视化展示</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#98" data-title="&lt;b&gt;3.1&lt;/b&gt; 全局概览功能模块"><b>3.1</b> 全局概览功能模块</a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;3.2&lt;/b&gt; 日前预测功能模块"><b>3.2</b> 日前预测功能模块</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#110" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="附录A ">附录A</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#134" data-title="1）在平台（项目名称为Platform）的路由配置文件urls.py添加以下配置">1）在平台（项目名称为Platform）的路由配置文件urls.py添加以下配置</a></li>
                                                <li><a href="#137" data-title="2）在各子APP的视图控制文件view.py添加以下配置">2）在各子APP的视图控制文件view.py添加以下配置</a></li>
                                                <li><a href="#139" data-title="3）在各子APP的路由配置文件urls.py添加以下配置">3）在各子APP的路由配置文件urls.py添加以下配置</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#49" data-title="&lt;b&gt;图1 可拓展式设计结构&lt;/b&gt;"><b>图1 可拓展式设计结构</b></a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;图2 E-R模型&lt;/b&gt;"><b>图2 E-R模型</b></a></li>
                                                <li><a href="#55" data-title="&lt;b&gt;图3 数据存储结构&lt;/b&gt;"><b>图3 数据存储结构</b></a></li>
                                                <li><a href="#67" data-title="&lt;b&gt;图4 可视化设计结构&lt;/b&gt;"><b>图4 可视化设计结构</b></a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;图5 基于负荷特性分析的日前负荷预测流程&lt;/b&gt;"><b>图5 基于负荷特性分析的日前负荷预测流程</b></a></li>
                                                <li><a href="#141" data-title="图A1 Gap值折线图">图A1 Gap值折线图</a></li>
                                                <li><a href="#142" data-title="图A2负荷曲线聚类效果">图A2负荷曲线聚类效果</a></li>
                                                <li><a href="#143" data-title="图A3 t-SNE降维结果">图A3 t-SNE降维结果</a></li>
                                                <li><a href="#144" data-title="图A4特征选择结果">图A4特征选择结果</a></li>
                                                <li><a href="#145" data-title="图A5深度CNN架构">图A5深度CNN架构</a></li>
                                                <li><a href="#146" data-title="图A6动态更新—淘汰机制">图A6动态更新—淘汰机制</a></li>
                                                <li><a href="#147" data-title="图A7相对负荷预测效果">图A7相对负荷预测效果</a></li>
                                                <li><a href="#148" data-title="图A8算法API底层实现">图A8算法API底层实现</a></li>
                                                <li><a href="#149" data-title="图A9全局概览">图A9全局概览</a></li>
                                                <li><a href="#150" data-title="图A10历史负荷分析">图A10历史负荷分析</a></li>
                                                <li><a href="#151" data-title="图A11用电模式总览">图A11用电模式总览</a></li>
                                                <li><a href="#152" data-title="图A12日前负荷预测">图A12日前负荷预测</a></li>
                                                <li><a href="#153" data-title="图A13日前用电模式预测">图A13日前用电模式预测</a></li>
                                                <li><a href="#154" data-title="表A1关系模型">表A1关系模型</a></li>
                                                <li><a href="#155" data-title="表A2深度CNN网络参数">表A2深度CNN网络参数</a></li>
                                                <li><a href="#156" data-title="表A3回归评价结果">表A3回归评价结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 凡鹏,陈俊艺,张琪祁,等.一种基于双层迭代聚类分析的负荷模式可控精细化识别方法[J].电网技术,2018,42(3):903-913.FAN Peng,CHEN Junyi,ZHANG Qiqi,et al.A controllable fine identification method for load pattern based on double-layer iterative cluster analysis[J].Power System Technology,2018,42(3):903-913." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803029&amp;v=MDc2MTJGeW5sVjczSUlUckJmYkc0SDluTXJJOUhiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         凡鹏,陈俊艺,张琪祁,等.一种基于双层迭代聚类分析的负荷模式可控精细化识别方法[J].电网技术,2018,42(3):903-913.FAN Peng,CHEN Junyi,ZHANG Qiqi,et al.A controllable fine identification method for load pattern based on double-layer iterative cluster analysis[J].Power System Technology,2018,42(3):903-913.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 陆俊,陈志敏,龚钢军,等.基于极限学习机的居民用电行为分类分析方法[J].电力系统自动化,2019,43(2):97-104.DOI:10.7500/AEPS20171214003.LU Jun,CHEN Zhimin,GONG Gangjun,et al.Classification analysis method of residential electricity consumption based on extreme learning machine[J].Automation of Electric Power Systems,2019,43(2):97-104.DOI:10.7500/AEPS 20171214003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902013&amp;v=MTM3OTJGeW5sVjczSUlTSFRlckc0SDlqTXJZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陆俊,陈志敏,龚钢军,等.基于极限学习机的居民用电行为分类分析方法[J].电力系统自动化,2019,43(2):97-104.DOI:10.7500/AEPS20171214003.LU Jun,CHEN Zhimin,GONG Gangjun,et al.Classification analysis method of residential electricity consumption based on extreme learning machine[J].Automation of Electric Power Systems,2019,43(2):97-104.DOI:10.7500/AEPS 20171214003.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" WANG Y,CHEN Q,GAN D,et al.Deep learning-based socio-demographic information identification from smart meter data[J].IEEE Transactions on Smart Grid,2019,10(3):2593-2602." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Deep learning-based socio-demographic information identification from smart meter data">
                                        <b>[3]</b>
                                         WANG Y,CHEN Q,GAN D,et al.Deep learning-based socio-demographic information identification from smart meter data[J].IEEE Transactions on Smart Grid,2019,10(3):2593-2602.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 祁兵,董超,武昕,等.基于DTW算法与稳态电流波形的非侵入式负荷辨识方法[J].电力系统自动化,2018,42(3):70-76.DOI:10.7500/AEPS20170103001.QI Bing,DONG Chao,WU Xin,et al.Non-intrusive load identification method based on DTW algorithm and steady-state current waveform[J].Automation of Electric Power Systems,2018,42(3):70-76.DOI:10.7500/AEPS20170103001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803010&amp;v=MjY4NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWNzNJSVNIVGVyRzRIOW5Nckk5RVpJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         祁兵,董超,武昕,等.基于DTW算法与稳态电流波形的非侵入式负荷辨识方法[J].电力系统自动化,2018,42(3):70-76.DOI:10.7500/AEPS20170103001.QI Bing,DONG Chao,WU Xin,et al.Non-intrusive load identification method based on DTW algorithm and steady-state current waveform[J].Automation of Electric Power Systems,2018,42(3):70-76.DOI:10.7500/AEPS20170103001.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 陈海文,王守相,王绍敏,等.基于门控循环单元网络与模型融合的负荷聚合体预测方法[J].电力系统自动化,2019,43(1):65-74.DOI:10.7500/AEPS20180625009.CHEN Haiwen,WANG Shouxiang,WANG Shaomin,et al.Load aggregate prediction method based on gated loop unit network and model fusion[J].Automation of Electric Power Systems,2019,43(1):65-74.DOI:10.7500/AEPS 20180625009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901008&amp;v=MDk0OTBqTXJvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVjczSUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         陈海文,王守相,王绍敏,等.基于门控循环单元网络与模型融合的负荷聚合体预测方法[J].电力系统自动化,2019,43(1):65-74.DOI:10.7500/AEPS20180625009.CHEN Haiwen,WANG Shouxiang,WANG Shaomin,et al.Load aggregate prediction method based on gated loop unit network and model fusion[J].Automation of Electric Power Systems,2019,43(1):65-74.DOI:10.7500/AEPS 20180625009.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 黄银龙,罗光辉,赵胜男,等.基于C/S模式的一体化带电检测平台[J].电力信息与通信技术,2018,16(8):89-93.HUANG Yinlong,LUO Guanghui,ZHAO Shengnan,et al.Based on C/S mode of the integration of a charged test platform[J].Electric power information and communication technology,2018,16(8):89-93." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201808016&amp;v=MjMxOTR6cXFCdEdGckNVUjdxZlp1WnNGeW5sVjczSUlUWFRackc0SDluTXA0OUVZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         黄银龙,罗光辉,赵胜男,等.基于C/S模式的一体化带电检测平台[J].电力信息与通信技术,2018,16(8):89-93.HUANG Yinlong,LUO Guanghui,ZHAO Shengnan,et al.Based on C/S mode of the integration of a charged test platform[J].Electric power information and communication technology,2018,16(8):89-93.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 许花,宁剑,黄昆,等.基于CIM/G的图形多版本管理与展示[J].电力系统自动化,2017,41(24):164-169.DOI:10.7500/AEPS20170316004.XU Hua,NING Jian,HUANG Kun,et al.Multi-version management and display of graphics based on CIM/G[J].Automation of Electric Power Systems,2017,41(24):164-169.DOI:10.7500/AEPS20170316004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724024&amp;v=MzIzODl1WnNGeW5sVjczSUlTSFRlckc0SDliT3E0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         许花,宁剑,黄昆,等.基于CIM/G的图形多版本管理与展示[J].电力系统自动化,2017,41(24):164-169.DOI:10.7500/AEPS20170316004.XU Hua,NING Jian,HUANG Kun,et al.Multi-version management and display of graphics based on CIM/G[J].Automation of Electric Power Systems,2017,41(24):164-169.DOI:10.7500/AEPS20170316004.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 金小明,吴鸿亮,周保荣,等.电网规划运行数据库与集成管理平台的设计与实现[J].电力系统保护与控制,2015,43(15):126-131.JIN Xiaoming,WU Hongliang,ZHOU Baorong,et al.Design and implementation of grid planning and operation database and integrated management platform[J].Power System Protection and Control,2015,43(15):126-131." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201515020&amp;v=MzE4NDhadVpzRnlubFY3M0lMeW5hZWJHNEg5VE5xbzlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         金小明,吴鸿亮,周保荣,等.电网规划运行数据库与集成管理平台的设计与实现[J].电力系统保护与控制,2015,43(15):126-131.JIN Xiaoming,WU Hongliang,ZHOU Baorong,et al.Design and implementation of grid planning and operation database and integrated management platform[J].Power System Protection and Control,2015,43(15):126-131.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 周特军,邱建,王春艺,等.基于SVG的可视化技术在继电保护定值在线校核系统中的应用[J].电力系统保护与控制,2015,43(16):112-117.ZHOU Tejun,QIU Jian,WANG Chunyi,et al.Application of SVG based visualization technology in online verification system of relay protection fixed value[J].Power System Protection and Control,2015,43(16):112-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201516017&amp;v=MjQ2NDRSN3FmWnVac0Z5bmxWNzNJTHluYWViRzRIOVROcVk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         周特军,邱建,王春艺,等.基于SVG的可视化技术在继电保护定值在线校核系统中的应用[J].电力系统保护与控制,2015,43(16):112-117.ZHOU Tejun,QIU Jian,WANG Chunyi,et al.Application of SVG based visualization technology in online verification system of relay protection fixed value[J].Power System Protection and Control,2015,43(16):112-117.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" CHEN P P.The enity-relationship model:toward a unified view of data[C]// Proceedings of the International Conference on Very Large Data Bases,September 22-24,1975,Framingham,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The enity-relationship model:toward a unified view of data">
                                        <b>[10]</b>
                                         CHEN P P.The enity-relationship model:toward a unified view of data[C]// Proceedings of the International Conference on Very Large Data Bases,September 22-24,1975,Framingham,USA.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" ANTHES G.HTML5 leads a web revolution[J].Communications of the ACM,2012,55(7):16-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000004868&amp;v=MDMyODNMQkhveG9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWNFFhQkk9TmlmSVk3SzdIdGpOcjQ5RlpPcw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         ANTHES G.HTML5 leads a web revolution[J].Communications of the ACM,2012,55(7):16-17.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 张东霞,苗新,刘丽平,等.智能电网大数据技术发展研究[J].中国电机工程学报,2015,35(1):2-12.ZHANG Dongxia,MIAO Xin,LIU Liping,et al.Research on the development of smart grid big data technology[J].Proceedings of the CSEE,2015,35(1):2-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201501002&amp;v=Mjc4MjFyQ1VSN3FmWnVac0Z5bmxWNzNJUHlyUGJiRzRIOVRNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         张东霞,苗新,刘丽平,等.智能电网大数据技术发展研究[J].中国电机工程学报,2015,35(1):2-12.ZHANG Dongxia,MIAO Xin,LIU Liping,et al.Research on the development of smart grid big data technology[J].Proceedings of the CSEE,2015,35(1):2-12.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" >
                                        <b>[13]</b>
                                     HARTIGAN J A,WONG M A.Algorithm AS 136:A &lt;i&gt;K&lt;/i&gt;-means clustering algorithm[J].Journal of the Royal Statistical Society,1979,28(1):100-108.</a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" TIBSHIRANI R,HASTIE W T.Estimating the number of clusters in a data set via the gap statistic[J].Journal of the Royal Statistical Society.Series B (Statistical Methodology),2001,63(2):411-423." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWD00001256708&amp;v=MDQ3OTJVci9NSWw0PU5pZmNhck80SHRITnJZcERZK3NIWTNrNXpCZGg0ajk5U1hxUnJ4b3hjTUg3UjdxZForWnVGaXJs&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         TIBSHIRANI R,HASTIE W T.Estimating the number of clusters in a data set via the gap statistic[J].Journal of the Royal Statistical Society.Series B (Statistical Methodology),2001,63(2):411-423.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" VAN DER MAATEN L,HINTON G.Visualizing data using t-SNE[J].Journal of Machine Learning Research,2008,9(11):2579-2605." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Visualizing data using t-SNE">
                                        <b>[15]</b>
                                         VAN DER MAATEN L,HINTON G.Visualizing data using t-SNE[J].Journal of Machine Learning Research,2008,9(11):2579-2605.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 李滨,覃芳璐,李倍存,等.基于改进SLIQ算法及多粒度气象信息匹配的短期负荷预测[J].电网技术,2018,42(1):291-301.LI Bin,QIN Fanglu,LI Beicun,et al.Short-term load prediction based on improved SLIQ algorithm and multi-granularity meteorological information matching[J].Power System Technology,2008,42(1):291-301." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801037&amp;v=MTE1ODJyQmZiRzRIOW5Ncm85R1k0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWNzNJSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         李滨,覃芳璐,李倍存,等.基于改进SLIQ算法及多粒度气象信息匹配的短期负荷预测[J].电网技术,2018,42(1):291-301.LI Bin,QIN Fanglu,LI Beicun,et al.Short-term load prediction based on improved SLIQ algorithm and multi-granularity meteorological information matching[J].Power System Technology,2008,42(1):291-301.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 毛勇,周晓波,夏铮,等.特征选择算法研究综述[J].模式识别与人工智能,2007,20(2):211-218.MAO Yong,ZHOU Xiaobo,XIA Zheng,et al.A survey for study of feature selection algorithms[J].Pattern Recognition and Artificial Intelligence,2007,20(2):211-218." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MSSB200702011&amp;v=MjQ0MjZHNEh0Yk1yWTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFY3M0lLRDdZYkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         毛勇,周晓波,夏铮,等.特征选择算法研究综述[J].模式识别与人工智能,2007,20(2):211-218.MAO Yong,ZHOU Xiaobo,XIA Zheng,et al.A survey for study of feature selection algorithms[J].Pattern Recognition and Artificial Intelligence,2007,20(2):211-218.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" BENGIO Y,COURVILLE A.Deep learning of representations[M]// BIANCHINI M,MAGGINI M,JAIN L.Handbook on neural information processing.Berlin:Springer,2013." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Deep Learning of Representations">
                                        <b>[18]</b>
                                         BENGIO Y,COURVILLE A.Deep learning of representations[M]// BIANCHINI M,MAGGINI M,JAIN L.Handbook on neural information processing.Berlin:Springer,2013.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 15:01</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),176-189 DOI:10.7500/AEPS20190126004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">采用可拓展交互式设计的负荷特性综合分析平台</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%AE%88%E7%9B%B8&amp;code=08917750&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王守相</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%82%93%E6%AC%A3%E5%AE%87&amp;code=40838248&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">邓欣宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%B5%B7%E6%96%87&amp;code=39329390&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈海文</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%AD%E9%99%86%E9%98%B3&amp;code=40838249&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郭陆阳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%94%AF%E4%BA%9A%E8%96%87&amp;code=40729255&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">支亚薇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%BF%97%E6%96%B0&amp;code=34816944&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李志新</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6)&amp;code=0246359&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网教育部重点实验室(天津大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%A4%A9%E6%B4%A5%E5%B8%82%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E4%BB%BF%E7%9C%9F%E6%8E%A7%E5%88%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%A4%A9%E6%B4%A5%E5%A4%A7%E5%AD%A6)&amp;code=0283961&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">天津市电力系统仿真控制重点实验室(天津大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司电力科学研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>基于多源数据的负荷特性分析可以提高配用电的智能化水平,为开展用户属性辨识、负荷监测、需求响应分析等提供指导。为了增加上述功能开发的便捷性,提高配用电综合分析能力,搭建了以负荷特性分析功能为核心,能够拓展高级功能的交互式负荷特性综合分析平台。该平台采用Brower/Server架构,能够跨平台、适配多类终端,实现“一次设计,全局使用”;利用Django框架实现可拓展设计,并集成多种算法与数据,为负荷特性分析提供便利;基于HTML5技术实现交互式设计,并通过Canvas渲染方案提升大数据背景下平台的可视化效果。通过日前负荷预测实例验证了所提负荷特性综合分析平台的有效性和优越性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B4%9F%E8%8D%B7%E7%89%B9%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">负荷特性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9C%80%E6%B1%82%E5%93%8D%E5%BA%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">需求响应;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%AF%E6%8B%93%E5%B1%95%E8%AE%BE%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">可拓展设计;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E4%BA%92%E5%BC%8F%E8%AE%BE%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交互式设计;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%B0%E6%8D%AE%E5%8F%AF%E8%A7%86%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">数据可视化;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王守相（1973—），男，博士，教授，博士生导师，主要研究方向：分布式发电、微网与智能配电网。E-mail:sxwang@tju.edu.cn;
                                </span>
                                <span>
                                    邓欣宇（1996—），男，硕士研究生，主要研究方向：人工智能在配用电系统的应用。E-mail:xy_deng@tju.edu.cn;
                                </span>
                                <span>
                                    *陈海文（1994—），男，通信作者，博士研究生，主要研究方向：人工智能在配用电系统的应用。E-mail:chenhaiwen@tju.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-26</p>

            </div>
                    <h1><b>Comprehensive Analysis Platform of Load Characteristics Based on Extendable and Interactive Design</b></h1>
                    <h2>
                    <span>WANG Shouxiang</span>
                    <span>DENG Xinyu</span>
                    <span>CHEN Haiwen</span>
                    <span>GUO Luyang</span>
                    <span>ZHI Yawei</span>
                    <span>LI Zhixin</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of the Ministry of Education on Smart Power Grids (Tianjin University)</span>
                    <span>Tianjin Key Laboratory of Power System Simulation and Control (Tianjin University)</span>
                    <span>Electric Power Research Institute of State Grid Jiangsu Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Load characteristic analysis based on multi-source data can improve the intelligence level of power distribution and utilization, and provide guidance for socio-demographic information identification, load monitoring and demand response analysis. In order to increase the convenience of the development of the above functions and improve the comprehensive analysis ability of power distribution, an interactive comprehensive analysis platform with load characteristic analysis function as the core, which can expand advanced functions, is built. The platform adopts Browser/Server architecture, which can cross platforms and adapt multiple terminals to realize one-time design and global use. At the same time, Django framework is used to realize extensible design, and a variety of algorithms and data are integrated to provide convenience for analysis. It realizes interactive design based on HTML5 technology and improves the visualization level of the platform under the background of big data through Canvas rendering scheme. The effectiveness and superiority of the comprehensive analysis platform are verified by a test case of day-ahead load forecasting.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=load%20characteristic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">load characteristic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=demand%20response&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">demand response;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=extendable%20design&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">extendable design;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=interactive%20design&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">interactive design;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=data%20visualization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">data visualization;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-26</p>
                            </div>


        <!--brief start-->
                        <h3 id="38" name="38" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="39">负荷特性分析是智能配用电领域的关键环节,涉及聚类分析、深度学习、数据分解和数据融合等技术。从用户的角度出发开展负荷特性分析,有助于掌握用户的用电特性和负荷变化规律,从而进行用户用电模式分析、需求侧响应规划、用户社会属性辨识、非侵入式负荷监测和负荷预测等研究,提高配用电的智能化水平。</p>
                </div>
                <div class="p1">
                    <p id="40">国内外学者以负荷特性分析为基础对用户用电特性进行了多方面的研究。文献<citation id="115" type="reference">[<a class="sup">1</a>]</citation>研究了精细化识别用户负荷模式的双层迭代聚类分析方法,能够辅助需求响应潜力的评估。文献<citation id="116" type="reference">[<a class="sup">2</a>]</citation>对用户的用电行为进行分类分析,为需求侧响应的实施提供指导。文献<citation id="117" type="reference">[<a class="sup">3</a>]</citation>基于深度卷积神经网络(CNN)对用户的社会属性进行辨识,帮助电力公司更好地了解用户特点并针对性地制定个性化服务。文献<citation id="118" type="reference">[<a class="sup">4</a>]</citation>研究了利用稳态电流波形进行非侵入式负荷监测的方法,有利于电力公司了解负荷用电规律及趋势,指导家庭合理用电。文献<citation id="119" type="reference">[<a class="sup">5</a>]</citation>在研究用户负荷特性的基础上对负荷聚合体进行预测,有效提升了预测的精细化程度。以上研究充分说明了负荷特性分析在配用电领域的重要性,若能构建一个以负荷特性分析为基础,同时集成用户属性辨识、非侵入式负荷辨识、负荷预测等多种高级功能的综合分析平台,不仅可以为电网工作人员获取信息提供便利,提升办公效率,还能降低平台的开发和维护成本。因此,有必要构建一个负荷特性综合分析平台。</p>
                </div>
                <div class="p1">
                    <p id="41">然而,当今配用电系统的分析手段日新月异,如此复杂的综合分析平台若要对某个子功能进行测试、升级,需要消耗大量的时间、资源。因此,合理设计综合分析平台的开发框架,降低各功能模块间的耦合性具有十分重要的意义。同时,智能配用电的发展也为平台的建设带来了新的挑战。首先,终端设备和操作系统逐渐呈现多样化的趋势,综合分析平台的部署难度成为平台设计需要考虑的一个重要问题。传统平台通常采用Client/Server(C/S)架构设计<citation id="121" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>,需要安装软件客户端,降低了访问的便捷性。同时,C/S架构的设计方案往往只适用于单一设备及单一操作系统,难以广泛部署。其次,随着智能电表的普及,电力行业的数据资源开始急剧增长并形成一定规模。由于电力数据具有高维、冗余的特点,导致可视化的流畅性和渲染速度受到影响。传统电力系统可视化平台<citation id="120" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>往往以可缩放矢量图形(SVG)技术为核心,在数据量较大时渲染速度较慢,难以适应大数据分析环境。最后,传统平台采用静态设计,其图符、菜单和按钮等不够直观、简洁,不能全面反映负荷特性的分析结果。</p>
                </div>
                <div class="p1">
                    <p id="42">针对上述问题,本文搭建了可拓展交互式设计的负荷特性综合分析平台。该平台具有高级功能模块的灵活拓展性,支持跨平台、适配多终端,在大数据环境下能够进行流畅的可视化,同时赋予操作人员现代化的交互体验,提高平台的智能水平。通过在平台上实现基于负荷特性分析的日前负荷预测,展示了平台的可视化效果,验证了平台设计的有效性和优越性。</p>
                </div>
                <h3 id="43" name="43" class="anchor-tag"><b>1</b> 可拓展交互式综合分析平台设计</h3>
                <div class="p1">
                    <p id="44">负荷特性综合分析平台需要支持高级功能的灵活拓展,降低平台的协同开发难度;需要适应多样化的终端设备和操作系统,增强平台的实用性与便捷性;需要具备现代化的可视化方式,提升可视化的流畅性和交互性,改善操作体验。为此,本文将从可拓展式设计、数据库结构设计、跨平台设计和可视化设计4个部分介绍满足上述需求的负荷特性综合分析平台构建方法。</p>
                </div>
                <h4 class="anchor-tag" id="45" name="45"><b>1.1</b> 可拓展式设计</h4>
                <div class="p1">
                    <p id="46">本平台采用Model-Template-View(MTV),即模型M、模板T和视图V的模式进行后端框架设计,利用Django实现高级功能接口。相比传统平台使用的Model-Template-Controller(MVC),即模型M,视图V和控制器C的模式,本平台中不同功能模块松散耦合,可插可拔,在平台上新增或删除功能模块并不会影响已有功能模块的正常工作,使得平台功能变更、重构方便,简化了系统的升级和维护过程。同时,在不同的功能模块中,通过简单的配置即可实现数据库的更换,使数据模型设计不需要依赖特定的数据库,因此可以简便、快速地开发数据驱动的Web平台。</p>
                </div>
                <div class="p1">
                    <p id="47">可拓展式设计结构如图1所示。为方便开发基于负荷特性分析的高级功能模块,本平台提供了众多相关算法和多源数据应用程序编程接口(API)。将高级功能模块接入Django项目,使其成为子应用程序(APP),便可以实现对不同功能代码的隔离。子APP经过Template层和View层控制,可按一定的模板进行数据可视化展示。本文以“负荷预测”和“社会属性辨识”功能为例,介绍其在平台上的植入方法,开发环境为Python3.7.2和Django2.1.7,主要操作步骤及示例代码见附录A。</p>
                </div>
                <div class="p1">
                    <p id="48">本文提出的可拓展式设计结构业务逻辑清晰,能够极大地缩短功能开发周期,加速理论研究到实际应用的转换。该平台可以应用于电力调度控制中心、供电服务指挥中心等部门。调度人员通过对平台进行高级功能拓展,方便地实现精细化负荷预测、用户用电模式分析、非侵入式负荷监测等功能,以掌握用户的用能规律,制定更合理的需求响应计划和更人性化的服务方案,实现智慧供用电。</p>
                </div>
                <div class="area_img" id="49">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 可拓展式设计结构" src="Detail/GetImg?filename=images/DLXT201920024_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 可拓展式设计结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_049.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure of expandable design</b></p>

                </div>
                <h4 class="anchor-tag" id="50" name="50"><b>1.2</b> 数据库结构设计</h4>
                <div class="p1">
                    <p id="51">数据库是负荷特性综合分析平台的信息管理部分,负责将大量数据按照一定的模型组织起来,提供数据存储、数据维护和数据检索等功能。数据库结构设计分为概念结构设计、逻辑结构设计和物理结构设计3个阶段。本文设计的综合分析平台内置用户、气象、电力、交通等多源数据,数据库结构需要根据平台上层高级功能进行设计。因此,以后文高级功能拓展实例涉及的居民、企业、气象传感器和智能电表4个实体为例,展示其数据库结构设计方法。</p>
                </div>
                <div class="p1">
                    <p id="52">概念结构设计阶段需要对现实世界的事物进行抽象化描述。实体—联系(entity-relationship,E-R)图<citation id="122" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>提供了表示实体类型、属性和联系的方法,可以清晰地描述数据库对应现实世界的概念模型。居民和企业分别通过“查询”和“量测”方式与气象传感器、智能电表建立联系,通过实体间的公共属性实现表间关联,进而获得气象因素与电表量测信息,对应的E-R模型如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="53">逻辑结构设计阶段将E-R图转换为数据表,实现从E-R模型到关系模式的转换,进而根据数据库管理系统的特点和限制条件将其转换为指定的关系数据模型。根据图2建立关系模型见附录A表A1。物理结构设计主要包含数据的存储结构和存取方法。本文设计的数据存储结构如图3所示,采用索引法进行数据存取。其中,阴影字段属性用于表间关联,因此选择这些属性建立索引,以提升数据存取速度。</p>
                </div>
                <div class="area_img" id="54">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 E-R模型" src="Detail/GetImg?filename=images/DLXT201920024_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 E-R模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 E-R model</b></p>

                </div>
                <div class="area_img" id="55">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 数据存储结构" src="Detail/GetImg?filename=images/DLXT201920024_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 数据存储结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_055.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Data storage structure</b></p>

                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>1.3</b> 跨平台设计</h4>
                <div class="p1">
                    <p id="57">随着智能电网的建设与发展,终端设备和操作系统呈现多样化的趋势。传统分析平台采用C/S体系结构,需要下载专门的客户端软件才能使用,不利于访问的自由性,且平台的开发、维护困难,灵活性不足。</p>
                </div>
                <div class="p1">
                    <p id="58">为了满足操作人员的业务需求,本文采用Brower/Server(B/S)架构对平台进行设计,用户无需下载平台应用程序,只需安装一个Web浏览器即可访问,增加了访问的便捷性。同时,只需升级服务器即可完成平台功能的更新,降低了维护成本。该平台还具有跨平台、适配多类终端的优势,可以兼容Windows、Linux和安卓等操作系统以及手机、平板、笔记本电脑等终端设备,大大改善了操作人员的工作体验。其中,本文使用响应式技术让网页可以根据屏幕的大小变换最合适的布局,使Web应用可以在任何设备上得到完美展现,有效降低平台开发与设计成本。</p>
                </div>
                <div class="p1">
                    <p id="59">Web应用程序通常会面临数据存储的问题。以往Web应用程序将数据存储在cookie中,受到cookie大小、格式、存储数据规范等限制,难以实现对复杂、关系型用户数据的存储。本文设计的综合分析平台借助HTML5技术很好地克服了这一难题,该平台支持永久性和会话级别的本地存储,必要时还可以接收用户的反馈信息,促进智能电网双向互动的服务模式。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>1.4</b> 可视化设计</h4>
                <h4 class="anchor-tag" id="61" name="61"><b>1.4.1</b> 可视化设计优势</h4>
                <div class="p1">
                    <p id="62">本文基于HTML5技术进行平台的可视化设计。HTML5技术为Web应用提供了丰富的功能<citation id="123" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>,能够有效增强用户友好体验。基于HTML5设计负荷特性综合分析平台,符合智能电网透明开放和友好交互的内涵<citation id="124" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="63">“交互”是智能电网的一个重要特性。本文为平台提供了丰富的标签,可以轻松地将多媒体与图形内容集成在网页中。平台前端通过JavaScript进行实现,底层依赖轻量级的矢量图形库ZRender,提供简洁直观,交互丰富,可高度个性定制的数据可视化图表。除常规的折线图、柱状图、饼图外,还集成了适合进行地理数据、关系数据、商业数据分析的热力图、旭日图、漏斗图等,并支持图与图的混搭。同时,还有CSS3样式、Canvas、Webgl的介入,不仅可以添加三维立体特效,而且支持拖拽、旋转、伸缩等互动操作,能够大大提升用户体验。</p>
                </div>
                <div class="p1">
                    <p id="64">在大数据背景下,负荷特性综合分析平台需要绘制大量图表元素,传统SVG技术因性能问题无法胜任。本文采用Canvas渲染技术,直接通过JavaScript进行绘图,更适合像素处理、动态渲染和大数据量绘制,能够增加平台可视化的流畅性,提升平台的可视化表现。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65"><b>1.4.2</b> 可视化设计结构</h4>
                <div class="p1">
                    <p id="66">本文采用B/S体系结构, Django作为后端进行Web开发,利用Mysql数据库实现数据存储,Ajax实现数据的异步更新。JQuery作为前端,基于HTML5、CSS3、JavaScript实现可视化展示。平台的可视化设计结构图4所示。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 可视化设计结构" src="Detail/GetImg?filename=images/DLXT201920024_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 可视化设计结构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Structure of visualization design</b></p>

                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>2 基于负荷特性分析的高级功能拓展实例</b></h3>
                <div class="p1">
                    <p id="69">随着电力市场改革的不断深入,对工商业用户的负荷预测开始受到企业自身及电力公司的关注。一方面可以帮助企业制定合适的生产计划,降低生产成本;另一方面可以帮助电力公司掌握用户用电规律,指导需求响应的实施。近年来智能电表的普及为用户级的负荷预测提供了数据基础,通过负荷特性分析可以充分挖掘负荷变化规律,提高工商业用户负荷预测的准确率。本文借助负荷特性综合分析平台便捷地实现对工商业用户的日前负荷预测,并使用平台数据库中的智能电表数据集进行分析,过程如图5所示,主要步骤如下。</p>
                </div>
                <div class="area_img" id="70">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 基于负荷特性分析的日前负荷预测流程" src="Detail/GetImg?filename=images/DLXT201920024_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 基于负荷特性分析的日前负荷预测流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_070.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Day-ahead load forecasting process based on load characteristic analysis</b></p>

                </div>
                <div class="p1">
                    <p id="71">1)调用聚类算法API,分析用户的典型用电模式。</p>
                </div>
                <div class="p1">
                    <p id="72">2)调用特征选择API,分析用户负荷特性对外界因素的敏感性。</p>
                </div>
                <div class="p1">
                    <p id="73">3)调用深度学习API,并搭建深度CNN,结合用户历史负荷特性以及外界因素对用电模式进行预测。</p>
                </div>
                <div class="p1">
                    <p id="74">4)调用回归模型API,并采用多种回归误差评价指标为所预测的用电模式选择最优的回归模型,进行日前负荷预测。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75"><b>2.1</b> 用户用电模式分析</h4>
                <div class="p1">
                    <p id="76">本平台中的聚类算法API封装了近邻传播算法(AP)聚类、层次聚类和<i>K</i>-means聚类等多种算法,本文以<i>K</i>-means<citation id="125" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>为例进行用电模式分析,并选择欧氏距离作为相似度判别函数,如式(1)所示。将每一类定义为用户的一种用电模式,其聚类中心作为用电模式的基准值。根据不同需求可对用户用电模式基准值的选取进行灵活调整。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>2.2</b> 用户用电模式分析</h4>
                <div class="p1">
                    <p id="78">本平台中的聚类算法API封装了AP聚类、层次聚类和<i>K</i>-means聚类等多种算法,本文以<i>K</i>-means<citation id="126" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>为例进行用电模式分析,并选择欧氏距离作为相似度判别函数,如式(1)所示。将每一类定义为用户的一种用电模式,其聚类中心作为用电模式的基准值。根据不同需求可对用户用电模式基准值的选取进行灵活调整。</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>min</mi><mspace width="0.25em" /><mi>D</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>Κ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">∥</mo></mstyle></mrow></mstyle><mi mathvariant="bold-italic">F</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>c</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow></msub><mo stretchy="false">∥</mo><msup><mrow></mrow><mn>2</mn></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>D</i><sub><i>k</i></sub>为欧氏距离;<i><b>F</b></i><sub><i>i</i></sub>为第<i>i</i>天的负荷曲线向量;<i>c</i><sub><i>i</i></sub><sub>,</sub><sub><i>k</i></sub>为第<i>i</i>天的用电模式曲线<i>k</i>;<i>n</i>为历史负荷曲线的天数。聚类算法API还封装了多种用于确定聚类数目的方法,如肘部法则、围绕中心点分割算法(PAM)和Gap statistic方法<citation id="127" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>等。本文以Gap statistic方法为例确定聚类数目,Gap值达到最大时对应<i>K</i>即为最佳聚类数目。</p>
                </div>
                <div class="p1">
                    <p id="81">本文选择某中小型企业M作为分析对象。通过Gap statistic方法得到Gap折线图见附录A图A1,可知该用户的最佳聚类数目为3。附录A图A2展示了其历史负荷曲线的聚类效果,曲线<i>f</i><sub>1</sub>,<i>f</i><sub>2</sub>和<i>f</i><sub>3</sub>为聚类中心,可知该用户有低缓型、单峰型和双峰型3种用电模式。为了可视化聚类效果,聚类算法API封装了多种数据降维方法,如主成分分析(PCA)、核主成分分析(KPCA)和t-SNE等。本文以t-SNE<citation id="128" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>为例观察聚类后数据点的分布情况,结果如附录A图A3所示。数据降维后每一类分布密集,且与异类相距较远,验证了聚类的有效性。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.3</b> 特征选择</h4>
                <div class="p1">
                    <p id="83">选择合理的外界因素作为回归模型的训练参数可以提高日前负荷预测准确率,因此有必要提取与负荷影响因素具有强关联的外界特征因素<citation id="129" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。平台的数据库中不仅包含智能电表的量测数据,还存放着交通、气象、电价和用户档案等信息,本文从中选择表面温度(<i>w</i><sub>1</sub>)、云量(<i>w</i><sub>2</sub>)、气压(<i>w</i><sub>3</sub>)、湿度(<i>w</i><sub>4</sub>)、温度(<i>w</i><sub>5</sub>)、露点(<i>w</i><sub>6</sub>)、风速(<i>w</i><sub>7</sub>)和工作日因素(<i>w</i><sub>8</sub>)作为外界因素。</p>
                </div>
                <div class="p1">
                    <p id="84">特征选择能有效分析用户负荷特性与外界因素相关性。平台中的特征选择API封装了随机森林(random forest,RF)、L2正则化(L2 regularization)和稳定性选择(stability selection,SS)等多种特征选择方法。本文使用RF、L2和SS 3种方法对气象因素进行分析<citation id="130" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。以企业M为例,其特征选择结果见附录A图A4。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>2.4</b> 用户用电模式预测</h4>
                <div class="p1">
                    <p id="86">平台中的深度学习API封装了CNN、深度信念网络(DBN)和递归神经网络(RNN)等方法,本文以CNN为例进行用电模式预测<citation id="131" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="87">用户的用电模式与其历史负荷特性和外界因素有关,得到训练矩阵<i><b>X</b></i>=[<i><b>F</b></i><sub><i>i</i></sub><sub>-1</sub>︙<i><b>W</b></i><sub><i>i</i></sub>](<i><b>F</b></i><sub><i>i</i></sub><sub>-1</sub>为第<i>i</i>-1天的用户负荷,<i><b>W</b></i><sub><i>i</i></sub>为第<i>i</i>天的外界因素,通常考虑3个气象因素和工作日因素),<i><b>y</b></i>=[<i>K</i><sub><i>i</i></sub>](<i>K</i><sub><i>i</i></sub>为第<i>i</i>天的用电模式)。深度CNN的网络结构如附录A图A5所示,包括2个卷积层、2个池化层、1个输出层和1个全连接层。由于用户的用电模式个数一般大于2,因此采用“softmax”作为分类器的激活函数。深度CNN的网络参数见附录A表A2。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>2.5</b> 日前负荷预测</h4>
                <div class="p1">
                    <p id="89">本文考虑用户用电模式对日前负荷预测的影响,调用平台的回归模型API,进行日前负荷预测。回归模型API中的方法有极限学习机(ELM)、支持向量机(SVM)、随机梯度下降(SGD)、XGboost(XGB)、反向传播(BP)神经网络、线性回归(LR)和RF。</p>
                </div>
                <div class="p1">
                    <p id="90">日前负荷预测对历史负荷数据的需求高于用电模式预测,因此增加训练矩阵中历史负荷的比重,得到训练矩阵<i><b>X</b></i>=[<i><b>F</b></i><sub><i>i</i></sub><sub>-6</sub>,…,<i><b>F</b></i><sub><i>i</i></sub><sub>-1</sub>︙<i><b>W</b></i><sub><i>i</i></sub>],<i><b>Y</b></i>=[<i><b>F</b></i><sub><i>i</i></sub>](<i><b>F</b></i><sub><i>i</i></sub>为第<i>i</i>天的负荷曲线向量)。为了定量评价回归效果,在回归模型API中封装了多个误差评价指标,如回归系数(R2)、平均绝对误差(MAE)和平均平方误差(MSE)等。本文综合考虑回归系数、MAE和MSE 3个指标,为每位用户的每种用电模式选择最优回归方法,进行日前负荷预测。同时建立动态更新—淘汰机制,对用户用电模式、相关外界因素和最优回归方法进行周期性更新,以适应用户潜在用电特征的变化,具体流程见附录A图A6。</p>
                </div>
                <div class="p1">
                    <p id="91">基于负荷特性分析的用户负荷预测可拓展为相对负荷的预测,从而指导用户参与需求响应,促进用户与供电公司的双向互动,提高配用电系统的智能化水平。相对负荷的预测值表示为:</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msup><mover accent="true"><mi>F</mi><mo>^</mo></mover><mo>′</mo></msup><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi>c</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">式中:<mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msup><mover accent="true"><mi>F</mi><mo>^</mo></mover><mo>′</mo></msup><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>为第<i>i</i>天的相对负荷预测值;<mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>F</mi><mo>^</mo></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>为第<i>i</i>天的实际负荷预测值。其含义为用户负荷与对应用电模式基准值之差。以企业M为例,其不同用电模式下的回归评价结果及最佳回归方法见附录A表A3,进而得到不同用电模式下的相对负荷预测结果见附录A图A7。</p>
                </div>
                <h4 class="anchor-tag" id="94" name="94"><b>2.6</b> 算法<b>API</b>底层实现</h4>
                <div class="p1">
                    <p id="95">该平台的算法API采用Python语言编写,在底层实现中,充分考虑了负荷特性分析及配用电大数据挖掘的实际需求,对已有的数据挖掘工具包、深度学习算法库及数据可视化方法等进行了二次封装及统一整合。封装后的高级API,覆盖了数据清洗、数据塑形、分析挖掘、可视化等整个负荷特性大数据分析流程。具有简洁直观,易用高效,数据结构规范、存取方便等优势。由于平台算法API底层关系复杂,因此本文仅以日前负荷预测用到的相关方法为例,展示底层结构,见附录A图A8。其中,Numpy系统负责数值计算,Pandas工具进行数据分析,Matplotlib负责2D绘图,并通过SKlearn和Keras搭建多种机器学习算法模型。</p>
                </div>
                <h3 id="96" name="96" class="anchor-tag"><b>3</b> 日前负荷预测可视化展示</h3>
                <div class="p1">
                    <p id="97">本文选用部分可视化组件展示基于负荷特性分析的日前负荷预测结果。该页面分为“全局概览”和“日前预测”两个标签页,分别展示用户的历史统计信息和日前负荷预测结果。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>3.1</b> 全局概览功能模块</h4>
                <h4 class="anchor-tag" id="99" name="99"><b>3.1.1</b> 基本构成与信息联动</h4>
                <div class="p1">
                    <p id="100">全局概览功能模块界面展示见附录A图A9。该模块由用户标签、历史负荷曲线、相对负荷曲线、用电模式统计和用电模式曲线5个板块构成。用户标签板块采用“单选模式”设计,点击用户编号即可控制其他板块更换展示内容,形成多图表联动,便于在页面中集成更多信息,快速且直观地展示数据信息。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>3.1.2</b> 历史负荷板块</h4>
                <div class="p1">
                    <p id="102">历史负荷板块界面展示见附录A图A10。该板块中用户负荷曲线和相对负荷曲线两部分采用“横轴(时间轴)联动”设计,便于在同一时刻下进行数据对比、分析。板块具备拖拽、局部缩放和聚焦的功能,可以通过鼠标滚轮、触屏互动、伸缩框组件3种方式实现。板块内集成提示框组件,随鼠标指针所在位置的坐标轴触发,采用十字准星指示器,便于查看指针位置的具体数据信息。同时提示框内以横轴为基准,显示用户该时刻对应的数据信息。在进行任何互动操作时,上下两部分变化保持一致,形成数据联动,增加可视化展示环节的友好互动。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103"><b>3.1.3</b> 用电模式板块</h4>
                <div class="p1">
                    <p id="104">用电模式板块界面展示见附录A图A11。该板块包括用电模式统计饼图和用电模式折线图两部分,相同模式的颜色保持一致。饼图板块内集成提示框组件,指针靠近区域时触发,用于展示每种用电模式的占比数据。右上角工具栏分别为区域缩放、区域缩放还原、重置、导出图片4个功能组件,赋予操作人员感知数据、探索数据、挖掘数据和保存信息的能力。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>3.2</b> 日前预测功能模块</h4>
                <h4 class="anchor-tag" id="106" name="106"><b>3.2.1</b> 基本构成与信息联动</h4>
                <div class="p1">
                    <p id="107">日前预测功能模块界面展示见附录A图A12。该模块展示下一天的用户负荷信息,包括负荷预测、用电模式预测和气象信息展示等板块。左侧用户标签与各板块形成联动,规则同全局概览模块。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>3.2.2</b> 日前用电模式板块</h4>
                <div class="p1">
                    <p id="109">日前用电模式板块界面展示见附录A图A13。该板块采用仪表盘展示用户用电模式,指针颜色与下方用电模式曲线保持一致,同时集成气象信息组件,随日期更新。用电模式曲线板块集成提示框组件,为操作人员提供详细数据信息。</p>
                </div>
                <h3 id="110" name="110" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="111">本文在对平台建设需求进行详细分析的基础上,以HTML5技术为核心,采用B/S架构搭建可交互式负荷特性综合分析平台。该平台采用Django框架实现功能可拓展式设计,且具有适配多终端的优势。Canvas渲染方案能够有效提高大数据量绘制与动态渲染的性能,同时可交互式设计增加了平台的智能性与友好性,提升了智能电网背景下分析平台的可视化表现。通过日前负荷预测实例验证了平台构建方法的有效性和优越性,如何提高后台程序的运行效率将是下一步的研究重点。</p>
                </div>
                <div class="p1">
                    <p id="112">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="133">在平台上拓展“负荷预测”和“社会属性辨识”功能的主要操作步骤及示例代码：</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134">1）在平台（项目名称为Platform）的路由配置文件urls.py添加以下配置</h4>
                <div class="area_img" id="135">
                                <img alt="" src="Detail/GetImg?filename=images/DLXT201920024_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                            <p class="img_tit"></p>

                </div>
                <div class="p1">
                    <p id="136">其中：LF为负荷预测功能APP,CI为社会属性辨识功能APP。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137">2）在各子APP的视图控制文件view.py添加以下配置</h4>
                <div class="area_img" id="138">
                                <img alt="" src="Detail/GetImg?filename=images/DLXT201920024_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                            <p class="img_tit"></p>

                </div>
                <h4 class="anchor-tag" id="139" name="139">3）在各子APP的路由配置文件urls.py添加以下配置</h4>
                <div class="area_img" id="140">
                                <img alt="" src="Detail/GetImg?filename=images/DLXT201920024_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                            <p class="img_tit"></p>

                </div>
                <div class="area_img" id="141">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 Gap值折线图" src="Detail/GetImg?filename=images/DLXT201920024_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 Gap值折线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_14100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Polyline of Gap</p>

                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2负荷曲线聚类效果" src="Detail/GetImg?filename=images/DLXT201920024_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2负荷曲线聚类效果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Clustering effect of load curves</p>

                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 t-SNE降维结果" src="Detail/GetImg?filename=images/DLXT201920024_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 t-SNE降维结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_14300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Result of t-SNE dimension reduction</p>

                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4特征选择结果" src="Detail/GetImg?filename=images/DLXT201920024_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4特征选择结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_14400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Result of feature selection</p>

                </div>
                <div class="area_img" id="145">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5深度CNN架构" src="Detail/GetImg?filename=images/DLXT201920024_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5深度CNN架构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_14500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 The deep CNN architect</p>

                </div>
                <div class="area_img" id="146">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6动态更新—淘汰机制" src="Detail/GetImg?filename=images/DLXT201920024_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6动态更新—淘汰机制  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Dynamic update-elimination mechanism</p>

                </div>
                <div class="area_img" id="147">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7相对负荷预测效果" src="Detail/GetImg?filename=images/DLXT201920024_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7相对负荷预测效果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_14700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Effect of relative load prediction</p>

                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8算法API底层实现" src="Detail/GetImg?filename=images/DLXT201920024_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8算法API底层实现  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_14800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Underlying implementation of algorithm API</p>

                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9全局概览" src="Detail/GetImg?filename=images/DLXT201920024_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9全局概览  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_14900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Global overview</p>

                </div>
                <div class="area_img" id="150">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10历史负荷分析" src="Detail/GetImg?filename=images/DLXT201920024_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10历史负荷分析  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Historical load analysis</p>

                </div>
                <div class="area_img" id="151">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A11用电模式总览" src="Detail/GetImg?filename=images/DLXT201920024_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A11用电模式总览  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_15100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A11 Power consumption mode overview</p>

                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A12日前负荷预测" src="Detail/GetImg?filename=images/DLXT201920024_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A12日前负荷预测  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_15200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A12 Day-ahead load forecasting</p>

                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A13日前用电模式预测" src="Detail/GetImg?filename=images/DLXT201920024_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A13日前用电模式预测  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_15300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A13 Forecast of electricity consumption mode</p>

                </div>
                <div class="area_img" id="154">
                                            <p class="img_tit">
                                                表A1关系模型
                                                    <br />
                                                Table A1 Relational model
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920024_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1关系模型" src="Detail/GetImg?filename=images/DLXT201920024_15400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="155">
                                            <p class="img_tit">
                                                表A2深度CNN网络参数
                                                    <br />
                                                Table A2 Parameters of the deep CNN network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920024_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2深度CNN网络参数" src="Detail/GetImg?filename=images/DLXT201920024_15500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="156">
                                            <p class="img_tit">
                                                表A3回归评价结果
                                                    <br />
                                                Table A3 Result of regression evaluation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920024_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920024_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920024_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3回归评价结果" src="Detail/GetImg?filename=images/DLXT201920024_15600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201803029&amp;v=MDMyMzFzRnlubFY3M0lJVHJCZmJHNEg5bk1ySTlIYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 凡鹏,陈俊艺,张琪祁,等.一种基于双层迭代聚类分析的负荷模式可控精细化识别方法[J].电网技术,2018,42(3):903-913.FAN Peng,CHEN Junyi,ZHANG Qiqi,et al.A controllable fine identification method for load pattern based on double-layer iterative cluster analysis[J].Power System Technology,2018,42(3):903-913.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902013&amp;v=MDc5NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVjczSUlTSFRlckc0SDlqTXJZOUVaNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陆俊,陈志敏,龚钢军,等.基于极限学习机的居民用电行为分类分析方法[J].电力系统自动化,2019,43(2):97-104.DOI:10.7500/AEPS20171214003.LU Jun,CHEN Zhimin,GONG Gangjun,et al.Classification analysis method of residential electricity consumption based on extreme learning machine[J].Automation of Electric Power Systems,2019,43(2):97-104.DOI:10.7500/AEPS 20171214003.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Deep learning-based socio-demographic information identification from smart meter data">

                                <b>[3]</b> WANG Y,CHEN Q,GAN D,et al.Deep learning-based socio-demographic information identification from smart meter data[J].IEEE Transactions on Smart Grid,2019,10(3):2593-2602.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803010&amp;v=MTA3ODFyQ1VSN3FmWnVac0Z5bmxWNzNJSVNIVGVyRzRIOW5Nckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 祁兵,董超,武昕,等.基于DTW算法与稳态电流波形的非侵入式负荷辨识方法[J].电力系统自动化,2018,42(3):70-76.DOI:10.7500/AEPS20170103001.QI Bing,DONG Chao,WU Xin,et al.Non-intrusive load identification method based on DTW algorithm and steady-state current waveform[J].Automation of Electric Power Systems,2018,42(3):70-76.DOI:10.7500/AEPS20170103001.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901008&amp;v=MjA2MzBac0Z5bmxWNzNJSVNIVGVyRzRIOWpNcm85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 陈海文,王守相,王绍敏,等.基于门控循环单元网络与模型融合的负荷聚合体预测方法[J].电力系统自动化,2019,43(1):65-74.DOI:10.7500/AEPS20180625009.CHEN Haiwen,WANG Shouxiang,WANG Shaomin,et al.Load aggregate prediction method based on gated loop unit network and model fusion[J].Automation of Electric Power Systems,2019,43(1):65-74.DOI:10.7500/AEPS 20180625009.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201808016&amp;v=MDY2NTN5bmxWNzNJSVRYVFpyRzRIOW5NcDQ5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 黄银龙,罗光辉,赵胜男,等.基于C/S模式的一体化带电检测平台[J].电力信息与通信技术,2018,16(8):89-93.HUANG Yinlong,LUO Guanghui,ZHAO Shengnan,et al.Based on C/S mode of the integration of a charged test platform[J].Electric power information and communication technology,2018,16(8):89-93.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724024&amp;v=MDI5NDRlckc0SDliT3E0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVjczSUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 许花,宁剑,黄昆,等.基于CIM/G的图形多版本管理与展示[J].电力系统自动化,2017,41(24):164-169.DOI:10.7500/AEPS20170316004.XU Hua,NING Jian,HUANG Kun,et al.Multi-version management and display of graphics based on CIM/G[J].Automation of Electric Power Systems,2017,41(24):164-169.DOI:10.7500/AEPS20170316004.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201515020&amp;v=MDAzMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVjczSUx5bmFlYkc0SDlUTnFvOUhaSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 金小明,吴鸿亮,周保荣,等.电网规划运行数据库与集成管理平台的设计与实现[J].电力系统保护与控制,2015,43(15):126-131.JIN Xiaoming,WU Hongliang,ZHOU Baorong,et al.Design and implementation of grid planning and operation database and integrated management platform[J].Power System Protection and Control,2015,43(15):126-131.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201516017&amp;v=MjYzMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFY3M0lMeW5hZWJHNEg5VE5xWTlFWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 周特军,邱建,王春艺,等.基于SVG的可视化技术在继电保护定值在线校核系统中的应用[J].电力系统保护与控制,2015,43(16):112-117.ZHOU Tejun,QIU Jian,WANG Chunyi,et al.Application of SVG based visualization technology in online verification system of relay protection fixed value[J].Power System Protection and Control,2015,43(16):112-117.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The enity-relationship model:toward a unified view of data">

                                <b>[10]</b> CHEN P P.The enity-relationship model:toward a unified view of data[C]// Proceedings of the International Conference on Very Large Data Bases,September 22-24,1975,Framingham,USA.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000004868&amp;v=MTI1MjY5RlpPc0xCSG94b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVY0UWFCST1OaWZJWTdLN0h0ak5yNA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> ANTHES G.HTML5 leads a web revolution[J].Communications of the ACM,2012,55(7):16-17.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201501002&amp;v=MTM3NTZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVjczSVB5clBiYkc0SDlUTXJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 张东霞,苗新,刘丽平,等.智能电网大数据技术发展研究[J].中国电机工程学报,2015,35(1):2-12.ZHANG Dongxia,MIAO Xin,LIU Liping,et al.Research on the development of smart grid big data technology[J].Proceedings of the CSEE,2015,35(1):2-12.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" >
                                    <b>[13]</b>
                                 HARTIGAN J A,WONG M A.Algorithm AS 136:A <i>K</i>-means clustering algorithm[J].Journal of the Royal Statistical Society,1979,28(1):100-108.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWD00001256708&amp;v=MTczMTd4b3hjTUg3UjdxZForWnVGaXJsVXIvTUlsND1OaWZjYXJPNEh0SE5yWXBEWStzSFkzazV6QmRoNGo5OVNYcVJy&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> TIBSHIRANI R,HASTIE W T.Estimating the number of clusters in a data set via the gap statistic[J].Journal of the Royal Statistical Society.Series B (Statistical Methodology),2001,63(2):411-423.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Visualizing data using t-SNE">

                                <b>[15]</b> VAN DER MAATEN L,HINTON G.Visualizing data using t-SNE[J].Journal of Machine Learning Research,2008,9(11):2579-2605.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801037&amp;v=MTI3MDRSN3FmWnVac0Z5bmxWNzNJSVRyQmZiRzRIOW5Ncm85R1k0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 李滨,覃芳璐,李倍存,等.基于改进SLIQ算法及多粒度气象信息匹配的短期负荷预测[J].电网技术,2018,42(1):291-301.LI Bin,QIN Fanglu,LI Beicun,et al.Short-term load prediction based on improved SLIQ algorithm and multi-granularity meteorological information matching[J].Power System Technology,2008,42(1):291-301.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MSSB200702011&amp;v=MDY3NzlJS0Q3WWJMRzRIdGJNclk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWNzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 毛勇,周晓波,夏铮,等.特征选择算法研究综述[J].模式识别与人工智能,2007,20(2):211-218.MAO Yong,ZHOU Xiaobo,XIA Zheng,et al.A survey for study of feature selection algorithms[J].Pattern Recognition and Artificial Intelligence,2007,20(2):211-218.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Deep Learning of Representations">

                                <b>[18]</b> BENGIO Y,COURVILLE A.Deep learning of representations[M]// BIANCHINI M,MAGGINI M,JAIN L.Handbook on neural information processing.Berlin:Springer,2013.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920024" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920024&amp;v=MDgzOTgzSUlTSFRlckc0SDlqT3I0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

