

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136433497600000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920025%26RESULT%3d1%26SIGN%3dmXlOo57CN4BO%252fbh9BX%252fD08uiXPw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920025&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920025&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920025&amp;v=MTY3MzFzRnlubFY3dk5JU0hUZXJHNEg5ak9yNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#44" data-title="&lt;b&gt;1&lt;/b&gt; 集群风储系统广域协调控制框架 "><b>1</b> 集群风储系统广域协调控制框架</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;2&lt;/b&gt; 集群风储系统广域优化调度方法 "><b>2</b> 集群风储系统广域优化调度方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#49" data-title="&lt;b&gt;2.1&lt;/b&gt; 考虑时空相关性的风电不确定性模型"><b>2.1</b> 考虑时空相关性的风电不确定性模型</a></li>
                                                <li><a href="#52" data-title="&lt;b&gt;2.2&lt;/b&gt; 集群风储联合系统广域协调优化模型"><b>2.2</b> 集群风储联合系统广域协调优化模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#85" data-title="&lt;b&gt;3&lt;/b&gt; 集群风储系统利益分配策略 "><b>3</b> 集群风储系统利益分配策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#86" data-title="&lt;b&gt;3.1&lt;/b&gt; 合作博弈模型"><b>3.1</b> 合作博弈模型</a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;3.2&lt;/b&gt; 基于&lt;b&gt;Shapley&lt;/b&gt;值的集群利益分配策略"><b>3.2</b> 基于<b>Shapley</b>值的集群利益分配策略</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;3.3&lt;/b&gt; 集群利益分配策略的评价方法"><b>3.3</b> 集群利益分配策略的评价方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;4&lt;/b&gt; 仿真验证及影响因素分析 "><b>4</b> 仿真验证及影响因素分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#123" data-title="&lt;b&gt;4.1&lt;/b&gt; 考虑时空相关性的风电波动场景"><b>4.1</b> 考虑时空相关性的风电波动场景</a></li>
                                                <li><a href="#125" data-title="&lt;b&gt;4.2&lt;/b&gt; 广域协调控制策略仿真"><b>4.2</b> 广域协调控制策略仿真</a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;4.3&lt;/b&gt; 集群利益分配策略仿真"><b>4.3</b> 集群利益分配策略仿真</a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;4.4&lt;/b&gt; 影响因素分析"><b>4.4</b> 影响因素分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#198" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#46" data-title="&lt;b&gt;图1 集群风储系统广域协调控制框架&lt;/b&gt;"><b>图1 集群风储系统广域协调控制框架</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;表1 不同控制模式下集群风储系统各项经济指标期望值&lt;/b&gt;"><b>表1 不同控制模式下集群风储系统各项经济指标期望值</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;图2 某风电随机场景下3个储能系统的出力&lt;/b&gt;"><b>图2 某风电随机场景下3个储能系统的出力</b></a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;图3 不同模式下风储系统提交的发电计划和置信区间&lt;/b&gt;"><b>图3 不同模式下风储系统提交的发电计划和置信区间</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;表2 不同联盟方式下的收益&lt;/b&gt;"><b>表2 不同联盟方式下的收益</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;表3 不同分配策略下各风储系统的收益和DP指标&lt;/b&gt;"><b>表3 不同分配策略下各风储系统的收益和DP指标</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图4 储能功率和容量变化对联盟和
各成员总收益的影响&lt;/b&gt;"><b>图4 储能功率和容量变化对联盟和
各成员总收益的影响</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;表4 风电场的空间相关系数&lt;/b&gt;"><b>表4 风电场的空间相关系数</b></a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;表5 不同风储系统参与下的分配利益&lt;/b&gt;"><b>表5 不同风储系统参与下的分配利益</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;表6 不同风储系统参与下的DP指标&lt;/b&gt;"><b>表6 不同风储系统参与下的DP指标</b></a></li>
                                                <li><a href="#199" data-title="图A1考虑和不考虑时空相关性的风电不确定性场景">图A1考虑和不考虑时空相关性的风电不确定性场景</a></li>
                                                <li><a href="#200" data-title="图A2仿真系统拓扑图">图A2仿真系统拓扑图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 胡娟,杨水丽,侯朝勇,等.规模化储能技术典型示范应用的现状分析与启示[J].电网技术,2015,39(4):879-885.HU Juan,YANG Shuili,HOU Chaoyong,et al.Present condition analysis on typical demonstration application of large-scale energy storage technology and its enlightenment[J].Power System Technology,2015,39(4):879-885." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201504001&amp;v=MDAwODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVjd2TklUckJmYkc0SDlUTXE0OUZaWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         胡娟,杨水丽,侯朝勇,等.规模化储能技术典型示范应用的现状分析与启示[J].电网技术,2015,39(4):879-885.HU Juan,YANG Shuili,HOU Chaoyong,et al.Present condition analysis on typical demonstration application of large-scale energy storage technology and its enlightenment[J].Power System Technology,2015,39(4):879-885.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 孙辉,刘鑫,贲驰,等.含风储一体化电站的电力系统多目标风险调度模型[J].电力系统自动化,2018,42(5):94-101.DOI:10.7500/AEPS20170910002.SUN Hui,LIU Xin,BEN Chi,et al.Multi-objective risk scheduling model of power system containing power station with integrated wind power and energy storage[J].Automation of Electric Power Systems,2018,42(5):94-101.DOI:10.7500/AEPS20170910002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805014&amp;v=Mjk0NjBJU0hUZXJHNEg5bk1xbzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFY3dk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         孙辉,刘鑫,贲驰,等.含风储一体化电站的电力系统多目标风险调度模型[J].电力系统自动化,2018,42(5):94-101.DOI:10.7500/AEPS20170910002.SUN Hui,LIU Xin,BEN Chi,et al.Multi-objective risk scheduling model of power system containing power station with integrated wind power and energy storage[J].Automation of Electric Power Systems,2018,42(5):94-101.DOI:10.7500/AEPS20170910002.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 伍俊,鲁宗相,乔颖,等.考虑储能动态充放电效率特性的风储电站运行优化[J].电力系统自动化,2018,42(11):41-47.DOI:10.7500/AEPS20180326002.WU Jun,LU Zongxiang,QIAO Ying,et al.Optimal operation of wind farm with hybrid storage devices considering efficiency characteristics of dynamic charging and discharging[J].Automation of Electric Power Systems,2018,42(11):41-47.DOI:10.7500/AEPS20180326002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811006&amp;v=MTE0NDU3cWZadVpzRnlubFY3dk5JU0hUZXJHNEg5bk5ybzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         伍俊,鲁宗相,乔颖,等.考虑储能动态充放电效率特性的风储电站运行优化[J].电力系统自动化,2018,42(11):41-47.DOI:10.7500/AEPS20180326002.WU Jun,LU Zongxiang,QIAO Ying,et al.Optimal operation of wind farm with hybrid storage devices considering efficiency characteristics of dynamic charging and discharging[J].Automation of Electric Power Systems,2018,42(11):41-47.DOI:10.7500/AEPS20180326002.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" DICORATO M,FORTE G,PISANI M,et al.Planning and operating combined wind-storage system in electricity market[J].IEEE Transactions on Sustainable Energy,2012,3(2):209-217." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Planning and Operating Combined Wind-Storage System in Electricity Market">
                                        <b>[4]</b>
                                         DICORATO M,FORTE G,PISANI M,et al.Planning and operating combined wind-storage system in electricity market[J].IEEE Transactions on Sustainable Energy,2012,3(2):209-217.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 吴雄,王秀丽,李骏,等.风电储能混合系统的联合调度模型及求解[J].中国电机工程学报,2013,33(13):10-17.WU Xiong,WANG Xiuli,LI Jun,et al.A joint operation model and solution for hybrid wind energy storage systems[J].Proceedings of the CSEE,2013,33(13):10-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313004&amp;v=MTAxMTZxQnRHRnJDVVI3cWZadVpzRnlubFY3dk5QeXJQYmJHNEg5TE5ySTlGWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         吴雄,王秀丽,李骏,等.风电储能混合系统的联合调度模型及求解[J].中国电机工程学报,2013,33(13):10-17.WU Xiong,WANG Xiuli,LI Jun,et al.A joint operation model and solution for hybrid wind energy storage systems[J].Proceedings of the CSEE,2013,33(13):10-17.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 刘春阳,王秀丽,吴雄.考虑蓄电池分组优化的风储系统多层次调度策略[J].电网技术,2016,40(10):3029-3037.LIU Chunyang,WANG Xiuli,WU Xiong.A multi-layer dispatch strategy of combined wind-storage systems considering optimization of battery units[J].Power System Technology,2016,40(10):3029-3037." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610015&amp;v=MjY3NDRSN3FmWnVac0Z5bmxWN3ZOSVRyQmZiRzRIOWZOcjQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘春阳,王秀丽,吴雄.考虑蓄电池分组优化的风储系统多层次调度策略[J].电网技术,2016,40(10):3029-3037.LIU Chunyang,WANG Xiuli,WU Xiong.A multi-layer dispatch strategy of combined wind-storage systems considering optimization of battery units[J].Power System Technology,2016,40(10):3029-3037.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 李滨,李倍存,陈碧云.含超前控制的风储系统滚动最优控制策略[J].电力系统自动化,2019,43(4):25-34.DOI:10.7500/AEPS20180302002.LI Bin,LI Beicun,CHEN Biyun.Rolling optimal control strategy with lead control for wind power and energy storage systems[J].Automation of Electric Power Systems,2019,43(4):25-34.DOI:10.7500/AEPS20180302002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904004&amp;v=MjI1NjVyRzRIOWpNcTQ5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWN3ZOSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李滨,李倍存,陈碧云.含超前控制的风储系统滚动最优控制策略[J].电力系统自动化,2019,43(4):25-34.DOI:10.7500/AEPS20180302002.LI Bin,LI Beicun,CHEN Biyun.Rolling optimal control strategy with lead control for wind power and energy storage systems[J].Automation of Electric Power Systems,2019,43(4):25-34.DOI:10.7500/AEPS20180302002.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" >
                                        <b>[8]</b>
                                     中关村储能产业技术联盟.储能产业研究白皮书2018[R].北京:中关村储能产业技术联盟,2018China Energy Storage Alliance.White paper on energy storage industry research of 2018[R].Beijing:China Energy Storage Alliance,2018.</a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 康重庆,刘静琨,张宁.未来电力系统储能的新形态:云储能[J].电力系统自动化,2017,41(21):2-8.DOI:10.7500/AEPS 20170601011.KANG Chongqing,LIU Jingkun,ZHANG Ning.A new form of energy storage in future power system:cloud energy storage[J].Automation of Electric Power Systems,2017,41(21):2-8.DOI:10.7500/AEPS20170601011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721002&amp;v=MjM5MTh0R0ZyQ1VSN3FmWnVac0Z5bmxWN3ZOSVNIVGVyRzRIOWJPcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         康重庆,刘静琨,张宁.未来电力系统储能的新形态:云储能[J].电力系统自动化,2017,41(21):2-8.DOI:10.7500/AEPS 20170601011.KANG Chongqing,LIU Jingkun,ZHANG Ning.A new form of energy storage in future power system:cloud energy storage[J].Automation of Electric Power Systems,2017,41(21):2-8.DOI:10.7500/AEPS20170601011.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 郑旭东.平抑风电功率波动的多储能系统集中控制策略研究[D].吉林:东北电力大学,2015.ZHENG Xudong.Study on the control strategies of multiple energy storage systems for smoothing wind power fluctuations[D].Jilin:Northeast Dianli University,2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015579888.nh&amp;v=MTk2NjNVUjdxZlp1WnNGeW5sVjd2TlZGMjZHN2EvRjluRXA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         郑旭东.平抑风电功率波动的多储能系统集中控制策略研究[D].吉林:东北电力大学,2015.ZHENG Xudong.Study on the control strategies of multiple energy storage systems for smoothing wind power fluctuations[D].Jilin:Northeast Dianli University,2015.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 陆秋瑜,胡伟,闵勇,等.集群风储联合系统广域协调优化控制[J].中国电机工程学报,2014,34(19):3132-3140.LU Qiuyu,HU Wei,MIN Yong,et al.Wide-area coordinated optimization control of cluster wind-ESS integrated systems[J].Proceedings of the CSEE,2014,34(19):3132-3140." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419012&amp;v=MTk1NjBQeXJQYmJHNEg5WE5wbzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFY3dk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         陆秋瑜,胡伟,闵勇,等.集群风储联合系统广域协调优化控制[J].中国电机工程学报,2014,34(19):3132-3140.LU Qiuyu,HU Wei,MIN Yong,et al.Wide-area coordinated optimization control of cluster wind-ESS integrated systems[J].Proceedings of the CSEE,2014,34(19):3132-3140.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 夏澍,周明,李庚银.考虑线路安全校核的含风电电力系统有功和备用协调调度[J].中国电机工程学报,2013,33(13):18-26.XIA Shu,ZHOU Ming,LI Gengyin.A coordinated active power and reserve dispatch approach for wind power integrated power systems considering line security verification[J].Proceedings of the CSEE,2013,33(13):18-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313005&amp;v=MTY5MjNQYmJHNEg5TE5ySTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFY3dk5QeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         夏澍,周明,李庚银.考虑线路安全校核的含风电电力系统有功和备用协调调度[J].中国电机工程学报,2013,33(13):18-26.XIA Shu,ZHOU Ming,LI Gengyin.A coordinated active power and reserve dispatch approach for wind power integrated power systems considering line security verification[J].Proceedings of the CSEE,2013,33(13):18-26.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" HU W,MIN Y,ZHOU Y F,et al.Wind power forecasting errors modelling approach considering temporal and spatial dependence[J].Journal of Modern Power Systems and Clean Energy,2017,5(3):489-498." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDEBA4A72616F1CE42A38F7F251FEE9BD4&amp;v=MTA4NzU1RFE5TXl4Umk2VGNMVHduZ3FSTkRETWVkTjg2YkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhiaTd4SzA9Tmo3QmFzYktiOVc5cUkxRFplMQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         HU W,MIN Y,ZHOU Y F,et al.Wind power forecasting errors modelling approach considering temporal and spatial dependence[J].Journal of Modern Power Systems and Clean Energy,2017,5(3):489-498.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 陆秋瑜,胡伟,闵勇,等.考虑时间相关性的风储系统多模式协调优化策略[J].电力系统自动化,2015,39(2):6-12.LU Qiuyu,HU Wei,MIN Yong,et al.A multi-pattern coordinated optimization strategy of wind power and energy storage system considering temporal dependence[J].Automation of Electric Power Systems,2015,39(2):6-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201502002&amp;v=MjQ2MDhIOVRNclk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWN3ZOSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陆秋瑜,胡伟,闵勇,等.考虑时间相关性的风储系统多模式协调优化策略[J].电力系统自动化,2015,39(2):6-12.LU Qiuyu,HU Wei,MIN Yong,et al.A multi-pattern coordinated optimization strategy of wind power and energy storage system considering temporal dependence[J].Automation of Electric Power Systems,2015,39(2):6-12.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" ATZENI I,ORDONEZ L G,SCUTARI G,et al.Demand-side management via distributed energy generation and storage optimization[J].IEEE Transactions on Smart Grid,2013,4(2):866-876." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Demandside management via distributed energy generation and storage optimization">
                                        <b>[15]</b>
                                         ATZENI I,ORDONEZ L G,SCUTARI G,et al.Demand-side management via distributed energy generation and storage optimization[J].IEEE Transactions on Smart Grid,2013,4(2):866-876.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 焦宝聪,陈兰平,方海光.博弈论[M].北京:中国人民大学出版社,2013.JIAO Baocong,CHEN Lanping,FANG Haiguang.Game theory[M].Beijing:China Renmin University Press,2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787300174747000&amp;v=MjA4MThzUERCTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N0lKRm9SWEZxekdiQzRIdERMcTRoQlkr&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         焦宝聪,陈兰平,方海光.博弈论[M].北京:中国人民大学出版社,2013.JIAO Baocong,CHEN Lanping,FANG Haiguang.Game theory[M].Beijing:China Renmin University Press,2013.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" GATELY D.Sharing the gains from regional cooperation:a game theoretic application to planning investment in electric power[J].International Economic Review,1974,15(1):195." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Sharing the Gains from Regional Cooperation: A Game Theoretie Application to Planning Investment in Electric Power">
                                        <b>[17]</b>
                                         GATELY D.Sharing the gains from regional cooperation:a game theoretic application to planning investment in electric power[J].International Economic Review,1974,15(1):195.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" GRIGG C,WONG P,ALBRECHT P,et al.The IEEE reliability test system-1996:a report prepared by the reliability test system task force of the application of probability methods subcommittee[J].IEEE Transactions on Power Systems,1999,14(3):1010-1020." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The IEEE Reliability Test System-1996. A report prepared by the Reliability Test System Task Force of the Application of Probability Methods Subcommittee">
                                        <b>[18]</b>
                                         GRIGG C,WONG P,ALBRECHT P,et al.The IEEE reliability test system-1996:a report prepared by the reliability test system task force of the application of probability methods subcommittee[J].IEEE Transactions on Power Systems,1999,14(3):1010-1020.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-28 13:19</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),183-192 DOI:10.7500/AEPS20181223001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">集群风储联合系统广域协调控制及利益分配策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%86%E7%A7%8B%E7%91%9C&amp;code=34222928&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陆秋瑜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%BD%97%E6%BE%8D%E5%BF%BB&amp;code=40526830&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">罗澍忻</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E4%BC%9F&amp;code=08168053&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E9%93%B6%E5%9B%BD&amp;code=21126132&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨银国</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0015255&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东电网有限责任公司电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E7%94%B5%E7%BD%91%E8%A7%84%E5%88%92%E7%A0%94%E7%A9%B6%E4%B8%AD%E5%BF%83&amp;code=0187103&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东电网有限责任公司电网规划研究中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B8%85%E5%8D%8E%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%9C%BA%E5%B7%A5%E7%A8%8B%E4%B8%8E%E5%BA%94%E7%94%A8%E7%94%B5%E5%AD%90%E6%8A%80%E6%9C%AF%E7%B3%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">清华大学电机工程与应用电子技术系</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对多个风储联合系统的协调问题,提出了多风储联合系统集群广域协调控制框架,构建了考虑风电时空相关性的风储系统多模式优化调度模型,进一步基于合作博弈理论提出了集群收益分配策略。采用实际风电数据对所提模型和策略进行了仿真验证。仿真结果表明:广域协调控制可最大化集群收益,提高风电整体可控性和储能运行效率;基于合作博弈理论的集群收益分配策略,可实现集群控制中自身利益与整体利益相协调,激励风储系统积极参与集群控制。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E5%82%A8%E8%81%94%E5%90%88%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风储联合系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%B6%E7%A9%BA%E7%9B%B8%E5%85%B3%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">时空相关性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%BF%E5%9F%9F%E5%8D%8F%E8%B0%83%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广域协调控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%90%88%E4%BD%9C%E5%8D%9A%E5%BC%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">合作博弈;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *陆秋瑜（1987—），女，通信作者，博士，工程师，主要研究方向：电力系统分析与控制、储能技术在电力系统的应用及协调控制。E-mail:luqiuyu22@126.com;
                                </span>
                                <span>
                                    罗澍忻（1987—），男，博士，工程师，主要研究方向：电力系统分析与保护、储能技术应用。E-mail:luoshuxin2006@126.com;
                                </span>
                                <span>
                                    胡伟（1976—），男，博士，副教授，博士生导师，主要研究方向：电力系统稳定与控制、大规模风电并网技术和大容量储能应用技术。E-mail:huwei@mail.tsinghua.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-23</p>

            </div>
                    <h1><b>Wide-area Coordinated Control and Benefit Assignment Strategy of Clustering Wind-Energy Storage Integrated System</b></h1>
                    <h2>
                    <span>LU Qiuyu</span>
                    <span>LUO Shuxin</span>
                    <span>HU Wei</span>
                    <span>YANG Yinguo</span>
            </h2>
                    <h2>
                    <span>Electric Power Dispatching and Control Center of Guangdong Power Grid Co., Ltd.</span>
                    <span>Grid planning Research Center of Guangdong Power Grid Co., Ltd.</span>
                    <span>Department of Electrical Engineering, Tsinghua University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>To solve the coordinated problem for multiple wind-energy storage integrated systems, this paper proposes the clustering wide-area coordinated control frame for multiple wind-energy storage integrated systems. The multi-pattern optimized dispatching model considering the spatial-temporal correlation of wind power is constructed. Furthermore, a strategy based on cooperative game theory is proposed to allocate the cluster benefits. Simulation verifications of the proposed model and strategy are made by using actual wind power data. Simulation result indicates that the wide-area coordinated control can maximize the profit of the cluster, improve the controllability of wind power and operation efficiency of energy storage. The assignment strategy of cluster benefit based on cooperative game theory can coordinate the benefits of the individual and the cluster, which can encourage the wind-energy storage system to actively participate in the cluster control.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind-energy%20storage%20integrated%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind-energy storage integrated system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=spatial-temporal%20correlation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">spatial-temporal correlation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wide-area%20coordinated%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wide-area coordinated control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cooperative%20game&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cooperative game;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-23</p>
                            </div>


        <!--brief start-->
                        <h3 id="38" name="38" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="39">近年来随着能源危机加剧和环境问题的凸显,发展可再生能源已成为建设资源节约型、环境友好型社会的重大战略选择。风电、光伏等新能源出力具有较强的波动性和不确定性,在新能源场站出口配置储能,利用储能从源端降低风光等间歇性电源对电网造成的负面影响,是实现新能源从被动接纳到主动接入的角色转变的重要途径<citation id="181" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="40">关于风储联合系统的运行控制策略已有较多研究,主要集中在储能应用场景讨论及优化模型构建方面。文献<citation id="182" type="reference">[<a class="sup">4</a>]</citation>研究了风储系统不同时间尺度的优化模型,在日前阶段进行削峰填谷,实时调度阶段进行计划跟踪。文献<citation id="183" type="reference">[<a class="sup">5</a>]</citation>采用风电波动场景描述风电的不确定性,以风储联合系统上网收益及惩罚费用的数学期望为优化目标,但模型中未量化描述储能运行费用。文献<citation id="184" type="reference">[<a class="sup">6</a>]</citation>以风储系统收益最大化为目标,同时考虑了蓄电池的寿命和运行特性,对蓄电池进行分组优化。文献<citation id="185" type="reference">[<a class="sup">7</a>]</citation>用不同特性的多类型储能跟踪风电计划偏差,可利用储能间的互补平衡避免能量型储能过充过放。</p>
                </div>
                <div class="p1">
                    <p id="41">随着储能技术的发展及成本的下降,未来10年风储联合的模式有望进入大规模商业推广阶段<citation id="186" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>,形成多个风储联合系统共同运行的格局。已有研究多以单个风储系统为研究对象,不考虑多个风储系统的广域协调。然而由于储能的成本仍相对较高,要实现风电与储能的完全互补并不现实,因此在实际运行中将不可避免地出现储能调节能力不足的情况,此时其他风电场的储能可能存在富余的调节能力,可提供必要的协助。另一方面,考虑多个风储系统的协调控制,可利用风电的空间互补特性,降低风电的波动性和不确定性,改善控制效果和储能的运行状态。中国风电集群开发、集中外送的发展模式,也为多风储联合系统的集中协调控制和考核评价创造了条件。因此,当风储系统数目较多、总体规模较大时,建立风储系统广域协调控制机制,可避免分散储能的无序充放电,对保证风电出力的整体可控性、提高电网运行的经济性和安全性具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="42">文献<citation id="187" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>探索了多风储协调控制方法,利用储能弥补风电预测功率偏差,分别考虑了多个风储系统的储能状态差异和风功率预测的空间互补,优化了储能的运行状态。但由于集群内各储能的营运主体不同,在缺乏有效的利益分配方式或补偿机制之前,难以形成统一协调控制的局面。目前尚无文献研究多风储联合系统协调利益的分配问题。</p>
                </div>
                <div class="p1">
                    <p id="43">本文构建了集群风储系统广域协调控制框架,提出了考虑风电时空相关性的多模式联合优化调度模型及基于合作博弈理论的集群收益分配策略,为多个风储系统的协调运行提供了新的方法和思路。</p>
                </div>
                <h3 id="44" name="44" class="anchor-tag"><b>1</b> 集群风储系统广域协调控制框架</h3>
                <div class="p1">
                    <p id="45">为充分利用集群风电的空间平滑效应,本文采取集群统一控制的模式。集群风储系统作为一个有机整体,对外可接受电网的调度指令,对内对各个风储系统进行协调控制,其整体框架如图1所示。</p>
                </div>
                <div class="area_img" id="46">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920025_046.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 集群风储系统广域协调控制框架" src="Detail/GetImg?filename=images/DLXT201920025_046.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 集群风储系统广域协调控制框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920025_046.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Coordinated wide-area control frame of 
clustering wind-energy storage system</b></p>

                </div>
                <div class="p1">
                    <p id="47">集群广域协调中心在分散风电场和电网之间架设了一个沟通桥梁。电网公司为解决大规模风电接入带来的运行问题,采用价格指引的方式<citation id="188" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>,利用峰谷电价引导储能为电网提供削峰填谷服务;利用对发电计划的惩罚考核引导储能补偿风功率预测偏差,为电网提供备用服务,并可根据实际情况对价格进行调整。集群控制中心基于风电场上传信息及电网发布的上网电价和惩罚价格,进行广域协调控制。对集群内部实现有功功率的分层分级控制,可避免储能无序充放电,提高集群整体控制能力;同时进行协调利益的合理分配,体现协调控制的公平性和激励性。对外向电网提交集群日前发电计划及整体概率波动范围,即等效为具有一定可控性和可靠性的虚拟电源。电网可直接转化为常规机组组合的功率平衡约束和备用容量约束,与电网现有调度体系相适应。该控制模式可减少能量密度低、分散式电源对电网调度的冲击和影响,降低电网运行难度,具有较强的工程实用价值。</p>
                </div>
                <h3 id="48" name="48" class="anchor-tag"><b>2</b> 集群风储系统广域优化调度方法</h3>
                <h4 class="anchor-tag" id="49" name="49"><b>2.1</b> 考虑时空相关性的风电不确定性模型</h4>
                <div class="p1">
                    <p id="50">本文针对风储系统日前调度问题,主要涉及风电的短期不确定性,采用风功率预测误差的概率分布进行描述。由于储能荷电状态(state of charge, SOC)的时间连续性,储能的运行与风电的时序特性密切相关;同时集群控制须利用风电空间互补特性,故风电的不确定性模型需要考虑各时段误差的时空相关性。已有研究多基于集群出力总和对其不确定性进行建模<citation id="189" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>,这种方法一方面无法考虑集群内部的潮流分布,可能导致内部线路过载;另一方面也不能量化衡量每个风储系统对协调控制所做出的贡献,从而无法对协调利益进行公平合理的分配。因此,建立考虑风电时空相关性的联合概率分布模型,是广域协调控制的基础。</p>
                </div>
                <div class="p1">
                    <p id="51">本文采用Pair-Copula的建模方法<citation id="190" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,先对<i>m</i>个风电场<i>n</i>个时刻的风功率预测误差分别进行建模,然后利用边缘分布将预测误差变换为0-1均匀分布,基于均匀分布样本和Pair-Copula方法建立风电的时空相关性模型,从而可得到<i>m</i>×<i>n</i>维预测误差的联合分布函数。基于此不确定性模型进行随机抽样,可生成考虑时空相关性的风电波动场景,为集群风储系统的随机调度及利益分配模型提供基础数据。</p>
                </div>
                <h4 class="anchor-tag" id="52" name="52"><b>2.2</b> 集群风储联合系统广域协调优化模型</h4>
                <h4 class="anchor-tag" id="53" name="53"><b>2.2.1</b> 目标函数</h4>
                <div class="p1">
                    <p id="54">风储联合系统采用削峰填谷和计划跟踪多模式协调运行方式<citation id="191" type="reference"><link href="28" rel="bibliography" /><sup>[<a class="sup">14</a>]</sup></citation>。基于考虑风电时空相关性的不确定性场景,以集群日前发电计划和各不确定性场景中储能的充放电功率为优化变量,以集群整体收益期望的最大化为优化目标,兼顾多个储能的调度公平性。目标函数包括以下内容。</p>
                </div>
                <h4 class="anchor-tag" id="55" name="55">1)整体收益指标</h4>
                <div class="p1">
                    <p id="56">整体收益指标包括各风储系统的上网总收益、集群整体惩罚费用和各个储能的循环费用的数学期望,其表达式为:</p>
                </div>
                <div class="p1">
                    <p id="57" class="code-formula">
                        <mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>ω</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>ρ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>ω</mi></msub><mo stretchy="false">[</mo><mo>-</mo><mi>π</mi><msub><mrow></mrow><mi>t</mi></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>W</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mi>ω</mi></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>λ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>+</mo><mi>λ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="58">式中:<i>P</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>W</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup></mrow></math></mathml>,<i>P</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup></mrow></math></mathml>,<i>P</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup></mrow></math></mathml>分别为风储系统<i>i</i>在场景<i>ω</i>时段<i>t</i>的风电出力、储能放电功率和充电功率;<i>π</i><sub><i>t</i></sub>为上网电价;<i>m</i>为集群内风储系统的数量;<i>C</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mi>ω</mi></msubsup></mrow></math></mathml>为集群整体惩罚费用;<i>λ</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup></mrow></math></mathml>和<i>λ</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup></mrow></math></mathml>分别为储能充电转换为放电,放电转换为充电的费用;<i>ρ</i><sub><i>ω</i></sub>为场景<i>ω</i>的概率;<i>N</i>为场景数;<i>T</i>为时段数。</p>
                </div>
                <div class="p1">
                    <p id="59">式(1)的第1项为削峰填谷效益,第2项为计划跟踪效益,两者总和体现了多模式的协调。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60">2)储能调度公平性指标</h4>
                <div class="p1">
                    <p id="61">集群内多个储能互济应遵循以下原则:不同储能的充放电功率方向一致,即不存在集群内储能相互充放电的情况,避免不必要的能源浪费;总调节量均匀分配到各个储能系统,兼顾控制公平性,同时也可在一定程度上避免储能充放电功率过大造成设备过热和过度损耗。考虑上述2个条件的数学描述如下:</p>
                </div>
                <div class="p1">
                    <p id="62" class="code-formula">
                        <mathml id="62"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>ω</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>ρ</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mi>ω</mi></msub><mo stretchy="false">{</mo><mi>α</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mi>i</mi><mo>+</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>Ρ</mi></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>j</mi><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mi>β</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo>+</mo><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">]</mo><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="63">式中:<i>α</i>和<i>β</i>为权重系数,为保证二次型矩阵的正定性,应保证<i>β</i>&gt;<i>α</i>。</p>
                </div>
                <div class="p1">
                    <p id="64">式(2)等号右侧的第1项为不同储能的充电和放电功率的乘积,当满足充放电互斥条件时此项为0,可减少不同储能之间相互充放电;第2项为储能的充放电功率平方和,可引导调节功率均匀分配到各个储能,兼顾调度公平性,同时也与第1项共同构成二次凸规划的标准形式,简化求解算法。</p>
                </div>
                <div class="p1">
                    <p id="65">式(1)和式(2)进行加权构成集群风储联合系统广域协调优化模型的目标函数。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>2.2.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="67">集群风储系统广域协调优化模型的约束条件包括以下内容。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68">1)惩罚费用约束</h4>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mi>ω</mi></msubsup><mo>≥</mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">[</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>W</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mi>ω</mi></msubsup><mo>≥</mo><mi>α</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>o</mtext><mtext>w</mtext><mtext>n</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">[</mo><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mi>t</mi></msub><mo>-</mo><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>w</mtext><mtext>i</mtext><mtext>d</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>W</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mi>t</mi><mi>ω</mi></msubsup><mo>≥</mo><mn>0</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<i>P</i><sub><i>t</i></sub>为集群风储联合系统向电网提交的整体日前发电计划;Δ<i>P</i><sub>wide</sub>为电网允许的风电出力与计划值的偏差;<i>α</i><sub>up,</sub><sub><i>t</i></sub>和<i>α</i><sub>down,</sub><sub><i>t</i></sub>分别为出力越上、下限的惩罚价格。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">2)储能循环费用的可行域约束</h4>
                <div class="area_img" id="72">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920025_07200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="74">式中:<i>τ</i><sub><i>i</i></sub><sub>,cd</sub>和<i>τ</i><sub><i>i</i></sub><sub>,dc</sub>分别为充电转换为放电、放电转换为充电的状态转换价格;<i>u</i><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup></mrow></math></mathml>和<i>u</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup></mrow></math></mathml>分别为储能的充、放电状态,为0-1变量。</p>
                </div>
                <h4 class="anchor-tag" id="75" name="75">3)各个风储系统的运行约束</h4>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>≤</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>≤</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>u</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>+</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>=</mo><mn>1</mn></mtd></mtr><mtr><mtd><mi>S</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>min</mi></mrow></msub><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mn>0</mn></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>t</mi></munderover><mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>k</mi></mrow><mi>ω</mi></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>k</mi></mrow><mi>ω</mi></msubsup><mi>η</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext></mrow></msub></mrow><mo>)</mo></mrow></mrow></mstyle><mfrac><mrow><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>r</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext></mrow></msub></mrow></mfrac><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>i</i>=1,2,…,<i>m</i>;<i>t</i>=1,2,…,<i>T</i>;<i>ω</i>=1,2,…,<i>N</i>;<i>P</i><sub><i>i</i></sub><sub>,c,max</sub>和<i>P</i><sub><i>i</i></sub><sub>,d,max</sub>分别为储能<i>i</i>的最大充、放电功率;<i>S</i><sub><i>i</i></sub><sub>,0</sub>为初始SOC;<i>η</i><sub><i>i</i></sub><sub>,c</sub>和<i>η</i><sub><i>i</i></sub><sub>,d</sub>分别为充、放电效率;<i>S</i><sub><i>i</i></sub><sub>,rate</sub>为储能额定容量;Δ<i>t</i>为时间间隔;<i>S</i><sub><i>i</i></sub><sub>,max</sub>和<i>S</i><sub><i>i</i></sub><sub>,min</sub>分别为允许的极限充、放电深度。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78">4)集群线路潮流约束</h4>
                <div class="p1">
                    <p id="79"><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mi>l</mi></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>λ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>W</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>+</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext><mo>,</mo><mi>t</mi></mrow><mi>ω</mi></msubsup><mo stretchy="false">)</mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>l</mi><mo>,</mo><mi>max</mi></mrow></msub></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>P</i><sub><i>l</i></sub>为线路有功功率;<i>λ</i><sub><i>i</i></sub>为风储系统<i>i</i>对线路<i>l</i>的功率灵敏度;<i>P</i><sub><i>l</i></sub><sub>,max</sub>为线路可传输功率的最大值。</p>
                </div>
                <div class="p1">
                    <p id="81">线路潮流约束包括集群集中外送线路以及集群内部各个风电场的连接线路,以保证集群整体运行的安全性。</p>
                </div>
                <h4 class="anchor-tag" id="82" name="82"><b>2.2.3</b> 模型算法</h4>
                <div class="p1">
                    <p id="83">广域协调优化模型为高维二次混合整数规划问题,本文采用内外层迭代的方法。外层以集群日前调峰收益为目标,对储能用于调峰模式的发电计划进行等比例优化,得到日前发电计划;内层为上文提出的协调控制模型,根据外层给出的日前发电计划解耦各个风电场景,从而将模型简化为低维二次混合整数规划问题分别进行求解。通过内外层的迭代得到集群风储联合系统的日前发电计划。内外层迭代方法可参见文献<citation id="192" type="reference">[<a class="sup">14</a>]</citation>,本文不再赘述。</p>
                </div>
                <div class="p1">
                    <p id="84">式(1)至式(6)构成本文的协调优化模型,通过求解该模型可得到集群风储联合系统的日前发电计划和各不确定性场景中储能的充放电功率,进而可计算得到发电计划的概率置信区间,电网可将其直接转化为机组组合中的功率平衡和备用约束,用于优化常规水火电机组发电计划。</p>
                </div>
                <h3 id="85" name="85" class="anchor-tag"><b>3</b> 集群风储系统利益分配策略</h3>
                <h4 class="anchor-tag" id="86" name="86"><b>3.1</b> 合作博弈模型</h4>
                <div class="p1">
                    <p id="87">风储系统接受集群控制中心的统一调度,可实现整体利益最优。然而,当集群中各风储系统分属不同的发电集团时,则面临集群收益的分摊问题,特别是当集群中有的风电场尚未配置储能时,应区别对待,合理评价各控制主体的调控能力。</p>
                </div>
                <div class="p1">
                    <p id="88">博弈论是存在利益冲突和互动依存的环境下,描述人们理性策略行为的数学理论<citation id="193" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。博弈分为非合作博弈和合作博弈,两者的区别在于在利益相互影响的局势中,博弈参与者是否能够达成具有约束力的协议,若有则是合作博弈,否则为非合作博弈。因此,非合作博弈主要研究参与者在策略环境中如何进行自主决策,以最大化自身利益,强调个人理性和决策,是策略选择的问题。而合作博弈则重点关注如何达成协作的条件以及分配合作利益,是收益分配问题<citation id="194" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。本文采用的集群统一调度模式,提出全局优化的广域协调调度模型,以集群整体利益为优化目标,对各个参与者的策略进行协调,因此构成了合作博弈模型。需要说明的是,虽然模型中包含不确定性的风电,但本文采用风电随机场景的方式表征其随机性、以运行收益的期望作为优化目标,因此将随机博弈模型转换为确定性博弈模型,故在博弈模型中不考虑风电的理性行为。</p>
                </div>
                <div class="p1">
                    <p id="89">集群风储系统中<i>m</i>个风储系统代表<i>m</i>个参与者,构成博弈者集合<i>M</i>={1,2,…,<i>m</i>}。<i>M</i>的子集<i>S</i>(<i>S</i>⊂<i>M</i>)代表部分参与者组成的子联盟。特征函数为任意联盟<i>M</i>所获得的利益<i>V</i>(<i>M</i>),称为联盟价值。在此定义集群风储联盟的特征函数为该联盟中所有风储系统参与广域协调控制得到的总收益与联盟中各个风储系统进行独立控制和考核得到的收益总和之差,即联盟的价值等于广域协调控制获得的额外收益,如式(7)所示。</p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><mo stretchy="false">(</mo><mi>Μ</mi><mo stretchy="false">)</mo><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mi>Μ</mi></msub><mo>-</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Μ</mi></mrow></munder><mi>Ι</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="91">式中:<i>I</i><sub><i>M</i></sub>和<i>I</i><sub><i>i</i></sub>分别为联盟和个体的收益,包括上网收益、惩罚费用和所包含储能的循环费用总和的期望。</p>
                </div>
                <div class="p1">
                    <p id="92">合作博弈形成的基本条件是联盟的整体收益应大于等于每个参与者独立控制的收益之和,如式(8)所示。</p>
                </div>
                <div class="p1">
                    <p id="93"><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><mo stretchy="false">(</mo><mi>Μ</mi><mo stretchy="false">)</mo><mo>≥</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>V</mi></mstyle><mo stretchy="false">(</mo><mo stretchy="false">{</mo><mi>i</mi><mo stretchy="false">}</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="94">进一步地,若联盟中任意互不相交的子集合也满足上述条件,则称联盟具有超可加性,如式(9)所示。超可加性体现了更强的合作意愿和动力。</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>V</mi><mrow><mo>(</mo><mrow><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub><mstyle displaystyle="true"><mo>∪</mo><mi>S</mi></mstyle><msub><mrow></mrow><mn>2</mn></msub></mrow><mo>)</mo></mrow><mo>≥</mo><mi>V</mi><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo>+</mo><mi>V</mi><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mo>∀</mo><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi>S</mi><msub><mrow></mrow><mn>2</mn></msub><mo>⊂</mo><mi>Μ</mi><mo>,</mo><mi>S</mi><msub><mrow></mrow><mn>1</mn></msub><mstyle displaystyle="true"><mo>∩</mo><mi>S</mi></mstyle><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mo>∅</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">当任意2个风电场空间相关系数为1时,储能的互济能力可使得联盟收益不小于独立控制的收益;当相关系数小于1时,风电的空间互补特性可保证任意子联盟的收益大于独立控制收益。不难得知,集群风储联合系统具有超可加性,满足合作博弈的形成条件。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>3.2</b> 基于<b>Shapley</b>值的集群利益分配策略</h4>
                <div class="p1">
                    <p id="98">联盟利益的分配需要寻找可使得合作存在、巩固和发展的分配原则,实现资源的有效配置。基于Shapley值的分配策略是合作博弈中应用最为广泛的分配方式,它体现了参与者所得与自身贡献相匹配的原则,具有意义明确、简单量化的优点。</p>
                </div>
                <div class="p1">
                    <p id="99">对于集群风储系统<i>M</i>={1,2,…,<i>m</i>},风储联合系统<i>i</i>所获得的分配<i>u</i><sub><i>i</i></sub>(<i>M</i>)如式(10)所示<citation id="195" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>u</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>Μ</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>S</mi><mo>⊂</mo><mi>Μ</mi></mrow></munder><mrow><mfrac><mrow><mo stretchy="false">(</mo><mo stretchy="false">|</mo><mi>S</mi><mo stretchy="false">|</mo><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>!</mo><mo stretchy="false">(</mo><mi>m</mi><mo>-</mo><mo stretchy="false">|</mo><mi>S</mi><mo stretchy="false">|</mo><mo stretchy="false">)</mo><mo>!</mo></mrow><mrow><mi>m</mi><mo>!</mo></mrow></mfrac></mrow></mstyle><mo>⋅</mo></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mi>V</mi><mo stretchy="false">(</mo><mi>S</mi><mo stretchy="false">)</mo><mo>-</mo><mi>V</mi><mo stretchy="false">(</mo><mi>S</mi><mo>\</mo><mo stretchy="false">{</mo><mi>i</mi><mo stretchy="false">}</mo><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>S</i>为含有风储系统<i>i</i>的联盟;|<i>S</i>|为联盟<i>S</i>中风储系统的个数;<i>V</i>(<i>S</i>＼{<i>i</i>})为<i>i</i>退出联盟<i>S</i>后的联盟价值。</p>
                </div>
                <div class="p1">
                    <p id="102">该分配策略假设集群中<i>m</i>个风储系统依次形成随机联盟,联盟发生的概率相等,则风储系统<i>i</i>与前|<i>S</i>|-1个风储系统形成联盟<i>S</i>的概率为式(10)的第1项,而<i>i</i>在<i>S</i>中的边际贡献为<i>V</i>(<i>S</i>)-<i>V</i>(<i>S</i>＼{<i>i</i>}),因此式(10)表示风储系统<i>i</i>对其参加的所有联盟的边际贡献期望,即为该合作联盟中其所得的分配。</p>
                </div>
                <div class="p1">
                    <p id="103">基于Shapley值的分配策略满足3条分配原则:①对称性原则,即每个参与者获得的分配与其在集合中的顺序无关;②有效性原则,即如果一个参与者对所参加的任何联盟都无贡献,则其分配为0,集合中所有参与者的分配利益之和等于总联盟利益;③可加性原则,参与者若同时进行两项互不影响的合作,则所得收入应为2项合作分配之和。可见,基于Shapley的分配策略可体现联盟的公平和效率。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>3.3</b> 集群利益分配策略的评价方法</h4>
                <h4 class="anchor-tag" id="105" name="105"><b>3.3.1</b> 分配策略的稳定性</h4>
                <div class="p1">
                    <p id="106">对合作博弈的分配策略进行评价,首先需要校验其是否稳定,即能否保证联盟的存在。</p>
                </div>
                <div class="p1">
                    <p id="107">分配策略的稳定性要求满足以下3个条件<citation id="196" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108">1)个体合理性:</h4>
                <div class="p1">
                    <p id="109">每个风储联合系统在集群联盟中均可获得比分散独立控制更多的利润,从而保证风储系统愿意参与集群控制,如式(11)所示。</p>
                </div>
                <div class="p1">
                    <p id="110"><i>u</i><sub><i>i</i></sub>(<i>M</i>)≥<i>V</i>({<i>i</i>})  ∀<i>i</i>∈<i>M</i>      (11)</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111">2)总体合理性:</h4>
                <div class="p1">
                    <p id="112">集群风储系统的所有联盟效益全部转化为各个风电场的额外收入,保证分配方式可行性,如式(12)所示。</p>
                </div>
                <div class="p1">
                    <p id="113"><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>u</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>Μ</mi><mo stretchy="false">)</mo><mo>=</mo><mi>V</mi><mo stretchy="false">(</mo><mi>Μ</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (12)</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114">3)联盟合理性:</h4>
                <div class="p1">
                    <p id="115">参与者在大联盟方式获得的利益大于任何小联盟的利益,使得集群风储系统可在更大范围内形成联盟,充分利用风电空间互补特性和储能互济能力,如式(13)所示。</p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>S</mi></mrow></munder><mi>u</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>Μ</mi><mo stretchy="false">)</mo><mo>≥</mo><mi>V</mi><mo stretchy="false">(</mo><mi>S</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mo>∀</mo><mi>S</mi><mo>⊂</mo><mi>Μ</mi></mrow></math></mathml>      (13)</p>
                </div>
                <h4 class="anchor-tag" id="117" name="117"><b>3.3.2</b> 分配策略的吸引力</h4>
                <div class="p1">
                    <p id="118">若分配策略不合理,将无法巩固和发展联盟,导致联盟的分裂或失败。为量化评估分配策略对每个参与者的吸引力,文献<citation id="197" type="reference">[<a class="sup">18</a>]</citation>提出了DP(disruption propensity)指标,其定义如下:</p>
                </div>
                <div class="p1">
                    <p id="119"><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>D</mi><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>j</mi><mo>∈</mo><mo stretchy="false">(</mo><mi>Μ</mi><mo>\</mo><mo stretchy="false">{</mo><mi>i</mi><mo stretchy="false">}</mo><mo stretchy="false">)</mo></mrow></munder><mi>u</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">(</mo><mi>Μ</mi><mo stretchy="false">)</mo><mo>-</mo><mi>V</mi><mo stretchy="false">(</mo><mi>Μ</mi><mo>\</mo><mo stretchy="false">{</mo><mi>i</mi><mo stretchy="false">}</mo><mo stretchy="false">)</mo></mrow><mrow><mi>u</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">(</mo><mi>Μ</mi><mo stretchy="false">)</mo><mo>-</mo><mi>V</mi><mo stretchy="false">(</mo><mo stretchy="false">{</mo><mi>i</mi><mo stretchy="false">}</mo><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="120">DP指标表示参与者<i>i</i>拒绝联盟后,由于联盟破裂对其他参与者造成的损失总和与参与者<i>i</i>自身遭受的损失的比值。DP值越小,对该风储系统的联盟吸引力就越大。对于集群风储系统而言,若对各个风储系统的贡献量评估不合理,导致某些风储系统所得分配较小,则其DP指标较大,该风储系统就有可能拒绝合作,或者试图组成其他小联盟以获得更多的利益。故在联盟中各个风储系统的DP值越接近,则联盟中成员相互依赖和牵制的关系就越紧密,联盟就越稳定。</p>
                </div>
                <div class="p1">
                    <p id="121">后续将在仿真中验证本文所提出的分配策略的稳定性和吸引力。</p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>4</b> 仿真验证及影响因素分析</h3>
                <h4 class="anchor-tag" id="123" name="123"><b>4.1</b> 考虑时空相关性的风电波动场景</h4>
                <div class="p1">
                    <p id="124">采用本文方法生成50个考虑集群时空相关性的风电不确定性场景,与不考虑相关性的场景对比如附录A图A1所示。不考虑时空相关性时风电出力的范围明显偏小,且预测误差的正负方向频繁变化,与实际风电出力存在较大偏差。不考虑时空相关性,将显著低估所需的储能功率和容量。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>4.2</b> 广域协调控制策略仿真</h4>
                <div class="p1">
                    <p id="126">建立如附录A图A2所示的仿真系统,3个风电场通过220 kV升压变压器汇集,形成小型集群风储联合系统。3个风电场的装机容量分别为124,134.7,100.3 MW,风电预测误差的空间相关系数分别为0.367,0.312,0.305。每个风电场均配置风电装机容量20%、放电时间为4 h、效率为0.75的液流电池。谷时段(00:00—07:00)上网电价为0.2元/(kW·h),峰时段(11:00—15:00,19:00—21:00)上网电价为0.8元/(kW·h),平时段(08:00—10:00,16:00—18:00,22:00—23:00)上网电价为0.5元/(kW·h)。允许计划出力偏差为风电场额定功率的±5%,惩罚价格设为上网价格的1.1倍。</p>
                </div>
                <div class="p1">
                    <p id="127">设置3种控制模式:①各风储联合系统根据自身风电场和储能进行独立控制(模式1);②集群风电场将总预测误差按误差比例分配到各风电场,各风电场的储能进行独立控制(模式2);③采用本文提出的集群风储系统广域协调控制策略进行统一控制(模式3)。</p>
                </div>
                <div class="p1">
                    <p id="128">计算3种场景下的上网收益、惩罚费用、储能循环费用和总收益的数学期望,如表1所示。从计算结果可以看出,与模式1相比,模式2以集群风电总误差为控制目标和考核对象,减少了集群的惩罚期望,体现了风电空间互补的效益;模式3在此基础上利用各储能系统的互济能力,可进一步降低惩罚期望和储能的循环费用,实现总收益最大。</p>
                </div>
                <div class="area_img" id="129">
                    <p class="img_tit"><b>表1 不同控制模式下集群风储系统各项经济指标期望值</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Expectation values of economic indices for cluster wind-energy storage system in different control modes</b></p>
                    <p class="img_note"></p>
                    <table id="129" border="1"><tr><td><br />模式</td><td>上网收益期<br />望值/万元</td><td>惩罚费用期<br />望值/万元</td><td>储能循环费用<br />期望值/万元</td><td>总收益期<br />望值/万元</td></tr><tr><td><br /> 1</td><td>241.22</td><td>33.52</td><td>3.801</td><td>203.90</td></tr><tr><td><br /> 2</td><td>242.50</td><td>24.34</td><td>3.499</td><td>214.66</td></tr><tr><td><br /> 3</td><td>241.75</td><td>21.07</td><td>3.353</td><td>217.33</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="130">图2为某风电随机场景中3个储能系统的出力及总出力情况。可以看到,模式1存在大量的储能充放电状态相反的情况(红色框内部分),造成了能源不必要的浪费。模式2有明显减少,但仍存在部分时段储能相互充放电,此时各自风电场收益达到最大化,但并不是整体最优解,体现了集群中个体利益和整体利益的矛盾。模式3进行广域协调统一控制,可充分协调各个储能,有效减少同时充放电,改善控制效果,达到整体最优。</p>
                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920025_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 某风电随机场景下3个储能系统的出力" src="Detail/GetImg?filename=images/DLXT201920025_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 某风电随机场景下3个储能系统的出力</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920025_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Output of three energy storage systems in 
one random wind uncertainty scene</b></p>

                </div>
                <div class="p1">
                    <p id="132">图3对比了独立控制和集群控制2种模式下提交的集群风储发电计划和90%概率区间。与预测曲线相比,2种模式的发电计划均在电价低谷时段充电、高峰时段放电,起到削峰填谷的作用。广域协调模式的置信区间明显小于独立控制,一方面是由于集群考虑了风电的空间互补特性,另一方面是广域控制的削峰填谷深度比独立控制小,说明其将更多储能调节容量用于补偿预测误差、跟踪发电计划。风储联合系统的发电计划和置信区间提交至电网,可用于电网功率平衡和备用优化配置。</p>
                </div>
                <div class="area_img" id="133">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920025_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同模式下风储系统提交的发电计划和置信区间" src="Detail/GetImg?filename=images/DLXT201920025_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同模式下风储系统提交的发电计划和置信区间</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920025_133.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Generation scheduling and its confidence interval 
of wind-energy storage system in different control patterns</b></p>

                </div>
                <h4 class="anchor-tag" id="134" name="134"><b>4.3</b> 集群利益分配策略仿真</h4>
                <h4 class="anchor-tag" id="135" name="135">1)联盟形成合理性验证</h4>
                <div class="p1">
                    <p id="136">针对4.2节的3个风电场,可形成5种不同的联盟方式,其收益如表2所示。</p>
                </div>
                <div class="area_img" id="137">
                    <p class="img_tit"><b>表2 不同联盟方式下的收益</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Profits of different alliance modes</b></p>
                    <p class="img_note"></p>
                    <table id="137" border="1"><tr><td><br />联盟方式</td><td>成员收益/<br />万元</td><td>特征函数/<br />万元</td><td>联盟价值/<br />万元</td></tr><tr><td><br />{1},{2},{3}</td><td><i>I</i><sub>1</sub>=65.23,<i>I</i><sub>2</sub>=87.25,<br /><i>I</i><sub>3</sub>=51.42</td><td><i>V</i><sub>1</sub>=0,<i>V</i><sub>2</sub>=0,<br /><i>V</i><sub>3</sub>=0</td><td>0</td></tr><tr><td><br />{1,2},{3}</td><td><i>I</i><sub>1,2</sub>=159.22,<br /><i>I</i><sub>3</sub>=51.42</td><td><i>V</i><sub>12</sub>=6.741,<br /><i>V</i><sub>3</sub>=0</td><td>6.741</td></tr><tr><td><br /> {1,3},{2}</td><td><i>I</i><sub>1,3</sub>=123.48,<br /><i>I</i><sub>2</sub>=87.25</td><td><i>V</i><sub>13</sub>=6.830,<br /><i>V</i><sub>2</sub>=0</td><td>6.830</td></tr><tr><td><br /> {2,3},{1}</td><td><i>I</i><sub>2,3</sub>=144.67,<br /><i>I</i><sub>1</sub>=65.23</td><td><i>V</i><sub>23</sub>=5.999,<br /><i>V</i><sub>1</sub>=0</td><td>5.999</td></tr><tr><td><br /> {1,2,3}</td><td><i>I</i><sub>1,2,3</sub>=217.33</td><td><i>V</i><sub>123</sub>=13.430</td><td>13.430</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="138">可以看到,任意大于等于2个成员的联盟收益都大于独立控制成员收益之和,满足联盟条件,多出的收益即为联盟价值,可为联盟成员带来额外收入,而独立控制的联盟价值为0。在5种联盟方式下,{1,2,3}大联盟的价值最大,可见在越大范围内构成联盟,可更好地利用空间互补特性,获得更多的额外收益。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139">2)分配策略对比</h4>
                <div class="p1">
                    <p id="140">假设4.2节的3个风电场构成联盟{1,2,3},比较下面4种分配策略:①联盟价值平均分配(分配策略1);②按储能系统的容量进行比例分配(分配策略2);③按风电场相关系数进行反比分配,即与其他2个风电场的相关性越低,其分配系数越大(分配策略3);④基于Shapley值分配(分配策略4)。4种分配策略下各个风储系统获得的分配收益以及DP指标如表3所示。</p>
                </div>
                <div class="p1">
                    <p id="141">首先检验各个分配策略的稳定性。不难得知,4种分配策略均满足式(11)至式(13),即满足个体合理性、总体合理性和联盟合理性3个条件,因此4种策略均为稳定的分配策略。同时也可以看到,4种分配策略的DP指标都小于1,说明拒绝合作对自己造成的损失大于其他成员损失之和,理性参与者此时不会拒绝合作,从另一个角度验证了分配策略的稳定性。</p>
                </div>
                <div class="area_img" id="142">
                    <p class="img_tit"><b>表3 不同分配策略下各风储系统的收益和DP指标</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Benefits and DP indices of wind-energy storage systems in different assignment strategies</b></p>
                    <p class="img_note"></p>
                    <table id="142" border="1"><tr><td rowspan="2"><br />分配<br />策略</td><td colspan="3"><br />分配收益/万元</td><td colspan="3">DP指标</td></tr><tr><td><br /> 风储系<br />统1</td><td>风储系<br />统2</td><td>风储系<br />统3</td><td>风储系<br />统1</td><td>风储系<br />统2</td><td>风储系<br />统3</td></tr><tr><td><br /> 1</td><td>4.477</td><td>4.477</td><td>4.477</td><td>0.660</td><td>0.475</td><td>0.494</td></tr><tr><td><br /> 2</td><td>4.639</td><td>5.039</td><td>3.752</td><td>0.602</td><td>0.310</td><td>0.783</td></tr><tr><td><br /> 3</td><td>4.316</td><td>4.362</td><td>4.752</td><td>0.722</td><td>0.514</td><td>0.408</td></tr><tr><td><br /> 4</td><td>4.739</td><td>4.324</td><td>4.368</td><td>0.568</td><td>0.527</td><td>0.532</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="143">详细分析各个分配策略的公平性和合理性,具体如下。</p>
                </div>
                <div class="p1">
                    <p id="144">分配策略1将联盟利益平均分配,没有计及各参与者的不同贡献,没有体现公平性原则。分配策略2根据储能系统的容量进行分配,体现了储能对控制效果的改善作用,在一定程度上体现了公平性。风储系统2的储能容量最大,故在此策略下其所获分配收入也最大,DP指标相应最小。但若风电场没有配置储能,其分配为0,风电场会拒绝合作,此时分配策略不满足个体合理性,难以形成更大的联盟。分配策略3根据风电场的相关系数进行分配,考虑了风电空间相关特性对联盟收益的影响。由于风电场3距离风电场1,2较远,它加入联盟可更好地发挥风电空间互补效应,故在此策略下风储系统3所获分配最大,对风储系统3的吸引力也最大。分配策略4根据各参与者的边际贡献进行利益分配,在此策略下风储系统1所获分配最大。与分配策略1,2,3相比,策略4中各参与者的DP指标更均衡,即分配策略对于各个参与者的吸引力是相当的,不会因为对某一参与者的吸引力偏小而导致其拒绝合作。因此,分配策略4是最稳定、最合理的分配方式。采用此方式对集群风储系统广域协调控制的额外收益进行分配,可建立公平合理的补偿机制,实现集群内自身利益与整体利益相协调,从而更好地激励风储系统积极参与集群广域控制。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>4.4</b> 影响因素分析</h4>
                <h4 class="anchor-tag" id="146" name="146">1)储能参数的影响</h4>
                <div class="p1">
                    <p id="147">基于上文所述的联盟{1,2,3},保持风储系统2,3不变,改变风储系统1中储能的额定功率和容量,研究储能参数对集群联盟利益分配的影响。</p>
                </div>
                <div class="p1">
                    <p id="148">保持风储系统1中储能的容量不变,设置其额定功率从风电场装机容量的0%逐渐增加至35%。联盟价值及各风电场的总收益的变化如图4(a)和(b)所示(各项指标为相对值,比较基值为储能额定功率为0的初始点)。保持风储系统1中储能功率不变,设置其完全充、放电时间从1 h逐渐增加到8 h,即储能额定容量逐步增加。联盟价值及各风电场的总收益的变化如图4(c)和(d)所示(各项指标为相对值,比较基值为充放电时间为1 h的初始点)。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920025_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 储能功率和容量变化对联盟和
各成员总收益的影响" src="Detail/GetImg?filename=images/DLXT201920025_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 储能功率和容量变化对联盟和
各成员总收益的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920025_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Impact of power and capacity of energy storage 
system on alliance benefits and each member’s profit</b></p>

                </div>
                <div class="p1">
                    <p id="150">从图4(a)和(b)可以看出,储能功率在独立控制模式下的灵敏度更高,故对风电场自身利益的提高更为明显,联盟价值随功率增加而减小。从图4(c)和(d)可知,储能容量的增加使得联盟价值先减小后增大。当储能1容量配置比储能系统2,3小时,调节容量对自身需求的灵敏度高于集群需求,即储能容量增加对独立控制的改善效果要好于集群控制,故联盟价值有所下降;当储能系统1容量配置比风储系统2,3大时,相对于自身需求的饱和程度大于集群控制,对集群控制效果的改善更明显,故联盟利益呈回升趋势。随着储能系统1功率、容量的提高,风储系统1总收益单调增加,风储系统2和3收益的变化趋势与联盟价值相似,均低于初始点。</p>
                </div>
                <div class="p1">
                    <p id="151">可见,由于集群风电空间和时间相关性的不同分布特点,储能性能参数的变化对联盟分配策略的影响不尽相同。但总体而言,储能系统调节能力的提高会降低联盟成员间的相互依赖程度,削弱联盟的结合力。若各成员所配置的储能可完全满足自身调节需求,且调节费用较小,则没有联盟的必要。对风储系统自身而言,无论是独立控制模式还是广域协调模式,调节能力的提高均可增加其自身收益,从而起到促进风储系统改善自身控制性能的作用;而风储系统无法从其他集群成员的性能改善中获得更多的利益,也体现了分配策略的公平性。</p>
                </div>
                <h4 class="anchor-tag" id="152" name="152">2)风电空间互补特性的影响</h4>
                <div class="p1">
                    <p id="153">为分析风电空间相关性对分配策略的影响,设置5个风储联合系统构成集群。风电场装机容量依次为124,101.2,125.6,151.2,108.0 MW,各个风电场预测误差的空间相关系数如表4所示。集群中各储能系统的配置原则与4.2节相同。</p>
                </div>
                <div class="area_img" id="154">
                    <p class="img_tit"><b>表4 风电场的空间相关系数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Spatial correlation coefficients of wind farms</b></p>
                    <p class="img_note"></p>
                    <table id="154" border="1"><tr><td rowspan="2"><br />风电场</td><td colspan="5"><br />相关系数</td></tr><tr><td><br />风电场1</td><td>风电场2</td><td>风电场3</td><td>风电场4</td><td>风电场5</td></tr><tr><td><br />1</td><td>1.000</td><td>0.473</td><td>0.374</td><td>0.377</td><td>0.264</td></tr><tr><td><br />2</td><td>0.473</td><td>1.000</td><td>0.372</td><td>0.443</td><td>0.209</td></tr><tr><td><br />3</td><td>0.374</td><td>0.372</td><td>1.000</td><td>0.374</td><td>0.300</td></tr><tr><td><br />4</td><td>0.377</td><td>0.443</td><td>0.344</td><td>1.000</td><td>0.195</td></tr><tr><td><br /> 5</td><td>0.264</td><td>0.209</td><td>0.300</td><td>0.195</td><td>1.000</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="155">令风储系统1至5依次加入广域协调控制中,不参与协调控制的风储系统采取独立控制模式,从而形成不同互补特性的集群系统。计算不同联盟组合下的联盟价值以及各参与成员的分配利益,如表5所示。</p>
                </div>
                <div class="area_img" id="156">
                    <p class="img_tit"><b>表5 不同风储系统参与下的分配利益</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 Allocation benefits of different participating wind-energy storage systems</b></p>
                    <p class="img_note"></p>
                    <table id="156" border="1"><tr><td rowspan="2"><br />风储系统</td><td colspan="4"><br />分配利益/万元</td></tr><tr><td><br />{1,2}</td><td>{1,2,3}</td><td>{1,2,3,4}</td><td>{1,2,3,4,5}</td></tr><tr><td><br /> 1</td><td>1.809</td><td>3.266</td><td>4.392</td><td>4.883</td></tr><tr><td><br /> 2</td><td>1.809</td><td>2.308</td><td>2.592</td><td>2.841</td></tr><tr><td><br /> 3</td><td>0</td><td>3.264</td><td>4.063</td><td>4.528</td></tr><tr><td><br /> 4</td><td>0</td><td>0</td><td>4.630</td><td>5.335</td></tr><tr><td><br /> 5</td><td>0</td><td>0</td><td>0</td><td>5.413</td></tr><tr><td><br /> 联盟价值</td><td>3.618</td><td>8.838</td><td>15.677</td><td>23.000</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="157">可以看到,参与协调控制的风储系统越多,联盟的价值就越大,同时分配给各参与者的额外收益也越高,这一点与储能调节能力变化对分配收入的影响截然不同。储能调节能力提高的收益具有个体性,主要为自身增加分配收入,从而削弱联盟;而风电空间相关性降低的收益具有共享性,可增加所有联盟成员的分配,从而巩固和促进联盟的发展。</p>
                </div>
                <div class="p1">
                    <p id="158">计算不同联盟方式下的DP指标,如表6所示。从联盟紧密程度及各参与者的主导作用方面分析,随着联盟成员的增加,联盟成员的DP指标均呈下降趋势。说明联盟中成员越多,某一成员拒绝合作对联盟的影响越小,而对自身造成的损失却越大。所以联盟规模越大,关系越紧密和稳固。在5个风储系统中,虽然风储系统2获得的分配支付最小,但分配策略对其的吸引力却最大,这是由于风储系统2的调节容量最小,同时与其他风电场的空间相关性较高,所以风储系统2对联盟的依赖性最强。而风储系统4和5的DP指标相对较高,这是由于风电场4和5与其他风电场的相关性较低,其加入可显著提高联盟价值,因此其在联盟中起到一定的主导地位。可见,DP指标不仅可以从均衡度上评价分配策略的公平性,还可体现联盟中不同成员之间的相互关系及在联盟中的地位。</p>
                </div>
                <div class="area_img" id="159">
                    <p class="img_tit"><b>表6 不同风储系统参与下的DP指标</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 6 DP indices with participation of different wind-energy storage systems</b></p>
                    <p class="img_note"></p>
                    <table id="159" border="1"><tr><td rowspan="2"><br />风储系统</td><td colspan="4"><br />DP指标</td></tr><tr><td><br /> {1,2}</td><td>{1,2,3}</td><td>{1,2,3,4}</td><td>{1,2,3,4,5}</td></tr><tr><td><br /> 1</td><td>1</td><td>0.600</td><td>0.458</td><td>0.319</td></tr><tr><td><br /> 2</td><td>1</td><td>0.433</td><td>0.271</td><td>0.170</td></tr><tr><td><br /> 3</td><td>0</td><td>0.599</td><td>0.410</td><td>0.272</td></tr><tr><td><br /> 4</td><td>0</td><td>0</td><td>0.477</td><td>0.360</td></tr><tr><td><br /> 5</td><td>0</td><td>0</td><td>0</td><td>0.353</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="161">本文提出了集群风储联合系统广域协调控制的基本框架,集控中心对内实现有功功率的分层分级控制,对外等效为具有一定可控性和可靠性的虚拟电源,从而提高电网对大量分散式随机电源的掌控能力,实现各类电源的协调运行。然后从协调控制模型和利益分配策略2个层面开展研究,构建了考虑风电时空相关性的集群风储系统协调调度模型,进一步引入合作博弈模型,提出了基于Shapley值的集群收益分配策略。采用实际风电数据对所提模型和策略进行了仿真验证,主要结论如下。</p>
                </div>
                <div class="p1">
                    <p id="162">1)所提出广域协调调度模型可充分利用风电的空间互补特性和储能的互济能力,有效避免不同储能系统的相互充放电,提高储能利用效率,实现集群整体利益的最大化。</p>
                </div>
                <div class="p1">
                    <p id="163">2)集群风储联盟具有超可加性,基于合作博弈Shapley值的集群利益分配策略可量化评估各个风储系统调节能力和风电空间特性的效益,实现个体利益和整体利益相协调,保证联盟收益的稳定、公平、合理分配。</p>
                </div>
                <div class="p1">
                    <p id="164">3)在集群系统中,储能调节能力的提高主要为自身增加收益,可激励成员改善储能控制能力;集群风电空间相关性的降低,则可增大联盟价值,增加所有联盟成员的收益,从而巩固和促进集群联盟的发展。</p>
                </div>
                <div class="p1">
                    <p id="165">本文构建的集群风储联合控制体系为多个风储系统联合运行奠定了基础,为制定合理的辅助服务补偿机制、引导风储系统参与广域协调提供了科学依据,对提高风电和储能利用效率、促进储能产业推广应用具有重要意义。本文仅针对集群风储联合系统的日前调度进行了研究,由于日前风功率预测的精度尚不能满足要求,故集群风储系统的日内滚动和实时控制不可或缺。进一步的研究方向是利用超短期风功率预测对集群风储系统进行超前滚动控制,在满足约束的条件下不断优化储能SOC,形成日前—日内—实时完整的控制框架。</p>
                </div>
                <div class="p1">
                    <p id="166">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="198" name="198" class="anchor-tag">附录A</h3>
                <div class="area_img" id="199">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920025_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1考虑和不考虑时空相关性的风电不确定性场景" src="Detail/GetImg?filename=images/DLXT201920025_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1考虑和不考虑时空相关性的风电不确定性场景  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920025_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 The wind power uncertainty scenes of considering and non-considering spatial-temporal correlation</p>

                </div>
                <div class="area_img" id="200">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920025_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2仿真系统拓扑图" src="Detail/GetImg?filename=images/DLXT201920025_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2仿真系统拓扑图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920025_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Topology of simulation system</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201504001&amp;v=Mjc2NTh2TklUckJmYkc0SDlUTXE0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 胡娟,杨水丽,侯朝勇,等.规模化储能技术典型示范应用的现状分析与启示[J].电网技术,2015,39(4):879-885.HU Juan,YANG Shuili,HOU Chaoyong,et al.Present condition analysis on typical demonstration application of large-scale energy storage technology and its enlightenment[J].Power System Technology,2015,39(4):879-885.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201805014&amp;v=MDg5NDNUZXJHNEg5bk1xbzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFY3dk5JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 孙辉,刘鑫,贲驰,等.含风储一体化电站的电力系统多目标风险调度模型[J].电力系统自动化,2018,42(5):94-101.DOI:10.7500/AEPS20170910002.SUN Hui,LIU Xin,BEN Chi,et al.Multi-objective risk scheduling model of power system containing power station with integrated wind power and energy storage[J].Automation of Electric Power Systems,2018,42(5):94-101.DOI:10.7500/AEPS20170910002.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201811006&amp;v=MTMxMjl1WnNGeW5sVjd2TklTSFRlckc0SDluTnJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 伍俊,鲁宗相,乔颖,等.考虑储能动态充放电效率特性的风储电站运行优化[J].电力系统自动化,2018,42(11):41-47.DOI:10.7500/AEPS20180326002.WU Jun,LU Zongxiang,QIAO Ying,et al.Optimal operation of wind farm with hybrid storage devices considering efficiency characteristics of dynamic charging and discharging[J].Automation of Electric Power Systems,2018,42(11):41-47.DOI:10.7500/AEPS20180326002.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Planning and Operating Combined Wind-Storage System in Electricity Market">

                                <b>[4]</b> DICORATO M,FORTE G,PISANI M,et al.Planning and operating combined wind-storage system in electricity market[J].IEEE Transactions on Sustainable Energy,2012,3(2):209-217.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313004&amp;v=MTc1NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWN3ZOUHlyUGJiRzRIOUxOckk5RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 吴雄,王秀丽,李骏,等.风电储能混合系统的联合调度模型及求解[J].中国电机工程学报,2013,33(13):10-17.WU Xiong,WANG Xiuli,LI Jun,et al.A joint operation model and solution for hybrid wind energy storage systems[J].Proceedings of the CSEE,2013,33(13):10-17.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610015&amp;v=MjU5NzVsVjd2TklUckJmYkc0SDlmTnI0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘春阳,王秀丽,吴雄.考虑蓄电池分组优化的风储系统多层次调度策略[J].电网技术,2016,40(10):3029-3037.LIU Chunyang,WANG Xiuli,WU Xiong.A multi-layer dispatch strategy of combined wind-storage systems considering optimization of battery units[J].Power System Technology,2016,40(10):3029-3037.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904004&amp;v=MjkwNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWN3ZOSVNIVGVyRzRIOWpNcTQ5RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李滨,李倍存,陈碧云.含超前控制的风储系统滚动最优控制策略[J].电力系统自动化,2019,43(4):25-34.DOI:10.7500/AEPS20180302002.LI Bin,LI Beicun,CHEN Biyun.Rolling optimal control strategy with lead control for wind power and energy storage systems[J].Automation of Electric Power Systems,2019,43(4):25-34.DOI:10.7500/AEPS20180302002.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" >
                                    <b>[8]</b>
                                 中关村储能产业技术联盟.储能产业研究白皮书2018[R].北京:中关村储能产业技术联盟,2018China Energy Storage Alliance.White paper on energy storage industry research of 2018[R].Beijing:China Energy Storage Alliance,2018.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721002&amp;v=MzEyNjRlckc0SDliT3JvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVjd2TklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 康重庆,刘静琨,张宁.未来电力系统储能的新形态:云储能[J].电力系统自动化,2017,41(21):2-8.DOI:10.7500/AEPS 20170601011.KANG Chongqing,LIU Jingkun,ZHANG Ning.A new form of energy storage in future power system:cloud energy storage[J].Automation of Electric Power Systems,2017,41(21):2-8.DOI:10.7500/AEPS20170601011.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015579888.nh&amp;v=MTE4NzlOVkYyNkc3YS9GOW5FcDVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxWN3Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 郑旭东.平抑风电功率波动的多储能系统集中控制策略研究[D].吉林:东北电力大学,2015.ZHENG Xudong.Study on the control strategies of multiple energy storage systems for smoothing wind power fluctuations[D].Jilin:Northeast Dianli University,2015.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201419012&amp;v=MjcxNTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVjd2TlB5clBiYkc0SDlYTnBvOUVab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 陆秋瑜,胡伟,闵勇,等.集群风储联合系统广域协调优化控制[J].中国电机工程学报,2014,34(19):3132-3140.LU Qiuyu,HU Wei,MIN Yong,et al.Wide-area coordinated optimization control of cluster wind-ESS integrated systems[J].Proceedings of the CSEE,2014,34(19):3132-3140.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201313005&amp;v=MDk2MTZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVjd2TlB5clBiYkc0SDlMTnJJOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 夏澍,周明,李庚银.考虑线路安全校核的含风电电力系统有功和备用协调调度[J].中国电机工程学报,2013,33(13):18-26.XIA Shu,ZHOU Ming,LI Gengyin.A coordinated active power and reserve dispatch approach for wind power integrated power systems considering line security verification[J].Proceedings of the CSEE,2013,33(13):18-26.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDEBA4A72616F1CE42A38F7F251FEE9BD4&amp;v=MzI3MjRhQnVIWWZPR1FsZkJyTFUwNXRwaHhiaTd4SzA9Tmo3QmFzYktiOVc5cUkxRFplMTVEUTlNeXhSaTZUY0xUd25ncVJORERNZWROODZiQ09OdkZTaVdXcjdKSUZwbQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> HU W,MIN Y,ZHOU Y F,et al.Wind power forecasting errors modelling approach considering temporal and spatial dependence[J].Journal of Modern Power Systems and Clean Energy,2017,5(3):489-498.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201502002&amp;v=MDA1NDZHNEg5VE1yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFY3dk5JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陆秋瑜,胡伟,闵勇,等.考虑时间相关性的风储系统多模式协调优化策略[J].电力系统自动化,2015,39(2):6-12.LU Qiuyu,HU Wei,MIN Yong,et al.A multi-pattern coordinated optimization strategy of wind power and energy storage system considering temporal dependence[J].Automation of Electric Power Systems,2015,39(2):6-12.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Demandside management via distributed energy generation and storage optimization">

                                <b>[15]</b> ATZENI I,ORDONEZ L G,SCUTARI G,et al.Demand-side management via distributed energy generation and storage optimization[J].IEEE Transactions on Smart Grid,2013,4(2):866-876.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787300174747000&amp;v=MjQ5ODV4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3SUpGb1JYRnF6R2JDNEh0RExxNGhCWStzUERCTTh6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 焦宝聪,陈兰平,方海光.博弈论[M].北京:中国人民大学出版社,2013.JIAO Baocong,CHEN Lanping,FANG Haiguang.Game theory[M].Beijing:China Renmin University Press,2013.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Sharing the Gains from Regional Cooperation: A Game Theoretie Application to Planning Investment in Electric Power">

                                <b>[17]</b> GATELY D.Sharing the gains from regional cooperation:a game theoretic application to planning investment in electric power[J].International Economic Review,1974,15(1):195.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The IEEE Reliability Test System-1996. A report prepared by the Reliability Test System Task Force of the Application of Probability Methods Subcommittee">

                                <b>[18]</b> GRIGG C,WONG P,ALBRECHT P,et al.The IEEE reliability test system-1996:a report prepared by the reliability test system task force of the application of probability methods subcommittee[J].IEEE Transactions on Power Systems,1999,14(3):1010-1020.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920025" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920025&amp;v=MTY3MzFzRnlubFY3dk5JU0hUZXJHNEg5ak9yNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

