

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136428628537500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920005%26RESULT%3d1%26SIGN%3dEI0s94eCsa%252buLzylrBT%252fci9wLzY%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920005&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920005&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920005&amp;v=MjY2MTh0R0ZyQ1VSN3FmWnVac0Z5bmtWYnJQSVNIVGVyRzRIOWpPcjQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#32" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#36" data-title="&lt;b&gt;1&lt;/b&gt; 新能源消纳时序仿真模型 "><b>1</b> 新能源消纳时序仿真模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#38" data-title="&lt;b&gt;1.1&lt;/b&gt; 优化目标函数"><b>1.1</b> 优化目标函数</a></li>
                                                <li><a href="#42" data-title="&lt;b&gt;1.2&lt;/b&gt; 约束条件"><b>1.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;2&lt;/b&gt; 新能源消纳时序仿真模型的快速求解 "><b>2</b> 新能源消纳时序仿真模型的快速求解</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#66" data-title="&lt;b&gt;2.1&lt;/b&gt; 新能源快速量化评估模型"><b>2.1</b> 新能源快速量化评估模型</a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;2.2&lt;/b&gt; 基于概率统计的模型求解算法"><b>2.2</b> 基于概率统计的模型求解算法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#118" data-title="&lt;b&gt;3&lt;/b&gt; 算例与分析 "><b>3</b> 算例与分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#195" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#72" data-title="&lt;b&gt;图1 新能源消纳理论示意图&lt;/b&gt;"><b>图1 新能源消纳理论示意图</b></a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;图2 风-光联合分布散点图&lt;/b&gt;"><b>图2 风-光联合分布散点图</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;表1 EPRI 36算例的机组参数&lt;/b&gt;"><b>表1 EPRI 36算例的机组参数</b></a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;图3 风电对系统峰谷差的影响&lt;/b&gt;"><b>图3 风电对系统峰谷差的影响</b></a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;表2 两种计算方法结果对比&lt;/b&gt;"><b>表2 两种计算方法结果对比</b></a></li>
                                                <li><a href="#196" data-title="图A1风电出力概率分布">图A1风电出力概率分布</a></li>
                                                <li><a href="#197" data-title="图A2光伏出力概率分布">图A2光伏出力概率分布</a></li>
                                                <li><a href="#198" data-title="图A3新能源消纳空间概率分布">图A3新能源消纳空间概率分布</a></li>
                                                <li><a href="#199" data-title="表A1负荷对弃电率的影响">表A1负荷对弃电率的影响</a></li>
                                                <li><a href="#200" data-title="表A2新能源装机容量对弃电率的影响">表A2新能源装机容量对弃电率的影响</a></li>
                                                <li><a href="#201" data-title="表A3常规机组调峰率对弃电率的影响">表A3常规机组调峰率对弃电率的影响</a></li>
                                                <li><a href="#202" data-title="表A4备用率对弃电率的影响">表A4备用率对弃电率的影响</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 王耀华,焦冰琦,张富强,等.计及高比例可再生能源运行特性的中长期电力发展分析[J].电力系统自动化,2017,41(21):9-16.DOI:10.7500/AEPS20170612001.WANG Yaohua,JIAO Bingqi,ZHANG Fuqiang,et al.Medium and long-term electric power development considering operating characteristics of high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(21):9-16.DOI:10.7500/AEPS20170612001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721003&amp;v=MjQwOTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWYnJPSVNIVGVyRzRIOWJPcm85Rlo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王耀华,焦冰琦,张富强,等.计及高比例可再生能源运行特性的中长期电力发展分析[J].电力系统自动化,2017,41(21):9-16.DOI:10.7500/AEPS20170612001.WANG Yaohua,JIAO Bingqi,ZHANG Fuqiang,et al.Medium and long-term electric power development considering operating characteristics of high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(21):9-16.DOI:10.7500/AEPS20170612001.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 舒印彪,张智刚,郭剑波,等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报,2017,37(1):1-9.SHU Yinbiao,ZHANG Zhigang,GUO Jianbo,et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE,2017,37(1):1-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=MjQ1NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWYnJPUHlyUGJiRzRIOWJNcm85RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         舒印彪,张智刚,郭剑波,等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报,2017,37(1):1-9.SHU Yinbiao,ZHANG Zhigang,GUO Jianbo,et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE,2017,37(1):1-9.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 韩小琪,孙寿广,戚庆茹.从系统调峰角度评估电网接纳风电能力[J].中国电力,2010,43(6):16-19.HAN Xiaoqi,SUN Shouguang,QI Qingru.Evaluation of wind power penetration limit from peak regulation[J].Electric Power,2010,43(6):16-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201006005&amp;v=MDg2MTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmJyT1B5clBZckc0SDlITXFZOUZZWVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         韩小琪,孙寿广,戚庆茹.从系统调峰角度评估电网接纳风电能力[J].中国电力,2010,43(6):16-19.HAN Xiaoqi,SUN Shouguang,QI Qingru.Evaluation of wind power penetration limit from peak regulation[J].Electric Power,2010,43(6):16-19.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 孙荣富,张涛,梁吉.电网接纳风电能力的评估及应用[J].电力系统自动化,2011,35(4):70-76.SUN Rongfu,ZHANG Tao,LIANG Ji.Evaluation and application of wind power integration capacity in power grid[J].Automation of Electric Power Systems,2011,35(4):70-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201104017&amp;v=MjcyMzJGeW5rVmJyT0lTSFRlckc0SDlETXE0OUVZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         孙荣富,张涛,梁吉.电网接纳风电能力的评估及应用[J].电力系统自动化,2011,35(4):70-76.SUN Rongfu,ZHANG Tao,LIANG Ji.Evaluation and application of wind power integration capacity in power grid[J].Automation of Electric Power Systems,2011,35(4):70-76.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 程海花,周琳,曾方迪,等.基于聚合机组模型的大型互联电网风电消纳的优化计算[J].电网技术,2018,42(11):3529-3534.CHENG Haihua,ZHOU Lin,ZENG Fangdi,et al.Wind power accommodation optimization of large-scale interconnected grids based on aggregate unit model[J].Power System Technology,2018,42(11):3529-3534." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811010&amp;v=MzE5NjRSN3FmWnVac0Z5bmtWYnJPSVRyQmZiRzRIOW5Ocm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         程海花,周琳,曾方迪,等.基于聚合机组模型的大型互联电网风电消纳的优化计算[J].电网技术,2018,42(11):3529-3534.CHENG Haihua,ZHOU Lin,ZENG Fangdi,et al.Wind power accommodation optimization of large-scale interconnected grids based on aggregate unit model[J].Power System Technology,2018,42(11):3529-3534.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 刘秋华,郑亚先,杨胜春.长周期大范围风电消纳的电力电量联合优化模型与应用[J].电力系统自动化,2015,39(18):145-150.LIU Qiuhua,ZHENG Yaxian,YANG Shengchun.A power and energy joint optimization model and its application for long-term large-range wind power accommodation[J].Automation of Electric Power Systems,2015,39(18):145-150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518025&amp;v=MzIzMjFyQ1VSN3FmWnVac0Z5bmtWYnJPSVNIVGVyRzRIOVROcDQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         刘秋华,郑亚先,杨胜春.长周期大范围风电消纳的电力电量联合优化模型与应用[J].电力系统自动化,2015,39(18):145-150.LIU Qiuhua,ZHENG Yaxian,YANG Shengchun.A power and energy joint optimization model and its application for long-term large-range wind power accommodation[J].Automation of Electric Power Systems,2015,39(18):145-150.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 刘纯,曹阳,黄越辉,等.基于时序仿真的风电年度计划制定方法[J].电力系统自动化,2014,38(11):13-19.LIU Chun,CAO Yang,HUANG Yuehui,et al.An annual wind power planning method based on time sequential simulations[J].Automation of Electric Power Systems,2014,38(11):13-19." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201411003&amp;v=MDQ3OTZWYnJPSVNIVGVyRzRIOVhOcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         刘纯,曹阳,黄越辉,等.基于时序仿真的风电年度计划制定方法[J].电力系统自动化,2014,38(11):13-19.LIU Chun,CAO Yang,HUANG Yuehui,et al.An annual wind power planning method based on time sequential simulations[J].Automation of Electric Power Systems,2014,38(11):13-19.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 曹阳,李鹏,袁越,等.基于时序仿真的新能源消纳能力分析及其低碳效益评估[J].电力系统自动化,2014,38(17):60-66.CAO Yang,LI Peng,YUAN Yue,et al.Analysis on accommodating capability of renewable energy and assessment on low-carbon benefits based on time sequence simulation[J].Automation of Electric Power Systems,2014,38(17):60-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201417012&amp;v=MDA0NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1Zick9JU0hUZXJHNEg5WE5xSTlFWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         曹阳,李鹏,袁越,等.基于时序仿真的新能源消纳能力分析及其低碳效益评估[J].电力系统自动化,2014,38(17):60-66.CAO Yang,LI Peng,YUAN Yue,et al.Analysis on accommodating capability of renewable energy and assessment on low-carbon benefits based on time sequence simulation[J].Automation of Electric Power Systems,2014,38(17):60-66.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 邹斌,李冬.基于有效容量分布的含风电场电力系统随机生产模拟[J].中国电机工程学报,2012,32(7):23-31.ZOU Bin,LI Dong.Power system probabilistic production simulation with wind generation based on available capacity distribution[J].Proceedings of the CSEE,2012,32(7):23-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207004&amp;v=MDMxMDl1WnNGeW5rVmJyT1B5clBiYkc0SDlQTXFJOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         邹斌,李冬.基于有效容量分布的含风电场电力系统随机生产模拟[J].中国电机工程学报,2012,32(7):23-31.ZOU Bin,LI Dong.Power system probabilistic production simulation with wind generation based on available capacity distribution[J].Proceedings of the CSEE,2012,32(7):23-31.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 屈姬贤,刘纯,石文辉,等.基于风电接纳空间电量回归模型的弃风率快速计算方法[J].电网技术,2017,41(1):72-78.QU Jixian,LIU Chun,SHI Wenhui,et al.A fast evaluation method for wind power curtailment ratio based on regression model of electric energy of wind power accommodating space in power grid[J].Power System Technology,2017,41(1):72-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201701010&amp;v=MDQyNjhIOWJNcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWYnJPSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         屈姬贤,刘纯,石文辉,等.基于风电接纳空间电量回归模型的弃风率快速计算方法[J].电网技术,2017,41(1):72-78.QU Jixian,LIU Chun,SHI Wenhui,et al.A fast evaluation method for wind power curtailment ratio based on regression model of electric energy of wind power accommodating space in power grid[J].Power System Technology,2017,41(1):72-78.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 高澈,牛东晓,马明,等.大规模新能源区域互联消纳能力分析及综合评价方法研究[J].中国电力,2017,50(7):56-63.GAO Che,NIU Dongxiao,MA Ming,et al.Accommodating capability analysis and comprehensive assessment method of large-scale new energy areas interconnected[J].Electric Power,2017,50(7):56-63." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201707011&amp;v=MjMwMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWYnJPUHlyUFlyRzRIOWJNcUk5RVpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         高澈,牛东晓,马明,等.大规模新能源区域互联消纳能力分析及综合评价方法研究[J].中国电力,2017,50(7):56-63.GAO Che,NIU Dongxiao,MA Ming,et al.Accommodating capability analysis and comprehensive assessment method of large-scale new energy areas interconnected[J].Electric Power,2017,50(7):56-63.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 邹徐欢.提高新能源消纳能力的电力系统调度研究[D].北京:华北电力大学,2016.ZOU Xuhuan.Research on economic dispatch of power system for improving renewable energy utilization[D].Beijing:North China Electric Power University,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016267202.nh&amp;v=Mjk0OTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWYnJPVkYyNkdMRytHZFBNclpFYlBJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         邹徐欢.提高新能源消纳能力的电力系统调度研究[D].北京:华北电力大学,2016.ZOU Xuhuan.Research on economic dispatch of power system for improving renewable energy utilization[D].Beijing:North China Electric Power University,2016.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 孟杰.含大规模新能源的电力系统优化调度问题研究[D].北京:华北电力大学,2014.MENG Jie.Research on optimal dispatch of power systems incorporating large-scale renewable energy[D].Beijing:North China Electric Power University,2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014362963.nh&amp;v=MDcxNTViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1Zick9WRjI2R3JDK0hOaktySkU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         孟杰.含大规模新能源的电力系统优化调度问题研究[D].北京:华北电力大学,2014.MENG Jie.Research on optimal dispatch of power systems incorporating large-scale renewable energy[D].Beijing:North China Electric Power University,2014.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 钟海旺,夏清,丁茂生,等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化,2015,39(3):36-42.ZHONG Haiwang,XIA Qing,DING Maosheng,et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems,2015,39(3):36-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503006&amp;v=MDIyMTZWYnJPSVNIVGVyRzRIOVRNckk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         钟海旺,夏清,丁茂生,等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化,2015,39(3):36-42.ZHONG Haiwang,XIA Qing,DING Maosheng,et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems,2015,39(3):36-42.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 张盼盼,熊炜.基于Copula方法的风光互补发电系统相关性模型研究[J].电测与仪表,2014,51(17):93-98.ZHANG Panpan,XIONG Wei.Correlation model research on Copula function based wind/solar complementary generation system[J].Electrical Measurement &amp;amp; Instrumentation,2014,51(17):93-98." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201417019&amp;v=MzI1MDdmWnVac0Z5bmtWYnJPSVM3U2Y3RzRIOVhOcUk5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         张盼盼,熊炜.基于Copula方法的风光互补发电系统相关性模型研究[J].电测与仪表,2014,51(17):93-98.ZHANG Panpan,XIONG Wei.Correlation model research on Copula function based wind/solar complementary generation system[J].Electrical Measurement &amp;amp; Instrumentation,2014,51(17):93-98.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 13:22</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),24-32 DOI:10.7500/AEPS20180827012            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于非时序模型的新能源消纳能力评估方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="javascript:;">张振宇</a>
                                <a href="javascript:;">王文倬</a>
                                <a href="javascript:;">张钢</a>
                                <a href="javascript:;">王智伟</a>
                                <a href="javascript:;">马晓伟</a>
                                <a href="javascript:;">褚云龙</a>
                </h2>
                    <h2>

                    <span>国家电网公司西北分部</span>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着风电和光伏装机容量的快速增长,弃风和弃光问题日益突出,开展新能源消纳能力研究,建立消纳能力量化评估体系对电网调度的运行和控制工作有着重要的意义。文中提出了一种基于非时序分析模型的新能源消纳能力量化评估方法。该方法基于概率分析理论,首先利用阿基米德Copula函数构建了新能源理论出力的概率分布,通过负荷特性构建了系统新能源消纳空间的概率分布,进而得到了系统新能源弃电功率的概率分布。然后,再通过新能源弃电功率的概率分布计算得到新能源弃电率,评估系统的新能源消纳能力。最后,基于EPRI 36机组系统验证了所提方法的正确性和有效性,并分析了负荷、新能源装机容量、常规机组调峰率以及备用水平对弃电率的影响。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%89%E4%BC%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">光伏;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E6%B6%88%E7%BA%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源消纳;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%9E%E6%97%B6%E5%BA%8F%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">非时序模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BC%83%E7%94%B5%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">弃电率;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张振宇（1974—），男，硕士，教授级高级工程师，主要研究方向：电力系统运行分析及新能源消纳分析。E-mail:zhangzy@nw.sgcc.com.cn;
                                </span>
                                <span>
                                    *王文倬（1990—），男，通信作者，硕士，工程师，主要研究方向：电力系统运行、控制及分析。E-mail:wangwz@nw.sgcc.com.cn;
                                </span>
                                <span>
                                    张钢（1988—），男，博士，工程师，主要研究方向：电力系统运行分析及建模。E-mail:zhangg@nw.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-08-27</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司西北分部科技项目（52993217000M）;</span>
                    </p>
            </div>
                    <h1><b>Assessment Method of Accommodation Capacity of Renewable Energy Based on Non-time-series Model</b></h1>
                    <h2>
                    <span>ZHANG Zhenyu</span>
                    <span>WANG Wenzhuo</span>
                    <span>ZHANG Gang</span>
                    <span>WANG Zhiwei</span>
                    <span>MA Xiaowei</span>
                    <span>CHU Yunlong</span>
            </h2>
                    <h2>
                    <span>Northwest China Branch of State Grid Corporation of China</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the rapid growth of installed capacity of wind and solar power, the problem of wind and solar power curtailment has become increasingly prominent. It is of great significance to conduct the research on the accommodation capacity of renewable energy and establish the quantitative evaluation system of accommodation capacity for operation and control of grid dispatching. An assessment method of accommodation capacity of renewable energy based on non-time-series model is presented in this paper. Firstly, the probability distribution of theoretical output of renewable energy is obtained based on Archimedes Copula function. The probability distribution of accommodation space of renewable energy in the system is built based on load characteristics, and the probability distribution of electric power curtailment is obtained. Then, the rate of electric power curtailment of renewable energy is calculated according to the probability distribution of electric power curtailment of renewable energy, which evaluates the accommodation capacity of renewable energy in the system. Finally, the correctness and effectiveness of the proposed method are verified by EPRI 36-unit system and the effects of load, installed capacity of renewable energy, peak regulating rate of conventional units and backup level on the renewable energy curtailment ratio are analyzed.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind power;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=photovoltaic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">photovoltaic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=accommodation%20of%20renewable%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">accommodation of renewable energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=non-time-series%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">non-time-series model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=rate%20of%20electric%20power%20curtailment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">rate of electric power curtailment;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-08-27</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Northwest China Branch of State Grid Corporation of China(No.52993217000M);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="32" name="32" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="33">过去10年,人们日益重视能源供应的可持续性、化石燃料燃烧带来的空气污染和温室效应问题,风、光等可再生的一次能源为人类社会供应电力已经吸引了越来越多的关注和研究。由于风速和光照强度的变化带有很强的不确定性,导致新能源的出力也具有不确定性。虽然功率预测技术不断发展,但仍无法做到对新能源功率的完全准确预测,而目前电力系统的功率平衡(即发电等于用电)主要通过调整发电机组功率输出来达到,在这种运行方式下,新能源出力的不确定性增加了系统功率平衡的难度,以往的电力系统发电和运行计划方法已不再适用<citation id="177" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。因此,开展新能源消纳能力研究,得到一种高效、可靠的消纳能力量化评估体系,对电网调度运行控制工作有着重要的意义<citation id="178" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="34">目前,国内外学者已经针对电力系统运行中的新能源消纳能力评估展开了一系列研究<citation id="183" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。常用的方法主要有典型日分析法和基于蒙特卡洛方法的时序仿真法这两种。其中文献<citation id="184" type="reference">[<a class="sup">3</a>,<a class="sup">4</a>]</citation>采取了典型日分析法,其基本原理是通过分析典型日的调峰能力得到系统的新能源接纳能力。文献<citation id="179" type="reference">[<a class="sup">3</a>]</citation>以电网低谷时刻调峰裕度与风电同时率的比值计算系统可接纳的风电规模。文献<citation id="180" type="reference">[<a class="sup">4</a>]</citation>以各月典型日低谷时段的调峰裕度直接作为电网可接纳风电规模评估系统的风电消纳能力。文献<citation id="185" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</citation>则采用了时序仿真法,可以在模型中考虑机组组合、调峰约束、网络约束等约束条件,具有直观、获取信息较多的优点。但是上述方法均需要大量的新能源时序出力数据做支撑,而很多情况下这种时序数据难以获取。在这两种主流方法之外,还有一些学者也研究了一些适用于一些特定情况的新能源消纳评估方法,如文献<citation id="181" type="reference">[<a class="sup">9</a>]</citation>提出了一种基于有效容量分布的随机生产模拟方法,在分析系统可靠性指标的同时可以计算系统的弃风概率和弃风电量。文献<citation id="182" type="reference">[<a class="sup">10</a>]</citation>通过回归分析,建立了接纳空间电量与备用率、负荷率、负荷电量、常规机组最小出力系数的计算模型,以此计算弃电率。</p>
                </div>
                <div class="p1">
                    <p id="35">然而,目前的研究仍存在两个问题:①典型日分析法计算简单,所需数据量小,但是它考虑的是系统最严重情况下的新能源接纳能力,偏于保守,并且典型日选择不当可能造成很大误差,也无法进行弃电率的准确计算;②基于蒙特卡洛模拟的时序仿真法中,如何模拟能够真正反映新能源出力特征的时序曲线是问题的关键,同时反复的抽样和时序仿真较为费时,计算效率不高。针对上述两个问题,本文提出了一种基于非时序仿真的新能源消纳能力快速量化评估方法。该方法以新能源统计学规律及电网消纳空间为基础,根据概率统计理论,通过新能源理论出力的概率分布和系统新能源消纳空间的概率分布函数,获取新能源弃电电力的概率分布,进而计算新能源弃电率,实现对电网新能源消纳能力的快速量化评估,能够避免蒙特卡洛方法反复抽样,计算效率不高的问题,同时也为蒙特卡洛方法提供了一种严格的理论证明。</p>
                </div>
                <h3 id="36" name="36" class="anchor-tag"><b>1</b> 新能源消纳时序仿真模型</h3>
                <div class="p1">
                    <p id="37">时序仿真法在研究新能源消纳问题时被广泛采用,其理论基础是电力系统经济调度模型,常见的目标函数包括系统发电成本最低、新能源发电量最低、碳排放量最低等<citation id="186" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="38" name="38"><b>1.1</b> 优化目标函数</h4>
                <div class="p1">
                    <p id="39">基于中国对新能源发电上网的鼓励政策,本文考虑电网优先消纳光伏及风电,故目标函数选为系统新能源弃电率<i>λ</i>最小,如式(1)所示。</p>
                </div>
                <div class="p1">
                    <p id="40"><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>λ</mi><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mtext>a</mtext><mtext>b</mtext></mrow><mi>t</mi></msubsup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow><mi>t</mi></msubsup></mrow></mfrac></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="41">式中:<i>T</i>为仿真时长;<i>P</i><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时刻风电与光伏合计理论出力;<i>P</i><sup><i>t</i></sup><sub>new,ab</sub>为系统新能源弃电功率。</p>
                </div>
                <h4 class="anchor-tag" id="42" name="42"><b>1.2</b> 约束条件</h4>
                <h4 class="anchor-tag" id="43" name="43">1)系统电力平衡</h4>
                <div class="p1">
                    <p id="44"><i>P</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mtext>m</mtext><mtext>a</mtext><mtext>l</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>+<i>P</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>=<i>L</i><sup><i>t</i></sup>      (2)</p>
                </div>
                <div class="p1">
                    <p id="45">式中:<i>P</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mtext>m</mtext><mtext>a</mtext><mtext>l</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<i>P</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>w</mtext><mtext>a</mtext><mtext>t</mtext><mtext>e</mtext><mtext>r</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为<i>t</i>时段火电和水电机组出力;<i>L</i><sup><i>t</i></sup>为<i>t</i>时段系统负荷。</p>
                </div>
                <h4 class="anchor-tag" id="46" name="46">2)火电和水电机组模型</h4>
                <div class="p1">
                    <p id="47">对于火电机组,有</p>
                </div>
                <div class="p1">
                    <p id="48"><i>P</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mtext>m</mtext><mtext>a</mtext><mtext>l</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sup><i>t</i></sup><sub>thermal</sub>≤<i>P</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mtext>m</mtext><mtext>a</mtext><mtext>l</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="49">式中:<i>P</i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mtext>m</mtext><mtext>a</mtext><mtext>l</mtext></mrow><mrow><mi>min</mi></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mtext>m</mtext><mtext>a</mtext><mtext>l</mtext></mrow><mrow><mi>max</mi></mrow></msubsup></mrow></math></mathml>分别为火电机组最小、最大技术出力。</p>
                </div>
                <div class="p1">
                    <p id="50">火电机组出力爬坡约束为:</p>
                </div>
                <div class="p1">
                    <p id="51">-<i>P</i><sub>down</sub>Δ<i>t</i>≤<i>P</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mtext>m</mtext><mtext>a</mtext><mtext>l</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>P</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>t</mtext><mtext>h</mtext><mtext>e</mtext><mtext>r</mtext><mtext>m</mtext><mtext>a</mtext><mtext>l</mtext></mrow><mrow><mi>t</mi><mo>-</mo><mtext>Δ</mtext><mi>t</mi></mrow></msubsup></mrow></math></mathml>≤<i>P</i><sub>up</sub>Δ<i>t</i>      (4)</p>
                </div>
                <div class="p1">
                    <p id="52">式中:<i>P</i><sub>up</sub>和<i>P</i><sub>down</sub>分别为火电机组的上爬坡速率和下爬坡速率;Δ<i>t</i>为一个时段的持续时间,本文取为15 min。</p>
                </div>
                <div class="p1">
                    <p id="53">对于水电机组而言,分为径流式水电厂和有库容的可调节水电厂2大类。其中径流式水电厂出力与来水相关,不具备调节能力,可调节水电厂出力主要受水库来水量和库容决定,如式(5)所示。</p>
                </div>
                <div class="area_img" id="54">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920005_05400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="56">式中:<i>V</i><sup><i>t</i></sup>为<i>t</i>时段水库初始可发电量;<i>W</i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为<i>t</i>时段水库新增来水的可发电量;<i>W</i><sup><i>t</i></sup>为<i>t</i>时段实际发电量;<i>V</i><sup><i>t</i></sup><sup>+1</sup>为<i>t</i>+1时段水库初始可发电量;<i>W</i><sub>min</sub>和<i>W</i><sub>max</sub>分别为对应最低和最高水位的可发电量。</p>
                </div>
                <h4 class="anchor-tag" id="57" name="57">3)新能源模型</h4>
                <div class="p1">
                    <p id="58">基于时序仿真法的新能源消纳能力评估计算中,一般用一组随时间变化的序列来描述新能源出力,该序列的变化特性需与该地区新能源资源自身特征相符。</p>
                </div>
                <h4 class="anchor-tag" id="59" name="59">4)上、下旋转备用约束</h4>
                <div class="area_img" id="60">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920005_06000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="62">式中:<i>P</i><sub>max</sub>和<i>P</i><sub>min</sub>分别为系统上、下旋转备用功率;<i>α</i>和<i>β</i>为系统上、下备用系数;<i>L</i><sub>max</sub>和<i>L</i><sub>min</sub>分别为系统最大和最小负荷。</p>
                </div>
                <div class="p1">
                    <p id="63">综合式(1)至式(6),即有内部无网络约束的孤立系统新能源消纳时序仿真模型,通过优化求解即可得到量化反映该地区新能源消纳能力的一组解。</p>
                </div>
                <h3 id="64" name="64" class="anchor-tag"><b>2</b> 新能源消纳时序仿真模型的快速求解</h3>
                <div class="p1">
                    <p id="65">对于新能源消纳理论分析模型的求解,一般采取两种方法,一种是用一组满足新能源出力概率分布的时间序列进行计算<citation id="187" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>,计算速度快,但是理论基础较弱;另一种方法是采用蒙特卡洛方法模拟一系列均满足新能源出力概率分布但又不完全相同的时间序列分别计算弃电率,取弃电率均值作为最终计算结果<citation id="188" type="reference"><link href="14" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>,这种方法能够避免第1种方法理论基础薄弱的问题,但是需要进行反复抽样,计算时间长。另外,这2种方法都有一个不能忽略的假设前提——用满足一定概率分布的新能源出力时间序列计算得到的新能源弃电率是稳定的,但是这个假设前提虽然通过蒙特卡洛方法的结果有数值上的验证,却并没有严格的理论证明。针对这一问题,本文提出了一种新能源消纳能力量化评估模型的快速求解算法,该方法基于概率理论,能够处理部分新能源消纳计算问题,同时是对蒙特卡洛方法的一种严格理论证明。</p>
                </div>
                <h4 class="anchor-tag" id="66" name="66"><b>2.1</b> 新能源快速量化评估模型</h4>
                <div class="p1">
                    <p id="67">在新能源消纳的时序仿真法中,若常规机组的调节能力能够满足新能源出力变化,则该方法中式(4)给出的火电机组爬坡约束就可以忽略。对于这种情况,新能源消纳能力量化评估模型在<i>t</i>时刻的状态与<i>t</i>-1时刻无关,此时,系统新能源出力仅由新能源理论功率和消纳空间决定,即</p>
                </div>
                <div class="area_img" id="68">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920005_06800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="70">式中:<i>P</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>为系统最小可调功率。</p>
                </div>
                <div class="p1">
                    <p id="71">式(7)的含义可以用图1来说明<citation id="189" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>:当新能源理论出力小于或等于系统新能源消纳能力时,<i>t</i>时段的新能源最大出力等于新能源理论出力,新能源弃电功率为0;当新能源理论出力大于系统新能源消纳能力时,<i>t</i>时刻的新能源最大出力等于系统新能源消纳能力,新能源弃电功率为<i>P</i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>-(<i>L</i><sup><i>t</i></sup>-<i>P</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>)。</p>
                </div>
                <div class="area_img" id="72">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920005_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 新能源消纳理论示意图" src="Detail/GetImg?filename=images/DLXT201920005_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 新能源消纳理论示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920005_072.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of renewable energy 
accommodation theory</b></p>

                </div>
                <div class="p1">
                    <p id="73">综合式(1)、式(6)和式(7),即可得到新能源消纳能力快速量化评估模型。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>2.2</b> 基于概率统计的模型求解算法</h4>
                <div class="p1">
                    <p id="75">根据2.1节给出的新能源快速量化评估模型,可以看出新能源消纳能力主要取决于新能源理论出力及系统消纳空间,且通过式(7)可以看出新能弃电功率是新能源理论出力与系统消纳空间的线性表达,而新能源理论出力及系统消纳空间均为满足一定概率分布且相互独立的随机变量,那么基于这两者的概率分布函数,根据概率理论能够得到新能源消纳能力的概率模型。首先给出新能源出力及消纳空间的概率分布函数的计算方法,继而求出新能源弃电电力的概率分布函数,在此基础上计算系统新能源弃电率。</p>
                </div>
                <h4 class="anchor-tag" id="76" name="76">1)新能源理论出力的概率分布函数</h4>
                <div class="p1">
                    <p id="77">目前,中国电网新能源发电主要由风电和光伏组成。下面分别建立这两者的概率分布函数,并以此为基础,基于Copula函数给出能够实际反映新能源出力特性的概率分布函数。</p>
                </div>
                <div class="p1">
                    <p id="78">对于风电功率出力模型而言,由于风电是由风能经由风力发电机组转化而来,所以其应当包含两个部分:①风速的不确定性;②风机输出功率与风速之间的关系。基于某典型风电场的数据统计,风速<i>v</i>的分布可以通过两参数Weibull分布函数来描述,其概率密度函数为:</p>
                </div>
                <div class="p1">
                    <p id="79"><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mo stretchy="false">(</mo><mi>v</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>b</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mrow><mo>(</mo><mrow><mfrac><mi>v</mi><mrow><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mrow><mi>b</mi><msub><mrow></mrow><mn>1</mn></msub><mo>-</mo><mn>1</mn></mrow></msup><mrow><mi>exp</mi></mrow><mrow><mo>[</mo><mrow><mo>-</mo><mrow><mo>(</mo><mrow><mfrac><mi>v</mi><mrow><mi>a</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mrow><mi>b</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msup></mrow><mo>]</mo></mrow></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>a</i><sub>1</sub>和<i>b</i><sub>1</sub>分别为Weibull分布的尺度和形状参数。</p>
                </div>
                <div class="p1">
                    <p id="81">风机输出功率与风速之间的关系为:</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920005_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="84">式中:<i>V</i><sub>c</sub>为风机切入风速;<i>V</i><sub>r</sub>为风机额定风速;<i>V</i><sub>f</sub>为风机切除风速;<i>P</i><sub>r</sub>为风机额定出力;<i>W</i><sub>A</sub>,<i>W</i><sub>B</sub>,<i>W</i><sub>C</sub>为<i>V</i><sub>c</sub>和<i>V</i><sub>r</sub>的函数。综合式(8)与式(9)可求得风电出力概率分布模型。</p>
                </div>
                <div class="p1">
                    <p id="85">对于光伏功率出力模型而言,与风电类似,也包含两个部分:①光照强度的不确定性;②光伏输出功率与光照强度之间的关系。根据文献<citation id="190" type="reference">[<a class="sup">13</a>]</citation>,可以近似认为实际运行中光照强度<i>S</i>服从Beta分布,即</p>
                </div>
                <div class="p1">
                    <p id="86"><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><mrow><mo>(</mo><mrow><mfrac><mi>S</mi><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mo>=</mo><mfrac><mn>1</mn><mrow><mi>B</mi><mo stretchy="false">(</mo><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi>b</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo></mrow></mfrac><mrow><mo>(</mo><mrow><mfrac><mi>S</mi><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mrow><mi>a</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mn>1</mn></mrow></msup><mrow><mo>(</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mi>S</mi><mrow><mi>S</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mrow><mi>b</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mn>1</mn></mrow></msup></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i>S</i><sub>max</sub>为最大光照强度;<i>a</i><sub>2</sub>和<i>b</i><sub>2</sub>分别为Beta分布<i>B</i>(·)的尺度和形状参数。</p>
                </div>
                <div class="p1">
                    <p id="88">光伏输出功率与光照强度之间的关系可以通过经验公式近似描述<citation id="191" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="89"><i>P</i>=<i>SAη</i>      (11)</p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>A</i>为光伏阵列照射面积;<i>η</i>为光伏电站总的光电转换率。综合式(10)与式(11)可得出光伏出力概率分布模型。</p>
                </div>
                <div class="p1">
                    <p id="91">在得到风电与光伏发电出力的概率分布函数后,文献<citation id="192" type="reference">[<a class="sup">12</a>]</citation>提出可以将风电、光伏的随机概率模型之和作为新能源出力的概率分布模型。然而,考虑到实际电网运行中,这二者存在一定的相关性,直接相加将产生一定的误差,对此,本文基于文献<citation id="193" type="reference">[<a class="sup">15</a>]</citation>,采用阿基米德Copula函数构建反映风电与光伏的二元联合分布函数。</p>
                </div>
                <div class="p1">
                    <p id="92">阿基米德Copula函数实质上是一个连接函数,其通过将联合分布函数与各自的边缘分布函数连接在一起来描述变量间的相关性。二元阿基米德Copula函数为:</p>
                </div>
                <div class="p1">
                    <p id="93"><i>H</i>(<i>x</i>,<i>y</i>)=<i>φ</i><sup>-1</sup>[<i>φ</i>(<i>x</i>)+<i>φ</i>(<i>y</i>)]      (12)</p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i>φ</i>(<i>x</i>)和<i>φ</i>(<i>y</i>)分别为阿基米德Copula函数的生或元。</p>
                </div>
                <div class="p1">
                    <p id="95">由于阿基米德Copula函数有Clayton-Copula,Gumble-Copula及Frank-Copula等多种形式。为准确反映新能源出力特性,首先给出某区域电网风—光联合出力的标幺值分布散点图如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="96">通过观察图2所示的风—光联合出力散点图,可以发现风—光联合出力存在明显的非对称下厚尾特性,因此,本文选择式(13)所示的Clayton-Copula函数来构造新能源出力的概率分布模型。</p>
                </div>
                <div class="area_img" id="97">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920005_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 风-光联合分布散点图" src="Detail/GetImg?filename=images/DLXT201920005_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 风-光联合分布散点图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920005_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Scatter diagram of distribution for 
joint wind and solar</b></p>

                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Η</mi><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mi>max</mi></mrow><mrow><mo>{</mo><mrow><mo stretchy="false">[</mo><mo stretchy="false">(</mo><mi>F</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mo>-</mo><mi>θ</mi></mrow></msup><mo>+</mo><mo stretchy="false">(</mo><mi>F</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>s</mtext></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mo>-</mo><mi>θ</mi></mrow></msup><mo>-</mo><mn>1</mn><mo stretchy="false">]</mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mi>θ</mi></mfrac></mrow></msup><mo>,</mo><mn>0</mn></mrow><mo>}</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99">式中:<i>P</i><sub>w</sub>和<i>P</i><sub>s</sub>分别为风电和光伏出力;<i>F</i><sub>w</sub>(·)和<i>F</i><sub>s</sub>(·)分别为风电及光伏的出力概率分布函数;<i>θ</i>为连接参数,其取值由反映风、光出力相关性的Kendall秩相关系数<i>τ</i>决定,两者关系式如式(14)所示。</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>τ</mi><mo>=</mo><mfrac><mi>θ</mi><mrow><mi>θ</mi><mo>+</mo><mn>2</mn></mrow></mfrac></mrow></math></mathml>      (14)</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101">2)新能源消纳空间的概率分布函数</h4>
                <div class="p1">
                    <p id="102">系统新能源消纳空间<i>P</i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mtext>c</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="103"><i>P</i><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mtext>c</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>=<i>L</i><sup><i>t</i></sup>-<i>P</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="104">由式(15)可以看出,实际电网运行中,新能源消纳空间主要由系统最小可调功率<i>P</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mi>t</mi></msubsup></mrow></math></mathml>及系统负荷<i>L</i><sup><i>t</i></sup>决定。而对于系统最小可调功率而言,其主要由常规机组开机方式和调峰率决定。</p>
                </div>
                <div class="p1">
                    <p id="105">根据图1给出的新能源消纳能力量化评估示意图,在确定系统常规机组开机方式后,结合系统负荷和常规机组调峰率,就可以得到反映系统消纳空间的时序曲线,继而得到其概率分布函数。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106">3)新能源弃电电力概率分布函数的计算</h4>
                <div class="p1">
                    <p id="107">至此,可得新能源消纳空间、新能源理论出力的概率分布函数,分别记其为<i>f</i><sub>new,ca</sub>(<i>x</i>)和<i>f</i><sub>new</sub>(<i>y</i>)。根据式(7),系统新能源弃电功率<i>P</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mtext>a</mtext><mtext>b</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>为:</p>
                </div>
                <div class="area_img" id="108">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920005_10800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="110">由于实际运行中,新能源理论出力及系统消纳空间均为满足一定概率分布且相互独立的随机变量,则根据卷积定义,弃电功率的概率分布函数<i>f</i><sub>new,ab</sub>(<i>z</i>)可通过<i>f</i><sub>new,ca</sub>(<i>x</i>)和<i>f</i><sub>new</sub>(<i>y</i>)做卷积求得,如式(17)所示。</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mtext>a</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mi>z</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mo>-</mo><mi>∞</mi></mrow><mrow><mo>+</mo><mi>∞</mi></mrow></msubsup><mi>f</mi></mrow></mstyle><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mtext>c</mtext><mtext>a</mtext></mrow></msub><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mi>f</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow></msub><mo stretchy="false">(</mo><mi>z</mi><mo>+</mo><mi>x</mi><mo stretchy="false">)</mo><mtext>d</mtext><mi>x</mi><mtext> </mtext><mtext> </mtext><mi>z</mi><mo>&gt;</mo><mn>0</mn></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext>其</mtext><mtext>他</mtext></mtd></mtr></mtable></mrow><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">接下来,根据积分中值定理,式(1)给出的新能源弃电率<i>λ</i>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msubsup><mi>Ρ</mi></mrow></mstyle><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mtext>a</mtext><mtext>b</mtext></mrow><mi>t</mi></msubsup><mtext>d</mtext><mi>t</mi></mrow><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mrow><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub></mrow><mrow><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msubsup><mi>Ρ</mi></mrow></mstyle><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow><mi>t</mi></msubsup><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mtext>a</mtext><mtext>b</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow><mi>t</mi></msubsup><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mn>2</mn></msub><mo>-</mo><mi>t</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mtext>a</mtext><mtext>b</mtext></mrow><mi>t</mi></msubsup></mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow><mi>t</mi></msubsup></mrow></mfrac><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<i>t</i><sub>1</sub>和<i>t</i><sub>2</sub>分别为弃电率分析时段的开始时刻和结束时刻。<mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mtext>a</mtext><mtext>b</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>和<mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>分别为新能源平均弃电功率和平均理论功率。</p>
                </div>
                <div class="p1">
                    <p id="115">需要注意的是,由于只有在<i>P</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>&gt;<i>P</i><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mtext>c</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>时,新能源才会产生弃电功率,所以在利用式(18)计算弃电率时,只计算<i>P</i><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>-<i>P</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mtext>e</mtext><mtext>w</mtext><mo>,</mo><mtext>c</mtext><mtext>a</mtext></mrow><mi>t</mi></msubsup></mrow></math></mathml>大于0的部分。</p>
                </div>
                <div class="p1">
                    <p id="116">从式(18)可以看出,在求得新能源弃电功率的概率分布函数<i>f</i><sub>new,ab</sub>(<i>z</i>)和新能源理论出力的概率分布函数<i>f</i><sub>new</sub>(<i>y</i>)后,即可进一步得到新能源平均弃电功率及新能源平均理论功率,继而直接算出新能源弃电率<i>λ</i>。同时,式(16)—式(18)也从理论上严格证明了满足一定概率分布的新能源理论出力计算得到的新能源弃电率是唯一的。</p>
                </div>
                <div class="p1">
                    <p id="117">从上述求解过程可以看出,基于概率统计的新能源消纳能力量化评估模型求解方法可以避免传统蒙特卡洛模拟方法中反复的抽样、计算的过程,大幅度提高计算效率,为快速评估系统新能源消纳能力提供了有效途径。</p>
                </div>
                <h3 id="118" name="118" class="anchor-tag"><b>3</b> 算例与分析</h3>
                <div class="p1">
                    <p id="119">本文所采用的算例为EPRI 36机组系统,装机容量为10 100 MW。对发电机组类型和参数进行了修改,如表1所示,除1个水电厂之外,其余均为火电机组。水电机组考虑来水情况,最小技术出力按额定容量的30%设定,火电机组按额定容量的60%设定。火电机组爬坡速率按每分钟调节额定容量的1%～2%设定,水电机组爬坡速率按每分钟调节额定容量的50%设定。1个风电场安装风电机组3 000台,总装机容量为4 500 MW,风电机组采用金风82/1 500 kW机组,其额定容量为1 500 kW,切入风速、额定风速和切出速度分别为3.33,10.55,22.22 m/s。1座光伏电站总装机容量为4 500 MW,光伏参数参考文献<citation id="194" type="reference">[<a class="sup">13</a>]</citation>中的数据。负荷曲线采用IEEE RTS负荷数据,年最大负荷为9 500 MW,模拟时间为1 a。机组开机方式采用固定开机方式,即除检修机组外,其他机组全部运行。</p>
                </div>
                <div class="area_img" id="120">
                    <p class="img_tit"><b>表1 EPRI 36算例的机组参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Parameters of units in EPRI 36 cases</b></p>
                    <p class="img_note"></p>
                    <table id="120" border="1"><tr><td><br />机组序号</td><td>台数</td><td>容量/MW</td><td>最小技术出力</td><td>每分钟爬坡速率</td></tr><tr><td><br /> 1</td><td>6</td><td>300</td><td>0.6</td><td>0.015</td></tr><tr><td><br /> 2</td><td>6</td><td>600</td><td>0.6</td><td>0.020</td></tr><tr><td><br /> 3</td><td>4</td><td>300</td><td>0.6</td><td>0.015</td></tr><tr><td><br /> 4</td><td>4</td><td>200</td><td>0.6</td><td>0.010</td></tr><tr><td><br /> 5</td><td>6</td><td>100</td><td>0.6</td><td>0.010</td></tr><tr><td><br /> 6</td><td>6</td><td>150</td><td>0.6</td><td>0.010</td></tr><tr><td><br /> 7</td><td>4</td><td>300</td><td>0.3</td><td>0.500</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="121">利用本文提出的非时序方法计算系统弃电率的主要过程如下。</p>
                </div>
                <div class="p1">
                    <p id="122">1)根据Weibull和Beta分布函数,结合装机情况,得到风电和光伏发电出力概率分布,分别如附录A图A1和图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="123">为了验证本文模拟的风电出力符合实际,对模拟风电的调峰特性进行了分析。考虑风电之后,系统峰谷差变化的概率分布如图3所示,从图中可以看出,风电的加入导致系统峰谷差率变大的趋势更加明显,系统峰谷差平均增大779 MW,风电反调峰天数为230 d,呈现一定的反调峰特性,与已有对风电调峰特性研究的结论相符。</p>
                </div>
                <div class="area_img" id="124">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920005_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 风电对系统峰谷差的影响" src="Detail/GetImg?filename=images/DLXT201920005_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 风电对系统峰谷差的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920005_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Effect of wind power on peak-valley 
difference of system</b></p>

                </div>
                <div class="p1">
                    <p id="125">2)计算Copula函数相关参数。根据风电及光伏出力统计学规律,可以得到风—光发电出力之间的Kendall秩相关系数<i>τ</i>为0.163 8。</p>
                </div>
                <div class="p1">
                    <p id="126">继而利用式(14),Clayton-Copula函数中的参数<i>θ</i>为:</p>
                </div>
                <div class="p1">
                    <p id="127"><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><mo>=</mo><mfrac><mrow><mn>2</mn><mi>τ</mi></mrow><mrow><mn>1</mn><mo>-</mo><mi>τ</mi></mrow></mfrac></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="128">计算得到<i>θ</i>取值为0.391 8,则风—光之间存在正相关,继而根据式(13),风—光发电的Clayton-Copula二元分布函数解析式为:</p>
                </div>
                <div class="p1">
                    <p id="129"><i>H</i>(<i>P</i><sub>w</sub>,<i>P</i><sub>s</sub>)=max{[(<i>F</i><sub>w</sub>(<i>P</i><sub>w</sub>))<sup>-0.391 8</sup>+(<i>F</i><sub>s</sub>(<i>P</i><sub>s</sub>))<sup>-0.391 8</sup>-1]<sup>-2.552 3</sup>,0}      (20)</p>
                </div>
                <div class="p1">
                    <p id="131">则基于式(20)可得新能源区间出力概率分布。</p>
                </div>
                <div class="p1">
                    <p id="132">3)根据负荷和机组最小技术出力,计算得出系统新能源消纳空间的概率分布见附录A图A3。</p>
                </div>
                <div class="p1">
                    <p id="133">4)基于式(17)计算得到新能源弃电功率的概率分布,再基于式(18)计算得到该系统的弃电率。</p>
                </div>
                <div class="p1">
                    <p id="134">需要指出的是从第2章的理论分析可以看出,本文所提方法能够成立的前提是新能源出力与消纳空间相互独立,为了验证这个前提成立,对新能源出力与消纳空间的相关系数进行了分析,得到它们的相关系数为-0.02,可以看出新能源出力与消纳空间相互独立的前提是成立的。</p>
                </div>
                <div class="p1">
                    <p id="135">为了说明本文提出方法的正确性和优越性,表2给出了蒙特卡洛方法和本文提出方法的计算结果。</p>
                </div>
                <div class="area_img" id="136">
                    <p class="img_tit"><b>表2 两种计算方法结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Result comparision of two calculation methods</b></p>
                    <p class="img_note"></p>
                    <table id="136" border="1"><tr><td><br />方法</td><td>弃电率/%</td><td>时间/s</td></tr><tr><td><br /> 蒙特卡洛</td><td>15.2</td><td>192.23</td></tr><tr><td><br /> 本文方法</td><td>14.5</td><td>14.11</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="137">从表2的结果可以发现,2种方法计算得到的系统弃电率仅相差0.7%,相对误差只有4.6%,在可接受范围内。而在计算时间上,本文所提方法只有蒙特卡洛方法的7.3%,可以说明本文在不影响精度的前提下,大幅度提高了计算效率。</p>
                </div>
                <div class="p1">
                    <p id="138">若将算例中的水电厂改为火电机组,将其爬坡速率按照每分钟调节额定容量的2%,重新计算后,蒙特卡洛法得到的弃电率为18.3%,本文方法得到的弃电率仍为14.5%,可以看到此时本文方法得到的弃电率会偏低,主要是本文方法未考虑机组爬坡速率的影响。虽然存在这种局限性,但是本文方法提供了特殊条件下对蒙特卡洛方法的一种严格证明,同时对于那些含有一定比例具有快速调节能力机组的系统,本文所提方法不失为一种快速准确评估新能源消纳能力的算法。</p>
                </div>
                <div class="p1">
                    <p id="139">利用上述方法,在算例中分别改变负荷、新能源装机容量、常规机组调峰率、以及备用水平,分析它们对弃电率的影响,结果如附录A表A1至表A4所示。</p>
                </div>
                <div class="p1">
                    <p id="140">从附录A表A1至表A4结果可以看出,负荷越小、新能源装机容量越大、常规机组调峰率越小、备用率越高,系统的新能源弃电率越高,由于负荷增长无法控制,因此减小新能源弃电的主要措施是从规划层面,根据负荷增长和电网发展合理规划新能源装机,保证源—网—荷协调发展;在实际运行层面通过机组灵活性改造增大常规机组调峰率以及通过提高新能源预测准确率和新能源纳入备用等方式降低系统备用水平。</p>
                </div>
                <h3 id="141" name="141" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="142">本文提出了一种基于非时序仿真的新能源消纳能力快速量化评估方法。该方法以新能源统计学规律及电网消纳空间为基础,根据概率统计理论,通过新能源理论出力的概率分布和系统新能源消纳空间的概率分布函数,获取新能源弃电电力的概率分布,进而计算新能源弃电率,实现对电网新能源消纳能力的快速量化评估。该算法可以避免传统蒙特卡洛模拟方法中反复的抽样、计算的过程,在不影响精度的前提下,大幅度提高计算效率。同时也为蒙特卡洛方法提供了一种严格的理论证明。</p>
                </div>
                <div class="p1">
                    <p id="143">需要指出的是,本文所提方法无法考虑机组爬坡能力对系统的影响,这也是目前随机生产模拟等非时序方法的共性问题。另外,受到相关知识领域与时间等原因的制约,本文所提的非时序方法目前尚无法考虑电网输电能力方面的约束,在未来的工作中,如何通过非时序方法评估存在网架约束地区的新能源消纳能力将是下一步研究的重点。</p>
                </div>
                <div class="p1">
                    <p id="144">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="195" name="195" class="anchor-tag">附录A</h3>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920005_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1风电出力概率分布" src="Detail/GetImg?filename=images/DLXT201920005_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1风电出力概率分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920005_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Probability distribution of wind power</p>

                </div>
                <div class="area_img" id="197">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920005_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2光伏出力概率分布" src="Detail/GetImg?filename=images/DLXT201920005_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2光伏出力概率分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920005_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Probability distribution of solar power</p>

                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920005_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3新能源消纳空间概率分布" src="Detail/GetImg?filename=images/DLXT201920005_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3新能源消纳空间概率分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920005_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Probability distribution of renewable energy accommodation space</p>

                </div>
                <div class="area_img" id="199">
                                            <p class="img_tit">
                                                表A1负荷对弃电率的影响
                                                    <br />
                                                Table A1 Effect of load on renewable energy curtailment ratio
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920005_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920005_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920005_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1负荷对弃电率的影响" src="Detail/GetImg?filename=images/DLXT201920005_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="200">
                                            <p class="img_tit">
                                                表A2新能源装机容量对弃电率的影响
                                                    <br />
                                                Table A2 Effect of renewable energy capacity on renewable energy curtailment ratio
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920005_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920005_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920005_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2新能源装机容量对弃电率的影响" src="Detail/GetImg?filename=images/DLXT201920005_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="201">
                                            <p class="img_tit">
                                                表A3常规机组调峰率对弃电率的影响
                                                    <br />
                                                Table A3 Effect of peak regulating rate on renewable energy curtailment ratio
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920005_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920005_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920005_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3常规机组调峰率对弃电率的影响" src="Detail/GetImg?filename=images/DLXT201920005_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="202">
                                            <p class="img_tit">
                                                表A4备用率对弃电率的影响
                                                    <br />
                                                Table A4 Effect of backup ratio on renewable energy curtailment ratio
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920005_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920005_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920005_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4备用率对弃电率的影响" src="Detail/GetImg?filename=images/DLXT201920005_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721003&amp;v=MjEyODBGckNVUjdxZlp1WnNGeW5rVmJyT0lTSFRlckc0SDliT3JvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王耀华,焦冰琦,张富强,等.计及高比例可再生能源运行特性的中长期电力发展分析[J].电力系统自动化,2017,41(21):9-16.DOI:10.7500/AEPS20170612001.WANG Yaohua,JIAO Bingqi,ZHANG Fuqiang,et al.Medium and long-term electric power development considering operating characteristics of high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(21):9-16.DOI:10.7500/AEPS20170612001.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201701001&amp;v=MTEyNzBac0Z5bmtWYnJPUHlyUGJiRzRIOWJNcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 舒印彪,张智刚,郭剑波,等.新能源消纳关键因素分析及解决措施研究[J].中国电机工程学报,2017,37(1):1-9.SHU Yinbiao,ZHANG Zhigang,GUO Jianbo,et al.Study on key factors and solution of renewable energy accommodation[J].Proceedings of the CSEE,2017,37(1):1-9.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201006005&amp;v=MjkwMDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmJyT1B5clBZckc0SDlITXFZOUZZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 韩小琪,孙寿广,戚庆茹.从系统调峰角度评估电网接纳风电能力[J].中国电力,2010,43(6):16-19.HAN Xiaoqi,SUN Shouguang,QI Qingru.Evaluation of wind power penetration limit from peak regulation[J].Electric Power,2010,43(6):16-19.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201104017&amp;v=MDA0NTlHRnJDVVI3cWZadVpzRnlua1Zick9JU0hUZXJHNEg5RE1xNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 孙荣富,张涛,梁吉.电网接纳风电能力的评估及应用[J].电力系统自动化,2011,35(4):70-76.SUN Rongfu,ZHANG Tao,LIANG Ji.Evaluation and application of wind power integration capacity in power grid[J].Automation of Electric Power Systems,2011,35(4):70-76.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201811010&amp;v=MzI0NjViRzRIOW5Ocm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWYnJPSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 程海花,周琳,曾方迪,等.基于聚合机组模型的大型互联电网风电消纳的优化计算[J].电网技术,2018,42(11):3529-3534.CHENG Haihua,ZHOU Lin,ZENG Fangdi,et al.Wind power accommodation optimization of large-scale interconnected grids based on aggregate unit model[J].Power System Technology,2018,42(11):3529-3534.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518025&amp;v=MTk5MjRlckc0SDlUTnA0OUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmJyT0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 刘秋华,郑亚先,杨胜春.长周期大范围风电消纳的电力电量联合优化模型与应用[J].电力系统自动化,2015,39(18):145-150.LIU Qiuhua,ZHENG Yaxian,YANG Shengchun.A power and energy joint optimization model and its application for long-term large-range wind power accommodation[J].Automation of Electric Power Systems,2015,39(18):145-150.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201411003&amp;v=MjI5MDRSN3FmWnVac0Z5bmtWYnJPSVNIVGVyRzRIOVhOcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 刘纯,曹阳,黄越辉,等.基于时序仿真的风电年度计划制定方法[J].电力系统自动化,2014,38(11):13-19.LIU Chun,CAO Yang,HUANG Yuehui,et al.An annual wind power planning method based on time sequential simulations[J].Automation of Electric Power Systems,2014,38(11):13-19.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201417012&amp;v=MTExODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWYnJPSVNIVGVyRzRIOVhOcUk5RVpvUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 曹阳,李鹏,袁越,等.基于时序仿真的新能源消纳能力分析及其低碳效益评估[J].电力系统自动化,2014,38(17):60-66.CAO Yang,LI Peng,YUAN Yue,et al.Analysis on accommodating capability of renewable energy and assessment on low-carbon benefits based on time sequence simulation[J].Automation of Electric Power Systems,2014,38(17):60-66.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207004&amp;v=MzA3MjNQYmJHNEg5UE1xSTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1Zick9QeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 邹斌,李冬.基于有效容量分布的含风电场电力系统随机生产模拟[J].中国电机工程学报,2012,32(7):23-31.ZOU Bin,LI Dong.Power system probabilistic production simulation with wind generation based on available capacity distribution[J].Proceedings of the CSEE,2012,32(7):23-31.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201701010&amp;v=MDg5MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmJyT0lUckJmYkc0SDliTXJvOUVaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 屈姬贤,刘纯,石文辉,等.基于风电接纳空间电量回归模型的弃风率快速计算方法[J].电网技术,2017,41(1):72-78.QU Jixian,LIU Chun,SHI Wenhui,et al.A fast evaluation method for wind power curtailment ratio based on regression model of electric energy of wind power accommodating space in power grid[J].Power System Technology,2017,41(1):72-78.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201707011&amp;v=MTA1NzQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWYnJPUHlyUFlyRzRIOWJNcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 高澈,牛东晓,马明,等.大规模新能源区域互联消纳能力分析及综合评价方法研究[J].中国电力,2017,50(7):56-63.GAO Che,NIU Dongxiao,MA Ming,et al.Accommodating capability analysis and comprehensive assessment method of large-scale new energy areas interconnected[J].Electric Power,2017,50(7):56-63.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016267202.nh&amp;v=MDgwNDcrR2RQTXJaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmJyT1ZGMjZHTEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 邹徐欢.提高新能源消纳能力的电力系统调度研究[D].北京:华北电力大学,2016.ZOU Xuhuan.Research on economic dispatch of power system for improving renewable energy utilization[D].Beijing:North China Electric Power University,2016.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014362963.nh&amp;v=MDEzNTdCdEdGckNVUjdxZlp1WnNGeW5rVmJyT1ZGMjZHckMrSE5qS3JKRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 孟杰.含大规模新能源的电力系统优化调度问题研究[D].北京:华北电力大学,2014.MENG Jie.Research on optimal dispatch of power systems incorporating large-scale renewable energy[D].Beijing:North China Electric Power University,2014.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201503006&amp;v=MDI3MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtWYnJPSVNIVGVyRzRIOVRNckk5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 钟海旺,夏清,丁茂生,等.以直流联络线运行方式优化提升新能源消纳能力的新模式[J].电力系统自动化,2015,39(3):36-42.ZHONG Haiwang,XIA Qing,DING Maosheng,et al.A new mode of HVDC tie-line operation optimization for maximizing renewable energy accommodation[J].Automation of Electric Power Systems,2015,39(3):36-42.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201417019&amp;v=MjYzMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVmJyT0lTN1NmN0c0SDlYTnFJOUViWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 张盼盼,熊炜.基于Copula方法的风光互补发电系统相关性模型研究[J].电测与仪表,2014,51(17):93-98.ZHANG Panpan,XIONG Wei.Correlation model research on Copula function based wind/solar complementary generation system[J].Electrical Measurement &amp; Instrumentation,2014,51(17):93-98.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920005" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920005&amp;v=MjY2MTh0R0ZyQ1VSN3FmWnVac0Z5bmtWYnJQSVNIVGVyRzRIOWpPcjQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

