

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136428816818750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920006%26RESULT%3d1%26SIGN%3dz%252fFB1E0BFrO72zU5nYKIgjRyfLQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920006&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920006&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920006&amp;v=MjY1Mjc0SDlqT3I0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rV3I3TUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#68" data-title="&lt;b&gt;1&lt;/b&gt; 电网光伏发电功率爬坡特征量及其分析 "><b>1</b> 电网光伏发电功率爬坡特征量及其分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#86" data-title="1)降低了光伏发电爬坡事件的误报率:">1)降低了光伏发电爬坡事件的误报率:</a></li>
                                                <li><a href="#88" data-title="2)降低了光伏发电爬坡事件的漏报率:">2)降低了光伏发电爬坡事件的漏报率:</a></li>
                                                <li><a href="#90" data-title="3)便于与电网调度决策进行配合:">3)便于与电网调度决策进行配合:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#94" data-title="&lt;b&gt;2&lt;/b&gt; 非精确关联条件概率的建立 "><b>2</b> 非精确关联条件概率的建立</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;3&lt;/b&gt; 基于信度网络的光伏爬坡事件预测 "><b>3</b> 基于信度网络的光伏爬坡事件预测</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#119" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#121" data-title="&lt;b&gt;4.1&lt;/b&gt; 新特征量的有效性分析"><b>4.1</b> 新特征量的有效性分析</a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;4.2&lt;/b&gt; 信度网络构建与推理"><b>4.2</b> 信度网络构建与推理</a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;4.3&lt;/b&gt; 预测结果分析"><b>4.3</b> 预测结果分析</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;4.4&lt;/b&gt; 预测效率分析"><b>4.4</b> 预测效率分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#140" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#80" data-title="&lt;b&gt;图1 偏移爬坡率示意图&lt;/b&gt;"><b>图1 偏移爬坡率示意图</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;图2 基于信度网络的光伏功率爬坡事件预测流程图&lt;/b&gt;"><b>图2 基于信度网络的光伏功率爬坡事件预测流程图</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;表1 光伏发电爬坡事件识别结果&lt;/b&gt;"><b>表1 光伏发电爬坡事件识别结果</b></a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;图3 光伏功率爬坡概率预测信度网络&lt;/b&gt;"><b>图3 光伏功率爬坡概率预测信度网络</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;图4 在6类不同气象条件下光伏爬坡
事件的非精确概率&lt;/b&gt;"><b>图4 在6类不同气象条件下光伏爬坡
事件的非精确概率</b></a></li>
                                                <li><a href="#134" data-title="&lt;b&gt;表2 验证集概率区间精度分析&lt;/b&gt;"><b>表2 验证集概率区间精度分析</b></a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;图5 连续时段光伏功率下爬坡事件非精确/精确概率&lt;/b&gt;"><b>图5 连续时段光伏功率下爬坡事件非精确/精确概率</b></a></li>
                                                <li><a href="#184" data-title="图A1简单三点信度网络结构">图A1简单三点信度网络结构</a></li>
                                                <li><a href="#185" data-title="图A2贪婪搜索算法结构学习流程图">图A2贪婪搜索算法结构学习流程图</a></li>
                                                <li><a href="#187" data-title="表A1选取的6类气象场景">表A1选取的6类气象场景</a></li>
                                                <li><a href="#188" data-title="表A2新疆某电站气象条件的变化情况">表A2新疆某电站气象条件的变化情况</a></li>
                                                <li><a href="#189" data-title="表A2美国某电站气象条件的变化情况">表A2美国某电站气象条件的变化情况</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" ENSLIN J H R.Network impacts of high penetration of photovoltaic solar power systems[C]// IEEE PES General Meeting,July 25-29,2010,Providence,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Network impacts of high penetration of photovoltaic solar power systems">
                                        <b>[1]</b>
                                         ENSLIN J H R.Network impacts of high penetration of photovoltaic solar power systems[C]// IEEE PES General Meeting,July 25-29,2010,Providence,USA.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" VON APPEN J,BRAUN M,STETZ T,et al.Time in the sun:the challenge of high PV penetration in the German electric grid[J].IEEE Power &amp;amp; Energy Magazine,2013,11(2):55-64." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Time in the Sun: The Challenge of High PV Penetration in the German Electric Grid">
                                        <b>[2]</b>
                                         VON APPEN J,BRAUN M,STETZ T,et al.Time in the sun:the challenge of high PV penetration in the German electric grid[J].IEEE Power &amp;amp; Energy Magazine,2013,11(2):55-64.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" ANTONANZAS J,OSORIO N,ESCOBAR R,et al.Review of photovoltaic power forecasting[J].Solar Energy,2016,136:78-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES2F723EC610013E6B0374763F53CB76FE&amp;v=MjcyODhXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJtMndhdz1OaWZPZmJIT0dkUFAydnhEWmVzUERYOU15V1FUNlRoNVQzbmgyaGMyQ3NDVFE4enFDT052RlNpVw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         ANTONANZAS J,OSORIO N,ESCOBAR R,et al.Review of photovoltaic power forecasting[J].Solar Energy,2016,136:78-111.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" GALLEGO C,COSTA A,CUERVA &#193;,et al.A wavelet-based approach for large wind power ramp characterisation[J].Wind Energy,2013,16(2):257-278." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWD130321000147&amp;v=MjY0MzRmY2FySzdIdExPcm85RlpPb0xDeE04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdKS1Y4UU5p&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         GALLEGO C,COSTA A,CUERVA &#193;,et al.A wavelet-based approach for large wind power ramp characterisation[J].Wind Energy,2013,16(2):257-278.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 崔明建,孙元章,柯德平.基于原子稀疏分解和BP神经网络的风电功率爬坡事件预测[J].电力系统自动化,2014,38(12):6-11.CUI Mingjian,SUN Yuanzhang,KE Deping.Wind power ramp events forecasting based on atomic sparse decomposition and BP neural networks[J].Automation of Electric Power Systems,2014,38(12):6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201412002&amp;v=MDY0NTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rV3I3TUlTSFRlckc0SDlYTnJZOUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         崔明建,孙元章,柯德平.基于原子稀疏分解和BP神经网络的风电功率爬坡事件预测[J].电力系统自动化,2014,38(12):6-11.CUI Mingjian,SUN Yuanzhang,KE Deping.Wind power ramp events forecasting based on atomic sparse decomposition and BP neural networks[J].Automation of Electric Power Systems,2014,38(12):6-11.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" KAMATH C.Associating weather conditions with ramp events in wind power generation[C]// 2011 IEEE/PES Power Systems Conference and Exposition,March 20-23,2011,Phoenix,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Associating weather conditions with ramp events inwind power generation">
                                        <b>[6]</b>
                                         KAMATH C.Associating weather conditions with ramp events in wind power generation[C]// 2011 IEEE/PES Power Systems Conference and Exposition,March 20-23,2011,Phoenix,USA.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" FERRERIA C,GAMA J,MATIAS L,et al.A survey on wind power ramp forecasting[J].Energy &amp;amp; Power Engineering,2011,5(4):368-372." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A survey on wind power ramp forecasting">
                                        <b>[7]</b>
                                         FERRERIA C,GAMA J,MATIAS L,et al.A survey on wind power ramp forecasting[J].Energy &amp;amp; Power Engineering,2011,5(4):368-372.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 赵亮,黎嘉明,艾小猛,等.光伏出力随机性分量的提取和统计特性分析[J].电力系统自动化,2017,41(1):48-56.DOI:10.7500/AEPS 20160225007.ZHAO Liang,LI Jiaming,AI Xiaomeng,et al.Analysis on random component extraction and statistical characteristics of photovoltaic power[J].Automation of Electric Power Systems,2017,41(1):48-56.DOI:10.7500/AEPS20160225007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701007&amp;v=MDg1ODVyRzRIOWJNcm85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcjdNSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         赵亮,黎嘉明,艾小猛,等.光伏出力随机性分量的提取和统计特性分析[J].电力系统自动化,2017,41(1):48-56.DOI:10.7500/AEPS 20160225007.ZHAO Liang,LI Jiaming,AI Xiaomeng,et al.Analysis on random component extraction and statistical characteristics of photovoltaic power[J].Automation of Electric Power Systems,2017,41(1):48-56.DOI:10.7500/AEPS20160225007.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 叶林,路朋,滕景竹,等.考虑风电功率爬坡的功率预测-校正模型[J].电力系统自动化,2019,43(6):49-56.DOI:10.7500/ AEPS 20180321004.YE Lin,LU Peng,TENG Jingzhu,et al.Power prediction and correction model considering wind power ramping events[J].Automation of Electric Power Systems,2019,43(6):49-56.DOI:10.7500/AEPS20180321004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201906006&amp;v=MTEzMjBGckNVUjdxZlp1WnNGeW5rV3I3TUlTSFRlckc0SDlqTXFZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         叶林,路朋,滕景竹,等.考虑风电功率爬坡的功率预测-校正模型[J].电力系统自动化,2019,43(6):49-56.DOI:10.7500/ AEPS 20180321004.YE Lin,LU Peng,TENG Jingzhu,et al.Power prediction and correction model considering wind power ramping events[J].Automation of Electric Power Systems,2019,43(6):49-56.DOI:10.7500/AEPS20180321004.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" JANA H,MAREK J,PETR M,et al.Analysis of wind ramp events using their conditional probabilities from PCA 3D tables[C]// 2015 16th International Scientific Conference on Electric Power Engineering (EPE),May 20-22,2015,Kouty nad Desnou,Czech Republic." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of wind ramp events using their conditional probabilities from PCA 3D tables">
                                        <b>[10]</b>
                                         JANA H,MAREK J,PETR M,et al.Analysis of wind ramp events using their conditional probabilities from PCA 3D tables[C]// 2015 16th International Scientific Conference on Electric Power Engineering (EPE),May 20-22,2015,Kouty nad Desnou,Czech Republic.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" KUSIAK A,ZHENG Haiyang.Data mining for prediction of wind farm power ramp rates[C]// 2008 IEEE International Conference on Sustainable Energy Technologies,November 24-27,2008,Singapore." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Data mining for prediction of wind farm power ramp rates">
                                        <b>[11]</b>
                                         KUSIAK A,ZHENG Haiyang.Data mining for prediction of wind farm power ramp rates[C]// 2008 IEEE International Conference on Sustainable Energy Technologies,November 24-27,2008,Singapore.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" MAZUMDAR B M,SAQUIB M,DAS A K.An empirical model for ramp analysis of utility-scale solar PV power[J].Solar Energy,2014,107:44-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061600066315&amp;v=MjYyNDRheFk9TmlmT2ZiSzhIdGZOcVk5RlpPMEpEMzA4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVY4ZA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         MAZUMDAR B M,SAQUIB M,DAS A K.An empirical model for ramp analysis of utility-scale solar PV power[J].Solar Energy,2014,107:44-49.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" CHU Yinghao,PEDRO H T C,LI Mengying,et al.Real-time forecasting of solar irradiance ramps with smart image processing[J].Solar Energy,2015,114:91-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300293596&amp;v=MDYyMTRNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVY4ZGF4WT1OaWZPZmJLOUg5UE9ySTlGWnVJTUNYVS9vQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         CHU Yinghao,PEDRO H T C,LI Mengying,et al.Real-time forecasting of solar irradiance ramps with smart image processing[J].Solar Energy,2015,114:91-104.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" CHENG H Y,YU C C.Solar irradiance now-casting with ramp-down event prediction via enhanced cloud detection and tracking[C]// 2016 IEEE International Conference on Multimedia and Expo (ICME),July 11-15,2016,Seattle,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Solar irradiance now-casting with ramp-down event prediction via enhanced cloud detection and tracking">
                                        <b>[14]</b>
                                         CHENG H Y,YU C C.Solar irradiance now-casting with ramp-down event prediction via enhanced cloud detection and tracking[C]// 2016 IEEE International Conference on Multimedia and Expo (ICME),July 11-15,2016,Seattle,USA.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" ARIAS-CASTRO E,KLEISSAL J,LAVE M.A Poisson model for anisotropic solar ramp rate correlations[J].Solar Energy,2014,101:192-202." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14021300010208&amp;v=MjA5ODdRVE1ud1plWnRGaW5sVXIzSUlWOGRheFk9TmlmT2ZiSzhIdFBOckk5RlpPb1BEbnd4b0JNVDZUNFBRSC9pclJkR2VycQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         ARIAS-CASTRO E,KLEISSAL J,LAVE M.A Poisson model for anisotropic solar ramp rate correlations[J].Solar Energy,2014,101:192-202.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 史坤鹏,乔颖,赵伟,等.计及历史数据熵关联信息挖掘的短期风电功率预测[J].电力系统自动化,2017,41(3):13-18.DOI:10.7500/AEPS20160814001.SHI Kunpeng,QIAO Ying,ZHAO Wei,et al.Short-term wind power prediction based on entropy association information mining of historical data[J].Automation of Electric Power Systems,2017,41(3):13-18.DOI:10.7500/AEPS 20160814001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703003&amp;v=MDk1MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcjdNSVNIVGVyRzRIOWJNckk5Rlo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         史坤鹏,乔颖,赵伟,等.计及历史数据熵关联信息挖掘的短期风电功率预测[J].电力系统自动化,2017,41(3):13-18.DOI:10.7500/AEPS20160814001.SHI Kunpeng,QIAO Ying,ZHAO Wei,et al.Short-term wind power prediction based on entropy association information mining of historical data[J].Automation of Electric Power Systems,2017,41(3):13-18.DOI:10.7500/AEPS 20160814001.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" SHI Jinfa,JIAO Hejun.Research of security detection for networked manufacturing based on optimized support vector machine[C]// 2009 International Conference on Intelligent Human-Machine Systems and Cybernetics,August 26-27,2009,Hangzhou,China." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Research of security detection for networked manufacturing based on optimized support vector machine">
                                        <b>[17]</b>
                                         SHI Jinfa,JIAO Hejun.Research of security detection for networked manufacturing based on optimized support vector machine[C]// 2009 International Conference on Intelligent Human-Machine Systems and Cybernetics,August 26-27,2009,Hangzhou,China.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 吴云,雷建文,鲍丽山,等.基于改进灰色关联分析与蝙蝠优化神经网络的短期负荷预测[J].电力系统自动化,2018,42(20):67-72.DOI:10.7500/AEPS20180125004.WU Yun,LEI Jianwen,BAO Lishan,et al.Short-term load forecasting based on improved grey relational analysis and neural network optimized by bat algorithm[J].Automation of Electric Power Systems,2018,42(20):67-72.DOI:10.7500/AEPS20180125004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820010&amp;v=MDkwNDl1WnNGeW5rV3I3TUlTSFRlckc0SDluT3I0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         吴云,雷建文,鲍丽山,等.基于改进灰色关联分析与蝙蝠优化神经网络的短期负荷预测[J].电力系统自动化,2018,42(20):67-72.DOI:10.7500/AEPS20180125004.WU Yun,LEI Jianwen,BAO Lishan,et al.Short-term load forecasting based on improved grey relational analysis and neural network optimized by bat algorithm[J].Automation of Electric Power Systems,2018,42(20):67-72.DOI:10.7500/AEPS20180125004.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" CRESWELL A,WHITE T,DUMOULIN V,et al.Generative adversarial networks:an overview[J].IEEE Signal Processing Magazine,2017,35(1):53-65." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Generative adversarial networks:An overview">
                                        <b>[19]</b>
                                         CRESWELL A,WHITE T,DUMOULIN V,et al.Generative adversarial networks:an overview[J].IEEE Signal Processing Magazine,2017,35(1):53-65.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" HWANG U,CHOI S,LEE H B,et al.Adversarial training for disease prediction from electronic health records with missing data[EB/OL].[2018-12-01].http://arxiv.oorg/pdf/1711.04126.pdf." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adversarial training for disease prediction from electronic health records with missing data">
                                        <b>[20]</b>
                                         HWANG U,CHOI S,LEE H B,et al.Adversarial training for disease prediction from electronic health records with missing data[EB/OL].[2018-12-01].http://arxiv.oorg/pdf/1711.04126.pdf.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" YANG Ming,WANG Jianhui,DIAO Haoran,et al.Interval estimation for conditional failure rates of transmission lines with limited samples[J].IEEE Transactions on Smart Grid,2018,9(4):2752-2763." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Interval estimation for conditional failure rates of transmission lines with limited samples">
                                        <b>[21]</b>
                                         YANG Ming,WANG Jianhui,DIAO Haoran,et al.Interval estimation for conditional failure rates of transmission lines with limited samples[J].IEEE Transactions on Smart Grid,2018,9(4):2752-2763.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 刁浩然,杨明,韩学山,等.电力设备停运概率的非精确条件估计[J].中国电机工程学报,2016(19):5134-5144.DIAO Haoran,YANG Ming,HAN Xueshan,et al.Imprecise estimation for conditional outage probabilities of power components[J].Proceedings of the CSEE,2016(19):5134-5144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201619004&amp;v=MDYyNDk5Zk5wbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyN01QeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         刁浩然,杨明,韩学山,等.电力设备停运概率的非精确条件估计[J].中国电机工程学报,2016(19):5134-5144.DIAO Haoran,YANG Ming,HAN Xueshan,et al.Imprecise estimation for conditional outage probabilities of power components[J].Proceedings of the CSEE,2016(19):5134-5144.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" ZHANG Yumin,HAN Xueshan,YANG Ming,et al.Adaptive robust unit commitment considering distributional uncertainty[J].International Journal of Electrical Power &amp;amp; Energy Systems,2019,104:635-644." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6595B5B7D164C5CB33515AAB1DB5E943&amp;v=MDk3MTBOdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJtMndhdz1OaWZPZmJXOUY5UytxdjFDRU9vSkNBODh2R1FRNlRwOFRRNlQzaE5CQzdmaFRMNmNDTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         ZHANG Yumin,HAN Xueshan,YANG Ming,et al.Adaptive robust unit commitment considering distributional uncertainty[J].International Journal of Electrical Power &amp;amp; Energy Systems,2019,104:635-644.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 张曦,康重庆,张宁,等.太阳能光伏发电的中长期随机特性分析[J].电力系统自动化,2014,38(6):6-13.ZHANG Xi,KANG Chongqing,ZHANG Ning,et al.Analysis of mid/long term random characteristics of photovoltaic power generation[J].Automation of Electric Power Systems,2014,38(6):6-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201406003&amp;v=MTcyNjRSN3FmWnVac0Z5bmtXcjdNSVNIVGVyRzRIOVhNcVk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         张曦,康重庆,张宁,等.太阳能光伏发电的中长期随机特性分析[J].电力系统自动化,2014,38(6):6-13.ZHANG Xi,KANG Chongqing,ZHANG Ning,et al.Analysis of mid/long term random characteristics of photovoltaic power generation[J].Automation of Electric Power Systems,2014,38(6):6-13.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" de SOTO W,KLEIN S A,BECKMAN W A.Improvement and validation of a model for photovoltaic array performance[J].Solar Energy,2006,80(1):78-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600627970&amp;v=MTMzNTNCTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWOGRheFk9TmlmT2ZiSzdIdEROcVk5Rll1a0lCWHM1bw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         de SOTO W,KLEIN S A,BECKMAN W A.Improvement and validation of a model for photovoltaic array performance[J].Solar Energy,2006,80(1):78-88.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" GRAHAM V A,HOLLANDS K G T.A method to generate synthetic hourly solar radiation globally[J].Solar Energy,1990,44(6):333-341." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Method to generate synthetic hourly solar radiation globally">
                                        <b>[26]</b>
                                         GRAHAM V A,HOLLANDS K G T.A method to generate synthetic hourly solar radiation globally[J].Solar Energy,1990,44(6):333-341.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" YOUNES S,MUNEER T.Clear-sky classification procedures and models using a world-wide data-base[J].Applied Energy,2007,84(6):623-645." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100900428&amp;v=Mjk2Nzg0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjhkYXhZPU5pZk9mYks3SHRET3JvOUZiZXNQQ0g0eG9CTVQ2VA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         YOUNES S,MUNEER T.Clear-sky classification procedures and models using a world-wide data-base[J].Applied Energy,2007,84(6):623-645.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" BARRON A R.Entropy and the central limit theorem[J].Annals of Probability,1986,14(1):336-342." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJST&amp;filename=SJST14112600641716&amp;v=MzAxNDF1OE9DMzAvb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVY4ZGF4WT1OaWZZZXJLOEg5RE9xWTlGWQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         BARRON A R.Entropy and the central limit theorem[J].Annals of Probability,1986,14(1):336-342.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 齐先军,史新红,丁明,等.电力系统元件稳态可用度的非精确统计推断[J].中国电机工程学报,2014,34(13):2108-2115.QI Xianjun,SHI Xinhong,DING Ming,et al.Imprecise statistical inference for steady-state availability of components in power systems[J].Proceedings of the CSEE,2014,34(13):2108-2115." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201413014&amp;v=MDIwODl1WnNGeW5rV3I3TVB5clBiYkc0SDlYTnJJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         齐先军,史新红,丁明,等.电力系统元件稳态可用度的非精确统计推断[J].中国电机工程学报,2014,34(13):2108-2115.QI Xianjun,SHI Xinhong,DING Ming,et al.Imprecise statistical inference for steady-state availability of components in power systems[J].Proceedings of the CSEE,2014,34(13):2108-2115.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" CAMPOS L M D.A scoring function for learning Bayesian networks based on mutual information and conditional independence tests[J].Journal of Machine Learning Research,2006,7(7):2149-2187." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A scoring function for learning Bayesian networks based on mutual information and conditional independence tests">
                                        <b>[30]</b>
                                         CAMPOS L M D.A scoring function for learning Bayesian networks based on mutual information and conditional independence tests[J].Journal of Machine Learning Research,2006,7(7):2149-2187.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 15:02</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),31-40 DOI:10.7500/AEPS20190131003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑日周期性影响的光伏功率爬坡事件非精确概率预测</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E6%96%87%E7%AB%8B&amp;code=42810256&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱文立</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%88%A9&amp;code=08218806&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张利</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%98%8E&amp;code=08268076&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%8B%83&amp;code=25693589&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王勃</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%85%83%E6%98%A5&amp;code=40051692&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵元春</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E6%99%BA%E8%83%BD%E5%8C%96%E8%B0%83%E5%BA%A6%E4%B8%8E%E6%8E%A7%E5%88%B6%E6%95%99%E8%82%B2%E9%83%A8%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%B1%B1%E4%B8%9C%E5%A4%A7%E5%AD%A6)&amp;code=0237047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网智能化调度与控制教育部重点实验室(山东大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E4%B8%8E%E5%82%A8%E8%83%BD%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源与储能运行控制国家重点实验室中国电力科学研究院有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>光伏功率爬坡事件的可靠预测对电力系统运行决策至关重要。针对现有光伏发电功率爬坡事件预测存在误报与漏报的问题,提出了一种考虑日周期性影响的光伏功率爬坡事件非精确概率预测方法。首先,定义了新的光伏爬坡特征量,以有效剔除光伏发电功率中的日趋势性变化。进而,为了避免光伏爬坡样本数据有限可能引发的预测误差,通过结构学习构建了最优信度网络,对光伏功率爬坡事件进行非精确概率预测;其中,信度网络节点关联的非精确条件概率由多状态随机变量的非精确狄利克雷模型统计得到。最后,根据给定气象条件,推理计算各爬坡状态发生的概率区间。基于某光伏电站数据的算例仿真验证了所述方法的有效性,表明所提方法可有效捕捉光伏发电功率变动中由气象条件引发的突变事件。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%89%E4%BC%8F%E5%8A%9F%E7%8E%87%E7%88%AC%E5%9D%A1%E4%BA%8B%E4%BB%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">光伏功率爬坡事件;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A5%E5%91%A8%E6%9C%9F%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">日周期性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%9E%E7%B2%BE%E7%A1%AE%E6%A6%82%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">非精确概率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9D%A1%E4%BB%B6%E6%A6%82%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">条件概率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%A1%E5%BA%A6%E7%BD%91%E7%BB%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">信度网络;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    朱文立（1994—），女，硕士，主要研究方向：新能源发电技术。E-mail:wlzhu_sdu@qq.com;
                                </span>
                                <span>
                                    *张利（1967—），女，通信作者，博士，副教授，主要研究方向：电力系统运行与控制。E-mail:yzhangli@sdu.edu.cn;
                                </span>
                                <span>
                                    杨明（1980—），男，教授，博士生导师，主要研究方向：电力系统运行与控制。E-mail:myang@sdu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-31</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“新能源基地特高压外送在线安全运行风险评估和预警技术研究与应用”（5215001600V4）;</span>
                    </p>
            </div>
                    <h1><b>Imprecise Probabilistic Prediction of Photovoltaic Power Ramp Event Considering Daily Periodic Effect</b></h1>
                    <h2>
                    <span>ZHU Wenli</span>
                    <span>ZHANG Li</span>
                    <span>YANG Ming</span>
                    <span>WANG Bo</span>
                    <span>ZHAO Yuanchun</span>
            </h2>
                    <h2>
                    <span>Key Laboratory of Power System Intelligent Dispatch and Control of Ministry of Education (Shandong University)</span>
                    <span>National Key Laboratory on Operation and Control of Renewable Energy and Energy Storage, China Electric Power Research Institute</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Reliable prediction of photovoltaic power ramp event is very important for power system operation. To avoid false and missing report, an imprecise probabilistic prediction method of photovoltaic power ramp event considering daily periodic effect is proposed. Firstly, new ramp characteristic is defined, which can effectively eliminate the daily trend change of photovoltaic power. Then, the optimal credal network(CN) is constructed by structure learning to implement the imprecise probabilistic prediction of solar power ramp events, so that the prediction error caused by the limited sample is avoided. Specially, imprecise Dirichlet model(IDM) with multi-state random variables is used to evaluate the imprecise conditional probability associated with nodes of CN. Finally, according to the given meteorological conditions, the probability interval of ramp events is inferred. The effectiveness of the proposed method is verified by the data of a photovoltaic plant. The results show that the proposed method can effectively capture the mutation events caused by meteorological conditions of change of photovoltaic power.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=photovoltaic%20power%20ramp%20event&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">photovoltaic power ramp event;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=daily%20periodic&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">daily periodic;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=imprecise%20probability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">imprecise probability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=conditional%20probability&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">conditional probability;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=credal%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">credal network;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-31</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China(No.5215001600V4);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="62" name="62" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="63">可再生能源发电的快速发展在有效缓解环境污染与能源危机的同时,因其固有的随机性与波动性对电网的安全稳定运行提出了挑战。特别是光伏电站的功率爬坡事件,即输出功率短时间内的大幅度波动,可能引发系统频率大幅波动,甚至造成严重的停电事故<citation id="161" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。因此,提高光伏发电爬坡事件预测能力是保证光伏高渗透率电网安全稳定运行的必备措施<citation id="160" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="64">目前,对于光伏功率爬坡事件的研究尚处于起步阶段<citation id="162" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>,对于其定义也尚未达成共识<citation id="164" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。现有定义方法在描述爬坡事件时普遍存在忽视光伏发电日趋势性变化的问题,即没有考虑光伏发电所具有的明显的日周期性<citation id="163" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。因此,若阈值设定不当,这些爬坡定义方法将有可能导致不必要的连续爬坡警报。</p>
                </div>
                <div class="p1">
                    <p id="65">现有的光伏发电爬坡事件预测方法可大致分为间接预测法和直接预测法两类<citation id="167" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。间接预测法首先进行发电功率的预测,随后在功率序列中利用设定的标准,进行爬坡事件的识别。但是,此类预测方法为了降低整体预测误差,往往会忽略极端样本,从而造成部分爬坡信息的损失,引发爬坡事件的漏报<citation id="165" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。与之相比,直接预测法则不进行功率预测,而是直接在相关因素与爬坡事件之间建立起映射关系,具有较好的爬坡事件捕捉与识别能力<citation id="166" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="66">从预测原理上看,爬坡事件的研究既可以从机理分析入手,也可以基于数据统计。文献<citation id="168" type="reference">[<a class="sup">12</a>]</citation>提出了一种光伏发电爬坡事件参数评估的经验模型,反映的是给定样本下的经验参数,其普适性受到了制约。文献<citation id="171" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>则运用机理建模的手段,进行太阳辐射度的爬坡预测;文献<citation id="169" type="reference">[<a class="sup">15</a>]</citation>使用空间泊松过程对云场进行建模,建立了光伏发电爬坡速率的各向异性相关模型。机理建模关注爬坡发生的本质原因,但难以综合考虑实际发电过程中多种因素的影响。在抓住爬坡发生根源的基础上结合数据分析,将有效提高预测方法的适用性。样本充足(即大数定理成立)的前提下,爬坡事件可以得到可靠的概率分布,以精确概率来预测。而事实上,某些气象条件很少发生,导致受其影响的爬坡事件可用样本较少。在小数据驱动技术应用研究上,学者们提出了各类特征挖掘类方法<citation id="172" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>,近年来以补充缺失为思路的对抗神经网络<citation id="173" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>等方法异军突起。上述方法对小样本进行了充分的特征提取与数据补充,却均忽视了较小容量样本存在的固有误差,这无疑会将误差引入最终的单值预测结果。为了解决这一难题,研究人员提出了非精确概率方法<citation id="170" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,并已成功应用于设备可靠性评估、鲁棒机组组合等场景<citation id="174" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>,这为将其应用于光伏功率爬坡预测提供了有益的借鉴。</p>
                </div>
                <div class="p1">
                    <p id="67">综上,针对现有光伏功率爬坡事件预测存在不当警报的问题,本文提出一种考虑日周期性影响的光伏功率爬坡事件非精确概率预测方法。对比晴空模型<citation id="175" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,建立新的光伏发电功率爬坡特征量,有效捕捉由特殊气象变动引发的意外功率变动;同时充分考虑可能存在的样本不足问题,提出基于信度网络和非精确狄利克雷模型(imprecise Dirichlet model,IDM)的非精确概率预测方法。给定数值天气预报,依据所构建模型即可实现对光伏功率爬坡事件发生概率的区间预测。仿真分析表明,本文方法可有效避免爬坡事件样本不足导致的概率预测误差,为电网运行调度提供更为全面的决策信息。</p>
                </div>
                <h3 id="68" name="68" class="anchor-tag"><b>1</b> 电网光伏发电功率爬坡特征量及其分析</h3>
                <div class="p1">
                    <p id="69">光伏发电功率变化与两类因素有关:一类是由地球自转公转引发的规律性昼夜波动;另一类是由气象条件的突然变动(如云团移动等)导致的光伏发电的非规律性变动。现有光伏爬坡事件定义中常采用的光伏爬坡特征量有时段内功率变化量Δ<i>P</i>、时段内功率最大值与最小值之差Δ<mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover></math></mathml>、时段内功率变化率<i>R</i><sub>a</sub>和对功率进行预处理后的滤波信号 <i>P</i><mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mtext>f</mtext></msubsup></mrow></math></mathml>,分别如式(1)至式(4)所示。</p>
                </div>
                <div class="p1">
                    <p id="70">Δ<i>P</i>(<i>t</i>)=<i>P</i>(<i>t</i>+Δ<i>t</i>)-<i>P</i>(<i>t</i>)      (1)</p>
                </div>
                <div class="p1">
                    <p id="71"><mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><mo>=</mo><mrow><mi>max</mi></mrow><mo stretchy="false">(</mo><mi>Ρ</mi><mo stretchy="false">[</mo><mi>t</mi><mo>,</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">]</mo><mo stretchy="false">)</mo><mo>-</mo><mrow><mi>min</mi></mrow><mo stretchy="false">(</mo><mi>Ρ</mi><mo stretchy="false">[</mo><mi>t</mi><mo>,</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">]</mo><mo stretchy="false">)</mo></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="72"><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><mo stretchy="false">(</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>Ρ</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="73"><i>P</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mtext>f</mtext></msubsup></mrow></math></mathml>=mean(<i>P</i><sub><i>t</i></sub><sub>+</sub><sub><i>h</i></sub>-<i>P</i><sub><i>t</i></sub><sub>+</sub><sub><i>h</i></sub><sub>-</sub><sub><i>n</i></sub>)  <i>h</i>=1,2,…,<i>n</i>      (4)</p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>P</i>(<i>t</i>)为<i>t</i>时刻输出功率;<i>P</i>[<i>t</i>,<i>t</i>+Δ<i>t</i>]为时段内功率集;<i>h</i>为滤波信号时间窗宽;<i>P</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mtext>f</mtext></msubsup></mrow></math></mathml>为功率滤波信号;Δ<i>t</i>为间隔时长;mean(·)表示求平均值。</p>
                </div>
                <div class="p1">
                    <p id="75">采用以上特征量的光伏爬坡事件定义不仅存在无法识别时间段内功率变化过程、不易区分爬坡方向等缺陷,更重要的是,这些定义均不加区分地将两类功率变动影响因素视为一体,这将在爬坡阈值设置不当时引发不必要的持续爬坡报警。</p>
                </div>
                <div class="p1">
                    <p id="76">为此,提出一种新的光伏发电爬坡特征量,即偏移爬坡率<i>r</i><sub>RR</sub>指标:</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>r</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mfrac><mrow><mo stretchy="false">(</mo><mi>Ρ</mi><mo stretchy="false">(</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>-</mo><mo stretchy="false">(</mo><mi>Ρ</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>C</i><sub>LR</sub>(<i>t</i>)为晴空模型计算得到的<i>t</i>时刻的光伏发电功率。</p>
                </div>
                <div class="p1">
                    <p id="79">这其中,晴空模型是一种常用的光伏发电输出功率计算模型,其结合了太阳辐照度模型与光伏发电系统的数学模型,以经纬度、时间、晴空指数和光伏电站装机容量等作为模型的输入<citation id="176" type="reference"><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>,计算得到基准辐照度下不计气象因素波动影响的光伏发电功率曲线。图1为偏移爬坡率示意图。由图可见,晴空模型的功率曲线相对平滑,反映的是未考虑气象突变的日趋势性功率变动。</p>
                </div>
                <div class="area_img" id="80">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920006_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 偏移爬坡率示意图" src="Detail/GetImg?filename=images/DLXT201920006_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 偏移爬坡率示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920006_080.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of removed ramp rate</b></p>

                </div>
                <div class="p1">
                    <p id="81">根据式(5),容易得到偏移爬坡率的另一种表达形式,即</p>
                </div>
                <div class="p1">
                    <p id="82" class="code-formula">
                        <mathml id="82"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mtext>Δ</mtext><mi>C</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>t</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="83">式中:Δ<i>C</i><sub>LR</sub>(<i>t</i>)=<i>C</i><sub>LR</sub>(<i>t</i>+Δ<i>t</i>)-<i>C</i><sub>LR</sub>(<i>t</i>)为由晴空模型得到的光伏发电功率在相邻时段间的变化幅度,能够反映由日周期性趋势引发的可预期的功率变动。</p>
                </div>
                <div class="p1">
                    <p id="84">由式(6)易见,偏移爬坡率实质上是实际功率对晴空模型偏移程度的量化表达,反映的是气象变动对光伏功率的非规律性影响。</p>
                </div>
                <div class="p1">
                    <p id="85">在光伏日周期性对功率变动影响较大的时间段(即临近日出或日落的数小时内),设定统一爬坡阈值,按照式(1)至式(4)所示的光伏爬坡事件定义方法识别出的爬坡事件具有明显的时间分布特征:上爬坡事件将集中在上午时段,下爬坡事件集中发生在下午时段。比较而言,采用偏移爬坡率进行爬坡识别具有以下优势。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86">1)降低了光伏发电爬坡事件的误报率:</h4>
                <div class="p1">
                    <p id="87">爬坡事件误报率为误报爬坡事件件数与识别所得爬坡总件数之比。将晴空模型功率序列作为光伏电站发电计划,晴空模型中发生的预期功率变动则不再需要爬坡警报,若将预期功率变动识别为爬坡事件即发生误报。与常用的功率变化率相比,采用偏移爬坡率将有效降低爬坡识别误报率。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">2)降低了光伏发电爬坡事件的漏报率:</h4>
                <div class="p1">
                    <p id="89">漏报率为漏报爬坡事件件数与实际气象引发的爬坡总件数之比。在日周期性功率增长(或下降)过程中,若实际功率未依照日周期性趋势变动,原有的爬坡特征量将有可能忽略实际功率与计划发电曲线的较大偏离,由此引发爬坡漏报。而偏移爬坡率则能够将其有效识别为偏离计划曲线的爬坡事件,爬坡漏报率将得到明显改善,即偏移爬坡率可提高爬坡识别的敏锐度。</p>
                </div>
                <h4 class="anchor-tag" id="90" name="90">3)便于与电网调度决策进行配合:</h4>
                <div class="p1">
                    <p id="91">发电计划制定一般以晴空模型功率作为基准,偏移爬坡率的提出有利于对应系统功率调节手段进行爬坡阈值分级设定,以此实现光伏发电爬坡的分级预警,即满足不同电网的差异化需求,同时又能为电网调度提供更精细化的信息。</p>
                </div>
                <div class="p1">
                    <p id="92">以图1为例,分别采用功率变化率<i>R</i><sub>a</sub>与偏移爬坡率<i>r</i><sub>RR</sub>以同一爬坡阈值进行爬坡识别。<i>R</i><sub>a</sub>在功率序列中识别出35次上/下爬坡,其中日周期性引起的功率变动(即误报)27次、未识别出的晴空模型的偏移(即漏报)6次。而偏移爬坡率仅识别出13次上/下爬坡,其中误报1次,漏报0次。</p>
                </div>
                <div class="p1">
                    <p id="93">综上可知,通过将晴空模型加入分析,偏移爬坡率这一特征量能够有效地剔除光伏发电功率中的日趋势性变动,从而捕捉到由非规律性气象变动而导致的功率突变,提高了对光伏发电爬坡有效识别的能力。显然,晴空模型所得理想包络线突然的大幅偏离是电网运行调度人员所更加关心的。</p>
                </div>
                <h3 id="94" name="94" class="anchor-tag"><b>2</b> 非精确关联条件概率的建立</h3>
                <div class="p1">
                    <p id="95">光伏发电爬坡与多种气象因素相关,某些特殊气象条件在历史上发生的次数不多,因此在对这些气象条件与光伏发电爬坡事件进行关联性估计时,可用样本不足,难以获得精确的单值概率统计结果。要实现对于这类多项式分布数据的客观统计推理,相较于对样本容量要求较高的中心极限定理(CLT)<citation id="177" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>,IDM通过采用先验概率密度函数集合,可得到小样本条件下的非精确概率,已成功用于输电线路故障诊断、机组组合优化等场景。</p>
                </div>
                <div class="p1">
                    <p id="96">IDM是确定性Dirichlet模型的扩展。设服从多项式分布的随机变量具有<i>n</i>种可能出现的状态,其各状态发生的概率以<i>θ</i>={<i>θ</i><sub>1</sub>,<i>θ</i><sub>2</sub>,…,<i>θ</i><sub><i>n</i></sub>}表示。确定性Dirichlet模型借助贝叶斯统计原理,视未知参数<i>θ</i>为随机变量,采用Dirichlet分布作为其先验概率密度函数。进而,在获取到样本观测值<i>M</i>的条件下,经贝叶斯过程更新形成后验Dirichlet概率密度函数,如式(7)所示。</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>f</mi><mo stretchy="false">(</mo><mi>θ</mi><mo stretchy="false">|</mo><mi>Μ</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mspace width="0.25em" /><mtext>Γ</mtext><mo stretchy="false">(</mo><mi>s</mi><mo>+</mo><mi>Μ</mi><mo stretchy="false">)</mo><mrow><mo>(</mo><mrow><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mtext>Γ</mtext></mstyle><mo stretchy="false">(</mo><mi>s</mi><mi>r</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>m</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo></mrow><mo>)</mo></mrow><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>θ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><msup><mrow></mrow><mrow><mi>m</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>s</mi><mi>r</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mn>1</mn></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:Γ(·)表示Gamma函数;<i>r</i><sub><i>i</i></sub>为超参数,满足0≤<i>r</i><sub><i>i</i></sub>≤1及和为1约束,其代表了<i>θ</i><sub><i>i</i></sub>的均值;<i>s</i>为设定参数,表征对新信息的慎重程度,通常在<citation id="178" type="reference">[<a class="sup">1</a>,<a class="sup">2</a>]</citation>之间取值;<i>m</i><sub><i>i</i></sub>为随机变量状态<i>i</i>的出现次数;<i>M</i>=<i>m</i><sub>1</sub>+<i>m</i><sub>2</sub>+…+<i>m</i><sub><i>n</i></sub>为样本总数。</p>
                </div>
                <div class="p1">
                    <p id="99">然而,确定性Dirichlet概率估计方法对小样本事件存在受先验分布影响显著的弊端,当先验信息设置不合理时,易得到不可靠的估计结果。</p>
                </div>
                <div class="p1">
                    <p id="100">为了避免这一弊端,IDM采用先验概率密度函数的集合而非单一概率密度函数来进行估计,该集合由给定<i>s</i>条件下所有的Dirichlet分布构成,即在固定<i>s</i>值后,使<i>r</i>遍历整个[0,1]区间。进而,可以根据贝叶斯原理,将<i>θ</i>的先验概率密度函数集合更新为后验概率密度函数集合,从而,获得概率<i>θ</i>的取值区间<citation id="179" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>,如式(8)所示。</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub><mo>∈</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>E</mi><mo stretchy="true">¯</mo></munder><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo>,</mo><mover accent="true"><mi>E</mi><mo stretchy="true">¯</mo></mover><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo>=</mo><mrow><mo>[</mo><mrow><mfrac><mrow><mi>m</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>Μ</mi><mo>+</mo><mi>s</mi></mrow></mfrac><mo>,</mo><mfrac><mrow><mi>m</mi><msub><mrow></mrow><mi>i</mi></msub><mo>+</mo><mi>s</mi></mrow><mrow><mi>Μ</mi><mo>+</mo><mi>s</mi></mrow></mfrac></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">由此,可以根据小样本数据,方便地估计得到给定条件下随机变量状态出现的概率区间。易见,IDM统计方法消除了在小样本条件下,先验设置不合理对事件发生概率估计的不利影响。显然,式(8)符合非精确概率的表达形式,即式(9)。</p>
                </div>
                <div class="p1">
                    <p id="103" class="code-formula">
                        <mathml id="103"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>m</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>A</mtext><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">[</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><mo stretchy="false">(</mo><mtext>A</mtext><mo stretchy="false">)</mo><mo>,</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><mo stretchy="false">(</mo><mtext>A</mtext><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo>⊆</mo><mo stretchy="false">[</mo><mn>0</mn><mo>,</mo><mn>1</mn><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="104">式中:<i>P</i><sub>im</sub>(A)表示事件A发生的非精确概率;<mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><mo stretchy="false">(</mo><mtext>A</mtext><mo stretchy="false">)</mo></mrow></math></mathml>为非精确概率下界,<mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><mo stretchy="false">(</mo><mtext>A</mtext><mo stretchy="false">)</mo></mrow></math></mathml>为非精确概率上界,显然,<mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><mo stretchy="false">(</mo><mtext>A</mtext><mo stretchy="false">)</mo></mrow></math></mathml>与<mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><mo stretchy="false">(</mo><mtext>A</mtext><mo stretchy="false">)</mo></mrow></math></mathml>满足<mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><mo stretchy="false">(</mo><mtext>A</mtext><mo stretchy="false">)</mo><mo>≤</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><mo stretchy="false">(</mo><mtext>A</mtext><mo stretchy="false">)</mo><mo>≤</mo><mn>1</mn></mrow></math></mathml>约束。</p>
                </div>
                <div class="p1">
                    <p id="105">可以看出,对于式(9)所示的非精确概率,若<mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><mo stretchy="false">(</mo><mtext>A</mtext><mo stretchy="false">)</mo></mrow><mo>=</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><mo stretchy="false">(</mo><mtext>A</mtext><mo stretchy="false">)</mo></mrow></math></mathml>,则非精确概率将退化为精确的单值概率,这说明事件<i>A</i>发生的概率将是精确的。另一方面,若<mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><mo stretchy="false">(</mo><mtext>A</mtext><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn><mo>,</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><mo stretchy="false">(</mo><mtext>A</mtext><mo stretchy="false">)</mo><mo>=</mo><mn>1</mn></mrow></math></mathml>,则代表该概率可能为由0至1区间内的任意值,说明事件A可用历史信息缺乏,通过现有信息难以给出有价值的概率统计结果。由此可见,非精确概率对各类气象因素下光伏发电功率爬坡事件发生的可能性具有更加全面、灵活的表达能力。</p>
                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>3</b> 基于信度网络的光伏爬坡事件预测</h3>
                <div class="p1">
                    <p id="107">信度网络作为经典贝叶斯网络的拓展,是一种表达不确定性知识和进行因果推理的非精确概率图模型,其结构如附录<i>A</i>图<i>A</i>1所示。图中,A为根节点,B和C为A的证据节点,B和C为A的父节点。在光伏爬坡事件预测信度网络中,根节点A应为爬坡状态集R;证据节点应为与爬坡相关的各类气象因素的变量集E。信度网络的节点与弧可以是精确概率也可以是非精确概率测度的表达形式。</p>
                </div>
                <div class="p1">
                    <p id="108">光伏功率爬坡事件的发生与所处地区的天气状况密切相关,本文选取影响光伏功率爬坡的太阳辐照、环境温度T、气压P、相对湿度H等4类气象因素<citation id="180" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,其中太阳辐照作为影响光伏发电功率的主要因素,表示为太阳辐照度爬坡r<sub><i>I</i></sub>和太阳辐照度I两个量,由此信度网络证据节点变量集取为E={r<sub><i>I</i></sub>,I,T,P,H}。信度网络的根节点变量为光伏爬坡状态,根据预测对象的特点建立状态集R={R<sub>1</sub>,R<sub>2</sub>,R<sub>3</sub>},其中R<sub>1</sub>表示下爬坡,R<sub>2</sub>表示不爬坡,R<sub>3</sub>表示上爬坡。相应地E中各节点证据变量按无监督准则下的等频原则划分为3个状态。</p>
                </div>
                <div class="p1">
                    <p id="109">信度网络需进行结构学习,方可寻找出样本数据下的最优网络结构,以抽象表达各气象要素间的潜在依赖关系,最优结构的搜索过程如附录<i>A</i>图<i>A</i>2所示。本文采用贪婪搜索算法对光伏功率爬坡概率预测的信度网络进行结构学习<citation id="181" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="110">寻得最优网络结构后,即可进行信度网络的结构推理。对于具有N个节点的光伏爬坡信度网络,x={x<sub>1</sub>,x<sub>2</sub>,…,x<sub>N</sub>}是N维随机变量X={X<sub>1</sub>,X<sub>2</sub>,…,X<sub>N</sub>}的一组状态。利用常规贝叶斯网络推理手段,遍历信度集顶点组合成的联合概率质量函数可以完成对信度网络的精确推理,计算根节点变量的状态R<sub>i</sub>在气象证据变量的观察值x<sub><i>e</i></sub>下出现概率P(R<sub>i</sub>|x<sub><i>e</i></sub>)的最大、最小边界值<citation id="182" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,如式(10)和式(11)所示。</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">)</mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>Ρ</mi><mo stretchy="false">(</mo><mi>X</mi><mo stretchy="false">)</mo><mo>∈</mo><mtext>e</mtext><mtext>x</mtext><mtext>t</mtext><mo stretchy="false">(</mo><mi>Κ</mi><mo stretchy="false">(</mo><mi>X</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></munder><mfrac><mrow><mstyle displaystyle="true"><mo>∑</mo><mrow><mi>X</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mn>1</mn></mrow></msub></mrow></mstyle><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>π</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo></mrow><mrow><mstyle displaystyle="true"><mo>∑</mo><mrow><mi>X</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mn>2</mn></mrow></msub></mrow></mstyle><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>π</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">)</mo><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>Ρ</mi><mo stretchy="false">(</mo><mi>X</mi><mo stretchy="false">)</mo><mo>∈</mo><mtext>e</mtext><mtext>x</mtext><mtext>t</mtext><mo stretchy="false">(</mo><mi>Κ</mi><mo stretchy="false">(</mo><mi>X</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></munder><mfrac><mrow><mstyle displaystyle="true"><mo>∑</mo><mrow><mi>X</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mn>1</mn></mrow></msub></mrow></mstyle><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>π</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo></mrow><mrow><mstyle displaystyle="true"><mo>∑</mo><mrow><mi>X</mi><msub><mrow></mrow><mrow><mtext>Μ</mtext><mn>2</mn></mrow></msub></mrow></mstyle><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><mo stretchy="false">(</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>π</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">式中:K(X)为条件信度集;P(X)∈<i>ext</i>(K(X))表明P(X)应从随机变量条件信度集顶点对应的概率质量函数上取值;X<sub><i>M</i></sub><sub>1</sub>为节点变量集合XR,E};X<sub><i>M</i></sub><sub>2</sub>为节点变量集合X\E;∑<i>X</i><sub>M</sub><sub><i>j</i></sub>表示对节点变量集合<i>X</i><sub>M</sub><sub><i>j</i></sub>的全概率运算,其中<i>j</i>=1,2;<i>π</i><sub><i>i</i></sub>为节点<i>X</i><sub><i>i</i></sub>对应父节点集合的观察值集合。</p>
                </div>
                <div class="p1">
                    <p id="113">综上所述,本文方法预测流程如图2所示,对实施步骤说明如下。</p>
                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920006_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 基于信度网络的光伏功率爬坡事件预测流程图" src="Detail/GetImg?filename=images/DLXT201920006_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 基于信度网络的光伏功率爬坡事件预测流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920006_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of prediction of photovoltaic 
power ramp event based on credal network</b></p>

                </div>
                <div class="p1">
                    <p id="115">步骤1:在开始信度网络结构学习前,首先依据偏移爬坡率r<sub><i>RR</i></sub>及变量状态划分方法,构建信度网络节点变量集与各节点变量的状态集。</p>
                </div>
                <div class="p1">
                    <p id="116">步骤2:依据已有变量集与状态集,利用贪婪搜索算法寻得最优信度网络结构。</p>
                </div>
                <div class="p1">
                    <p id="117">步骤3:信度网络结构确定后,条件信度集K(X)是在统计不同爬坡状态的先验概率,并利用<i>IDM</i>估计各爬坡证据节点关联的非精确条件概率下建立的。</p>
                </div>
                <div class="p1">
                    <p id="118">步骤4:给定气象条件下的光伏功率爬坡概率的非精确预测结果<mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">[</mo><munder accentunder="true"><mtext>Ρ</mtext><mo>¯</mo></munder><mo stretchy="false">(</mo><mtext>R</mtext><msub><mrow></mrow><mtext>i</mtext></msub><mo stretchy="false">|</mo><mtext>x</mtext><msub><mrow></mrow><mi>e</mi></msub><mo stretchy="false">)</mo><mo>,</mo><mover accent="true"><mtext>Ρ</mtext><mo>¯</mo></mover><mo stretchy="false">(</mo><mtext>R</mtext><msub><mrow></mrow><mtext>i</mtext></msub><mo stretchy="false">|</mo><mtext>x</mtext><msub><mrow></mrow><mi>e</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow></math></mathml>是依据式(10)和式(11)推理所得。</p>
                </div>
                <h3 id="119" name="119" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="120">以实地投运的新疆某光伏电站数据为例验证所提方法。选用2015—2017年电站实际运行功率数据及相应数值天气预报数据,时间分辨率为15 min,该光伏电站装机容量为90 MW。经过合理性检验与筛选后,将数据划分为训练集、验证集,按照步骤1构造节点变量集{<i>R</i>,<i>E</i>}与变量状态集{<i>R</i><sub><i>i</i></sub>,<i>x</i><sub>e</sub>},其中<i>x</i><sub>e</sub>={<i>r</i><sub>I</sub><sub><i>m</i></sub>,<i>I</i><sub><i>n</i></sub>,<i>T</i><sub><i>a</i></sub>,<i>P</i><sub><i>b</i></sub>,<i>H</i><sub><i>c</i></sub>},其中<i>i</i>,<i>m</i>,<i>n</i>,<i>a</i>,<i>b</i>,<i>c</i>∈{1,2,3}。</p>
                </div>
                <h4 class="anchor-tag" id="121" name="121"><b>4.1</b> 新特征量的有效性分析</h4>
                <div class="p1">
                    <p id="122">本文提出了新的爬坡特征量,现以训练集数据为例验证其对光伏爬坡事件的识别能力。以光伏电站装机容量的5%作为爬坡阈值,分别依据本文提出的<i>r</i><sub>RR</sub>以及前述<mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Δ</mi><mover accent="true"><mtext>Ρ</mtext><mo>¯</mo></mover></mrow></math></mathml>和R<sub><i>a</i></sub>两类特征量,以气象变动引发的光伏发电爬坡事件为识别对象,对样本数据进行爬坡识别,三类方法下爬坡事件识别结果的统计见表1。表中:爬坡事件总件数为识别所得上爬坡与下爬坡事件件数之和;误报率为误报爬坡事件件数与识别所得爬坡总件数之比;漏报率为漏报爬坡事件件数与实际气象引发的爬坡总件数之比。从表1可以看出:采用偏移爬坡率识别结果中爬坡事件数远少于其他两类爬坡特征量。并且针对最受关注的由气象变动引发的爬坡事件,其他两类特征量漏报率和误报率均较高,即对有价值的爬坡信息捕获准确率较低。而本文提出的偏移爬坡率则能够准确有效地识别目标爬坡事件,减少不必要的爬坡警报。</p>
                </div>
                <div class="area_img" id="123">
                    <p class="img_tit"><b>表1 光伏发电爬坡事件识别结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Recognition results of photovoltaic power ramp event</b></p>
                    <p class="img_note"></p>
                    <table id="123" border="1"><tr><td><br />爬坡特征量</td><td>爬坡事件总件数</td><td>误报率/%</td><td>漏报率/%</td></tr><tr><td><br /><i>R</i><sub>a</sub></td><td>17 558</td><td>48.20</td><td>13.50</td></tr><tr><td><br /><math display="block" xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover></mrow></math></td><td>15 871</td><td>43.90</td><td>10.40</td></tr><tr><td><br /><i>r</i><sub>RR</sub></td><td>2 637</td><td>1.80</td><td>1.20</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>4.2</b> 信度网络构建与推理</h4>
                <div class="p1">
                    <p id="125">光伏功率爬坡信度网络中各节点变量确定后,按照步骤2运用贪婪搜索算法不断对信度网络进行局部更新。本文采用贝叶斯信息准则来评价网络结构的质量,该准则利用似然函数来描述结构与数据之间的拟合程度、惩罚结构的复杂性,避免过拟合。最终在172类网络结构中寻得最优信度网络结构如图3所示。</p>
                </div>
                <div class="area_img" id="126">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920006_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 光伏功率爬坡概率预测信度网络" src="Detail/GetImg?filename=images/DLXT201920006_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 光伏功率爬坡概率预测信度网络</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920006_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Credal network for ramp probability 
prediction of photovoltaic power</b></p>

                </div>
                <div class="p1">
                    <p id="127">由构建的信度网络结构可知,光伏功率爬坡事件与太阳辐照度、湿度、温度以及太阳辐照度偏移爬坡率直接相关。需要注意的是,图3中证据变量<i>I</i>和<i>H</i>由多个父节点共同影响,因此,在步骤3求取条件信度集时,需计及其所有父节点不同状态出现的情况,以光伏功率的长期统计爬坡概率替代各爬坡状态的先验概率。</p>
                </div>
                <div class="p1">
                    <p id="128">依据步骤3得到各节点的概率关联后,按步骤4求解即可得到给定气象条件下各光伏功率爬坡状态<i>R</i><sub><i>i</i></sub>(<i>i</i>∈{1,2,3})非精确条件概率<i>P</i><sub>im</sub>(<i>R</i><sub><i>i</i></sub>|<i>x</i><sub>e</sub>),即<mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">[</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">)</mo><mo>,</mo><mover accent="true"><mi>Ρ</mi><mo>¯</mo></mover><mo stretchy="false">(</mo><mi>R</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo><mi>x</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129"><b>4.3</b> 预测结果分析</h4>
                <div class="p1">
                    <p id="130">如前所述, CLT是一种非精确概率均值计算方法。选取6类由不同的气象因素状态组合而成的气象场景(见附录A表A1),以电站多年运行数据的统计概率作为真实概率,采用本文方法和CLT(90%置信区间)对不同气象状态组合下的各爬坡状态的发生概率进行预测,概率预测结果如图4所示。</p>
                </div>
                <div class="area_img" id="131">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920006_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 在6类不同气象条件下光伏爬坡
事件的非精确概率" src="Detail/GetImg?filename=images/DLXT201920006_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 在6类不同气象条件下光伏爬坡
事件的非精确概率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920006_131.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Imprecise probabilities of photovoltaic power 
ramp event in 6 different meteorological conditions</b></p>

                </div>
                <div class="p1">
                    <p id="132">图4中可以看到,在气象条件<i>E</i><sub>1</sub>,<i>E</i><sub>2</sub>,<i>E</i><sub>3</sub>下,本文方法和CLT模型都可以有效地覆盖真实概率,但比较而言,CLT模型所得的概率区间较本文方法更宽,敏锐度较弱;在气象条件<i>E</i><sub>4</sub>,<i>E</i><sub>5</sub>下光伏功率爬坡样本数量较少,不同爬坡状态在训练集与验证集中的发生概率存在差异,此时不满足CLT模型对样本数据大容量的要求,因此CLT模型得到的概率区间无法准确地覆盖真实概率,但本文方法仍可以用较为狭窄的概率区间实现对真实概率的覆盖;在气象条件<i>E</i><sub>6</sub>下,训练样本中没有爬坡事件发生,这种情况下CLT模型输出不爬坡概率为1而上/下爬坡概率为0,导致错误结果,而本文提出的方法在这些条件下仍可以较好实现对光伏功率爬坡状态的概率预测,并能实现对真实概率的覆盖。</p>
                </div>
                <div class="p1">
                    <p id="133">对于验证集中所有可能存在的243类气象状态组合的非精确概率预测结果进行统计,以整体分析CLT模型与本文方法在可靠性与敏锐性2个方面的表现,2种方法在验证集中对真实概率的覆盖率与平均概率区间宽度如表2所示。</p>
                </div>
                <div class="area_img" id="134">
                    <p class="img_tit"><b>表2 验证集概率区间精度分析</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Accuracy analysis of probability interval for validation set</b></p>
                    <p class="img_note"></p>
                    <table id="134" border="1"><tr><td><br />方法</td><td>真实概率覆盖率/%</td><td>概率区间平均宽度</td></tr><tr><td><br />CLT模型</td><td>55.40</td><td>0.152</td></tr><tr><td><br />本文方法</td><td>83.60</td><td>0.143</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="135">对该光伏电站爬坡事件进行日前预测,对应气象条件的变化情况如附录A表A2所示,分别基于1年样本数据采用本文方法以及基于3年样本数据采用经典贝叶斯网络方法来预测未来时段光伏功率发生下爬坡事件的概率变化情况,结果如图5曲线簇Ⅰ所示。采用同样的方法对美国内华达州某光伏电站爬坡事件进行日前预测,对应气象条件变化如附录A表A3所示,结果如图5曲线簇Ⅱ所示。需要说明的是,图中仅展示了有太阳辐照的白天的预测结果。</p>
                </div>
                <div class="area_img" id="136">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920006_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 连续时段光伏功率下爬坡事件非精确/精确概率" src="Detail/GetImg?filename=images/DLXT201920006_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 连续时段光伏功率下爬坡事件非精确/精确概率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920006_136.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Imprecise and precise probability of ramp-down 
event for photovoltaic power in continuous periods</b></p>

                </div>
                <div class="p1">
                    <p id="137">由图5可见,2个光伏电站在连续时段内下爬坡概率不是固定值,其在不同预估时段的下爬坡概率区间不同体现了光伏电站功率稳定水平随气象条件变化而时变的特点。图中下爬坡概率区间的上界线为对光伏功率爬坡较为保守的预测,而下界线则对应较为乐观的预测。预测所得概率区间能可靠覆盖历史发生概率,同时利用经典贝叶斯网络精确单值条件概率预测的结果被包含在信度网络推理所得的概率区间内,证明了非精确概率对光伏功率爬坡事件具有更全面的描述特点,能够为电力系统运行决策提供更加详实的概率信息。另外,本文方法对于2个电站的爬坡事件预测均具有较好的预测效果,验证了本文方法的样本适应性。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>4.4</b> 预测效率分析</h4>
                <div class="p1">
                    <p id="139">光伏功率爬坡事件预测的工作场景对预测算法的计算效率提出了相应的要求,计算时间过长将影响算法的实用性。采用CLT模型与本文方法计算时间进行比较,CLT模型和本文方法计算时间分别为2.65 s和21.32 s。对比可见,CLT模型因其不存在模型训练过程,计算时间较短,但其预测精度不高;本文方法在提高预测性能的同时,计算时间虽有延长却能够满足日前爬坡预测对于计算效率的要求。本文所有计算测试均在一台配备英特尔酷睿i5、2.8 GHz中央处理器和8 GB RAM的计算机上进行。</p>
                </div>
                <h3 id="140" name="140" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="141">可再生能源的大量接入对可再生能源发电功率预测提出了更高的要求。针对光伏发电功率爬坡事件预测存在的问题,本文提出了新的预测方法。研究和算例分析表明,本文建立的偏移爬坡率特征量通过考虑晴空模型可实现规律性光伏功率变动影响的有效剔除,运用信度网络学习算法可建立由气象因素引起的光伏功率爬坡事件与相关气象因素之间的映射关系,并结合IDM实现对爬坡状态发生的非精确概率推断,有效避免样本有限而引发的预测偏差。</p>
                </div>
                <div class="p1">
                    <p id="142">本文在单一光伏电站发电功率爬坡预测上取得了一定进展,但电网中的光伏电站众多。因此,下一步研究将考虑集群光伏电站的聚合效应,并进行光伏发电功率爬坡事件的分级预警研究,从而为电力系统运行决策提供更有力的支持。</p>
                </div>
                <div class="p1">
                    <p id="143">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="183" name="183" class="anchor-tag">附录A</h3>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920006_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1简单三点信度网络结构" src="Detail/GetImg?filename=images/DLXT201920006_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1简单三点信度网络结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920006_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 A simple creedal network</p>

                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920006_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2贪婪搜索算法结构学习流程图" src="Detail/GetImg?filename=images/DLXT201920006_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2贪婪搜索算法结构学习流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920006_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Structure learning by greedy search algorithm</p>

                </div>
                <div class="area_img" id="187">
                                            <p class="img_tit">
                                                表A1选取的6类气象场景
                                                    <br />
                                                Table A1 6 selected meteorological condition
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920006_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920006_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920006_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1选取的6类气象场景" src="Detail/GetImg?filename=images/DLXT201920006_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="188">
                                            <p class="img_tit">
                                                表A2新疆某电站气象条件的变化情况
                                                    <br />
                                                Table A2 Meteorological condition in Xinjiang
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920006_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920006_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920006_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2新疆某电站气象条件的变化情况" src="Detail/GetImg?filename=images/DLXT201920006_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920006_18801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920006_18801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920006_18801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2新疆某电站气象条件的变化情况" src="Detail/GetImg?filename=images/DLXT201920006_18801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="189">
                                            <p class="img_tit">
                                                表A2美国某电站气象条件的变化情况
                                                    <br />
                                                Table A2 Meteorological condition in America
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920006_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920006_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920006_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2美国某电站气象条件的变化情况" src="Detail/GetImg?filename=images/DLXT201920006_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Network impacts of high penetration of photovoltaic solar power systems">

                                <b>[1]</b> ENSLIN J H R.Network impacts of high penetration of photovoltaic solar power systems[C]// IEEE PES General Meeting,July 25-29,2010,Providence,USA.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Time in the Sun: The Challenge of High PV Penetration in the German Electric Grid">

                                <b>[2]</b> VON APPEN J,BRAUN M,STETZ T,et al.Time in the sun:the challenge of high PV penetration in the German electric grid[J].IEEE Power &amp; Energy Magazine,2013,11(2):55-64.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES2F723EC610013E6B0374763F53CB76FE&amp;v=MTQyODNNeVdRVDZUaDVUM25oMmhjMkNzQ1RROHpxQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBoeGJtMndhdz1OaWZPZmJIT0dkUFAydnhEWmVzUERYOQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> ANTONANZAS J,OSORIO N,ESCOBAR R,et al.Review of photovoltaic power forecasting[J].Solar Energy,2016,136:78-111.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWD130321000147&amp;v=MTA0NjgzeEU5ZmJ2bktyaWZaZVp2RnlublU3N0pLVjhRTmlmY2FySzdIdExPcm85RlpPb0xDeE04enhVU21EZDlTSDdu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> GALLEGO C,COSTA A,CUERVA Á,et al.A wavelet-based approach for large wind power ramp characterisation[J].Wind Energy,2013,16(2):257-278.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201412002&amp;v=MzA2MDFTSFRlckc0SDlYTnJZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rV3I3TUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 崔明建,孙元章,柯德平.基于原子稀疏分解和BP神经网络的风电功率爬坡事件预测[J].电力系统自动化,2014,38(12):6-11.CUI Mingjian,SUN Yuanzhang,KE Deping.Wind power ramp events forecasting based on atomic sparse decomposition and BP neural networks[J].Automation of Electric Power Systems,2014,38(12):6-11.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Associating weather conditions with ramp events inwind power generation">

                                <b>[6]</b> KAMATH C.Associating weather conditions with ramp events in wind power generation[C]// 2011 IEEE/PES Power Systems Conference and Exposition,March 20-23,2011,Phoenix,USA.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A survey on wind power ramp forecasting">

                                <b>[7]</b> FERRERIA C,GAMA J,MATIAS L,et al.A survey on wind power ramp forecasting[J].Energy &amp; Power Engineering,2011,5(4):368-372.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201701007&amp;v=MzI3NjBJU0hUZXJHNEg5Yk1ybzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyN00=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 赵亮,黎嘉明,艾小猛,等.光伏出力随机性分量的提取和统计特性分析[J].电力系统自动化,2017,41(1):48-56.DOI:10.7500/AEPS 20160225007.ZHAO Liang,LI Jiaming,AI Xiaomeng,et al.Analysis on random component extraction and statistical characteristics of photovoltaic power[J].Automation of Electric Power Systems,2017,41(1):48-56.DOI:10.7500/AEPS20160225007.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201906006&amp;v=MTUxMDdmWnVac0Z5bmtXcjdNSVNIVGVyRzRIOWpNcVk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 叶林,路朋,滕景竹,等.考虑风电功率爬坡的功率预测-校正模型[J].电力系统自动化,2019,43(6):49-56.DOI:10.7500/ AEPS 20180321004.YE Lin,LU Peng,TENG Jingzhu,et al.Power prediction and correction model considering wind power ramping events[J].Automation of Electric Power Systems,2019,43(6):49-56.DOI:10.7500/AEPS20180321004.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of wind ramp events using their conditional probabilities from PCA 3D tables">

                                <b>[10]</b> JANA H,MAREK J,PETR M,et al.Analysis of wind ramp events using their conditional probabilities from PCA 3D tables[C]// 2015 16th International Scientific Conference on Electric Power Engineering (EPE),May 20-22,2015,Kouty nad Desnou,Czech Republic.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Data mining for prediction of wind farm power ramp rates">

                                <b>[11]</b> KUSIAK A,ZHENG Haiyang.Data mining for prediction of wind farm power ramp rates[C]// 2008 IEEE International Conference on Sustainable Energy Technologies,November 24-27,2008,Singapore.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14061600066315&amp;v=MTQ0Nzg4ZGF4WT1OaWZPZmJLOEh0Zk5xWTlGWk8wSkQzMDhvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> MAZUMDAR B M,SAQUIB M,DAS A K.An empirical model for ramp analysis of utility-scale solar PV power[J].Solar Energy,2014,107:44-49.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122300293596&amp;v=Mjg4OTJJVjhkYXhZPU5pZk9mYks5SDlQT3JJOUZadUlNQ1hVL29CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> CHU Yinghao,PEDRO H T C,LI Mengying,et al.Real-time forecasting of solar irradiance ramps with smart image processing[J].Solar Energy,2015,114:91-104.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Solar irradiance now-casting with ramp-down event prediction via enhanced cloud detection and tracking">

                                <b>[14]</b> CHENG H Y,YU C C.Solar irradiance now-casting with ramp-down event prediction via enhanced cloud detection and tracking[C]// 2016 IEEE International Conference on Multimedia and Expo (ICME),July 11-15,2016,Seattle,USA.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES14021300010208&amp;v=MTU5NTNycVFUTW53WmVadEZpbmxVcjNJSVY4ZGF4WT1OaWZPZmJLOEh0UE5ySTlGWk9vUERud3hvQk1UNlQ0UFFIL2lyUmRHZQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> ARIAS-CASTRO E,KLEISSAL J,LAVE M.A Poisson model for anisotropic solar ramp rate correlations[J].Solar Energy,2014,101:192-202.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201703003&amp;v=MDU5NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcjdNSVNIVGVyRzRIOWJNckk5Rlo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 史坤鹏,乔颖,赵伟,等.计及历史数据熵关联信息挖掘的短期风电功率预测[J].电力系统自动化,2017,41(3):13-18.DOI:10.7500/AEPS20160814001.SHI Kunpeng,QIAO Ying,ZHAO Wei,et al.Short-term wind power prediction based on entropy association information mining of historical data[J].Automation of Electric Power Systems,2017,41(3):13-18.DOI:10.7500/AEPS 20160814001.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Research of security detection for networked manufacturing based on optimized support vector machine">

                                <b>[17]</b> SHI Jinfa,JIAO Hejun.Research of security detection for networked manufacturing based on optimized support vector machine[C]// 2009 International Conference on Intelligent Human-Machine Systems and Cybernetics,August 26-27,2009,Hangzhou,China.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201820010&amp;v=MDY5MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcjdNSVNIVGVyRzRIOW5PcjQ5RVpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 吴云,雷建文,鲍丽山,等.基于改进灰色关联分析与蝙蝠优化神经网络的短期负荷预测[J].电力系统自动化,2018,42(20):67-72.DOI:10.7500/AEPS20180125004.WU Yun,LEI Jianwen,BAO Lishan,et al.Short-term load forecasting based on improved grey relational analysis and neural network optimized by bat algorithm[J].Automation of Electric Power Systems,2018,42(20):67-72.DOI:10.7500/AEPS20180125004.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Generative adversarial networks:An overview">

                                <b>[19]</b> CRESWELL A,WHITE T,DUMOULIN V,et al.Generative adversarial networks:an overview[J].IEEE Signal Processing Magazine,2017,35(1):53-65.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adversarial training for disease prediction from electronic health records with missing data">

                                <b>[20]</b> HWANG U,CHOI S,LEE H B,et al.Adversarial training for disease prediction from electronic health records with missing data[EB/OL].[2018-12-01].http://arxiv.oorg/pdf/1711.04126.pdf.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Interval estimation for conditional failure rates of transmission lines with limited samples">

                                <b>[21]</b> YANG Ming,WANG Jianhui,DIAO Haoran,et al.Interval estimation for conditional failure rates of transmission lines with limited samples[J].IEEE Transactions on Smart Grid,2018,9(4):2752-2763.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201619004&amp;v=MTExNDhadVpzRnlua1dyN01QeXJQYmJHNEg5Zk5wbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 刁浩然,杨明,韩学山,等.电力设备停运概率的非精确条件估计[J].中国电机工程学报,2016(19):5134-5144.DIAO Haoran,YANG Ming,HAN Xueshan,et al.Imprecise estimation for conditional outage probabilities of power components[J].Proceedings of the CSEE,2016(19):5134-5144.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES6595B5B7D164C5CB33515AAB1DB5E943&amp;v=MDM3NzNpZk9mYlc5RjlTK3F2MUNFT29KQ0E4OHZHUVE2VHA4VFE2VDNoTkJDN2ZoVEw2Y0NPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhibTJ3YXc9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> ZHANG Yumin,HAN Xueshan,YANG Ming,et al.Adaptive robust unit commitment considering distributional uncertainty[J].International Journal of Electrical Power &amp; Energy Systems,2019,104:635-644.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201406003&amp;v=MTE5Nzh0R0ZyQ1VSN3FmWnVac0Z5bmtXcjdNSVNIVGVyRzRIOVhNcVk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 张曦,康重庆,张宁,等.太阳能光伏发电的中长期随机特性分析[J].电力系统自动化,2014,38(6):6-13.ZHANG Xi,KANG Chongqing,ZHANG Ning,et al.Analysis of mid/long term random characteristics of photovoltaic power generation[J].Automation of Electric Power Systems,2014,38(6):6-13.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13011600627970&amp;v=MDcwMzFUNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjhkYXhZPU5pZk9mYks3SHRETnFZOUZZdWtJQlhzNW9CTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> de SOTO W,KLEIN S A,BECKMAN W A.Improvement and validation of a model for photovoltaic array performance[J].Solar Energy,2006,80(1):78-88.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Method to generate synthetic hourly solar radiation globally">

                                <b>[26]</b> GRAHAM V A,HOLLANDS K G T.A method to generate synthetic hourly solar radiation globally[J].Solar Energy,1990,44(6):333-341.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100900428&amp;v=MTI3NzFsVXIzSUlWOGRheFk9TmlmT2ZiSzdIdERPcm85RmJlc1BDSDR4b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> YOUNES S,MUNEER T.Clear-sky classification procedures and models using a world-wide data-base[J].Applied Energy,2007,84(6):623-645.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJST&amp;filename=SJST14112600641716&amp;v=MjA1OTdWOGRheFk9TmlmWWVySzhIOURPcVk5Rll1OE9DMzAvb0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> BARRON A R.Entropy and the central limit theorem[J].Annals of Probability,1986,14(1):336-342.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201413014&amp;v=MTA2NzVrV3I3TVB5clBiYkc0SDlYTnJJOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 齐先军,史新红,丁明,等.电力系统元件稳态可用度的非精确统计推断[J].中国电机工程学报,2014,34(13):2108-2115.QI Xianjun,SHI Xinhong,DING Ming,et al.Imprecise statistical inference for steady-state availability of components in power systems[J].Proceedings of the CSEE,2014,34(13):2108-2115.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A scoring function for learning Bayesian networks based on mutual information and conditional independence tests">

                                <b>[30]</b> CAMPOS L M D.A scoring function for learning Bayesian networks based on mutual information and conditional independence tests[J].Journal of Machine Learning Research,2006,7(7):2149-2187.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920006" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920006&amp;v=MjY1Mjc0SDlqT3I0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rV3I3TUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

