

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136429028381250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920007%26RESULT%3d1%26SIGN%3dsITt4WoZGq3SGADt7utikl%252fGmzk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920007&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920007&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920007&amp;v=MDc5OTJyNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyelBJU0hUZXJHNEg5ak8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#55" data-title="&lt;b&gt;1&lt;/b&gt; 光储充电塔系统结构及基本原理 "><b>1</b> 光储充电塔系统结构及基本原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#56" data-title="&lt;b&gt;1.1&lt;/b&gt; 光储充电塔系统结构"><b>1.1</b> 光储充电塔系统结构</a></li>
                                                <li><a href="#58" data-title="&lt;b&gt;1.2&lt;/b&gt; 光储充电塔结构组成与功能"><b>1.2</b> 光储充电塔结构组成与功能</a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;1.3&lt;/b&gt; 光储充一体化系统运行调度策略"><b>1.3</b> 光储充一体化系统运行调度策略</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#75" data-title="&lt;b&gt;2&lt;/b&gt; 光储充电塔自适应鲁棒优化调度模型 "><b>2</b> 光储充电塔自适应鲁棒优化调度模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="&lt;b&gt;2.1&lt;/b&gt; 光储充电塔日前能量—备用优化调度模型"><b>2.1</b> 光储充电塔日前能量—备用优化调度模型</a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;2.2&lt;/b&gt; 自适应鲁棒三层优化调度模型"><b>2.2</b> 自适应鲁棒三层优化调度模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#207" data-title="&lt;b&gt;3&lt;/b&gt; 自适应鲁棒三层优化模型求解方法 "><b>3</b> 自适应鲁棒三层优化模型求解方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#208" data-title="&lt;b&gt;3.1&lt;/b&gt; 内层&lt;b&gt;max-min&lt;/b&gt;问题的解耦替换"><b>3.1</b> 内层<b>max-min</b>问题的解耦替换</a></li>
                                                <li><a href="#220" data-title="&lt;b&gt;3.2&lt;/b&gt; 考虑关键场景辨识的迭代算法"><b>3.2</b> 考虑关键场景辨识的迭代算法</a></li>
                                                <li><a href="#232" data-title="&lt;b&gt;3.3&lt;/b&gt; 求解流程"><b>3.3</b> 求解流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#235" data-title="&lt;b&gt;4 算例分析&lt;/b&gt; "><b>4 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#236" data-title="&lt;b&gt;4.1&lt;/b&gt; 算例参数"><b>4.1</b> 算例参数</a></li>
                                                <li><a href="#239" data-title="&lt;b&gt;4.2&lt;/b&gt; 算法性能测试"><b>4.2</b> 算法性能测试</a></li>
                                                <li><a href="#261" data-title="&lt;b&gt;4.3&lt;/b&gt; 光储充一体化经济效益分析"><b>4.3</b> 光储充一体化经济效益分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#265" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#519" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#522" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#526" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#528" data-title="附录D日前优化调度结果分析 ">附录D日前优化调度结果分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#234" data-title="&lt;b&gt;图1 考虑关键场景辨识的迭代算法流程图&lt;/b&gt;"><b>图1 考虑关键场景辨识的迭代算法流程图</b></a></li>
                                                <li><a href="#242" data-title="&lt;b&gt;图2 光储充电塔日前能量成本、
备用容量成本和平衡成本&lt;/b&gt;"><b>图2 光储充电塔日前能量成本、
备用容量成本和平衡成本</b></a></li>
                                                <li><a href="#245" data-title="&lt;b&gt;图3 光储充电塔迭代过程中日前上备用容量变化&lt;/b&gt;"><b>图3 光储充电塔迭代过程中日前上备用容量变化</b></a></li>
                                                <li><a href="#254" data-title="&lt;b&gt;图4 不同场景削减方式下日前上备用容量变化&lt;/b&gt;"><b>图4 不同场景削减方式下日前上备用容量变化</b></a></li>
                                                <li><a href="#258" data-title="&lt;b&gt;表1 自适应鲁棒和确定性方法调度结果对比&lt;/b&gt;"><b>表1 自适应鲁棒和确定性方法调度结果对比</b></a></li>
                                                <li><a href="#264" data-title="&lt;b&gt;表2 不同运行方式下充电塔日运行成本&lt;/b&gt;"><b>表2 不同运行方式下充电塔日运行成本</b></a></li>
                                                <li><a href="#520" data-title="图A1城市智能光储充电塔系统结构示意图">图A1城市智能光储充电塔系统结构示意图</a></li>
                                                <li><a href="#521" data-title="图B1充电塔各时段负荷量">图B1充电塔各时段负荷量</a></li>
                                                <li><a href="#523" data-title="图B2快充电动汽车各时段数量">图B2快充电动汽车各时段数量</a></li>
                                                <li><a href="#524" data-title="表B1光储充电塔系统参数">表B1光储充电塔系统参数</a></li>
                                                <li><a href="#525" data-title="表B2江苏省工业用电峰谷分时电价">表B2江苏省工业用电峰谷分时电价</a></li>
                                                <li><a href="#527" data-title="图C1光伏出力和充电负荷代表性场景">图C1光伏出力和充电负荷代表性场景</a></li>
                                                <li><a href="#530" data-title="图D1充电塔日前鲁棒调度结果">图D1充电塔日前鲁棒调度结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 丁明,史盛亮,潘浩,等.含电动汽车充电负荷的交直流混合微电网规划[J].电力系统自动化,2018,42(1):32-38.DOI:10.7500/AEPS20170527003.DING Ming,SHI Shengliang,PAN Hao,et al.Planning of AC/DC hybrid microgrid with electric vehicles charging load integration[J].Automation of Electric Power Systems,2018,42(1):32-38.DOI:10.7500/AEPS20170527003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801005&amp;v=MDc4NTRua1dyek9JU0hUZXJHNEg5bk1ybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         丁明,史盛亮,潘浩,等.含电动汽车充电负荷的交直流混合微电网规划[J].电力系统自动化,2018,42(1):32-38.DOI:10.7500/AEPS20170527003.DING Ming,SHI Shengliang,PAN Hao,et al.Planning of AC/DC hybrid microgrid with electric vehicles charging load integration[J].Automation of Electric Power Systems,2018,42(1):32-38.DOI:10.7500/AEPS20170527003.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 钱科军,袁越,石晓丹,等.分布式发电的环境效益分析[J].中国电机工程学报,2008,28(29):11-15.QIAN Kejun,YUAN Yue,SHI Xiaodan,et al.Environmental benefits analysis of distributed generation[J].Proceedings of the CSEE,2008,28(29):11-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200829005&amp;v=MTI5NzJwbzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyek9QeXJQYmJHNEh0bk8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         钱科军,袁越,石晓丹,等.分布式发电的环境效益分析[J].中国电机工程学报,2008,28(29):11-15.QIAN Kejun,YUAN Yue,SHI Xiaodan,et al.Environmental benefits analysis of distributed generation[J].Proceedings of the CSEE,2008,28(29):11-15.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" TAN A S,ISHAK D,MOHD-MOKHTAR R,et al.Predictive control of plug-in electric vehicle chargers with photovoltaic integration[J].Journal of Modern Power Systems and Clean Energy,2018,6(6):1264-1276." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201806015&amp;v=MjIyNzVFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyek9LRDNJYTdHNEg5bk1xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         TAN A S,ISHAK D,MOHD-MOKHTAR R,et al.Predictive control of plug-in electric vehicle chargers with photovoltaic integration[J].Journal of Modern Power Systems and Clean Energy,2018,6(6):1264-1276.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" CHAUDHARI K,UKIL A,KUMAR K N,et al.Hybrid optimization for economic deployment of ESS in PV-integrated EV charging stations[J].IEEE Transactions on Industrial Informatics,2018,14(1):106-116." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hybrid optimization for economic deployment of ESS in PV-integrated EV charging stations">
                                        <b>[4]</b>
                                         CHAUDHARI K,UKIL A,KUMAR K N,et al.Hybrid optimization for economic deployment of ESS in PV-integrated EV charging stations[J].IEEE Transactions on Industrial Informatics,2018,14(1):106-116.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" CHEN Yonghong,GRIBIK P,GARDNER J.Incorporating post zonal reserve deployment transmission constraints into energy and ancillary service co-optimization[J].IEEE Transactions on Power Systems,2014,29(2):537-549." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Incorporating post zonal reserve deployment transmission constraints into energy">
                                        <b>[5]</b>
                                         CHEN Yonghong,GRIBIK P,GARDNER J.Incorporating post zonal reserve deployment transmission constraints into energy and ancillary service co-optimization[J].IEEE Transactions on Power Systems,2014,29(2):537-549.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 师瑞峰,梁子航,马源.基于TOPSIS方法的居民区电动汽车有序充电策略[J].电力系统自动化,2018,42(21):104-110.DOI:10.7500/AEPS20171230001.SHI Ruifeng,LIANG Zihang,MA Yuan.TOPSIS method based orderly charging strategy for electric vehicles in residential area[J].Automation of Electric Power Systems,2018,42(21):104-110.DOI:10.7500/AEPS20171230001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821014&amp;v=MTcwNzlHRnJDVVI3cWZadVpzRnlua1dyek9JU0hUZXJHNEg5bk9ybzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         师瑞峰,梁子航,马源.基于TOPSIS方法的居民区电动汽车有序充电策略[J].电力系统自动化,2018,42(21):104-110.DOI:10.7500/AEPS20171230001.SHI Ruifeng,LIANG Zihang,MA Yuan.TOPSIS method based orderly charging strategy for electric vehicles in residential area[J].Automation of Electric Power Systems,2018,42(21):104-110.DOI:10.7500/AEPS20171230001.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 徐智威,胡泽春,宋永华,等.基于动态分时电价的电动汽车充电站有序充电策略[J].中国电机工程学报,2014,34(22):3638-3646.XU Zhiwei,HU Zechun,SONG Yonghua,et al.Coordinated charging strategy for PEV charging stations based on dynamic time-of-use tariffs[J].Proceedings of the CSEE,2014,34(22):3638-3646." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201422009&amp;v=MTg1MzBac0Z5bmtXcnpPUHlyUGJiRzRIOVhPclk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         徐智威,胡泽春,宋永华,等.基于动态分时电价的电动汽车充电站有序充电策略[J].中国电机工程学报,2014,34(22):3638-3646.XU Zhiwei,HU Zechun,SONG Yonghua,et al.Coordinated charging strategy for PEV charging stations based on dynamic time-of-use tariffs[J].Proceedings of the CSEE,2014,34(22):3638-3646.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 程杉,王贤宁,冯毅煁.电动汽车充电站有序充电调度的分散式优化[J].电力系统自动化,2018,42(1):39-46.DOI:10.7500/AEPS20170630001.CHENG Shan,WANG Xianning,FENG Yichen.Decentralized optimization of ordered charging scheduling in electric vehicles charging station[J].Automation of Electric Power Systems,2018,42(1):39-46.DOI:10.7500/AEPS20170630001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801006&amp;v=MDkyNzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnpPSVNIVGVyRzRIOW5Ncm85RllvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         程杉,王贤宁,冯毅煁.电动汽车充电站有序充电调度的分散式优化[J].电力系统自动化,2018,42(1):39-46.DOI:10.7500/AEPS20170630001.CHENG Shan,WANG Xianning,FENG Yichen.Decentralized optimization of ordered charging scheduling in electric vehicles charging station[J].Automation of Electric Power Systems,2018,42(1):39-46.DOI:10.7500/AEPS20170630001.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" TUSHAR W,YUEN C,HUANG S,et al.Cost minimization of charging stations with photovoltaics:an approach with EV classification[J].IEEE Transactions on Intelligent Transportation Systems,2016,17(1):156-169." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Cost minimization of charging stations with photovoltaics:an approach with EV classification">
                                        <b>[9]</b>
                                         TUSHAR W,YUEN C,HUANG S,et al.Cost minimization of charging stations with photovoltaics:an approach with EV classification[J].IEEE Transactions on Intelligent Transportation Systems,2016,17(1):156-169.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" DING H,HU Z,SONG Y.Value of the energy storage system in an electric bus fast charging station[J].Applied Energy,2015,157:630-639." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203570&amp;v=MTM0NjROaWZPZmJLOUg5UE9xWTlGWnVzTUNYczVvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjhkYVJRPQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         DING H,HU Z,SONG Y.Value of the energy storage system in an electric bus fast charging station[J].Applied Energy,2015,157:630-639.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 李睿雪,胡泽春.电动公交车光储充电站日运行随机优化策略[J].电网技术,2017,41(12):3772-3779.LI Ruixue,HU Zechun.Stochastic optimization strategy for daily operation of electric bus charging station with PV and energy storage[J].Power System Technology,2017,41(12):3772-3779." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712005&amp;v=MDYyNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyek9JVHJCZmJHNEg5Yk5yWTlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李睿雪,胡泽春.电动公交车光储充电站日运行随机优化策略[J].电网技术,2017,41(12):3772-3779.LI Ruixue,HU Zechun.Stochastic optimization strategy for daily operation of electric bus charging station with PV and energy storage[J].Power System Technology,2017,41(12):3772-3779.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 路欣怡,刘念,陈征,等.电动汽车光伏充电站的多目标优化调度方法[J].电工技术学报,2014,29(8):46-56.LU Xinyi,LIU Nian,CHEN Zheng,et al.Multi-objective optimal scheduling for PV-assisted charging station of electric vehicles[J].Transactions of China Electrotechnical Society,2014,29(8):46-56." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201408006&amp;v=Mjc2MjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnpPSVNyQmZiRzRIOVhNcDQ5RllvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         路欣怡,刘念,陈征,等.电动汽车光伏充电站的多目标优化调度方法[J].电工技术学报,2014,29(8):46-56.LU Xinyi,LIU Nian,CHEN Zheng,et al.Multi-objective optimal scheduling for PV-assisted charging station of electric vehicles[J].Transactions of China Electrotechnical Society,2014,29(8):46-56.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" YAN Qin,ZHANG Bei,KEZUNOVIC M.Optimized operational cost reduction for an EV charging station integrated with battery energy storage and PV generation[J].IEEE Transactions on Smart Grid,2019,10(2):2096-2106." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimized operational cost reduction for an EV charging station integrated with battery energy storage and PV generation">
                                        <b>[13]</b>
                                         YAN Qin,ZHANG Bei,KEZUNOVIC M.Optimized operational cost reduction for an EV charging station integrated with battery energy storage and PV generation[J].IEEE Transactions on Smart Grid,2019,10(2):2096-2106.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 孙国强,袁智,耿天翔,等.含电动汽车的虚拟电厂鲁棒随机优化调度[J].电力系统自动化,2017,41(6):44-50.DOI:10.7500/AEPS20160523001.SUN Guoqiang,YUAN Zhi,GENG Tianxiang,et al.Robust stochastic optimal dispatching of virtual power plant containing plug-in electric vehicles[J].Automation of Electric Power Systems,2017,41(6):44-50.DOI:10.7500/AEPS 20160523001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706007&amp;v=MzE0MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyek9JU0hUZXJHNEg5Yk1xWTlGWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         孙国强,袁智,耿天翔,等.含电动汽车的虚拟电厂鲁棒随机优化调度[J].电力系统自动化,2017,41(6):44-50.DOI:10.7500/AEPS20160523001.SUN Guoqiang,YUAN Zhi,GENG Tianxiang,et al.Robust stochastic optimal dispatching of virtual power plant containing plug-in electric vehicles[J].Automation of Electric Power Systems,2017,41(6):44-50.DOI:10.7500/AEPS 20160523001.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" AN Yu,ZENG Bo.Exploring the modeling capacity of two-stage robust optimization:variants of robust unit commitment model[J].IEEE Transactions on Power Systems,2015,30(1):109-122." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Exploring the Modeling Capacity of Two-Stage Robust Optimization:Variants of Robust Unit Commitment Model">
                                        <b>[15]</b>
                                         AN Yu,ZENG Bo.Exploring the modeling capacity of two-stage robust optimization:variants of robust unit commitment model[J].IEEE Transactions on Power Systems,2015,30(1):109-122.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" BARINGO A,BARINGO L.A stochastic adaptive robust optimization approach for the offering strategy of a virtual power plant[J].IEEE Transactions on Power Systems,2017,32(5):3492-3504." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A stochastic adaptive robust optimization approach for the offering strategy of a virtual power plant">
                                        <b>[16]</b>
                                         BARINGO A,BARINGO L.A stochastic adaptive robust optimization approach for the offering strategy of a virtual power plant[J].IEEE Transactions on Power Systems,2017,32(5):3492-3504.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 孙兴鲁,董萍,王雅平,等.高渗透光伏接入下基于近似值函数的主动配电网鲁棒优化[J].电力系统自动化,2018,42(15):62-69.DOI:10.7500/AEPS20170908016.SUN Xinglu,DONG Ping,WANG Yaping,et al.Robust optimization of active distribution network with high-penetration photovoltaic access based on approximated value function[J].Automation of Electric Power Systems,2018,42(15):62-69.DOI:10.7500/AEPS20170908016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815010&amp;v=MjQ3MzQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnpPSVNIVGVyRzRIOW5OcW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         孙兴鲁,董萍,王雅平,等.高渗透光伏接入下基于近似值函数的主动配电网鲁棒优化[J].电力系统自动化,2018,42(15):62-69.DOI:10.7500/AEPS20170908016.SUN Xinglu,DONG Ping,WANG Yaping,et al.Robust optimization of active distribution network with high-penetration photovoltaic access based on approximated value function[J].Automation of Electric Power Systems,2018,42(15):62-69.DOI:10.7500/AEPS20170908016.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" BERTSIMAS D,LITVINOV E,SUN X A,et al.Adaptive robust optimization for the security constrained unit commitment problem[J].IEEE Transactions on Power Systems,2013,28(1):52-63." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive Robust Optimization for the Security Constrained Unit Commitment Problem">
                                        <b>[18]</b>
                                         BERTSIMAS D,LITVINOV E,SUN X A,et al.Adaptive robust optimization for the security constrained unit commitment problem[J].IEEE Transactions on Power Systems,2013,28(1):52-63.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 税月,刘俊勇,高红均,等.考虑风电不确定性的电气能源系统两阶段分布鲁棒协同调度[J].电力系统自动化,2018,42(13):43-50.DOI:10.7500/AEPS20171218008.SHUI Yue,LIU Junyong,GAO Hongjun,et al.Two-stage distributed robust cooperative dispatch for integrated electricity and natural-gas energy systems considering uncertainty of wind power[J].Automation of Electric Power Systems,2018,42(13):43-50.DOI:10.7500/AEPS20171218008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813007&amp;v=MTIxODRlckc0SDluTnJJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rV3J6T0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         税月,刘俊勇,高红均,等.考虑风电不确定性的电气能源系统两阶段分布鲁棒协同调度[J].电力系统自动化,2018,42(13):43-50.DOI:10.7500/AEPS20171218008.SHUI Yue,LIU Junyong,GAO Hongjun,et al.Two-stage distributed robust cooperative dispatch for integrated electricity and natural-gas energy systems considering uncertainty of wind power[J].Automation of Electric Power Systems,2018,42(13):43-50.DOI:10.7500/AEPS20171218008.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 梁宁,邓长虹,谭津,等.计及电量电价弹性的主动配电网多时间尺度优化调度[J].电力系统自动化,2018,42(12):44-50.DOI:10.7500/AEPS20170925005.LIANG Ning,DENG Changhong,TAN Jin,et al.Optimization scheduling with multiple time scale for active distribution network considering electricity price elasticity[J].Automation of Electric Power Systems,2018,42(12):44-50.DOI:10.7500/AEPS20170925005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812006&amp;v=MjI4MjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnpPSVNIVGVyRzRIOW5Oclk5RllvUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         梁宁,邓长虹,谭津,等.计及电量电价弹性的主动配电网多时间尺度优化调度[J].电力系统自动化,2018,42(12):44-50.DOI:10.7500/AEPS20170925005.LIANG Ning,DENG Changhong,TAN Jin,et al.Optimization scheduling with multiple time scale for active distribution network considering electricity price elasticity[J].Automation of Electric Power Systems,2018,42(12):44-50.DOI:10.7500/AEPS20170925005.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 潘振宁,张孝顺,余涛,等.大规模电动汽车集群分层实时优化调度[J].电力系统自动化,2017,41(16):96-104.DOI:10.7500/AEPS20160919012.PAN Zhenning,ZHANG Xiaoshun,YU Tao,et al.Hierarchical real-time optimized dispatching for large-scale clusters of electric vehicles[J].Automation of Electric Power Systems,2017,41(16):96-104.DOI:10.7500/AEPS20160919012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716014&amp;v=MDM2MzlHRnJDVVI3cWZadVpzRnlua1dyek9JU0hUZXJHNEg5Yk5xWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         潘振宁,张孝顺,余涛,等.大规模电动汽车集群分层实时优化调度[J].电力系统自动化,2017,41(16):96-104.DOI:10.7500/AEPS20160919012.PAN Zhenning,ZHANG Xiaoshun,YU Tao,et al.Hierarchical real-time optimized dispatching for large-scale clusters of electric vehicles[J].Automation of Electric Power Systems,2017,41(16):96-104.DOI:10.7500/AEPS20160919012.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 周亦洲,孙国强,黄文进,等.计及电动汽车和需求响应的多类电力市场下虚拟电厂竞标模型[J].电网技术,2017,41(6):1759-1766.ZHOU Yizhou,SUN Guoqiang,HUANG Wenjin,et al.Strategic bidding model for virtual power plant in different electricity markets considering electric vehicles and demand response[J].Power System Technology,2017,41(6):1759-1767." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706008&amp;v=MTQ5MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnpPSVRyQmZiRzRIOWJNcVk5RmJJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         周亦洲,孙国强,黄文进,等.计及电动汽车和需求响应的多类电力市场下虚拟电厂竞标模型[J].电网技术,2017,41(6):1759-1766.ZHOU Yizhou,SUN Guoqiang,HUANG Wenjin,et al.Strategic bidding model for virtual power plant in different electricity markets considering electric vehicles and demand response[J].Power System Technology,2017,41(6):1759-1767.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" LEE T K,BAREKET Z,GORDON T,et al.Stochastic modeling for studies of real-world PHEV usage:driving schedule and daily temporal distributions[J].IEEE Transactions on Vehicular Technology,2012,61(4):1493-1502." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stochastic Modeling for Studies of Real-World PHEV Usage: Driving Schedule and Daily Temporal Distributions">
                                        <b>[23]</b>
                                         LEE T K,BAREKET Z,GORDON T,et al.Stochastic modeling for studies of real-world PHEV usage:driving schedule and daily temporal distributions[J].IEEE Transactions on Vehicular Technology,2012,61(4):1493-1502.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" >
                                        <b>[24]</b>
                                     国网江苏省电力有限公司.江苏省工业用电峰谷分时销售电价表[EB/OL].http://www.js.sgcc.com.cn/html/main/col2747/2018-06/19/20180619081112337497603_1.html.State Grid Jiangsu Electric Power Co.,Ltd.Peak-valley time-of-use sale price table for industrial power in Jiangsu province[EB/OL].http://www.js.sgcc.com.cn/html/main/col2747/2018-06/19/20180619081112337497603_1.html.</a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 13:23</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),39-52 DOI:10.7500/AEPS20181002001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">城市智能光储充电塔自适应鲁棒日前优化调度</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%AB%98%E6%98%87%E5%AE%87&amp;code=35827324&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高昇宇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9F%B3%E5%BF%97%E8%88%AA&amp;code=32864398&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">柳志航</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8D%AB%E5%BF%97%E5%86%9C&amp;code=07172973&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">卫志农</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%88%90%E4%B9%90%E7%A5%A5&amp;code=25106968&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">成乐祥</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%87%8C%E6%B5%A9&amp;code=37544033&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张凌浩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%88%E5%BA%B7&amp;code=26767232&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谈康</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%8D%97%E4%BA%AC%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0017294&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司南京供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B2%B3%E6%B5%B7%E5%A4%A7%E5%AD%A6%E8%83%BD%E6%BA%90%E4%B8%8E%E7%94%B5%E6%B0%94%E5%AD%A6%E9%99%A2&amp;code=1044544&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">河海大学能源与电气学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>智能光储充电塔子系统间的协调优化调度可以实现充电塔经济高效运行。考虑不确定性对系统调度影响,文中提出一种光储充电塔自适应鲁棒日前能量—备用协同优化调度方法。首先,以日运行总成本最小为目标,日前能量—备用调度和实时能量平衡调整分别为第1、第2阶段决策,建立光储充系统自适应鲁棒三层优化调度模型。然后,针对三层优化模型难以直接求解的问题,采用代表性场景描述不确定性,同时引入辅助变量代替最恶劣场景运行成本,实现内层解耦替换,转化为含有限数量场景的单层鲁棒优化模型。接着,提出一种关键场景辨识的迭代算法以提高模型求解效率,其中主问题为考虑少数关键场景的单层鲁棒模型,子问题则辨识关键场景。最后,以南京某实际光储充电塔为例进行算例分析,验证了所提算法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%89%E5%82%A8%E5%85%85%E7%94%B5%E5%A1%94&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">光储充电塔;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A5%E5%89%8D%E8%83%BD%E9%87%8F%E2%80%94%E5%A4%87%E7%94%A8%E5%8D%8F%E5%90%8C%E8%B0%83%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">日前能量—备用协同调度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不确定性;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%87%AA%E9%80%82%E5%BA%94%E9%B2%81%E6%A3%92%E4%BC%98%E5%8C%96&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">自适应鲁棒优化;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E5%B1%82%E8%A7%A3%E8%80%A6%E6%9B%BF%E6%8D%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双层解耦替换;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%B3%E9%94%AE%E5%9C%BA%E6%99%AF%E8%BE%A8%E8%AF%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">关键场景辨识;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    高昇宇（1966—），男，硕士，高级工程师，主要研究方向：电力系统规划管理及技术研究工作。E-mail:gaosy@js.sgcc.com.cn;
                                </span>
                                <span>
                                    *柳志航（1994—），男，通信作者，硕士研究生，主要研究方向：电力系统优化运行与分析。E-mail:liuzhihanghhu@163.com;
                                </span>
                                <span>
                                    卫志农（1962—），男，教授，博士生导师，主要研究方向：电力系统运行分析与控制、输配电系统自动化等。E-mail:wzn_nj@263.net;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-02</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目（51277052）;</span>
                                <span>国网江苏省电力有限公司重点科技项目（J2017142）;</span>
                    </p>
            </div>
                    <h1><b>Adaptive Robust Day-ahead Optimal Dispatch for Urban Smart Photovoltaic Storage and Charging Tower</b></h1>
                    <h2>
                    <span>GAO Shengyu</span>
                    <span>LIU Zhihang</span>
                    <span>WEI Zhinong</span>
                    <span>CHENG Lexiang</span>
                    <span>ZHANG Linghao</span>
                    <span>TAN Kang</span>
            </h2>
                    <h2>
                    <span>Nanjing Power Supply Company of State Grid Jiangsu Electric Power Co., Ltd.</span>
                    <span>College of Energy and Electrical Engineering, Hohai University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The co-optimization dispatch of sub-systems for smart photovoltaic(PV) storage and charging tower contributes to the realization of economical and efficient operation for the charging tower. Considering the influence of uncertainty on day-ahead dispatching, an adaptive robust day-ahead energy-reserve co-optimization dispatching method for PV storage and charging tower is proposed. Firstly, aiming at the minimum of daily operation cost, the day-ahead energy-reserve dispatch and real-time energy balance regulation are employed as first-and second-stage decisions, respectively, a tri-level optimization dispatch model of adaptive robust for the PV storage and charging system is established. Then, aiming at the problem that it is difficult to solve the tri-level optimization model directly, representative scenarios are used to describe the uncertainty, auxiliary variable is introduced to replace the worst-scene operation cost to deal with the inner decoupling replacement, so the tri-level model is transformed into the single-level robust optimization model with a limited number of scenarios. Moreover, an iterative algorithm for binding scenario identification is proposed to promote the computational efficiency of the model, where the master problem is the single-level robust model considering a few binding scenarios, which are identified by the sub-problem. Finally, the effectiveness of the algorithm is verified by the simulation of practical PV storage and charging tower in Nanjing, China.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=photovoltaic(PV)%20storage%20and%20charging%20tower&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">photovoltaic(PV) storage and charging tower;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=day-ahead%20energy-reserve%20co-optimization%20dispatch&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">day-ahead energy-reserve co-optimization dispatch;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=uncertainty&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">uncertainty;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=adaptive%20robust%20optimization&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">adaptive robust optimization;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bi-level%20decoupled%20replacement&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bi-level decoupled replacement;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=binding%20scenario%20identification&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">binding scenario identification;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-02</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51277052);</span>
                                <span>State Grid Jiangsu Electric Power Co.,Ltd.(No.J2017142);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">将电动汽车(electric vehicle,EV)充电设施、光伏、储能系统(energy storage system,ESS)等融合形成的光储充一体化系统,为提高能源利用效率、解决EV充电提供了巨大潜力<citation id="497" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。其中城市智能光储充电塔作为重点发展方向,一方面,通过内部子系统间协调配合,能够实现自身经济高效运行,另一方面,系统不确定性导致调度过程中备用容量急剧增加,将给其可靠性带来一系列挑战。在日前电力市场中,能量—备用协同优化能够协调系统经济性和可靠性,实现对净负荷波动所需备用容量的最佳分配<citation id="496" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。因此,开展光储充电塔日前能量—备用协同优化调度研究具有重要现实意义。</p>
                </div>
                <div class="p1">
                    <p id="52">目前充电站优化调度研究主要集中在EV有序充电方面。文献<citation id="499" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</citation>考虑分时电价,建立了EV有序充电调度模型,相比于无序充电方式,有序充电可以降低充电站运营成本。文献<citation id="500" type="reference">[<a class="sup">9</a>,<a class="sup">10</a>]</citation>则分别研究配置光伏发电系统或ESS的充电站优化调度问题,能够促进光伏就地消纳、实现ESS的潜在经济价值,但两者均未考虑光储充一体化协调调度影响。基于此,文献<citation id="501" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</citation>针对光储充一体化电站进行研究,仿真表明光储充系统协调调度有利于实现更高的能源效率和经济目标。上述针对光储充电站的研究本质上仍属于能量调度问题,鲜有文献考虑光储充能量—备用协同优化调度,单纯研究能量或备用优化调度可能导致充电站调度策略的次优解<citation id="498" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="53">此外,如何有效处理光储充系统不确定性是一个重要问题。现有文献大多采用随机规划法<citation id="502" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>或机会约束规划<citation id="503" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,该类方法能得到概率最优解,但其概率分布难以准确获取,且计算量大。文献<citation id="504" type="reference">[<a class="sup">14</a>]</citation>运用静态鲁棒优化处理EV不确定性,无需获取精确概率分布,但其决策结果略过于保守。针对此不足,已有学者尝试采用两阶段自适应鲁棒优化,多用于机组组合<citation id="505" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>、多阶段鲁棒调度<citation id="507" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>等问题,能够在一定程度上克服传统鲁棒优化的保守性,因而考虑将其应用于光储充系统调度。同时,现有研究提出采用Benders分解<citation id="506" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>或列与约束生成算法<citation id="508" type="reference"><link href="34" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">19</a>]</sup></citation>求解自适应鲁棒三层优化模型,但采用强对偶理论或KKT(Karush-Kuhn-Tucker)条件进行内层解耦时,需引入大规模整数变量及Big-M常量,将增加模型复杂度,可解性及求解效率降低,因此,上述方法未必适用于自适应鲁棒优化问题的求解。</p>
                </div>
                <div class="p1">
                    <p id="54">基于以上分析,本文提出一种光储充电塔日前能量—备用协同优化方法,采用两阶段自适应鲁棒优化处理系统不确定性,以实现调度策略对不确定性的自适应调整。针对三层自适应鲁棒优化模型难以直接求解,采用代表性场景描述不确定性集合,同时引入辅助变量代替最恶劣场景运行成本,将三层优化转化为基于场景的单层鲁棒优化模型。进一步,提出一种辨识关键场景的主、子问题交替迭代求解算法,以提高模型计算效率。最后,通过算例分析验证了本文所提算法的有效性。</p>
                </div>
                <h3 id="55" name="55" class="anchor-tag"><b>1</b> 光储充电塔系统结构及基本原理</h3>
                <h4 class="anchor-tag" id="56" name="56"><b>1.1</b> 光储充电塔系统结构</h4>
                <div class="p1">
                    <p id="57">城市智能光储充电塔系统内部主要包含光伏发电系统、ESS、直流充电机、交流充电桩、塔用电负荷以及其他辅助系统与设备。配电网通过专用变压器向系统供电,系统结构具体见附录A图A1。</p>
                </div>
                <h4 class="anchor-tag" id="58" name="58"><b>1.2</b> 光储充电塔结构组成与功能</h4>
                <h4 class="anchor-tag" id="59" name="59">1)光伏发电系统</h4>
                <div class="p1">
                    <p id="60">通过在光储充电塔塔顶安装太阳能光伏发电系统,其输出功率<i>P</i><mathml id="272"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>与光照强度相关,即</p>
                </div>
                <div class="p1">
                    <p id="61"><i>P</i><mathml id="273"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>=<i>ηSφ</i><mathml id="274"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="62">式中:<i>η</i>为光电综合转换效率;<i>S</i>为塔顶光伏阵列面积;<i>φ</i><mathml id="275"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>t</mi><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>为单位面积日光照强度。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63">2)ESS</h4>
                <div class="p1">
                    <p id="64">ESS可平抑光伏出力和负荷波动,利用峰谷分时电价,灵活地调整自身充、放电功率。综合考虑经济性及电池性能,使用铅炭电池作为储能单元。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">3)充电系统</h4>
                <div class="p1">
                    <p id="66">充电系统包括落地式直流充电机和挂壁式交流充电桩。直流充电机能够实现EV快速充电,而充放电功率较小的交流充电桩适用于EV夜间充电。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67">4)EV充电负荷</h4>
                <div class="p1">
                    <p id="68">EV快充负荷作为塔内主要负荷,其大小与用户自身需求、行驶距离以及出行习惯有关,可参考文献<citation id="509" type="reference">[<a class="sup">20</a>]</citation>。本文考虑直流快充EV负荷对外呈现的集群特性,在已有历史数据的基础上,可采用随机模拟法获取快充EV充电负荷需求曲线。而交流慢充EV则以EV入网(vehicle to grid,V2G)方式参与调度获得优惠和补贴。</p>
                </div>
                <h4 class="anchor-tag" id="69" name="69">5)塔用电负荷</h4>
                <div class="p1">
                    <p id="70">除EV充电负荷之外,塔内部还存在照明、空调、监控等负荷,可分为固定负荷和可中断负荷(interruptible load,IL)。通过中断IL,可缓解负荷高峰时段压力,但需计入负荷中断缺失成本<citation id="510" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>1.3</b> 光储充一体化系统运行调度策略</h4>
                <div class="p1">
                    <p id="72">本文采用两阶段自适应鲁棒优化处理光储充电塔的不确定性,包含2个阶段决策,分别在不确定性获知之前第1阶段决策以及观测到不确定性之后第2阶段决策。</p>
                </div>
                <div class="p1">
                    <p id="73">在日前调度阶段,日前能量和备用协同优化调度,通过期望值场景下系统间协调调度,合理分配电能,同时可提供充足的备用容量以满足实时运行阶段能量平衡,保证可靠性。</p>
                </div>
                <div class="p1">
                    <p id="74">在实时调整阶段,考虑光储充系统所有可能的不确定性场景,在日前调度的基础上进行实时能量平衡调整,场景实时调整量小于备用容量值,保证最恶劣场景下仍有足够的备用平抑净负荷波动,最大限度地降低不确定性对系统的影响。</p>
                </div>
                <h3 id="75" name="75" class="anchor-tag"><b>2</b> 光储充电塔自适应鲁棒优化调度模型</h3>
                <div class="p1">
                    <p id="76">本节构建光储充系统自适应鲁棒优化调度模型,包括日前能量—备用协同优化和实时能量调整。</p>
                </div>
                <h4 class="anchor-tag" id="77" name="77"><b>2.1</b> 光储充电塔日前能量—备用优化调度模型</h4>
                <div class="p1">
                    <p id="78">在建立光储充电塔系统日前优化调度模型前,为便于研究,本文作出如下假设。</p>
                </div>
                <div class="p1">
                    <p id="79">1)配电网向光储充电塔系统单向供电<citation id="511" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="80">2)交、直流充电机充放电功率连续精准可调<citation id="512" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,且在1个调度时间段内充放电功率保持不变。</p>
                </div>
                <div class="p1">
                    <p id="81">3)塔用电负荷波动程度忽略不计。</p>
                </div>
                <div class="p1">
                    <p id="82"><b>2.1.1</b> 目标函数</p>
                </div>
                <div class="p1">
                    <p id="83">考虑出力取期望值时作为系统基准场景,以光储充电塔基准场景的日运行成本最小为目标,由日前能量成本和备用容量成本组成,可表示为:</p>
                </div>
                <div class="p1">
                    <p id="84"><mathml id="276"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mrow><mo>(</mo><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow><mo>)</mo></mrow></mrow></mstyle><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>S</mtext><mtext>R</mtext></mrow></msubsup></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>T</i>为时段;<i>C</i><mathml id="277"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻系统购电成本,下标0表示基准场景,下同;<i>C</i><mathml id="278"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻ESS放电成本;<i>C</i><mathml id="279"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻参与V2G的慢充EV放电成本;<i>C</i><mathml id="280"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻IL中断成本;<i>C</i><mathml id="281"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>S</mtext><mtext>R</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻备用成本。</p>
                </div>
                <div class="p1">
                    <p id="86">目标函数中日前能量成本主要包含以下部分。</p>
                </div>
                <div class="p1">
                    <p id="87">1)光储充电塔系统购电成本</p>
                </div>
                <div class="p1">
                    <p id="88"><i>C</i><mathml id="282"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="283"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml><i>λ</i><sup>p</sup><sub><i>t</i></sub>      (3)</p>
                </div>
                <div class="p1">
                    <p id="89">式中:<i>P</i><mathml id="284"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻充电塔系统购电功率;<i>λ</i><sup>p</sup><sub><i>t</i></sub>为<i>t</i>时刻充电塔系统购电电价。</p>
                </div>
                <div class="p1">
                    <p id="90">2)ESS放电成本</p>
                </div>
                <div class="p1">
                    <p id="91"><i>C</i><mathml id="285"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>=<i>c</i><sub>ESS</sub><i>P</i><mathml id="286"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="92">式中: <i>c</i><sub>ESS</sub>为ESS放电成本系数;<i>P</i><mathml id="287"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻ESS放电功率。</p>
                </div>
                <div class="p1">
                    <p id="93">3)慢充EV放电成本</p>
                </div>
                <div class="p1">
                    <p id="94">参与V2G的EV放电时电池存在损耗成本,当放电达到一定次数时,需更换电池,放电成本为:</p>
                </div>
                <div class="p1">
                    <p id="95"><mathml id="288"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mrow><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><mi>S</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub><mi>d</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow></msub></mrow></mfrac></mrow></mstyle><mrow><mo>(</mo><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mi>v</mi></msub><mi>d</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow><mo>)</mo></mrow></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="96">式中:<i>n</i><sub>v2g</sub>为EV的数量;<i>c</i><sub>v2g</sub>,<i>N</i>,<i>S</i><sub>v2g</sub>,<i>d</i><sub>DOD</sub>分别为慢充EV电池购买成本、充放电循环次数、电池容量及放电深度;<i>P</i><mathml id="289"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻第<i>v</i>辆EV放电功率;<i>η</i><mathml id="290"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>为EV放电效率;<i>e</i><sub><i>v</i></sub>为第<i>v</i>辆EV单位行驶距离消耗的功率;<i>d</i><mathml id="291"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻第<i>v</i>辆EV的行驶距离。</p>
                </div>
                <div class="p1">
                    <p id="97">4)IL中断成本</p>
                </div>
                <div class="p1">
                    <p id="98">考虑塔用电负荷中断成本与负荷中断等级相关,且中断等级越高,中断所需成本越高,即</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="292"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>λ</mi><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>n</i><sub><i>m</i></sub>为可中断等级数;<i>λ</i><mathml id="293"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>为第<i>m</i>级IL中断价格;<i>P</i><mathml id="294"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻第<i>m</i>级中断水平的中断负荷。</p>
                </div>
                <div class="p1">
                    <p id="101">充电塔供电系统、ESS、参与V2G慢充EV以及IL均可提供系统备用容量,备用成本<i>C</i><mathml id="295"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>S</mtext><mtext>R</mtext></mrow></msubsup></mrow></math></mathml>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>S</mtext><mtext>R</mtext></mrow></msubsup><mo>=</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mtext>U</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow><mtext>D</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mtext>U</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow><mtext>D</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mtext>U</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow><mtext>D</mtext></msubsup><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msub><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:<i>C</i><sub>grid</sub>,<i>C</i><sub>V2G</sub>,<i>C</i><sub>ESS</sub>,<i>C</i><sub>IL</sub>分别为系统购电量、慢充EV、ESS以及IL的备用成本系数;<i>R</i><mathml id="296"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>,<i>R</i><mathml id="297"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>,<i>R</i><mathml id="298"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻系统购电量、ESS以及IL提供的备用容量;<i>R</i><mathml id="299"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻第<i>v</i>辆慢充EV提供的备用容量;上标U和D分别表示对应上备用及下备用,下同。</p>
                </div>
                <div class="p1">
                    <p id="104"><b>2.1.2</b> 约束条件</p>
                </div>
                <div class="p1">
                    <p id="105">光储充电塔运行时需满足以下约束条件。</p>
                </div>
                <div class="p1">
                    <p id="106">1)充电塔向配电网购电约束</p>
                </div>
                <div class="p1">
                    <p id="107"><i>P</i><mathml id="300"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>+<i>R</i><mathml id="301"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="302"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml><i>x</i><mathml id="303"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="108"><i>P</i><mathml id="304"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>-<i>R</i><mathml id="305"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>≥0      (9)</p>
                </div>
                <div class="p1">
                    <p id="109"><i>x</i><mathml id="306"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>∈(0,1)      (10)</p>
                </div>
                <div class="p1">
                    <p id="110"><i>P</i><mathml id="307"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>,<i>R</i><mathml id="308"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>,<i>R</i><mathml id="309"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>≥0      (11)</p>
                </div>
                <div class="p1">
                    <p id="111">式中:<i>P</i><mathml id="310"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为充电塔最大购电功率;<i>x</i><mathml id="311"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为布尔变量,表示<i>t</i>时刻是否处于购电状态,是则为1,否则为0。</p>
                </div>
                <div class="p1">
                    <p id="112">2)ESS约束</p>
                </div>
                <div class="p1">
                    <p id="113">0≤<i>P</i><mathml id="312"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>+<i>R</i><mathml id="313"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="314"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml><i>u</i><mathml id="315"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="114">0≤<i>P</i><mathml id="316"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>+<i>R</i><mathml id="317"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="318"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml><i>u</i><mathml id="319"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>      (13)</p>
                </div>
                <div class="area_img" id="115">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920007_11500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="117"><i>P</i><mathml id="320"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="321"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>,<i>R</i><mathml id="322"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>,<i>R</i><mathml id="323"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>≥0      (15)</p>
                </div>
                <div class="p1">
                    <p id="118"><mathml id="324"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mo>=</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></mfrac></mrow><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></mfrac></mrow></math></mathml>      (16)</p>
                </div>
                <div class="area_img" id="119">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920007_11900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="121">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920007_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="123"><mathml id="325"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></mfrac><mo>≤</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mo>-</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="124"><mathml id="326"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></mfrac><mtext>Δ</mtext><mi>t</mi><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mo>-</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>P</i><mathml id="327"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻ESS充电功率;<i>P</i><mathml id="328"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="329"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为ESS最大充、放电功率;<i>u</i><mathml id="330"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>u</i><mathml id="331"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>为布尔变量,分别表示<i>t</i>时刻ESS是否处于充、放电状态,是则为1,否则为0;<i>S</i><mathml id="332"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻ESS的荷电状态值;<i>E</i><mathml id="333"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>,<i>S</i><mathml id="334"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>,<i>S</i><mathml id="335"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>分别为ESS容量的上限及荷电状态值的上、下限;<i>D</i>,<i>S</i><mathml id="336"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>,<i>S</i><mathml id="337"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>f</mtext><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>分别为ESS最大放电深度及始、末荷电状态值;<i>δ</i><sub>ESS</sub>,<i>η</i><mathml id="338"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>,<i>η</i><mathml id="339"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>分别为ESS自损耗率及充、放电效率;Δ<i>t</i>为系统调度时间段持续时间;<i>t</i><sub>0</sub>和<i>t</i><sub>f</sub>分别为目前调度周期的始末时刻。</p>
                </div>
                <div class="p1">
                    <p id="126">式(12)—式(15)、式(19)—式(20)为ESS的充、放电功率相关约束;式(14)表示ESS不能同时处于充放电状态;式(16)—式(18)为ESS荷电状态相关约束。</p>
                </div>
                <div class="p1">
                    <p id="127">3)参与V2G的慢充EV约束</p>
                </div>
                <div class="p1">
                    <p id="128">0≤<i>P</i><mathml id="340"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>+<i>R</i><mathml id="341"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="342"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml><i>u</i><mathml id="343"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="129">0≤<i>P</i><mathml id="344"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>+<i>R</i><mathml id="345"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="346"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml><i>u</i><mathml id="347"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>      (22)</p>
                </div>
                <div class="area_img" id="130">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920007_13000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="132"><i>P</i><mathml id="348"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="349"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>,<i>R</i><mathml id="350"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>,<i>R</i><mathml id="351"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>≥0      (24)</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>S</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mo>=</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mo>+</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></mfrac><mo>-</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></mfrac><mo>+</mo><mi>e</mi><msub><mrow></mrow><mi>v</mi></msub><mi>d</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="134"><i>S</i><mathml id="352"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>≤<i>S</i><mathml id="353"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>≤<i>S</i><mathml id="354"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>      (26)</p>
                </div>
                <div class="area_img" id="135">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920007_13500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="137"><mathml id="355"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></mfrac><mo>≤</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>      (28)</p>
                </div>
                <div class="p1">
                    <p id="138"><mathml id="356"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></mfrac><mo>≤</mo><mi>E</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mo stretchy="false">(</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mo>-</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (29)</p>
                </div>
                <div class="p1">
                    <p id="139">式中:<i>P</i><mathml id="357"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻第<i>v</i>辆EV充电功率;<i>P</i><mathml id="358"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>P</i><mathml id="359"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>v</i>辆EV最大充、放电功率;<i>η</i><mathml id="360"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>和<i>η</i><mathml id="361"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>分别为EV充、放电功率;<i>S</i><mathml id="362"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻第<i>v</i>辆EV荷电状态,<i>S</i><mathml id="363"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>和<i>S</i><mathml id="364"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>分别为其上、下限;<i>S</i><mathml id="365"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>和<i>S</i><mathml id="366"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mtext>f</mtext><mtext>i</mtext><mtext>n</mtext></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>v</i>辆EV始、未荷电状态值;<i>E</i><mathml id="367"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>为第<i>v</i>辆慢充EV的电池容量;<i>u</i><mathml id="368"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>表示<i>t</i>时刻第<i>v</i>辆慢充EV是否处于并网状态,是则为1,否则为0,上标ch和dis表示充、放电。</p>
                </div>
                <div class="p1">
                    <p id="140">式(23)表示参与V2G的慢充EV须并入电网才能完成充放电,且不能同时处于充放电状态。</p>
                </div>
                <div class="p1">
                    <p id="141">4)光伏出力约束</p>
                </div>
                <div class="p1">
                    <p id="142">0≤<i>P</i><mathml id="369"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>,</mo><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="370"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn><mo>,</mo><mi>max</mi></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>      (30)</p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>P</i><mathml id="371"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>,</mo><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻光伏出力实际值;<i>P</i><mathml id="372"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn><mo>,</mo><mi>max</mi></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻光伏出力最大值。</p>
                </div>
                <div class="p1">
                    <p id="144">5)IL约束</p>
                </div>
                <div class="p1">
                    <p id="145">0≤<i>P</i><mathml id="373"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>≤<i>k</i><sup>IL</sup><sub><i>m</i></sub><i>P</i><mathml id="374"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>      (31)</p>
                </div>
                <div class="p1">
                    <p id="146"><mathml id="375"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>m</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>      (32)</p>
                </div>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo>+</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></munderover><mi>k</mi></mstyle><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo>≥</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="148">式中:<i>k</i><mathml id="376"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>为第<i>m</i>级IL中断系数;<i>P</i><mathml id="377"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻塔用电负荷;<i>P</i><mathml id="378"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻中断负荷。</p>
                </div>
                <div class="p1">
                    <p id="149">6)光储充电塔系统功率平衡约束</p>
                </div>
                <div class="p1">
                    <p id="150"><i>P</i><mathml id="379"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="380"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>,</mo><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="381"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="382"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="383"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="384"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>-<i>P</i><mathml id="385"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>      (34)</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152">式中:<i>P</i><mathml id="386"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻快充EV的充电功率;<i>P</i><mathml id="387"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻EV净充电功率,表示快充EV、慢充EV的充电功率与慢充EV放电功率之差。</p>
                </div>
                <div class="p1">
                    <p id="153">7)光储充电塔系统备用约束</p>
                </div>
                <div class="p1">
                    <p id="154" class="code-formula">
                        <mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mi>R</mi></mstyle><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo>≥</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>min</mi></mrow><mtext>U</mtext></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="155"><mathml id="388"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo>+</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mi>R</mi></mstyle><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo>≥</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>min</mi></mrow><mtext>D</mtext></msubsup></mrow></math></mathml>      (37)</p>
                </div>
                <div class="p1">
                    <p id="156">式中:<i>R</i><sup>U</sup><sub><i>t</i></sub><sub>,min</sub>和<i>R</i><sup>D</sup><sub><i>t</i></sub><sub>,min</sub>分别为<i>t</i>时刻光储充系统需提供的上、下备用总容量最小值。</p>
                </div>
                <div class="p1">
                    <p id="157">上述备用容量均为决策变量,不能预先分配,但为确保系统可靠性,<i>t</i>时刻光储充电塔提供的备用总容量应不小于设定最小值。</p>
                </div>
                <div class="p1">
                    <p id="158">由上述分析可知,基准场景下日前能量—备用协同优化调度模型为典型的混合整数线性规划问题。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>2.2</b> 自适应鲁棒三层优化调度模型</h4>
                <div class="p1">
                    <p id="160">进一步考虑光储充电塔不确定性观测后的实时能量平衡调整。为方便叙述,此处定义光储充电塔两阶段自适应鲁棒优化调度为模型M1,以充电塔第1阶段基准场景下日前调度成本与第2阶段最恶劣场景运行成本之和最小为目标函数,即</p>
                </div>
                <div class="p1">
                    <p id="161" class="code-formula">
                        <mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>S</mtext><mtext>R</mtext></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>s</mi><mo>∈</mo><mi>W</mi></mrow></munder><mo stretchy="false">{</mo><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>λ</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mtext>p</mtext></msubsup><mo stretchy="false">(</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>-</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>c</mi></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false">(</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mrow><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><mi>S</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub><mi>d</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow></msub></mrow></mfrac></mrow></mstyle></mrow></mstyle><mo stretchy="false">(</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>λ</mi></mstyle><msup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msup><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msub><mrow><mo>[</mo><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn><mo>,</mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msub></mrow></mfrac><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow><mo>]</mo></mrow><mo stretchy="false">}</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mspace width="0.25em" /><mo stretchy="false">(</mo><mn>3</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="162">式中:<i>W</i>表示不确定性所有可能发生的场景集合;<i>r</i><mathml id="389"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>,<i>r</i><mathml id="390"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>,<i>r</i><mathml id="391"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻场景<i>s</i>下购电、ESS、IL实时调整功率,上标U和D表示上调整及下调整;<i>λ</i><sup>IL</sup>为IL实时调整成本系数,取1.2元/kW;<i>r</i><mathml id="392"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>和<i>r</i><mathml id="393"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻场景<i>s</i>下第<i>v</i>辆慢充EV充、放电的实时调整功率;<i>C</i><sub>EV</sub>为快充EV切负荷惩罚成本系数;<i>η</i><sub>EV</sub>为快充EV充电效率;<i>P</i><mathml id="394"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻场景<i>s</i>下快充EV充电功率,为决策变量;<i>P</i><mathml id="395"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为场景<i>s</i>下快充EV的最大充电功率;<i>P</i><mathml id="396"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn><mo>,</mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻快充EV的初始功率。</p>
                </div>
                <div class="p1">
                    <p id="163">式(38)分别为充电塔日前能量成本、备用成本、实时调整中平衡成本以及切负荷惩罚成本这4项求和。</p>
                </div>
                <div class="p1">
                    <p id="164">模型M1本质上是min-max-min三层优化问题,约束条件如下。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165">1)日前能量—备用调度约束:</h4>
                <div class="p1">
                    <p id="166">式(2)—式(37)。</p>
                </div>
                <h4 class="anchor-tag" id="167" name="167">2)实时调整约束</h4>
                <div class="area_img" id="168">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920007_16800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="170"><i>P</i><mathml id="397"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="398"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>+<i>r</i><mathml id="399"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>-<i>r</i><mathml id="400"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>      (40)</p>
                </div>
                <div class="p1">
                    <p id="171">0≤<i>P</i><mathml id="401"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>+<i>r</i><mathml id="402"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="403"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>      (41)</p>
                </div>
                <div class="p1">
                    <p id="172">0≤<i>P</i><mathml id="404"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>+<i>r</i><mathml id="405"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="406"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>      (42)</p>
                </div>
                <div class="area_img" id="173">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920007_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="175"><i>P</i><mathml id="407"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="408"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>+<i>r</i><mathml id="409"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>      (44)</p>
                </div>
                <div class="p1">
                    <p id="176"><i>P</i><mathml id="410"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="411"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>+<i>r</i><mathml id="412"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>      (45)</p>
                </div>
                <div class="p1">
                    <p id="177"><mathml id="413"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mo>=</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>-</mo><mn>1</mn><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi><mo>-</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></mfrac></mrow><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></mfrac></mrow></math></mathml>      (46)</p>
                </div>
                <div class="p1">
                    <p id="178"><i>S</i><mathml id="414"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>min</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>≤<i>S</i><mathml id="415"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>≤<i>S</i><mathml id="416"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup></mrow></math></mathml>      (47)</p>
                </div>
                <div class="p1">
                    <p id="179">0≤<i>P</i><mathml id="417"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>+<i>r</i><mathml id="418"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="419"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>      (48)</p>
                </div>
                <div class="p1">
                    <p id="180">0≤<i>P</i><mathml id="420"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>+<i>r</i><mathml id="421"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="422"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>      (49)</p>
                </div>
                <div class="area_img" id="181">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920007_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="183"><i>P</i><mathml id="423"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="424"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>+<i>r</i><mathml id="425"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>      (51)</p>
                </div>
                <div class="p1">
                    <p id="184"><i>P</i><mathml id="426"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="427"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>+<i>r</i><mathml id="428"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>      (52)</p>
                </div>
                <div class="p1">
                    <p id="185" class="code-formula">
                        <mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mo>=</mo><mi>S</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mo>+</mo><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mtext>Δ</mtext><mi>t</mi></mrow><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></mfrac><mo>-</mo><mfrac><mrow><mfrac><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow><mrow><mi>η</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></mfrac><mtext>Δ</mtext><mi>t</mi><mo>+</mo><mi>e</mi><msub><mrow></mrow><mi>v</mi></msub><mi>d</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow><mrow><mi>E</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="186"><i>S</i><mathml id="429"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>min</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>≤<i>S</i><mathml id="430"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>≤<i>S</i><mathml id="431"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup></mrow></math></mathml>      (54)</p>
                </div>
                <div class="p1">
                    <p id="187">0≤<i>P</i><mathml id="432"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="433"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>      (55)</p>
                </div>
                <div class="p1">
                    <p id="188"><i>P</i><mathml id="434"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml><i>η</i><sub>EV</sub>Δ<i>t</i>+<i>S</i><mathml id="435"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml><i>E</i><mathml id="436"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>≤<i>E</i><mathml id="437"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>      (56)</p>
                </div>
                <div class="p1">
                    <p id="189">0≤<i>P</i><mathml id="438"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext><mo>,</mo><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>≤<i>P</i><mathml id="439"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>      (57)</p>
                </div>
                <div class="p1">
                    <p id="190">0≤<i>r</i><mathml id="440"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>≤<i>R</i><mathml id="441"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>      (58)</p>
                </div>
                <div class="p1">
                    <p id="191"><i>P</i><mathml id="442"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="443"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>+<i>r</i><mathml id="444"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>      (59)</p>
                </div>
                <div class="p1">
                    <p id="192"><mathml id="445"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></munderover><mi>k</mi></mstyle><msubsup><mrow></mrow><mi>m</mi><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>      (60)</p>
                </div>
                <div class="p1">
                    <p id="193"><i>P</i><mathml id="446"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="447"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>Ρ</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="448"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>=<i>P</i><mathml id="449"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="450"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>+<i>P</i><mathml id="451"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>a</mtext><mtext>d</mtext></mrow></msubsup></mrow></math></mathml>-<i>P</i><mathml id="452"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup></mrow></math></mathml>      (61)</p>
                </div>
                <div class="p1">
                    <p id="194"><mathml id="453"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msubsup><mo>=</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup></mrow></math></mathml>      (62)</p>
                </div>
                <div class="p1">
                    <p id="195" class="code-formula">
                        <mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mi>r</mi></mstyle><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mi>R</mi></mstyle><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="196" class="code-formula">
                        <mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo>+</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mi>r</mi></mstyle><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo>≤</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo>+</mo><mi>R</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mi>R</mi></mstyle><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="197">式中:<i>r</i><mathml id="454"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup></mrow></math></mathml>和<i>r</i><mathml id="455"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup></mrow></math></mathml>分别为<i>t</i>时刻场景<i>s</i>下第<i>v</i>辆EV实时下调整和上调整功率;<i>P</i><mathml id="456"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为场景<i>s</i>下快充EV最大总充电功率;<i>S</i><mathml id="457"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻快充EV初始荷电状态值;<i>E</i><mathml id="458"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为场景<i>s</i>下快充EV电池总容量。</p>
                </div>
                <div class="p1">
                    <p id="198">实时调整阶段变量和约束条件含义可参考日前调度阶段,与日前调度的主要区别在于,实时调整是以日前调度计划为基准值进行能量再调度,其值不超过备用值,同时为避免频繁改变购电量状态及充放电状态引起成本损耗,实时调整阶段0-1变量不作调整。式(39)—式(40)、式(43)—式(45)、式(50)—式(52)、式(58)—式(59)可视为耦合约束,式(55)—式(56)表示实时调整阶段考虑切负荷,即当备用容量不足以应对光储充系统波动时,切负荷以保证调度模型的可解性。</p>
                </div>
                <div class="p1">
                    <p id="199">综上,所提模型M1的决策变量<i>x</i>包括日前调度阶段变量<i>x</i><sub>0</sub>以及实时调整阶段变量<i>x</i><sub><i>s</i></sub>,表示如下。</p>
                </div>
                <div class="area_img" id="517">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920007_51700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="517">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920007_51701.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="518">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920007_51800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h3 id="207" name="207" class="anchor-tag"><b>3</b> 自适应鲁棒三层优化模型求解方法</h3>
                <h4 class="anchor-tag" id="208" name="208"><b>3.1</b> 内层<b>max-min</b>问题的解耦替换</h4>
                <div class="p1">
                    <p id="209">光储充电塔自适应鲁棒三层优化模型难以直接求解,将三层优化转化为基于单层优化的自适应鲁棒优化求解。首先,依据有限历史数据定义不确定性集合<i>W</i>由一系列代表性场景构成。然后,针对含有限数量场景的集合<i>W</i>,引入辅助变量<i>β</i>代替实时阶段最恶劣场景的运行成本,实现内层max-min问题解耦。为叙述方便,定义基于单层优化的自适应鲁棒优化为模型M2,其目标函数如下。</p>
                </div>
                <div class="p1">
                    <p id="210" class="code-formula">
                        <mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>g</mtext><mtext>r</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn></mrow><mrow><mtext>S</mtext><mtext>R</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo><mi>β</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="211">辅助变量<i>β</i>满足:</p>
                </div>
                <div class="p1">
                    <p id="212" class="code-formula">
                        <mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>β</mi><mo>≥</mo><mi>β</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ρ</mtext><mo>,</mo><mi>s</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>s</mi><mo>∈</mo><mi>W</mi></mtd></mtr><mtr><mtd><mi>β</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ρ</mtext><mo>,</mo><mi>s</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>λ</mi></mstyle><msubsup><mrow></mrow><mi>t</mi><mtext>p</mtext></msubsup><mo stretchy="false">(</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>-</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>g</mtext><mtext>r</mtext><mtext>i</mtext><mtext>d</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>c</mi></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false">(</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>U</mtext></mrow></msubsup><mo>+</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext><mo>,</mo><mtext>D</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>v</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow></munderover><mrow><mfrac><mrow><mi>c</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><mi>S</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>2</mn><mtext>g</mtext></mrow></msub><mi>d</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Ο</mtext><mtext>D</mtext></mrow></msub></mrow></mfrac></mrow></mstyle></mrow></mstyle><mo stretchy="false">(</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>c</mtext><mtext>h</mtext></mrow></msubsup><mo>+</mo><mi>r</mi><msubsup><mrow></mrow><mrow><mi>v</mi><mo>,</mo><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>V</mtext><mn>2</mn><mtext>G</mtext><mo>,</mo><mtext>d</mtext><mtext>i</mtext><mtext>s</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>λ</mi></mstyle><msup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msup><mi>r</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>Ι</mtext><mtext>L</mtext></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>C</mi></mstyle><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msub><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mrow><mo>[</mo><mrow><mfrac><mn>1</mn><mrow><mi>η</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>V</mtext></mrow></msub></mrow></mfrac><mrow><mo>(</mo><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>max</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn><mo>,</mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow><mo>)</mo></mrow><mo>-</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mi>s</mi></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow><mo>]</mo></mrow></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="213">式中:<i>P</i><mathml id="494"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>t</mi><mo>,</mo><mn>0</mn><mo>,</mo><mtext>i</mtext><mtext>n</mtext><mtext>i</mtext></mrow><mrow><mtext>E</mtext><mtext>V</mtext><mo>,</mo><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>为<i>t</i>时刻快充EV初始充电功率。</p>
                </div>
                <div class="p1">
                    <p id="214">模型M2中代表性场景集合<i>W</i>={<i>w</i><sub>1</sub>,<i>w</i><sub>2</sub>,…,<i>w</i><sub><i>Ns</i></sub>},其中<i>N</i><sub><i>s</i></sub>为光储充电塔系统代表性场景数量,<i>w</i><sub><i>i</i></sub>为第<i>i</i>个代表性场景,模型M2约束条件如下。</p>
                </div>
                <h4 class="anchor-tag" id="215" name="215">1)日前能量—备用调度约束:</h4>
                <div class="p1">
                    <p id="216">式(2)—式(37)。</p>
                </div>
                <h4 class="anchor-tag" id="217" name="217">2)实时调整约束:</h4>
                <div class="p1">
                    <p id="218">式(38)—式(64),<i>s</i>∈<i>W</i>。</p>
                </div>
                <div class="p1">
                    <p id="219">通过代表性场景和辅助变量,将三层优化模型M1转化为单层优化模型M2。与采用列与约束生成算法以及Benders分解算法相比,避免了内层min-max问题解耦时大规模整数变量及Big-<i>M</i>常量的引入,降低了模型计算复杂度。</p>
                </div>
                <h4 class="anchor-tag" id="220" name="220"><b>3.2</b> 考虑关键场景辨识的迭代算法</h4>
                <div class="p1">
                    <p id="221">由于每个代表性场景将引入额外的变量和约束,当场景数量较多时,模型M2的计算复杂度仍然较高,直接求解计及代表性场景的单层优化模型可能出现不可解情形。事实上,不确定性集合<i>W</i>中只有少数关键场景(恶劣场景)起决定性作用。基于此,提出一种光储充系统主问题与子问题交替求解的迭代算法以辨识关键场景子集,主问题为仅考虑关键场景子集的模型M2(单层优化),子问题则用于辨识代表性场景中的最恶劣场景,具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="222">步骤1:预先设定潜在关键场景子集<i>Ω</i><sub><i>w</i></sub>={<i>w</i><sub>0</sub>},<i>w</i><sub>0</sub>为预先设定的初始场景。</p>
                </div>
                <div class="p1">
                    <p id="223">步骤2:主问题,计及<i>Ω</i><sub><i>w</i></sub>求解自适应鲁棒优化模型M2,得到第1阶段的状态量<i>x</i><sub>MP</sub>以及第2阶段最恶劣场景运行成本<i>β</i><sub>MP</sub>。</p>
                </div>
                <div class="p1">
                    <p id="224">步骤3:子问题,固定主问题中<i>x</i><sub>MP</sub>不变,求解第2阶段中剩余场景的运行成本<i>β</i><sub>SP,</sub><sub><i>s</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="225">目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="226">min <i>β</i><sub>SP,</sub><sub><i>s</i></sub>  ∀<i>s</i>∈<i>W</i>＼<i>Ω</i><sub><i>w</i></sub>      (70)</p>
                </div>
                <div class="p1">
                    <p id="227">式中:<i>W</i>＼<i>Ω</i><sub><i>w</i></sub>表示<i>W</i>中除<i>Ω</i><sub><i>w</i></sub>以外的集合。</p>
                </div>
                <div class="p1">
                    <p id="228">实时调整阶段约束条件式(38)—式(64),∀<i>s</i>∈<i>W</i>＼<i>Ω</i><sub><i>w</i></sub>;考虑子问题中最恶劣场景<i>w</i><sub>SP</sub>的运行成本为:</p>
                </div>
                <div class="p1">
                    <p id="229"><mathml id="495"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>β</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ρ</mtext></mrow></msub><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mi>s</mi><mo>∈</mo><mi>W</mi><mo>\</mo><mi>Ω</mi><msub><mrow></mrow><mi>w</mi></msub></mrow></munder><mi>β</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Ρ</mtext><mo>,</mo><mi>s</mi></mrow></msub></mrow></math></mathml>      (71)</p>
                </div>
                <div class="p1">
                    <p id="230">步骤4:设置迭代收敛判据,如果<i>β</i><sub>MP</sub>≥<i>β</i><sub>SP</sub>,迭代结束,并返回步骤2主问题所求得的鲁棒最优解;否则,将子问题辨识的最恶劣场景<i>w</i><sub>SP</sub>添加到主问题的关键场景集<i>Ω</i><sub><i>w</i></sub>={<i>Ω</i><sub><i>w</i></sub>,<i>w</i><sub>SP</sub>}中,然后返回步骤2继续迭代求解,直至满足要求。</p>
                </div>
                <div class="p1">
                    <p id="231">主问题提供备用容量须满足各时段最恶劣场景的实时平衡调整量,在迭代过程中,当子问题中最恶劣场景的运行成本<i>β</i><sub>SP</sub>大于主问题平衡成本<i>β</i><sub>MP</sub>,表明备用容量不足以满足剩余代表性场景实时调整,此时子问题需要切负荷保证实时平衡,该次迭代的最恶劣场景即可视为主问题中关键场景。随着迭代进行,当子问题中切负荷为零时,各时段备用能够满足剩余场景实时调整,因而可辨识出不确定性集合中关键场景子集,迭代结束。关键场景辨识能大幅度削减场景数量,提高模型计算效率。</p>
                </div>
                <h4 class="anchor-tag" id="232" name="232"><b>3.3</b> 求解流程</h4>
                <div class="p1">
                    <p id="233">本文利用MATLAB以及GAMS软件中的CPLEX求解器对上述自适应鲁棒优化模型进行求解,具体求解流程如图1所示。</p>
                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920007_234.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 考虑关键场景辨识的迭代算法流程图" src="Detail/GetImg?filename=images/DLXT201920007_234.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 考虑关键场景辨识的迭代算法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920007_234.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of iterative algorithm considering 
identifying binding scenario</b></p>

                </div>
                <h3 id="235" name="235" class="anchor-tag"><b>4 算例分析</b></h3>
                <h4 class="anchor-tag" id="236" name="236"><b>4.1</b> 算例参数</h4>
                <div class="p1">
                    <p id="237">针对本文所提模型算法,以南京某实际光储充电塔为研究对象进行算例分析。该充电塔为地下2层,地上8层结构,塔顶安装了峰值总功率为200 kW的光伏发电系统,塔内配置了容量为3 000 kW·h的ESS,同时配有40 kW直流充电机160个,7 kW交流充电桩150个,主要设备参数如附录B表B1所示。塔用电负荷<citation id="513" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>固定负荷量及各等级IL如附录B图B1所示。</p>
                </div>
                <div class="p1">
                    <p id="238">选取同型号家用纯EV为对象,电池容量为35 kW·h,充放电效率为0.9<citation id="514" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,EV最大充放电功率视充电桩而定。依据南京市十三五EV充电基础设施车桩比规划,假定该充电塔1 d需满足400辆快充EV充电,同时150辆慢充EV以V2G的方式服从充电塔统一调控。对于快充EV,随机生成各时段初始电量值,车主荷电状态期望值为1,采用蒙特卡洛模拟法随机模拟EV离网、并网时刻及行驶距离,生成各时段快充EV数量,见附录B图B2,可获取快充EV充电负荷。每辆慢充EV始末蓄电量假设服从<i>N</i>(0.5,0.1<sup>2</sup>)的正态分布,离网、并网时刻以及行驶距离数据依据文献<citation id="515" type="reference">[<a class="sup">23</a>]</citation>EV出行统计规律得到。</p>
                </div>
                <h4 class="anchor-tag" id="239" name="239"><b>4.2</b> 算法性能测试</h4>
                <h4 class="anchor-tag" id="240" name="240"><b>4.2.1</b> 迭代结果</h4>
                <div class="p1">
                    <p id="241">假设购电功率最大值为1 800 kW,采用江苏省工业用户峰谷分时电价<citation id="516" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,见附录B表B2。选取江苏省某地典型日光照强度预测值与快充EV充电负荷,采用蒙特卡洛模拟法生成64组光伏出力及充电负荷代表性场景,场景可依据光伏充电站有限历史数据生成,如附录C图C1所示。光储充电塔日前调度周期为1 d,时间步长为1 h,采用本文所提迭代算法对模型进行求解,关键场景辨识过程中日前能量成本、备用成本以及实时平衡成本所得结果如图2所示。</p>
                </div>
                <div class="area_img" id="242">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920007_242.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 光储充电塔日前能量成本、
备用容量成本和平衡成本" src="Detail/GetImg?filename=images/DLXT201920007_242.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 光储充电塔日前能量成本、
备用容量成本和平衡成本</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920007_242.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Day-ahead energy cost, reserve capacity cost and 
balance cost of photovoltaic storage and charging tower</b></p>

                </div>
                <div class="p1">
                    <p id="243">由图2可知,仅通过4次迭代可辨识出关键场景子集<i>Ω</i><sub><i>w</i></sub>(包含4个场景),在迭代过程中,日前能量成本由于仅与基准场景相关,几乎保持不变;平衡成本在第2次迭代中从108.9元增加至232.2元,而后保持相对稳定,而备用成本逐步增加。这是因为光储充系统平衡成本取决于最恶劣场景,该场景在第2次迭代中被辨识并添加至关键场景子集中;备用成本增加则由于关键场景数目的增加导致总备用容量提高,其值取决于所有关键场景。当三者成本之和稳定时,迭代结束。</p>
                </div>
                <div class="p1">
                    <p id="244">由于未考虑弃光成本,迭代过程中不再提供下备用,图3给出了充电塔日前上备用容量随迭代进行的变化曲线。</p>
                </div>
                <div class="area_img" id="245">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920007_245.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 光储充电塔迭代过程中日前上备用容量变化" src="Detail/GetImg?filename=images/DLXT201920007_245.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 光储充电塔迭代过程中日前上备用容量变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920007_245.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Variations of day-ahead upward 
reserve capacities of photovoltaic storage 
and charging tower in iteration process</b></p>

                </div>
                <div class="p1">
                    <p id="246">由图3可知,第2次迭代所提供备用容量能够满足最恶劣场景的实时调整,但后续迭代中部分时段的备用容量仍在增加,这是由于最恶劣场景代表大多数时段的波动程度最大,备用并不能保证满足所有时段实时平衡调整,因而需要继续增加备用满足剩余时段恶劣场景需求。当单时段调度时,仅需迭代一次,此时最恶劣场景与关键场景等价。</p>
                </div>
                <h4 class="anchor-tag" id="247" name="247"><b>4.2.2</b> 算法有效性测试</h4>
                <div class="p1">
                    <p id="248">本文将光储充系统64组代表性场景大幅度削减为4组关键场景。为研究所提算法的有效性及准确程度,同时验证剩余60组代表性场景为非关键场景,设置以下场景进行对比分析如下。</p>
                </div>
                <div class="p1">
                    <p id="249">场景1:模型M2仅考虑4组辨识的关键场景(本文所提方法)。</p>
                </div>
                <div class="p1">
                    <p id="250">场景2:模型M2考虑4组关键场景和任意16组非关键代表性场景。</p>
                </div>
                <div class="p1">
                    <p id="251">场景3:模型M2考虑4组关键场景和任意36组非关键代表性场景(超过40组模型M2难以直接求解)。</p>
                </div>
                <div class="p1">
                    <p id="252">所得结果表明考虑4个关键场景的模型M2可得到与64组代表性场景相同的鲁棒调度结果,系统总运行成本均为15 557.1元,这是由于非关键场景对最恶劣场景平衡成本不会产生影响,考虑关键场景集<i>Ω</i><sub><i>w</i></sub>的鲁棒调度结果将与所有代表性场景求解结果一致。此外,采用迭代方法的场景1平均计算时间为10.7 s,而场景2和场景3分别为80.9 s和617.6 s,计算效率有大幅度提升。由此说明,本文方法能够获取自适应鲁棒三层优化模型日前调度最优方案,具有一定的有效性和快速性。</p>
                </div>
                <div class="p1">
                    <p id="253">由上述可知,关键场景辨识可视为一类特殊场景削减方式。考虑采用传统场景削减方式,将64组代表性场景分别削减为4组和20组,图4给出了2种方法所求得日前上备用容量变化曲线。</p>
                </div>
                <div class="area_img" id="254">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920007_254.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同场景削减方式下日前上备用容量变化" src="Detail/GetImg?filename=images/DLXT201920007_254.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同场景削减方式下日前上备用容量变化</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920007_254.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Variations of day-ahead upward reserve 
capacities with different scenarios reduction</b></p>

                </div>
                <div class="p1">
                    <p id="255">可以看出,相比本文方法,采用传统场景聚类削减方法所提供的备用容量均不足以应对实时阶段任意场景调整,可能造成较为严重的切负荷情况,导致总运行成本增加。然而,本文方法可以有效保留原始不确定性信息,获取更加准确的结果,同时提供充足的备用容量。</p>
                </div>
                <h4 class="anchor-tag" id="256" name="256"><b>4.2.3</b> 与确定性方法结果对比</h4>
                <div class="p1">
                    <p id="257">为体现自适应鲁棒优化调度优势,将所得日前调度成本、实时调整成本与确定性方法进行对比,当未考虑不确定性时,日前调度需预先分配备用容量以应对光伏出力和负荷随机性。假定光储充系统净负荷不确定性波动量为<i>ε</i><sub>net</sub>,确定性方法中设定预先分配上备用容量为0.8<i>ε</i><sub>net</sub>和1.6<i>ε</i><sub>net</sub>,可视为低备用和高备用状态,其余参数保持不变,结果如表1所示。</p>
                </div>
                <div class="area_img" id="258">
                                            <p class="img_tit">
                                                <b>表1 自适应鲁棒和确定性方法调度结果对比</b>
                                                    <br />
                                                <b>Table 1 Comparison of dispatching results for adaptive robust and deterministic approaches</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920007_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920007_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920007_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表1 自适应鲁棒和确定性方法调度结果对比" src="Detail/GetImg?filename=images/DLXT201920007_25800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：“/”表示值不存在。</p>

                </div>
                <div class="p1">
                    <p id="259">由表1可知,本文方法第1阶段成本介于确定性方法低备用和高备用状态之间,最终最恶劣成本低于确定性方法,这是由于采用确定性方法预先分配备用时,低备用状态将不足以应对实时不确定性调整,需采取代价较高的切负荷保持平衡,使得最恶劣成本远高于本文方法,实时调整成本增加;相反,高备用状态可有效解决不确定性波动,但备用容量的上升将大幅提高日前备用成本,导致日运行总成本增加。综上,确定性方法难以在经济性与可靠性之间保持均衡,而采用本文自适应鲁棒优化方法有效避免了低备用下的可靠性或高备用下的经济性不足,所得决策方案更具鲁棒性。</p>
                </div>
                <div class="p1">
                    <p id="260">进一步地,采用本文方法求得光储充电塔日前鲁棒调度策略,通过充分利用光储充系统各部分出力特性以及时段之间配合,能够合理分配电能和备用容量,具体结果分析见附录D。</p>
                </div>
                <h4 class="anchor-tag" id="261" name="261"><b>4.3</b> 光储充一体化经济效益分析</h4>
                <div class="p1">
                    <p id="262">为便于分析配置光伏和ESS对日运行成本的影响,暂不考虑充电负荷随机波动,同时保持系统基础参数不变,研究不同运行方式下充电塔优化调度,所得结果如表2所示。</p>
                </div>
                <div class="p1">
                    <p id="263">从表2可知,方式2中配置光伏发电系统的充电塔日运行总成本与方式1相比明显降低,但其备用成本和实时调整成本增加,这是因为电网购电量减少,但同时由于光伏出力随机性,导致实时调整所需备用容量增加。方式3与方式1相比,ESS在低电价时段充电、高电价放电而赚取电价差,因而其日前能量调度成本降低。方式4为光储充一体化运行方式,能量调度成本大幅度降低,能够将光伏和ESS的经济效益最大化,使得日运行总成本显著降低。</p>
                </div>
                <div class="area_img" id="264">
                                            <p class="img_tit">
                                                <b>表2 不同运行方式下充电塔日运行成本</b>
                                                    <br />
                                                <b>Table 2 Daily operation cost of charging tower with different operating methods</b>
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920007_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920007_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920007_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表2 不同运行方式下充电塔日运行成本" src="Detail/GetImg?filename=images/DLXT201920007_26400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                <p class="img_note">注：“×”表示不配置；“”表示配置。</p>

                </div>
                <h3 id="265" name="265" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="266">本文围绕光储充电塔日前优化调度问题,所得结论如下。</p>
                </div>
                <div class="p1">
                    <p id="267">1)仿真结果验证了本文所提方法的有效性,表明单层优化模型能够有效求解自适应鲁棒三层调度,且关键场景辨识可大幅度削减场景数量,提高模型计算效率。</p>
                </div>
                <div class="p1">
                    <p id="268">2)采用自适应鲁棒优化处理不确定性得到光储充系统能量—备用调度策略,能够合理分配电能以及备用容量,为充电塔调度人员提供决策依据。与确定性方法相比,所得结果更加鲁棒、经济。</p>
                </div>
                <div class="p1">
                    <p id="269">3)光储充一体化系统间协调优化,可显著降低充电塔日运行成本,有利于实现经济、高效运行。</p>
                </div>
                <div class="p1">
                    <p id="270">下一步工作考虑研究计及网络安全约束的光储充电塔优化调度和容量优化配置等问题。</p>
                </div>
                <div class="p1">
                    <p id="271">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="519" name="519" class="anchor-tag">附录A</h3>
                <div class="area_img" id="520">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920007_52000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1城市智能光储充电塔系统结构示意图" src="Detail/GetImg?filename=images/DLXT201920007_52000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1城市智能光储充电塔系统结构示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920007_52000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 System structure of urban smart photovoltaic storage charging tower</p>

                </div>
                <h3 id="522" name="522" class="anchor-tag">附录B</h3>
                <div class="area_img" id="521">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920007_52100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1充电塔各时段负荷量" src="Detail/GetImg?filename=images/DLXT201920007_52100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1充电塔各时段负荷量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920007_52100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Load data of charging tower for each time period</p>

                </div>
                <div class="area_img" id="523">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920007_52300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2快充电动汽车各时段数量" src="Detail/GetImg?filename=images/DLXT201920007_52300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2快充电动汽车各时段数量  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920007_52300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 The number of electric vehicles for each time period</p>

                </div>
                <div class="area_img" id="524">
                                            <p class="img_tit">
                                                表B1光储充电塔系统参数
                                                    <br />
                                                Table B1 Parameters of PV storage charging tower system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920007_52400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920007_52400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920007_52400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1光储充电塔系统参数" src="Detail/GetImg?filename=images/DLXT201920007_52400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="525">
                                            <p class="img_tit">
                                                表B2江苏省工业用电峰谷分时电价
                                                    <br />
                                                Table 2 Peak-valley time of use industrial electricity price in Jiangsu Province
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920007_52500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920007_52500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920007_52500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2江苏省工业用电峰谷分时电价" src="Detail/GetImg?filename=images/DLXT201920007_52500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="526" name="526" class="anchor-tag">附录C</h3>
                <div class="area_img" id="527">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920007_52700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1光伏出力和充电负荷代表性场景" src="Detail/GetImg?filename=images/DLXT201920007_52700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1光伏出力和充电负荷代表性场景  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920007_52700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Representative scenarios of PV output and charging load</p>

                </div>
                <h3 id="528" name="528" class="anchor-tag">附录D日前优化调度结果分析</h3>
                <div class="p1">
                    <p id="529">采用本文方法求得光储充电塔日前鲁棒调度策略，如图D1所示。</p>
                </div>
                <div class="area_img" id="530">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920007_53000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1充电塔日前鲁棒调度结果" src="Detail/GetImg?filename=images/DLXT201920007_53000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1充电塔日前鲁棒调度结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920007_53000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Day-ahead robust dispatch result of charging tower</p>

                </div>
                <div class="p1">
                    <p id="531">可以看出，在0～8小时段内，电价低，光伏出力多数时段几乎为零，负荷处于低谷，充电塔优先调度从配网购入电量，对ESS和V2G进行充电，此时由于不确定波动较小，备用容量分配较少。</p>
                </div>
                <div class="p1">
                    <p id="532">在负荷高峰时段，电价高，日间光伏出力逐渐增加，充电塔调度ESS和V2G放电，IL部分中断以提供电源支撑，缺额部分由充电塔从电网购电满足功率平衡。同时，该时段需要调度分配高额备用容量以应对光伏出力和负荷波动。</p>
                </div>
                <div class="p1">
                    <p id="533">当负荷处于平时段，电价较高，日间光伏出力保持较高水平，可优先满足充电塔内部用电需求，该时段ESS由于峰平电价差较小以及自身放电损耗不进行充放电，IL不中断，V2G夜间充电保证次日行驶，剩余电量由充电塔从电网进行调度，此时总备用容量水平介于低谷和高峰时段之间。</p>
                </div>
                <div class="p1">
                    <p id="534">通过充分利用光储充系统各部分出力特性以及时段之间配合，能够合理分配电能和备用容量。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801005&amp;v=Mjk0ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rV3J6T0lTSFRlckc0SDluTXJvOUZZWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 丁明,史盛亮,潘浩,等.含电动汽车充电负荷的交直流混合微电网规划[J].电力系统自动化,2018,42(1):32-38.DOI:10.7500/AEPS20170527003.DING Ming,SHI Shengliang,PAN Hao,et al.Planning of AC/DC hybrid microgrid with electric vehicles charging load integration[J].Automation of Electric Power Systems,2018,42(1):32-38.DOI:10.7500/AEPS20170527003.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200829005&amp;v=MzAwMTFPcG85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnpPUHlyUGJiRzRIdG4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 钱科军,袁越,石晓丹,等.分布式发电的环境效益分析[J].中国电机工程学报,2008,28(29):11-15.QIAN Kejun,YUAN Yue,SHI Xiaodan,et al.Environmental benefits analysis of distributed generation[J].Proceedings of the CSEE,2008,28(29):11-15.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201806015&amp;v=MzE5MzJxWTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyek9LRDNJYTdHNEg5bk0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> TAN A S,ISHAK D,MOHD-MOKHTAR R,et al.Predictive control of plug-in electric vehicle chargers with photovoltaic integration[J].Journal of Modern Power Systems and Clean Energy,2018,6(6):1264-1276.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hybrid optimization for economic deployment of ESS in PV-integrated EV charging stations">

                                <b>[4]</b> CHAUDHARI K,UKIL A,KUMAR K N,et al.Hybrid optimization for economic deployment of ESS in PV-integrated EV charging stations[J].IEEE Transactions on Industrial Informatics,2018,14(1):106-116.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Incorporating post zonal reserve deployment transmission constraints into energy">

                                <b>[5]</b> CHEN Yonghong,GRIBIK P,GARDNER J.Incorporating post zonal reserve deployment transmission constraints into energy and ancillary service co-optimization[J].IEEE Transactions on Power Systems,2014,29(2):537-549.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821014&amp;v=MTY1NTVrV3J6T0lTSFRlckc0SDluT3JvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 师瑞峰,梁子航,马源.基于TOPSIS方法的居民区电动汽车有序充电策略[J].电力系统自动化,2018,42(21):104-110.DOI:10.7500/AEPS20171230001.SHI Ruifeng,LIANG Zihang,MA Yuan.TOPSIS method based orderly charging strategy for electric vehicles in residential area[J].Automation of Electric Power Systems,2018,42(21):104-110.DOI:10.7500/AEPS20171230001.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201422009&amp;v=MDY5NjhIOVhPclk5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnpPUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 徐智威,胡泽春,宋永华,等.基于动态分时电价的电动汽车充电站有序充电策略[J].中国电机工程学报,2014,34(22):3638-3646.XU Zhiwei,HU Zechun,SONG Yonghua,et al.Coordinated charging strategy for PEV charging stations based on dynamic time-of-use tariffs[J].Proceedings of the CSEE,2014,34(22):3638-3646.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801006&amp;v=MTQxOTR6cXFCdEdGckNVUjdxZlp1WnNGeW5rV3J6T0lTSFRlckc0SDluTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 程杉,王贤宁,冯毅煁.电动汽车充电站有序充电调度的分散式优化[J].电力系统自动化,2018,42(1):39-46.DOI:10.7500/AEPS20170630001.CHENG Shan,WANG Xianning,FENG Yichen.Decentralized optimization of ordered charging scheduling in electric vehicles charging station[J].Automation of Electric Power Systems,2018,42(1):39-46.DOI:10.7500/AEPS20170630001.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Cost minimization of charging stations with photovoltaics:an approach with EV classification">

                                <b>[9]</b> TUSHAR W,YUEN C,HUANG S,et al.Cost minimization of charging stations with photovoltaics:an approach with EV classification[J].IEEE Transactions on Intelligent Transportation Systems,2016,17(1):156-169.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600203570&amp;v=MTY5ODN0RmlubFVyM0lJVjhkYVJRPU5pZk9mYks5SDlQT3FZOUZadXNNQ1hzNW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> DING H,HU Z,SONG Y.Value of the energy storage system in an electric bus fast charging station[J].Applied Energy,2015,157:630-639.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712005&amp;v=MDY0OTNZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rV3J6T0lUckJmYkc0SDliTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李睿雪,胡泽春.电动公交车光储充电站日运行随机优化策略[J].电网技术,2017,41(12):3772-3779.LI Ruixue,HU Zechun.Stochastic optimization strategy for daily operation of electric bus charging station with PV and energy storage[J].Power System Technology,2017,41(12):3772-3779.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201408006&amp;v=MTA3MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnpPSVNyQmZiRzRIOVhNcDQ5RllvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 路欣怡,刘念,陈征,等.电动汽车光伏充电站的多目标优化调度方法[J].电工技术学报,2014,29(8):46-56.LU Xinyi,LIU Nian,CHEN Zheng,et al.Multi-objective optimal scheduling for PV-assisted charging station of electric vehicles[J].Transactions of China Electrotechnical Society,2014,29(8):46-56.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimized operational cost reduction for an EV charging station integrated with battery energy storage and PV generation">

                                <b>[13]</b> YAN Qin,ZHANG Bei,KEZUNOVIC M.Optimized operational cost reduction for an EV charging station integrated with battery energy storage and PV generation[J].IEEE Transactions on Smart Grid,2019,10(2):2096-2106.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706007&amp;v=MDA0NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnpPSVNIVGVyRzRIOWJNcVk5Rlk0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 孙国强,袁智,耿天翔,等.含电动汽车的虚拟电厂鲁棒随机优化调度[J].电力系统自动化,2017,41(6):44-50.DOI:10.7500/AEPS20160523001.SUN Guoqiang,YUAN Zhi,GENG Tianxiang,et al.Robust stochastic optimal dispatching of virtual power plant containing plug-in electric vehicles[J].Automation of Electric Power Systems,2017,41(6):44-50.DOI:10.7500/AEPS 20160523001.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Exploring the Modeling Capacity of Two-Stage Robust Optimization:Variants of Robust Unit Commitment Model">

                                <b>[15]</b> AN Yu,ZENG Bo.Exploring the modeling capacity of two-stage robust optimization:variants of robust unit commitment model[J].IEEE Transactions on Power Systems,2015,30(1):109-122.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A stochastic adaptive robust optimization approach for the offering strategy of a virtual power plant">

                                <b>[16]</b> BARINGO A,BARINGO L.A stochastic adaptive robust optimization approach for the offering strategy of a virtual power plant[J].IEEE Transactions on Power Systems,2017,32(5):3492-3504.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815010&amp;v=MTY0Mzh6T0lTSFRlckc0SDluTnFvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 孙兴鲁,董萍,王雅平,等.高渗透光伏接入下基于近似值函数的主动配电网鲁棒优化[J].电力系统自动化,2018,42(15):62-69.DOI:10.7500/AEPS20170908016.SUN Xinglu,DONG Ping,WANG Yaping,et al.Robust optimization of active distribution network with high-penetration photovoltaic access based on approximated value function[J].Automation of Electric Power Systems,2018,42(15):62-69.DOI:10.7500/AEPS20170908016.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive Robust Optimization for the Security Constrained Unit Commitment Problem">

                                <b>[18]</b> BERTSIMAS D,LITVINOV E,SUN X A,et al.Adaptive robust optimization for the security constrained unit commitment problem[J].IEEE Transactions on Power Systems,2013,28(1):52-63.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201813007&amp;v=MTkzNjBGckNVUjdxZlp1WnNGeW5rV3J6T0lTSFRlckc0SDluTnJJOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 税月,刘俊勇,高红均,等.考虑风电不确定性的电气能源系统两阶段分布鲁棒协同调度[J].电力系统自动化,2018,42(13):43-50.DOI:10.7500/AEPS20171218008.SHUI Yue,LIU Junyong,GAO Hongjun,et al.Two-stage distributed robust cooperative dispatch for integrated electricity and natural-gas energy systems considering uncertainty of wind power[J].Automation of Electric Power Systems,2018,42(13):43-50.DOI:10.7500/AEPS20171218008.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201812006&amp;v=MTg2MTNZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rV3J6T0lTSFRlckc0SDluTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 梁宁,邓长虹,谭津,等.计及电量电价弹性的主动配电网多时间尺度优化调度[J].电力系统自动化,2018,42(12):44-50.DOI:10.7500/AEPS20170925005.LIANG Ning,DENG Changhong,TAN Jin,et al.Optimization scheduling with multiple time scale for active distribution network considering electricity price elasticity[J].Automation of Electric Power Systems,2018,42(12):44-50.DOI:10.7500/AEPS20170925005.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716014&amp;v=MjI2MzJxWTlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyek9JU0hUZXJHNEg5Yk4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 潘振宁,张孝顺,余涛,等.大规模电动汽车集群分层实时优化调度[J].电力系统自动化,2017,41(16):96-104.DOI:10.7500/AEPS20160919012.PAN Zhenning,ZHANG Xiaoshun,YU Tao,et al.Hierarchical real-time optimized dispatching for large-scale clusters of electric vehicles[J].Automation of Electric Power Systems,2017,41(16):96-104.DOI:10.7500/AEPS20160919012.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706008&amp;v=MDk2MzlHRnJDVVI3cWZadVpzRnlua1dyek9JVHJCZmJHNEg5Yk1xWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 周亦洲,孙国强,黄文进,等.计及电动汽车和需求响应的多类电力市场下虚拟电厂竞标模型[J].电网技术,2017,41(6):1759-1766.ZHOU Yizhou,SUN Guoqiang,HUANG Wenjin,et al.Strategic bidding model for virtual power plant in different electricity markets considering electric vehicles and demand response[J].Power System Technology,2017,41(6):1759-1767.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stochastic Modeling for Studies of Real-World PHEV Usage: Driving Schedule and Daily Temporal Distributions">

                                <b>[23]</b> LEE T K,BAREKET Z,GORDON T,et al.Stochastic modeling for studies of real-world PHEV usage:driving schedule and daily temporal distributions[J].IEEE Transactions on Vehicular Technology,2012,61(4):1493-1502.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" >
                                    <b>[24]</b>
                                 国网江苏省电力有限公司.江苏省工业用电峰谷分时销售电价表[EB/OL].http://www.js.sgcc.com.cn/html/main/col2747/2018-06/19/20180619081112337497603_1.html.State Grid Jiangsu Electric Power Co.,Ltd.Peak-valley time-of-use sale price table for industrial power in Jiangsu province[EB/OL].http://www.js.sgcc.com.cn/html/main/col2747/2018-06/19/20180619081112337497603_1.html.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920007" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920007&amp;v=MDc5OTJyNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyelBJU0hUZXJHNEg5ak8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

