

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136429229318750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920008%26RESULT%3d1%26SIGN%3dEA5k1vXYe6SQxbq3k31kweztauo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920008&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920008&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920008&amp;v=MTg0NzZXcnJPSVNIVGVyRzRIOWpPcjQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#217" data-title="1热电机组与电锅炉协调运行模型 ">1热电机组与电锅炉协调运行模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#60" data-title="&lt;b&gt;1.1&lt;/b&gt; 新增最大下调峰容量计算模型"><b>1.1</b> 新增最大下调峰容量计算模型</a></li>
                                                <li><a href="#80" data-title="&lt;b&gt;1.2&lt;/b&gt; 机组和电锅炉协调运行模型"><b>1.2</b> 机组和电锅炉协调运行模型</a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;1.3&lt;/b&gt; 节煤量计算模型"><b>1.3</b> 节煤量计算模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#94" data-title="&lt;b&gt;2&lt;/b&gt; 调峰运行收益与成本模型 "><b>2</b> 调峰运行收益与成本模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#95" data-title="&lt;b&gt;2.1&lt;/b&gt; 调峰运行收益模型"><b>2.1</b> 调峰运行收益模型</a></li>
                                                <li><a href="#108" data-title="&lt;b&gt;2.2&lt;/b&gt; 调峰运行成本模型"><b>2.2</b> 调峰运行成本模型</a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;2.3&lt;/b&gt; 调峰运行净收益模型"><b>2.3</b> 调峰运行净收益模型</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#122" data-title="&lt;b&gt;3&lt;/b&gt; 改造经济性评价模型 "><b>3</b> 改造经济性评价模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#125" data-title="1)年调峰运行净收益">1)年调峰运行净收益</a></li>
                                                <li><a href="#128" data-title="2)固定成本">2)固定成本</a></li>
                                                <li><a href="#132" data-title="3)静态投资回收期">3)静态投资回收期</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#136" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#138" data-title="&lt;b&gt;4.1&lt;/b&gt; 基础数据"><b>4.1</b> 基础数据</a></li>
                                                <li><a href="#150" data-title="&lt;b&gt;4.2&lt;/b&gt; 单时段调峰净收益分析"><b>4.2</b> 单时段调峰净收益分析</a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;4.3&lt;/b&gt; 年调峰净收益分析"><b>4.3</b> 年调峰净收益分析</a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;4.4&lt;/b&gt; 投资回收期分析"><b>4.4</b> 投资回收期分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#175" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#218" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#220" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#226" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;图1 热电机组配置电锅炉后的可行运行区间&lt;/b&gt;"><b>图1 热电机组配置电锅炉后的可行运行区间</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;图2 热电机组配置电锅炉后单时段运行成本、收益&lt;/b&gt;"><b>图2 热电机组配置电锅炉后单时段运行成本、收益</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;表1 不同调峰容量所对应的负荷率和电锅炉运行功率&lt;/b&gt;"><b>表1 不同调峰容量所对应的负荷率和电锅炉运行功率</b></a></li>
                                                <li><a href="#157" data-title="&lt;b&gt;表2 不同热负荷下净收益为负时的调峰区间&lt;/b&gt;"><b>表2 不同热负荷下净收益为负时的调峰区间</b></a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;图3 不同改造规模下电锅炉容量与
投资回收期的关系&lt;/b&gt;"><b>图3 不同改造规模下电锅炉容量与
投资回收期的关系</b></a></li>
                                                <li><a href="#219" data-title="表A1东北地区冬季供暖期热电机组调峰补偿区间及价格">表A1东北地区冬季供暖期热电机组调峰补偿区间及价格</a></li>
                                                <li><a href="#221" data-title="图B1热电机组的可行运行区间">图B1热电机组的可行运行区间</a></li>
                                                <li><a href="#222" data-title="图B2供暖期热负荷时序曲线">图B2供暖期热负荷时序曲线</a></li>
                                                <li><a href="#223" data-title="图B3供暖期“以热定电”电负荷时序曲线">图B3供暖期“以热定电”电负荷时序曲线</a></li>
                                                <li><a href="#224" data-title="图B4供暖期弃风功率时序曲线">图B4供暖期弃风功率时序曲线</a></li>
                                                <li><a href="#225" data-title="图B5供暖期弃风功率持续曲线">图B5供暖期弃风功率持续曲线</a></li>
                                                <li><a href="#227" data-title="图C1 350MW热电机组配置电锅炉后可行运行区间">图C1 350MW热电机组配置电锅炉后可行运行区间</a></li>
                                                <li><a href="#228" data-title="图C2不同改造台数下电锅炉容量与联合系统年净收益间的关系">图C2不同改造台数下电锅炉容量与联合系统年净收益间的关系</a></li>
                                                <li><a href="#229" data-title="图C3改造机组台数与单台电锅炉利用小时数、整体消纳弃风间的关系">图C3改造机组台数与单台电锅炉利用小时数、整体消纳弃风间的关系</a></li>
                                                <li><a href="#230" data-title="图C4不同调峰补偿价格下联合系统净收益与机组改造台数间的关系">图C4不同调峰补偿价格下联合系统净收益与机组改造台数间的关系</a></li>
                                                <li><a href="#231" data-title="图C5不同改造规模下电锅炉容量的可行配置区间">图C5不同改造规模下电锅炉容量的可行配置区间</a></li>
                                                <li><a href="#232" data-title="图C6 350MW热电机组最小电出力降低后配置电锅炉后可行运行区间">图C6 350MW热电机组最小电出力降低后配置电锅炉后可行运行区间</a></li>
                                                <li><a href="#233" data-title="图C7机组在不同最小出力下的联合系统的投资回收期">图C7机组在不同最小出力下的联合系统的投资回收期</a></li>
                                                <li><a href="#234" data-title="图C8不同单位电锅炉建设造价下项目的投资回收期">图C8不同单位电锅炉建设造价下项目的投资回收期</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 吕泉,刘永成,刘乐,等.考虑弃风特性的风电供热项目节煤效果与最佳配置方案研究[J].中国电机工程学报,2017,37(16):4699-4711.L&#220; Quan,LIU Yongcheng,LIU Le,et al.Study on the coal saving effect and optimal configuration scheme of wind power heating project considering the characteristics of abandoned wind[J].Proceedings of the CSEE,2017,37(16):4699-4711." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716014&amp;v=MTIwOTZxQnRHRnJDVVI3cWZadVpzRnlua1dyck9QeXJQYmJHNEg5Yk5xWTlFWUlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         吕泉,刘永成,刘乐,等.考虑弃风特性的风电供热项目节煤效果与最佳配置方案研究[J].中国电机工程学报,2017,37(16):4699-4711.L&#220; Quan,LIU Yongcheng,LIU Le,et al.Study on the coal saving effect and optimal configuration scheme of wind power heating project considering the characteristics of abandoned wind[J].Proceedings of the CSEE,2017,37(16):4699-4711.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" >
                                        <b>[2]</b>
                                     国家能源局.2017年东北电网最小方式核定[Z].北京:国家能源局,2017.National Energy Administration.Verification of the minimum mode of Northeast China power grid in 2017[Z].Beijing:National Energy Administration,2017.</a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 张娜,张子信,宋卓然,等.辽宁风电消纳及其他电源对风电消纳影响分析[J].东北电力技术,2017,38(5):29-32.ZHANG Na,ZHANG Zixin,SONG Zhuoran,et al.Analysis on the influence of Liaoning wind power consumption and other power sources on wind power consumption[J].Northeast Electric Power Technology,2017,38(5):29-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JISU201705007&amp;v=MTY0OTJGeW5rV3JyT0x5VFllN0c0SDliTXFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         张娜,张子信,宋卓然,等.辽宁风电消纳及其他电源对风电消纳影响分析[J].东北电力技术,2017,38(5):29-32.ZHANG Na,ZHANG Zixin,SONG Zhuoran,et al.Analysis on the influence of Liaoning wind power consumption and other power sources on wind power consumption[J].Northeast Electric Power Technology,2017,38(5):29-32.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" >
                                        <b>[4]</b>
                                     国家能源局.国家能源局综合司关于下达火电灵活性改造试点项目的通知(国能综电力[2016]397号)[Z].北京:国家能源局,2016.National Energy Administration.Notice of the General Department of the National Energy Administration on the issuance of pilot projects for the flexibility transformation of thermal power (National Energy Administration [2016]No.397) [Z].Beijing:National Energy Administration,2016.</a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 刘振亚,张启平,董存,等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报,2014,34(16):2513-2522.LIU Zhenya,ZHANG Qiping,DONG Cun,et al.Efficient and security transmission of wind,photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE,2014,34(16):2513-2522." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416001&amp;v=MTg5NzJxWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyck9QeXJQYmJHNEg5WE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘振亚,张启平,董存,等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报,2014,34(16):2513-2522.LIU Zhenya,ZHANG Qiping,DONG Cun,et al.Efficient and security transmission of wind,photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE,2014,34(16):2513-2522.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 袁小明,程时杰,文劲宇.储能技术在解决大规模风电并网问题中的应用前景分析[J].电力系统自动化,2013,37(1):14-18.YUAN Xiaoming,CHENG Shijie,WEN Jinyu.Prospects analysis of energy storage application in grid integration of large-scale wind power[J].Automation of Electric Power Systems,2013,37(1):14-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301005&amp;v=MDEwNTdCdEdGckNVUjdxZlp1WnNGeW5rV3JyT0lTSFRlckc0SDlMTXJvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         袁小明,程时杰,文劲宇.储能技术在解决大规模风电并网问题中的应用前景分析[J].电力系统自动化,2013,37(1):14-18.YUAN Xiaoming,CHENG Shijie,WEN Jinyu.Prospects analysis of energy storage application in grid integration of large-scale wind power[J].Automation of Electric Power Systems,2013,37(1):14-18.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" >
                                        <b>[7]</b>
                                     国家能源局.国家能源局综合司关于做好风电清洁供暖工作的通知(国家能源局[2013]63号)[Z].北京:国家能源局,2013.National Energy Administration.Notice of the Comprehensive Department of National Energy Administration on the clean and heating work of wind power (National Energy Administration [2013]No.63)[Z].Beijing:National Energy Administration,2013.</a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 居文平,吕凯,马汀山.供热机组热电解耦技术对比[J].热力发电,2018,47(9):115-121.JU Wenping,LYU Kai,MA Tingshan.Comparison of thermoelectric decoupling technologies for heating units[J].Thermal Power Generation,2018,47(9):115-121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RLFD201809019&amp;v=MjU3OThyT055SE5hckc0SDluTXBvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rV3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         居文平,吕凯,马汀山.供热机组热电解耦技术对比[J].热力发电,2018,47(9):115-121.JU Wenping,LYU Kai,MA Tingshan.Comparison of thermoelectric decoupling technologies for heating units[J].Thermal Power Generation,2018,47(9):115-121.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 仪忠凯.促进风电消纳的热电联合系统附加热源优化配置方法研究[D].哈尔滨:哈尔滨工业大学,2018.YI Zhongkai.Research on optimal allocation method of additional heat sources in combined heat and power system to promote wind power consumption[D].Harbin:Harbin Institute of Technology,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018896492.nh&amp;v=MDY4OTJGeW5rV3JyT1ZGMjZGcnV4R05YRnJaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         仪忠凯.促进风电消纳的热电联合系统附加热源优化配置方法研究[D].哈尔滨:哈尔滨工业大学,2018.YI Zhongkai.Research on optimal allocation method of additional heat sources in combined heat and power system to promote wind power consumption[D].Harbin:Harbin Institute of Technology,2018.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 薛朝囡,杨荣祖,王汀,等.汽轮机高低旁路联合供热在超临界350 MW机组上的应用[J].热力发电,2018,47(5):101-105.XUE Zhaonan,YANG Rongzu,WANG Ting,et al.Application of high-low bypass combined heating of steam turbine in supercritical 350 MW unit[J].Thermal Power Generation,2018,47(5):101-105." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RLFD201805017&amp;v=MDkxMjhIOW5NcW85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnJPTnlITmFyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         薛朝囡,杨荣祖,王汀,等.汽轮机高低旁路联合供热在超临界350 MW机组上的应用[J].热力发电,2018,47(5):101-105.XUE Zhaonan,YANG Rongzu,WANG Ting,et al.Application of high-low bypass combined heating of steam turbine in supercritical 350 MW unit[J].Thermal Power Generation,2018,47(5):101-105.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" >
                                        <b>[11]</b>
                                     中国工业新闻网.哈电汽轮机承建的国内首台大型储热罐成功运行[EB/OL].[2018-12-24].http://www.cinn.cn/dfgy/heilongjiang/201812/t20181224_203144.html.China Industry News Network.Successful operation of the first domestic large-scale heat storage tank built by Harbin Electric Power Steam Turbine[EB/OL].[2018-12-24].http://www.cinn.cn/dfgy/heilongjiang/201812/t20181224_203144.html.</a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 林军,李军.火电厂直热式电锅炉灵活性改造实践[J].吉林电力,2017,45(5):11-14.LIN Jun,LI Jun.Flexible modification practices for direct heat boiler in thermal power plant[J].Jilin Electric Power,2017,45(5):11-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JLDJ201705004&amp;v=MTE2NzR6cXFCdEdGckNVUjdxZlp1WnNGeW5rV3JyT0x5SFBaTEc0SDliTXFvOUZZSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         林军,李军.火电厂直热式电锅炉灵活性改造实践[J].吉林电力,2017,45(5):11-14.LIN Jun,LI Jun.Flexible modification practices for direct heat boiler in thermal power plant[J].Jilin Electric Power,2017,45(5):11-14.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 刘刚.火电机组灵活性改造技术路线研究[J].电站系统工程,2018,34(1):12-15.LIU Gang.Research on technical route of flexibility retrofit for thermal power units[J].Power System Engineering,2018,34(1):12-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZXT201801004&amp;v=MjkyNDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnJPSVRmVGVyRzRIOW5Ncm85RllJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         刘刚.火电机组灵活性改造技术路线研究[J].电站系统工程,2018,34(1):12-15.LIU Gang.Research on technical route of flexibility retrofit for thermal power units[J].Power System Engineering,2018,34(1):12-15.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" Clean Energy Ministerial.Thermal power plant flexibility:a publication under the Clean Energy Ministerial Campaign[R/OL].[2018-10-10].https://www.cleanenergyministerial.org/campaign-clean-energy-ministerial/advanced-power-plant-flexibility." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Thermal power plant flexibility:a publication under the Clean Energy Ministerial Campaign[R/OL]">
                                        <b>[14]</b>
                                         Clean Energy Ministerial.Thermal power plant flexibility:a publication under the Clean Energy Ministerial Campaign[R/OL].[2018-10-10].https://www.cleanenergyministerial.org/campaign-clean-energy-ministerial/advanced-power-plant-flexibility.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" NIELSEN M G,MORALES J M,ZUGNO M A,et al.Economic valuation of heat pumps and electric boilers in the Danish energy system[J].Applied Energy,2016,167:189-200." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201131&amp;v=MjA0OTE0b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVY4ZGJ4UT1OaWZPZmJLOUg5UE9xWTlGWnVzT0RYOA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         NIELSEN M G,MORALES J M,ZUGNO M A,et al.Economic valuation of heat pumps and electric boilers in the Danish energy system[J].Applied Energy,2016,167:189-200.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" CHRISTIDIS A,KOCH C,POTTEL L A.The contribution of heat storage to the profitable operation of combined heat and power plants in liberalized electricity markets[J].Energy,2012,41(1):75-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100762174&amp;v=MzExOTlsVXIzSUlWOGRieFE9TmlmT2ZiSzdIdERPcm85RlkrME5EWHM5b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         CHRISTIDIS A,KOCH C,POTTEL L A.The contribution of heat storage to the profitable operation of combined heat and power plants in liberalized electricity markets[J].Energy,2012,41(1):75-82.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" >
                                        <b>[17]</b>
                                     国家能源局东北监管局.东北电力辅助服务市场运营规则[R].沈阳:国家能源局东北监管局,2016.Northeast Regulatory Agency of National Energy Administration.Operation rules of auxiliary service market of Northeast China (trial)[R].Shenyang:Northeast Regulatory Agency of National Energy Administration,2016.</a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 赵晓燕.东北地区火电机组提升调峰能力的灵活性改造方案[C]//2017热电联产智能高效与灵活性改造技术研讨会,2017年8月16-17日,丹东,中国.ZHAO Xiaoyan.Flexibility retrofit scheme to promote the peak-regulation capacity of thermal power units in Northeast China[C]//2017 Seminar on Intelligent High-Efficiency and Flexibility Retrofit Technology for Combined Heat and Power,August 16-17,2017,Dandong,China." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CPFD&amp;filename=ZNXA201708001018&amp;v=MDgwNTc3N0pLVnNTUHlQVGI3RzRIOWJNcDQ5Rlplc09CQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5V&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         赵晓燕.东北地区火电机组提升调峰能力的灵活性改造方案[C]//2017热电联产智能高效与灵活性改造技术研讨会,2017年8月16-17日,丹东,中国.ZHAO Xiaoyan.Flexibility retrofit scheme to promote the peak-regulation capacity of thermal power units in Northeast China[C]//2017 Seminar on Intelligent High-Efficiency and Flexibility Retrofit Technology for Combined Heat and Power,August 16-17,2017,Dandong,China.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 吕泉,陈天佑,王海霞,等.配置储热后热电机组调峰能力分析[J].电力系统自动化,2014,38(11):34-41.LYU Quan,CHEN Tianyou,WANG Haixia,et al.Analysis on peak-load regulation ability of cogeneration unit with heat accumulator[J].Automation of Electric Power Systems,2014,38(11):34-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201411006&amp;v=MTYyMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyck9JU0hUZXJHNEg5WE5ybzlGWW8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         吕泉,陈天佑,王海霞,等.配置储热后热电机组调峰能力分析[J].电力系统自动化,2014,38(11):34-41.LYU Quan,CHEN Tianyou,WANG Haixia,et al.Analysis on peak-load regulation ability of cogeneration unit with heat accumulator[J].Automation of Electric Power Systems,2014,38(11):34-41.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 刘永奇,张弘鹏,李群,等.东北电网电力调峰辅助服务市场设计与实践[J].电力系统自动化,2017,41(10):148-154.DOI:10.7500/AEPS20160706001.LIU Yongqi,ZHANG Hongpeng,LI Qun,et al.Design and practice of peak regulation ancillary service market for Northeast China power grid[J].Automation of Electric Power Systems,2017,41(10):148-154.DOI:10.7500/AEPS20160706001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710022&amp;v=MzI3MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyck9JU0hUZXJHNEg5Yk5yNDlIWm9RS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         刘永奇,张弘鹏,李群,等.东北电网电力调峰辅助服务市场设计与实践[J].电力系统自动化,2017,41(10):148-154.DOI:10.7500/AEPS20160706001.LIU Yongqi,ZHANG Hongpeng,LI Qun,et al.Design and practice of peak regulation ancillary service market for Northeast China power grid[J].Automation of Electric Power Systems,2017,41(10):148-154.DOI:10.7500/AEPS20160706001.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 艾建威.节能减排调度环境下燃煤电厂发电成本分析[J].中小企业管理与科技(中旬刊),2015(4):77-78.AI Jianwei.Analysis of power generation cost of coal-fired power plant under energy saving and emission reduction dispatch environment[J].Management &amp;amp; Technology of Small and Middle Enterprise(Midmonthly),2015(4):77-78." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZQGZ201504055&amp;v=MTAwNzlPUHp6TWRMRzRIOVRNcTQ5QVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         艾建威.节能减排调度环境下燃煤电厂发电成本分析[J].中小企业管理与科技(中旬刊),2015(4):77-78.AI Jianwei.Analysis of power generation cost of coal-fired power plant under energy saving and emission reduction dispatch environment[J].Management &amp;amp; Technology of Small and Middle Enterprise(Midmonthly),2015(4):77-78.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 刘福国,蒋学霞,李志.燃煤发电机组负荷率影响供电煤耗的研究[J].电站系统工程,2008(4):47-49.LIU Fuguo,JIANG Xuexia,LI Zhi.Study on influence of load rate of coal-fired generating units on coal consumption of power supply[J].Power System Engineering,2008(4):47-49." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZXT200804020&amp;v=MjI4OTh0R0ZyQ1VSN3FmWnVac0Z5bmtXcnJPSVRmVGVyRzRIdG5NcTQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         刘福国,蒋学霞,李志.燃煤发电机组负荷率影响供电煤耗的研究[J].电站系统工程,2008(4):47-49.LIU Fuguo,JIANG Xuexia,LI Zhi.Study on influence of load rate of coal-fired generating units on coal consumption of power supply[J].Power System Engineering,2008(4):47-49.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" >
                                        <b>[23]</b>
                                     中电联行业发展与环境资源部.2017年全国电力工业统计快报数据一览表[EB/OL].[2018-02-05].http://www.cec.org.cn/guihuayutongji/tongjxinxi/niandushuju/2018-02-05/177726.html.Industry Development and Environment Ministry of China Electricity Council.Statistics bulletin data list of national power industry in 2017[EB/OL].[2018-02-05].http://www.cec.org.cn/guihuayutongji/tongjxinxi/niandushuju/2018-02-05/177726.html.</a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" >
                                        <b>[24]</b>
                                     北极星电力网新闻中心.全国各省区燃煤标杆电价及销售电价一览[EB/OL].[2018-06-26].http://news.bjx.com.cn/html/20170418/820743.shtml.News Center of North Star Power Network.Data list of coal benchmark electricity price and sale electricity price of each province and district[EB/OL].[2018-06-26].http://news.bjx.com.cn/html/20170418/820743.shtml.</a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" Danishi Energy Agency.Technology data for energy plants[R].Denmark:Energinet.dk,2018." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Technology data for energy plants">
                                        <b>[25]</b>
                                         Danishi Energy Agency.Technology data for energy plants[R].Denmark:Energinet.dk,2018.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 13:23</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),49-56+81+57-61 DOI:10.7500/AEPS20181119002            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">东北辅助服务市场下热电厂配置电锅炉调峰的经济性分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%95%E6%B3%89&amp;code=06522238&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吕泉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%9C%E6%80%9D%E7%91%B6&amp;code=43020571&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杜思瑶</a>
                                <a href="javascript:;">刘乐</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%A8%9C&amp;code=27634612&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张娜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%B5%B7%E9%9C%9E&amp;code=06531893&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王海霞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%A8%86&amp;code=06528758&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘娆</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%A4%A7%E8%BF%9E%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0222286&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">大连理工大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E8%BE%BD%E5%AE%81%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E5%A4%A7%E8%BF%9E%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0232355&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网辽宁省电力有限公司大连供电公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%90%89%E6%9E%97%E7%94%B5%E5%8A%9B%E4%BA%A4%E6%98%93%E4%B8%AD%E5%BF%83%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0120688&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吉林电力交易中心有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E8%BE%BD%E5%AE%81%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%BB%8F%E6%B5%8E%E6%8A%80%E6%9C%AF%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网辽宁省电力有限公司经济技术研究院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>热电机组配置直热式电锅炉进行电热解耦改造,是提高机组下调峰能力并消纳弃风的有效手段。为分析主流机组改造的经济性,以东北调峰辅助服务市场为背景,建立了热电机组和电锅炉协调运行模型、消纳弃风的节煤量模型、下调峰的运行成本与效益模型,以及以投资回收期为指标的投资经济性评价模型。以实际数据为基础,对当前东北电网典型热电机组在不同场景下的经济性进行了计算分析。结果表明,在当前调峰机制下,在供热中期热负荷较大时,对于中小规模弃风,热电厂没有启动电锅炉消纳的动力;而为在大规模弃风时获取正收益,机组需要配置较大容量电锅炉,这又给热电厂带来了很大的投资风险。通过分析表明,降低机组最小出力可减小电锅炉的配置容量,从而提高投资经济性以降低风险。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%85%E5%8A%A9%E6%9C%8D%E5%8A%A1%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">辅助服务市场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%83%AD%E7%94%B5%E5%8E%82&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">热电厂;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E9%94%85%E7%82%89&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电锅炉;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%81%B5%E6%B4%BB%E6%80%A7%E6%94%B9%E9%80%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">灵活性改造;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%8F%E6%B5%8E%E6%80%A7%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">经济性分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%83%E5%B3%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">调峰;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *吕泉（1980—），男，通信作者，博士，副教授，主要研究方向：含高比例可再生能源的电热综合能源系统。E-mail:Lvquan@dlut.edu.cn;
                                </span>
                                <span>
                                    杜思瑶（1993—），女，硕士研究生，主要研究方向：热电厂灵活性改造参与调峰市场的经济性问题。E-mail:dusiyao@mail.dlut.edu.cn;
                                </span>
                                <span>
                                    刘乐（1980—），女，博士，高级工程师，主要研究方向：多能流系统市场交易机制的设计与研究。E-mail:LL9992104@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-19</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目（51607021）;</span>
                                <span>中央高校基本科研业务费专项资金资助（DUT19JC33）;</span>
                    </p>
            </div>
                    <h1><b>Economic Analysis on Peak Shaving of Combined Heat and Power Plant with Electric Boilers in Auxiliary Service Market of Northeast China</b></h1>
                    <h2>
                    <span>LYU Quan</span>
                    <span>DU Siyao</span>
                    <span>LIU Le</span>
                    <span>ZHANG Na</span>
                    <span>WANG Haixia</span>
                    <span>LIU Rao</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Dalian University of Technology</span>
                    <span>Dalian Electric Power Supply Company of State Grid Liaoning Electric Power Co., Ltd.</span>
                    <span>Jilin Electricity Trading Center Co., Ltd.</span>
                    <span>Institute of Economics and Technology, State Grid Liaoning Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The heat and power decoupling retrofit of combined heat and power(CHP) units with electric boilers is an effective way to improve the downward peak shaving and accommodate the curtailed wind power. In order to analyze the retrofitting economy of the mainstream power units, by taking the peak-shaving auxiliary service market of Northeast China as background, the coordination model of CHP with electric boiler, the coal saving model for accommodating curtailed wind power, the costs and profits model for downward peak shaving, and investment economic evaluation model with the index of pay-back time period are built. On the basis of the real data, the economics of typical CHP units in the Northeast China power grid are calculated in different scenarios. The results show that, in the current peak shaving mechanism, when the heat load is large during the heat-supply medium term, for small-scale wind curtailment, the CHP plants have no motivation to use electric boiler for accommodation; for the large-scale wind curtailment, the CHP unit needs to be equipped with large-capacity electric boiler to obtain the positive benefits, which increase the risk for new investment. Through analysis, it shows that reducing the minimum output of the CHP units can reduce the capacity of the electric boiler, and thereby improve the economics of providing downward peak shaving service.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=auxiliary%20service%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">auxiliary service market;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=combined%20heat%20and%20power%20plant&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">combined heat and power plant;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20boiler&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric boiler;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=flexibility%20retrofit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">flexibility retrofit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=economic%20analysis&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">economic analysis;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=peak%20shaving&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">peak shaving;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-19</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51607021);</span>
                                <span>the Fundamental Research Funds for the Central Universities(No.DUT19JC33);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">当前,“三北”地区冬季供暖期弃风非常严重<citation id="187" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。主要原因在于:一方面,电厂为保证供热在最小方式下开机台数多于非供暖期;另一方面,开机的热电联产机组因电热耦合导致其发电出力远高于最小技术出力。以东北电网2017年为例,非供暖期与供暖中期相比,热电机组开机台数由97台增加到181台,机组平均最小出力由55%增加到67.8%,故而整个电网最小方式出力由15.9 GW增加到35.1 GW<citation id="188" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,严重挤占了风电的上网空间<citation id="189" type="reference"><link href="6" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">弃风的本质是供大于求造成的电力过剩,因此,解决弃风的主要思路包括2种:其一,减少电力供给,主要是对热电厂进行灵活性改造<citation id="190" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>;其二,增大电负荷需求,包括扩大区域外送规模<citation id="191" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>、发展储能<citation id="192" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>、大力发展风电供热<citation id="193" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="55">当前,热电厂灵活性改造正在被大规模推广<citation id="194" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。根据改造目的,一类是热电解耦改造<citation id="195" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>,本质上是为热电机组配置补偿热源<citation id="196" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>,包括利用旁路<citation id="197" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>、配置蓄热<citation id="198" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>/电锅炉<citation id="199" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>;另一类是降低最小出力改造,主要是针对锅炉、汽轮机本体、环保设备进行改造<citation id="200" type="reference"><link href="26" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。首批试点电厂已经采用或拟采用的各方式如文献<citation id="201" type="reference">[<a class="sup">14</a>]</citation>中所述。</p>
                </div>
                <div class="p1">
                    <p id="56">投资经济性是热电厂灵活性改造的根本驱动力,因此也是研究的关键内容之一。国外对该方面的研究基本是基于电力市场环境,并考虑未来市场电价、天气、国家政策等因素的影响<citation id="203" type="reference"><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。国内尚未建立实时电力市场,无法通过电价信息引导火电厂进行灵活性提升改造,为此,近年来各区域电网纷纷建立调峰市场<citation id="202" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>,期望以调峰补偿或惩罚的方式激励火电机组进行改造。因而,国内对热电厂进行灵活性改造的经济性研究,需要基于调峰市场展开。</p>
                </div>
                <div class="p1">
                    <p id="57">针对在调峰市场框架下对改造项目投资经济性的研究,文献<citation id="204" type="reference">[<a class="sup">18</a>]</citation>简单分析了2种综合性灵活性改造方式在调峰市场下的运行经济性。文献<citation id="205" type="reference">[<a class="sup">12</a>]</citation>则以吉林白城热电厂配置直热式电锅炉为例简单测算了其参与风火交易和深度调峰市场的收益情况。然而上述文献在分析时既未计及机组和电锅炉协调特性,也未考虑系统弃风特性。</p>
                </div>
                <div class="p1">
                    <p id="58">为此,本文以东北调峰辅助服务市场为背景,以热电厂配置直热式电锅炉进行灵活性改造为研究对象,以实际数据为基础,通过构建系统的分析框架及模型,对热电机组配合电锅炉进行下调峰并消纳弃风的经济性进行了分析。</p>
                </div>
                <h3 id="217" name="217" class="anchor-tag">1热电机组与电锅炉协调运行模型</h3>
                <div class="p1">
                    <p id="59">在调峰市场中,热电机组配置直热式电锅炉后,可通过协调运行实现在满足供热需求的前提下降低上网电力,从而向系统提供下调峰容量,以避免调峰率不达标带来的惩罚或获取深度调峰补偿。反之,在给定的下调峰需求下,热电机组和电锅炉如何协调运行,是分析经济性的基础。</p>
                </div>
                <h4 class="anchor-tag" id="60" name="60"><b>1.1</b> 新增最大下调峰容量计算模型</h4>
                <div class="p1">
                    <p id="61">图1所示为热电机组配置电锅炉后的可行运行区间<citation id="206" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>(<i>ABCDA</i>)。图中:<i>P</i><sub>e</sub>为电功率;<i>P</i><sub>emax</sub>和<i>P</i><sub>emin</sub>分别为电功率的最大值和最小值;<i>P</i><sub>e0</sub>和<i>P</i><sub>e1</sub>为电功率的某个值;<i>P</i><sub>h</sub>为供热功率;<i>P</i><sub>hmax</sub>和<i>P</i><sub>hmin</sub>分别为供热功率的最大值和最小值;<i>P</i><sub>h0</sub>为供热功率的某个值;<i>EG</i>段为电锅炉运行功率<i>l</i>;<i>GE</i>′段为电锅炉转化的热功率<i>m</i>;<i>GH</i>段为供热不变时,电热机组自身降低的电功率<i>n</i>。</p>
                </div>
                <div class="p1">
                    <p id="62">如图1所示,热电机组配置电锅炉后,在某个给定的热负荷下,通过协调运行,可使整体最小电出力降低(如当热负荷为<i>P</i><sub>h0</sub>时,最小电功率水平可由配置电锅炉前的<i>E</i>点降低到<i>H</i>点),从而为电网提供新增的下调峰容量。新增最大下调峰容量与电锅炉容量之间的关系如下分析。</p>
                </div>
                <div class="area_img" id="63">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 热电机组配置电锅炉后的可行运行区间" src="Detail/GetImg?filename=images/DLXT201920008_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 热电机组配置电锅炉后的可行运行区间</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_063.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Feasible operation region of combined 
heat and power unit with electric boiler</b></p>

                </div>
                <div class="p1">
                    <p id="64">假设机组配置电锅炉容量为<i>C</i><sub>eb</sub>,其电转热效率为<i>η</i><sub>eb</sub>,则对于某个给定热负荷<i>P</i><sub>h0</sub>,以热定电所确定的机组最小技术出力点为<i>E</i>点。配置电锅炉后,为提供最大新增下调峰容量,需电锅炉满负荷运行,此时若机组运行点不变,从联合系统整体来看,对外输出电功率下降了<i>l</i>=<i>C</i><sub>eb</sub>,但对外输出热功率增加了<i>m</i>=<i>η</i><sub>eb</sub><i>C</i><sub>eb</sub>(相当于联合系统运行于<i>E</i>′点)。为保证整体供热输出为<i>P</i><sub>h0</sub>,联合系统内部的机组运行点需要由<i>E</i>点沿着<i>BC</i>降到<i>H</i>′点,减少供热输出<i>η</i><sub>eb</sub><i>C</i><sub>eb</sub>,此时联合系统运行点由<i>E</i>′点降低至<i>H</i>点。</p>
                </div>
                <div class="p1">
                    <p id="65">若电锅炉满负荷运行时,<i>H</i>′的位置位于<i>BC</i>段上,则新增最大下调峰容量<i>S</i><sub>emax</sub>与电锅炉容量之间的关系如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="66"><i>S</i><sub>emax</sub>=<i>l</i>+<i>n</i>=<i>C</i><sub>eb</sub>+<i>K</i><sub>m</sub><i>C</i><sub>eb</sub><i>η</i><sub>eb</sub>      (1)</p>
                </div>
                <div class="p1">
                    <p id="67">式中:<i>K</i><sub>m</sub>为<i>BC</i>段斜率。</p>
                </div>
                <div class="p1">
                    <p id="68">其中,<i>K</i><sub>m</sub><i>η</i><sub>eb</sub><i>C</i><sub>eb</sub>为机组从<i>E</i>点降低到<i>H</i>′点时随之降低的电功率部分(即图1中<i>GH</i>段)。由式(1)可知,此时热电厂配置电锅炉所能提供的调峰容量<i>S</i><sub>emax</sub>为电锅炉容量的(1+<i>K</i><sub>m</sub><i>η</i><sub>eb</sub>)倍,且随着<i>C</i><sub>eb</sub>的增加,<i>S</i><sub>emax</sub>线性增加。</p>
                </div>
                <div class="p1">
                    <p id="69">然而,随着<i>C</i><sub>eb</sub>的增大,当<i>H</i>′点下降到达<i>C</i>点后(定义此时电锅炉容量为临界容量<i>C</i><sub>ebLJ</sub>,对应的新增调峰容量为<i>S</i><sub>eLJ</sub>),继续增大<i>C</i><sub>eb</sub>,<i>H</i>′点将由<i>C</i>点沿<i>CD</i>段向<i>D</i>点移动。此时,由于机组电出力已经无法降低,超出<i>C</i><sub>ebLJ</sub>的电锅炉容量部分(<i>C</i><sub>eb</sub>-<i>C</i><sub>ebLJ</sub>)所能提供的下调峰容量仅仅包括电锅炉耗电部分,不包括式(1)中<i>K</i><sub>m</sub><i>η</i><sub>eb</sub><i>C</i><sub>eb</sub>。同时,为保证供热平衡,显然超过<i>C</i><sub>ebLJ</sub>的电锅炉容量(<i>C</i><sub>eb</sub>-<i>C</i><sub>ebLJ</sub>)的最大运行功率(即使用容量)不能超过<i>P</i><sub>hmin</sub>/<i>η</i><sub>eb</sub>,否则<i>H</i>′点会超过<i>D</i>点,机组无法运行。</p>
                </div>
                <div class="p1">
                    <p id="70">故而,新增最大下调峰容量<i>S</i><sub>emax</sub>可修正表示为:</p>
                </div>
                <div class="area_img" id="71">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920008_07100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="73">式中:<i>C</i><sub>eb2</sub>=min(<i>C</i><sub>eb</sub>-<i>C</i><sub>ebLJ</sub>,<i>P</i><sub>hmin</sub>/<i>η</i><sub>eb</sub>),为电锅炉超出<i>C</i><sub>ebLJ</sub>的容量部分所能提供的调峰容量。</p>
                </div>
                <div class="p1">
                    <p id="74">由上述分析可知,电锅炉临界容量<i>C</i><sub>ebLJ</sub>为机组和电锅炉在协调调峰时使得机组运行点从<i>E</i>点下降到<i>C</i>点时对应的电锅炉的容量。由于对于不同的热负荷,初始运行点<i>E</i>点(取决于机组热负荷<i>P</i><sub>h0</sub>)的位置不同,因而<i>C</i><sub>ebLJ</sub>也不同。<i>C</i><sub>ebLJ</sub>可采用式(3)计算。</p>
                </div>
                <div class="p1">
                    <p id="75"><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext><mtext>L</mtext><mtext>J</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>E</mi><mo>,</mo><mtext>e</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>C</mi><mo>,</mo><mtext>e</mtext></mrow></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>P</i><sub><i>E</i></sub><sub>,e</sub>和<i>P</i><sub><i>C</i></sub><sub>,e</sub>分别为<i>E</i>点和<i>C</i>点的电功率。</p>
                </div>
                <div class="p1">
                    <p id="77">其中,<i>E</i>点电功率可根据机组运行区间(如图1中<i>ABCDA</i>)参数计算:</p>
                </div>
                <div class="p1">
                    <p id="78"><i>P</i><sub><i>E</i></sub><sub>,e</sub>=max{<i>P</i><sub>emin</sub>,<i>K</i><sub>m</sub><i>P</i><sub>h0</sub>+<i>P</i><sub>e0</sub>}      (4)</p>
                </div>
                <div class="p1">
                    <p id="79">由图1和式(2)和式(3)可知,机组的最小技术出力越小,<i>C</i>的位置越低,临界容量<i>C</i><sub>ebLJ</sub>就越大。对于<i>C</i><sub>eb</sub>&gt;<i>C</i><sub>ebLJ</sub>情况,联合系统所能提供的调峰容量就越大。因此,降低机组最小出力的改造也有利于提高机组配置电锅炉改造的调峰效果。</p>
                </div>
                <h4 class="anchor-tag" id="80" name="80"><b>1.2</b> 机组和电锅炉协调运行模型</h4>
                <div class="p1">
                    <p id="81">当机组配置电锅炉后,对于给定某个热负荷,利用1.1节模型,即可计算出电锅炉临界容量<i>C</i><sub>ebLJ</sub>、对应的临界调峰容量<i>S</i><sub>ebLJ</sub>以及最大新增下调峰容量<i>S</i><sub>emax</sub>。但实际运行时,由于风电的波动性,系统为消纳弃风分配给该联合系统的调峰需求<i>S</i><sub>QF</sub>可能会是0～<i>S</i><sub>emax</sub>之间任一点。</p>
                </div>
                <div class="p1">
                    <p id="82">那么,为满足某个下调峰容量需求<i>S</i><sub>QF</sub>,根据1.1节所述的电锅炉功率<i>P</i><sub>eb</sub>、机组运行点、调峰容量之间的数学关系,可得联合系统内部机组和锅炉的运行点模型:</p>
                </div>
                <div class="area_img" id="83">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920008_08300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><msup><mi>Η</mi><mo>′</mo></msup><mo>,</mo><mtext>e</mtext></mrow></msub><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><msup><mi>Η</mi><mo>′</mo></msup><mo>,</mo><mtext>h</mtext></mrow></msub><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>E</mi><mo>,</mo><mtext>e</mtext></mrow></msub><mo>-</mo><mi>Κ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mn>0</mn></mrow></msub><mo>-</mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>S</mi><msub><mrow></mrow><mrow><mtext>Q</mtext><mtext>F</mtext></mrow></msub><mo>≤</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>L</mtext><mtext>J</mtext></mrow></msub></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>m</mtext><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mn>0</mn></mrow></msub><mo>-</mo><mi>η</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>Q</mtext><mtext>F</mtext></mrow></msub><mo>&gt;</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>L</mtext><mtext>J</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>P</i><sub><i>H</i></sub><sub>′,e</sub>和<i>P</i><sub><i>H</i></sub><sub>′,h</sub>分别为图1中运行点<i>H</i>′对应的电功率和供热功率;0≤<i>S</i><sub>QF</sub>≤<i>S</i><sub>emax</sub>。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>1.3</b> 节煤量计算模型</h4>
                <div class="p1">
                    <p id="88">如上所述,当热电机组配置电锅炉所组成的联合系统在某个热负荷<i>P</i><sub>h0</sub>下为电网提供大小为<i>S</i><sub>QF</sub>的下调峰容量时,机组的运行点将由<i>E</i>点移至某个<i>H</i>′点。故而,下调峰消纳弃风的节煤量即为2个运行点之间的煤耗差,即</p>
                </div>
                <div class="p1">
                    <p id="89">Δ<i>F</i>=<i>F</i>(<i>P</i><sub><i>E</i></sub><sub>,e</sub>,<i>P</i><sub>h0</sub>)-<i>F</i>(<i>P</i><sub><i>H</i></sub><sub>′,e</sub>,<i>P</i><sub><i>H</i></sub><sub>′,h</sub>)      (7)</p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>F</i>(·)为热电机组运行于图1所示可行运行区间(<i>ABCDA</i>)内任意点时的总煤耗函数。</p>
                </div>
                <div class="p1">
                    <p id="91"><i>F</i>(·)可表述如下:</p>
                </div>
                <div class="p1">
                    <p id="92"><i>F</i>(·)=<i>a</i>(<i>P</i><sub><i>j</i></sub><sub>,e</sub>+<i>K</i><sub>v</sub><i>P</i><sub><i>j</i></sub><sub>,h</sub>)<sup>2</sup>+<i>b</i>(<i>P</i><sub><i>j</i></sub><sub>,e</sub>+<i>K</i><sub>v</sub><i>P</i><sub><i>j</i></sub><sub>,h</sub>)+<i>c</i>      (8)</p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>j</i>为运行点;<i>a</i>,<i>b</i>,<i>c</i>根据抽汽供热原理得到;<i>P</i><sub><i>j</i></sub><sub>,e</sub>和<i>P</i><sub><i>j</i></sub><sub>,h</sub>为区间内运行点<i>j</i>的电功率和供热功率;<i>K</i><sub>v</sub>为图1中<i>AB</i>段斜率。</p>
                </div>
                <h3 id="94" name="94" class="anchor-tag"><b>2</b> 调峰运行收益与成本模型</h3>
                <h4 class="anchor-tag" id="95" name="95"><b>2.1</b> 调峰运行收益模型</h4>
                <div class="p1">
                    <p id="96">在弃风时段,热电机组配置电锅炉后进行下调峰的收益可分为两部分:一是,降低上网负荷率,减少甚至避免分摊电网调峰费用;二是,将负荷率降低到指定要求以下进行深度调峰,以便获取调峰市场深度调峰补偿。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97">1)深度调峰补偿</h4>
                <div class="p1">
                    <p id="98">由东北调峰辅助服务市场规则<citation id="207" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>可知,在冬季供暖期,负荷率在50%以下的热电机组会获得调峰补偿,具体补偿方法如附录A中表A1所示。</p>
                </div>
                <div class="p1">
                    <p id="99">深度调峰补偿Δ<i>W</i><sub>in1</sub>可由下式计算:</p>
                </div>
                <div class="p1">
                    <p id="100" class="code-formula">
                        <mathml id="100"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>W</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mn>1</mn></mrow></msub><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>0</mn><mspace width="0.25em" /><mi>L</mi><mo>&gt;</mo><mn>5</mn><mn>0</mn><mi>%</mi></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mn>0</mn><mo>.</mo><mn>5</mn><mo>-</mo><mi>L</mi><mo stretchy="false">)</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mtext>e</mtext></mrow></msub><mi>λ</mi><msub><mrow></mrow><mn>1</mn></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>4</mn><mn>0</mn><mi>%</mi><mo>&lt;</mo><mi>L</mi><mo>≤</mo><mn>5</mn><mn>0</mn><mi>%</mi></mtd></mtr><mtr><mtd><mo stretchy="false">[</mo><mn>0</mn><mo>.</mo><mn>1</mn><mi>λ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mo stretchy="false">(</mo><mn>0</mn><mo>.</mo><mn>4</mn><mo>-</mo><mi>L</mi><mo stretchy="false">)</mo><mi>λ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">]</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>C</mtext><mtext>Η</mtext><mtext>Ρ</mtext><mo>,</mo><mtext>e</mtext></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mn>0</mn><mo>≤</mo><mi>L</mi><mo>≤</mo><mn>4</mn><mn>0</mn><mi>%</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>λ</i><sub>1</sub>为第1档调峰价格;<i>λ</i><sub>2</sub>为第2档调峰价格;<i>L</i>=<i>P</i><sub><i>H</i></sub><sub>,e</sub>/<i>C</i><sub>CHP,e</sub>为联合系统的发电上网负荷率, <i>C</i><sub>CHP,e</sub>为热电机组的装机容量,<i>P</i><sub><i>H</i></sub><sub>,e</sub>为联合系统提供下调峰容量<i>S</i><sub>QF</sub>后联合系统的上网功率(如图1所示,有<i>P</i><sub><i>H</i></sub><sub>,e</sub>=<i>P</i><sub><i>E</i></sub><sub>,e</sub>-<i>S</i><sub>QF</sub>)。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102">2)避免的分摊费用</h4>
                <div class="p1">
                    <p id="103">冬季供暖期热电机组负荷率较高<citation id="208" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>,当机组负荷率大于50%时,机组需要分摊费用<citation id="209" type="reference"><link href="34" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">20</a>]</sup></citation>,而配置电锅炉进行下调峰可减少甚至避免这部分费用Δ<i>W</i><sub>in2</sub>的分摊:</p>
                </div>
                <div class="p1">
                    <p id="104">Δ<i>W</i><sub>in2</sub>=(<i>L</i><sub>0</sub>-<i>L</i>)<i>C</i><sub>CHP,e</sub><i>λ</i><sub>3</sub><i>L</i>≥50%      (10)</p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>λ</i><sub>3</sub>为分摊电量的惩罚价格;<i>L</i><sub>0</sub>=<i>P</i><sub><i>E</i></sub><sub>,e</sub>/<i>C</i><sub>CHP,e</sub>为热电机组以热定电的上网电负荷率。</p>
                </div>
                <div class="p1">
                    <p id="106">综上,调峰运行收益Δ<i>W</i><sub>in</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="107">Δ<i>W</i><sub>in</sub>=Δ<i>W</i><sub>in1</sub>+Δ<i>W</i><sub>in2</sub>      (11)</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>2.2</b> 调峰运行成本模型</h4>
                <div class="p1">
                    <p id="109">联合系统的下调峰成本主要是损失的发电利润,也就是机会成本,可用减少的卖电收益减去减少的发电成本计算。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110">1)减少的卖电收益</h4>
                <div class="p1">
                    <p id="111">如图1中示,机组原运行于<i>E</i>点,改造后机组运行于<i>H</i>′点,少发的电功率为(<i>P</i><sub><i>E</i></sub><sub>,e</sub>-<i>P</i><sub><i>H</i></sub><sub>′,e</sub>),电锅炉功率为<i>P</i><sub>eb</sub>。因此减少的卖电收益Δ<i>W</i><sub>out1</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="112">Δ<i>W</i><sub>out1</sub>=[(<i>P</i><sub><i>E</i></sub><sub>,e</sub>-<i>P</i><sub><i>H</i></sub><sub>′,e</sub>)+<i>P</i><sub>eb</sub>]<i>γ</i><sub>1</sub>      (12)</p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>γ</i><sub>1</sub>为售电电价。</p>
                </div>
                <h4 class="anchor-tag" id="114" name="114">2)减少的发电成本</h4>
                <div class="p1">
                    <p id="115">发电成本包括燃煤成本、燃油成本、用水成本、环保费用<citation id="210" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,根据式(7)所计算的煤耗减少量Δ<i>F</i>可计算减少的发电成本,如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="116">Δ<i>W</i><sub>out2</sub>=Δ<i>Fk</i><sub>2</sub><i>λ</i><sub>coal</sub>      (13)</p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>λ</i><sub>coal</sub>为煤价;<i>k</i><sub>2</sub>为煤价占发电成本比例的倒数。</p>
                </div>
                <div class="p1">
                    <p id="118">综上,调峰运行总成本表示为:</p>
                </div>
                <div class="p1">
                    <p id="119">Δ<i>W</i><sub>out</sub>=Δ<i>W</i><sub>out1</sub>-Δ<i>W</i><sub>out2</sub>      (14)</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>2.3</b> 调峰运行净收益模型</h4>
                <div class="p1">
                    <p id="121">如上,则联合系统在供暖期某个热负荷<i>P</i><sub><i>E</i></sub><sub>,h</sub>下为电网提供大小为<i>S</i><sub>QF</sub>的下调峰容量时的调峰净收益可由式(11)减去式(14)得到。</p>
                </div>
                <h3 id="122" name="122" class="anchor-tag"><b>3</b> 改造经济性评价模型</h3>
                <div class="p1">
                    <p id="123">根据调研,投资回收期是各电厂进行灵活性改造最为关心的问题,为此本文采用传统的静态投资回收期作为评价热电机组配置电锅炉进行下调峰消纳风电的经济性评价指标。</p>
                </div>
                <div class="p1">
                    <p id="124">投资回收期取决于热电厂配置电锅炉参与下调峰的年运行净收益和固定成本。运行净收益可通过供暖期逐时段仿真调峰运行的方式得到,固定成本则可根据已有案例的单位容量电锅炉投资和维护成本计算。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125">1)年调峰运行净收益</h4>
                <div class="p1">
                    <p id="126"><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>B</mi><msub><mrow></mrow><mtext>Σ</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mtext>Δ</mtext><mi>W</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>W</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="127">式中:<i>B</i><sub>Σ</sub>为年调峰运行净收益;<i>T</i>为1 a的供暖期总时段数;<i>t</i>为时段编号;Δ<i>W</i><sub>in,</sub><sub><i>t</i></sub>和Δ<i>W</i><sub>out,</sub><sub><i>t</i></sub>分别为时段<i>t</i>的调峰运行收益和调峰运行总成本。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128">2)固定成本</h4>
                <div class="p1">
                    <p id="129">配置电锅炉的固定成本包括建设投资成本和固定维护成本,建设投资成本为电锅炉的投资安装费用,固定维护成本为更换零部件等成本,本文按建设成本的一定比例<i>k</i><sub>3</sub>计算,即固定成本<i>F</i><sup>C</sup><sub>eb</sub>为:</p>
                </div>
                <div class="p1">
                    <p id="130"><i>F</i><sup>C</sup><sub>eb</sub>=(1+<i>N</i><sub>k</sub><i>k</i><sub>3</sub>)<i>Q</i><sub>eb</sub><i>C</i><sub>eb</sub>      (16)</p>
                </div>
                <div class="p1">
                    <p id="131">式中:<i>N</i><sub>k</sub>为电锅炉寿命年限;<i>Q</i><sub>eb</sub>为电锅炉单位容量的建设成本。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132">3)静态投资回收期</h4>
                <div class="p1">
                    <p id="133">用寿命周期内固定成本除以年调峰运行净收益作为投资回收期<i>N</i><sub>PT</sub>:</p>
                </div>
                <div class="p1">
                    <p id="134"><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>Τ</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>F</mi><msubsup><mrow></mrow><mrow><mtext>e</mtext><mtext>b</mtext></mrow><mtext>C</mtext></msubsup></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">(</mo></mstyle><mtext>Δ</mtext><mi>W</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>t</mtext></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi>W</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>t</mtext></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="135">当<i>N</i><sub>PT</sub>小于电锅炉的寿命年限<i>N</i><sub>k</sub>时,即表示在电锅炉的寿命年限内该项目可收回投资,项目具有投资意义,且<i>N</i><sub>PT</sub>越小,投资价值越大。</p>
                </div>
                <h3 id="136" name="136" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="137">以东北某省网2015年冬季供暖期(2015年10月25日至2016年4月10日,共计169 d)实际数据为依据,对某350 MW供热机组配置直热式电锅炉参与电网下调峰的经济性进行分析,并探讨了现有调峰机制的激励性。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>4.1</b> 基础数据</h4>
                <h4 class="anchor-tag" id="139" name="139">1)热电厂数据</h4>
                <div class="p1">
                    <p id="140">根据该机组运行工况图,可得该机组的可行运行区间如附录B中图B1所示,其中<i>K</i><sub>m</sub>为0.628 7,<i>K</i><sub>v</sub>为0.244 5,机组最小出力为175 MW(50%额定容量)。</p>
                </div>
                <div class="p1">
                    <p id="141">根据实际统计数据,供暖期该机组的最大热负荷为425 MW,热负荷标幺值曲线如附录B中图B2所示,平均负荷率为0.8,供暖期总供热量为1 384 GW·h,对应各时段的电功率(即各电厂以热定电后的电功率)如附录B中图B3所示。</p>
                </div>
                <div class="p1">
                    <p id="142">取机组煤耗系数<i>a</i>=0.000 065 t/(MW<sup>2</sup>·h),<i>b</i>=0.243 t/(MW·h),<i>c</i>=16.867 t/h,计算得机组在额定工况下的煤耗率为311 g/(kW·h),最小负荷下的煤耗率为325 g/(kW·h)<citation id="214" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。取γ<sub>1</sub>为371.7元/(MW·h)<citation id="211" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,<i>k</i><sub>2</sub>取1.146<citation id="212" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,<i>λ</i><sub>coal</sub>取755元/t<citation id="213" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143">2)弃风数据</h4>
                <div class="p1">
                    <p id="144">由于近年来该省风电并网规模几乎无变化,故本文算例采用历史弃风数据进行运行模拟。该省供暖期内的弃风功率标幺曲线如附录B中图B4所示,弃风分布曲线如附录B中图B5所示,最大弃风功率为2 424.5 MW,弃风率高达44%。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145">3)电锅炉参数</h4>
                <div class="p1">
                    <p id="146">电锅炉的寿命年限<i>N</i><sub>k</sub>取20 a,效率<i>η</i><sub>eb</sub>取0.98;单位建设造价<i>Q</i><sub>eb</sub>取100万/MW,<i>k</i><sub>3</sub>取0.7%<citation id="215" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147">4)调峰补偿价格</h4>
                <div class="p1">
                    <p id="148">根据调峰市场规则,本算例中调峰补偿价格<i>λ</i><sub>1</sub>和<i>λ</i><sub>2</sub>取3组不同价格进行测算:①最低价为0,400元/(MW·h);②平均价为200,700元/(MW·h);③最高价为400,1 000元/(MW·h),以反映不同供需形势下的成交价格。</p>
                </div>
                <div class="p1">
                    <p id="149">如前所述,若弃风时段机组负荷率大于50%则会受到惩罚。根据历史运行数据取火电不满足调峰要求时的惩罚价格<i>λ</i><sub>3</sub>约为38元/(MW·h)<citation id="216" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>4.2</b> 单时段调峰净收益分析</h4>
                <div class="p1">
                    <p id="151">当前东北调峰辅助服务市场对参与深度调峰机组的负荷率仅补偿到0。为此,本节假设机组配置175 MW的电锅炉,此时在最大热负荷(425 MW)时,联合系统整体对外输出功率可达到0(整体电热可行运行区间如附录C中图C1所示),进而可分析联合系统整体为电网提供不同调峰容量时的运行经济性。</p>
                </div>
                <div class="p1">
                    <p id="152">当热负荷为最大热负荷425 MW时,联合系统整体为电网提供不同下调峰容量时的运行成本和效益如图2所示(取最高补偿价格)。结合表1可以看出,随着电锅炉运行功率的增加,整体负荷率在不断下降,从而为系统提供额外的下调峰容量。然而,在负荷率从65%下降到38.5%的过程中,即使在最高的调峰补偿价格下,其净收益依然为负值。这是因为,当前规则下只有负荷率低于50%才会获得调峰补偿,负荷率由65%变为50%时机组无调峰补偿收益但利润损失(约0.12元/(kW·h))远大于规避的调峰惩罚费用(约0.038元/(kW·h)),因此随着负荷率降低,净收益为负值且越来越低;而当负荷率从50%变为38.5%时机组可获得调峰补偿收益(0.4元/(kW·h))且该收益远大于售电利润(约0.12元/(kW·h)),故净收益逐渐增加,但直到负荷率38.5%后才转为正值。</p>
                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 热电机组配置电锅炉后单时段运行成本、收益" src="Detail/GetImg?filename=images/DLXT201920008_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 热电机组配置电锅炉后单时段运行成本、收益</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Operating cost, profit, and expenses of 
combined heat and power unit with electric 
boiler in a single time period</b></p>

                </div>
                <div class="area_img" id="154">
                    <p class="img_tit"><b>表1 不同调峰容量所对应的负荷率和电锅炉运行功率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Load rate and operating power of electric boiler corresponding to different peak-shaving capacity</b></p>
                    <p class="img_note"></p>
                    <table id="154" border="1"><tr><td><br />新增下调峰容量/MW</td><td>整体负荷率/%</td><td>电锅炉运行功率/MW</td></tr><tr><td><br /> 0</td><td>65.0</td><td>0</td></tr><tr><td><br /> 52.50</td><td>50.0</td><td>32.5</td></tr><tr><td><br /> 87.50</td><td>40.0</td><td>54.1</td></tr><tr><td><br /> 92.75</td><td>38.5</td><td>57.3</td></tr><tr><td><br /> 137.55</td><td>25.7</td><td>85.2</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="155">这意味着,当机组热负荷较大而导致“以热定电”的电负荷率(如本例65%)远高于开始补偿的临界负荷率(50%),而电网因弃风较小而需要的下调峰容量较小时(如本例需要机组下调至38.5%以上时),由于下调峰获得的补偿收益加节煤收益无法弥补发电利润损失,自然不愿意调峰,因此没有主动性。而只有在电网需要较大下调峰容量(如本例负荷率调到38.5%之下)时,调峰净收益才可能转变为正值,机组才有动机参与下调峰。这同时意味着,现有的调峰机制可能存在激励性不足的问题。</p>
                </div>
                <div class="p1">
                    <p id="156">表2给出了取最高补偿价格时不同热负荷下调峰运行净收益为负时的负荷率区间(上限为以热定电的最小出力,下限为净收益由负转正的临界点)。可以看出,随着热负荷的增加,联合系统参与下调峰净收益为负时的调峰区间逐渐增大。结合图2分析可知,在供热中期热负荷较大时,对于中小规模弃风,现有调峰机制可能无法激励热电厂利用电锅炉进行消纳。</p>
                </div>
                <div class="area_img" id="157">
                    <p class="img_tit"><b>表2 不同热负荷下净收益为负时的调峰区间</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Peak-shaving operating region with negative net earnings under different heat loads</b></p>
                    <p class="img_note"></p>
                    <table id="157" border="1"><tr><td><br />热负荷/MW</td><td>净收益为负时的负荷率区间/%</td></tr><tr><td><br /> 350</td><td>49.6～51.6</td></tr><tr><td><br /> 375</td><td>48.5～56.0</td></tr><tr><td><br /> 400</td><td>47.7～61.0</td></tr><tr><td><br /> 425</td><td>38.5～65.0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="158" name="158"><b>4.3</b> 年调峰净收益分析</h4>
                <div class="p1">
                    <p id="159">当省内首台机组配置电锅炉时,面临的弃风为省内全部弃风,而随着参与改造机组的增多,机组承担的弃风消纳责任显然会减小,从而对运行收益产生影响。为此,本节分析了改造台数对年调峰净收益的影响。</p>
                </div>
                <div class="p1">
                    <p id="160">该省有300 MW级热电机组20台,其装机容量约占总热电装机容量的一半。因300 MW级热电机组的机组参数差异较小,为方便计算,假设算例中这些机组的热负荷、电负荷均相同。根据公平调度原则,将全省弃风功率消纳责任平均分配给各改造机组。</p>
                </div>
                <div class="p1">
                    <p id="161">附录C图C2给出了在最高调峰补偿价格下不同改造台数时电锅炉装机容量与单个联合系统年净收益的关系。由该图可知,对于任意的改造台数,当电锅炉安装容量较小时,都存在净收益为负值的情况。其原因如4.2节所述,当电锅炉容量较小,增加的下调峰容量有限,在供热中期热负荷较高导致“以热定电”出力率(一般约65%左右)远高于调峰补偿临界负荷率(50%)时,无法获得高额的调峰补偿收益却损失了发电利润,故而其收益为负值。而当电锅炉容量超过某个临界值之后,随着调峰深度的增加,可获得第1档、第2档的高额调峰收益,故而其净收益会逐渐上升。上升的幅度,随着改造台数的增多而减小。这是因为,改造台数越多,每台机组的消纳弃风需求就越小,电锅炉的利用机会和程度就越小(附录C中图C3给出了不同改造台数下单台电锅炉的利用程度和系统整体弃风消纳量之间的关系)。</p>
                </div>
                <div class="p1">
                    <p id="162">上述是在假设机组可以获得最高调峰补偿价格下的分析结果,若因竞争充分导致调峰价格降低,则上述分析的净收益要更小(如附录C中图C4所示)。由于机组配置电锅炉还存在投资,因此为保证调峰运行收益为正且收回投资,在给定弃风环境下,系统中必然存在一个最佳的改造规模,且投资成本的存在意味着通过改造不可能完全能消除弃风。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>4.4</b> 投资回收期分析</h4>
                <h4 class="anchor-tag" id="164" name="164"><b>4.4.1</b> 改造台数对投资回收期的影响分析</h4>
                <div class="p1">
                    <p id="165">图3给出了不同改造台数(图中用<i>M</i>表示)下,电锅炉容量和投资回收期之间的关系。可看出,对于任意改造规模,当电锅炉容量低于某个值时,由于总是存在净收益为负值的情况,故而开始时投资回收期为负。而随着电锅炉容量的增加,当电锅炉容量超过某个临界值后,净收益会由负值变为正值,但由于此时正的净收益最小,故而投资回收期处于某个峰值。之后,随着电锅炉容量的增加,由于净收益快速增加(如附录C图C2所示),投资回收期快速下降。同时,还可以看出,随着电锅炉容量的上升,投资回收期达到一个最小值之后,又会缓慢增大。这是因为,对于给定的改造台数,由于每台机组承担的弃风消纳责任是一定的,故而随着电锅炉容量的增加,新增/边际容量的利用机会随之越来越少,从而导致净收益上升缓慢,当低于新增容量投资成本增量时,投资回收期就又会变大。</p>
                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 不同改造规模下电锅炉容量与
投资回收期的关系" src="Detail/GetImg?filename=images/DLXT201920008_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 不同改造规模下电锅炉容量与
投资回收期的关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Relation between the capacity of electric 
boiler and its payback time with different 
retrofitting scale</b></p>

                </div>
                <div class="p1">
                    <p id="167">由图3及附录C图C5可以看出,随着改造台数的增多,保证投资经济性(回收期低于20 a)的电锅炉容量区间在变窄,最小可行容量变大而最大可行容量变小。该现象违背一般的风险规避常识。一般而言,改造台数越多,每台机组分摊消纳的弃风就越小,电锅炉利用程度就越低,机组配置的最小可行容量就应该越小,以便规避因利用程度降低带来的投资风险。上述现象意味着在现有补偿机制下,随着改造台数的增多,投资决策越具有风险性。因此,对电厂而言,应当根据当前弃风情况以及其他机组改造情况,合理确定电锅炉容量,避免容量不当带来的投资风险。</p>
                </div>
                <div class="p1">
                    <p id="168">同时,由图3所示的电锅炉容量可行区间可以看出,当改造台数超过一定量之后,总会出现无论安装多大容量的电锅炉,投资回收期总是大于寿命年限的情况。故而,针对某弃风水平,对系统而言,应该合理控制改造规模,保证项目的经济性;对项目个体而言,也应该关注竞争带来的投资风险。</p>
                </div>
                <h4 class="anchor-tag" id="169" name="169"><b>4.4.2</b> 机组最小出力对投资回收期的影响分析</h4>
                <div class="p1">
                    <p id="170">如1.2节理论分析,当热电机组最小出力降低时,在给定热负荷下,整体对外输出最小功率降为0时所需的电锅炉容量会变小。本例中,当热电机组最小出力由50%降至30%时,为使机组在最大热负荷时整体出力能够降低到0,机组需配置的电锅炉容量由175 MW降低到了140 MW(如附录C中图C6所示)。</p>
                </div>
                <div class="p1">
                    <p id="171">对机组在最小出力为30%和50%时的项目投资回收期(改造台数为1)进行模拟分析,结果如附录C图C7所示。由该图可知,对于相同的电锅炉容量,当机组最小出力降低时,其对应的投资回收期会减小。这是因为在配置电锅炉容量不变的情况下,机组最小出力降低能够延长机组运行区间上<i>BC</i>段,从而使得整体提供的最大深度调峰容量更大,运行时获得更多的调峰收益。以本算例机组配置140 MW电锅炉为例,在最大热负荷下,最小出力为30%和50%时整体能够提供的下调峰容量分别为226.0,192.5 MW。</p>
                </div>
                <div class="p1">
                    <p id="172">这意味着,对于热电厂而言,不仅应该关注热电解耦,还应该努力降低电厂的最小出力,从而提高热电解耦方案的经济性。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173"><b>4.4.3</b> 电锅炉单位造价对投资回收期的影响分析</h4>
                <div class="p1">
                    <p id="174">随着技术的进步和国内应用的推广,电锅炉单位造价可能会逐步降低,本节以配置175 MW电锅炉为例,模拟了电锅炉单位造价在50～100万元/MW区间变动时,不同改造规模下项目的投资回收期的变化情况,如附录C图C8所示。由该图可知,单位电锅炉建设造价的降低对项目的投资回收期有较大的影响,且改造规模越大,其对项目投资回收期的影响越大。</p>
                </div>
                <h3 id="175" name="175" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="176">本文以中国典型抽汽式供热机组配置直热式电锅炉为研究对象,建立其整体电热运行区间模型、最大下调峰容量模型、协调运行模型、消纳弃风的节煤量模型、运行成本与效益模型,以及投资经济性评价模型,并以中国某实际省网为背景,分析了该省350 MW级供热机组配置电锅炉改造的经济性及其影响因素,探讨了现有调峰市场机制实施时存在的激励性问题。由理论分析和算例分析可得到以下结论。</p>
                </div>
                <div class="p1">
                    <p id="177">1)热电厂配置电锅炉可以降低其整体最小出力,从而为弃风提供上网空间;就其消纳风电的节煤效果而言,在弃风小于某个值时相当于弃风替代机组锅炉,而大于该值之后又相当于替代机组联产供热。故而,若弃风功率较大,采用多台机组共同消纳比单台机组单独消纳更节能。</p>
                </div>
                <div class="p1">
                    <p id="178">2)在当前东北调峰辅助服务市场机制下,当机组在“以热定电”模式下的电功率大于有偿调峰基准负荷率时,采用电锅炉进行深度调峰开始时的净收益为负值,只有当整体负荷率调低到某个负荷率之下才能转变为正值,而且热负荷越大,该临界负荷率越低。这意味着在供热中期热负荷较大时,对于中小规模弃风,热电厂没有启动电锅炉消纳的动机,说明现有调峰市场机制存在激励性不足的问题。</p>
                </div>
                <div class="p1">
                    <p id="179">3) 对于某个弃风水平,机组改造台数的增多会降低单台机组的调峰收益,因此对系统而言应该合理控制改造规模,保证项目的经济性,对项目个体而言,应该关注竞争带来的投资风险。</p>
                </div>
                <div class="p1">
                    <p id="180">4)在现有调峰机制下,在弃风一定条件下,系统中配置电锅炉的热电厂个数越多,单台热电机组在保证投资经济性时所需配置的最小电锅炉容量反而越大。这种异常特性很可能给热电厂带来投资风险。因此,电厂应当根据当前弃风情况以及其他机组改造情况,合理确定电锅炉容量。</p>
                </div>
                <div class="p1">
                    <p id="181">5)热电机组自身最小技术出力的减小会降低其配置电锅炉容量需求进而缩短投资回收期,因此热电厂在进行热电解耦的同时,还应努力降低热电厂最小出力,从而提高热电解耦方案的经济性。</p>
                </div>
                <div class="p1">
                    <p id="182">上述研究结果可为调峰机制设计、热电厂灵活性改造提供一定的参考。然而,配置直热式电锅炉仅是热电厂众多改造方案中最基本的一种,对各种不同单一或组合改造方案进行分析与比较,将是进一步工作的内容。</p>
                </div>
                <div class="p1">
                    <p id="183">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="218" name="218" class="anchor-tag">附录A</h3>
                <div class="area_img" id="219">
                                            <p class="img_tit">
                                                表A1东北地区冬季供暖期热电机组调峰补偿区间及价格
                                                    <br />
                                                Table A1 Region of load regulation and compensating prices to CHP unit during heating period in winter in northeast China
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920008_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1东北地区冬季供暖期热电机组调峰补偿区间及价格" src="Detail/GetImg?filename=images/DLXT201920008_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="220" name="220" class="anchor-tag">附录B</h3>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1热电机组的可行运行区间" src="Detail/GetImg?filename=images/DLXT201920008_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1热电机组的可行运行区间  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 The feasible operating region of CHP unit</p>

                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B2供暖期热负荷时序曲线" src="Detail/GetImg?filename=images/DLXT201920008_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B2供暖期热负荷时序曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B2 Heat load curve during heating period</p>

                </div>
                <div class="area_img" id="223">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B3供暖期“以热定电”电负荷时序曲线" src="Detail/GetImg?filename=images/DLXT201920008_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B3供暖期“以热定电”电负荷时序曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B3 Minimum electric load determined by heat load during heating period</p>

                </div>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B4供暖期弃风功率时序曲线" src="Detail/GetImg?filename=images/DLXT201920008_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B4供暖期弃风功率时序曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B4 Curtailed wind power curve during heating period</p>

                </div>
                <div class="area_img" id="225">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B5供暖期弃风功率持续曲线" src="Detail/GetImg?filename=images/DLXT201920008_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B5供暖期弃风功率持续曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B5 Duration curve of curtailed wind power during heating period</p>

                </div>
                <h3 id="226" name="226" class="anchor-tag">附录C</h3>
                <div class="area_img" id="227">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 350MW热电机组配置电锅炉后可行运行区间" src="Detail/GetImg?filename=images/DLXT201920008_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 350MW热电机组配置电锅炉后可行运行区间  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_22700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Feasible operation region of 350MW CHP unit with electric boiler</p>

                </div>
                <div class="area_img" id="228">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2不同改造台数下电锅炉容量与联合系统年净收益间的关系" src="Detail/GetImg?filename=images/DLXT201920008_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2不同改造台数下电锅炉容量与联合系统年净收益间的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_22800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Relation between the capacity of electric boilers and annual net operating income of the combined system under different remoulding scenarios</p>

                </div>
                <div class="area_img" id="229">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3改造机组台数与单台电锅炉利用小时数、整体消纳弃风间的关系" src="Detail/GetImg?filename=images/DLXT201920008_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3改造机组台数与单台电锅炉利用小时数、整体消纳弃风间的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Relation between using hours of single electric boiler,the accomodation of curtailed wind and the number of remoulding units</p>

                </div>
                <div class="area_img" id="230">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4不同调峰补偿价格下联合系统净收益与机组改造台数间的关系" src="Detail/GetImg?filename=images/DLXT201920008_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4不同调峰补偿价格下联合系统净收益与机组改造台数间的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Relation between the net income of the combined system and the number of remoulding units under different down-regulation compensation prices</p>

                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C5不同改造规模下电锅炉容量的可行配置区间" src="Detail/GetImg?filename=images/DLXT201920008_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C5不同改造规模下电锅炉容量的可行配置区间  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C5 Feasible capacity configuration region of electric boiler under different remoulding scenarios</p>

                </div>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C6 350MW热电机组最小电出力降低后配置电锅炉后可行运行区间" src="Detail/GetImg?filename=images/DLXT201920008_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C6 350MW热电机组最小电出力降低后配置电锅炉后可行运行区间  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C6 Feasible operation region of the combined system with lower CHP minimum electric output</p>

                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C7机组在不同最小出力下的联合系统的投资回收期" src="Detail/GetImg?filename=images/DLXT201920008_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C7机组在不同最小出力下的联合系统的投资回收期  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C7 Payback period of the combined system under different minimum outputs of the CHP unit</p>

                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920008_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C8不同单位电锅炉建设造价下项目的投资回收期" src="Detail/GetImg?filename=images/DLXT201920008_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C8不同单位电锅炉建设造价下项目的投资回收期  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920008_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C8 Payback period of the project under different construction costs of electric boiler.</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201716014&amp;v=MjQxMzQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnJPUHlyUGJiRzRIOWJOcVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 吕泉,刘永成,刘乐,等.考虑弃风特性的风电供热项目节煤效果与最佳配置方案研究[J].中国电机工程学报,2017,37(16):4699-4711.LÜ Quan,LIU Yongcheng,LIU Le,et al.Study on the coal saving effect and optimal configuration scheme of wind power heating project considering the characteristics of abandoned wind[J].Proceedings of the CSEE,2017,37(16):4699-4711.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" >
                                    <b>[2]</b>
                                 国家能源局.2017年东北电网最小方式核定[Z].北京:国家能源局,2017.National Energy Administration.Verification of the minimum mode of Northeast China power grid in 2017[Z].Beijing:National Energy Administration,2017.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JISU201705007&amp;v=MzI3MThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyck9MeVRZZTdHNEg5Yk1xbzlGWTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 张娜,张子信,宋卓然,等.辽宁风电消纳及其他电源对风电消纳影响分析[J].东北电力技术,2017,38(5):29-32.ZHANG Na,ZHANG Zixin,SONG Zhuoran,et al.Analysis on the influence of Liaoning wind power consumption and other power sources on wind power consumption[J].Northeast Electric Power Technology,2017,38(5):29-32.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" >
                                    <b>[4]</b>
                                 国家能源局.国家能源局综合司关于下达火电灵活性改造试点项目的通知(国能综电力[2016]397号)[Z].北京:国家能源局,2016.National Energy Administration.Notice of the General Department of the National Energy Administration on the issuance of pilot projects for the flexibility transformation of thermal power (National Energy Administration [2016]No.397) [Z].Beijing:National Energy Administration,2016.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201416001&amp;v=MTgzMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnJPUHlyUGJiRzRIOVhOcVk5RlpZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘振亚,张启平,董存,等.通过特高压直流实现大型能源基地风、光、火电力大规模高效率安全外送研究[J].中国电机工程学报,2014,34(16):2513-2522.LIU Zhenya,ZHANG Qiping,DONG Cun,et al.Efficient and security transmission of wind,photovoltaic and thermal power of large-scale energy resource bases through UHVDC projects[J].Proceedings of the CSEE,2014,34(16):2513-2522.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201301005&amp;v=MzAxNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyck9JU0hUZXJHNEg5TE1ybzlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 袁小明,程时杰,文劲宇.储能技术在解决大规模风电并网问题中的应用前景分析[J].电力系统自动化,2013,37(1):14-18.YUAN Xiaoming,CHENG Shijie,WEN Jinyu.Prospects analysis of energy storage application in grid integration of large-scale wind power[J].Automation of Electric Power Systems,2013,37(1):14-18.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" >
                                    <b>[7]</b>
                                 国家能源局.国家能源局综合司关于做好风电清洁供暖工作的通知(国家能源局[2013]63号)[Z].北京:国家能源局,2013.National Energy Administration.Notice of the Comprehensive Department of National Energy Administration on the clean and heating work of wind power (National Energy Administration [2013]No.63)[Z].Beijing:National Energy Administration,2013.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RLFD201809019&amp;v=MzEzOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyck9OeUhOYXJHNEg5bk1wbzlFYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 居文平,吕凯,马汀山.供热机组热电解耦技术对比[J].热力发电,2018,47(9):115-121.JU Wenping,LYU Kai,MA Tingshan.Comparison of thermoelectric decoupling technologies for heating units[J].Thermal Power Generation,2018,47(9):115-121.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018896492.nh&amp;v=MDc3MDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnJPVkYyNkZydXhHTlhGclpFYlBJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 仪忠凯.促进风电消纳的热电联合系统附加热源优化配置方法研究[D].哈尔滨:哈尔滨工业大学,2018.YI Zhongkai.Research on optimal allocation method of additional heat sources in combined heat and power system to promote wind power consumption[D].Harbin:Harbin Institute of Technology,2018.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RLFD201805017&amp;v=MTU1NzZxQnRHRnJDVVI3cWZadVpzRnlua1dyck9OeUhOYXJHNEg5bk1xbzlFWTRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 薛朝囡,杨荣祖,王汀,等.汽轮机高低旁路联合供热在超临界350 MW机组上的应用[J].热力发电,2018,47(5):101-105.XUE Zhaonan,YANG Rongzu,WANG Ting,et al.Application of high-low bypass combined heating of steam turbine in supercritical 350 MW unit[J].Thermal Power Generation,2018,47(5):101-105.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" >
                                    <b>[11]</b>
                                 中国工业新闻网.哈电汽轮机承建的国内首台大型储热罐成功运行[EB/OL].[2018-12-24].http://www.cinn.cn/dfgy/heilongjiang/201812/t20181224_203144.html.China Industry News Network.Successful operation of the first domestic large-scale heat storage tank built by Harbin Electric Power Steam Turbine[EB/OL].[2018-12-24].http://www.cinn.cn/dfgy/heilongjiang/201812/t20181224_203144.html.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JLDJ201705004&amp;v=MTAwMDZxZlp1WnNGeW5rV3JyT0x5SFBaTEc0SDliTXFvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 林军,李军.火电厂直热式电锅炉灵活性改造实践[J].吉林电力,2017,45(5):11-14.LIN Jun,LI Jun.Flexible modification practices for direct heat boiler in thermal power plant[J].Jilin Electric Power,2017,45(5):11-14.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZXT201801004&amp;v=MTIyMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1dyck9JVGZUZXJHNEg5bk1ybzlGWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 刘刚.火电机组灵活性改造技术路线研究[J].电站系统工程,2018,34(1):12-15.LIU Gang.Research on technical route of flexibility retrofit for thermal power units[J].Power System Engineering,2018,34(1):12-15.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Thermal power plant flexibility:a publication under the Clean Energy Ministerial Campaign[R/OL]">

                                <b>[14]</b> Clean Energy Ministerial.Thermal power plant flexibility:a publication under the Clean Energy Ministerial Campaign[R/OL].[2018-10-10].https://www.cleanenergyministerial.org/campaign-clean-energy-ministerial/advanced-power-plant-flexibility.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES15122600201131&amp;v=MTIwNjhRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVY4ZGJ4UT1OaWZPZmJLOUg5UE9xWTlGWnVzT0RYODRvQk1UNlQ0UA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> NIELSEN M G,MORALES J M,ZUGNO M A,et al.Economic valuation of heat pumps and electric boilers in the Danish energy system[J].Applied Energy,2016,167:189-200.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100762174&amp;v=MjIzOTlUNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjhkYnhRPU5pZk9mYks3SHRET3JvOUZZKzBORFhzOW9CTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> CHRISTIDIS A,KOCH C,POTTEL L A.The contribution of heat storage to the profitable operation of combined heat and power plants in liberalized electricity markets[J].Energy,2012,41(1):75-82.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" >
                                    <b>[17]</b>
                                 国家能源局东北监管局.东北电力辅助服务市场运营规则[R].沈阳:国家能源局东北监管局,2016.Northeast Regulatory Agency of National Energy Administration.Operation rules of auxiliary service market of Northeast China (trial)[R].Shenyang:Northeast Regulatory Agency of National Energy Administration,2016.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CPFD&amp;filename=ZNXA201708001018&amp;v=MjEyMDl4VVNtRGQ5U0g3bjN4RTlmYnZuS3JpZlplWnZGeW5uVTc3SktWc1NQeVBUYjdHNEg5Yk1wNDlGWmVzT0JCTTh6&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 赵晓燕.东北地区火电机组提升调峰能力的灵活性改造方案[C]//2017热电联产智能高效与灵活性改造技术研讨会,2017年8月16-17日,丹东,中国.ZHAO Xiaoyan.Flexibility retrofit scheme to promote the peak-regulation capacity of thermal power units in Northeast China[C]//2017 Seminar on Intelligent High-Efficiency and Flexibility Retrofit Technology for Combined Heat and Power,August 16-17,2017,Dandong,China.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201411006&amp;v=MDI0MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnJPSVNIVGVyRzRIOVhOcm85RllvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 吕泉,陈天佑,王海霞,等.配置储热后热电机组调峰能力分析[J].电力系统自动化,2014,38(11):34-41.LYU Quan,CHEN Tianyou,WANG Haixia,et al.Analysis on peak-load regulation ability of cogeneration unit with heat accumulator[J].Automation of Electric Power Systems,2014,38(11):34-41.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201710022&amp;v=MDY1NTM0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rV3JyT0lTSFRlckc0SDliTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 刘永奇,张弘鹏,李群,等.东北电网电力调峰辅助服务市场设计与实践[J].电力系统自动化,2017,41(10):148-154.DOI:10.7500/AEPS20160706001.LIU Yongqi,ZHANG Hongpeng,LI Qun,et al.Design and practice of peak regulation ancillary service market for Northeast China power grid[J].Automation of Electric Power Systems,2017,41(10):148-154.DOI:10.7500/AEPS20160706001.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZQGZ201504055&amp;v=MDA2NTdyck9QenpNZExHNEg5VE1xNDlBWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 艾建威.节能减排调度环境下燃煤电厂发电成本分析[J].中小企业管理与科技(中旬刊),2015(4):77-78.AI Jianwei.Analysis of power generation cost of coal-fired power plant under energy saving and emission reduction dispatch environment[J].Management &amp; Technology of Small and Middle Enterprise(Midmonthly),2015(4):77-78.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZXT200804020&amp;v=MDcwNTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXcnJPSVRmVGVyRzRIdG5NcTQ5SFpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 刘福国,蒋学霞,李志.燃煤发电机组负荷率影响供电煤耗的研究[J].电站系统工程,2008(4):47-49.LIU Fuguo,JIANG Xuexia,LI Zhi.Study on influence of load rate of coal-fired generating units on coal consumption of power supply[J].Power System Engineering,2008(4):47-49.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" >
                                    <b>[23]</b>
                                 中电联行业发展与环境资源部.2017年全国电力工业统计快报数据一览表[EB/OL].[2018-02-05].http://www.cec.org.cn/guihuayutongji/tongjxinxi/niandushuju/2018-02-05/177726.html.Industry Development and Environment Ministry of China Electricity Council.Statistics bulletin data list of national power industry in 2017[EB/OL].[2018-02-05].http://www.cec.org.cn/guihuayutongji/tongjxinxi/niandushuju/2018-02-05/177726.html.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" >
                                    <b>[24]</b>
                                 北极星电力网新闻中心.全国各省区燃煤标杆电价及销售电价一览[EB/OL].[2018-06-26].http://news.bjx.com.cn/html/20170418/820743.shtml.News Center of North Star Power Network.Data list of coal benchmark electricity price and sale electricity price of each province and district[EB/OL].[2018-06-26].http://news.bjx.com.cn/html/20170418/820743.shtml.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Technology data for energy plants">

                                <b>[25]</b> Danishi Energy Agency.Technology data for energy plants[R].Denmark:Energinet.dk,2018.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920008" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920008&amp;v=MTg0NzZXcnJPSVNIVGVyRzRIOWpPcjQ5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

