

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136429479162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920009%26RESULT%3d1%26SIGN%3dvKRRthpj0PYh5dNuB6aswbhK5Tk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920009&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920009&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920009&amp;v=MTM3MjdmWnVac0Z5bmtXNy9MSVNIVGVyRzRIOWpPcjQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#65" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#70" data-title="&lt;b&gt;1 DBM&lt;/b&gt;模型 "><b>1 DBM</b>模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#90" data-title="&lt;b&gt;2&lt;/b&gt; 类不平衡分布用电数据分类方法 "><b>2</b> 类不平衡分布用电数据分类方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#91" data-title="&lt;b&gt;2.1&lt;/b&gt; 用户用电行为分类框架"><b>2.1</b> 用户用电行为分类框架</a></li>
                                                <li><a href="#98" data-title="&lt;b&gt;2.2&lt;/b&gt; 先验知识与&lt;b&gt;DBM&lt;/b&gt;采样方法"><b>2.2</b> 先验知识与<b>DBM</b>采样方法</a></li>
                                                <li><a href="#122" data-title="&lt;b&gt;2.3&lt;/b&gt; 类不平衡分布用电数据分类方法"><b>2.3</b> 类不平衡分布用电数据分类方法</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#130" data-title="&lt;b&gt;3&lt;/b&gt; 实验与性能分析 "><b>3</b> 实验与性能分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#133" data-title="&lt;b&gt;3.1&lt;/b&gt; 训练数据集全采样的对比性实验"><b>3.1</b> 训练数据集全采样的对比性实验</a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;3.2&lt;/b&gt; 先验知识对采样数据分类的影响性实验"><b>3.2</b> 先验知识对采样数据分类的影响性实验</a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;3.3&lt;/b&gt; 训练数据集平衡化采样对比实验"><b>3.3</b> 训练数据集平衡化采样对比实验</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#144" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#274" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#281" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#93" data-title="&lt;b&gt;图1 用电行为分析应用场景&lt;/b&gt;"><b>图1 用电行为分析应用场景</b></a></li>
                                                <li><a href="#101" data-title="&lt;b&gt;图2 先验知识与DBM采样方法框图&lt;/b&gt;"><b>图2 先验知识与DBM采样方法框图</b></a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;表1 用户负荷曲线采样规则&lt;/b&gt;"><b>表1 用户负荷曲线采样规则</b></a></li>
                                                <li><a href="#124" data-title="&lt;b&gt;图3 类不平衡用电数据分类方法流程图&lt;/b&gt;"><b>图3 类不平衡用电数据分类方法流程图</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图4 类不平衡用电数据分类方法模型&lt;/b&gt;"><b>图4 类不平衡用电数据分类方法模型</b></a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;表2 测试集准确率实验结果&lt;/b&gt;"><b>表2 测试集准确率实验结果</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;表3 测试集召回率实验结果&lt;/b&gt;"><b>表3 测试集召回率实验结果</b></a></li>
                                                <li><a href="#275" data-title="图A1 DBM模型">图A1 DBM模型</a></li>
                                                <li><a href="#276" data-title="图A2用户用电行为分类框图">图A2用户用电行为分类框图</a></li>
                                                <li><a href="#277" data-title="图A3典型用户一天用电负荷曲线图">图A3典型用户一天用电负荷曲线图</a></li>
                                                <li><a href="#278" data-title="图A4测试集准确率实验结果对比图">图A4测试集准确率实验结果对比图</a></li>
                                                <li><a href="#279" data-title="图A5测试集召回率实验结果对比图">图A5测试集召回率实验结果对比图</a></li>
                                                <li><a href="#280" data-title="图A6分类结果及用户用电行为曲线">图A6分类结果及用户用电行为曲线</a></li>
                                                <li><a href="#290" data-title="图B1先验知识与DBM采样方法流程图">图B1先验知识与DBM采样方法流程图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="188">


                                    <a id="bibliography_1" title="刘洋，许立雄．适用于海量负荷数据分类的高性能反向传播神经网络算法[J]．电力系统自动化，2018,42(21):96-103.DOI:10.7500/AEPS20171215005.LIU Yang,XU Lixiong.High-performance back propagation neural network algorithm for classification of mass load data[J].Automation of Electric Power Systems,2018,42(21):96-103.DOI:10.7500/AEPS20171215005．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821013&amp;v=MTAxMjBGckNVUjdxZlp1WnNGeW5rVzcvTElTSFRlckc0SDluT3JvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        刘洋，许立雄．适用于海量负荷数据分类的高性能反向传播神经网络算法[J]．电力系统自动化，2018,42(21):96-103.DOI:10.7500/AEPS20171215005.LIU Yang,XU Lixiong.High-performance back propagation neural network algorithm for classification of mass load data[J].Automation of Electric Power Systems,2018,42(21):96-103.DOI:10.7500/AEPS20171215005．
                                    </a>
                                </li>
                                <li id="190">


                                    <a id="bibliography_2" title="刘振亚．建设坚强智能电网推动能源安全高效清洁发展---在2013国际智能电网论坛上的主旨发言[J]．国家电网，2013(10):22-27.LIU Zhenya.Build a strong smart grid to promote energy security,efficient and clean development,the keynote speech at the 2013 International Smart Grid Forum[J].State Grid,2013(10):22-27．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GJDW201310008&amp;v=MTg5NzVGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3L0xJaWZQZWJHNEg5TE5yNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        刘振亚．建设坚强智能电网推动能源安全高效清洁发展---在2013国际智能电网论坛上的主旨发言[J]．国家电网，2013(10):22-27.LIU Zhenya.Build a strong smart grid to promote energy security,efficient and clean development,the keynote speech at the 2013 International Smart Grid Forum[J].State Grid,2013(10):22-27．
                                    </a>
                                </li>
                                <li id="192">


                                    <a id="bibliography_3" title="ZIVKOVICN,SARI A T.Detection of false data injection attacks using unscented Kalman filter[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):847-859．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection of false data injection attacks using unscented Kalman filter">
                                        <b>[3]</b>
                                        ZIVKOVICN,SARI A T.Detection of false data injection attacks using unscented Kalman filter[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):847-859．
                                    </a>
                                </li>
                                <li id="194">


                                    <a id="bibliography_4" title="费思源．大数据技术在配电网中的应用综述[J]．中国电机工程学报，2018,38(1):85-96.FEI Siyuan.Overview of application of big data technology in power distribution system[J].Proceedings of the CSEE,2018,38(1):85-96．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801008&amp;v=MzA3NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTFB5clBiYkc0SDluTXJvOUZiSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        费思源．大数据技术在配电网中的应用综述[J]．中国电机工程学报，2018,38(1):85-96.FEI Siyuan.Overview of application of big data technology in power distribution system[J].Proceedings of the CSEE,2018,38(1):85-96．
                                    </a>
                                </li>
                                <li id="196">


                                    <a id="bibliography_5" title="李刚，张博，赵文清，等．电力设备状态评估中的数据科学问题：挑战与展望[J]．电力系统自动化，2018,42(21):10-20.DOI:10.7500/AEPS20180331006.LI Gang,ZHANG Bo,ZHAO Wenqing,et al.Data science issues in state evaluation of power equipment:challenges and prospects[J].Automation of Electric Power Systems,2018,42(21):10-20.DOI:10.7500/AEPS20180331006．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821002&amp;v=Mjg4OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNy9MSVNIVGVyRzRIOW5Pcm85RlpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        李刚，张博，赵文清，等．电力设备状态评估中的数据科学问题：挑战与展望[J]．电力系统自动化，2018,42(21):10-20.DOI:10.7500/AEPS20180331006.LI Gang,ZHANG Bo,ZHAO Wenqing,et al.Data science issues in state evaluation of power equipment:challenges and prospects[J].Automation of Electric Power Systems,2018,42(21):10-20.DOI:10.7500/AEPS20180331006．
                                    </a>
                                </li>
                                <li id="198">


                                    <a id="bibliography_6" title="彭小圣，邓迪元，程时杰，等．面向智能电网应用的电力大数据关键技术[J]．中国电机工程学报，2015,35(3):503-511.PENG Xiaosheng,DENG Diyuan,CHENG Shijie,et al.Key technologies of electric power big data and its application prospects in smart grid[J].Proceedings of the CSEE,2015,35(3):503-511．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201503001&amp;v=MjkzNjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTFB5clBiYkc0SDlUTXJJOUZaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        彭小圣，邓迪元，程时杰，等．面向智能电网应用的电力大数据关键技术[J]．中国电机工程学报，2015,35(3):503-511.PENG Xiaosheng,DENG Diyuan,CHENG Shijie,et al.Key technologies of electric power big data and its application prospects in smart grid[J].Proceedings of the CSEE,2015,35(3):503-511．
                                    </a>
                                </li>
                                <li id="200">


                                    <a id="bibliography_7" title="张雪松，庄严，闫飞，等．基于迁移学习的类别级物体识别与检测研究与进展[J/OL]．自动化学报[2019-01-06].https：//doi.org/10.16383/j.aas.c180093.ZHANG Xuesong,ZHUANG Yan,YAN Fei,et al.Status and development of transfer learning based category-level object recognition and detection[J/OL].Acta Automatica Sinica[2019-01-06].https：//doi.org/10.16383/j.aas.c180093．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201907002&amp;v=MDMxMjNmWWJHNEg5ak1xSTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3L0xLQ0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                        张雪松，庄严，闫飞，等．基于迁移学习的类别级物体识别与检测研究与进展[J/OL]．自动化学报[2019-01-06].https：//doi.org/10.16383/j.aas.c180093.ZHANG Xuesong,ZHUANG Yan,YAN Fei,et al.Status and development of transfer learning based category-level object recognition and detection[J/OL].Acta Automatica Sinica[2019-01-06].https：//doi.org/10.16383/j.aas.c180093．
                                    </a>
                                </li>
                                <li id="202">


                                    <a id="bibliography_8" >
                                        <b>[8]</b>
                                    HE Haibo,GARCIA E A.Learning from imbalanced data[J].IEEE Transactions on Knowledge and Data Engineering,2009,21(9):1263-1284．</a>
                                </li>
                                <li id="204">


                                    <a id="bibliography_9" title="赵楠，张小芳，张利军．不平衡数据分类研究综述[J]．计算机科学，2018,45（增刊1):22-27.ZHAO Nan,ZHANG Xiaofang,ZHANG Lijun.Overview of imbalanced data classification[J].Computer Science,2018,45(Supplement 1):22-27．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA2018S1005&amp;v=MzA3OTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNy9MTHo3QmI3RzRIOW12cm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                        赵楠，张小芳，张利军．不平衡数据分类研究综述[J]．计算机科学，2018,45（增刊1):22-27.ZHAO Nan,ZHANG Xiaofang,ZHANG Lijun.Overview of imbalanced data classification[J].Computer Science,2018,45(Supplement 1):22-27．
                                    </a>
                                </li>
                                <li id="206">


                                    <a id="bibliography_10" title="ZIEBA M,TOMCZAK S K,TOMCZAK J M.Ensemble boosted trees with synthetic features generation in application to bankruptcy prediction[J].Expert Systems with Applications,2016,58:93-101．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Ensemble boosted trees with synthetic features generation in application to bankruptcy prediction">
                                        <b>[10]</b>
                                        ZIEBA M,TOMCZAK S K,TOMCZAK J M.Ensemble boosted trees with synthetic features generation in application to bankruptcy prediction[J].Expert Systems with Applications,2016,58:93-101．
                                    </a>
                                </li>
                                <li id="208">


                                    <a id="bibliography_11" title="陆俊，朱炎平，彭文昊，等．智能用电用户行为分析特征优选策略[J]．电力系统自动化，2017,41(5):58-63.DOI:10.7500/AEPS20160607002.LU Jun,ZHU Yanping,PENG Wenhao,et al.Feature selection strategy for electricity consumption behavior analysis in smart grid[J].Automation of Electric Power Systems,2017,41(5):58-63.DOI:10.7500/AEPS20160607002．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705009&amp;v=MDIzNjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTElTSFRlckc0SDliTXFvOUZiWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        陆俊，朱炎平，彭文昊，等．智能用电用户行为分析特征优选策略[J]．电力系统自动化，2017,41(5):58-63.DOI:10.7500/AEPS20160607002.LU Jun,ZHU Yanping,PENG Wenhao,et al.Feature selection strategy for electricity consumption behavior analysis in smart grid[J].Automation of Electric Power Systems,2017,41(5):58-63.DOI:10.7500/AEPS20160607002．
                                    </a>
                                </li>
                                <li id="210">


                                    <a id="bibliography_12" title="BLASZCZY NSKI J,STEFANOWSKI J.Local data characteristics in learning classifiers from imbalanced data[J].Advances in Data Analysis with Computational Intelligence Methods,2018,1(5):51-87．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Local data characteristics in learning classifiers from imbalanced data">
                                        <b>[12]</b>
                                        BLASZCZY NSKI J,STEFANOWSKI J.Local data characteristics in learning classifiers from imbalanced data[J].Advances in Data Analysis with Computational Intelligence Methods,2018,1(5):51-87．
                                    </a>
                                </li>
                                <li id="212">


                                    <a id="bibliography_13" title="ZHANG X Y,SONG Q B,WANG G T,et al.A dissimilaritybased imbalance data classification algorithm[J].Applied Intelligence,2015,42(3):544-565．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A dissimilarity-based imbalance data classification algorithm">
                                        <b>[13]</b>
                                        ZHANG X Y,SONG Q B,WANG G T,et al.A dissimilaritybased imbalance data classification algorithm[J].Applied Intelligence,2015,42(3):544-565．
                                    </a>
                                </li>
                                <li id="214">


                                    <a id="bibliography_14" title="李勇，刘战东，张海军．不平衡数据的集成分类算法综述[J]．计算机应用研究，2014,31(5):1287-1291.LI Yong,LIU Zhandong,ZHANG Haijun.Review on ensemble algorithms for imbalanced data classification[J].Application Research of Computers,2014,31(5):1287-1291．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ201405003&amp;v=MDY2NDBGckNVUjdxZlp1WnNGeW5rVzcvTEx6N1NaTEc0SDlYTXFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        李勇，刘战东，张海军．不平衡数据的集成分类算法综述[J]．计算机应用研究，2014,31(5):1287-1291.LI Yong,LIU Zhandong,ZHANG Haijun.Review on ensemble algorithms for imbalanced data classification[J].Application Research of Computers,2014,31(5):1287-1291．
                                    </a>
                                </li>
                                <li id="216">


                                    <a id="bibliography_15" title="ELKAN C.Magical thinking in data mining:lessons from CoILchallenge 2000[C]//ACM SIGKDD International Conference on Knowledge Discovery and Data Mining,August 26-29,2001,San Francisco,California:426-431．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Magical thinking in data mining:lessons from CoILchallenge 2000">
                                        <b>[15]</b>
                                        ELKAN C.Magical thinking in data mining:lessons from CoILchallenge 2000[C]//ACM SIGKDD International Conference on Knowledge Discovery and Data Mining,August 26-29,2001,San Francisco,California:426-431．
                                    </a>
                                </li>
                                <li id="218">


                                    <a id="bibliography_16" title="徐婕，贺美美．基于马氏抽样的SVM非平衡数据分类算法的泛化性能研究[J]．电子学报，2018,46(11):2660-2670.XU Jie,HE Meimei.Research on the generalization performance of SVM imbalanced data classification algorithm based on Markov sampling[J].Acta Electronica Sinica,2018,46(11):2660-2670．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZXU201811013&amp;v=MDUwMjhadVpzRnlua1c3L0xJVGZUZTdHNEg5bk5ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                        徐婕，贺美美．基于马氏抽样的SVM非平衡数据分类算法的泛化性能研究[J]．电子学报，2018,46(11):2660-2670.XU Jie,HE Meimei.Research on the generalization performance of SVM imbalanced data classification algorithm based on Markov sampling[J].Acta Electronica Sinica,2018,46(11):2660-2670．
                                    </a>
                                </li>
                                <li id="220">


                                    <a id="bibliography_17" title="熊冰妍，王国胤，邓维斌．基于样本权重的不平衡数据欠抽样方法[J]．计算机研究与发展，2016,53(11):2613-2622.XIONG Bingyan,WANG Guoyin,DENG Weibin.Undersampling method based on sample weight for imbalanced data[J].Journal of Computer Research and Development,2016,53(11):2613-2622．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201611017&amp;v=MzI3MTVFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3L0xMeXZTZExHNEg5Zk5ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                        熊冰妍，王国胤，邓维斌．基于样本权重的不平衡数据欠抽样方法[J]．计算机研究与发展，2016,53(11):2613-2622.XIONG Bingyan,WANG Guoyin,DENG Weibin.Undersampling method based on sample weight for imbalanced data[J].Journal of Computer Research and Development,2016,53(11):2613-2622．
                                    </a>
                                </li>
                                <li id="222">


                                    <a id="bibliography_18" title="龚钢军，陈志敏，陆俊，等．智能用电用户行为分析的聚类优选策略[J]．电力系统自动化，2018,42(2):58-63.DOI:10.7500/AEPS20170726009.GONG Gangjun,CHEN Zhimin,LU Jun,et al.Clustering optimization strategy for electricity consumption behavior analysis in smart grid[J].Automation of Electric Power Systems,2018,42(2):58-63.DOI:10.7500/AEPS20170726009．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802008&amp;v=MjI5MTN5bmtXNy9MSVNIVGVyRzRIOW5Nclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        龚钢军，陈志敏，陆俊，等．智能用电用户行为分析的聚类优选策略[J]．电力系统自动化，2018,42(2):58-63.DOI:10.7500/AEPS20170726009.GONG Gangjun,CHEN Zhimin,LU Jun,et al.Clustering optimization strategy for electricity consumption behavior analysis in smart grid[J].Automation of Electric Power Systems,2018,42(2):58-63.DOI:10.7500/AEPS20170726009．
                                    </a>
                                </li>
                                <li id="224">


                                    <a id="bibliography_19" title="胡小生，张润晶，钟勇．两层聚类的类别不平衡数据挖掘算法[J]．计算机科学，2013,40(11):271-275.HU Xiaosheng,ZHANG Runjing,ZHONG Yong.Two-tier clustering for mining imbalanced datasets[J].Computer Science,2013,40(11):271-275．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201311057&amp;v=MTMzMjhIOUxOcm85QVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNy9MTHo3QmI3RzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        胡小生，张润晶，钟勇．两层聚类的类别不平衡数据挖掘算法[J]．计算机科学，2013,40(11):271-275.HU Xiaosheng,ZHANG Runjing,ZHONG Yong.Two-tier clustering for mining imbalanced datasets[J].Computer Science,2013,40(11):271-275．
                                    </a>
                                </li>
                                <li id="226">


                                    <a id="bibliography_20" title="李克文，杨磊，刘文英，等．基于RSBoost算法的不平衡数据分类方法[J]．计算机科学，2015,42(9):249-252.LI Kewen,YANG Lei,LIU Wenying,et al.Classification method of imbalanced data based on RSBoost[J].Computer Science,2015,42(9):249-252．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201509049&amp;v=MjYzMDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTEx6N0JiN0c0SDlUTXBvOUJiWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                        李克文，杨磊，刘文英，等．基于RSBoost算法的不平衡数据分类方法[J]．计算机科学，2015,42(9):249-252.LI Kewen,YANG Lei,LIU Wenying,et al.Classification method of imbalanced data based on RSBoost[J].Computer Science,2015,42(9):249-252．
                                    </a>
                                </li>
                                <li id="228">


                                    <a id="bibliography_21" title="LUQUE-FERNANDEZ M A,SCHOMAKER M,RACHETB,et al.Targeted maximum likelihood estimation for a binary treatment:a tutorial[J].Statistics in Medicine,2018,37(16):2530-2546．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWDCCAA86B9178C4274D312A8E2ADA55792&amp;v=MjMzNDdHUWxmQnJMVTA1dHBoeGJtM3dLcz1OaWZjYXNETGI2REVxZjFNWmV3SGYzZzd5QkpuNlQ1L09YZVhybU5CQ0xlUlFyT2RDT052RlNpV1dyN0pJRnBtYUJ1SFlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                        LUQUE-FERNANDEZ M A,SCHOMAKER M,RACHETB,et al.Targeted maximum likelihood estimation for a binary treatment:a tutorial[J].Statistics in Medicine,2018,37(16):2530-2546．
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_22" title="MANAVALAN B,SHIN T H,LEE G.DHSpred:supportvector-machine-based human DNase I hypersensitive sites prediction using the optimal features selected by random forest[J].Oncotarget,2018,9(2):1944-1956．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DHSpred:supportvector-machine-based human DNase I hypersensitive sites prediction using the optimal features selected by random forest">
                                        <b>[22]</b>
                                        MANAVALAN B,SHIN T H,LEE G.DHSpred:supportvector-machine-based human DNase I hypersensitive sites prediction using the optimal features selected by random forest[J].Oncotarget,2018,9(2):1944-1956．
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_23" title="吴倩红，高军，侯广松，等．实现影响因素多源异构融合的短期负荷预测支持向量机算法[J]．电力系统自动化，2016,40(15):67-72.WU Qianhong,GAO Jun,HOU Guangsong,et al.Short-term load forecasting support vector machine algorithm based on multi-source heterogeneous fusion of load factors[J].Automation of Electric Power Systems,2016,40(15):67-72．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615010&amp;v=MDc0NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNy9MSVNIVGVyRzRIOWZOcW85RVpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                        吴倩红，高军，侯广松，等．实现影响因素多源异构融合的短期负荷预测支持向量机算法[J]．电力系统自动化，2016,40(15):67-72.WU Qianhong,GAO Jun,HOU Guangsong,et al.Short-term load forecasting support vector machine algorithm based on multi-source heterogeneous fusion of load factors[J].Automation of Electric Power Systems,2016,40(15):67-72．
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_24" title="周艳真，吴俊勇，冀鲁豫，等．基于两阶段支持向量机的电力系统暂态稳定预测及预防控制[J]．中国电机工程学报，2018,38(1):137-147.ZHOU Yanzhen,WU Junyong,JI Luyu,et al.Two-stage support vector machines for transient stability prediction and preventive control of power systems[J].Proceedings of the CSEE,2018,38(1):137-147．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801013&amp;v=MjcyNzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNy9MUHlyUGJiRzRIOW5Ncm85RVo0UUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                        周艳真，吴俊勇，冀鲁豫，等．基于两阶段支持向量机的电力系统暂态稳定预测及预防控制[J]．中国电机工程学报，2018,38(1):137-147.ZHOU Yanzhen,WU Junyong,JI Luyu,et al.Two-stage support vector machines for transient stability prediction and preventive control of power systems[J].Proceedings of the CSEE,2018,38(1):137-147．
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_25" title="黄再祥，周忠眉，何田中，等．改进的多类不平衡数据关联分类算法[J]．模式识别与人工智能，2015,28(10):922-929.HUANG Zaixiang,ZHOU Zhongmei,HE Tianzhong,et al.Improved associative classification algorithm for multiclass imbalanced datasets[J].Pattern Recognition and Artificial Intelligence,2015,28(10):922-929．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MSSB201510007&amp;v=MTM1NjFEN1liTEc0SDlUTnI0OUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTEs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                        黄再祥，周忠眉，何田中，等．改进的多类不平衡数据关联分类算法[J]．模式识别与人工智能，2015,28(10):922-929.HUANG Zaixiang,ZHOU Zhongmei,HE Tianzhong,et al.Improved associative classification algorithm for multiclass imbalanced datasets[J].Pattern Recognition and Artificial Intelligence,2015,28(10):922-929．
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_26" title="武昕，韩璐，韩笑，等．欠定分离机制下基于特征滤波的居民负荷非侵入辨识算法[J]．电力系统自动化，2017,41(20):118-125.DOI:10.7500/AEPS20170319002.WU Xin,HAN Lu,HAN Xiao,et al.Feature filtering based non-intrusive identification algorithm for residential load in underdetermined separation mechanism[J].Automation of Electric Power Systems,2017,41(20):118-125.DOI:10.7500/AEPS20170319002．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720017&amp;v=MTQ1NjFyQ1VSN3FmWnVac0Z5bmtXNy9MSVNIVGVyRzRIOWJPcjQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                        武昕，韩璐，韩笑，等．欠定分离机制下基于特征滤波的居民负荷非侵入辨识算法[J]．电力系统自动化，2017,41(20):118-125.DOI:10.7500/AEPS20170319002.WU Xin,HAN Lu,HAN Xiao,et al.Feature filtering based non-intrusive identification algorithm for residential load in underdetermined separation mechanism[J].Automation of Electric Power Systems,2017,41(20):118-125.DOI:10.7500/AEPS20170319002．
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_27" title="闫湖，黄碧斌，刘龙珠．人工智能在新一代电力系统中的应用前景分析[J]．电力信息与通信技术，2018,16(11):7-11.YAN Hu,HUANG Bibin,LIU Longzhu.Artificial intelligence application prospect in the new generation of electric power system[J].Electric Power Information and Communication Technology,2018,16(11):7-11．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201811002&amp;v=MjEzNzVGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3L0xJVFhUWnJHNEg5bk5ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                        闫湖，黄碧斌，刘龙珠．人工智能在新一代电力系统中的应用前景分析[J]．电力信息与通信技术，2018,16(11):7-11.YAN Hu,HUANG Bibin,LIU Longzhu.Artificial intelligence application prospect in the new generation of electric power system[J].Electric Power Information and Communication Technology,2018,16(11):7-11．
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_28" title="李青，齐林海，田璐，等．一种融合降维和聚类的电力用户高效分类方法[J]．电力信息与通信技术，2018,16(11):12-18.LI Qing,QI Linhai,TIAN Lu,et al.An efficient classification method for electricity users based on dimension reduction and clustering[J].Electric Power Information and Communication Technology,2018,16(11):12-18．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201811003&amp;v=MjQ3ODc0SDluTnJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTElUWFRackc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                        李青，齐林海，田璐，等．一种融合降维和聚类的电力用户高效分类方法[J]．电力信息与通信技术，2018,16(11):12-18.LI Qing,QI Linhai,TIAN Lu,et al.An efficient classification method for electricity users based on dimension reduction and clustering[J].Electric Power Information and Communication Technology,2018,16(11):12-18．
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_29" title="武昕，韩笑．基于信号稀疏化欠定求解的居民用户非侵入式负荷分解算法[J]．电网技术，2017,41(9):3033-3040.WU Xin,HAN Xiao.Non-Intrusive residential load decomposition algorithm solving underdetermined equations based on signal sparsification[J].Power System Technology,2017,41(9):3033-3040．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709038&amp;v=Mjg4NjRmYkc0SDliTXBvOUdiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTElUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                        武昕，韩笑．基于信号稀疏化欠定求解的居民用户非侵入式负荷分解算法[J]．电网技术，2017,41(9):3033-3040.WU Xin,HAN Xiao.Non-Intrusive residential load decomposition algorithm solving underdetermined equations based on signal sparsification[J].Power System Technology,2017,41(9):3033-3040．
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_30" title="刘婉兵，李妍，杜明秋，等．城市负荷空间分布的聚类群簇分析[J]．电力系统自动化，2019,43(5):59-65.DOI:10.7500/AEPS20180318002.LIU Wanbing,LI Yan,DU Mingqiu,et al.Cluster analysis on spatial distribution of urban load[J].Automation of Electric Power Systems,2019,43(5):59-65.DOI:10.7500/AEPS20180318002．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201905009&amp;v=MjczNzNvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTElTSFRlckc0SDlqTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                        刘婉兵，李妍，杜明秋，等．城市负荷空间分布的聚类群簇分析[J]．电力系统自动化，2019,43(5):59-65.DOI:10.7500/AEPS20180318002.LIU Wanbing,LI Yan,DU Mingqiu,et al.Cluster analysis on spatial distribution of urban load[J].Automation of Electric Power Systems,2019,43(5):59-65.DOI:10.7500/AEPS20180318002．
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_31" title="许鹏，孙毅，张健，等．基于人工智能代理的负荷态势感知及调控方法[J]．电力系统自动化，2019,43(3):178-186.DOI:10.7500/AEPS20180329006.XU Peng,SUN Yi,ZHANG Jian,et al.Load situation awareness and control method based on artificial intelligence agent[J].Automation of Electric Power Systems,2019,43(3):178-186.DOI:10.7500/AEPS20180329006．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903024&amp;v=MTg4MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3L0xJU0hUZXJHNEg5ak1ySTlIWUlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                        许鹏，孙毅，张健，等．基于人工智能代理的负荷态势感知及调控方法[J]．电力系统自动化，2019,43(3):178-186.DOI:10.7500/AEPS20180329006.XU Peng,SUN Yi,ZHANG Jian,et al.Load situation awareness and control method based on artificial intelligence agent[J].Automation of Electric Power Systems,2019,43(3):178-186.DOI:10.7500/AEPS20180329006．
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_32" title="朱文俊，王毅，罗敏，等．面向海量用户用电特性感知的分布式聚类算法[J]．电力系统自动化，2016,40(12):21-27.ZHU Wenjun,WANG Yi,LUO Min,et al.Distributed clustering algorithm for awareness of electricity consumption characteristics of massive consumers[J].Automation of Electric Power Systems,2016,40(12):21-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612004&amp;v=MDk3MDFyQ1VSN3FmWnVac0Z5bmtXNy9MSVNIVGVyRzRIOWZOclk5RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                        朱文俊，王毅，罗敏，等．面向海量用户用电特性感知的分布式聚类算法[J]．电力系统自动化，2016,40(12):21-27.ZHU Wenjun,WANG Yi,LUO Min,et al.Distributed clustering algorithm for awareness of electricity consumption characteristics of massive consumers[J].Automation of Electric Power Systems,2016,40(12):21-27.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-02 09:04</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),57-64+104+65-68 DOI:10.7500/AEPS20181128004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于先验知识与<b>DBM</b>采样的类不平衡用电数据分类方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%87%AF%E4%BA%AE&amp;code=38831304&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王凯亮</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%86%E4%BF%8A&amp;code=14256281&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陆俊</a>
                                <a href="javascript:;">徐志强</a>
                                <a href="javascript:;">齐增清</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BE%9A%E9%92%A2%E5%86%9B&amp;code=07505235&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">龚钢军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E8%B5%9F&amp;code=07498456&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王赟</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B9%96%E5%8D%97%E7%BB%8F%E7%A0%94%E7%94%B5%E5%8A%9B%E8%AE%BE%E8%AE%A1%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">湖南经研电力设计有限公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>智能电网建设过程中现有客户标签体系不够完善,针对海量用户用电数据的分类管理中带有标签的样本数据量小以及类不平衡分布的问题,提出了一种基于先验知识与深度玻尔兹曼机(DBM)采样的不平衡用电数据分类方法。首先,提取负荷曲线的特征,建立采样原则,利用先验知识和DBM对负荷曲线进行采样。然后,将采样数据通过极限学习机(ELM)网络进行训练。最后以爱尔兰用户用电数据为数据源,通过与原始非采样、随机过采样、合成少数类过采样技术(SMOTE)的对比性实验分析结果表明,所提出的基于先验知识与DBM采样的不平衡用电数据分类方法能够更好地对类不平衡用电数据集进行分类,实现用户用电行为的分析,有效支撑用户侧错峰避峰工作。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%B1%BB%E4%B8%8D%E5%B9%B3%E8%A1%A1%E6%95%B0%E6%8D%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">类不平衡数据;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%A8%E6%88%B7%E8%A1%8C%E4%B8%BA%E5%88%86%E6%9E%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">用户行为分析;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B1%E5%BA%A6%E5%AD%A6%E4%B9%A0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">深度学习;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%88%E9%AA%8C%E7%9F%A5%E8%AF%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">先验知识;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B1%E5%BA%A6%E7%8E%BB%E5%B0%94%E5%85%B9%E6%9B%BC%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">深度玻尔兹曼机;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    王凯亮（1994—），男，硕士研究生，主要研究方向：电力系统通信。;
                                </span>
                                <span>
                                    *陆俊（1976—），男，通信作者，博士，副教授，主要研究方向：信息处理理论、电力通信和通信网络。E-mail:lujun@ncepu.edu.cn;
                                </span>
                                <span>
                                    徐志强（1975—），男，博士，教授级高级工程师，主要研究方向：电力系统自动化。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-28</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国网湖南省电力有限公司科技项目（SGHNJY00JHQT190128）;</span>
                    </p>
            </div>
                    <h1><b>Classification Method of Unbalanced Power Consumption Data Based on Prior Knowledge and Deep Boltzmann Machine Sampling</b></h1>
                    <h2>
                    <span>WANG Kailiang</span>
                    <span>LU Jun</span>
                    <span>XU Zhiqiang</span>
                    <span>QI Zengqing</span>
                    <span>GONG Gangjun</span>
                    <span>WANG Yun</span>
            </h2>
                    <h2>
                    <span>School of Electrical and Electronic Engineering, North China Electric Power University</span>
                    <span>Hunan Power Economic Research Design Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The existing customer labeling system in the smart grid construction process is not perfect. In the classification management of electricity data for massive users, there is a problem of small sample data and unbalanced distribution of labels. This paper proposes a classification method of unbalanced electricity data based on prior knowledge and deep Boltzmann machine(DBM) sampling. Firstly, the characteristics of load curve are extracted, the sampling principle is established, and the prior knowledge and DBM are used to sample the load curve. Then, the sample data are trained through the extreme learning machine(ELM) network. Finally, the Irish users' electricity data are used as the data source. Contrastive experimental analysis results of original non-sampling, random oversampling and synthetic minority oversampling technique(SMOTE) show that the proposed method can better classify the unbalanced electricity data sets, realize the analysis of the user's electricity usage behavior, and effectively support the peak shifting and peak avoidance at user side.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unbalanced%20data&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unbalanced data;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=analysis%20of%20users&#39;%20behaviors&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">analysis of users' behaviors;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=deep%20learning&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">deep learning;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=prior%20knowledge&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">prior knowledge;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=deep%20Boltzmann%20machine&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">deep Boltzmann machine;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-28</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Science and Technology Project of State Grid Hunan Electric Power Company Limited(No.SGHNJY00JHQT190128);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="65" name="65" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="66">中国电力市场逐渐进入以市场需求为导向的新阶段,电力用户分类是实现电力资源优化配置的必要手段之一<citation id="252" type="reference"><link href="188" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。支撑智能电网安全、自愈、绿色、坚强及可靠运行的基础是电网全景实时数据采集、传输和存储,以及累积的海量多源数据快速分析<citation id="253" type="reference"><link href="190" rel="bibliography" /><link href="192" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>,伴随着深度学习技术的兴起,使得深度分析用户行为、提取用户的潜在用电习惯和用电趋势成为一种技术可能。智能电网用电数据具有数据量大、维度多、数据种类多<citation id="254" type="reference"><link href="194" rel="bibliography" /><link href="196" rel="bibliography" /><link href="198" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>等特点,在利用深度学习算法学习时,由于用电数据集中带有标签的样本数据量小以及类不平衡分布的问题,会导致对用电数据的分类不准确,因此,类不平衡分布用电数据集的分类算法研究对用电用户的行为分类分析具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="67">深度学习领域中,在小样本和类不平衡分布的训练集上训练分类器是一个很有挑战性的课题<citation id="255" type="reference"><link href="200" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>。小样本是指训练集样本数量较少,类不平衡分布是指在一个分类问题中训练集某些类的样本数量远多于其他类别的样本数量<citation id="256" type="reference"><link href="202" rel="bibliography" /><link href="204" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>,拥有大量样本数量的类称为多数类,拥有少量样本数量的类称为少数类。在这种情况下,深度学习面临两个问题:①训练集样本数量少,使学习网络过拟合,网络的泛化性能降低,同时会出现训练集准确率高、测试集准确率低的情况;②训练集样本类不平衡分布会导致训练出的网络具有很强的偏向性,对于用电用户的分类没有任何意义,因为与其他大部分用户用电行为不同的用户或者异常用电行为的用户无法被准确分类。</p>
                </div>
                <div class="p1">
                    <p id="68">现阶段针对类不平衡分布数据的分类问题,按照分类的步骤,可以将其分为特征选择、数据分布调整、模型训练算法这几类<citation id="257" type="reference"><link href="204" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。数据集的类不平衡分布问题通常出现在高维数据集上,因此特征选择极为重要<citation id="266" type="reference"><link href="206" rel="bibliography" /><link href="208" rel="bibliography" /><link href="210" rel="bibliography" /><link href="212" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>,文献<citation id="258" type="reference">[<a class="sup">14</a>]</citation>的特征选择方法具有局限性,对于训练集样本中多类数也数量较少的情况,无法扩充数据量;文献<citation id="259" type="reference">[<a class="sup">15</a>]</citation>没有考虑特征之间高度的相关性,导致网络过拟合,影响分类性能。数据分布调整策略主要包括三种策略:过采样、欠采样以及过采样与欠采样相结合的混合采样<citation id="260" type="reference"><link href="218" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。文献<citation id="267" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>通过<i>K</i>-means对数据集多次聚类,根据结果更新样本权重,但如何确定<i>K</i>值仍是一个重要问题。文献<citation id="261" type="reference">[<a class="sup">19</a>]</citation>在过采样与欠采样之间寻找到了一个平衡点来混合采样,使得样本的分布达到平衡。文献<citation id="262" type="reference">[<a class="sup">20</a>]</citation>提出了一种将采样技术与Boosting技术相结合的方法,有效缩短了模型训练的时间。模型训练算法策略是指通过设计适用于类不平衡分布数据特征的模型训练算法来解决类别不平衡问题<citation id="263" type="reference"><link href="204" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>,这方面的研究工作主要有代价敏感集成学习算法<citation id="264" type="reference"><link href="228" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>、支持向量机算法<citation id="268" type="reference"><link href="230" rel="bibliography" /><link href="232" rel="bibliography" /><link href="234" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>,<a class="sup">24</a>]</sup></citation>的改进以及关联分类算法<citation id="265" type="reference"><link href="236" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>等。</p>
                </div>
                <div class="p1">
                    <p id="69">针对海量用户用电数据带有标签的样本数据量小以及类不平衡分布的分类问题,提出了一种基于先验知识与深度玻尔兹曼机(deep Boltzmann machine,DBM)采样的类不平衡分布用电数据分类方法。方法在结合用户用电行为分析的应用场景的基础上,构建了用户用电行为分类框架及其数据预处理用户数据采样规则;在提出先验知识与DBM结合的数据采样方法基础上,建立了类不平衡分布用电数据分类模型,实现了少标签样本数据与类不平衡分布的用户用电数据的有效分类。</p>
                </div>
                <h3 id="70" name="70" class="anchor-tag"><b>1 DBM</b>模型</h3>
                <div class="p1">
                    <p id="71">DBM是受限玻尔兹曼机(restricted Boltzmann machine,RBM)的推广,是深度学习领域中的一个重要模型,也是构成诸多深度置信网络的基本单元之一。RBM是一个马尔可夫随机场模型,它有两层结构,在无监督学习过程中,隐含层单元可以对输入层单元进行抽象,提取出输入层单元数据的抽象特征。一个3层DBM网络如附录A图A1所示。图中:<i>w</i><sub>1</sub>表示可视层和隐含层h<sub>1</sub>之间的连接权重,<i>b</i><sub>1</sub>为隐含层h<sub>1</sub>的偏置,<i>c</i><sub>1</sub>为隐含层h<sub>1</sub>的偏置,<i>w</i><sub>2</sub>表示隐含层h<sub>1</sub>和隐含层h<sub>2</sub>之间的连接权重,<i>b</i><sub>2</sub>为隐含层h<sub>2</sub>的偏置,<i>c</i><sub>2</sub>为隐含层h<sub>2</sub>的偏置。训练过程如下,首先计算隐含层节点的条件概率为:</p>
                </div>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo stretchy="false">(</mo><mi>h</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>j</mi></mrow></msub><mo>=</mo><mn>1</mn><mo stretchy="false">|</mo><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo>=</mo><mi>δ</mi><mo stretchy="false">(</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>v</mi></mstyle><msub><mrow></mrow><mrow><mn>1</mn><mi>i</mi></mrow></msub><mi>W</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<i>h</i><sub>1</sub><sub><i>j</i></sub>为隐含层h<sub>1</sub>中节点<i>j</i>的数值;<i>v</i><sub>1</sub><sub><i>i</i></sub>为可视层v<sub>1</sub>中节点<i>i</i>的数值;<i>c</i><sub>1</sub><sub><i>j</i></sub>为隐含层h<sub>1</sub>中节点<i>j</i>的偏置;<i>W</i><sub><i>ij</i></sub>为可视层节点<i>i</i>到隐含层节点<i>j</i>之间的权值;<i><b>v</b></i><sub>1</sub>为可视层v<sub>1</sub>的节点矩阵;<i>δ</i>(<i>x</i>)为sigmoid激活函数,其表达式为</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>δ</mi><mo stretchy="false">(</mo><mi>x</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>exp</mi><mo stretchy="false">(</mo><mo>-</mo><mi>x</mi><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">计算出隐含层开启的概率后,设置<i>u</i>为0～1均匀分布中抽取的随机值。通过式(3)求得隐含层的状态。</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>j</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><mo stretchy="false">(</mo><mi>h</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>j</mi></mrow></msub><mo>=</mo><mn>1</mn><mo stretchy="false">)</mo><mo>≥</mo><mi>u</mi></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><mo stretchy="false">(</mo><mi>h</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>j</mi></mrow></msub><mo>=</mo><mn>1</mn><mo stretchy="false">)</mo><mo>&lt;</mo><mi>u</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">然后隐含层状态重构可视层,可视层节点的条件概率为:</p>
                </div>
                <div class="p1">
                    <p id="78" class="code-formula">
                        <mathml id="78"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo stretchy="false">(</mo><mi>v</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>j</mi></mrow></msub><mo>=</mo><mn>1</mn><mo stretchy="false">|</mo><mi mathvariant="bold-italic">h</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">)</mo><mo>=</mo><mi>δ</mi><mo stretchy="false">(</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>j</mi></munder><mi>W</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>h</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>j</mi></mrow></msub><mo>+</mo><mi>b</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i>b</i><sub>1</sub><sub><i>j</i></sub>为可视层v<sub>1</sub>中节点<i>j</i>的偏置;<i><b>h</b></i><sub>1</sub>为隐含层h<sub>1</sub>的节点矩阵。</p>
                </div>
                <div class="p1">
                    <p id="80">同理,根据式(4)求得重构的可视层v<sub>2</sub>节点矩阵<i><b>v</b></i><sub>2</sub>的状态。</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>v</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>i</mi></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mn>1</mn><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><mo stretchy="false">(</mo><mi>v</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>i</mi></mrow></msub><mo>=</mo><mn>1</mn><mo stretchy="false">)</mo><mo>≥</mo><mi>u</mi></mtd></mtr><mtr><mtd><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><mo stretchy="false">(</mo><mi>v</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>i</mi></mrow></msub><mo>=</mo><mn>1</mn><mo stretchy="false">)</mo><mo>&lt;</mo><mi>u</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">通过重构的<i><b>v</b></i><sub>2</sub>计算隐含层的条件概率为:</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo stretchy="false">(</mo><mi>h</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>j</mi></mrow></msub><mo>=</mo><mn>1</mn><mo stretchy="false">|</mo><mi mathvariant="bold-italic">v</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">)</mo><mo>=</mo><mi>δ</mi><mo stretchy="false">(</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mi>v</mi></mstyle><msub><mrow></mrow><mrow><mn>2</mn><mi>i</mi></mrow></msub><mi>W</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>+</mo><mi>c</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">最后更新RBM中的各个参数:</p>
                </div>
                <div class="p1">
                    <p id="85"><i>w</i><sub>1</sub>=<i>w</i><sub>1</sub>+<i>ε</i>(<i>P</i>(<i><b>h</b></i><sub>1</sub>=<b>1</b>)|<i><b>v</b></i><sub>1</sub>)<i><b>v</b></i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mtext>Τ</mtext></msubsup></mrow></math></mathml>-<i>P</i>(<i><b>h</b></i><sub>2</sub>=<b>1</b>|<i><b>v</b></i><sub>2</sub>)<i><b>v</b></i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mtext>Τ</mtext></msubsup></mrow></math></mathml>)      (7)</p>
                </div>
                <div class="p1">
                    <p id="86"><i>b</i><sub>1</sub>=<i>b</i><sub>1</sub>+<i>ε</i>(<i><b>v</b></i><sub>1</sub>-<i><b>v</b></i><sub>2</sub>)      (8)</p>
                </div>
                <div class="p1">
                    <p id="87"><i>c</i><sub>1</sub>=<i>c</i><sub>1</sub>+<i>ε</i>(<i>P</i>(<i><b>h</b></i><sub>1</sub>=<b>1</b>|<i><b>v</b></i><sub>1</sub>)-<i>P</i>(<i><b>h</b></i><sub>2</sub>=<b>1</b>|<i><b>v</b></i><sub>2</sub>))      (9)</p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>ε</i>为学习速率。</p>
                </div>
                <div class="p1">
                    <p id="89">重复上述步骤逐层训练DBM各层网络,将前层训练的隐含层作为其下一层的可视层,完成DBM的训练。</p>
                </div>
                <h3 id="90" name="90" class="anchor-tag"><b>2</b> 类不平衡分布用电数据分类方法</h3>
                <h4 class="anchor-tag" id="91" name="91"><b>2.1</b> 用户用电行为分类框架</h4>
                <div class="p1">
                    <p id="92">随着智能电表的普及,用户的用电数据可以得到实时的采集,电网侧可以获得在用户侧产生的海量用电数据,进而对用户用电行为进行分析。如图1所示,电网公司为居民小区的用户供电,然后每位居民用户的智能电表将个人用电数据信息上传到电网公司的数据分析中心,数据分析中心将海量的用户用电数据进行收集、整理,通过对数据进行分析,深刻把握不同种类用户的用电规律,感知用户的用电特性<citation id="269" type="reference"><link href="238" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>,最后评估不同种类用户的需求响应潜力,指导电价制定,为调度中心确定调度策略,调度中心再对用户侧进行配电调度。</p>
                </div>
                <div class="area_img" id="93">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920009_093.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 用电行为分析应用场景" src="Detail/GetImg?filename=images/DLXT201920009_093.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 用电行为分析应用场景</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920009_093.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Application scenarios of electricity 
behavior analysis</b></p>

                </div>
                <div class="p1">
                    <p id="94">本文所提方法适用于图1应用场景,该场景只考虑居民用户,由于商业用户的用电情况受天气、经济等外界因素影响较多,不在本文场景适用范围之内,本文场景中的数据集来自于SEAI发布的爱尔兰智能电表实际量测数据,数据覆盖了4 225户居民用户。通过对用户分类,一方面,对用户合理有效地控制和指导家庭用电设备的使用,可以帮助用户节约用电,降低能源的消耗,提高能源的利用率,实现智能用电;另一方面,电网企业通过分析用户的用电行为,从负荷曲线变化规律、用电量等着手为其制定合理的用电策略,对提高电网侧的经济性具有重大意义。</p>
                </div>
                <div class="p1">
                    <p id="95">在当前人工智能和能源互联网背景下,随着机器学习与深度学习的发展,为电网大数据中用电模式提取和识别中所遇到的困难提供了一系列的解决方案<citation id="270" type="reference"><link href="238" rel="bibliography" /><link href="240" rel="bibliography" /><link href="242" rel="bibliography" /><link href="244" rel="bibliography" /><link href="246" rel="bibliography" /><link href="248" rel="bibliography" /><sup>[<a class="sup">26</a>,<a class="sup">27</a>,<a class="sup">28</a>,<a class="sup">29</a>,<a class="sup">30</a>,<a class="sup">31</a>]</sup></citation>,为电网侧对用户用电行为的分析提供了新的途径与方法,用户用电行为分类框架图如附录A图A2所示。</p>
                </div>
                <div class="p1">
                    <p id="96">用户用电行为分类的过程主要由以下4部分构成:用户用电数据采集、数据预处理、特征提取选择和数据分类。首先,对需求侧用电用户的用电数据进行采集,画出用户用电负荷曲线。然后,由于采集过程中的数据多为不完整的脏数据,无法直接对数据进行挖掘分析,所以需要对数据进行预处理操作,预处理操作有多种方法(数据采样、数据清理、数据变换等),这些方法大大提高了数据挖掘分类的质量,降低了实际操作的时间。对数据预处理操作之后,需要对数据进行特征提取选择,特征提取一般包括线性方法和非线性方法,特征选择一般有根据搜索策略进行选择和根据评价准则进行选择两种情况;对数据进行分类,主要分为机器学习与深度神经网络两大类,机器学习中包括决策树、支持向量机、贝叶斯分类器等分类方法,深度神经网络中包括极限学习机(ELM),生成对抗网络(GAN)等多种神经网络。最后,根据用电数据分类的结果,对用户用电行为进行分类,对影响用户用电的因素进行分析。</p>
                </div>
                <div class="p1">
                    <p id="97">如图1所示,在智能电表采集用户用电信息及与数据分析中心的信息传输过程中,将会有部分用电数据缺失,而且在实际生活中,由于部分居民用户生活、工作习惯与大多数居民不同,因此,部分类别用户用电数据样本小,数据分析中心收集的居民用户用电数据集分布不平衡。本文的主要研究内容为用户用电行为分类数据预处理过程中针对小样本和类不平衡分布数据的数据采样和特征提取的部分。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>2.2</b> 先验知识与<b>DBM</b>采样方法</h4>
                <div class="p1">
                    <p id="99">在用户用电行为分析过程中,针对图1场景中数据分析中心采集的用电数据集样本数量少和类分布不平衡的情况,采用先验知识与DBM采样的方法对数据集进行采样扩充,方法如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="100">如图2所示,在电网侧收集的原始用电数据中筛选出小样本数据,对小样本数据在2个方面上进行处理。一方面,首先对数据提取特征,通过利用经验改变特征的组合方式设计采样规则,并将此作为先验知识对数据进行初步的采样,然后将采样后的数据通过DBM网络进行解耦与编码操作,获得经过先验知识与DBM采样后的采样编码数据集。另一方面,复制原始数据集,将原始数据集通过网络结构相同的DBM网络进行编码操作,获得原始数据编码后的数据集。采样编码数据集与原始编码数据集具有相同的数据结构,对两个数据集进行纵向拼接,最终获得数据采样扩充数据集,最后将此数据集作为训练集训练ELM网络,完成数据分类。利用先验知识与DBM采样的具体过程如下。</p>
                </div>
                <div class="area_img" id="101">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920009_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 先验知识与DBM采样方法框图" src="Detail/GetImg?filename=images/DLXT201920009_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 先验知识与DBM采样方法框图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920009_101.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Block diagram of prior knowledge and 
DBM sampling method</b></p>

                </div>
                <div class="p1">
                    <p id="102">在用电行为分析过程中,常提取能代表用户用电行为特性的用电特征进行分析,文献<citation id="271" type="reference">[<a class="sup">11</a>]</citation>提出一种用电行为特征优选策略,所得特征选取序列依次为日平均负荷、谷电系数、平段用电百分比、峰时耗电率、日最大负荷、日峰谷差、日峰谷差率、日负荷率,如附录B所示,编号分别为<i>F</i><sub>1</sub>至<i>F</i><sub>8</sub>。文献<citation id="272" type="reference">[<a class="sup">11</a>]</citation>通过对特征的信息熵进行计算,确立了特征评价准则,并且得出特征数为4时,分类准确率最高,即提取4个特征最能表达一条负荷曲线的所有信息,可以用此作为先验知识对负荷曲线进行采样。本文方法基于上述研究展开。先验知识与DBM采样方法流程图如附录B图B1所示。</p>
                </div>
                <div class="p1">
                    <p id="103">首先,确定选取的用电特征组合方式如表1所示,采样编号终点<i>N</i>=9。</p>
                </div>
                <div class="area_img" id="104">
                    <p class="img_tit"><b>表1 用户负荷曲线采样规则</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 User load curve sampling rules</b></p>
                    <p class="img_note"></p>
                    <table id="104" border="1"><tr><td><br />采样编号</td><td>特征集合</td><td>采样编号</td><td>特征集合</td></tr><tr><td><br />原始数据</td><td>无特征</td><td>采样5</td><td><i>F</i><sub>1</sub>,<i>F</i><sub>5</sub>,<i>F</i><sub>6</sub>,<i>F</i><sub>7</sub></td></tr><tr><td><br />采样1</td><td><i>F</i><sub>1</sub>,<i>F</i><sub>2</sub>,<i>F</i><sub>3</sub>,<i>F</i><sub>4</sub></td><td>采样6</td><td><i>F</i><sub>2</sub>,<i>F</i><sub>4</sub>,<i>F</i><sub>5</sub>,<i>F</i><sub>7</sub></td></tr><tr><td><br />采样2</td><td><i>F</i><sub>1</sub>,<i>F</i><sub>2</sub>,<i>F</i><sub>5</sub>,<i>F</i><sub>6</sub></td><td>采样7</td><td><i>F</i><sub>3</sub>,<i>F</i><sub>6</sub>,<i>F</i><sub>7</sub>,<i>F</i><sub>8</sub></td></tr><tr><td><br />采样3</td><td><i>F</i><sub>1</sub>,<i>F</i><sub>2</sub>,<i>F</i><sub>7</sub>,<i>F</i><sub>8</sub></td><td>采样8</td><td><i>F</i><sub>2</sub>,<i>F</i><sub>4</sub>,<i>F</i><sub>5</sub>,<i>F</i><sub>7</sub></td></tr><tr><td><br />采样4</td><td><i>F</i><sub>3</sub>,<i>F</i><sub>4</sub>,<i>F</i><sub>5</sub>,<i>F</i><sub>6</sub></td><td>采样9</td><td><i>F</i><sub>4</sub>,<i>F</i><sub>6</sub>,<i>F</i><sub>7</sub>,<i>F</i><sub>8</sub></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="105">附录A图A3为某一典型用户一天的用电负荷曲线。利用表1所示的采样规则对图中负荷曲线进行采样。原始数据<i><b>D</b></i>=[<i>d</i><sub>1</sub>,<i>d</i><sub>2</sub>,…,<i>d</i><sub>48</sub>]∈<b>R</b><sup>1×48</sup>,其中<i>d</i><sub><i>i</i></sub>表示第<i>i</i>个采集点的电负荷值。按照表1所示采样规则对此数据进行采样,对第1～9个采样点采样,可得采样后的数据为:</p>
                </div>
                <div class="p1">
                    <p id="106" class="code-formula">
                        <mathml id="106"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>1</mn></mrow><mtext>s</mtext></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>2</mn></mrow><mtext>s</mtext></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>3</mn></mrow><mtext>s</mtext></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>4</mn></mrow><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>1</mn></mrow><mtext>s</mtext></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>2</mn></mrow><mtext>s</mtext></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>3</mn></mrow><mtext>s</mtext></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>4</mn></mrow><mtext>s</mtext></msubsup></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>9</mn><mo>,</mo><mn>1</mn></mrow><mtext>s</mtext></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>9</mn><mo>,</mo><mn>2</mn></mrow><mtext>s</mtext></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>9</mn><mo>,</mo><mn>3</mn></mrow><mtext>s</mtext></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>9</mn><mo>,</mo><mn>4</mn></mrow><mtext>s</mtext></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>∈</mo><mi mathvariant="bold">R</mi><msup><mrow></mrow><mrow><mn>9</mn><mo>×</mo><mn>4</mn></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i><b>D</b></i><sub>S</sub>表示采样编号<i>i</i>对原始数据<i><b>D</b></i>进行的采样;<i>d</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mn>1</mn></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>,<i>d</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mn>2</mn></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>,<i>d</i><mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mn>3</mn></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>,<i>d</i><mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mn>4</mn></mrow><mtext>s</mtext></msubsup></mrow></math></mathml>分别对应采样<i>i</i>中所选择的4个特征。</p>
                </div>
                <div class="p1">
                    <p id="108">采样后的数据<i><b>D</b></i><sub>S</sub>与原始数据<i><b>D</b></i>维度不同,而且由于采样过程中所选特征部分重合,采样数据<i><b>D</b></i><sub>S</sub>中行向量间的耦合性较大,DBM具有对可视层数据深度提取高维特征解耦和编码的功能,因此将<i><b>D</b></i>与<i><b>D</b></i><sub>S</sub>分别作为可视层数据输入DBM网络。</p>
                </div>
                <div class="p1">
                    <p id="109">原始数据<i><b>D</b></i>经过DBM网络的训练,DBM网络有两层隐含层,节点数目分别为100和30,可视层节点数目为48,输出层数据为:</p>
                </div>
                <div class="p1">
                    <p id="110" class="code-formula">
                        <mathml id="110"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>=</mo><mo stretchy="false">[</mo><mi>d</mi><msubsup><mrow></mrow><mn>1</mn><mtext>t</mtext></msubsup><mo>,</mo><mi>d</mi><msubsup><mrow></mrow><mn>2</mn><mtext>t</mtext></msubsup><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>d</mi><msubsup><mrow></mrow><mrow><mn>3</mn><mn>0</mn></mrow><mtext>t</mtext></msubsup><mo stretchy="false">]</mo><mo>∈</mo><mi mathvariant="bold">R</mi><msup><mrow></mrow><mrow><mn>1</mn><mo>×</mo><mn>3</mn><mn>0</mn></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="111">采样数据<i><b>D</b></i><sub>S</sub>经过DBM网络的训练,DBM网络有两层隐含层,节点数目分别为100和30,可视层节点数目为4,输出层数据为:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Τ</mtext></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>2</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>3</mn><mn>0</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>2</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>3</mn><mn>0</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>9</mn><mo>,</mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>9</mn><mo>,</mo><mn>2</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>9</mn><mo>,</mo><mn>3</mn><mn>0</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>∈</mo><mi mathvariant="bold">R</mi><msup><mrow></mrow><mrow><mn>9</mn><mo>×</mo><mn>3</mn><mn>0</mn></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">原始数据<i><b>D</b></i>与采样数据<i><b>D</b></i><sub>S</sub>分别经过不同的DBM网络训练的输出数据<i><b>D</b></i><sub>T</sub>与<i><b>D</b></i><sub>ST</sub>数据维度相同,且耦合性较低,因此可以直接将<i><b>D</b></i><sub>T</sub>与<i><b>D</b></i><sub>ST</sub>纵向拼接,最终可以得到对原始数据通过先验知识与DBM采样的采样数据为:</p>
                </div>
                <div class="p1">
                    <p id="114" class="code-formula">
                        <mathml id="114"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Τ</mtext></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mrow><mtext>S</mtext><mtext>Τ</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">D</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>2</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>3</mn><mn>0</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>2</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>3</mn><mn>0</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mn>0</mn><mo>,</mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mn>0</mn><mo>,</mo><mn>2</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>d</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mn>0</mn><mo>,</mo><mn>3</mn><mn>0</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>∈</mo><mi mathvariant="bold">R</mi><msup><mrow></mrow><mrow><mn>1</mn><mn>0</mn><mo>×</mo><mn>3</mn><mn>0</mn></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="115">由于采样过程中各种有效的用电特征组成的用电特征集合可能由于信息冗余导致分析效果较差,因此需要对采样后的数据进行筛选。</p>
                </div>
                <div class="p1">
                    <p id="116">求解采样数据<i><b>D</b></i><sub>ST</sub>′的行向量之间的相关系数矩阵<i><b>R</b></i>,如式(14)所示。</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">R</mi><mo>=</mo><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>1</mn></mrow></msub></mtd><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mn>1</mn><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>1</mn></mrow></msub></mtd><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>1</mn><mn>0</mn></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn><mo>,</mo><mn>1</mn></mrow></msub></mtd><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn><mo>,</mo><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>r</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>0</mn><mo>,</mo><mn>1</mn><mn>0</mn></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>r</i><sub>ij</sub>为<i><b>d</b></i><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>与<i><b>d</b></i><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>行向量间的相关系数,其表达式为</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>cov</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">d</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup><mo>,</mo><mi mathvariant="bold-italic">d</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup><mo stretchy="false">)</mo></mrow><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mi mathvariant="bold-italic">d</mi><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></msub><mi>σ</mi><msub><mrow></mrow><mrow><mi mathvariant="bold-italic">d</mi><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">式中:cov(<i><b>d</b></i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,<i><b>d</b></i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>)为行向量<i><b>d</b></i><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>与<i><b>d</b></i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>的协方差,其中<i><b>d</b></i><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>=[<i>d</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mn>1</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,<i>d</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mn>2</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,…,<i>d</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mn>3</mn><mn>0</mn></mrow><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>];<i>σ</i><sub><i><b>d</b></i></sub><sub><sup>st</sup></sub><sub><i>i</i></sub>和<i>σ</i><sub><i><b>d</b></i></sub><sub><sup>st</sup></sub><sub><i>j</i></sub>分别为行向量<i><b>d</b></i><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和<i><b>d</b></i><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>j</mi><mrow><mtext>s</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>的标准差。</p>
                </div>
                <div class="p1">
                    <p id="121">设置阈值<i>b</i>=0.95,当<i>r</i><sub><i>ij</i></sub>≥<i>b</i>时,对采样编号终点减1,然后对原始数据的采样点1至8重新进行采样。重复上述步骤,直到满足条件,输出采样数据。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>2.3</b> 类不平衡分布用电数据分类方法</h4>
                <div class="p1">
                    <p id="123">本文类不平衡分布用电数据分类方法主要包括对类不平衡分布数据利用先验知识与DBM采样和对ELM网络的训练两部分,具体流程图如图3所示。</p>
                </div>
                <div class="area_img" id="124">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920009_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 类不平衡用电数据分类方法流程图" src="Detail/GetImg?filename=images/DLXT201920009_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 类不平衡用电数据分类方法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920009_124.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of classification method for 
unbalanced electricity data</b></p>

                </div>
                <div class="p1">
                    <p id="125">本方法具体实现步骤为如下。</p>
                </div>
                <div class="p1">
                    <p id="126">步骤1:从用户用电负荷数据中选择训练集样本,然后对数据归一化处理,筛选出小样本数据,再利用上一节所描述的先验知识与DBM采样方法进行采样,确定最终的采样数据。</p>
                </div>
                <div class="p1">
                    <p id="127">步骤2:对测试集样本数据进行归一化处理,然后将测试集输入DBM网络,DBM网络结构与步骤1中DBM网络结构一致,将输出数据作为最终测试数据,利用采样数据训练ELM网络,最后将测试数据输入ELM网络,对用电数据进行分类,根据分类结果对用电行为进行分析。</p>
                </div>
                <div class="p1">
                    <p id="128">基于先验知识与DBM采样的类不平衡分布用电数据分类方法模型图如图4所示。该模型由3层DBM和ELM组成,其中可视层的输入为用户负荷数据以及利用先验知识对用户负荷曲线进行采样之后的数据。在拼接层对原始数据与采样数据分别经过DBM后输出的数据纵向拼接,本文模型采用ELM网络作为数据的分类网络,与常见的反向传播(BP)神经网络相比,ELM网络中一旦输入权重<i>W</i><sub><i>i</i></sub>和隐含层的偏置<i>b</i><sub><i>i</i></sub>被随机确定,隐含层的输出矩阵<i><b>H</b></i>就被唯一确定。ELM在本质上是一个易于在全局极小值收敛的线性参数模式<i><b>H</b></i><i>β</i>=<i><b>T</b></i>的学习过程,并且输出权重<i>β</i>可以被求解。因此,ELM网络不需要利用BP神经网络中的梯度下降法迭代调整所有参数,故时间复杂度低,训练速度快,而且不易于陷入局部极小点,由此可知,获得的采样数据经过ELM网络训练后,ELM网络最终输出用电数据分类结果。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920009_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 类不平衡用电数据分类方法模型" src="Detail/GetImg?filename=images/DLXT201920009_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 类不平衡用电数据分类方法模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920009_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Model of classification method for 
unbalanced electricity data</b></p>

                </div>
                <h3 id="130" name="130" class="anchor-tag"><b>3</b> 实验与性能分析</h3>
                <div class="p1">
                    <p id="131">本文用于算例分析的数据集来自于SEAI发布的爱尔兰智能电表实际量测数据,数据覆盖了4 225户居民用户,每30 min采集一次,每个用户每天共采集48个数据点,采集持续时间超过500 d,总共近300万条负荷曲线<citation id="273" type="reference"><link href="250" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>。按照上节所提方法设计仿真实验,选取5 000条爱尔兰智能电表实测数据作为算例数据,其中,第1类至第5类用户负荷曲线数量均为950条,第6类用户负荷曲线数量为250条,以验证所提模型的有效性。本文算例在单台CPU为2.5 GHz、内存为4 GB 的计算机上进行算法仿真。</p>
                </div>
                <div class="p1">
                    <p id="132">实验分析包括2个部分:第1部分是训练数据集全采样的实验,主要针对训练集样本数量较少的情况进行分析;第2部分是训练数据集平衡化采样的实验,主要针对训练数据集中每类样本分布不平衡的情况进行分析。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>3.1</b> 训练数据集全采样的对比性实验</h4>
                <div class="p1">
                    <p id="134">在使用分类器进行分类时,训练集样本数量比例较大,一般为测试集样本数量的5～8倍,本节实验在5 000条爱尔兰用电数据中随机选取1 000条数据作为测试集,分别选择500,1 000,1 500,2 000,2 500,3 000,3 500,4 000条样本数据作为训练集数据,针对用电数据集中训练集样本数量较少的情况,采用本文所提方法对训练集所有样本进行全采样。首先,对数据进行预处理和特征提取操作,采用本文所提方法扩充训练集样本数量,其中DBM网络有2层隐含层,节点数目分别为100和30;然后选取图4中ELM分类模型对处理后的数据进行分类,ELM网络有1层隐含层,节点数目为60;最后,在数据预处理部分换成随机过采样与合成少数类过采样技术(SMOTE),以验证本文所提方法的有效性。</p>
                </div>
                <div class="p1">
                    <p id="135">本文方法与原始数据以及2种对比算法的测试集准确率对比图如附录A图A4所示。训练集样本数量由500条增加到4 000条时,原始数据测试集准确率由60.28%增加到99.11%,增长迅速;本文方法测试集准确率由87.65%增加到97.89%,增长稳定;随机过采样测试集准确率由65.47%增加到86.57%;SMOTE过采样测试集准确率由75.42%增加到90.52%。随着训练集样本数量增大,本文方法测试集准确率始终高于随机过采样算法与SMOTE过采样算法,说明本文方法对爱尔兰类不平衡分布用电数据的分类更有效。当样本数量在500～3 000条之间时,本文方法的测试集准确率高于原始数据,并且样本数量越少,本文方法与原始数据测试集准确率差值越大,说明在原始数据训练集样本数量不足的情况下,本文采样方法能够有效扩充训练集样本数量,提高测试集准确率;当样本数量由1 500条增加到2 000条时,原始数据测试集准确率由70.35%迅速上升到90.77%,说明原始数据对训练集样本数量依赖较大,在训练时需要较多的训练集样本;当训练集样本数量在3 000～4 000条之间时,本文方法测试集准确率与原始数据测试集准确率接近,当训练集样本数量为4 000条时,本文方法测试集准确率为97.88%,原始方法测试集准确率为99.91%,高于本文所提方法。由此说明,训练集样本数量足够多时,可以充分训练网络,因此测试集可以获得较高的准确率,而本文方法由于是对训练集样本进行采样,当训练集样本数量足够多时,采样数据与原始数据之间相关性太大,训练网络时容易过拟合,导致测试集准确率降低。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>3.2</b> 先验知识对采样数据分类的影响性实验</h4>
                <div class="p1">
                    <p id="137">3.1节实验中已经对表1采样规则下训练集数据分别为500,1 000,1 500,2 000,2 500,3 000,3 500,4 000条样本进行采样扩充数据,用1 000条样本作为测试集进行测试。表1采样规则中利用了特征<i>F</i><sub>1</sub>至<i>F</i><sub>8</sub>的组合作为采样的先验知识,当仅选取特征<i>F</i><sub>1</sub>至<i>F</i><sub>5</sub>设计采样规则,即先验知识与本文所提方法相比不足时,测试集的分类实验结果如表2所示。</p>
                </div>
                <div class="area_img" id="138">
                    <p class="img_tit"><b>表2 测试集准确率实验结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Experimental results of accuracy for test set</b></p>
                    <p class="img_note"></p>
                    <table id="138" border="1"><tr><td><br />训练集样本<br />数量/条</td><td>原始数据测试<br />集准确率/%</td><td>本文方法测试<br />集准确率/%</td><td>先验知识不足时<br />测试集准确率/%</td></tr><tr><td><br />500</td><td>60.28</td><td>87.65</td><td>70.26</td></tr><tr><td><br />1 000</td><td>66.55</td><td>92.78</td><td>78.35</td></tr><tr><td><br />1 500</td><td>70.35</td><td>93.84</td><td>82.74</td></tr><tr><td><br />2 000</td><td>90.77</td><td>96.75</td><td>92.82</td></tr><tr><td><br />2 500</td><td>94.88</td><td>97.89</td><td>95.55</td></tr><tr><td><br />3 000</td><td>97.91</td><td>97.88</td><td>96.95</td></tr><tr><td><br />3 500</td><td>97.98</td><td>97.85</td><td>97.21</td></tr><tr><td><br />4 000</td><td>99.11</td><td>97.88</td><td>97.13</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="139">如表2所示,当训练集样本数量由500条增加到4 000条时,原始数据测试集准确率由60.28%增加到99.11%,增长迅速,本文方法测试集准确率由87.65%增加到97.88%,增长稳定;当先验知识不足时,测试集准确率由70.26%增加到97.13%,增长稳定。先验知识不足时测试集准确率一直小于本文方法下的测试集准确率,说明先验知识是否充足对本文所提方法有明显的影响,先验知识不足时会影响本文方法对数据分类的准确率。当训练集样本由500条增加到2 500条时,先验知识不足时的测试集准确率始终高于原始非采样数据,说明本文方法在先验知识不足时仍能通过对数据采样有效提高分类准确率,只是受先验知识的影响较大。</p>
                </div>
                <h4 class="anchor-tag" id="140" name="140"><b>3.3</b> 训练数据集平衡化采样对比实验</h4>
                <div class="p1">
                    <p id="141">由3.2节实验可知,当训练集样本数量为3 000条时,本文方法与原始数据的测试集准确率分别为97.88%和97.91%,测试集准确率非常接近。分别利用本文方法和SMOTE过采样方法对训练集中样本数目较少的类别进行采样扩充,以验证本文所提方法对类不平衡分布数据集分类的有效性。其中本文方法中DBM网络有两层隐含层,节点数目分别为100和30,最后ELM分类模型由一层隐含层组成,节点个数为60,实验结果如表3所示。</p>
                </div>
                <div class="area_img" id="142">
                    <p class="img_tit"><b>表3 测试集召回率实验结果</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Experimental results of recalling rate for test set</b></p>
                    <p class="img_note"></p>
                    <table id="142" border="1"><tr><td rowspan="2"><br />用户类别</td><td colspan="3"><br />召回率/%</td></tr><tr><td><br />原始数据</td><td>本文方法</td><td>SMOTE</td></tr><tr><td><br />1</td><td>98.56</td><td>97.19</td><td>87.88</td></tr><tr><td><br />2</td><td>98.33</td><td>95.42</td><td>75.56</td></tr><tr><td><br />3</td><td>90.77</td><td>93.29</td><td>78.99</td></tr><tr><td><br />4</td><td>99.11</td><td>98.16</td><td>89.45</td></tr><tr><td><br />5</td><td>92.27</td><td>93.83</td><td>80.65</td></tr><tr><td><br />6</td><td>40.16</td><td>90.22</td><td>89.57</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="143">本文方法与原始数据及SMOTE过采样算法的测试集召回率对比图如附录A图A5所示。在原始数据训练下,测试集样本的召回率分布不均匀,其中第4类用户召回率最高,为99.11%,第6类用户召回率最低,为40.16%,两类用户召回率差距明显,说明由于训练集数据分布不均衡,神经网络在训练过程中具有较大的偏向性,导致用电数据中的小样本数据无法被正确分类。本文方法与SMOTE算法都能够使测试集样本的召回率分布均匀,但是使用SMOTE算法对训练集样本采样之后,原训练集中样本数量较多的类别(如第4类样本)召回率下降明显,原始数据中第4类样本测试集召回率为99.11%,SMOTE算法中第4类样本测试集召回率为89.45%,下降较多,而本文方法中第4类样本测试集召回率为98.16%,在有效提升少数类样本的召回率的同时,对多数类样本的召回率影响较小,因此本文方法比SMOTE算法更能有效地解决爱尔兰类不平衡分布用电数据的分类问题。分类结果如附录A图A6所示。</p>
                </div>
                <h3 id="144" name="144" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="145">本文进行了基于先验知识与DBM采样的类不平衡用电数据分类方法研究,主要开展了以下工作:①提出了基于先验知识与DBM相结合的数据采样方法;②针对用电数据分布不平衡的情况,基于先验知识与DBM采样,提出了不平衡用电数据分类方法;③通过爱尔兰的实际用户用电量测数据对所提出的算法进行了测试,与原始非采样数据及对比算法相比较,证明了算法的可行性和优越性。上述工作的开展提高了用电数据分类、用户行为分析的可靠性与有效性,能够通过挖掘用电数据的重要信息,为相关政策及服务的制定提供有力的信息支撑。</p>
                </div>
                <div class="p1">
                    <p id="146">本文方法是基于先验知识与DBM采样的不平衡用电数据分类方法,在方法实施过程中对电网侧既有的用户行为特征分析的先验知识有较大的依赖。对本文所提方法研究的延伸一方面考虑先验知识不足的条件下如何提高方法的可靠性,另一方面考虑如何对现有先验知识进行合适的选取,以最大限度地提高本文所提方法的有效性,对电网用户的海量用电数据进行深度的挖掘。</p>
                </div>
                <div class="p1">
                    <p id="147">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="274" name="274" class="anchor-tag">附录A</h3>
                <div class="area_img" id="275">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920009_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 DBM模型" src="Detail/GetImg?filename=images/DLXT201920009_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 DBM模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920009_27500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 DBM model</p>

                </div>
                <div class="area_img" id="276">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920009_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2用户用电行为分类框图" src="Detail/GetImg?filename=images/DLXT201920009_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2用户用电行为分类框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920009_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Classification block diagram of electricity consumption behavior of users</p>

                </div>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920009_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3典型用户一天用电负荷曲线图" src="Detail/GetImg?filename=images/DLXT201920009_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3典型用户一天用电负荷曲线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920009_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Atypical user's daily load graph</p>

                </div>
                <div class="area_img" id="278">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920009_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4测试集准确率实验结果对比图" src="Detail/GetImg?filename=images/DLXT201920009_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4测试集准确率实验结果对比图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920009_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Comparison diagram of experimental results of test set accuracy</p>

                </div>
                <div class="area_img" id="279">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920009_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5测试集召回率实验结果对比图" src="Detail/GetImg?filename=images/DLXT201920009_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5测试集召回率实验结果对比图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920009_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Comparison chart of recall rate of test set</p>

                </div>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920009_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6分类结果及用户用电行为曲线" src="Detail/GetImg?filename=images/DLXT201920009_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6分类结果及用户用电行为曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920009_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Classification results and user electricity behavior curve</p>

                </div>
                <h3 id="281" name="281" class="anchor-tag">附录B</h3>
                <div class="p1">
                    <p id="282">F<sub>1</sub>：日平均负荷:家庭用户平均负荷。</p>
                </div>
                <div class="p1">
                    <p id="283">F<sub>2</sub>：谷电系数:低谷时段用电量/总的用电量(23:00—8:00)。</p>
                </div>
                <div class="p1">
                    <p id="284">F<sub>3</sub>：平段的用电量百分比(8:00—9:00,12:00—17:00,22:00—23:00)。</p>
                </div>
                <div class="p1">
                    <p id="285">F<sub>4</sub>：峰时耗电率;高峰时段用电量/总的用电量(9:00—12:00,17:00—22:00)。</p>
                </div>
                <div class="p1">
                    <p id="286">F<sub>5</sub>：日最大负荷:记录的所有负荷数值中最大的一个。</p>
                </div>
                <div class="p1">
                    <p id="287">F<sub>6</sub>：日峰谷差:最高负荷与最低负荷之差。</p>
                </div>
                <div class="p1">
                    <p id="288">F<sub>7</sub>：日峰谷差率:峰谷差与最高负荷的比率。</p>
                </div>
                <div class="p1">
                    <p id="289">F<sub>8</sub>：日负荷率：平均负荷与最高负荷的比率。</p>
                </div>
                <div class="area_img" id="290">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920009_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1先验知识与DBM采样方法流程图" src="Detail/GetImg?filename=images/DLXT201920009_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1先验知识与DBM采样方法流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920009_29000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Flow chart of prior knowledge and DBM sampling method</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="188">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821013&amp;v=MTkxODZxZlp1WnNGeW5rVzcvTElTSFRlckc0SDluT3JvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>刘洋，许立雄．适用于海量负荷数据分类的高性能反向传播神经网络算法[J]．电力系统自动化，2018,42(21):96-103.DOI:10.7500/AEPS20171215005.LIU Yang,XU Lixiong.High-performance back propagation neural network algorithm for classification of mass load data[J].Automation of Electric Power Systems,2018,42(21):96-103.DOI:10.7500/AEPS20171215005．
                            </a>
                        </p>
                        <p id="190">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GJDW201310008&amp;v=MDEzNzRua1c3L0xJaWZQZWJHNEg5TE5yNDlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>刘振亚．建设坚强智能电网推动能源安全高效清洁发展---在2013国际智能电网论坛上的主旨发言[J]．国家电网，2013(10):22-27.LIU Zhenya.Build a strong smart grid to promote energy security,efficient and clean development,the keynote speech at the 2013 International Smart Grid Forum[J].State Grid,2013(10):22-27．
                            </a>
                        </p>
                        <p id="192">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection of false data injection attacks using unscented Kalman filter">

                                <b>[3]</b>ZIVKOVICN,SARI A T.Detection of false data injection attacks using unscented Kalman filter[J].Journal of Modern Power Systems and Clean Energy,2018,6(5):847-859．
                            </a>
                        </p>
                        <p id="194">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801008&amp;v=MDM5MTZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTFB5clBiYkc0SDluTXJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>费思源．大数据技术在配电网中的应用综述[J]．中国电机工程学报，2018,38(1):85-96.FEI Siyuan.Overview of application of big data technology in power distribution system[J].Proceedings of the CSEE,2018,38(1):85-96．
                            </a>
                        </p>
                        <p id="196">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201821002&amp;v=MjU2MzBuT3JvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>李刚，张博，赵文清，等．电力设备状态评估中的数据科学问题：挑战与展望[J]．电力系统自动化，2018,42(21):10-20.DOI:10.7500/AEPS20180331006.LI Gang,ZHANG Bo,ZHAO Wenqing,et al.Data science issues in state evaluation of power equipment:challenges and prospects[J].Automation of Electric Power Systems,2018,42(21):10-20.DOI:10.7500/AEPS20180331006．
                            </a>
                        </p>
                        <p id="198">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201503001&amp;v=Mjk1MTFzRnlua1c3L0xQeXJQYmJHNEg5VE1ySTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>彭小圣，邓迪元，程时杰，等．面向智能电网应用的电力大数据关键技术[J]．中国电机工程学报，2015,35(3):503-511.PENG Xiaosheng,DENG Diyuan,CHENG Shijie,et al.Key technologies of electric power big data and its application prospects in smart grid[J].Proceedings of the CSEE,2015,35(3):503-511．
                            </a>
                        </p>
                        <p id="200">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MOTO201907002&amp;v=MTE0MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTEtDTGZZYkc0SDlqTXFJOUZab1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b>张雪松，庄严，闫飞，等．基于迁移学习的类别级物体识别与检测研究与进展[J/OL]．自动化学报[2019-01-06].https：//doi.org/10.16383/j.aas.c180093.ZHANG Xuesong,ZHUANG Yan,YAN Fei,et al.Status and development of transfer learning based category-level object recognition and detection[J/OL].Acta Automatica Sinica[2019-01-06].https：//doi.org/10.16383/j.aas.c180093．
                            </a>
                        </p>
                        <p id="202">
                            <a id="bibliography_8" >
                                    <b>[8]</b>
                                HE Haibo,GARCIA E A.Learning from imbalanced data[J].IEEE Transactions on Knowledge and Data Engineering,2009,21(9):1263-1284．
                            </a>
                        </p>
                        <p id="204">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA2018S1005&amp;v=MjM4MzQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNy9MTHo3QmI3RzRIOW12cm8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b>赵楠，张小芳，张利军．不平衡数据分类研究综述[J]．计算机科学，2018,45（增刊1):22-27.ZHAO Nan,ZHANG Xiaofang,ZHANG Lijun.Overview of imbalanced data classification[J].Computer Science,2018,45(Supplement 1):22-27．
                            </a>
                        </p>
                        <p id="206">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Ensemble boosted trees with synthetic features generation in application to bankruptcy prediction">

                                <b>[10]</b>ZIEBA M,TOMCZAK S K,TOMCZAK J M.Ensemble boosted trees with synthetic features generation in application to bankruptcy prediction[J].Expert Systems with Applications,2016,58:93-101．
                            </a>
                        </p>
                        <p id="208">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705009&amp;v=MTcyMzNvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTElTSFRlckc0SDliTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>陆俊，朱炎平，彭文昊，等．智能用电用户行为分析特征优选策略[J]．电力系统自动化，2017,41(5):58-63.DOI:10.7500/AEPS20160607002.LU Jun,ZHU Yanping,PENG Wenhao,et al.Feature selection strategy for electricity consumption behavior analysis in smart grid[J].Automation of Electric Power Systems,2017,41(5):58-63.DOI:10.7500/AEPS20160607002．
                            </a>
                        </p>
                        <p id="210">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Local data characteristics in learning classifiers from imbalanced data">

                                <b>[12]</b>BLASZCZY NSKI J,STEFANOWSKI J.Local data characteristics in learning classifiers from imbalanced data[J].Advances in Data Analysis with Computational Intelligence Methods,2018,1(5):51-87．
                            </a>
                        </p>
                        <p id="212">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A dissimilarity-based imbalance data classification algorithm">

                                <b>[13]</b>ZHANG X Y,SONG Q B,WANG G T,et al.A dissimilaritybased imbalance data classification algorithm[J].Applied Intelligence,2015,42(3):544-565．
                            </a>
                        </p>
                        <p id="214">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ201405003&amp;v=MTY5MjBMejdTWkxHNEg5WE1xbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3L0w=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>李勇，刘战东，张海军．不平衡数据的集成分类算法综述[J]．计算机应用研究，2014,31(5):1287-1291.LI Yong,LIU Zhandong,ZHANG Haijun.Review on ensemble algorithms for imbalanced data classification[J].Application Research of Computers,2014,31(5):1287-1291．
                            </a>
                        </p>
                        <p id="216">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Magical thinking in data mining:lessons from CoILchallenge 2000">

                                <b>[15]</b>ELKAN C.Magical thinking in data mining:lessons from CoILchallenge 2000[C]//ACM SIGKDD International Conference on Knowledge Discovery and Data Mining,August 26-29,2001,San Francisco,California:426-431．
                            </a>
                        </p>
                        <p id="218">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DZXU201811013&amp;v=MTAyODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNy9MSVRmVGU3RzRIOW5Ocm85RVo0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b>徐婕，贺美美．基于马氏抽样的SVM非平衡数据分类算法的泛化性能研究[J]．电子学报，2018,46(11):2660-2670.XU Jie,HE Meimei.Research on the generalization performance of SVM imbalanced data classification algorithm based on Markov sampling[J].Acta Electronica Sinica,2018,46(11):2660-2670．
                            </a>
                        </p>
                        <p id="220">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JFYZ201611017&amp;v=MTA5MjhIOWZOcm85RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNy9MTHl2U2RMRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b>熊冰妍，王国胤，邓维斌．基于样本权重的不平衡数据欠抽样方法[J]．计算机研究与发展，2016,53(11):2613-2622.XIONG Bingyan,WANG Guoyin,DENG Weibin.Undersampling method based on sample weight for imbalanced data[J].Journal of Computer Research and Development,2016,53(11):2613-2622．
                            </a>
                        </p>
                        <p id="222">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802008&amp;v=MTI1Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTElTSFRlckc0SDluTXJZOUZiSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>龚钢军，陈志敏，陆俊，等．智能用电用户行为分析的聚类优选策略[J]．电力系统自动化，2018,42(2):58-63.DOI:10.7500/AEPS20170726009.GONG Gangjun,CHEN Zhimin,LU Jun,et al.Clustering optimization strategy for electricity consumption behavior analysis in smart grid[J].Automation of Electric Power Systems,2018,42(2):58-63.DOI:10.7500/AEPS20170726009．
                            </a>
                        </p>
                        <p id="224">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201311057&amp;v=MTIxMzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNy9MTHo3QmI3RzRIOUxOcm85QVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>胡小生，张润晶，钟勇．两层聚类的类别不平衡数据挖掘算法[J]．计算机科学，2013,40(11):271-275.HU Xiaosheng,ZHANG Runjing,ZHONG Yong.Two-tier clustering for mining imbalanced datasets[J].Computer Science,2013,40(11):271-275．
                            </a>
                        </p>
                        <p id="226">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSJA201509049&amp;v=MDM0NzBac0Z5bmtXNy9MTHo3QmI3RzRIOVRNcG85QmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b>李克文，杨磊，刘文英，等．基于RSBoost算法的不平衡数据分类方法[J]．计算机科学，2015,42(9):249-252.LI Kewen,YANG Lei,LIU Wenying,et al.Classification method of imbalanced data based on RSBoost[J].Computer Science,2015,42(9):249-252．
                            </a>
                        </p>
                        <p id="228">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJWD&amp;filename=SJWDCCAA86B9178C4274D312A8E2ADA55792&amp;v=MzI0NTB1SFlmT0dRbGZCckxVMDV0cGh4Ym0zd0tzPU5pZmNhc0RMYjZERXFmMU1aZXdIZjNnN3lCSm42VDUvT1hlWHJtTkJDTGVSUXJPZENPTnZGU2lXV3I3SklGcG1hQg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b>LUQUE-FERNANDEZ M A,SCHOMAKER M,RACHETB,et al.Targeted maximum likelihood estimation for a binary treatment:a tutorial[J].Statistics in Medicine,2018,37(16):2530-2546．
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DHSpred:supportvector-machine-based human DNase I hypersensitive sites prediction using the optimal features selected by random forest">

                                <b>[22]</b>MANAVALAN B,SHIN T H,LEE G.DHSpred:supportvector-machine-based human DNase I hypersensitive sites prediction using the optimal features selected by random forest[J].Oncotarget,2018,9(2):1944-1956．
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201615010&amp;v=MDA4NzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTElTSFRlckc0SDlmTnFvOUVaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b>吴倩红，高军，侯广松，等．实现影响因素多源异构融合的短期负荷预测支持向量机算法[J]．电力系统自动化，2016,40(15):67-72.WU Qianhong,GAO Jun,HOU Guangsong,et al.Short-term load forecasting support vector machine algorithm based on multi-source heterogeneous fusion of load factors[J].Automation of Electric Power Systems,2016,40(15):67-72．
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201801013&amp;v=MTUxNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTFB5clBiYkc0SDluTXJvOUVaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b>周艳真，吴俊勇，冀鲁豫，等．基于两阶段支持向量机的电力系统暂态稳定预测及预防控制[J]．中国电机工程学报，2018,38(1):137-147.ZHOU Yanzhen,WU Junyong,JI Luyu,et al.Two-stage support vector machines for transient stability prediction and preventive control of power systems[J].Proceedings of the CSEE,2018,38(1):137-147．
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MSSB201510007&amp;v=MDYwMzMzenFxQnRHRnJDVVI3cWZadVpzRnlua1c3L0xLRDdZYkxHNEg5VE5yNDlGWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b>黄再祥，周忠眉，何田中，等．改进的多类不平衡数据关联分类算法[J]．模式识别与人工智能，2015,28(10):922-929.HUANG Zaixiang,ZHOU Zhongmei,HE Tianzhong,et al.Improved associative classification algorithm for multiclass imbalanced datasets[J].Pattern Recognition and Artificial Intelligence,2015,28(10):922-929．
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720017&amp;v=MTQ2NjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTElTSFRlckc0SDliT3I0OUVZNFFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b>武昕，韩璐，韩笑，等．欠定分离机制下基于特征滤波的居民负荷非侵入辨识算法[J]．电力系统自动化，2017,41(20):118-125.DOI:10.7500/AEPS20170319002.WU Xin,HAN Lu,HAN Xiao,et al.Feature filtering based non-intrusive identification algorithm for residential load in underdetermined separation mechanism[J].Automation of Electric Power Systems,2017,41(20):118-125.DOI:10.7500/AEPS20170319002．
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201811002&amp;v=MTA1OTlHRnJDVVI3cWZadVpzRnlua1c3L0xJVFhUWnJHNEg5bk5ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b>闫湖，黄碧斌，刘龙珠．人工智能在新一代电力系统中的应用前景分析[J]．电力信息与通信技术，2018,16(11):7-11.YAN Hu,HUANG Bibin,LIU Longzhu.Artificial intelligence application prospect in the new generation of electric power system[J].Electric Power Information and Communication Technology,2018,16(11):7-11．
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201811003&amp;v=MTA5MjVyRzRIOW5Ocm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNy9MSVRYVFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b>李青，齐林海，田璐，等．一种融合降维和聚类的电力用户高效分类方法[J]．电力信息与通信技术，2018,16(11):12-18.LI Qing,QI Linhai,TIAN Lu,et al.An efficient classification method for electricity users based on dimension reduction and clustering[J].Electric Power Information and Communication Technology,2018,16(11):12-18．
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201709038&amp;v=MzIxNzNvOUdiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTElUckJmYkc0SDliTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b>武昕，韩笑．基于信号稀疏化欠定求解的居民用户非侵入式负荷分解算法[J]．电网技术，2017,41(9):3033-3040.WU Xin,HAN Xiao.Non-Intrusive residential load decomposition algorithm solving underdetermined equations based on signal sparsification[J].Power System Technology,2017,41(9):3033-3040．
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201905009&amp;v=MjM4NDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNy9MSVNIVGVyRzRIOWpNcW85RmJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b>刘婉兵，李妍，杜明秋，等．城市负荷空间分布的聚类群簇分析[J]．电力系统自动化，2019,43(5):59-65.DOI:10.7500/AEPS20180318002.LIU Wanbing,LI Yan,DU Mingqiu,et al.Cluster analysis on spatial distribution of urban load[J].Automation of Electric Power Systems,2019,43(5):59-65.DOI:10.7500/AEPS20180318002．
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903024&amp;v=MjQxOTNJOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzcvTElTSFRlckc0SDlqTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b>许鹏，孙毅，张健，等．基于人工智能代理的负荷态势感知及调控方法[J]．电力系统自动化，2019,43(3):178-186.DOI:10.7500/AEPS20180329006.XU Peng,SUN Yi,ZHANG Jian,et al.Load situation awareness and control method based on artificial intelligence agent[J].Automation of Electric Power Systems,2019,43(3):178-186.DOI:10.7500/AEPS20180329006．
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612004&amp;v=MTYyNjk5Zk5yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3L0xJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b>朱文俊，王毅，罗敏，等．面向海量用户用电特性感知的分布式聚类算法[J]．电力系统自动化，2016,40(12):21-27.ZHU Wenjun,WANG Yi,LUO Min,et al.Distributed clustering algorithm for awareness of electricity consumption characteristics of massive consumers[J].Automation of Electric Power Systems,2016,40(12):21-27.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920009" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920009&amp;v=MTM3MjdmWnVac0Z5bmtXNy9MSVNIVGVyRzRIOWpPcjQ5RmJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

