

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136429737912500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920010%26RESULT%3d1%26SIGN%3dPBLeN660MnTLiq2fFx7puqRo2QI%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920010&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920010&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920010&amp;v=MDc1MzlHRnJDVVI3cWZadVpzRnlua1c3M09JU0hUZXJHNEg5ak9yNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#58" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#63" data-title="&lt;b&gt;1&lt;/b&gt; 聚类特征指标选取及权重配置 "><b>1</b> 聚类特征指标选取及权重配置</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;1.1&lt;/b&gt; 负荷曲线降维必要性分析"><b>1.1</b> 负荷曲线降维必要性分析</a></li>
                                                <li><a href="#68" data-title="&lt;b&gt;1.2&lt;/b&gt; 聚类特征指标选取"><b>1.2</b> 聚类特征指标选取</a></li>
                                                <li><a href="#71" data-title="&lt;b&gt;1.3&lt;/b&gt; 特征指标权重配置"><b>1.3</b> 特征指标权重配置</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#83" data-title="&lt;b&gt;2&lt;/b&gt; 基于特征指标及权重的&lt;b&gt;FW-FCM&lt;/b&gt;算法 "><b>2</b> 基于特征指标及权重的<b>FW-FCM</b>算法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#84" data-title="&lt;b&gt;2.1&lt;/b&gt; 数据降维"><b>2.1</b> 数据降维</a></li>
                                                <li><a href="#86" data-title="&lt;b&gt;2.2&lt;/b&gt; 算法实现过程"><b>2.2</b> 算法实现过程</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;2.3&lt;/b&gt; 聚类有效性检验"><b>2.3</b> 聚类有效性检验</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#106" data-title="&lt;b&gt;3 算例分析&lt;/b&gt; "><b>3 算例分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#108" data-title="&lt;b&gt;3.1&lt;/b&gt; 实际日负荷曲线聚类"><b>3.1</b> 实际日负荷曲线聚类</a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;3.2&lt;/b&gt; 特殊日负荷曲线聚类"><b>3.2</b> 特殊日负荷曲线聚类</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;3.3&lt;/b&gt; 算法鲁棒性检验"><b>3.3</b> 算法鲁棒性检验</a></li>
                                                <li><a href="#145" data-title="&lt;b&gt;3.4&lt;/b&gt; 特征指标及权重对聚类质量的影响"><b>3.4</b> 特征指标及权重对聚类质量的影响</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#153" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#191" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;图1 3类负荷曲线&lt;/b&gt;"><b>图1 3类负荷曲线</b></a></li>
                                                <li><a href="#70" data-title="&lt;b&gt;表1 负荷特征指标&lt;/b&gt;"><b>表1 负荷特征指标</b></a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;图2 基于XB指标确定FW-FCM算法最佳聚类数流程&lt;/b&gt;"><b>图2 基于XB指标确定FW-FCM算法最佳聚类数流程</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;图3 采用2种方法在不同聚类数下的XB指标&lt;/b&gt;"><b>图3 采用2种方法在不同聚类数下的XB指标</b></a></li>
                                                <li><a href="#121" data-title="&lt;b&gt;图4 目标函数随迭代次数变化曲线&lt;/b&gt;"><b>图4 目标函数随迭代次数变化曲线</b></a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;表2 最佳聚类数下2种方法的聚类性能对比&lt;/b&gt;"><b>表2 最佳聚类数下2种方法的聚类性能对比</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图5 两种聚类方法下两类聚类中心曲线的对比&lt;/b&gt;"><b>图5 两种聚类方法下两类聚类中心曲线的对比</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;表3 2种方法聚类结果对比&lt;/b&gt;"><b>表3 2种方法聚类结果对比</b></a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;Table 4 Robustness comparison of two clustering algorithms&lt;/b&gt;"><b>Table 4 Robustness comparison of two clustering algorithms</b></a></li>
                                                <li><a href="#192" data-title="图A1有效性指标与聚类数的关系">图A1有效性指标与聚类数的关系</a></li>
                                                <li><a href="#193" data-title="图A2基于本文方法的日负荷曲线聚类结果">图A2基于本文方法的日负荷曲线聚类结果</a></li>
                                                <li><a href="#194" data-title="图A3基于传统方法的日负荷曲线聚类结果">图A3基于传统方法的日负荷曲线聚类结果</a></li>
                                                <li><a href="#195" data-title="图A4两种方法聚类中心曲线对比结果">图A4两种方法聚类中心曲线对比结果</a></li>
                                                <li><a href="#195" data-title="图A4两种方法聚类中心曲线对比结果">图A4两种方法聚类中心曲线对比结果</a></li>
                                                <li><a href="#196" data-title="图A5 r=30%时6类模拟曲线">图A5 r=30%时6类模拟曲线</a></li>
                                                <li><a href="#197" data-title="表A1不同指标数下算法鲁棒性比较">表A1不同指标数下算法鲁棒性比较</a></li>
                                                <li><a href="#198" data-title="表A2不同权重下算法鲁棒性比较">表A2不同权重下算法鲁棒性比较</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="12">


                                    <a id="bibliography_1" title=" 屈星,李欣然,宋军英,等.考虑配电网调压的综合负荷模型[J].电工技术学报,2018,33(4):759-770.QU Xing,LI Xinran,SONG Junying,et al.Composite load model considering voltage regulation of distribution network[J].Transactions of China Electrotechnical Society,2018,33(4):759-770." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201804006&amp;v=MDY2MDc0SDluTXE0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzczQklTckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         屈星,李欣然,宋军英,等.考虑配电网调压的综合负荷模型[J].电工技术学报,2018,33(4):759-770.QU Xing,LI Xinran,SONG Junying,et al.Composite load model considering voltage regulation of distribution network[J].Transactions of China Electrotechnical Society,2018,33(4):759-770.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_2" title=" 李欣然,林舜江,刘杨华,等.基于实测响应空间的负荷动特性分类原理与方法[J].中国电机工程学报,2006,26(8):39-44.LI Xinran,LIN Shunjiang,LIU Yanghua,et al.A new classification method for aggregate load dynamic characteristics based on field measured response[J].Proceedings of the CSEE,2006,26(8):39-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200608007&amp;v=MTQyMTFzRnlua1c3M0JQeXJQYmJHNEh0Zk1wNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李欣然,林舜江,刘杨华,等.基于实测响应空间的负荷动特性分类原理与方法[J].中国电机工程学报,2006,26(8):39-44.LI Xinran,LIN Shunjiang,LIU Yanghua,et al.A new classification method for aggregate load dynamic characteristics based on field measured response[J].Proceedings of the CSEE,2006,26(8):39-44.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_3" title=" 徐振华,李欣然,钱军,等.变电站用电行业负荷构成比例的在线修正方法[J].电网技术,2010,34(7):52-57.XU Zhenhua,LI Xinran,QIAN Jun,et al.An online method to modify substation’s structural proportion of synthetic load for power consuming-industries[J].Power System Technology,2010,34(7):52-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201007015&amp;v=MDc4NzQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNzNCSVRyQmZiRzRIOUhNcUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         徐振华,李欣然,钱军,等.变电站用电行业负荷构成比例的在线修正方法[J].电网技术,2010,34(7):52-57.XU Zhenhua,LI Xinran,QIAN Jun,et al.An online method to modify substation’s structural proportion of synthetic load for power consuming-industries[J].Power System Technology,2010,34(7):52-57.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_4" title=" 朱文俊,王毅,罗敏,等.面向海量用户用电特性感知的分布式聚类算法[J].电力系统自动化,2016,40(12):21-27.ZHU Wenjun,WANG Yi,LUO Min,et al.Distributed clustering algorithm for awareness of electricity consumption characteristics of massive consumers[J].Automation of Electric Power Systems,2016,40(12):21-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612004&amp;v=MzIyMjNUZXJHNEg5Zk5yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3M0JJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         朱文俊,王毅,罗敏,等.面向海量用户用电特性感知的分布式聚类算法[J].电力系统自动化,2016,40(12):21-27.ZHU Wenjun,WANG Yi,LUO Min,et al.Distributed clustering algorithm for awareness of electricity consumption characteristics of massive consumers[J].Automation of Electric Power Systems,2016,40(12):21-27.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_5" title=" 蒋雯倩,李欣然,钱军.改进FCM算法及其在电力负荷坏数据处理的应用[J].电力系统及其自动化学报,2011,23(5):1-5.JIANG Wenqian,LI Xinran,QIAN Jun.Application of improved FCM algorithm in outlier processing of power load[J].Proceedings of the CSU-EPSA,2011,23(5):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201105002&amp;v=MjQ2MTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzczQklTSFJhckc0SDlETXFvOUZab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         蒋雯倩,李欣然,钱军.改进FCM算法及其在电力负荷坏数据处理的应用[J].电力系统及其自动化学报,2011,23(5):1-5.JIANG Wenqian,LI Xinran,QIAN Jun.Application of improved FCM algorithm in outlier processing of power load[J].Proceedings of the CSU-EPSA,2011,23(5):1-5.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_6" title=" 宋易阳,李存斌,祁之强.基于云模型和模糊聚类的电力负荷模式提取方法[J].电网技术,2014,38(12):3378-3383.SONG Yiyang,LI Cunbin,QI Zhiqiang.Extraction of power load patterns based on cloud model and fuzzy clustering[J].Power System Technology,2014,38(12):3378-3383." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201412018&amp;v=MTYzMzZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzczQklUckJmYkc0SDlYTnJZOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         宋易阳,李存斌,祁之强.基于云模型和模糊聚类的电力负荷模式提取方法[J].电网技术,2014,38(12):3378-3383.SONG Yiyang,LI Cunbin,QI Zhiqiang.Extraction of power load patterns based on cloud model and fuzzy clustering[J].Power System Technology,2014,38(12):3378-3383.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_7" title=" JIANG Zigui,LIN Rongheng,YANG Fangchun,et al.A fused load curve clustering algorithm based on wavelet transform[J].IEEE Transactions on Industrial Informatics,2018,14(5):1856-1865." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A fused load curve clustering algorithm based on wavelet transform">
                                        <b>[7]</b>
                                         JIANG Zigui,LIN Rongheng,YANG Fangchun,et al.A fused load curve clustering algorithm based on wavelet transform[J].IEEE Transactions on Industrial Informatics,2018,14(5):1856-1865.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_8" title=" ZHONG Shiyin,TAM K S.Hierarchical classification of load profiles based on their characteristic attributes in frequency domain[J].IEEE Transactions on Power Systems,2015,30(5):2434-2441." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Hierarchical classification of load profiles based on their characteristic attributes in frequency domain">
                                        <b>[8]</b>
                                         ZHONG Shiyin,TAM K S.Hierarchical classification of load profiles based on their characteristic attributes in frequency domain[J].IEEE Transactions on Power Systems,2015,30(5):2434-2441.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_9" title=" 陈烨,吴浩,史俊祎,等.奇异值分解方法在日负荷曲线降维聚类分析中的应用[J].电力系统自动化,2018,42(3):105-111.DOI:10.7500/AEPS20170309008.CHEN Ye,WU Hao,SHI Junyi,et al.Application of singular value decomposition algorithm to dimension-reduced clustering analysis of daily load profiles[J].Automation of Electric Power Systems,2018,42(3):105-111.DOI:10.7500/AEPS 20170309008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803015&amp;v=MTU2MDk5bk1ySTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3M0JJU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         陈烨,吴浩,史俊祎,等.奇异值分解方法在日负荷曲线降维聚类分析中的应用[J].电力系统自动化,2018,42(3):105-111.DOI:10.7500/AEPS20170309008.CHEN Ye,WU Hao,SHI Junyi,et al.Application of singular value decomposition algorithm to dimension-reduced clustering analysis of daily load profiles[J].Automation of Electric Power Systems,2018,42(3):105-111.DOI:10.7500/AEPS 20170309008.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_10" title=" 张斌,庄池杰,胡军,等.结合降维技术的电力负荷曲线集成聚类算法[J].中国电机工程学报,2015,35(15):3741-3749.ZHANG Bin,ZHUANG Chijie,HU Jun,et al.Ensemble clustering algorithm combined with dimension reduction techniques for power load profiles[J].Proceedings of the CSEE,2015,35(15):3741-3749." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201515001&amp;v=MDg3NDNVUjdxZlp1WnNGeW5rVzczQlB5clBiYkc0SDlUTnFvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张斌,庄池杰,胡军,等.结合降维技术的电力负荷曲线集成聚类算法[J].中国电机工程学报,2015,35(15):3741-3749.ZHANG Bin,ZHUANG Chijie,HU Jun,et al.Ensemble clustering algorithm combined with dimension reduction techniques for power load profiles[J].Proceedings of the CSEE,2015,35(15):3741-3749.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_11" title=" 李阳,刘友波,刘俊勇,等.基于形态距离的日负荷数据自适应稳健聚类算法[J].中国电机工程学报,2019,39(12):3409-3420.LI Yang,LIU Youbo,LIU Junyong,et al.Self-adaptive and robust clustering algorithm for daily load profiles based on morphological distance[J].Proceedings of the CSEE,2019,39(12):3409-3420." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201912003&amp;v=MDI1MTJGeW5rVzczQlB5clBiYkc0SDlqTnJZOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李阳,刘友波,刘俊勇,等.基于形态距离的日负荷数据自适应稳健聚类算法[J].中国电机工程学报,2019,39(12):3409-3420.LI Yang,LIU Youbo,LIU Junyong,et al.Self-adaptive and robust clustering algorithm for daily load profiles based on morphological distance[J].Proceedings of the CSEE,2019,39(12):3409-3420.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_12" title=" 王帅,杜欣慧,姚宏民,等.面向多种用户类型的负荷曲线聚类研究[J].电网技术,2018,42(10):3401-3412.WANG Shuai,DU Xinhui,YAO Hongmin,et al.Research on load curve clustering with multiple user types[J].Power System Technology,2018,42(10):3401-3412." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201810039&amp;v=MTc4MzVHYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3M0JJVHJCZmJHNEg5bk5yNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王帅,杜欣慧,姚宏民,等.面向多种用户类型的负荷曲线聚类研究[J].电网技术,2018,42(10):3401-3412.WANG Shuai,DU Xinhui,YAO Hongmin,et al.Research on load curve clustering with multiple user types[J].Power System Technology,2018,42(10):3401-3412.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_13" title=" 高亚静,孙永健,杨文海,等.基于非参数核密度估计及改进谱多流行聚类的负荷曲线分类研究[J].电网技术,2018,42(5):1605-1612.GAO Yajing,SUN Yongjian,YANG Wenhai,et al.Study on load curve’s classification based on nonparametric kernel density estimation and improved spectral multi-manifold clustering[J].Power System Technology,2018,42(5):1605-1612." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805032&amp;v=MjA1NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNzNCSVRyQmZiRzRIOW5NcW85R1pvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         高亚静,孙永健,杨文海,等.基于非参数核密度估计及改进谱多流行聚类的负荷曲线分类研究[J].电网技术,2018,42(5):1605-1612.GAO Yajing,SUN Yongjian,YANG Wenhai,et al.Study on load curve’s classification based on nonparametric kernel density estimation and improved spectral multi-manifold clustering[J].Power System Technology,2018,42(5):1605-1612.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_14" title=" 龚钢军,陈志敏,陆俊,等.智能用电用户行为分析的聚类优选策略[J].电力系统自动化,2018,42(2):58-63.DOI:10.7500/AEPS20170726009.GONG Gangjun,CHEN Zhimin,LU Jun,et al.Clustering optimization strategy for electricity consumption behavior analysis in smart grid[J].Automation of Electric Power Systems,2018,42(2):58-63.DOI:10.7500/AEPS 20170726009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802008&amp;v=MjkxNDFyQ1VSN3FmWnVac0Z5bmtXNzNCSVNIVGVyRzRIOW5Nclk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         龚钢军,陈志敏,陆俊,等.智能用电用户行为分析的聚类优选策略[J].电力系统自动化,2018,42(2):58-63.DOI:10.7500/AEPS20170726009.GONG Gangjun,CHEN Zhimin,LU Jun,et al.Clustering optimization strategy for electricity consumption behavior analysis in smart grid[J].Automation of Electric Power Systems,2018,42(2):58-63.DOI:10.7500/AEPS 20170726009.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_15" title=" 苏适,李康平,严玉廷,等.基于密度空间聚类和引力搜索算法的居民负荷用电模式分类模型[J].电力自动化设备,2018,38(1):129-136.SU Shi,LI Kangping,YAN Yuting,et al.Classification model of residential power consumption mode based on DBSCAN and gravitational search algorithm[J].Electric Power Automation Equipment,2018,38(1):129-136." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201801019&amp;v=MDU0MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3M0JJU0hSZmJHNEg5bk1ybzlFYllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         苏适,李康平,严玉廷,等.基于密度空间聚类和引力搜索算法的居民负荷用电模式分类模型[J].电力自动化设备,2018,38(1):129-136.SU Shi,LI Kangping,YAN Yuting,et al.Classification model of residential power consumption mode based on DBSCAN and gravitational search algorithm[J].Electric Power Automation Equipment,2018,38(1):129-136.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_16" title=" 国家发展和改革委员会,国家电网公司.电力需求侧管理工作指南[M].北京:中国电力出版社,2007:237-245.National Development and Reform Commission,State Grid Corporation of China.Guide to power demand side management[M].Beijing:China Electric Power Press,2007:237-245." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508351841001&amp;v=MjgzMDNCWmVzUERSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N0pLRndkWEZxekdiYTRGdExKcm9k&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         国家发展和改革委员会,国家电网公司.电力需求侧管理工作指南[M].北京:中国电力出版社,2007:237-245.National Development and Reform Commission,State Grid Corporation of China.Guide to power demand side management[M].Beijing:China Electric Power Press,2007:237-245.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_17" title=" 李欣然,姜学皎,钱军,等.基于用户日负荷曲线的用电行业分类与综合方法[J].电力系统自动化,2010,34(10):56-61.LI Xinran,JIANG Xuejiao,QIAN Jun,et al.A classifying and synthesizing method of power consumer industry based on the daily load profile[J].Automation of Electric Power Systems,2010,34(10):56-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201010012&amp;v=MTc4NzVrVzczQklTSFRlckc0SDlITnI0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         李欣然,姜学皎,钱军,等.基于用户日负荷曲线的用电行业分类与综合方法[J].电力系统自动化,2010,34(10):56-61.LI Xinran,JIANG Xuejiao,QIAN Jun,et al.A classifying and synthesizing method of power consumer industry based on the daily load profile[J].Automation of Electric Power Systems,2010,34(10):56-61.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_18" title=" 欧阳森,石怡理.改进熵权法及其在电能质量评估中的应用[J].电力系统自动化,2013,37(21):156-159.OUYANG Sen,SHI Yili.A new improved entropy method and its application in power quality evaluation[J].Automation of Electric Power Systems,2013,37(21):156-159." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321027&amp;v=MTk2NjhadVpzRnlua1c3M0JJU0hUZXJHNEg5TE9ybzlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         欧阳森,石怡理.改进熵权法及其在电能质量评估中的应用[J].电力系统自动化,2013,37(21):156-159.OUYANG Sen,SHI Yili.A new improved entropy method and its application in power quality evaluation[J].Automation of Electric Power Systems,2013,37(21):156-159.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_19" title=" 安晓华,欧阳森,杨家豪.分布式供能系统场景竞争力的分类评价模型及应用[J].电力系统自动化,2016,40(10):69-75.AN Xiaohua,OUYANG Sen,YANG Jiahao.Classified evaluation model for scenario competitiveness of distributed energy supply system and its application[J].Automation of Electric Power Systems,2016,40(10):69-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610010&amp;v=MTE0MTZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzczQklTSFRlckc0SDlmTnI0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         安晓华,欧阳森,杨家豪.分布式供能系统场景竞争力的分类评价模型及应用[J].电力系统自动化,2016,40(10):69-75.AN Xiaohua,OUYANG Sen,YANG Jiahao.Classified evaluation model for scenario competitiveness of distributed energy supply system and its application[J].Automation of Electric Power Systems,2016,40(10):69-75.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_20" title=" 王瑞鹏,高永涛,吴顺川,等.基于改进熵-云模型的隧道采空区稳定性评价[J].现代矿业,2017(10):208-211.WANG Ruipeng,GAO Yongtao,WU Shunchuan,et al.Stability evaluation of tunnel goaf based on improved entropy-cloud model[J].Modern Mining,2017(10):208-211." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KYKB201710064&amp;v=MDc1MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3M0JMalRBYkxHNEg5Yk5yNDlEWUlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王瑞鹏,高永涛,吴顺川,等.基于改进熵-云模型的隧道采空区稳定性评价[J].现代矿业,2017(10):208-211.WANG Ruipeng,GAO Yongtao,WU Shunchuan,et al.Stability evaluation of tunnel goaf based on improved entropy-cloud model[J].Modern Mining,2017(10):208-211.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_21" title=" 刘思,李林芝,吴浩,等.基于特性指标降维的日负荷曲线聚类分析[J].电网技术,2016,40(3):797-803.LIU Si,LI Linzhi,WU Hao,et al.Cluster analysis of daily load curves using load pattern indexes to reduce dimensions[J].Power System Technology,2016,40(3):797-803." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603025&amp;v=MDM5NTlCSVRyQmZiRzRIOWZNckk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         刘思,李林芝,吴浩,等.基于特性指标降维的日负荷曲线聚类分析[J].电网技术,2016,40(3):797-803.LIU Si,LI Linzhi,WU Hao,et al.Cluster analysis of daily load curves using load pattern indexes to reduce dimensions[J].Power System Technology,2016,40(3):797-803.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_22" title=" 耿嘉艺,钱雪忠,周世兵.新模糊聚类有效性指标[J].计算机应用研究,2019,36(4):1001-1005.GENG Jiayi,QIAN Xuezhong,ZHOU Shibing.New fuzzy clustering validity index[J].Application Research of Computers,2019,36(4):1001-1005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ201904011&amp;v=MTk5MjVMRzRIOWpNcTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNzNCTHo3U1o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         耿嘉艺,钱雪忠,周世兵.新模糊聚类有效性指标[J].计算机应用研究,2019,36(4):1001-1005.GENG Jiayi,QIAN Xuezhong,ZHOU Shibing.New fuzzy clustering validity index[J].Application Research of Computers,2019,36(4):1001-1005.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_23" title=" 孔祥玉,胡启安,董旭柱,等.引入改进模糊&lt;i&gt;C&lt;/i&gt;均值聚类的负荷数据辨识及修复方法[J].电力系统自动化,2017,41(9):90-95.DOI:10.7500/AEPS20160920002.KONG Xiangyu,HU Qi’an,DONG Xuzhu,et al.Data identification and correction method with improved fuzzy &lt;i&gt;C&lt;/i&gt;-means clustering algorithm[J].Automation of Electric Power Systems,2017,41(9):90-95.DOI:10.7500/AEPS 20160920002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709014&amp;v=Mjg0MjRSN3FmWnVac0Z5bmtXNzNCSVNIVGVyRzRIOWJNcG85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         孔祥玉,胡启安,董旭柱,等.引入改进模糊&lt;i&gt;C&lt;/i&gt;均值聚类的负荷数据辨识及修复方法[J].电力系统自动化,2017,41(9):90-95.DOI:10.7500/AEPS20160920002.KONG Xiangyu,HU Qi’an,DONG Xuzhu,et al.Data identification and correction method with improved fuzzy &lt;i&gt;C&lt;/i&gt;-means clustering algorithm[J].Automation of Electric Power Systems,2017,41(9):90-95.DOI:10.7500/AEPS 20160920002.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-17 09:18</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),65-76 DOI:10.7500/AEPS20181115008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于特征指标降维及熵权法的日负荷曲线聚类方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E5%86%9B%E8%8B%B1&amp;code=20556781&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋军英</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E8%81%AA&amp;code=40277676&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何聪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%AC%A3%E7%84%B6&amp;code=07417508&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李欣然</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%BF%97%E5%88%9A&amp;code=36698688&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘志刚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%A4%E6%9D%B0&amp;code=07420102&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">汤杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%92%9F%E4%BC%9F&amp;code=31935334&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">钟伟</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B9%96%E5%8D%97%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0187133&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网湖南省电力有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B9%96%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0060047&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">湖南大学电气与信息工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>日负荷曲线聚类是负荷建模背景下分析负荷特性的基础。针对现有聚类方法在聚类质量、聚类效率等方面的不足,综合运用模糊<i>C</i>均值及熵权法原理提出一种基于特征指标降维及熵权法的日负荷曲线聚类方法。首先提取日负荷率、日峰谷差率、日最大利用时间等7类降维特征指标替代各采样点负荷数据作为聚类输入;其次,引入熵权法自适应配置各特征指标的权重系数;最后,采用特征加权的模糊<i>C</i>均值聚类算法对用电日负荷曲线进行聚类。采用所提方法对某地区日负荷曲线进行聚类分析,算例结果表明该方法在运行效率、鲁棒性、聚类质量等方面具有一定的优越性,聚类结果能真实有效地反映负荷的实际用电特性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%B9%E5%BE%81%E6%8C%87%E6%A0%87%E9%99%8D%E7%BB%B4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">特征指标降维;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%86%B5%E6%9D%83%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">熵权法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A0%E6%9D%83%E6%A8%A1%E7%B3%8A%3Ci%3EC%3C%2Fi%3E%E5%9D%87%E5%80%BC%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">加权模糊<i>C</i>均值算法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B4%9F%E8%8D%B7%E6%9B%B2%E7%BA%BF%E8%81%9A%E7%B1%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">负荷曲线聚类;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    宋军英（1969—），女，博士，教授级高级工程师，主要研究方向：电力系统运行与控制。E-mail:276435879@qq.com;
                                </span>
                                <span>
                                    *何聪（1993—），男，通信作者，硕士研究生，主要研究方向：电力系统仿真与建模。E-mail:749127148@qq.com;
                                </span>
                                <span>
                                    李欣然（1957—），男，博士，教授，主要研究方向：电力系统分析控制、负荷建模。E-mail:lixinran1013@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目（51577056）;</span>
                    </p>
            </div>
                    <h1><b>Daily Load Curve Clustering Method Based on Feature Index Dimension Reduction and Entropy Weight Method</b></h1>
                    <h2>
                    <span>SONG Junying</span>
                    <span>HE Cong</span>
                    <span>LI Xinran</span>
                    <span>LIU Zhigang</span>
                    <span>TANG Jie</span>
                    <span>ZHONG Wei</span>
            </h2>
                    <h2>
                    <span>State Grid Hunan Electric Power Corporation</span>
                    <span>College of Electrical and Information Engineering, Hunan University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Daily load curve clustering is the basis of analyzing load characteristics under the background of load modeling. In view of the shortcomings of existing clustering methods in terms of clustering quality and clustering efficiency and based on the principle of fuzzy C-means and entropy weight method, a method of daily load curve clustering based on dimensionality reduction of feature index and entropy weight method is proposed. Firstly, seven kinds of feature indices of dimensionality reduction such as daily load rate, daily peak-to-valley difference rate and daily maximum utilization time are extracted and taken as the clustering input to replace the load data of each sampling point. Secondly, the entropy weight method is introduced to configure the weight coefficient of each feature index adaptively. Finally, the power load curves are clustered with the feature-weighted fuzzy C-means(FW-FCM) clustering algorithm. The daily load curves of a region are clustered using the proposed method. Results show that the method has certain advantages in operating efficiency, robustness, clustering quality and so on. Moreover, the clustering results can reflect actual power consumption characteristics of the load truly and effectively.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=dimensionality%20reduction%20of%20feature%20index&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">dimensionality reduction of feature index;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=entropy%20weight%20method&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">entropy weight method;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=feature-weighted%20fuzzy%20%3Ci%3EC%3C%2Fi%3E-means(FW-FCM)%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">feature-weighted fuzzy <i>C</i>-means(FW-FCM) algorithm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=load%20curve%20clustering&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">load curve clustering;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51577056);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="58" name="58" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="59">电力系统仿真计算中,负荷模型的准确性很大程度上影响仿真结果的可信度,负荷时变性是建立精确负荷模型的瓶颈<citation id="165" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>。用户、变电站的负荷特性可由对应日负荷曲线充分体现,且同类用户、变电站具有相似的负荷特性。在某种程度上,变电站日负荷曲线可看作是其供电用户日负荷曲线的叠加<citation id="164" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>,若能实时对变电站所供用户日负荷曲线进行聚类分析,即可实时掌握其用电特性。因此,日负荷曲线聚类是分析变电站用电特性的关键,是解决负荷模型随机时变性的有效途径。</p>
                </div>
                <div class="p1">
                    <p id="60">现有研究中,日负荷曲线聚类算法大致可分为直接法、间接法两种<citation id="166" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>。直接法首先对多维采样点功率值作极大值归一化,然后采用模糊<i>C</i>均值(FCM)或其改进方法并基于欧氏距离对负荷曲线进行聚类。文献<citation id="167" type="reference">[<a class="sup">5</a>]</citation>以预处理后的48维功率向量作为聚类输入,并基于改进FCM算法进行日负荷曲线聚类,文献<citation id="168" type="reference">[<a class="sup">6</a>]</citation>提出以云模型确定FCM算法的初始聚类中心及最佳聚类数,但以欧氏距离作为负荷的相似性判据,易忽略负荷曲线的形态特征对聚类的影响,聚类质量难以保证。此外,随着智能电网技术的快速发展,负荷数据量及维数大幅增加,直接聚类法在计算效率方面面临着巨大的挑战。</p>
                </div>
                <div class="p1">
                    <p id="61">间接法结合离散小波变换(DWT)、离散傅里叶变换(DFT)、核主成分分析(KPCA)、奇异值分解(SVD)等数据降维方法对高维日负荷曲线进行降维处理,提取反映负荷曲线特征的降维特征指标进行聚类。文献<citation id="172" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>]</citation>分别采用多级离散小波变换、离散傅立叶变换对日负荷数据进行低维映射从而提取负荷特征,但在降维过程中不可避免地会对原始曲线信息造成一定程度的损失,从而影响聚类质量;文献<citation id="169" type="reference">[<a class="sup">9</a>]</citation>采用奇异值分解法提取反映负荷特征的相关信息作为降维指标,但较难确定最佳降维指标数目,且权重系数配置方法很难全方位反映降维指标的变化规律及重要程度;文献<citation id="170" type="reference">[<a class="sup">10</a>]</citation>以核主成分分析对日负荷曲线进行降维处理,但要求数据结构具有全局线性分布,否则很难取得理想的降维效果;文献<citation id="173" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>分别利用分位数和差分算法、多维标度法提取原始日负荷曲线特征,提取步骤繁琐且同样存在日负荷曲线原始信息失真问题;文献<citation id="171" type="reference">[<a class="sup">13</a>]</citation>以日负荷率、日峰谷差率、峰期负载率、谷期负载率等负荷指标作为聚类输入向量,但所选指标尚无法最大限度地保证日负荷曲线的形态特征。文献<citation id="174" type="reference">[<a class="sup">14</a>,<a class="sup">15</a>]</citation>结合周、季度日负荷曲线数据提取特征指标进行聚类,时间跨度较大,聚类结果较难反映实时负荷特性。</p>
                </div>
                <div class="p1">
                    <p id="62">针对现有文献在特征指标降维及权重配置方面存在的不足,同时兼顾聚类质量、效率、稳定性等要求,本文提出一种基于特征指标降维及熵权法的日负荷曲线聚类方法。本方法以物理意义明确的7个日负荷特征指标对日负荷曲线进行降维处理,并引入熵权法对各指标权重进行配置,以特征加权的模糊<i>C</i>均值(FW-FCM)聚类算法对用户日负荷曲线进行聚类。算例结果表明,本文选取的聚类特征指标合理,能充分反映曲线形态特征,聚类质量、效率较高且算法鲁棒性较好,聚类结果可为统计法综合负荷建模提供指导依据。</p>
                </div>
                <h3 id="63" name="63" class="anchor-tag"><b>1</b> 聚类特征指标选取及权重配置</h3>
                <h4 class="anchor-tag" id="64" name="64"><b>1.1</b> 负荷曲线降维必要性分析</h4>
                <div class="p1">
                    <p id="65">负荷曲线是负荷用电特性的直观反映,是一类高维且可直观描绘的规则曲线,在进行欧氏距离计算时,不同曲线之间可能会出现不理想的等距性。</p>
                </div>
                <div class="p1">
                    <p id="66">以图1为例,以曲线<i>A</i>和<i>B</i>模拟用户<i>A</i>和<i>B</i>、曲线<i>C</i>模拟聚类中心曲线,不难发现,曲线<i>A</i>→<i>C</i>,<i>B</i>→<i>C</i>的欧氏距离相等,若此时<i>A</i>,<i>B</i>到<i>C</i>的距离均小于其他曲线到<i>C</i>的距离,以距离作为相似性判据, <i>A</i>和<i>B</i>将会被分入同一类中。然而负荷<i>A</i>和<i>B</i>的用电特性并不一致,即产生误分。上述是一种理想化情况,但在对大量日负荷曲线聚类时,类似误分的情况无法避免。此外,若一个数据集合对象的维数越高,距离测度的意义就越小<citation id="175" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。因此,需对负荷曲线进行降维处理,提取能充分描述日负荷曲线特征的新指标用于负荷曲线聚类。</p>
                </div>
                <div class="area_img" id="67">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920010_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 3类负荷曲线" src="Detail/GetImg?filename=images/DLXT201920010_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 3类负荷曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920010_067.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Three types of load curves</b></p>

                </div>
                <h4 class="anchor-tag" id="68" name="68"><b>1.2</b> 聚类特征指标选取</h4>
                <div class="p1">
                    <p id="69">负荷用电特性一方面可用负荷曲线描述,另一方面可用负荷率、峰谷差率、峰期负载率等10余种特征指标<citation id="176" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>来体现。若以文献<citation id="177" type="reference">[<a class="sup">13</a>,<a class="sup">17</a>]</citation>所述日负荷率、日峰谷差率、日最大负荷利用时间、峰期、谷期、平期负载率等指标为依据对图1中曲线<i>A</i>和<i>B</i>进行划分,因各指标计算结果相同导致不能有效划分。但若在此基础上加入最大、最小负荷出现时间2个指标即可实现其有效划分。鉴于此,本文选取日负荷率、日峰谷差率、日最大负荷利用时间、峰期、谷期负载率、最大负荷出现时间、最小负荷出现时间等7个特征指标作为负荷曲线的降维指标。各指标定义及其物理意义见表1。其中,<i>P</i>(<i>t</i>)为<i>t</i>时刻的功率值,<i>P</i><sub>ave</sub>,<i>P</i><sub>max</sub>,<i>P</i><sub>min</sub>,<i>P</i><sub>ave,peak</sub>,<i>P</i><sub>ave,low</sub>分别为日负荷功率平均值、最大值、最小值、峰期负荷平均值、谷期负荷平均值;根据负荷用电规律,选择峰期时段为:09:00—12:00,14:30—17:30,19:00—22:00;谷期时段为:22:00—24:00和00:00—06:00。</p>
                </div>
                <div class="area_img" id="70">
                    <p class="img_tit"><b>表1 负荷特征指标</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Load characteristic index</b></p>
                    <p class="img_note"></p>
                    <table id="70" border="1"><tr><td><br />特征指标</td><td>定义</td><td>反映物理意义</td></tr><tr><td><br />日负荷率</td><td><i>k</i><sub>1</sub>=<i>P</i><sub>ave</sub>/<i>P</i><sub>max</sub></td><td>全天负荷变化</td></tr><tr><td><br />日峰谷差率</td><td><i>k</i><sub>2</sub>=(<i>P</i><sub>max</sub>-<i>P</i><sub>min</sub>)/<i>P</i><sub>max</sub></td><td>电网调峰能力</td></tr><tr><td><br />日最大负荷利用时间</td><td><i>k</i><sub>3</sub>=<math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>(</mo><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mrow><mn>2</mn><mn>4</mn></mrow></msubsup><mi>Ρ</mi></mrow></mstyle><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext>d</mtext><mi>t</mi></mrow><mo>)</mo></mrow></mrow></math>/<i>P</i><sub>max</sub></td><td>时间利用效率</td></tr><tr><td><br />峰期负载率</td><td>k<sub>4</sub>=P<sub><i>ave</i>,<i>peak</i></sub>/P<sub><i>ave</i></sub></td><td>峰期负荷变化</td></tr><tr><td><br />谷期负载率</td><td>k<sub>5</sub>=P<sub><i>ave</i>,<i>low</i></sub>/P<sub><i>ave</i></sub></td><td>谷期负荷变化</td></tr><tr><td><br />最大负荷出现时间</td><td>k<sub>6</sub>=T<sub><i>max</i></sub></td><td></td></tr><tr><td><br />最小负荷出现时间</td><td>k<sub>7</sub>=T<sub><i>min</i></sub></td><td></td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="71" name="71"><b>1.3</b> 特征指标权重配置</h4>
                <div class="p1">
                    <p id="72">记7维日负荷特征指标的权重向量为<i><b>W</b></i>=[<i>w</i><sub>1</sub>,…,<i>w</i><sub><i>i</i></sub>,…,<i>w</i><sub>7</sub>],0&lt;<i>w</i><sub><i>i</i></sub>&lt;1,且满足式(1)约束。</p>
                </div>
                <div class="p1">
                    <p id="73" class="code-formula">
                        <mathml id="73"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mn>7</mn></munderover><mi>w</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="74">特征指标的权重系数能较为客观地反映各指标描述实际日负荷曲线特征的重要程度,其配置差异将在很大程度上影响负荷聚类质量。同时,针对不同的聚类曲线簇对象,同一特征指标的重要程度亦差异较大。为此,以特征指标作为聚类向量进行聚类需对其权重系数进行合理配置。本文采用熵权法原理自适应确定不同聚类曲线簇的特征指标权重。</p>
                </div>
                <div class="p1">
                    <p id="75">熵权法广泛用于电能质量评估<citation id="178" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>、竞争力评价<citation id="179" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>等领域,其实质是以熵值的大小衡量指标间的差异进而确定各指标的权重。各评价对象中某项指标差异越大,对应指标的熵值越小,所涵盖的有效信息量越多,在评价对象中的位置越重要,其权值也将越大。本文以熵权法确定权重的具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="76">1)计算熵值<i>h</i><sub><i>i</i></sub>。在有<i>m</i>个指标、<i>n</i>个被评价对象的问题中,第<i>i</i>个指标的熵值可按下式确定。</p>
                </div>
                <div class="p1">
                    <p id="77" class="code-formula">
                        <mathml id="77"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>h</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mo>-</mo><mi>k</mi><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>f</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>ln</mi><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>f</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>r</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>r</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>k</mi><mo>=</mo><mfrac><mn>1</mn><mrow><mi>ln</mi><mspace width="0.25em" /><mi>n</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="78">式中:<i>i</i>=1,2,…,<i>m</i>;<i>r</i><sub><i>ij</i></sub>为实测数据;<i>f</i><sub><i>ij</i></sub>为第<i>i</i>个指标下第<i>j</i>个被评对象的贡献度。</p>
                </div>
                <div class="p1">
                    <p id="79">2)计算熵权<i>w</i><sub><i>i</i></sub>。当同类指标的差异度较小时,<i>h</i><sub><i>i</i></sub>计算结果趋近于1,若采用式(5)所示的传统计算方法计算各指标的权重,误差较大,无实际指导意义。故本文以式(6)对熵权计算公式进行修正,公式定义详见文献<citation id="180" type="reference">[<a class="sup">20</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="80" class="code-formula">
                        <mathml id="80"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mi>h</mi><msub><mrow></mrow><mi>i</mi></msub></mrow><mrow><mi>m</mi><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>h</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula"><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mfrac><mrow><mi>exp</mi><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>h</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mn>1</mn><mo>-</mo><mi>h</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo>-</mo><mi>exp</mi><mo stretchy="false">(</mo><mi>h</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>exp</mi><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>h</mi></mstyle><msub><mrow></mrow><mi>t</mi></msub><mo>+</mo><mn>1</mn><mo>-</mo><mi>h</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">)</mo><mo>-</mo><mi>exp</mi><mo stretchy="false">(</mo><mi>h</mi><msub><mrow></mrow><mi>l</mi></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml></p>
                </div>
                <div class="p1">
                    <p id="82">3)由式(2)至式(6)即可求解出7个特征指标对应的权重向量<i><b>W</b></i>。</p>
                </div>
                <h3 id="83" name="83" class="anchor-tag"><b>2</b> 基于特征指标及权重的<b>FW-FCM</b>算法</h3>
                <h4 class="anchor-tag" id="84" name="84"><b>2.1</b> 数据降维</h4>
                <div class="p1">
                    <p id="85">设<i><b>P</b></i>=[<i><b>P</b></i><sub>1</sub>,…,<i><b>P</b></i><sub><i>i</i></sub>,…,<i><b>P</b></i><sub><i>N</i></sub>]<sup>T</sup>∈<b>R</b><sup><i>N</i></sup><sup>×</sup><sup><i>n</i></sup>,<i><b>P</b></i><sub><i>i</i></sub>=[<i>P</i><sub><i>i</i></sub><sub>1</sub>,…,<i>P</i><sub><i>ij</i></sub>,…,<i>P</i><sub><i>in</i></sub>]∈<b>R</b><sup>1×</sup><sup><i>n</i></sup>为<i>N</i>条日负荷曲线每天<i>n</i>个采样数据构成的初始负荷曲线矩阵(每条负荷曲线经处理后均不含缺失和异常数据)。利用表1中7个特征指标对矩阵<i><b>P</b></i>做特征降维处理,得到<i>N</i>×7阶特征降维矩阵,记为<i><b>Y</b></i>矩阵。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.2</b> 算法实现过程</h4>
                <div class="p1">
                    <p id="87">FW-FCM算法以特征降维矩阵<i><b>Y</b></i>=[<i><b>Y</b></i><sub>1</sub>,…,<i><b>Y</b></i><sub><i>i</i></sub>,…,<i><b>Y</b></i><sub><i>N</i></sub>]<sup>T</sup>∈<b>R</b><sup><i>N</i></sup><sup>×7</sup>,<i><b>Y</b></i><sub><i>i</i></sub>=[<i>Y</i><sub><i>i</i></sub><sub>1</sub>,…,<i>Y</i><sub><i>ij</i></sub>,…,<i>Y</i><sub><i>i</i></sub><sub>7</sub>]∈<b>R</b><sup>1×7</sup>为输入进行聚类,因需计及权重向量<i><b>W</b></i>的影响,FW-FCM算法与传统的FCM算法略有差异。具体实现步骤如下。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">1)确定隶属度矩阵<i><b>U</b></i>。</h4>
                <div class="p1">
                    <p id="89">设定聚类数<mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><mo stretchy="false">(</mo><mn>2</mn><mo>≤</mo><mi>L</mi><mo>≤</mo><msqrt><mrow><mn>0</mn><mo>.</mo><mn>5</mn><mi>Ν</mi></mrow></msqrt><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mo stretchy="false">[</mo><mn>2</mn><mn>1</mn><mo stretchy="false">]</mo></mrow></msup></mrow></math></mathml>,在<i><b>Y</b></i>矩阵中随机选取<i>L</i>行数据作为初始聚类中心矩阵<i><b>V</b></i>=[<i><b>V</b></i><sub>1</sub>,…,<i><b>V</b></i><sub><i>j</i></sub>,…,<i><b>V</b></i><sub><i>L</i></sub>]<sup>T</sup>∈<b>R</b><sup><i>L</i></sup><sup>×7</sup>,<i><b>V</b></i><sub><i>j</i></sub>=[<i>V</i><sub><i>j</i></sub><sub>1</sub>,…,<i>V</i><sub><i>jk</i></sub>,…,<i>V</i><sub><i>j</i></sub><sub>7</sub>]<sup>T</sup>∈<b>R</b><sup>1×7</sup>。则<i><b>Y</b></i><sub><i>i</i></sub>属于第<i>j</i>个聚类中心的隶属度<i>U</i><sub><i>ij</i></sub>如式(7)所示,隶属度矩阵<i><b>U</b></i>=[<i><b>U</b></i><sub>1</sub>,…,<i><b>U</b></i><sub><i>i</i></sub>,…,<i><b>U</b></i><sub><i>N</i></sub>]<sup>T</sup>∈<b>R</b><sup><i>N</i></sup><sup>×</sup><sup><i>L</i></sup>,<i><b>U</b></i><sub><i>i</i></sub>=[<i>U</i><sub><i>i</i></sub><sub>1</sub>,…,<i>U</i><sub><i>ij</i></sub>,…,<i>U</i><sub><i>iL</i></sub>]<sup>T</sup>∈<b>R</b><sup>1×</sup><sup><i>L</i></sup>。</p>
                </div>
                <div class="p1">
                    <p id="90" class="code-formula">
                        <mathml id="90"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mo stretchy="false">[</mo></mstyle><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>w</mi><msub><mrow></mrow><mi>k</mi></msub><mi>d</mi><msubsup><mrow></mrow><mi>k</mi><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>,</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false">(</mo></mstyle><mi>w</mi><msub><mrow></mrow><mi>k</mi></msub><mi>d</mi><msubsup><mrow></mrow><mi>k</mi><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>,</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>l</mi><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></mfrac><mo stretchy="false">]</mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mrow><mi>q</mi><mo>-</mo><mn>1</mn></mrow></mfrac></mrow></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="91">式中:<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>0</mn><mo>≤</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>≤</mo><mn>1</mn><mo>,</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mi>U</mi></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mn>1</mn></mrow></math></mathml>;<i>q</i>∈[0,2]为加权指数;<i>d</i><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>k</mi><mn>2</mn></msubsup></mrow></math></mathml>(<i>Y</i><sub><i>ik</i></sub>,<i>V</i><sub><i>jk</i></sub>)为<i>Y</i><sub><i>ik</i></sub>和<i>V</i><sub><i>jk</i></sub>的欧氏距离。</p>
                </div>
                <h4 class="anchor-tag" id="92" name="92">2)根据下式构建目标函数<i>F</i>(<i><b>U</b></i>,<i><b>V</b></i>,<i><b>W</b></i>)。</h4>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">U</mi><mo>,</mo><mi mathvariant="bold-italic">V</mi><mo>,</mo><mi mathvariant="bold-italic">W</mi><mo stretchy="false">)</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mo stretchy="false">(</mo></mstyle></mrow></mstyle></mrow></mstyle><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mi>w</mi><msub><mrow></mrow><mi>k</mi></msub><mi>d</mi><msubsup><mrow></mrow><mi>k</mi><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>,</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="94" name="94">3)更新聚类中心矩阵<i><b>V</b></i>。</h4>
                <div class="p1">
                    <p id="95">若目标函数<i>F</i>(<i><b>U</b></i>,<i><b>V</b></i>,<i><b>W</b></i>)未达到最小则按式(9)更新聚类中心矩阵<i><b>V</b></i>,并返回式(7)重新计算隶属度矩阵<i><b>U</b></i>,直至目标函数<i>F</i>(<i><b>U</b></i>,<i><b>V</b></i>,<i><b>W</b></i>)达到最小。</p>
                </div>
                <div class="p1">
                    <p id="96" class="code-formula">
                        <mathml id="96"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>V</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">(</mo></mstyle><mrow><mo stretchy="false">(</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo></mrow><msup><mrow></mrow><mi>q</mi></msup><mi>y</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mo stretchy="false">(</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo></mrow></mstyle><msup><mrow></mrow><mi>q</mi></msup></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i>j</i>=1,2,…,<i>L</i>;<i>k</i>=1,2,…,<i>m</i>。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98">4)当目标函数<i>F</i>(<i><b>U</b></i>,<i><b>V</b></i>,<i><b>W</b></i>)达到最小时,即可由矩阵<i><b>U</b></i>和<i><b>V</b></i>获得聚类结果。</h4>
                <div class="p1">
                    <p id="99">由上述公式不难发现,计及特征指标及权重的FW-FCM算法对隶属度矩阵、聚类中心矩阵、目标函数均做了精细化调整,无疑会在一定程度上提高聚类的质量。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.3</b> 聚类有效性检验</h4>
                <div class="p1">
                    <p id="101">聚类有效性是指通过建立聚类有效性指标(PC指标、SC指标、XB指标、SSE指标、CHI指标、DBI指标等<citation id="182" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="34" rel="bibliography" /><link href="54" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">12</a>,<a class="sup">22</a>]</sup></citation>)对聚类质量进行评价并确定最佳聚类数。XB指标是模糊聚类中应用较为广泛的有效性指标,其定义详见文献<citation id="181" type="reference">[<a class="sup">22</a>]</citation>:当计及权重向量<i><b>W</b></i>时,采用式(10)对XB指标进行修正。</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msub><mrow></mrow><mrow><mtext>X</mtext><mtext>B</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>U</mi></mstyle></mrow></mstyle></mrow></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mi>q</mi></msubsup><mi>w</mi><msub><mrow></mrow><mi>k</mi></msub><mi>d</mi><msubsup><mrow></mrow><mi>k</mi><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>,</mo><mi>Y</mi><msub><mrow></mrow><mrow><mi>j</mi><mi>k</mi></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mi>Ν</mi><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi>i</mi><mo>≠</mo><mi>l</mi></mrow></munder><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>w</mi></mstyle><msub><mrow></mrow><mi>k</mi></msub><mi>d</mi><msubsup><mrow></mrow><mi>k</mi><mn>2</mn></msubsup><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>k</mi></mrow></msub><mo>,</mo><mi>V</mi><msub><mrow></mrow><mrow><mi>l</mi><mi>k</mi></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mi>l</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>L</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式(10)中,分子反映类内的紧凑程度,其值越小越紧凑,分母反映类间的分离程度,其值越大越分离越好。因此,指标XB的值越小,聚类效果越好。XB指标最小时对应的<i>L</i>即为最佳聚类数。</p>
                </div>
                <div class="p1">
                    <p id="104">基于XB指标确定FW-FCM算法最佳聚类数的流程如图2所示。图中,<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><msub><mrow></mrow><mrow><mi>min</mi></mrow></msub><mo>=</mo><mn>2</mn><mo>,</mo><mi>L</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>=</mo><msqrt><mrow><mn>0</mn><mo>.</mo><mn>5</mn><mi>Ν</mi></mrow></msqrt></mrow></math></mathml>。</p>
                </div>
                <div class="area_img" id="105">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920010_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 基于XB指标确定FW-FCM算法最佳聚类数流程" src="Detail/GetImg?filename=images/DLXT201920010_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 基于XB指标确定FW-FCM算法最佳聚类数流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920010_105.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Flow chart of determining optimal number of 
FW-FCM algorithms based on XB index</b></p>

                </div>
                <h3 id="106" name="106" class="anchor-tag"><b>3 算例分析</b></h3>
                <div class="p1">
                    <p id="107">为验证本文针对日负荷曲线聚类所提方法的有效性,本节算例的主要工作为:①分别以实际日负荷曲线数据和特殊日负荷曲线数据为基础,采用本文方法和传统聚类方法(本文将传统聚类方法定义为以标幺化的48维功率值作为特征向量,以FCM聚类算法进行聚类)进行聚类,并进行对比分析,同时检验本文选取XB指标作为聚类有效性判定的合理性;②构造模拟数据并加入随机扰动,验证本文算法的鲁棒性;③研究特征指标选取及权重配置差异对本文算法鲁棒性的影响。</p>
                </div>
                <h4 class="anchor-tag" id="108" name="108"><b>3.1</b> 实际日负荷曲线聚类</h4>
                <h4 class="anchor-tag" id="109" name="109"><b>3.1.1</b> 数据来源</h4>
                <div class="p1">
                    <p id="110">以某市2016年8月22日实测476个典型用户(主要为重工业、轻工业、市政三产用户)的日负荷曲线为研究对象,采样频率为30 min/点,每条曲线共计48个功率量测点。剔除无效数据后(某负荷曲线中缺失或异常量达到采样量的20%,则认定该曲线无效),以文献<citation id="183" type="reference">[<a class="sup">5</a>]</citation>方法对局部缺失数据进行补全、以文献<citation id="184" type="reference">[<a class="sup">23</a>]</citation>方法对异常数据进行辨识和调整,获得394条典型用户(重工业89条、轻工业181条、市政三产124条)有效日负荷曲线,即394×48阶初始功率矩阵。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>3.1.2</b> 聚类结果及对比分析</h4>
                <div class="p1">
                    <p id="112">提取每条日负荷曲线的7个特征指标,将394×48阶初始功率矩阵转化为394×7阶降维特征矩阵<i><b>Y</b></i>。结合熵权法原理获得权重向量<i><b>W</b></i>=[0.059,0.062,0.176,0.137,0.147,0.202,0.217]。以<i><b>Y</b></i>矩阵及<i><b>W</b></i>向量作为本文FW-FCM算法的输入,对该394条日负荷曲线进行分类(以下称为本文方法),并与传统聚类方法在聚类结果、聚类质量、聚类效率方面进行对比分析。同时为检验本文选取XB指标作为聚类有效性判定的合理性,计算不同聚类数下的Silhouette,CHI,DBI以及XB指标,并进行比较分析。Silhouette指标定义方法详见文献<citation id="185" type="reference">[<a class="sup">9</a>]</citation>,CHI指标、DBI指标定义方法详见文献<citation id="186" type="reference">[<a class="sup">10</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="113">本文方法与传统方法在不同聚类数下的XB指标数值分布曲线见图3。附录A图A1为不同聚类数下上述4种有效性指标数值分布曲线;图A2、图A3为2种方法在最佳聚类数下的日负荷曲线聚类结果;图A4为2种方法下3类聚类中心曲线。</p>
                </div>
                <div class="p1">
                    <p id="114">由图3不难发现,当聚类数为2～7时,本文方法所得XB指标均小于传统方法,且2种方法确定的最佳聚类数均为3;由附录A图A1可知,4种聚类有效性指标均显示最佳聚类数为3,从而验证了本文选取XB指标作为聚类有效性判定的合理性;由图A2、图A3可知,当聚类数为3时,两种方法下对应聚类类别的曲态分布基本一致。</p>
                </div>
                <div class="area_img" id="115">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920010_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 采用2种方法在不同聚类数下的XB指标" src="Detail/GetImg?filename=images/DLXT201920010_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 采用2种方法在不同聚类数下的XB指标</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920010_115.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 XB indices with different classification 
numbers in two methods</b></p>

                </div>
                <div class="p1">
                    <p id="116">本文方法中隶属于类别1,2,3的日负荷曲线条数分别为86,178,130,对应于传统方法分别为80,191,123。此外,按式(11)计算2种方法的分类准确率<i>c</i>(若某条曲线在聚类前后均属于同一类别则称为分类准确),本文方法结果为95.82%,传统方法为90.54%。</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>c</mi><mo>=</mo><mfrac><mtable columnalign="left"><mtr><mtd><mtext>分</mtext><mtext>类</mtext><mtext>准</mtext><mtext>确</mtext><mtext>负</mtext><mtext>荷</mtext><mtext>曲</mtext><mtext>线</mtext><mtext>总</mtext><mtext>条</mtext><mtext>数</mtext></mtd></mtr><mtr><mtd></mtd></mtr></mtable><mrow><mtext>负</mtext><mtext>荷</mtext><mtext>曲</mtext><mtext>线</mtext><mtext>总</mtext><mtext>条</mtext><mtext>数</mtext></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">可见,本例中本文方法与传统方法的聚类结果具有很高的相似性,且由上述聚类结果与实际仿真数据及分类准确率不难发现,本文方法在聚类质量方面相较于传统方法更具优势。</p>
                </div>
                <div class="p1">
                    <p id="119">由附录A图A4可知,2种方法中同一类别的聚类中心曲线形态相似度很高。分析各类曲线的特征,第1类曲线为平峰型,其反映的特性符合重工业用户的用电行为:工作性质为三班制,负荷波动趋于平稳,负荷水平较高;第2类曲线为单峰型,其反映的特性符合轻工业用户以及部分政府、企业办事机构等用户的用电行为:工作时间固定,白天工作量大为用电高峰期,中午休息出现小低谷;第3类曲线为双峰型,其反映的特性符合市政三产用户的用电行为:白天为用电高峰,晚上出现一段晚高峰。上述分析表明,本文的聚类结果较传统方法能够更加准确地反映所属用户的用电性质,具有更好的工程应用价值,可为变电站特性分析提供有力依据。</p>
                </div>
                <div class="p1">
                    <p id="120">图4为两种方法在最佳聚类数下目标函数随迭代次数的变化曲线,表2为2种方法在最佳聚类数下运行时间、迭代次数、类类平均距离等方面的性能对比(表中类类平均距离是指每类中所有曲线与聚类中心曲线的平均距离)。由图4及表2可看出,本文方法在最佳聚类数下的迭代次数、运行时间、XB指标以及各类的类类平均距离均远小于传统方法。</p>
                </div>
                <div class="area_img" id="121">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920010_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 目标函数随迭代次数变化曲线" src="Detail/GetImg?filename=images/DLXT201920010_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 目标函数随迭代次数变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920010_121.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Curves of objective function 
versus number of iterations</b></p>

                </div>
                <div class="p1">
                    <p id="122">综上,本文所提方法不仅可应用于工程实际,且其运行效率、聚类质量等在同等条件下均优于传统聚类方法。</p>
                </div>
                <h4 class="anchor-tag" id="123" name="123"><b>3.2</b> 特殊日负荷曲线聚类</h4>
                <h4 class="anchor-tag" id="124" name="124"><b>3.2.1</b> 数据来源</h4>
                <div class="p1">
                    <p id="125">为验证本文方法能否有效避免因1.1节所述等距性问题造成分类时用户日负荷曲线的误分,在3.1.2节的类别2中提取同聚类中心曲线形态十分相近的日负荷曲线100条(记为第1类曲线),将该100条曲线在时间轴上往右平移8个时刻,获得另100条日负荷曲线(记为第2类曲线),共计200条日负荷曲线。</p>
                </div>
                <div class="area_img" id="126">
                    <p class="img_tit"><b>表2 最佳聚类数下2种方法的聚类性能对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of clustering performance of two methods with optimal clustering number</b></p>
                    <p class="img_note"></p>
                    <table id="126" border="1"><tr><td rowspan="2">聚类方法</td><td colspan="3"><br />运行时间/s</td><td rowspan="2">迭代次数</td><td rowspan="2">第1类<br />类类平均距离</td><td rowspan="2">第2类<br />类类平均距离</td><td rowspan="2">第3类<br />类类平均距离</td><td rowspan="2">XB指标</td></tr><tr><td><br />数据处理</td><td>聚类程序</td><td>合计</td></tr><tr><td>本文方法</td><td>0.43</td><td>2.74</td><td>3.17</td><td>11</td><td>0.907</td><td>1.658</td><td>1.168</td><td>0.209</td></tr><tr><td><br />传统方法</td><td>0.34</td><td>6.38</td><td>6.72</td><td>17</td><td>1.082</td><td>1.876</td><td>1.295</td><td>0.245</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="127" name="127"><b>3.2.2</b> 聚类结果及对比分析</h4>
                <div class="p1">
                    <p id="128">以上述数据为基础,分别采用本文方法和传统聚类方法进行聚类(聚类数为2),并对聚类结果进行分析。本例中熵权法获得的权重向量<i><b>W</b></i>=[0.069,0.104,0.157,0.114,0.167,0.176,0.213]。2种方法下的2类聚类中心曲线形态与原始2类聚类中心曲线均十分相似,如图5所示,2种方法中200条日负荷曲线的归属情况、类类平均距离、XB指标大小如表3所示。由表3可知,本文方法获得的类别1中曲线条数占原始第1类曲线的100%,类别2中占原始第2类曲线的100%,不存在误分;传统方法类别1占原始第1类曲线的95%,类别2占原始第2类曲线的92%,存在一定的误分。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920010_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 两种聚类方法下两类聚类中心曲线的对比" src="Detail/GetImg?filename=images/DLXT201920010_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 两种聚类方法下两类聚类中心曲线的对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920010_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Comparison of two cluster center 
curves in two clustering methods</b></p>

                </div>
                <div class="p1">
                    <p id="130">分析原因在于:传统方法聚类特征指标维数较大,聚类时存在原始曲线中某些曲线到设定聚类中心的欧氏距离相近且均较小,从而被误分到同一类中;而本文方法聚类特征指标维数较少且本例中2类原始曲线的聚类特征指标区别较大,同时本方法引入权重系数,很大程度上可避免曲线的误分。比较本例中两类方法的类类平均距离及XB指标,本文方法均小于传统聚类方法,由此可得本文方法的聚类效果优于传统聚类方法。</p>
                </div>
                <div class="area_img" id="131">
                    <p class="img_tit"><b>表3 2种方法聚类结果对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Clustering result comparison of two methods</b></p>
                    <p class="img_note"></p>
                    <table id="131" border="1"><tr><td><br />方法</td><td>类1占<br />原始曲线<br />比例/%</td><td>类2占<br />原始曲线<br />比例/%</td><td>第1类<br />类类平均<br />距离</td><td>第2类<br />类类平均<br />距离</td><td>XB<br />指标</td></tr><tr><td>本文方法</td><td>100</td><td>100</td><td>2.03</td><td>2.12</td><td>0.234</td></tr><tr><td><br />传统方法</td><td>95</td><td>92</td><td>2.43</td><td>2.38</td><td>0.287</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="132">综上,在聚类日负荷曲线样本具有一定的形态差异,且差异不是特别明显的情况下,本文方法可以在一定程度上避免因维度较大带来的等距性问题而造成分类时用户日负荷曲线的误分。</p>
                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>3.3</b> 算法鲁棒性检验</h4>
                <div class="p1">
                    <p id="134">为检验本文方法的鲁棒性,结合上文模拟6类典型日负荷曲线,并分别在每类典型日负荷曲线的每个采样点加入<i>r</i>的扰动,获得每类150条,共计900条模拟日负荷曲线(<i>r</i>=30%时的6类模拟曲线如附录A图A5所示)。</p>
                </div>
                <div class="p1">
                    <p id="135">改变扰动<i>r</i>=5%,10%,15%,20%,25%,30%,35%,分别采用本文方法及传统聚类方法对相关模拟数据进行聚类分析,同时以最佳聚类数、分类准确率<i>c</i>、XB指标大小等指标检验算法的鲁棒性。不同扰动下2种算法3个指标的对比结果见表4。 <b>表4 2种聚类方法鲁棒性比较</b></p>
                </div>
                <div class="area_img" id="136">
                    <p class="img_tit"> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Robustness comparison of two clustering algorithms</b></p>
                    <p class="img_note"></p>
                    <table id="136" border="1"><tr><td rowspan="2"><br /><i>r</i>/%</td><td colspan="3"><br />本文聚类方法</td><td rowspan="2"></td><td colspan="3"><br />传统聚类方法</td></tr><tr><td><br />最佳<br />聚类数</td><td>XB<br />指标</td><td><i>c</i>/%</td><td><br />最佳<br />聚类数</td><td>XB<br />指标</td><td><i>c</i>/%</td></tr><tr><td>5</td><td>6</td><td>0.01</td><td>100.0</td><td></td><td>6</td><td>0.01</td><td>100.0</td></tr><tr><td><br />10</td><td>6</td><td>0.06</td><td>100.0</td><td></td><td>6</td><td>0.07</td><td>99.8</td></tr><tr><td><br />15</td><td>6</td><td>0.12</td><td>100.0</td><td></td><td>6</td><td>0.15</td><td>99.5</td></tr><tr><td><br />20</td><td>6</td><td>0.19</td><td>99.6</td><td></td><td>6</td><td>0.19</td><td>98.8</td></tr><tr><td><br />25</td><td>6</td><td>0.29</td><td>99.6</td><td></td><td>5</td><td>0.28</td><td>86.2</td></tr><tr><td><br />30</td><td>5</td><td>0.28</td><td>88.5</td><td></td><td>5</td><td>0.31</td><td>84.3</td></tr><tr><td><br />35</td><td>5</td><td>0.32</td><td>85.8</td><td></td><td>5</td><td>0.41</td><td>82.5</td></tr><tr><td><br />40</td><td>5</td><td>0.38</td><td>83.2</td><td></td><td>4</td><td>0.45</td><td>78.9</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="137">由表4不难得出以下结论。</p>
                </div>
                <div class="p1">
                    <p id="138">1)随着扰动的增加,XB指标数值增大,分类准确度<i>c</i>降低,最佳分类数出现一定偏差。表明可用该3个指标检验算法的鲁棒性。</p>
                </div>
                <div class="p1">
                    <p id="139">2)当扰动比例不大于25%时,本文方法的最佳聚类数一直为6,且分类准确率等于或十分接近于100%,传统聚类方法在扰动为25%时,最佳聚类数变为5,聚类准确率大幅降低;当扰动比例为25%～40%时,本文方法的聚类数均为5,XB指标及分类准确率波动较小,鲁棒性较好,而传统聚类方法的最佳聚类数在扰动为40%时变为4,XB指标及分类准确率下降幅度进一步变大,鲁棒性较差。</p>
                </div>
                <div class="p1">
                    <p id="140">上述情况出现的原因为:当负荷曲线各采样点的数值在一定范围内变动时,本文方法提取的7类特征指标数值与原始曲线提取的对应指标数值差异不大,也即该7类指标在一定扰动情况下仍然能较准确地反映原始负荷曲线的特征。此外,在聚类时引入各指标的权重系数,可进一步削弱扰动对聚类的影响。而传统聚类方法以欧氏距离作为相似判据,当扰动比例变大时,曲线与曲线之间的欧氏距离变化较大,从而使得相近类别(如类3、类6)中曲线误分的概率变大。</p>
                </div>
                <div class="p1">
                    <p id="141">当<i>r</i>=25%时,将基于本文聚类方法提取的6类聚类中心曲线与原始6类聚类中心曲线进行对比,定义式(12)所示误差指标<i>E</i><sub>err</sub>来衡量同类别聚类中心曲线的相似程度。</p>
                </div>
                <div class="p1">
                    <p id="142" class="code-formula">
                        <mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mtext>r</mtext><mtext>r</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mo stretchy="false">|</mo><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mo>-</mo><mi>x</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">|</mo></mrow><mrow><mi>x</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></mstyle><msup><mrow></mrow><mn>2</mn></msup><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="143">式中:<i>x</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup></mrow></math></mathml>和<i>x</i><sub><i>i</i></sub>分别为原始聚类中心曲线与本文提取聚类中心曲线上第<i>i</i>点的数据。以式(12)计算6类曲线的误差指标<i>E</i><sub>err</sub>,其结果均小于8%,表明2类负荷曲线的形态高度相似。</p>
                </div>
                <div class="p1">
                    <p id="144">综上,本文方法耐噪能力强、鲁棒性好。在一定噪声强度下能真实还原原始典型日负荷曲线特征。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145"><b>3.4</b> 特征指标及权重对聚类质量的影响</h4>
                <h4 class="anchor-tag" id="146" name="146"><b>3.4.1</b> 特征指标选取对聚类质量的影响</h4>
                <div class="p1">
                    <p id="147">为探究特征指标选取对算法鲁棒性及聚类准确性的影响,分别采用文献<citation id="187" type="reference">[<a class="sup">2</a>]</citation>所述4个指标、文献<citation id="188" type="reference">[<a class="sup">13</a>]</citation>所述5个指标、文献<citation id="189" type="reference">[<a class="sup">17</a>]</citation>所述3个指标、文献<citation id="190" type="reference">[<a class="sup">21</a>]</citation>所述6个指标作为聚类输入向量(本文所选特征指标均已涵盖这些指标),以3.3节模拟数据为基础,采用本文方法配置不同扰动下的各指标的权重系数并计算不同扰动下的最佳聚类数、<i>XB</i>指标、分类准确率c,结果如附录<i>A</i>表<i>A</i>1所示。</p>
                </div>
                <div class="p1">
                    <p id="148">由表<i>A</i>1可知,随着指标数目的减少,聚类准确性及鲁棒性大幅降低,当聚类指标数为3时,无论在小扰动还是大扰动情况下,聚类结果均无法还原真实曲线特性。原因在于,指标数目太少较难真实反映日负荷曲线的形态特征,易导致相近形态日负荷曲线的误分,当扰动量变大时,上述误分情况会更加严重。</p>
                </div>
                <div class="p1">
                    <p id="149">需指出,聚类指标数目的增多必然导致聚类时间的增加,但换来了优良的聚类质量和稳定性,且运行时间也在可接受的范围内(本例中,7类指标聚类的总程序运行时间均保持在9.5～10.5 <i>s</i>)。因此,选择本文提出的7类指标进行日负荷曲线聚类有很大的优越性,同时可满足精细化聚类的要求。</p>
                </div>
                <h4 class="anchor-tag" id="150" name="150"><b>3.4.2</b> 特征指标权重对聚类质量的影响</h4>
                <div class="p1">
                    <p id="151">以3.3节数据为基础,以本文7类指标为聚类输入向量,在3种方式(方式1:不配置特征指标权重;方式2:以本文方法配置指标权重;方式3:修改本文方法配置的权重系数)下,分别计算不同扰动下的最佳聚类数、<i>XB</i>指标、分类准确率c,结果如附录<i>A</i>表<i>A</i>2所示。限于篇幅,只列出r=10%时方式2、方式3下的权重向量,<i><b>W</b></i><sub>2</sub>=[0.056,0.264,0.056,0.027,0.042,0.25,0.305],<i><b>W</b></i><sub>3</sub>=[0.234,0.086,0.232,0.062,0.096,0.127,0.163]。</p>
                </div>
                <div class="p1">
                    <p id="152">由表A2方式1和方式2结果可知,权重系数配置与否对聚类质量及算法稳定性有一定影响,原因在于,曲线簇中各指标反映实际曲线特征的重要程度不同,通过配置权重可进一步弱化扰动对负荷曲线形态特征的影响;而各指标权重大小会因聚类曲线簇的不同而存在较大差异,权重系数的合理配置有利于提高聚类质量。本文通过分析曲线簇中同类指标的离散情况来配置各指标权重大小无疑有一定合理性,方式2和3的对比结果也证实了本文方法的合理性。</p>
                </div>
                <h3 id="153" name="153" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="154">本文提出了一种基于特征指标降维及熵权法的日负荷曲线聚类方法。提取物理意义明确的7类负荷曲线特征作为聚类输入向量,并引入熵权法自适应配置各指标权重,进而采用FW-FCM聚类算法对日负荷曲线进行聚类。算例结果表明:①综合划分能力、聚类质量、聚类效率和算法鲁棒性4个方面来看,本文方法相较于传统方法具有显著的优越性;②本文提取的7类特征指标能较好地反映用户的用电特性,也能较好地识别不同日负荷曲线的形态差异,以该7类指标进行聚类,聚类稳定性更理想,抗干扰能力更强;③本文采用熵权法原理自适应确定不同聚类曲线簇特征指标的权重系数,可进一步提高算法的聚类准确度。</p>
                </div>
                <div class="p1">
                    <p id="155">本文以特征指标的加权欧氏距离衡量负荷曲线之间的相似程度,是否可用其他方法进行衡量是本文后续研究的内容之一。此外,本文方法的聚类结果服务于统计法综合负荷建模,曲线形态是本文关注的重点,而不同应用场景所关注的重点有一定差异,探究本文方法在其他场景下的适应性也将是本文后续的研究重点。</p>
                </div>
                <div class="p1">
                    <p id="157">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="191" name="191" class="anchor-tag">附录A</h3>
                <div class="area_img" id="192">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920010_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1有效性指标与聚类数的关系" src="Detail/GetImg?filename=images/DLXT201920010_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1有效性指标与聚类数的关系  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920010_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Relationship between clustering validity indices and number of clusters</p>

                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920010_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2基于本文方法的日负荷曲线聚类结果" src="Detail/GetImg?filename=images/DLXT201920010_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2基于本文方法的日负荷曲线聚类结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920010_19300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Daily load curve clustering results based on method proposed</p>

                </div>
                <div class="area_img" id="194">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920010_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3基于传统方法的日负荷曲线聚类结果" src="Detail/GetImg?filename=images/DLXT201920010_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3基于传统方法的日负荷曲线聚类结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920010_19400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Daily load curve clustering results based on traditional method</p>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920010_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4两种方法聚类中心曲线对比结果" src="Detail/GetImg?filename=images/DLXT201920010_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4两种方法聚类中心曲线对比结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920010_19500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Comparison results of clustering center curves of two methods</p>

                </div>
                <div class="area_img" id="195">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920010_19501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4两种方法聚类中心曲线对比结果" src="Detail/GetImg?filename=images/DLXT201920010_19501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4两种方法聚类中心曲线对比结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920010_19501.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Comparison results of clustering center curves of two methods</p>

                </div>
                <div class="area_img" id="196">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920010_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 r=30%时6类模拟曲线" src="Detail/GetImg?filename=images/DLXT201920010_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 r=30%时6类模拟曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920010_19600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Six types of simulation curves at r=30%</p>

                </div>
                <div class="area_img" id="197">
                                            <p class="img_tit">
                                                表A1不同指标数下算法鲁棒性比较
                                                    <br />
                                                Table A1 Comparison of algorithm robustness under different index numbers
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920010_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920010_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920010_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1不同指标数下算法鲁棒性比较" src="Detail/GetImg?filename=images/DLXT201920010_19700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="198">
                                            <p class="img_tit">
                                                表A2不同权重下算法鲁棒性比较
                                                    <br />
                                                Table A2 Comparison of algorithm robustness under different weights
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920010_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920010_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920010_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2不同权重下算法鲁棒性比较" src="Detail/GetImg?filename=images/DLXT201920010_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="12">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201804006&amp;v=MjY2MTR6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzczQklTckJmYkc0SDluTXE0OUZZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 屈星,李欣然,宋军英,等.考虑配电网调压的综合负荷模型[J].电工技术学报,2018,33(4):759-770.QU Xing,LI Xinran,SONG Junying,et al.Composite load model considering voltage regulation of distribution network[J].Transactions of China Electrotechnical Society,2018,33(4):759-770.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200608007&amp;v=MjEzMjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNzNCUHlyUGJiRzRIdGZNcDQ5Rlk0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李欣然,林舜江,刘杨华,等.基于实测响应空间的负荷动特性分类原理与方法[J].中国电机工程学报,2006,26(8):39-44.LI Xinran,LIN Shunjiang,LIU Yanghua,et al.A new classification method for aggregate load dynamic characteristics based on field measured response[J].Proceedings of the CSEE,2006,26(8):39-44.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201007015&amp;v=MDMwNTgzQklUckJmYkc0SDlITXFJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 徐振华,李欣然,钱军,等.变电站用电行业负荷构成比例的在线修正方法[J].电网技术,2010,34(7):52-57.XU Zhenhua,LI Xinran,QIAN Jun,et al.An online method to modify substation’s structural proportion of synthetic load for power consuming-industries[J].Power System Technology,2010,34(7):52-57.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612004&amp;v=MTUxNzFzRnlua1c3M0JJU0hUZXJHNEg5Zk5yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 朱文俊,王毅,罗敏,等.面向海量用户用电特性感知的分布式聚类算法[J].电力系统自动化,2016,40(12):21-27.ZHU Wenjun,WANG Yi,LUO Min,et al.Distributed clustering algorithm for awareness of electricity consumption characteristics of massive consumers[J].Automation of Electric Power Systems,2016,40(12):21-27.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201105002&amp;v=MDE0OTRua1c3M0JJU0hSYXJHNEg5RE1xbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 蒋雯倩,李欣然,钱军.改进FCM算法及其在电力负荷坏数据处理的应用[J].电力系统及其自动化学报,2011,23(5):1-5.JIANG Wenqian,LI Xinran,QIAN Jun.Application of improved FCM algorithm in outlier processing of power load[J].Proceedings of the CSU-EPSA,2011,23(5):1-5.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201412018&amp;v=MTIwOTR6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzczQklUckJmYkc0SDlYTnJZOUViSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 宋易阳,李存斌,祁之强.基于云模型和模糊聚类的电力负荷模式提取方法[J].电网技术,2014,38(12):3378-3383.SONG Yiyang,LI Cunbin,QI Zhiqiang.Extraction of power load patterns based on cloud model and fuzzy clustering[J].Power System Technology,2014,38(12):3378-3383.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A fused load curve clustering algorithm based on wavelet transform">

                                <b>[7]</b> JIANG Zigui,LIN Rongheng,YANG Fangchun,et al.A fused load curve clustering algorithm based on wavelet transform[J].IEEE Transactions on Industrial Informatics,2018,14(5):1856-1865.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Hierarchical classification of load profiles based on their characteristic attributes in frequency domain">

                                <b>[8]</b> ZHONG Shiyin,TAM K S.Hierarchical classification of load profiles based on their characteristic attributes in frequency domain[J].IEEE Transactions on Power Systems,2015,30(5):2434-2441.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201803015&amp;v=MDgwODFyQ1VSN3FmWnVac0Z5bmtXNzNCSVNIVGVyRzRIOW5Nckk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 陈烨,吴浩,史俊祎,等.奇异值分解方法在日负荷曲线降维聚类分析中的应用[J].电力系统自动化,2018,42(3):105-111.DOI:10.7500/AEPS20170309008.CHEN Ye,WU Hao,SHI Junyi,et al.Application of singular value decomposition algorithm to dimension-reduced clustering analysis of daily load profiles[J].Automation of Electric Power Systems,2018,42(3):105-111.DOI:10.7500/AEPS 20170309008.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201515001&amp;v=MTI1Nzh0R0ZyQ1VSN3FmWnVac0Z5bmtXNzNCUHlyUGJiRzRIOVROcW85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张斌,庄池杰,胡军,等.结合降维技术的电力负荷曲线集成聚类算法[J].中国电机工程学报,2015,35(15):3741-3749.ZHANG Bin,ZHUANG Chijie,HU Jun,et al.Ensemble clustering algorithm combined with dimension reduction techniques for power load profiles[J].Proceedings of the CSEE,2015,35(15):3741-3749.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201912003&amp;v=MDcyMzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzczQlB5clBiYkc0SDlqTnJZOUZaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李阳,刘友波,刘俊勇,等.基于形态距离的日负荷数据自适应稳健聚类算法[J].中国电机工程学报,2019,39(12):3409-3420.LI Yang,LIU Youbo,LIU Junyong,et al.Self-adaptive and robust clustering algorithm for daily load profiles based on morphological distance[J].Proceedings of the CSEE,2019,39(12):3409-3420.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201810039&amp;v=MjU4OTlHRnJDVVI3cWZadVpzRnlua1c3M0JJVHJCZmJHNEg5bk5yNDlHYllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王帅,杜欣慧,姚宏民,等.面向多种用户类型的负荷曲线聚类研究[J].电网技术,2018,42(10):3401-3412.WANG Shuai,DU Xinhui,YAO Hongmin,et al.Research on load curve clustering with multiple user types[J].Power System Technology,2018,42(10):3401-3412.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805032&amp;v=MjgzMDBGckNVUjdxZlp1WnNGeW5rVzczQklUckJmYkc0SDluTXFvOUdab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 高亚静,孙永健,杨文海,等.基于非参数核密度估计及改进谱多流行聚类的负荷曲线分类研究[J].电网技术,2018,42(5):1605-1612.GAO Yajing,SUN Yongjian,YANG Wenhai,et al.Study on load curve’s classification based on nonparametric kernel density estimation and improved spectral multi-manifold clustering[J].Power System Technology,2018,42(5):1605-1612.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201802008&amp;v=MjM4NTMzenFxQnRHRnJDVVI3cWZadVpzRnlua1c3M0JJU0hUZXJHNEg5bk1yWTlGYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 龚钢军,陈志敏,陆俊,等.智能用电用户行为分析的聚类优选策略[J].电力系统自动化,2018,42(2):58-63.DOI:10.7500/AEPS20170726009.GONG Gangjun,CHEN Zhimin,LU Jun,et al.Clustering optimization strategy for electricity consumption behavior analysis in smart grid[J].Automation of Electric Power Systems,2018,42(2):58-63.DOI:10.7500/AEPS 20170726009.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201801019&amp;v=MDI5MjU3cWZadVpzRnlua1c3M0JJU0hSZmJHNEg5bk1ybzlFYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 苏适,李康平,严玉廷,等.基于密度空间聚类和引力搜索算法的居民负荷用电模式分类模型[J].电力自动化设备,2018,38(1):129-136.SU Shi,LI Kangping,YAN Yuting,et al.Classification model of residential power consumption mode based on DBSCAN and gravitational search algorithm[J].Electric Power Automation Equipment,2018,38(1):129-136.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787508351841001&amp;v=MDA3NTJaZVp2RnlublU3N0pLRndkWEZxekdiYTRGdExKcm9kQlplc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5Lcmlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 国家发展和改革委员会,国家电网公司.电力需求侧管理工作指南[M].北京:中国电力出版社,2007:237-245.National Development and Reform Commission,State Grid Corporation of China.Guide to power demand side management[M].Beijing:China Electric Power Press,2007:237-245.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201010012&amp;v=MDA5MTFOcjQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtXNzNCSVNIVGVyRzRIOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 李欣然,姜学皎,钱军,等.基于用户日负荷曲线的用电行业分类与综合方法[J].电力系统自动化,2010,34(10):56-61.LI Xinran,JIANG Xuejiao,QIAN Jun,et al.A classifying and synthesizing method of power consumer industry based on the daily load profile[J].Automation of Electric Power Systems,2010,34(10):56-61.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321027&amp;v=MTcwMDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3M0JJU0hUZXJHNEg5TE9ybzlIWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 欧阳森,石怡理.改进熵权法及其在电能质量评估中的应用[J].电力系统自动化,2013,37(21):156-159.OUYANG Sen,SHI Yili.A new improved entropy method and its application in power quality evaluation[J].Automation of Electric Power Systems,2013,37(21):156-159.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610010&amp;v=MDg0NzM0OUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzczQklTSFRlckc0SDlmTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 安晓华,欧阳森,杨家豪.分布式供能系统场景竞争力的分类评价模型及应用[J].电力系统自动化,2016,40(10):69-75.AN Xiaohua,OUYANG Sen,YANG Jiahao.Classified evaluation model for scenario competitiveness of distributed energy supply system and its application[J].Automation of Electric Power Systems,2016,40(10):69-75.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=KYKB201710064&amp;v=MjMyODFqVEFiTEc0SDliTnI0OURZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzczQkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王瑞鹏,高永涛,吴顺川,等.基于改进熵-云模型的隧道采空区稳定性评价[J].现代矿业,2017(10):208-211.WANG Ruipeng,GAO Yongtao,WU Shunchuan,et al.Stability evaluation of tunnel goaf based on improved entropy-cloud model[J].Modern Mining,2017(10):208-211.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201603025&amp;v=Mjk4ODk5Zk1ySTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3M0JJVHJCZmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 刘思,李林芝,吴浩,等.基于特性指标降维的日负荷曲线聚类分析[J].电网技术,2016,40(3):797-803.LIU Si,LI Linzhi,WU Hao,et al.Cluster analysis of daily load curves using load pattern indexes to reduce dimensions[J].Power System Technology,2016,40(3):797-803.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ201904011&amp;v=MTM5NDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1c3M0JMejdTWkxHNEg5ak1xNDlFWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 耿嘉艺,钱雪忠,周世兵.新模糊聚类有效性指标[J].计算机应用研究,2019,36(4):1001-1005.GENG Jiayi,QIAN Xuezhong,ZHOU Shibing.New fuzzy clustering validity index[J].Application Research of Computers,2019,36(4):1001-1005.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709014&amp;v=MjE1Njg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVzczQklTSFRlckc0SDliTXBvOUVZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 孔祥玉,胡启安,董旭柱,等.引入改进模糊<i>C</i>均值聚类的负荷数据辨识及修复方法[J].电力系统自动化,2017,41(9):90-95.DOI:10.7500/AEPS20160920002.KONG Xiangyu,HU Qi’an,DONG Xuzhu,et al.Data identification and correction method with improved fuzzy <i>C</i>-means clustering algorithm[J].Automation of Electric Power Systems,2017,41(9):90-95.DOI:10.7500/AEPS 20160920002.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920010" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920010&amp;v=MDc1MzlHRnJDVVI3cWZadVpzRnlua1c3M09JU0hUZXJHNEg5ak9yNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

