

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136429958693750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920011%26RESULT%3d1%26SIGN%3dbojNAb%252fwKePrl9KfPbicTWAuZAM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920011&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920011&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920011&amp;v=MDkwMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXI3SklTSFRlckc0SDlqT3I0OUVaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1 交直流系统静态安全域边界拟合与投影刻画&lt;/b&gt; "><b>1 交直流系统静态安全域边界拟合与投影刻画</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#56" data-title="&lt;b&gt;1.1&lt;/b&gt; 边界曲面的线性回归拟合"><b>1.1</b> 边界曲面的线性回归拟合</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;1.2&lt;/b&gt; 交直流系统静态安全域二维投影刻画"><b>1.2</b> 交直流系统静态安全域二维投影刻画</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;2 计及时间特性控制安全域刻画与最优调整策略制定&lt;/b&gt; "><b>2 计及时间特性控制安全域刻画与最优调整策略制定</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#73" data-title="&lt;b&gt;2.1&lt;/b&gt; 计及时间特性控制域定义与描述"><b>2.1</b> 计及时间特性控制域定义与描述</a></li>
                                                <li><a href="#81" data-title="&lt;b&gt;2.2&lt;/b&gt; 控制域内最优调整曲线求解"><b>2.2</b> 控制域内最优调整曲线求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#86" data-title="&lt;b&gt;3 稳态参数计算及有功控制域、最优调整曲线建模&lt;/b&gt; "><b>3 稳态参数计算及有功控制域、最优调整曲线建模</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#87" data-title="&lt;b&gt;3.1&lt;/b&gt; 高压直流输电主回路稳态参数计算"><b>3.1</b> 高压直流输电主回路稳态参数计算</a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;3.2&lt;/b&gt; 有功控制域刻画及最优调整曲线求解"><b>3.2</b> 有功控制域刻画及最优调整曲线求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#121" data-title="&lt;b&gt;4&lt;/b&gt; 算例分析 "><b>4</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#130" data-title="1)场景1:">1)场景1:</a></li>
                                                <li><a href="#132" data-title="2)场景2:">2)场景2:</a></li>
                                                <li><a href="#134" data-title="3)场景3:">3)场景3:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#146" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#190" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="&lt;b&gt;图1 基于不同时间响应设备的运行点调整示意图&lt;/b&gt;"><b>图1 基于不同时间响应设备的运行点调整示意图</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;表1 调整后LCC-HVDC系统运行参数&lt;/b&gt;"><b>表1 调整后LCC-HVDC系统运行参数</b></a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;图2 场景1直流输送功率控制域&lt;/b&gt;"><b>图2 场景1直流输送功率控制域</b></a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;图3 场景2直流输送功率控制域&lt;/b&gt;"><b>图3 场景2直流输送功率控制域</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;图4 场景3直流输送功率控制域&lt;/b&gt;"><b>图4 场景3直流输送功率控制域</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图5 场景3直流输送功率控制域及最优调整曲线&lt;/b&gt;"><b>图5 场景3直流输送功率控制域及最优调整曲线</b></a></li>
                                                <li><a href="#184" data-title="图A1静态安全域二维投影示意图">图A1静态安全域二维投影示意图</a></li>
                                                <li><a href="#185" data-title="图A2 LCC-HVDC的控制系统框图">图A2 LCC-HVDC的控制系统框图</a></li>
                                                <li><a href="#186" data-title="图A3具有并行直流和交流联络线的两区域系统">图A3具有并行直流和交流联络线的两区域系统</a></li>
                                                <li><a href="#187" data-title="表A1不同类型无功补偿装置的比较">表A1不同类型无功补偿装置的比较</a></li>
                                                <li><a href="#188" data-title="表A2 LCC直流系统运行参数">表A2 LCC直流系统运行参数</a></li>
                                                <li><a href="#189" data-title="表A3交流系统和LCC直流系统各运行约束上下限值">表A3交流系统和LCC直流系统各运行约束上下限值</a></li>
                                                <li><a href="#191" data-title="图B1线性拟合各有效边界拟合优度R值">图B1线性拟合各有效边界拟合优度R值</a></li>
                                                <li><a href="#192" data-title="表B1部分边界面线性拟合方程系数">表B1部分边界面线性拟合方程系数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 余贻鑫.电力系统安全域方法研究述评[J].天津大学学报,2008,41(6):635-646.YU Yixin.Review of study on methodology of security regions of power system[J].Journal of Tianjin University,2008,41(6):635-646." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TJDX200806002&amp;v=MjczNTg3Sk1TZlBkckc0SHRuTXFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         余贻鑫.电力系统安全域方法研究述评[J].天津大学学报,2008,41(6):635-646.YU Yixin.Review of study on methodology of security regions of power system[J].Journal of Tianjin University,2008,41(6):635-646.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 陈思捷,陈启鑫,夏清.静态安全距离:概念,模型和意义[J].中国电机工程学报,2015,35(3):600-608.CHEN Sijie,CHEN Qixin,XIA Qing.Steady-state security distance:concept,model and meaning[J].Proceedings of the CSEE,2015,35(3):600-608." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201503012&amp;v=MDcwNjZxZlp1WnNGeW5sVXI3SlB5clBiYkc0SDlUTXJJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         陈思捷,陈启鑫,夏清.静态安全距离:概念,模型和意义[J].中国电机工程学报,2015,35(3):600-608.CHEN Sijie,CHEN Qixin,XIA Qing.Steady-state security distance:concept,model and meaning[J].Proceedings of the CSEE,2015,35(3):600-608.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" CHEN S J,CHEN Q X,XIA Q,et al.Active boundary identifying technique for steady-state security distance assessment[C]// 2013 IEEE Power &amp;amp; Energy Society General Meeting,July 21-25,2013,Vancouver,Canada." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Active boundary identifying technique for steady-state security distance assessment">
                                        <b>[3]</b>
                                         CHEN S J,CHEN Q X,XIA Q,et al.Active boundary identifying technique for steady-state security distance assessment[C]// 2013 IEEE Power &amp;amp; Energy Society General Meeting,July 21-25,2013,Vancouver,Canada.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 肖峻,苏步芸,李鑫,等.网络的安全域方法及与抗毁性的对比验证[J].复杂系统与复杂性科学,2016,13(4):41-50.XIAO Jun,SU Buyun,LI Xin,et al.Secure region of network and comparison with invulnerability[J].Complex Systems and Complexity Science,2016,13(4):41-50." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FZXT201604007&amp;v=MTI1NDJmVGVyRzRIOWZNcTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcjdKSXo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         肖峻,苏步芸,李鑫,等.网络的安全域方法及与抗毁性的对比验证[J].复杂系统与复杂性科学,2016,13(4):41-50.XIAO Jun,SU Buyun,LI Xin,et al.Secure region of network and comparison with invulnerability[J].Complex Systems and Complexity Science,2016,13(4):41-50.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" GALIANA F D.Analytic properties of the load flow problem[C]//International Symposium on Circuits and Systems.Special Session on Power System,1977:802-816." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analytic properties of the load flow problem">
                                        <b>[5]</b>
                                         GALIANA F D.Analytic properties of the load flow problem[C]//International Symposium on Circuits and Systems.Special Session on Power System,1977:802-816.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" GALIANA F D,LEE K.On the steady stability of power system[C]// Proceedings of Power Industry Computer Applications Conference,May 24-27,1977,Toronto,Canada:201-210." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=On the steady stability of power system">
                                        <b>[6]</b>
                                         GALIANA F D,LEE K.On the steady stability of power system[C]// Proceedings of Power Industry Computer Applications Conference,May 24-27,1977,Toronto,Canada:201-210.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" GALIANA F D,JARJIS I.Quantitative analysis of steady state stability in power networks[J].IEEE Transactions on Power Apparatus and Systems,1981,100(1):318-326." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quantitative Analysis of Steady State Stability in Power Networks">
                                        <b>[7]</b>
                                         GALIANA F D,JARJIS I.Quantitative analysis of steady state stability in power networks[J].IEEE Transactions on Power Apparatus and Systems,1981,100(1):318-326.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" WU F,KUMAGAI S.Steady-state security regions of power systems[J].IEEE Transactions on Circuits and Systems,1982,29(11):703-711." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Steady-State Security Regions of Power Systems">
                                        <b>[8]</b>
                                         WU F,KUMAGAI S.Steady-state security regions of power systems[J].IEEE Transactions on Circuits and Systems,1982,29(11):703-711.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 余贻鑫,冯飞.电力系统有功静态安全域[J].中国科学,1990,20(6):664-672.YU Yixin,FENG Fei.Active power steady state security region[J].Science in China,1990,20(6):664-672." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JAXK199006013&amp;v=MzI0MzdCdEdGckNVUjdxZlp1WnNGeW5sVXI3Skx5elRaYkt4RjlITXFZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         余贻鑫,冯飞.电力系统有功静态安全域[J].中国科学,1990,20(6):664-672.YU Yixin,FENG Fei.Active power steady state security region[J].Science in China,1990,20(6):664-672.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 黄纯华,余贻鑫,葛少云.电力系统无功静态安全域[J].天津大学学报,1987,20(3):77-86.HUANG Chunhua,YU Yixin,GE Shaoyun.Reactive power steady state security region[J].Journal of Tianjin University,1987,20(3):77-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TJDX198703009&amp;v=MDc2MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyN0pNU2ZQZHJLeEZ0Yk1ySTlGYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         黄纯华,余贻鑫,葛少云.电力系统无功静态安全域[J].天津大学学报,1987,20(3):77-86.HUANG Chunhua,YU Yixin,GE Shaoyun.Reactive power steady state security region[J].Journal of Tianjin University,1987,20(3):77-86.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" HNYILINA E,LEE S T Y,SCHWEPPE F C.Steady-state security regions:the set-theoretic approach[C]// Proceedings of Power Industry Computer Applications Conference,May 24-17,1975,Toronto,Canada:347-355." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Steady-state security regions:the set-theoretic approach">
                                        <b>[11]</b>
                                         HNYILINA E,LEE S T Y,SCHWEPPE F C.Steady-state security regions:the set-theoretic approach[C]// Proceedings of Power Industry Computer Applications Conference,May 24-17,1975,Toronto,Canada:347-355.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" FISCHL R,DEMAIO J A.Fast identification of the steady-state security regions for power system security enhancement[J].IEEE Transactions on Power Apparatus and Systems,1976,95(3):758-75." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fast identification of the steady-state security regions for power system security enhancement">
                                        <b>[12]</b>
                                         FISCHL R,DEMAIO J A.Fast identification of the steady-state security regions for power system security enhancement[J].IEEE Transactions on Power Apparatus and Systems,1976,95(3):758-75.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" CHEN S J,CHEN Q X,XIA Q,et al.Steady-state security assessment method based on distance to security region boundaries[C]// 2013 IEEE Power &amp;amp; Energy Society General Meeting,July 21-25,2013,Vancouver,Canada." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Steady-state security assessment method based on distance to security region boundaries">
                                        <b>[13]</b>
                                         CHEN S J,CHEN Q X,XIA Q,et al.Steady-state security assessment method based on distance to security region boundaries[C]// 2013 IEEE Power &amp;amp; Energy Society General Meeting,July 21-25,2013,Vancouver,Canada.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" CHEN S J,CHEN Q X,XIA Q,et al.&lt;i&gt;N&lt;/i&gt;-1 security assessment approach based on the steady-state security distance[J].IET Generation,Transmission &amp;amp; Distribution,2015,9(15):2419-2426." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=N-1 security assessment approach based on the steady-state security distance">
                                        <b>[14]</b>
                                         CHEN S J,CHEN Q X,XIA Q,et al.&lt;i&gt;N&lt;/i&gt;-1 security assessment approach based on the steady-state security distance[J].IET Generation,Transmission &amp;amp; Distribution,2015,9(15):2419-2426.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 王菲,余贻鑫.基于注入空间安全域的电网自愈决策[J].天津大学学报,2011,44(9):753-758.WANG Fei,YU Yixin.Decision making of self-healing of power grid based on security regions in injection space[J].Journal of Tianjin University,2011,44(9):753-758." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TJDX201109002&amp;v=MjA5NTBETXBvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXI3Sk1TZlBkckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         王菲,余贻鑫.基于注入空间安全域的电网自愈决策[J].天津大学学报,2011,44(9):753-758.WANG Fei,YU Yixin.Decision making of self-healing of power grid based on security regions in injection space[J].Journal of Tianjin University,2011,44(9):753-758.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 顾雪平,张尚,王涛,等.安全域视角下的有功安全校正优化控制方法[J].电力系统自动化,2017,41(18):17-24.DOI:10.7500/AEPS20170330002.GU Xueping,ZHANG Shang,WANG Tao,et al.Optimization control strategy for active power correction from perspective of security region[J].Automation of Electric Power Systems,2017,41(18):17-24.DOI:10.7500/AEPS20170330002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718003&amp;v=MTcxODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyN0pJU0hUZXJHNEg5Yk5wNDlGWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         顾雪平,张尚,王涛,等.安全域视角下的有功安全校正优化控制方法[J].电力系统自动化,2017,41(18):17-24.DOI:10.7500/AEPS20170330002.GU Xueping,ZHANG Shang,WANG Tao,et al.Optimization control strategy for active power correction from perspective of security region[J].Automation of Electric Power Systems,2017,41(18):17-24.DOI:10.7500/AEPS20170330002.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 陈晖,陈中.交直流系统静态安全域刻画与运行裕度计算[J].高电压技术,2018,44(4):1328-1334.CHEN Hui,CHEN Zhong.Steady-state security region characterization and operation margin calculation of AC/DC power system[J].High Voltage Engineering,2018,44(4):1328-1334." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201804036&amp;v=MTcxNzBuTXE0OUdZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXI3SklpblNaTEc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         陈晖,陈中.交直流系统静态安全域刻画与运行裕度计算[J].高电压技术,2018,44(4):1328-1334.CHEN Hui,CHEN Zhong.Steady-state security region characterization and operation margin calculation of AC/DC power system[J].High Voltage Engineering,2018,44(4):1328-1334.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 陈中,陈晖,朱政光,等.含可控串联电容换流器的交直流系统静态安全域刻画与分析[J].电力自动化设备,2018,38(10):89-95.CHEN Zhong,CHEN Hui,ZHU Zhengguang,et al.Description and analysis of steady-state security region of AC/DC system with controlled series capacitor converter[J].Electric Power Automation Equipment,2018,38(10):89-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201810014&amp;v=MDUzMTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXI3SklTSFJmYkc0SDluTnI0OUVZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         陈中,陈晖,朱政光,等.含可控串联电容换流器的交直流系统静态安全域刻画与分析[J].电力自动化设备,2018,38(10):89-95.CHEN Zhong,CHEN Hui,ZHU Zhengguang,et al.Description and analysis of steady-state security region of AC/DC system with controlled series capacitor converter[J].Electric Power Automation Equipment,2018,38(10):89-95.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 王刚,梅生伟.静态电压稳定域边界的切平面分析[J].电力系统自动化,2007,31(11):6-11.WANG Gang,MEI Shengwei.A tangent plane analysis of the static voltage stability region boundary[J].Automation of Electric Power Systems,2007,31(11):6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200711001&amp;v=MDExMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcjdKSVNIVGVyRzRIdGJOcm85RlpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         王刚,梅生伟.静态电压稳定域边界的切平面分析[J].电力系统自动化,2007,31(11):6-11.WANG Gang,MEI Shengwei.A tangent plane analysis of the static voltage stability region boundary[J].Automation of Electric Power Systems,2007,31(11):6-11.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 余贻鑫,李鹏,贾宏杰.基于混合法的潮流可行域边界计算[J].电力系统自动化,2004,28(13):18-25.YU Yixin,LI Peng,JIA Hongjie.Computing the boundary of the power flow feasible region based on the hybrid method[J].Automation of Electric Power Systems,2004,28(13):18-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200413005&amp;v=MTUzNzVGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyN0pJU0hUZXJHNEh0WE5ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         余贻鑫,李鹏,贾宏杰.基于混合法的潮流可行域边界计算[J].电力系统自动化,2004,28(13):18-25.YU Yixin,LI Peng,JIA Hongjie.Computing the boundary of the power flow feasible region based on the hybrid method[J].Automation of Electric Power Systems,2004,28(13):18-25.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 胡泽春,王锡凡.基于最优乘子潮流确定静态电压稳定临界点[J].电力系统自动化,2006,30(6):6-11.HU Zechun,WANG Xifan.Determination of static voltage collapse critical point based on load flow method with optimal multiplier[J].Automation of Electric Power Systems,2006,30(6):6-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200606002&amp;v=MDkyMjU3cWZadVpzRnlubFVyN0pJU0hUZXJHNEh0Zk1xWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         胡泽春,王锡凡.基于最优乘子潮流确定静态电压稳定临界点[J].电力系统自动化,2006,30(6):6-11.HU Zechun,WANG Xifan.Determination of static voltage collapse critical point based on load flow method with optimal multiplier[J].Automation of Electric Power Systems,2006,30(6):6-11.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 王峰,徐政,黄莹,等.高压直流输电主回路稳态参数计算[J].电工技术学报,2009,24(5):135-140.WANG Feng,XU Zheng,HUANG Ying,et al.Calculation of main circuit parameters for HVDC transmission[J].Transactions of China Electrotechnical Society,2009,24(5):135-140." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200905023&amp;v=MDU4MzZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXI3SklTckJmYkc0SHRqTXFvOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         王峰,徐政,黄莹,等.高压直流输电主回路稳态参数计算[J].电工技术学报,2009,24(5):135-140.WANG Feng,XU Zheng,HUANG Ying,et al.Calculation of main circuit parameters for HVDC transmission[J].Transactions of China Electrotechnical Society,2009,24(5):135-140.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 王峰,徐政,黄莹,等.高压直流输电无功管理的原则与算法[J].电力系统自动化,2008,32(4):85-88.WANG Feng,XU Zheng,HUANG Ying,et al.Principle and algorithms of reactive power management for HVDC transmission[J].Automation of Electric Power Systems,2008,32(4):85-88." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200804020&amp;v=MzAzNjhIdG5NcTQ5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcjdKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         王峰,徐政,黄莹,等.高压直流输电无功管理的原则与算法[J].电力系统自动化,2008,32(4):85-88.WANG Feng,XU Zheng,HUANG Ying,et al.Principle and algorithms of reactive power management for HVDC transmission[J].Automation of Electric Power Systems,2008,32(4):85-88.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 孙全才,程浩忠,张健,等.提高暂态电压安全水平的动态无功备用优化方法[J].中国电机工程学报,2015,35(11):2718-2725.SUN Quancai,CHENG Haozhong,ZHANG Jian,et al.A dynamic reactive power reserve optimization method to enhance transient voltage security[J].Proceedings of the CSEE,2015,35(11):2718-2725." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511011&amp;v=MTc5NzZxQnRHRnJDVVI3cWZadVpzRnlubFVyN0pQeXJQYmJHNEg5VE5ybzlFWllRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         孙全才,程浩忠,张健,等.提高暂态电压安全水平的动态无功备用优化方法[J].中国电机工程学报,2015,35(11):2718-2725.SUN Quancai,CHENG Haozhong,ZHANG Jian,et al.A dynamic reactive power reserve optimization method to enhance transient voltage security[J].Proceedings of the CSEE,2015,35(11):2718-2725.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-28 13:19</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),73-84 DOI:10.7500/AEPS20180917012            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">交直流静态安全域下计及时间特性直流有功调整方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E4%B8%AD&amp;code=06607284&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈中</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E6%94%BF%E5%85%89&amp;code=38124635&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱政光</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%B8%A5%E4%BF%8A&amp;code=06613959&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">严俊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E6%99%96&amp;code=06593116&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈晖</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0220478&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">东南大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B1%9F%E8%8B%8F%E7%9C%81%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E6%8A%80%E6%9C%AF%E4%B8%8E%E8%A3%85%E5%A4%87%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E4%B8%9C%E5%8D%97%E5%A4%A7%E5%AD%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江苏省智能电网技术与装备重点实验室东南大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着交直流混联系统状态及控制变量广域耦合程度不断提高,各元件时间响应特性差异巨大,系统的控制目标会因为各控制参数时间尺度的不协调而难以实现。为解决上述问题,首先,在交直流混联系统静态安全域理论基础上研究了其边界曲面线性回归拟合及二维投影的刻画方法。在考虑安全域和控制设备时间参数的基础上,提出具有时间特性的控制安全域及域内最优调整曲线的通用模型。然后,通过高压直流输电主回路参数计算得到直流输送有功和无功补偿、触发角、熄弧角以及变压器分接头等电气量的稳态关系,并依此结合计及时间特性控制安全域的刻画方法以完成直流有功控制域的表征,且在域内以整个调节时间内系统中敏感母线平均电压波动最小为优化目标给出最优调整曲线,从而保障交直流系统有功调整在时间维度上的安全性。最后,基于改造的两区四机交直流混联系统进行仿真计算,验证了理论分析的正确性与可靠性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%9D%99%E6%80%81%E5%AE%89%E5%85%A8%E5%9F%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">静态安全域;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BA%A4%E7%9B%B4%E6%B5%81%E6%B7%B7%E8%81%94%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">交直流混联系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%B6%E9%97%B4%E5%B0%BA%E5%BA%A6%E8%80%A6%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">时间尺度耦合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%89%E5%8A%9F%E6%8E%A7%E5%88%B6%E5%9F%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">有功控制域;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%80%E4%BC%98%E8%B0%83%E6%95%B4%E6%9B%B2%E7%BA%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">最优调整曲线;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    陈中（1975—），男，博士，研究员，博士生导师，主要研究方向：电力系统稳定与控制、高压直流输电。;
                                </span>
                                <span>
                                    *朱政光（1995—），男，通信作者，硕士研究生，主要研究方向：电力系统分析与控制、高压直流输电。E-mail:18705157456@163.com;
                                </span>
                                <span>
                                    严俊（1994—），男，硕士研究生，主要研究方向：高压直流输电。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-17</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目（2016YFB0900602）;</span>
                    </p>
            </div>
                    <h1><b>DC Active Power Adjustment Method Based on AC/DC Steady-state Security Region Considering Time Characteristics</b></h1>
                    <h2>
                    <span>CHEN Zhong</span>
                    <span>ZHU Zhengguang</span>
                    <span>YAN Jun</span>
                    <span>CHEN Hui</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Southeast University</span>
                    <span>Jiangsu Provincial Key Laboratory of Smart Grid Technology &amp; Equipment,Southeast University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the increasing wide-area coupling of the state and control variables of AC/DC hybrid systems, the time response characteristics of components vary greatly, and the control objectives of the system are difficult to achieve due to the uncoordinated time scale of each control parameter. To solve the above problems, firstly, description method of two-dimensional projection for AC/DC hybrid system and linear regression fitting algorithm for boundary surfaces are studied based on the theory of steady-state security region. Taking the security region and time parameters of control equipment into account, a general model for controlling the security region and the optimal adjustment curve in the region with time characteristics is proposed. Then, through the calculation of the main circuit parameters of high voltage DC transmission, the steady-state relationship between the active and reactive power compensation, the firing angle, the extinction angle and the transformer tap is analyzed. Then, the description method of security region is controlled by combinating with time characteristics. The method completes the characterization of the DC active power control region, and gives the optimal adjustment curve in the region to achieve the goal of minimizing system voltage fluctuations during the entire regulation time, thus guaranteeing the global stability and security of the AC/DC system in time dimension. Finally, using the modified two-area four-machine AC/DC hybrid system, simulation calculations verify the correctness and reliability of theoretical analysis.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=steady-state%20security%20region&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">steady-state security region;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=AC%2FDC%20hybrid%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">AC/DC hybrid system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=time-scale%20coupling&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">time-scale coupling;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20power%20control%20region&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active power control region;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=optimal%20adjustment%20curve&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">optimal adjustment curve;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-17</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by the National Key R&amp;D Program of China(No.2016YFB0900602);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">随着电网规模、直流输电占比和交直流混联深度的不断扩大,电力系统的安全运行与控制难度日益提高。安全域理论<citation id="166" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>为当前复杂电力系统的安全性评估及控制提供了新思路。安全域方法实现了对系统安全状态的整体评判,不仅可以通过运行点是否位于安全域内来判定系统是否安全<citation id="167" type="reference"><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>,调度人员可以获得运行点在不同方向上的安全裕度作为下一步采取安全控制措施的重要依据。20世纪70年代,文献<citation id="168" type="reference">[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</citation>开展了关于静态安全域的研究,最初只是以潮流是否可解作为边界条件,后来逐渐将节点电压、线路潮流、发电机有功功率及电压幅值等约束条件引入,作为静态安全域的边界。文献<citation id="162" type="reference">[<a class="sup">8</a>]</citation>将系统有功和无功功率同时考虑,给出了基于非线性潮流方程静态安全域的响应域求解方法。余贻鑫院士于20世纪80年代末开展了关于静态安全域的一系列研究工作<citation id="169" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>,分别给出了有功和无功静态安全域的拓展求法及映射方法,为静态安全域的发展奠定了坚实的基础。目前基于静态安全域理论关于电力系统安全性及其控制策略的研究,一些学者已取得了一些成效。文献<citation id="163" type="reference">[<a class="sup">11</a>]</citation>采用线性化的潮流方程可简易求得安全域的边界,以及稳态运行点到边界的距离,便于实时在线计算,但由于未计及无功功率的影响,计算结果应用场景受限<citation id="170" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。文献<citation id="164" type="reference">[<a class="sup">15</a>]</citation>基于热稳定安全域和割集静态电压稳定域简化电网自愈决策的数学模型,提出了一种电网自愈控制模型以预防连锁停电。文献<citation id="165" type="reference">[<a class="sup">16</a>]</citation>将安全域理论用于系统有功安全校正,通过对系统当前运行状态在高维空间中各方向上的安全距离进行整体评判,提出了安全距离灵敏度指标,给出了最优控制的指导向量。</p>
                </div>
                <div class="p1">
                    <p id="52">上述研究都在不同层面发挥出了安全域的应用优势,但没有计及系统运行点在调节过程中各设备时间尺度的差异性和控制变量之间在时间维度上的耦合关系。尤其在交直流混联系统中,连续、离散、逻辑变量交织、不同控制变量之间的时间常数差异较大、多种类型约束相互牵制,做到时间维度上的协调安全控制十分关键。</p>
                </div>
                <div class="p1">
                    <p id="53">基于以上考虑,本文在文献<citation id="172" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>交直流系统静态安全域理论基础上提出了计及时间特性的控制安全域和域内最优调整曲线刻画与计算的通用模型,并利用安全域边界线对应约束条件筛查方法<citation id="171" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>算得临近越限的电气量信息。由于直流有功调整是交直流混联系统运行与控制的重要手段之一,故本文基于交直流系统运行特性分析的结果,利用上述通用模型求解直流有功控制域,并以系统中敏感母线平均电压波动最小为优化目标给出最优调整曲线。该模型能够安全有效地处理直流有功调整问题,同时兼顾系统的全局安全性,避免调节时间内的静态安全越限。通过改造的两区四机交直流混联系统算例对本文方法的有效性进行了验证,说明了具有时间特性的控制安全域对直流有功调整的适用性。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1 交直流系统静态安全域边界拟合与投影刻画</b></h3>
                <div class="p1">
                    <p id="55">交直流系统静态安全域建立在系统的等式约束和各变量不等式约束基础之上,其详细定义与建模过程参考文献<citation id="174" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>]</citation>。当系统网络拓扑和约束限值不变时,静态安全域运行约束不变。一般情况在趋势上,若运行点越靠静态安全域“中心”,远离各个边界时,电网中的安全裕度分布越均匀,运行点受扰动后越不容易偏移出域外<citation id="173" type="reference"><link href="4" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>1.1</b> 边界曲面的线性回归拟合</h4>
                <div class="p1">
                    <p id="57">由于交直流混联系统多维度、非线性、强耦合的特征,故静态安全域边界面只能由多个非线性隐函数表征,难以求得解析表达式,实用化难度也极大提高。因此,为了让基于安全域的运行控制措施便于制定,采用线性回归拟合方式近似求取边界面表达式,并给出验证手段。</p>
                </div>
                <div class="p1">
                    <p id="58">在各边界面上选取临界点,完成多元线性回归拟合,假设系统中的所有常规直流均采用整流侧定电流、逆变侧定熄弧角的控制方式,其拟合表达式可表示为<citation id="175" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>ε</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo>+</mo><mi>χ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>U</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>η</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub><mo>+</mo><mi>ζ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Q</mi><msub><mrow></mrow><mrow><mtext>L</mtext><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>λ</mi><msub><mrow></mrow><mi>i</mi></msub><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mi>i</mi></mrow></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mi>i</mi></msub><mi>γ</mi><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mn>1</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60">式中:<i>n</i><sub>1</sub>,<i>n</i><sub>2</sub>和<i>n</i><sub>3</sub>分别为发电机、负荷及直流线路的数量;<i>ε</i><sub><i>i</i></sub>,<i>χ</i><sub><i>i</i></sub>,<i>η</i><sub><i>i</i></sub>,<i>ζ</i><sub><i>i</i></sub>,<i>λ</i><sub><i>i</i></sub>和<i>ω</i><sub><i>i</i></sub>为待定拟合系数;<i>P</i><sub>G</sub><sub><i>i</i></sub>和<i>U</i><sub>G</sub><sub><i>i</i></sub>分别为发电机有功出力和端电压幅值;<i>P</i><sub>L</sub><sub><i>i</i></sub>和<i>Q</i><sub>L</sub><sub><i>i</i></sub>分别为负荷有功功率和无功功率;<i>I</i><sub>d</sub><sub><i>i</i></sub>和<i>γ</i><sub><i>i</i></sub>分别为整流侧电流和逆变侧熄弧角。</p>
                </div>
                <div class="p1">
                    <p id="61">线性拟合优度可采用<i>R</i><sup>2</sup>表示。设<i>y</i><sub><i>i</i></sub>为拟合方程因变量的实际值,<mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>为拟合得到的因变量的实际值,<mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>为拟合得到的因变量的平均值。记总离差平方和<mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false">(</mo></mstyle><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>,回归平方和<mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false">(</mo></mstyle><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></mrow></math></mathml>,残差平方和<mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mi>i</mi></munder><mo stretchy="false">(</mo></mstyle><mi>y</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>y</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><msub><mrow></mrow><mi>i</mi></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>,可将拟合优度<i>R</i><sup>2</sup>表示为:</p>
                </div>
                <div class="p1">
                    <p id="62"><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>R</mi><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>E</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>R</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub></mrow><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (2)</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.2</b> 交直流系统静态安全域二维投影刻画</h4>
                <div class="p1">
                    <p id="64">为了使安全域更具可观性,为电力调度提供合理的指导信息,可将安全域降维处理<citation id="176" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>,假设静态安全域为三维,其二维投影示意图如附录A图A1所示。在域的范畴内,潮流可行域一直是一个重要的研究对象,二维投影上静态安全域边界的描绘可转换为非线性优化问题<citation id="177" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>,该方法的实质是对静态安全域的局部可行域投影。</p>
                </div>
                <div class="p1">
                    <p id="65">若将二维投影的横坐标选为逆变侧直流电压<i>U</i><sub>dI</sub>,纵坐标选为逆变侧有功功率<i>P</i><sub>dI</sub>,则在求解过程中,逆变侧直流电压作为控制量按给定步长在一定区间内逐步增大,目标函数为逆变侧有功功率的最大值和最小值。最后将逆变侧换流母线电压及其所对应的逆变侧有功功率的最大值和最小值构成的坐标逐点相连构成静态安全域的边界<citation id="178" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,即求解式(3)的优化问题。</p>
                </div>
                <div class="p1">
                    <p id="66" class="code-formula">
                        <mathml id="66"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>min</mi><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>max</mi><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>f</mi><mo stretchy="false">(</mo><mi>X</mi><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>g</mi><mo stretchy="false">(</mo><mi>X</mi><mo stretchy="false">)</mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mi>A</mi><mo>,</mo><mi>D</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">(</mo><mi>A</mi><msub><mrow></mrow><mn>0</mn></msub><mo>,</mo><mi>D</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext></mrow></msub><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">)</mo><mo>∉</mo><mi>D</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext><mo>,</mo><mi>min</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext></mrow></msub><mi>l</mi><mtext> </mtext><mtext> </mtext><mi>l</mi><mo>=</mo><mn>0</mn><mo>,</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="67">式中:<i>A</i>为与交流系统有关的各注入量;<i>D</i>为直流输电的各控制量;<i>X</i>为全系统各电气量;<i>f</i>(·)为交直流潮流方程组;<i>g</i>(·)为全系统各电气量应满足的设备约束限值<citation id="179" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>;<i>X</i><sub>B</sub>为(<i>A</i>,<i>D</i>)关于<i>X</i>的补集;<i>A</i><sub>0</sub>和<i>D</i><sub>0</sub>分别为静态安全域维度中各交流系统注入量及直流控制量的初始设定值,即将静态安全域降维处理,但由于此时<i>P</i><sub>dI</sub>和<i>U</i><sub>dI</sub>作为该二维投影的2个维度,故初始设定值便不包括这2个维度,而是将横坐标<i>U</i><sub>dI</sub>从最小值按一定步长增加至最大值,纵坐标作为目标函数是逆变侧有功功率<i>P</i><sub>dI</sub>的最大值和最小值。<i>U</i><sub>dI,min</sub>为二维投影横坐标对应的逆变侧直流电压左边界;Δ<i>U</i><sub>dI</sub>为步长;<i>l</i>为步长数。(<i>U</i><sub>dI</sub>,<i>λ</i><sub>1</sub>)和(<i>U</i><sub>dI</sub>,<i>λ</i><sub>2</sub>)为所求的边界点,本文采用小步长搜索二维投影边界点以更好地捕捉安全域的边界细节,提升投影精度。</p>
                </div>
                <div class="p1">
                    <p id="68">但因为<i>f</i>(<i>X</i>)=0和<i>g</i>(<i>X</i>)≤0构成的非线性隐式约束条件复杂,所以式(3)的计算将十分耗时。利用1.1节提出的边界曲面的线性回归拟合方法,可将原本的非线性隐式约束条件线性化。设经过线性拟合的所有边界构成的不等式约束表示为<i>O</i>(<i>X</i>)≤0,则式(3)可以转化为:</p>
                </div>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>min</mi><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>max</mi><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>Ο</mi><mo stretchy="false">(</mo><mi>X</mi><mo stretchy="false">)</mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mi>A</mi><mo>,</mo><mi>D</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">(</mo><mi>A</mi><msub><mrow></mrow><mn>0</mn></msub><mo>,</mo><mi>D</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext></mrow></msub><mo>,</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">)</mo><mo>∉</mo><mi>D</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext><mo>,</mo><mi>min</mi></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext></mrow></msub><mi>l</mi><mtext> </mtext><mtext> </mtext><mi>l</mi><mo>=</mo><mn>0</mn><mo>,</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">采用式(4)将在满足工程应用精度的基础上将非线性规划问题转变为线性规划问题,极大地缩短了计算时间。采用蒙特卡洛模拟法可有效验证逐点法边界描绘的可行性。</p>
                </div>
                <div class="p1">
                    <p id="71">在求得所需要的静态安全域二维投影后,需要进行潮流校验和筛查边界线所对应的约束条件,从而保证二维投影的可靠性和判断当前运行点可能存在的越限风险,筛查方法详见文献<citation id="180" type="reference">[<a class="sup">18</a>]</citation>。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>2 计及时间特性控制安全域刻画与最优调整策略制定</b></h3>
                <h4 class="anchor-tag" id="73" name="73"><b>2.1</b> 计及时间特性控制域定义与描述</h4>
                <div class="p1">
                    <p id="74">在以往基于静态安全域控制策略的研究中,尽管目标都是将系统运行点调整至静态安全域内部并留有一定的安全裕度,但由于各个控制量的时间尺度、控制速率、响应特性等一般互不相同,甚至具有较大的差异性,因此在向安全域内部“拉动”的过程中运行点有可能偏移至静态安全域的“外部”。这将导致虽所给控制量所对应的系统运行点已满足交直流混联系统的各项安全约束,但在实际系统调整的过程中已然发生越限,造成调整指令有效的“表象”。</p>
                </div>
                <div class="p1">
                    <p id="75">在图1中,当维度变量<i>x</i><sub>1</sub>需要从当前数值<i>x</i><sub><i>E</i></sub>增大到<i>x</i><sub><i>F</i></sub>时,此时只调整<i>x</i><sub>1</sub>势必造成运行点相对边界1越限,因此需要维度变量<i>x</i><sub>2</sub>参与协调控制。若<i>x</i><sub>2</sub>的响应速度较慢,即<i>x</i><sub>1</sub>比<i>x</i><sub>2</sub>调节得更早,此时运行点将沿着曲线1运动,调整的过程中运行点将偏移至静态安全域的外部;若<i>x</i><sub>2</sub>的响应速度过快,即<i>x</i><sub>1</sub>跟不上<i>x</i><sub>2</sub>的调节,此时运行点将沿着曲线2运动,同样为不安全情况;只有<i>x</i><sub>1</sub>的调节过程与<i>x</i><sub>2</sub>的时间特性相匹配(如直线3),才能保证系统在协调控制全过程中的安全。</p>
                </div>
                <div class="p1">
                    <p id="76">记<i>t</i><sub>0</sub>和<i>t</i><sub>n</sub>分别为始末时刻点,<i>x</i><sub><i>i</i></sub>为空间中第<i>i</i>个维度变量,假设所求得的静态安全域共有<i>K</i>个维度变量,其中<i>k</i><sub>c</sub>个维度变量的时间响应特性已知,记所有时间响应特性已知的维度变量为<i>X</i><sub>a</sub>,第<i>i</i>个(<i>i</i>=1,2,3,…,<i>k</i><sub>c</sub>)时间响应特性已知的维度变量的数值随时间<i>t</i>变化的函数为<i>x</i><sub><i>i</i></sub>=<i>h</i><sub><i>i</i></sub>(<i>t</i>)(<i>t</i><sub>0</sub>≤<i>t</i>≤<i>t</i><sub>n</sub>),设<i>h</i>(·)为所有时间响应特性已知的维度变量与时间变量应满足的等式约束方程组,静态安全域维度变量中剩余<i>K</i>-<i>k</i><sub>c</sub>个时间响应特性未知的待调整的控制变量记为<i>X</i><sub>c</sub>,加上时间轴,将控制变量<i>X</i><sub>c</sub>和时间变量<i>t</i>作为维度变量构成<i>K</i>-<i>k</i><sub>c</sub>+1维空间,在该空间内满足约束方程组<i>O</i>(·),<i>h</i>(·)和时间范围<i>t</i><sub>0</sub>≤<i>t</i>≤<i>t</i><sub>n</sub>的点的集合定义为控制域<i>Ω</i><sub>c</sub>,可表示为:</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920011_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于不同时间响应设备的运行点调整示意图" src="Detail/GetImg?filename=images/DLXT201920011_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于不同时间响应设备的运行点调整示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920011_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of adjustment of operation 
point based on different time response devices</b></p>

                </div>
                <div class="p1">
                    <p id="79"><i>Ω</i><sub>c</sub>={(<i>X</i><sub>c</sub>,<i>t</i>)|<i>O</i>(<i>X</i>)≤0,<i>h</i>(<i>X</i><sub>a</sub>,<i>t</i>)=0,<i>t</i><sub>0</sub>≤<i>t</i>≤<i>t</i><sub>n</sub>}      (5)</p>
                </div>
                <div class="p1">
                    <p id="80">只有任意时刻控制变量<i>X</i><sub>c</sub>与当前时刻构成的坐标点均位于控制域内才可保证运行点调整的全过程中系统的运行约束不越限。控制域制约了待调整的控制变量<i>X</i><sub>c</sub>在调整全过程中的调整范围,若任意时刻域内均存在与控制域的边界面之间有较大距离的坐标点,则可认为待调整的控制变量<i>X</i><sub>c</sub>的调节范围较为“充裕”。控制域在空间中是否连续与<i>X</i><sub>a</sub>及其与时间的函数关系方程组有关。</p>
                </div>
                <h4 class="anchor-tag" id="81" name="81"><b>2.2</b> 控制域内最优调整曲线求解</h4>
                <div class="p1">
                    <p id="82">根据2.1节所给的带有时间特性的控制域的定义和描述,若任意时刻下二维控制域均存在,且在所定义的时间范围内控制域保持连续时,则理论上控制域内“拉动”运行点至目标运行点的高维“曲线”有无穷多条。而在电网的实际运行过程中,总会对特定的运行控制目标制定相应的调整策略,故给出控制域内针对不同目标的最优调整曲线计算的通用方法。</p>
                </div>
                <div class="p1">
                    <p id="83">在控制域所定义的时间范围(<i>t</i><sub>0</sub>≤<i>t</i>≤<i>t</i><sub>n</sub>)上等距取包含初始时刻点在内的<i>m</i>+1个时刻点,第<i>k</i>(<i>k</i>=0,1,2,…,<i>m</i>)个时刻点记为<i>t</i><sub><i>k</i></sub>,<i>t</i><sub><i>m</i></sub>即为控制量完成控制所需的总时间(<i>t</i><sub><i>m</i></sub>≤<i>t</i><sub>n</sub>),在<i>t</i><sub><i>k</i></sub>时刻,全系统电气量、时间响应特性已知的维度变量和待调整的控制变量分别为<i>X</i><sub><i>k</i></sub>,<i>X</i><sup><i>k</i></sup><sub>a</sub>和<i>X</i><sup><i>k</i></sup><sub>c</sub>。<i>x</i><sub>a0</sub>和<i>x</i><sub>a</sub><sub><i>m</i></sub>分别为初时刻和末时刻时间响应特性已知的维度变量的数值,<i>x</i><sub>c0</sub>和<i>x</i><sub>c</sub><sub><i>m</i></sub>分别为初时刻和末时刻待调整的控制变量的数值,<i>L</i>(·)为设定的目标函数。则控制域内最优调整曲线的求解转化为如式(6)所示的优化问题。</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>S</mi><mo>=</mo><mi>L</mi><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mn>0</mn></msub><mo>,</mo><mi>X</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi>X</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>X</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>Ο</mi><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>≤</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mn>0</mn><mo>,</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>m</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>h</mi><mo stretchy="false">(</mo><mi>X</mi><msubsup><mrow></mrow><mtext>a</mtext><mi>k</mi></msubsup><mo>,</mo><mi>t</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mn>0</mn><mo>,</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>m</mi></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>X</mi><msubsup><mrow></mrow><mtext>a</mtext><mi>k</mi></msubsup><mo>=</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mn>0</mn></mrow></msub><mo>,</mo><mi>X</mi><msubsup><mrow></mrow><mtext>c</mtext><mi>k</mi></msubsup><mo>=</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>0</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>X</mi><msubsup><mrow></mrow><mtext>a</mtext><mi>k</mi></msubsup><mo>=</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mi>m</mi></mrow></msub><mo>,</mo><mi>X</mi><msubsup><mrow></mrow><mtext>c</mtext><mi>k</mi></msubsup><mo>=</mo><mi>x</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mi>m</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mi>m</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">将式(6)求得的<i>X</i><sup><i>k</i></sup><sub>c</sub>(<i>k</i>=0,1,…,<i>m</i>)的各控制量在<i>t</i><sub><i>k</i></sub>时刻下所对应的数值与<i>t</i><sub><i>k</i></sub>时刻所构成的二维坐标点逐点相连,即可得到各个控制量与时间关系的最优调整曲线。</p>
                </div>
                <h3 id="86" name="86" class="anchor-tag"><b>3 稳态参数计算及有功控制域、最优调整曲线建模</b></h3>
                <h4 class="anchor-tag" id="87" name="87"><b>3.1</b> 高压直流输电主回路稳态参数计算</h4>
                <div class="p1">
                    <p id="88">为了得到交直流混联系统中直流有功功率调整前后系统的参数变化,需要进行相应的主回路参数计算,主要包括:触发角、熄弧角、换相角、直流电压、直流电流、直流有功功率、换流器所消耗的无功功率、二次电压、换流变抽头位置、无功设备所能提供的无功功率等。进行主回路稳态参数计算需要考虑系统具体的主回路控制方式,包括整流侧、逆变侧换流器的控制方式和整流侧、逆变侧换流变抽头的控制方式。一般常规高压直流(LCC-HVDC)输电的控制系统框图如附录A图A2所示。本文采取的换流变分接头控制方式为定角度控制方式,意在维持整流器的触发角和逆变器的熄弧角在制定范围内。</p>
                </div>
                <div class="p1">
                    <p id="89">LCC-HVDC换流站消耗的无功功率计算如下<citation id="181" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="90">1)计算整流侧和逆变侧的额定理想空载直流电压<i>U</i><sub>dio,NR</sub>和<i>U</i><sub>dio,NI</sub>。</p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>o</mtext><mo>,</mo><mtext>Ν</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mtext>Ν</mtext><mtext>R</mtext></mrow></msub></mrow><mi>n</mi></mfrac><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow><mrow><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mo stretchy="false">(</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mtext>R</mtext></mrow></msub><mo>+</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="92"><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>o</mtext><mo>,</mo><mtext>Ν</mtext><mtext>Ι</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mtext>Ν</mtext><mtext>Ι</mtext></mrow></msub></mrow><mi>n</mi></mfrac><mo>-</mo><mi>U</mi><msub><mrow></mrow><mtext>Τ</mtext></msub></mrow><mrow><mi>cos</mi><mspace width="0.25em" /><mi>γ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mo stretchy="false">(</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mtext>Ι</mtext></mrow></msub><mo>+</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>Ι</mtext></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="93">式中:<i>U</i><sub>d,NR</sub>和<i>U</i><sub>d,NI</sub>分别为整流侧与逆变侧额定直流电压,<i>U</i><sub>d,NI</sub>=<i>U</i><sub>d,NR</sub>-<i>I</i><sub>d,N</sub><i>R</i><sub>d,N</sub>,<i>I</i><sub>d,N</sub>和<i>R</i><sub>d,N</sub>分别为额定直流电流和电阻;<i>n</i>为每极六脉动阀组数;<i>U</i><sub>T</sub>为六脉动阀的正向导通压降;<i>α</i><sub>N</sub>为额定触发角;<i>γ</i><sub>N</sub>为额定熄弧角;<i>d</i><sub>xR</sub>,<i>d</i><sub>rR</sub>和<i>d</i><sub>xI</sub>,<i>d</i><sub>rI</sub>分别整流侧和逆变侧等值感性和阻性压降标幺值。</p>
                </div>
                <div class="p1">
                    <p id="94">2)由直流运行电压<i>U</i><sub>dR</sub>和传输的直流功率<i>P</i><sub>dR</sub>计算直流电流<i>I</i><sub>d</sub>并预设整流侧换流变压器的分接头位置,即</p>
                </div>
                <div class="p1">
                    <p id="95"><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>R</mtext></mrow></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>R</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="96">3)计算触发角<i>α</i>如式(10)所示,将<i>α</i>与换流变压器调节的触发角范围进行比较,假设调节范围为12°～19°。</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>α</mi><mo>=</mo><mrow><mi>arccos</mi></mrow><mrow><mo>[</mo><mrow><mfrac><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>R</mtext></mrow></msub></mrow><mi>n</mi></mfrac><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>+</mo><mo stretchy="false">(</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mtext>R</mtext></mrow></msub><mo>+</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false">)</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>o</mtext><mo>,</mo><mtext>Ν</mtext><mtext>R</mtext></mrow></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>o</mtext><mo>,</mo><mtext>R</mtext></mrow></msub></mrow></mfrac></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">4)根据式(10)可知,<i>α</i>为整流侧理想空载直流电压<i>U</i><sub>dio,R</sub>的增函数,而又由式(11)可知<i>U</i><sub>dio,R</sub>是<i>n</i><sub>tap</sub>的减函数,所以<i>α</i>是<i>n</i><sub>tap</sub>的减函数。如果<i>α</i>处于该范围,则计算其他的量;如果不在该范围,则根据减函数特性调整<i>n</i><sub>tap</sub>重新计算<i>α</i>直至<i>α</i>处于规定的范围之内,或<i>n</i><sub>tap</sub>达到极限值。</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>o</mtext></mrow></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>n</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msub><mi>S</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>a</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>U</i><sub>v</sub>,<i>U</i><sub>1</sub>,<i>U</i><sub>dio</sub>分别为换流变网侧与阀侧线电压;<i>n</i><sub>tap</sub>为换流变分接头所在位置,额定值以下为正值,以上为负值;<i>S</i><sub>tap</sub>为每步长调节的电压百分比;<i>N</i><sub>1</sub>和<i>N</i><sub>2</sub>为换流变两侧电压为额定值时对应的线圈匝数。</p>
                </div>
                <div class="p1">
                    <p id="101">5)根据所得的<i>n</i><sub>tap</sub>,由式(11)—式(13)分别计算<i>U</i><sub>dio,R</sub>、换相角<i>μ</i>和整流站消耗无功功率<i>Q</i><sub>dR</sub>。</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>μ</mi><mo>=</mo><mrow><mi>arccos</mi></mrow><mrow><mo>(</mo><mrow><mi>cos</mi><mspace width="0.25em" /><mi>α</mi><mo>-</mo><mn>2</mn><mi>d</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mtext>R</mtext></mrow></msub><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>o</mtext><mo>,</mo><mtext>Ν</mtext><mtext>R</mtext></mrow></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>o</mtext><mo>,</mo><mtext>R</mtext></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><mo>-</mo><mi>α</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103"><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>R</mtext></mrow></msub><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>R</mtext></mrow></msub><mfrac><mrow><mi>μ</mi><mo>-</mo><mi>sin</mi><mspace width="0.25em" /><mi>μ</mi><mi>cos</mi><mo stretchy="false">(</mo><mn>2</mn><mi>α</mi><mo>+</mo><mi>μ</mi><mo stretchy="false">)</mo></mrow><mrow><mi>sin</mi><mspace width="0.25em" /><mi>μ</mi><mi>sin</mi><mo stretchy="false">(</mo><mn>2</mn><mi>α</mi><mo>+</mo><mi>μ</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="104">6)预设逆变侧换流变压器的分接头位置,由式(14)计算熄弧角<i>γ</i>,将<i>γ</i>与换流变调节的触发角范围进行比较,调节方式同整流侧。</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>γ</mi><mo>=</mo><mrow><mi>arccos</mi></mrow><mrow><mo>[</mo><mrow><mfrac><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>Ι</mtext></mrow></msub></mrow><mi>n</mi></mfrac><mo>-</mo><mi>U</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>+</mo><mo stretchy="false">(</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>x</mtext><mtext>R</mtext></mrow></msub><mo>-</mo><mi>d</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>R</mtext></mrow></msub><mo stretchy="false">)</mo><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mtext>Ν</mtext></mrow></msub></mrow></mfrac><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>o</mtext><mo>,</mo><mtext>Ν</mtext><mtext>Ι</mtext></mrow></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>i</mtext><mtext>o</mtext><mo>,</mo><mtext>Ι</mtext></mrow></msub></mrow></mfrac></mrow><mo>]</mo></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">式中:<i>U</i><sub>dI</sub>为逆变侧直流电压,<i>U</i><sub>dI</sub>=<i>U</i><sub>dR</sub>-<i>I</i><sub>d</sub><i>R</i><sub>d</sub>=<i>U</i><sub>dR</sub>-<i>P</i><sub>dR</sub><i>R</i><sub>d</sub>/<i>U</i><sub>dR</sub>,<i>R</i><sub>d</sub>为直流电阻。</p>
                </div>
                <div class="p1">
                    <p id="107">7)计算逆变侧换相角<i>μ</i>和逆变站消耗的无功功率<i>Q</i><sub>dI</sub>,计算公式与式(12)—式(13)相似,只需将整流侧的量替换成逆变侧的量即可。</p>
                </div>
                <div class="p1">
                    <p id="108">由主回路稳态计算可知,换流站消耗的无功功率随着直流传输的有功功率的增加而增加,故在调整直流输送的有功功率时,也要进行相应的无功功率管理。而在实际交直流混联系统运行过程中除了滤波电路和电容器组发出的无功功率外,还包括有连续调节的静止补偿器和同步调相机,在时间响应特性上,以上各种无功补偿设备有较大差异,其具体差别如附录A表A1所示。无功功率调节的精度还受无功功率单元容量和变压器档距的影响。</p>
                </div>
                <div class="p1">
                    <p id="109">在进行直流有功调整时,首先根据直流有功功率调整目标,通过主回路稳态计算得到调整终点功率换流站消耗的无功功率总量。但因为各无功补偿设备时间响应特性及容量大小的不同,所以整体的无功补偿具有一定的时序性。故为了在有功功率的调节过程中保障交直流混联系统的安全性,直流功率变化应该和时序无功补偿保持在时间维度上的平衡。因此虽说直流有功功率调整目标决定了换流站消耗的无功功率和包括换流变变比、换流站触发角和熄弧角等参数的稳态调整目标,但直流功率的输送速度须根据无功时序变化、控制量变化而限制在一定范围内。如果直流输送有功、无功补偿和相关控制量在时间维度上无法协调统一,将严重影响交直流系统的安全运行。</p>
                </div>
                <div class="p1">
                    <p id="110">交直流混联系统的无功设备出力随时间变化,将其定义为积分形式<citation id="182" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,即</p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Q</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><mrow><msubsup><mo>∫</mo><mn>0</mn><mi>t</mi></msubsup><mi>w</mi></mrow></mstyle></mrow></mstyle><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mi>Q</mi><msub><mrow></mrow><mrow><mtext>G</mtext><mtext>Μ</mtext><mo>,</mo><mi>j</mi></mrow></msub><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mtext>d</mtext><mi>t</mi></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="112">式中:下标<i>j</i>为无功源编号;<i>N</i><sub>c</sub>为无功设备总数,包括电容器、同步调相机和静止同步补偿器;<i>Q</i><sub>GM,</sub><sub><i>j</i></sub>(<i>t</i>)为无功源<i>j</i>在调整期间的无功出力;<i>t</i>为有功调节时长;<i>w</i><sub><i>j</i></sub>(<i>t</i>)为无功源<i>j</i>的无功权重系数,可以表示为随仿真时长变化的时间曲线;<i>Q</i><sub>TC</sub>为所有无功设备的综合出力。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>3.2</b> 有功控制域刻画及最优调整曲线求解</h4>
                <div class="p1">
                    <p id="114">在高压直流输电主回路的稳态参数计算的基础上,针对直流输送功率调高的场景,完成控制域的刻画,其横坐标为时间轴,纵坐标为直流输送的有功功率。</p>
                </div>
                <div class="p1">
                    <p id="115">二维有功控制域边界的描绘可转换为式(16)的线性规划问题。约束条件为系统的线性拟合约束和无功控制设备时序出力的等式约束,时间变量以定步长在一定范围内逐步增大,2个目标函数分别为直流输送功率的最大值和最小值。最后将各时刻点及其所对应的直流输送功率最大值和最小值构成的坐标逐点相连构成控制域的边界。</p>
                </div>
                <div class="p1">
                    <p id="116" class="code-formula">
                        <mathml id="116"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>h</mi><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mi>min</mi><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>h</mi><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mi>max</mi><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mtext>s</mtext><mo>.</mo><mtext>t</mtext><mo>.</mo><mtext> </mtext><mi>Ο</mi><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>≤</mo><mn>0</mn></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>h</mi><mo stretchy="false">(</mo><mi>X</mi><msubsup><mrow></mrow><mtext>a</mtext><mi>k</mi></msubsup><mo>,</mo><mi>t</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mn>0</mn><mo>,</mo><mn>1</mn><mo>,</mo><mo>⋯</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>X</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mi>X</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>0</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>∉</mo><mi>X</mi><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>t</mi><msub><mrow></mrow><mi>k</mi></msub><mo>=</mo><mi>t</mi><msub><mrow></mrow><mn>0</mn></msub><mo>+</mo><mtext>Δ</mtext><mi>t</mi><mi>k</mi><mtext> </mtext><mtext> </mtext><mspace width="0.25em" /><mi>k</mi><mo>=</mo><mn>0</mn><mo>,</mo><mn>1</mn><mo>,</mo><mo>⋯</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>h</i><sub>1</sub>和<i>h</i><sub>2</sub>为目标函数;<i>P</i><sub>d</sub>为直流输送有功功率;<i>t</i><sub>0</sub>为时间轴的左边界;Δ<i>t</i>为步长;时间轴上第<i>k</i>个时刻点为<i>t</i><sub><i>k</i></sub>;<i>X</i><sub><i>k</i></sub>和<i>X</i><sup><i>k</i></sup><sub>a</sub>分别为全系统电气量和参与无功控制的无功控制设备控制量在时刻点<i>t</i><sub><i>k</i></sub>的数值;<i>h</i>(·)为所有参与无功控制的无功控制设备的时间响应特性;<i>X</i><sub>c0</sub>为静态安全域中不包含参与无功控制的无功控制设备控制量及直流输送功率控制量的所有维度变量的初值,并设<i>X</i><sub>c</sub>关于<i>X</i><sub><i>k</i></sub>的补集为<i>X</i><sub>S</sub>。(<i>t</i><sub><i>k</i></sub>,<i>h</i><sub>1</sub>)和(<i>t</i><sub><i>k</i></sub>,<i>h</i><sub>2</sub>)为所求的边界点。</p>
                </div>
                <div class="p1">
                    <p id="118">由于交直流系统的安全运行,如LCC-HVDC输电是否发生换相失败和电压稳定息息相关,故为了保障在直流提升输送功率时系统中所指定的各母线处电压幅值波动较小,尤其是电压敏感点的稳定运行,需要完成控制域内最优调整曲线的求解,目标函数<i>L</i>为:</p>
                </div>
                <div class="p1">
                    <p id="119"><mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>L</mi><mo>=</mo><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>0</mn></mrow><mi>m</mi></munderover><mo stretchy="false">(</mo></mstyle></mrow></mstyle><mi>a</mi><mo stretchy="false">(</mo><mi>U</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">(</mo><mi>t</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">)</mo><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>r</mtext></mrow></msub><mo stretchy="false">(</mo><mi>j</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mi>b</mi></msup></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="120">首先指定系统中对电压幅值波动要求较高的母线,假设共有<i>n</i><sub>b</sub>个这样的母线,模型中选取的离散时刻点共<i>m</i>+1个;<i>U</i><sub><i>j</i></sub>(<i>t</i><sub><i>k</i></sub>)为第<i>j</i>个指定的母线在时刻点<i>t</i><sub><i>k</i></sub>的电压幅值;<i>U</i><sub>avr</sub>(<i>j</i>)为第<i>j</i>个指定的母线在控制量参与控制的时间范围内的电压幅值平均值。<i>a</i>和<i>b</i>为大于零的系数,表征了该母线的重要程度。为了避免母线电压幅值在运行过程中出现突变,可将<i>a</i>和<i>b</i>调到较大的值。式(17)反映了所有对电压幅值波动要求较高的指定参与考察的母线的总体电压波动程度。</p>
                </div>
                <h3 id="121" name="121" class="anchor-tag"><b>4</b> 算例分析</h3>
                <div class="p1">
                    <p id="122">本文的算例分析中选取待调节的控制变量为直流输送功率,以刻画二维控制域为目标。因LCC-HVDC换流站在运行时对无功支撑具有较高的要求,所以在直流输送有功功率的调整过程中更需要与各个无功控制设备的时间特性相匹配。</p>
                </div>
                <div class="p1">
                    <p id="123">采用如附录A图A3所示改造后的Kundur两区四机系统,区域间的功率输送方向为由左区向右区。母线3为平衡节点,母线7和9之间增加LCC-HVDC线路,母线7和9为换流站提供无功补偿,交直流并行时直流输送功率为100 MW,换流站整流侧采用定直流电流控制、逆变侧采用定直流电压控制,其余数据保持原算例数据不变。LCC-HVDC系统基本运行参数见附录A表A2,系统运行约束设为附录A表A3(除角度外的数值均为标幺值,基准容量为100 MVA,基准电压为230 kV)。</p>
                </div>
                <div class="p1">
                    <p id="124">对该系统进行静态安全域建模并对其82个有效边界面线性拟合,其中节点4电压上限、线路1-2相角差上限、点火角下限、逆变侧无功补偿容量下限所对应的边界面的线性拟合方程系数如附录B表B1所示。构成该静态安全域的82个有效边界面的线性拟合优度值如附录B图B1所示。</p>
                </div>
                <div class="p1">
                    <p id="125">拟合优度值越接近于1,说明拟合效果越好。线性多元回归结果的拟合优度修正值均在0.965以上,说明交直流混联电网静态安全域的边界面可近似用线性表示。</p>
                </div>
                <div class="p1">
                    <p id="126">当直流系统的输送功率需由100 MW提升至440 MW时,调节终点的LCC直流系统运行参数如表1所示。</p>
                </div>
                <div class="area_img" id="127">
                    <p class="img_tit"><b>表1 调整后LCC-HVDC系统运行参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Operation parameters of LCC-HVDC system after adjustment</b></p>
                    <p class="img_note"></p>
                    <table id="127" border="1"><tr><td><br />位置</td><td>直流电<br />压/kV</td><td>直流电<br />流/A</td><td>触发/熄<br />弧角</td><td>换相角/<br />(°)</td><td>换流变<br />变比</td><td>无功消<br />耗/Mvar</td></tr><tr><td><br />整流侧</td><td>300.0</td><td>1 466.6</td><td>13.2</td><td>21.6</td><td>1.03</td><td>225.2</td></tr><tr><td><br />逆变侧</td><td>289.8</td><td>1 466.6</td><td>16.8</td><td>22.3</td><td>1.00</td><td>240.7</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="128">本文为简化分析和图示化效果明显,同步调相机和静止同步补偿器从0时刻开始响应,并使用一阶惯性函数简化表征这2种设备的时间响应特性,其中静止同步补偿器在30 ms时达到其出力目标值而同步调相机在750 ms时达到其出力目标值。机械投切电容和换流变变比调整均为秒级,设定为:换流变压器抽头的调节时间为1 500 ms,整流站和逆变站的机械电容投切时间为2 500 ms。</p>
                </div>
                <div class="p1">
                    <p id="129">针对该调整需求,给出以下3种无功协调场景。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130">1)场景1:</h4>
                <div class="p1">
                    <p id="131">整流站和逆变站所需无功均由两端静止同步补偿器在30 ms内全额补偿,同步调相机和投切电容均无需动作。</p>
                </div>
                <h4 class="anchor-tag" id="132" name="132">2)场景2:</h4>
                <div class="p1">
                    <p id="133">为让静止同步补偿器留有一定的动态无功备用,整流和逆变两侧的投切电容均提供150 Mvar,其余无功由静止同步补偿器提供,同步调相机不动作。</p>
                </div>
                <h4 class="anchor-tag" id="134" name="134">3)场景3:</h4>
                <div class="p1">
                    <p id="135">整流和逆变两侧的投切电容均提供150 Mvar,其余无功功率由同步调相机提供,静止同步补偿器不动作。</p>
                </div>
                <div class="p1">
                    <p id="136">上述3种场景根据式(16)所求得的直流输送功率控制域如图2—图4所示。</p>
                </div>
                <div class="p1">
                    <p id="137">场景1中因为一开始就投入了全额的无功补偿,所以在30 ms时逆变侧有功功率在<i>P</i><sub>1</sub>点为320 MW,通过约束条件筛查校验<i>P</i><sub>1</sub>点可知节点7母线电压达到上限值,在1 500 ms时换流变分接头动作后,逆变侧有功功率为426 MW达到<i>P</i><sub>2</sub>点;场景2中由于两端的静止同步补偿器需要留有一定的动态无功备用,只提供部分补偿,故在30 ms时有功功率调整上限为275 MW可达<i>P</i><sub>3</sub>点,在1 500 ms时换流变分接头动作后,逆变侧有功功率为340 MW达到<i>P</i><sub>4</sub>点,此时校验<i>P</i><sub>4</sub>点可知节点9电压达到下限值,在2 500 ms时两端机械电容投入后,逆变侧有功功率为426 MW达到<i>P</i><sub>5</sub>点;由于场景3和场景2的差别只在于前期无功补偿的设备不同,所以响应相对较慢的同步调相机在750 ms时可使逆变侧有功功率在<i>P</i><sub>6</sub>点达到275 MW,<i>P</i><sub>7</sub>和<i>P</i><sub>8</sub>点的分析同<i>P</i><sub>4</sub>和<i>P</i><sub>5</sub>点。从上述3种场景下的直流输送功率控制域可知,因为有功功率调整终点的稳态参数相同,所以3种场景下均能完成有功传输目标,但因换流损耗和线路损耗等原因,最终逆变侧有功功率可达426 MW。但因为参与调整的不同无功设备时间响应特性和补偿容量的不同,有功控制域的边界会发生一定的演化,但系统完成有功调节目标所需要的时间仍取决于调节过程中的最慢控制量。若直流功率提升过快超出上限,会造成系统无功功率大量缺额,从而引起换相失败和电压失稳等问题,若直流输送功率提升过慢超出下限时,此时系统无功功率过剩,容易引发过电压等问题。</p>
                </div>
                <div class="area_img" id="138">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920011_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 场景1直流输送功率控制域" src="Detail/GetImg?filename=images/DLXT201920011_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 场景1直流输送功率控制域</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920011_138.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Control region of DC transmission 
power in scenario 1</b></p>

                </div>
                <div class="area_img" id="139">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920011_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 场景2直流输送功率控制域" src="Detail/GetImg?filename=images/DLXT201920011_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 场景2直流输送功率控制域</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920011_139.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Control region of DC transmission 
power in scenario 2</b></p>

                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920011_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 场景3直流输送功率控制域" src="Detail/GetImg?filename=images/DLXT201920011_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 场景3直流输送功率控制域</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920011_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Control region of DC transmission 
power in scenario 3</b></p>

                </div>
                <div class="p1">
                    <p id="142">若采用类似式(3)的动态规划方法,即用原始的非线性隐式约束作为规划条件,计算所得的直流输送功率控制域边界与图2—图4中的边界近乎一致,此处不再赘述。算例仿真是在MATLAB R2016b编译环境下,编译算法的电脑配置为Intel(R) Core(TM)i5-6500,内存为8 GB。采用常规动态规划的方法计算每个场景下直流输送功率控制域约需2 min,而相同场景下采用拟合边界后的静态安全域求取,仅需13～15 s。说明后者可在保障较高计算精度的基础上极大地缩小运算时间。</p>
                </div>
                <div class="p1">
                    <p id="143">在完成直流输送功率控制域刻画的基础上,理论上在域内满足有功功率调整目标的调整路径有无数条,例如图5中的调整路径1和调整路径2。当目标函数选取为式(17)时,由式(6)求得的最优调整曲线(仿真中将系统中5～11号母线设为电压敏感点)如图5所示。最优调整曲线可以使整段调节时间内的系统敏感母线电压波动最小,进一步保障交直流系统的安全运行。</p>
                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920011_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 场景3直流输送功率控制域及最优调整曲线" src="Detail/GetImg?filename=images/DLXT201920011_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 场景3直流输送功率控制域及最优调整曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920011_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Control region of transmission DC power 
and optimal adjustment curve in scenario 3</b></p>

                </div>
                <div class="p1">
                    <p id="145">在当前设置下,直流输送功率提升和无功控制设备配合的全过程至少需要2 500 ms。在图5的控制域内,提升直流输送功率不会发生运行约束的越限,当直流输送功率沿着控制域边界提升时,经过潮流校验及约束条件筛查发现,任意时刻至少有一个运行约束达到限值,因此本文计算所得的控制域是合理的。</p>
                </div>
                <h3 id="146" name="146" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="147">本文针对交直流混联系统非线性、强耦合且耦合机理复杂的特性,给出交直流系统静态安全域的定义与刻画方法、二维投影的刻画方法以及安全域边界的筛选方法。在安全域视角下给出计及时间特性控制域定义与刻画的通用方法,并实现了各个电气量在不同时间尺度上的相互协调,在控制域范围内根据既定的优化目标给出最优调整曲线。考虑到直流系统有功功率调整过程中涉及的控制变量多、时间尺度差异大,直流有功功率和无功功率难以做到实时协调。故本文通过计及时间特性的静态安全域模型以及高压直流输电系统主回路计算来分析直流输送有功功率、换流站消耗无功功率等电气量的耦合关系,并得到计及时间特性的直流输送功率控制域及域内最优调整曲线,为直流输送有功功率在时间维度上主动协调无功设备提供了有效方法,并与常规动态规划方法对比,证明了使用安全域的运算优势。</p>
                </div>
                <div class="p1">
                    <p id="148">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="183" name="183" class="anchor-tag">附录A</h3>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920011_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1静态安全域二维投影示意图" src="Detail/GetImg?filename=images/DLXT201920011_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1静态安全域二维投影示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920011_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Two-dimensional projection of Steady-state security region</p>

                </div>
                <div class="area_img" id="185">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920011_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 LCC-HVDC的控制系统框图" src="Detail/GetImg?filename=images/DLXT201920011_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 LCC-HVDC的控制系统框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920011_18500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 LCC-HVDC control system block diagram</p>

                </div>
                <div class="area_img" id="186">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920011_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3具有并行直流和交流联络线的两区域系统" src="Detail/GetImg?filename=images/DLXT201920011_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3具有并行直流和交流联络线的两区域系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920011_18600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Two-area system with parallel DC and AC links</p>

                </div>
                <div class="area_img" id="187">
                                            <p class="img_tit">
                                                表A1不同类型无功补偿装置的比较
                                                    <br />
                                                Table A1 Comparison between different types of reactive power compensation devices
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920011_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920011_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920011_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1不同类型无功补偿装置的比较" src="Detail/GetImg?filename=images/DLXT201920011_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="188">
                                            <p class="img_tit">
                                                表A2 LCC直流系统运行参数
                                                    <br />
                                                Table A2 Operating parameters of LCC-HVDC system
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920011_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920011_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920011_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 LCC直流系统运行参数" src="Detail/GetImg?filename=images/DLXT201920011_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="189">
                                            <p class="img_tit">
                                                表A3交流系统和LCC直流系统各运行约束上下限值
                                                    <br />
                                                Table A3 The upper and lower bounds of AC system and LCC-HVDC system constraints
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920011_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920011_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920011_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3交流系统和LCC直流系统各运行约束上下限值" src="Detail/GetImg?filename=images/DLXT201920011_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="190" name="190" class="anchor-tag">附录B</h3>
                <div class="area_img" id="191">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920011_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1线性拟合各有效边界拟合优度R2值" src="Detail/GetImg?filename=images/DLXT201920011_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1线性拟合各有效边界拟合优度R<sup>2</sup>值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920011_19100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 The R<sup>2</sup> value of goodness of fitting of each effective boundary</p>

                </div>
                <div class="area_img" id="192">
                                            <p class="img_tit">
                                                表B1部分边界面线性拟合方程系数
                                                    <br />
                                                Table B1 Linear fitting equation coefficient of partial boundary surface
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920011_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920011_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920011_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1部分边界面线性拟合方程系数" src="Detail/GetImg?filename=images/DLXT201920011_19200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TJDX200806002&amp;v=MDA5OTlHRnJDVVI3cWZadVpzRnlubFVyN0pNU2ZQZHJHNEh0bk1xWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 余贻鑫.电力系统安全域方法研究述评[J].天津大学学报,2008,41(6):635-646.YU Yixin.Review of study on methodology of security regions of power system[J].Journal of Tianjin University,2008,41(6):635-646.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201503012&amp;v=MDYyNDNQYmJHNEg5VE1ySTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyN0pQeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 陈思捷,陈启鑫,夏清.静态安全距离:概念,模型和意义[J].中国电机工程学报,2015,35(3):600-608.CHEN Sijie,CHEN Qixin,XIA Qing.Steady-state security distance:concept,model and meaning[J].Proceedings of the CSEE,2015,35(3):600-608.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Active boundary identifying technique for steady-state security distance assessment">

                                <b>[3]</b> CHEN S J,CHEN Q X,XIA Q,et al.Active boundary identifying technique for steady-state security distance assessment[C]// 2013 IEEE Power &amp; Energy Society General Meeting,July 21-25,2013,Vancouver,Canada.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FZXT201604007&amp;v=MTQ3Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXI3Skl6ZlRlckc0SDlmTXE0OUZZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 肖峻,苏步芸,李鑫,等.网络的安全域方法及与抗毁性的对比验证[J].复杂系统与复杂性科学,2016,13(4):41-50.XIAO Jun,SU Buyun,LI Xin,et al.Secure region of network and comparison with invulnerability[J].Complex Systems and Complexity Science,2016,13(4):41-50.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analytic properties of the load flow problem">

                                <b>[5]</b> GALIANA F D.Analytic properties of the load flow problem[C]//International Symposium on Circuits and Systems.Special Session on Power System,1977:802-816.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=On the steady stability of power system">

                                <b>[6]</b> GALIANA F D,LEE K.On the steady stability of power system[C]// Proceedings of Power Industry Computer Applications Conference,May 24-27,1977,Toronto,Canada:201-210.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quantitative Analysis of Steady State Stability in Power Networks">

                                <b>[7]</b> GALIANA F D,JARJIS I.Quantitative analysis of steady state stability in power networks[J].IEEE Transactions on Power Apparatus and Systems,1981,100(1):318-326.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Steady-State Security Regions of Power Systems">

                                <b>[8]</b> WU F,KUMAGAI S.Steady-state security regions of power systems[J].IEEE Transactions on Circuits and Systems,1982,29(11):703-711.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JAXK199006013&amp;v=MDk0MDl1WnNGeW5sVXI3Skx5elRaYkt4RjlITXFZOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 余贻鑫,冯飞.电力系统有功静态安全域[J].中国科学,1990,20(6):664-672.YU Yixin,FENG Fei.Active power steady state security region[J].Science in China,1990,20(6):664-672.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TJDX198703009&amp;v=MzA2NjZLeEZ0Yk1ySTlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyN0pNU2ZQZHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 黄纯华,余贻鑫,葛少云.电力系统无功静态安全域[J].天津大学学报,1987,20(3):77-86.HUANG Chunhua,YU Yixin,GE Shaoyun.Reactive power steady state security region[J].Journal of Tianjin University,1987,20(3):77-86.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Steady-state security regions:the set-theoretic approach">

                                <b>[11]</b> HNYILINA E,LEE S T Y,SCHWEPPE F C.Steady-state security regions:the set-theoretic approach[C]// Proceedings of Power Industry Computer Applications Conference,May 24-17,1975,Toronto,Canada:347-355.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fast identification of the steady-state security regions for power system security enhancement">

                                <b>[12]</b> FISCHL R,DEMAIO J A.Fast identification of the steady-state security regions for power system security enhancement[J].IEEE Transactions on Power Apparatus and Systems,1976,95(3):758-75.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Steady-state security assessment method based on distance to security region boundaries">

                                <b>[13]</b> CHEN S J,CHEN Q X,XIA Q,et al.Steady-state security assessment method based on distance to security region boundaries[C]// 2013 IEEE Power &amp; Energy Society General Meeting,July 21-25,2013,Vancouver,Canada.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=N-1 security assessment approach based on the steady-state security distance">

                                <b>[14]</b> CHEN S J,CHEN Q X,XIA Q,et al.<i>N</i>-1 security assessment approach based on the steady-state security distance[J].IET Generation,Transmission &amp; Distribution,2015,9(15):2419-2426.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TJDX201109002&amp;v=MzIzNzlHRnJDVVI3cWZadVpzRnlubFVyN0pNU2ZQZHJHNEg5RE1wbzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 王菲,余贻鑫.基于注入空间安全域的电网自愈决策[J].天津大学学报,2011,44(9):753-758.WANG Fei,YU Yixin.Decision making of self-healing of power grid based on security regions in injection space[J].Journal of Tianjin University,2011,44(9):753-758.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718003&amp;v=Mjg5ODJIVGVyRzRIOWJOcDQ5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcjdKSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 顾雪平,张尚,王涛,等.安全域视角下的有功安全校正优化控制方法[J].电力系统自动化,2017,41(18):17-24.DOI:10.7500/AEPS20170330002.GU Xueping,ZHANG Shang,WANG Tao,et al.Optimization control strategy for active power correction from perspective of security region[J].Automation of Electric Power Systems,2017,41(18):17-24.DOI:10.7500/AEPS20170330002.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201804036&amp;v=MTI4MTZxQnRHRnJDVVI3cWZadVpzRnlubFVyN0pJaW5TWkxHNEg5bk1xNDlHWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 陈晖,陈中.交直流系统静态安全域刻画与运行裕度计算[J].高电压技术,2018,44(4):1328-1334.CHEN Hui,CHEN Zhong.Steady-state security region characterization and operation margin calculation of AC/DC power system[J].High Voltage Engineering,2018,44(4):1328-1334.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201810014&amp;v=MjM1NzBac0Z5bmxVcjdKSVNIUmZiRzRIOW5OcjQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 陈中,陈晖,朱政光,等.含可控串联电容换流器的交直流系统静态安全域刻画与分析[J].电力自动化设备,2018,38(10):89-95.CHEN Zhong,CHEN Hui,ZHU Zhengguang,et al.Description and analysis of steady-state security region of AC/DC system with controlled series capacitor converter[J].Electric Power Automation Equipment,2018,38(10):89-95.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200711001&amp;v=MTI2MTdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcjdKSVNIVGVyRzRIdGJOcm85Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 王刚,梅生伟.静态电压稳定域边界的切平面分析[J].电力系统自动化,2007,31(11):6-11.WANG Gang,MEI Shengwei.A tangent plane analysis of the static voltage stability region boundary[J].Automation of Electric Power Systems,2007,31(11):6-11.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200413005&amp;v=MTE1NTR6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXI3SklTSFRlckc0SHRYTnJJOUZZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 余贻鑫,李鹏,贾宏杰.基于混合法的潮流可行域边界计算[J].电力系统自动化,2004,28(13):18-25.YU Yixin,LI Peng,JIA Hongjie.Computing the boundary of the power flow feasible region based on the hybrid method[J].Automation of Electric Power Systems,2004,28(13):18-25.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200606002&amp;v=MTAxMjZxZlp1WnNGeW5sVXI3SklTSFRlckc0SHRmTXFZOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 胡泽春,王锡凡.基于最优乘子潮流确定静态电压稳定临界点[J].电力系统自动化,2006,30(6):6-11.HU Zechun,WANG Xifan.Determination of static voltage collapse critical point based on load flow method with optimal multiplier[J].Automation of Electric Power Systems,2006,30(6):6-11.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS200905023&amp;v=MDMzNDdmWnVac0Z5bmxVcjdKSVNyQmZiRzRIdGpNcW85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 王峰,徐政,黄莹,等.高压直流输电主回路稳态参数计算[J].电工技术学报,2009,24(5):135-140.WANG Feng,XU Zheng,HUANG Ying,et al.Calculation of main circuit parameters for HVDC transmission[J].Transactions of China Electrotechnical Society,2009,24(5):135-140.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200804020&amp;v=MTY5MjNUZXJHNEh0bk1xNDlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyN0pJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 王峰,徐政,黄莹,等.高压直流输电无功管理的原则与算法[J].电力系统自动化,2008,32(4):85-88.WANG Feng,XU Zheng,HUANG Ying,et al.Principle and algorithms of reactive power management for HVDC transmission[J].Automation of Electric Power Systems,2008,32(4):85-88.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201511011&amp;v=MDE2NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyN0pQeXJQYmJHNEg5VE5ybzlFWllRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 孙全才,程浩忠,张健,等.提高暂态电压安全水平的动态无功备用优化方法[J].中国电机工程学报,2015,35(11):2718-2725.SUN Quancai,CHENG Haozhong,ZHANG Jian,et al.A dynamic reactive power reserve optimization method to enhance transient voltage security[J].Proceedings of the CSEE,2015,35(11):2718-2725.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920011" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920011&amp;v=MDkwMjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXI3SklTSFRlckc0SDlqT3I0OUVaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

