

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136430409943750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920013%26RESULT%3d1%26SIGN%3dFuo6kXAiO8JTFPCLbwCMeH4PLBc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920013&amp;v=MDMwMzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXJyTUlTSFRlckc0SDlqT3I0OUVaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#38" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#43" data-title="&lt;b&gt;1&lt;/b&gt; 储能式&lt;b&gt;UPQC&lt;/b&gt;的结构和工作原理 "><b>1</b> 储能式<b>UPQC</b>的结构和工作原理</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;2&lt;/b&gt; 常规储能式&lt;b&gt;UPQC&lt;/b&gt;补偿策略 "><b>2</b> 常规储能式<b>UPQC</b>补偿策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#51" data-title="&lt;b&gt;3&lt;/b&gt; 负载电压全补偿容量配置补偿策略 "><b>3</b> 负载电压全补偿容量配置补偿策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#52" data-title="&lt;b&gt;3.1&lt;/b&gt; 补偿策略相量图分析"><b>3.1</b> 补偿策略相量图分析</a></li>
                                                <li><a href="#64" data-title="&lt;b&gt;3.2 UPQC&lt;/b&gt;并联单元容量配置"><b>3.2 UPQC</b>并联单元容量配置</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;3.3 UPQC&lt;/b&gt;串联单元容量配置"><b>3.3 UPQC</b>串联单元容量配置</a></li>
                                                <li><a href="#110" data-title="&lt;b&gt;3.4&lt;/b&gt; 储能单元容量配置"><b>3.4</b> 储能单元容量配置</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#271" data-title="4仿真分析 ">4仿真分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#120" data-title="&lt;b&gt;5&lt;/b&gt; 实验验证 "><b>5</b> 实验验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#127" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#272" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#275" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#276" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#279" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#48" data-title="&lt;b&gt;图1 UPQC功率协调补偿相量图&lt;/b&gt;"><b>图1 UPQC功率协调补偿相量图</b></a></li>
                                                <li><a href="#54" data-title="&lt;b&gt;图2 负载电压全补偿相量图&lt;/b&gt;"><b>图2 负载电压全补偿相量图</b></a></li>
                                                <li><a href="#56" data-title="&lt;b&gt;图&lt;/b&gt;&lt;mathml id=&quot;184&quot;&gt;&lt;math xmlns=&quot;http://www.w3.org/1998/Math/MathML&quot;&gt;&lt;mrow&gt;&lt;mn&gt;3&lt;/mn&gt;&lt;mtext&gt; &lt;/mtext&gt;&lt;mover&gt;&lt;mstyle mathsize=&quot;140%&quot; displaystyle=&quot;true&quot;&gt;&lt;mi mathvariant=&quot;bold-italic&quot;&gt;Ι&lt;/mi&gt;&lt;/mstyle&gt;&lt;mrow&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mo&gt;⋅&lt;/mo&gt;&lt;/mrow&gt;&lt;/mover&gt;&lt;msub&gt;&lt;mrow&gt;&lt;/mrow&gt;&lt;mrow&gt;&lt;mi mathvariant=&quot;bold&quot;&gt;s&lt;/mi&gt;&lt;mi mathvariant=&quot;bold&quot;&gt;h&lt;/mi&gt;&lt;/mrow&gt;&lt;/msub&gt;&lt;mo&gt;&#180;&lt;/mo&gt;&lt;/mrow&gt;&lt;/math&gt;&lt;/mathml&gt;&lt;b&gt;幅值选取相量图&lt;/b&gt;"><b>图</b><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>3</mn><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi mathvariant="bold">s</mi><mi mathvariant="bold">h</mi></mrow></msub><mo>´</mo></mrow></math></mathml><b>幅值选取相量图</b></a></li>
                                                <li><a href="#87" data-title="&lt;b&gt;图4 并联单元补偿容量与负载功率因数角关系&lt;/b&gt;"><b>图4 并联单元补偿容量与负载功率因数角关系</b></a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;图5 串联单元补偿容量三维关系图&lt;/b&gt;"><b>图5 串联单元补偿容量三维关系图</b></a></li>
                                                <li><a href="#123" data-title="&lt;b&gt;图6 电源电压、负载电压实验波形&lt;/b&gt;"><b>图6 电源电压、负载电压实验波形</b></a></li>
                                                <li><a href="#273" data-title="图A1 BESS-UPQC拓扑结构图">图A1 BESS-UPQC拓扑结构图</a></li>
                                                <li><a href="#274" data-title="表B1 UPQC仿真模型主要参数表">表B1 UPQC仿真模型主要参数表</a></li>
                                                <li><a href="#277" data-title="图C1常规补偿策有功、无功功率波形">图C1常规补偿策有功、无功功率波形</a></li>
                                                <li><a href="#278" data-title="图C2本文补偿策有功、无功功率波形">图C2本文补偿策有功、无功功率波形</a></li>
                                                <li><a href="#280" data-title="图D1 UPQC实验装置图">图D1 UPQC实验装置图</a></li>
                                                <li><a href="#281" data-title="图D2本文补偿策略电源电压、电流实验波形">图D2本文补偿策略电源电压、电流实验波形</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 邱伟康,陈宇,文刚,等.九开关双馈风力发电系统的恒定开关频率电流滑模控制方法[J].中国电机工程学报,2018,38(20):6134-6144.QIU Weikang,CHEN Yu,WEN Gang,et al.Constant switching frequency current sliding mode control method for nine-switch-converter-based doubly-fed wind generation system[J].Proceedings of the CSEE,2018,38(20):6134-6144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201820025&amp;v=MDUxNzVIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyck1QeXJQYmJHNEg5bk9yNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         邱伟康,陈宇,文刚,等.九开关双馈风力发电系统的恒定开关频率电流滑模控制方法[J].中国电机工程学报,2018,38(20):6134-6144.QIU Weikang,CHEN Yu,WEN Gang,et al.Constant switching frequency current sliding mode control method for nine-switch-converter-based doubly-fed wind generation system[J].Proceedings of the CSEE,2018,38(20):6134-6144.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 张颖,季宇,唐云峰.基于MPC含分布式光伏配电网有功功率-无功功率协调控制[J].电力系统自动化,2017,41(21):140-146.DOI:10.7500/AEPS20161226001.ZHANG Ying,JI Yu,TANG Yunfeng.Coordinated control of active and reactive power for distribution network with distributed photovoltaic based on model predictive control[J].Automation of Electric Power Systems,2017,41(21):140-146.DOI:10.7500/AEPS20161226001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721020&amp;v=MTgzMDNUZXJHNEg5Yk9ybzlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyck1JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         张颖,季宇,唐云峰.基于MPC含分布式光伏配电网有功功率-无功功率协调控制[J].电力系统自动化,2017,41(21):140-146.DOI:10.7500/AEPS20161226001.ZHANG Ying,JI Yu,TANG Yunfeng.Coordinated control of active and reactive power for distribution network with distributed photovoltaic based on model predictive control[J].Automation of Electric Power Systems,2017,41(21):140-146.DOI:10.7500/AEPS20161226001.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 施烨,吴在军,窦晓波,等.单相动态电压恢复器复合控制技术[J].电工技术学报,2015,30(17):85-95.SHI Ye,WU Zaijun,DOU Xiaobo,et al.Study on compound control technology of single-phase dynamic voltage restorer[J].Transactions of China Electrotechnical Society,2015,30(17):85-95." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201517010&amp;v=MTY3MzJGeW5sVXJyTUlTckJmYkc0SDlUTnFJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         施烨,吴在军,窦晓波,等.单相动态电压恢复器复合控制技术[J].电工技术学报,2015,30(17):85-95.SHI Ye,WU Zaijun,DOU Xiaobo,et al.Study on compound control technology of single-phase dynamic voltage restorer[J].Transactions of China Electrotechnical Society,2015,30(17):85-95.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 胡志帅,任永峰,韩俊飞,等.适用于双馈风电系统的九开关型统一电能质量调节器[J].电力系统自动化,2017,41(6):105-112.DOI:10.7500/AEPS20160627010.HU Zhishuai,REN Yongfeng,HAN Junfei,et al.Nine-switch unified power quality conditioner based on DFIG wind power system[J].Automation of Electric Power Systems,2017,41(6):105-112.DOI:10.7500/AEPS20160627010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706016&amp;v=MjgxMjFyQ1VSN3FmWnVac0Z5bmxVcnJNSVNIVGVyRzRIOWJNcVk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         胡志帅,任永峰,韩俊飞,等.适用于双馈风电系统的九开关型统一电能质量调节器[J].电力系统自动化,2017,41(6):105-112.DOI:10.7500/AEPS20160627010.HU Zhishuai,REN Yongfeng,HAN Junfei,et al.Nine-switch unified power quality conditioner based on DFIG wind power system[J].Automation of Electric Power Systems,2017,41(6):105-112.DOI:10.7500/AEPS20160627010.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 马伟,王玮,吴学智,等.平抑光伏并网功率波动的混合储能系统优化调度策略[J].电力系统自动化,2019,43(3):58-66.DOI:10.7500/AEPS20180213006.MA Wei,WANG Wei,WU Xuezhi,et al.Optimal dispatching strategy of hybrid energy storage system for smoothing power fluctuation caused by grid-connected photovoltaic[J].Automation of Electric Power Systems,2019,43(3):58-66.DOI:10.7500/AEPS20180213006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903009&amp;v=MjMxODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcnJNSVNIVGVyRzRIOWpNckk5RmJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         马伟,王玮,吴学智,等.平抑光伏并网功率波动的混合储能系统优化调度策略[J].电力系统自动化,2019,43(3):58-66.DOI:10.7500/AEPS20180213006.MA Wei,WANG Wei,WU Xuezhi,et al.Optimal dispatching strategy of hybrid energy storage system for smoothing power fluctuation caused by grid-connected photovoltaic[J].Automation of Electric Power Systems,2019,43(3):58-66.DOI:10.7500/AEPS20180213006.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 孙鸣,桂旭.可向特定负荷定时限独立供电的储能系统优化配置[J].电力系统自动化,2018,42(14):115-122.DOI:10.7500/AEPS20170910008.SUN Ming,GUI Xu.Optimal configuration of battery energy storage system providing independent power supply for specific load during certain time[J].Automation of Electric Power Systems,2018,42(14):115-122.DOI:10.7500/AEPS20170910008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814016&amp;v=MTU0OTZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXJyTUlTSFRlckc0SDluTnE0OUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         孙鸣,桂旭.可向特定负荷定时限独立供电的储能系统优化配置[J].电力系统自动化,2018,42(14):115-122.DOI:10.7500/AEPS20170910008.SUN Ming,GUI Xu.Optimal configuration of battery energy storage system providing independent power supply for specific load during certain time[J].Automation of Electric Power Systems,2018,42(14):115-122.DOI:10.7500/AEPS20170910008.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 龙云波,徐云飞,肖湘宁,等.采用模块化多电平换流器的统一电能质量控制器预充电控制[J].电力系统自动化,2015,39(7):182-187.LONG Yunbo,XU Yunfei,XIAO Xiangning,et al.Pre-charging control for unified power quality conditioner based on modular multilevel converter[J].Automation of Electric Power Systems,2015,39(7):182-187." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507030&amp;v=MjUxNDFTSFRlckc0SDlUTXFJOUdaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXJyTUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         龙云波,徐云飞,肖湘宁,等.采用模块化多电平换流器的统一电能质量控制器预充电控制[J].电力系统自动化,2015,39(7):182-187.LONG Yunbo,XU Yunfei,XIAO Xiangning,et al.Pre-charging control for unified power quality conditioner based on modular multilevel converter[J].Automation of Electric Power Systems,2015,39(7):182-187.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" DEVASSY S,SINGH B.Design and performance analysis of three-phase solar PV integrated UPQC[J].IEEE Transactions on Industry Applications,2018,54(1):73-81." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Design and performance analysis of three-phase solar PV integrated UPQC">
                                        <b>[8]</b>
                                         DEVASSY S,SINGH B.Design and performance analysis of three-phase solar PV integrated UPQC[J].IEEE Transactions on Industry Applications,2018,54(1):73-81.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" LAKSHMI S,GANGULY S.Modelling and allocation of open-UPQC-integrated PV generation system to improve the energy efficiency and power quality of radial distribution networks[J].IET Renewable Power Generation,2018,12(5):605-613." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modelling and allocation of open-UPQC-integrated PV generation system to improve the energy efficiency and power quality of radial distribution networks">
                                        <b>[9]</b>
                                         LAKSHMI S,GANGULY S.Modelling and allocation of open-UPQC-integrated PV generation system to improve the energy efficiency and power quality of radial distribution networks[J].IET Renewable Power Generation,2018,12(5):605-613.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" DEVASSY S,SINGH B.Modified &lt;i&gt;pq&lt;/i&gt;-theory-based control of solar-PV-integrated UPQC-S[J].IEEE Transactions on Industry Applications,2017,53(5):5031-5040." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modified pq-theory-based control of solar-pvintegrated upqc-s">
                                        <b>[10]</b>
                                         DEVASSY S,SINGH B.Modified &lt;i&gt;pq&lt;/i&gt;-theory-based control of solar-PV-integrated UPQC-S[J].IEEE Transactions on Industry Applications,2017,53(5):5031-5040.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 张新闻,同向前.统一电能质量控制器容量优化设计及控制[J].电力系统保护与控制,2016,44(22):116-121.ZHANG Xinwen,TONG Xiangqian.Capacity optimization design and control of unified power quality conditioner[J].Power System Protection and Control,2016,44(22):116-121." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201622017&amp;v=MDA2ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXJyTUx5bmFlYkc0SDlmT3JZOUVZNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         张新闻,同向前.统一电能质量控制器容量优化设计及控制[J].电力系统保护与控制,2016,44(22):116-121.ZHANG Xinwen,TONG Xiangqian.Capacity optimization design and control of unified power quality conditioner[J].Power System Protection and Control,2016,44(22):116-121.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 贾东强,韦统振,霍群海.UPQC切换运行模式的小信号分析及协调控制策略[J].电力系统自动化,2014,38(13):187-195.JIA Dongqiang,WEI Tongzhen,HUO Qunhai.Small-signal analysis and coordinated control strategy of UPQC switching operation mode[J].Automation of Electric Power Systems,2014,38(13):187-195." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413030&amp;v=MjA1MjBJU0hUZXJHNEg5WE5ySTlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyck0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         贾东强,韦统振,霍群海.UPQC切换运行模式的小信号分析及协调控制策略[J].电力系统自动化,2014,38(13):187-195.JIA Dongqiang,WEI Tongzhen,HUO Qunhai.Small-signal analysis and coordinated control strategy of UPQC switching operation mode[J].Automation of Electric Power Systems,2014,38(13):187-195.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 冯兴田,张丽霞,康忠健.基于超级电容器储能的UPQC工作条件及控制策略[J].电力自动化设备,2014,34(4):84-89.FENG Xingtian,ZHANG Lixia,KANG Zhongjian.Working conditions and control strategy of UPQC based on supercapacitor energy storage[J].Electric Power Automation Equipment,2014,34(4):84-89." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201404015&amp;v=Mjg4NTN5bmxVcnJNSVNIUmZiRzRIOVhNcTQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         冯兴田,张丽霞,康忠健.基于超级电容器储能的UPQC工作条件及控制策略[J].电力自动化设备,2014,34(4):84-89.FENG Xingtian,ZHANG Lixia,KANG Zhongjian.Working conditions and control strategy of UPQC based on supercapacitor energy storage[J].Electric Power Automation Equipment,2014,34(4):84-89.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" AMBATI B B,KHADKIKAR V.Optimal sizing of UPQC considering VA loading and maximum utilization of power-electronic converters[J].IEEE Transactions on Power Delivery,2014,29(3):1490-1498." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal sizing of UPQC considering va loading and maximum utilization of power-electronic converters">
                                        <b>[14]</b>
                                         AMBATI B B,KHADKIKAR V.Optimal sizing of UPQC considering VA loading and maximum utilization of power-electronic converters[J].IEEE Transactions on Power Delivery,2014,29(3):1490-1498.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 黄晓明,范志华,刘子文,等.基于有功和无功功率协调分配的统一电能质量调节器控制策略[J].电力自动化设备,2018,38(3):1-6.HUANG Xiaoming,FAN Zhihua,LIU Ziwen,et al.Control strategy of UPQC based on active and reactive power coordination distribution[J].Electric Power Automation Equipment,2018,38(3):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201803024&amp;v=Mjk0NzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcnJNSVNIUmZiRzRIOW5Nckk5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         黄晓明,范志华,刘子文,等.基于有功和无功功率协调分配的统一电能质量调节器控制策略[J].电力自动化设备,2018,38(3):1-6.HUANG Xiaoming,FAN Zhihua,LIU Ziwen,et al.Control strategy of UPQC based on active and reactive power coordination distribution[J].Electric Power Automation Equipment,2018,38(3):1-6.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 黄晓明,范志华,苗世洪,等.含储能单元的统一电能质量调节器功率协调控制策略[J].高电压技术,2018,44(10):3390-3398.HUANG Xiaoming,FAN Zhihua,MIAO Shihong,et al.Coordinated power control strategy of unified power quality conditioner with energy storage unit[J].High Voltage Engineering,2018,44(10):3390-3398." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201810035&amp;v=MDA3MDRSN3FmWnVac0Z5bmxVcnJNSWluU1pMRzRIOW5OcjQ5R1lZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         黄晓明,范志华,苗世洪,等.含储能单元的统一电能质量调节器功率协调控制策略[J].高电压技术,2018,44(10):3390-3398.HUANG Xiaoming,FAN Zhihua,MIAO Shihong,et al.Coordinated power control strategy of unified power quality conditioner with energy storage unit[J].High Voltage Engineering,2018,44(10):3390-3398.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 陆晶晶,肖湘宁,张剑,等.基于定有功电流限值控制的MMC型UPQC协调控制方法[J].电工技术学报,2015,30(3):196-204.LU Jingjing,XIAO Xiangning,ZHANG Jian,et al.MMC-UPQC coordinated control method based on fixed active current limit value control[J].Transactions of China Electrotechnical Society,2015,30(3):196-204." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201503025&amp;v=MDE0MzZVcnJNSVNyQmZiRzRIOVRNckk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         陆晶晶,肖湘宁,张剑,等.基于定有功电流限值控制的MMC型UPQC协调控制方法[J].电工技术学报,2015,30(3):196-204.LU Jingjing,XIAO Xiangning,ZHANG Jian,et al.MMC-UPQC coordinated control method based on fixed active current limit value control[J].Transactions of China Electrotechnical Society,2015,30(3):196-204.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 李楠,张磊,马士聪,等.基于模块化多电平换流器的电池储能系统控制策略[J].电力系统自动化,2017,41(9):144-150.DOI:10.7500/AEPS20160707006.LI Nan,ZHANG Lei,MA Shicong,et al.Control strategy for battery energy storage system based on modular multilevel converters[J].Automation of Electric Power Systems,2017,41(9):144-150.DOI:10.7500/AEPS20160707006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709022&amp;v=MTc1NzlNSVNIVGVyRzRIOWJNcG85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         李楠,张磊,马士聪,等.基于模块化多电平换流器的电池储能系统控制策略[J].电力系统自动化,2017,41(9):144-150.DOI:10.7500/AEPS20160707006.LI Nan,ZHANG Lei,MA Shicong,et al.Control strategy for battery energy storage system based on modular multilevel converters[J].Automation of Electric Power Systems,2017,41(9):144-150.DOI:10.7500/AEPS20160707006.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 08:50</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),90-99 DOI:10.7500/AEPS20181215003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">储能式统一电能质量控制器负载电压全补偿容量配置策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E8%8C%9C&amp;code=10236458&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马茜</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%96%87%E7%AB%8B&amp;code=41781776&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王文立</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%AE%B8%E5%80%A9&amp;code=21903662&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">许倩</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B9%98%E6%BD%AD%E5%A4%A7%E5%AD%A6%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0006772&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">湘潭大学信息工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>常规储能式统一电能质量控制器(UPQC)的补偿策略,为了实现串、并单元的功率协调分配,可能出现补偿前后负载电压相位跳变问题,对相位跳变敏感负荷有影响。为此,文中对储能式UPQC提出了一种负载电压幅值和相位全补偿容量配置策略。该策略在实现负载电压完全补偿的前提下,利用储能单元能够提供有功功率的特点,通过选择合适的并联补偿电流并使其幅值保持恒定,减小补偿后的电源电流幅值,从而使串联单元保持较低的补偿容量,减小了UPQC的串联单元容量的配置。仿真及低压小功率样机实验结果表明,所提策略可以实现负载电压的完全补偿,并减小了UPQC的串联单元补偿容量。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%9F%E4%B8%80%E7%94%B5%E8%83%BD%E8%B4%A8%E9%87%8F%E6%8E%A7%E5%88%B6%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">统一电能质量控制器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E4%BD%8D%E8%B7%B3%E5%8F%98&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相位跳变;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%AE%8C%E5%85%A8%E8%A1%A5%E5%81%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">完全补偿;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%A1%A5%E5%81%BF%E5%AE%B9%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">补偿容量;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    马茜（1975—），女，博士，副教授，主要研究方向：电力系统自动化和电源技术。E-mail:maqianb08@163.com;
                                </span>
                                <span>
                                    *王文立（1990—），男，通信作者，硕士研究生，主要研究方向：电能质量控制技术。E-mail:2522695940@qq.com;
                                </span>
                                <span>
                                    许倩（1994—），女，硕士研究生，主要研究方向：电能质量分析与控制。E-mail:1755504011@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-15</p>

                    <p>

                            <b>基金：</b>
                                                        <span>湖南省自然科学基金资助项目（2018JJ2397）;</span>
                    </p>
            </div>
                    <h1><b>Capacity Allocation Strategy for Full Compensation of Load Voltage in Unified Power Quality Controller with Energy Storage</b></h1>
                    <h2>
                    <span>MA Qian</span>
                    <span>WANG Wenli</span>
                    <span>XU Qian</span>
            </h2>
                    <h2>
                    <span>School of Information Engineering, Xiangtan University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>In order to achieve coordinated power distribution between series and parallel units, the conventional compensation strategy of unified power quality conditioner(UPQC) with energy storage will cause phase jump of load voltage before and after compensation, which has an effect on the phase jump sensitive load. Therefore, this paper proposes a capacity allocation strategy for full compensation of load voltage amplitude and phase in UPQC with energy storage. The proposed strategy enables the load voltage to be fully compensated. By using the characteristic that the energy storage unit is able to provide active power, the appropriate parallel compensation current is selected and its amplitude is kept constant, which reduces the amplitude of the compensated power supply current. Thus, the series unit keeps a low compensation capacity, and the capacity configuration of series unit of UPQC is reduced. The results of simulation and low-voltage small-power prototype experiments show that the proposed strategy can achieve full compensation of load voltage and reduce the compensation capacity of series unit of UPQC.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unified%20power%20quality%20controller(UPQC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unified power quality controller(UPQC);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phase%20jump&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phase jump;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=full%20compensation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">full compensation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=compensation%20capacity&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">compensation capacity;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-15</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Hunan Provincial Natural Science Foundation(No.2018JJ2397);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="38" name="38" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="39">随着现代工业技术的飞速发展,大量的敏感负荷不断在电力系统中得到应用,从而使得电力用户对电能质量的要求越来越高。另外,在电力系统中大型设备的启动、分布式电源的接入等使得电源电压故障频发<citation id="256" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>;而电弧炉、电力电子装置等非线性负载所产生的谐波电流对电网造成了极大的污染,危害电网的安全运行,降低了电网的功率因数<citation id="257" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="40">统一电能质量控制器(UPQC)作为一种综合电能质量治理装置,是维护电能质量的理想装置<citation id="258" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。但是常规UPQC直流侧储能不足往往限制了其功能发挥。储能技术在电力系统中大量应用,对维护电网的安全稳定运行起到了重要的作用,如文献<citation id="259" type="reference">[<a class="sup">6</a>]</citation>利用混合储能系统(HESS)很好地抑制了光伏发电在并网时的功率波动;文献<citation id="260" type="reference">[<a class="sup">7</a>]</citation>将蓄电池储能系统(BESS)安装在新能源发电密集接入区的配电网用户侧,提高了能源系统综合效率并满足了用户对提高供电可靠性的要求。文献<citation id="261" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>将储能系统应用到UPQC中丰富了UPQC的功能,并提高了UPQC的补偿能力。</p>
                </div>
                <div class="p1">
                    <p id="41">针对直流侧带储能单元的UPQC相关补偿策略,文献<citation id="264" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</citation>提出了基于功率角控制的UPQC功率补偿策略,使串联单元发出一定大小的无功功率,以分担并联单元的容量负担,但是该功率角并不一定等于电网电压的相位跳变角,可能造成负载电压补偿前后存在相位跳变。文献<citation id="265" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>提出了基于无功控制的UPQC电压补偿策略,虽然消除了有功环流,但是以串联单元上的补偿电压要与电源电流遵循相互垂直的原则为前提,使得补偿后的负载电压相位不受控制,造成补偿前后负载电压存在相位跳变。文献<citation id="262" type="reference">[<a class="sup">15</a>]</citation>提出了基于有功和无功功率协调分配的补偿策略,通过维持并联单元补偿容量恒定以分配电源与储能单元提供的有功功率,但补偿后串联单元上的电压、电流幅值较大,导致串联单元保持较高的补偿容量。文献<citation id="263" type="reference">[<a class="sup">16</a>]</citation>提出了UPQC功率协调补偿策略,负载无功功率主要由并联单元提供,当负载无功需求大于并联单元设定的额定容量时,超出的部分则由串联单元提供,但是超出部分较大时,会增加串联单元上的容量负担。</p>
                </div>
                <div class="p1">
                    <p id="42">由此可见,如何既能实现负载电压幅值、相位的完全补偿,又能降低UPQC的补偿容量和成本,是当前UPQC应用中亟待解决的问题。为此,本文首先分析了常规储能式UPQC存在的问题,以含蓄电池储能系统的统一电能质量控制器(BESS-UPQC)为对象,提出了一种负载电压幅值和相位全补偿容量配置补偿策略,分析了其并联单元和串联单元容量配置原理和方法,最后通过仿真与实验验证了所提出策略的正确性和有效性。</p>
                </div>
                <h3 id="43" name="43" class="anchor-tag"><b>1</b> 储能式<b>UPQC</b>的结构和工作原理</h3>
                <div class="p1">
                    <p id="44">UPQC的结构主要由一个串联型有源滤波器(series active power filter,SAPF)和一个并联型有源滤波器(parallel active power filter,PAPF)组成,BESS-UPQC拓扑结构在此基础上增加了BESS,其结构图见附录A图A1。</p>
                </div>
                <div class="p1">
                    <p id="45">BESS-UPQC在工作时,串联补偿单元可以等效为一个受控电压源,主要用来补偿电网电压幅值突变、不平衡以及谐波等问题,保证负载侧的电压质量。并联补偿单元可以等效为一个受控电流源,主要用来补偿负载侧的谐波电流和无功功率,保证电网侧的电流质量。BESS通过DC/DC变换器接入直流母线,可以用来进行能量传递以及功率缓冲,保证直流母线电压的稳定<citation id="266" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。</p>
                </div>
                <h3 id="46" name="46" class="anchor-tag"><b>2</b> 常规储能式<b>UPQC</b>补偿策略</h3>
                <div class="p1">
                    <p id="47">电压幅值突变是电力用户最常见也是最值得关注的电能质量问题,UPQC作为一种综合电能质量补偿装置为解决电压质量问题提供了良好的选择。为了合理地协调UPQC串、并联单元的容量分配,文献<citation id="267" type="reference">[<a class="sup">16</a>]</citation>提出了一种含有储能单元的UPQC功率协调补偿策略,其功率协调补偿策略相量图如图1所示。</p>
                </div>
                <div class="area_img" id="48">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920013_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 UPQC功率协调补偿相量图" src="Detail/GetImg?filename=images/DLXT201920013_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 UPQC功率协调补偿相量图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920013_048.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Phasor diagram of power coordination 
compensation of UPQC</b></p>

                </div>
                <div class="p1">
                    <p id="49">图1中:<mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>为系统正常工作时的电源电压;<mathml id="132"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>为故障后的电源电压;<mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub></mrow></math></mathml>为电源电压正常时串联单元补偿电压;<mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>为电源电压故障时串联单元补偿电压;<mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub></mrow></math></mathml>为电源电压正常时经过<mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub></mrow></math></mathml>补偿后的负载电压;<mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>″</mo></msup></msub></mrow></math></mathml>为电源电压故障时经过<mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>补偿后的负载电压;<mathml id="139"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>为电源电压正常时的电源电流;<mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>为电源电压正常时的负载电流,其有功分量等于<mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>的幅值;<mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>″</mo></msup></msub></mrow></math></mathml>为电源电压故障时的负载电流;<mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub></mrow></math></mathml>为电源电压正常时并联单元补偿电流;<mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>为电源电压故障时并联单元补偿电流;<mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>″</mo></msup></msub></mrow></math></mathml>为电源电压故障时经过<mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>补偿后的电源电流;<i>θ</i>为负载功率因数角;<i>δ</i>为<mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>相位跳变角。</p>
                </div>
                <div class="p1">
                    <p id="50">在图1中,电源电压<mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>发生幅值跌落并伴随相位跳变故障变为<mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>,此时,在储能单元的作用下,电源电流被补偿为<mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>″</mo></msup></msub></mrow></math></mathml>,其幅值等于<mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>的有功分量,降低了电源电压跌落时发生过电流的风险。然后把<mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub></mrow></math></mathml>的幅值<i>U</i><sub>rat</sub>固定为串联单元的额定工作电压幅值,同时保证<mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>″</mo></msup></msub></mrow></math></mathml>幅值等于<mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>的幅值,这样串联单元始终以额定状态运行,通过利用串联单元为负载提供所需的无功功率,使其分担部分并联单元的容量负担。但是该补偿策略规定串联单元额定工作电压<i>U</i><sub>rat</sub>等于<mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>的幅值,<mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>″</mo></msup></msub></mrow></math></mathml>的幅值等于<mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>的有功分量,从而使得串联单元仍然保持较高的容量负担,且<mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>″</mo></msup></msub></mrow></math></mathml>只实现了幅值补偿,而相位却与<mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>存在相位跳变。由于该补偿策略为了保持串联单元始终为额定容量,电源电压在正常工作时,串联单元也会一直工作(其输出的补偿电压<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub></mrow></math></mathml>的幅值与<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>相等)使负载电压补偿为<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub></mrow></math></mathml>,如图1中虚线电压、电流相量所示,而<mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub></mrow></math></mathml>的相位同样与<mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>存在相位跳变,这样在该补偿策略下负载电压会一直存在相位跳变,不适用于对相位跳变敏感的负荷。</p>
                </div>
                <h3 id="51" name="51" class="anchor-tag"><b>3</b> 负载电压全补偿容量配置补偿策略</h3>
                <h4 class="anchor-tag" id="52" name="52"><b>3.1</b> 补偿策略相量图分析</h4>
                <div class="p1">
                    <p id="53">针对第2节常规补偿策略存在的问题,本文提出了储能式UPQC负载电压全补偿容量配置补偿策略,其相量图如图2所示。</p>
                </div>
                <div class="area_img" id="54">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920013_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 负载电压全补偿相量图" src="Detail/GetImg?filename=images/DLXT201920013_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 负载电压全补偿相量图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920013_054.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Phasor diagram of full compensation 
of load voltage</b></p>

                </div>
                <div class="p1">
                    <p id="55">在图2中,电源电压<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>发生幅值跌落并伴随相位跳变故障变为<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>,通过加入补偿相量<mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub></mrow></math></mathml>,可以保证故障后的负载电压<mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub></mrow></math></mathml>与故障前的电源电压<mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>及故障电压<mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>保持不变,从而实现负载电压完全补偿。具体来说,首先选择合适的并联补偿电流<mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>,并使其幅值保持恒定,如图2中以<mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>末端点<i>P</i>为圆心,<mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>幅值为半径作圆,圆<i>P</i>与<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>的交点为<i>N</i>,为保证补偿后电源功率因数为1,则需要将补偿后的电源电流<mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>与电源电压<mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>保持相位一致,因此选择<mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mrow><mi>Ο</mi><mi>Ν</mi></mrow><mo stretchy="true">→</mo></mover></mrow></math></mathml>为补偿后的电源电流<mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>。因负载电压的幅值在补偿前后始终保持不变,为使串联单元保持较低的补偿容量,需最大限度地减小电源电流<mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>的幅值,而<mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>受并联单元补偿电流<mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>的影响,因此如何选取<mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>幅值大小,进而减小串联单元容量配置,成为了一个关键。图3所示为<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>幅值选取相量图。</p>
                </div>
                <div class="area_img" id="56">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920013_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 Ι⋅sh&#180;幅值选取相量图" src="Detail/GetImg?filename=images/DLXT201920013_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图</b><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>3</mn><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi mathvariant="bold">s</mi><mi mathvariant="bold">h</mi></mrow></msub><mo>´</mo></mrow></math></mathml><b>幅值选取相量图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920013_056.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Phasor diagram for amplitude selection</b><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold">o</mi><mi mathvariant="bold">f</mi><mspace width="0.25em" /><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi mathvariant="bold">s</mi><mi mathvariant="bold">h</mi></mrow></msub><mo>´</mo></mrow></math></mathml></p>

                </div>
                <div class="p1">
                    <p id="57"><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>幅值选取原则如下:为使网侧功率因数为1,应保证故障后电源电流<mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>与电源电压<mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>同相位,如图3所示。当<mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>的相位跳变角<i>δ</i>等于最大允许跳变角<i>δ</i><sub>max</sub>时(<i>δ</i>的变化范围为-<i>δ</i><sub>max</sub>≤<i>δ</i>≤<i>δ</i><sub>max</sub>),由于补偿前后负载电流<mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>和<mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub></mrow></math></mathml>保持不变,因此以<i>P</i>点向<mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>作垂线,交于<i>A</i>点,则<mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mrow><mi>Ο</mi><mi>A</mi></mrow><mo stretchy="true">→</mo></mover></mrow></math></mathml>为电源电流<mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub><mo>,</mo><mover accent="true"><mrow><mi>A</mi><mi>Ρ</mi></mrow><mo stretchy="true">→</mo></mover></mrow></math></mathml>为并联单元补偿电流<mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>,此时垂线<mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mrow><mi>A</mi><mi>Ρ</mi></mrow><mo stretchy="true">→</mo></mover></mrow></math></mathml>为<i>P</i>点到<mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>的最短线段,也就是最小并联单元补偿电流<mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo><mo>,</mo><mo stretchy="false">|</mo><mover accent="true"><mrow><mi>A</mi><mi>Ρ</mi></mrow><mo stretchy="true">→</mo></mover><mo stretchy="false">|</mo></mrow></math></mathml>即为所选取<mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>的幅值。然后以<mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>末端<i>P</i>点为圆心,<mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover accent="true"><mrow><mi>A</mi><mi>Ρ</mi></mrow><mo stretchy="true">→</mo></mover><mo stretchy="false">|</mo></mrow></math></mathml>为半径作圆,圆弧<i>AB</i>为<mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>末点的轨迹。</p>
                </div>
                <div class="p1">
                    <p id="58">在图3中,为方便分析,定义<i>n</i>为电压补偿系数,则<mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub></mrow></math></mathml>的幅值可表示为:</p>
                </div>
                <div class="p1">
                    <p id="59"><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">|</mo><mo>=</mo><mi>n</mi><mi>U</mi></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="60">式中:U为负载额定电压值。</p>
                </div>
                <div class="p1">
                    <p id="61">再以<mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>末端点<i>O</i>′为圆心,<i>nU</i>为半径作圆,直线<i>OA</i>为其切线,则<i>n</i>与<i>δ</i><sub>max</sub>满足如下关系式:</p>
                </div>
                <div class="p1">
                    <p id="62">sin <i>δ</i><sub>max</sub>=<i>n</i>      (2)</p>
                </div>
                <div class="p1">
                    <p id="63">综上所述,<mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>在圆<i>O</i>′内的范围内变化,<mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover accent="true"><mrow><mi>A</mi><mi>Ρ</mi></mrow><mo stretchy="true">→</mo></mover><mo stretchy="false">|</mo></mrow></math></mathml>即为所选取<mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>的幅值。</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>3.2 UPQC</b>并联单元容量配置</h4>
                <div class="p1">
                    <p id="65">在图2中,系统正常工作时,<mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>与<mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>相等,在电源电压故障后,<mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>与<mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub></mrow></math></mathml>相等、<mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>与<mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub></mrow></math></mathml>相等,故有</p>
                </div>
                <div class="area_img" id="66">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920013_06600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="68">式中:<i>I</i>为负载额定电流值。</p>
                </div>
                <div class="p1">
                    <p id="69">由<mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>的选取原则可知,在图3中<mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mrow><mi>A</mi><mi>Ρ</mi></mrow><mo stretchy="true">→</mo></mover><mo>⊥</mo><mover accent="true"><mrow><mi>Ο</mi><mi>A</mi></mrow><mo stretchy="true">→</mo></mover></mrow></math></mathml>,又<mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>幅值等于<mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover accent="true"><mrow><mi>A</mi><mi>Ρ</mi></mrow><mo stretchy="true">→</mo></mover></mrow></math></mathml>的幅值,则在Δ<i>OPA</i>中易求得其幅值为:</p>
                </div>
                <div class="p1">
                    <p id="70"><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo><mo stretchy="false">|</mo><mo>=</mo><mi>Ι</mi><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>θ</mi><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="71">在图2中相量<mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub></mrow></math></mathml>组成的三角形中,由三角函数正弦定理可得以下关系式:</p>
                </div>
                <div class="p1">
                    <p id="72"><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">|</mo></mrow><mrow><mi>sin</mi><mo>∠</mo><mi>Ο</mi><mi>Ν</mi><mi>Ρ</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo><mo stretchy="false">|</mo></mrow><mrow><mi>sin</mi><mo stretchy="false">(</mo><mi>θ</mi><mo>-</mo><mi>δ</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="73">由式(5)可得∠<i>ONP</i>为:</p>
                </div>
                <div class="p1">
                    <p id="74"><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo>∠</mo><mi>Ο</mi><mi>Ν</mi><mi>Ρ</mi><mo>=</mo><mn>9</mn><mn>0</mn><mo>°</mo><mo>+</mo><mrow><mi>arcsin</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>sin</mi><mo stretchy="false">(</mo><mi>θ</mi><mo>-</mo><mi>δ</mi><mo stretchy="false">)</mo></mrow><mrow><mi>sin</mi><mo stretchy="false">(</mo><mi>θ</mi><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="75">进一步由三角关系可得<mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>的相位角为:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>φ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mn>1</mn><mn>8</mn><mn>0</mn><mo>°</mo><mo>-</mo><mo>∠</mo><mi>Ο</mi><mi>Ν</mi><mi>Ρ</mi><mo>+</mo><mi>δ</mi><mo>=</mo></mtd></mtr><mtr><mtd><mn>9</mn><mn>0</mn><mo>°</mo><mo>-</mo><mrow><mi>arcsin</mi></mrow><mrow><mo>(</mo><mrow><mfrac><mrow><mi>sin</mi><mo stretchy="false">(</mo><mi>θ</mi><mo>-</mo><mi>δ</mi><mo stretchy="false">)</mo></mrow><mrow><mi>sin</mi><mo stretchy="false">(</mo><mi>θ</mi><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow><mo>)</mo></mrow><mo>+</mo><mi>δ</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">综上,由式(4)、式(7)即可求得<mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>的幅值及相位角。</p>
                </div>
                <div class="p1">
                    <p id="78">由上述分析可知,本文所提补偿策略下的并联单元补偿容量为:</p>
                </div>
                <div class="p1">
                    <p id="79"><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>=</mo><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">|</mo><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo><mo stretchy="false">|</mo><mo>=</mo><mi>U</mi><mi>Ι</mi><mrow><mi>sin</mi></mrow><mo stretchy="false">(</mo><mi>θ</mi><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="80">在式(8)中,当<i>θ</i>+<i>δ</i><sub>max</sub>=90°时,并联单元补偿容量达到最大值,故并联单元的额定容量可设计为:</p>
                </div>
                <div class="p1">
                    <p id="81"><i>S</i><sub>sh,max</sub>=<i>UI</i>      (9)</p>
                </div>
                <div class="p1">
                    <p id="82">在图1所示的常规功率协调补偿策略中,可得其电源电压故障时的并联补偿容量为:</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo><mo>=</mo><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">|</mo><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo><mo stretchy="false">|</mo><mo>=</mo><mi>U</mi><mi>Ι</mi><msqrt><mrow><mn>1</mn><mo>+</mo><mi>cos</mi><msup><mrow></mrow><mn>2</mn></msup><mspace width="0.25em" /><mi>θ</mi><mo>-</mo><mi>sin</mi><mspace width="0.25em" /><mn>2</mn><mi>θ</mi></mrow></msqrt><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">图4给出了式(10)中<i>S</i><sub>sh</sub>′随负载功率因数角<i>θ</i>的变化趋势,由于负载功率因数大于0.9时,可不需进行无功补偿,则<i>θ</i>的变化范围为:25.84°≤<i>θ</i>≤90°,由图4可知当<i>θ</i>=25.84°时,并联单元补偿容量达到最大值,故该常规补偿策略并联单元的额定容量为:</p>
                </div>
                <div class="p1">
                    <p id="85"><i>S</i><sub>sh,max</sub>′=<i>UI</i>      (11)</p>
                </div>
                <div class="p1">
                    <p id="86">由式(9)和式(11)可知,常规补偿策略与本文所提补偿策略,并联单元所需的安装容量均为<i>UI</i>。</p>
                </div>
                <div class="area_img" id="87">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920013_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 并联单元补偿容量与负载功率因数角关系" src="Detail/GetImg?filename=images/DLXT201920013_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 并联单元补偿容量与负载功率因数角关系</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920013_087.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Relationship between compensation capacity of 
parallel units and load power factor angle</b></p>

                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>3.3 UPQC</b>串联单元容量配置</h4>
                <div class="p1">
                    <p id="89">为方便分析,定义<i>d</i>为电网电压暂降/骤升幅值变化率,则<mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>与<mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>的幅值满足如下关系:</p>
                </div>
                <div class="p1">
                    <p id="90"><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub><mo stretchy="false">|</mo><mo>=</mo><mi>d</mi><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">|</mo><mo>=</mo><mi>d</mi><mi>U</mi></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="91">根据图2中相量<mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub></mrow></math></mathml>组成的补偿三角形,由三角函数余弦定理可得,<mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub></mrow></math></mathml>的幅值为:</p>
                </div>
                <div class="area_img" id="268">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920013_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="269"><image id="270" type="formula" href="images/DLXT201920013_27000.jpg" display="inline" placement="inline"><alt></alt></image>的相位为：</p>
                </div>
                <div class="p1">
                    <p id="93" class="code-formula">
                        <mathml id="93"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>φ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>arctan</mi><mfrac><mrow><mi>d</mi><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext><mspace width="0.25em" /><mi>δ</mi></mrow><mrow><mn>1</mn><mo>-</mo><mi>d</mi><mtext>c</mtext><mtext>o</mtext><mtext>s</mtext><mspace width="0.25em" /><mi>δ</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>d</mi><mtext>c</mtext><mtext>o</mtext><mtext>s</mtext><mspace width="0.25em" /><mi>δ</mi><mo>≤</mo><mn>1</mn></mtd></mtr><mtr><mtd><mn>1</mn><mn>8</mn><mn>0</mn><mo>°</mo><mo>-</mo><mi>arctan</mi><mfrac><mrow><mi>d</mi><mtext>s</mtext><mtext>i</mtext><mtext>n</mtext><mspace width="0.25em" /><mi>δ</mi></mrow><mrow><mi>d</mi><mtext>c</mtext><mtext>o</mtext><mtext>s</mtext><mspace width="0.25em" /><mi>δ</mi><mo>-</mo><mn>1</mn></mrow></mfrac><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>d</mi><mtext>c</mtext><mtext>o</mtext><mtext>s</mtext><mspace width="0.25em" /><mi>δ</mi><mo>&gt;</mo><mn>1</mn></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="94">根据图2中相量<mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>L</mtext></msub></mrow></math></mathml>组成的补偿三角形,由三角关系可得<mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>的幅值大小为:</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub><mo stretchy="false">|</mo><mo>=</mo><mi>Ι</mi><mo stretchy="false">(</mo><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>θ</mi><mo>-</mo><mi>δ</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><msqrt><mrow><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">(</mo><mi>θ</mi><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">)</mo><mo>-</mo><mi>sin</mi><msup><mrow></mrow><mn>2</mn></msup><mo stretchy="false">(</mo><mi>θ</mi><mo>-</mo><mi>δ</mi><mo stretchy="false">)</mo></mrow></msqrt><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96"><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>的相位角等于<mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>的相位跳变角<i>δ</i>。</p>
                </div>
                <div class="p1">
                    <p id="97">当<i>δ</i>=<i>δ</i><sub>max</sub>时由图3易知,<mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>的幅值达到最大值,其大小为:</p>
                </div>
                <div class="p1">
                    <p id="98"><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>=</mo><mi>Ι</mi><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>θ</mi><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="99">由式(1)和式(16)可得,串联单元的补偿容量可表示为:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo>=</mo><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo stretchy="false">|</mo><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub><mo stretchy="false">|</mo><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo>=</mo><mi>n</mi><mi>U</mi><mi>Ι</mi><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mi>θ</mi><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mrow><mi>max</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>n</i>与<i>δ</i><sub>max</sub>的关系见式(2)。</p>
                </div>
                <div class="p1">
                    <p id="102">图5为式(17)中<i>S</i><sub>se</sub>随电压补偿系数<i>n</i>与负载功率因数角<i>θ</i>的三维变化趋势图。由图5可知,当<i>θ</i>=25.84°和<i>n</i>=0.53时,串联单元补偿容量达到最大值,故串联单元的额定容量可设计为:</p>
                </div>
                <div class="p1">
                    <p id="103"><i>S</i><sub>se,max</sub>=0.28<i>UI</i>       (18)</p>
                </div>
                <div class="area_img" id="104">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920013_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 串联单元补偿容量三维关系图" src="Detail/GetImg?filename=images/DLXT201920013_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 串联单元补偿容量三维关系图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920013_104.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Three-dimensional diagram of 
compensation capacity of series units</b></p>

                </div>
                <div class="p1">
                    <p id="105">在图1所示的常规功率协调补偿策略中,可得其串联单元补偿容量为:</p>
                </div>
                <div class="p1">
                    <p id="106"><i>S</i><sub>se</sub>′=<i>nUI</i>cos <i>θ</i>      (19)</p>
                </div>
                <div class="p1">
                    <p id="107">又在该常规补偿策略中,规定<mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub></mrow></math></mathml>的幅值等于电源电压额定工作电压,即<i>n</i>=1,由于负载功率因数大于0.9时,可不需进行无功补偿,故该常规补偿策略串联单元的额定容量可设计为:</p>
                </div>
                <div class="p1">
                    <p id="108"><i>S</i><sub>se,max</sub>′=0.9<i>UI</i>      (20)</p>
                </div>
                <div class="p1">
                    <p id="109">由式(18)和式(20)可知,与常规补偿策略相比,本文所提补偿策略串联单元所需的安装容量可减少0.62<i>UI</i>。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>3.4</b> 储能单元容量配置</h4>
                <div class="p1">
                    <p id="111">BESS的电池储能容量主要由以下几个参数决定:负载有功功率大小、电源电压的故障程度及故障持续时间等。该容量可由用户负载可能出现的最恶劣工况确定,并留有一定的裕量。负载最恶劣的工况应考虑电源中断的情况,此时储能单元应实现对负载的不间断供电,即负载有功功率完全由储能单元提供,故储能单元的容量应设计为:</p>
                </div>
                <div class="p1">
                    <p id="112"><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>J</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>a</mtext><mtext>t</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac><mi>t</mi><mi>λ</mi></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i>P</i><sub>L</sub>为负载的有功功率;<i>U</i><sub>dc</sub>为直流侧母线电压;<i>t</i>为不间断供电持续时间;<i>λ</i>为设定的容量裕度。</p>
                </div>
                <div class="p1">
                    <p id="114">综上所述,本文所提补偿策略实现了对负载电压的完全补偿,且与常规补偿策略相比在并联单元的补偿容量一致的情况下,可以大大降低串联单元的补偿容量,节约了UPQC串联单元的容量成本,储能单元的容量设计保证了对负载的不间断供电。</p>
                </div>
                <h3 id="271" name="271" class="anchor-tag">4仿真分析</h3>
                <div class="p1">
                    <p id="115">为验证本文所提含BESS的UPQC负载电压完全补偿容量配置策略的正确性和有效性,利用MATLAB/Simulink仿真平台,分别采用常规补偿策略与本文提出的补偿策略,对串、并联单元补偿容量进行了仿真验证,系统仿真参数如附录B表B1所示。系统负载为三相对称阻感性负载,并由表B1中数据可计算出:负载电阻为10.27 Ω,负载电感为32.7 mH。</p>
                </div>
                <div class="p1">
                    <p id="116">仿真设置在1 s时,电源相电压幅值跌落46.2%(101.6 V)、相位跳变<i>δ</i>=15°,系统各部分有功、无功功率仿真波形见附录C图C1、图C2。</p>
                </div>
                <div class="p1">
                    <p id="117">使用常规补偿策略,所得的仿真结果见附录C图C1。由该图可知,系统正常工作时,电源提供负载的全部有功功率7.07 kW,串联单元提供6.12 kvar的无功功率,并联单元提供0.95 kvar的无功功率,即串、并联单元共同提供负载的全部无功功率7.07 kvar;同时串、并联单元还存在3.54 kW的有功环流,此时串联单元补偿容量为7.07 kVA,并联单元补偿容量为3.67 kVA。1 s后,当电源电压发生故障时,电源提供的有功功率减小为3.81 kW,该部分有功差额3.26 kW由储能系统通过并联单元向负载提供,如附录C图C1(a)和(d)所示;同时,串联单元吸收的有功功率减小为1.9 kW,提供的无功功率增大为6.8 kvar,并保持电压跌落后7.07 kVA的补偿容量不变,如附录C图C1(b)所示;并联单元发出的有功功率增加为5.16 kW,提供的无功功率减小为0.27 kvar,即在电源电压发生故障后,并联补偿容量增加为5.17 kVA,如附录C图C1(c)所示。由以上仿真数据可得,使用常规补偿策略,在电源电压发生故障后系统提供的总容量为12.24 kVA。</p>
                </div>
                <div class="p1">
                    <p id="118">使用本文所提补偿策略,所得的仿真结果见附录C图C2所示。由该图可知,系统正常工作时,电源提供负载的全部有功功率7.07 kW,并联单元提供负载的全部无功功率7.07 kvar,此时串联单元补偿容量为0,并联单元补偿容量为7.07 kVA。1 s后,当电源电压发生故障时,电源提供的有功功率减小为0.21 kW,该部分有功差额6.86 kW由储能系统通过串、并联单元向负载提供,如附录C图C2(a)和(d)所示。这时,串联单元开始投入工作,提供的有功功率为0.17 kW,提供的无功功率为0.1 kvar,补偿容量为0.21 kVA,如附录C图C2(b)所示;并联单元提供的有功功率增加为6.69 kW,提供的无功功率减小为6.97 kvar,补偿容量增加为9.66 kVA,如附录C图C2(c)所示。由以上仿真数据可得,使用本文所提补偿策略,在电源电压发生故障后系统提供的总容量为9.87 kVA。</p>
                </div>
                <div class="p1">
                    <p id="119">综上所述,在电源相电压发生幅值46.2%的跌落、相位<i>δ</i>=15°跳变的故障情况下,与常规补偿策略相比,本文所提补偿策略虽然并联单元补偿容量增加了4.49 kVA,但串联单元补偿容量却减少了6.86 kVA,从而使系统总容量减少了2.37 kVA(降低了19.4%),因此本文所提补偿策略通过减小串联单元的补偿容量,进而减小了UPQC串、并联单元的容量配置。</p>
                </div>
                <h3 id="120" name="120" class="anchor-tag"><b>5</b> 实验验证</h3>
                <div class="p1">
                    <p id="121">为了验证本文所提补偿策略,搭建了380 V三相三线制UPQC小功率原理样机,如附录D图D1所示。控制器采用TI公司TMS320F28335芯片,逆变电路的开关器件为绝缘栅双极型晶体管(IGBT),其耐压值为1 700 V。主要实验参数为:直流母线电压为800 V,直流侧电容为2 200 μF,开关频率为5 kHz,三相负载容量为10 kVA,负载功率因数为0.707。</p>
                </div>
                <div class="p1">
                    <p id="122">实验中电源电压的故障情况与仿真相同,实验结果如图6及附录D图D2所示,图中所涉及的波形均以A相电压为例进行说明。</p>
                </div>
                <div class="area_img" id="123">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920013_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 电源电压、负载电压实验波形" src="Detail/GetImg?filename=images/DLXT201920013_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 电源电压、负载电压实验波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920013_123.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Experimental waveforms of power 
supply voltage and load voltage</b></p>

                </div>
                <div class="p1">
                    <p id="124">使用常规补偿策略,补偿前后电源电压、负载电压波形对比如图6(a)所示。由该图可知:在50 ms前,电源电压正常工作时,经过<mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub></mrow></math></mathml>补偿后,<mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub></mrow></math></mathml>的幅值虽然等于<mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>的幅值,但相位却不与<mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>保持同步;在50 ms后,电源电压故障时,经过串联单元补偿电压<mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>补偿后,<mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>″</mo></msup></msub></mrow></math></mathml>同样只实现了幅值补偿,而没有实现相位补偿,即负载电压始终存在相位跳变。</p>
                </div>
                <div class="p1">
                    <p id="125">使用本文所提补偿策略,补偿前后电源电压、负载电压波形对比如图6(b)所示。由该图可知:在50 ms前,电源电压正常工作时,<mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub></mrow></math></mathml>等于<mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>;在50 ms后,电源电压故障时,经过<mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext></mrow></msub></mrow></math></mathml>补偿后,<mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>L</mtext><mo>′</mo></msup></msub></mrow></math></mathml>的幅值、相位保持不变,实现了完全补偿,保障了负载侧的供电质量。</p>
                </div>
                <div class="p1">
                    <p id="126">使用本文所提补偿策略,补偿前后电源电压、负载电压波形对比如附录D图D2所示。由该图可知:在50 ms前,电源电压正常工作时,经过<mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>补偿后,<mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>与电源电压<mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>S</mtext></msub></mrow></math></mathml>同相位;在50 ms后,电源电压故障时,经过<mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>h</mtext></mrow></msub><mo>´</mo></mrow></math></mathml>补偿后,<mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>也与<mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mtext>S</mtext><mo>′</mo></msup></msub></mrow></math></mathml>同相位,即补偿前后电源功率因数始终为1。</p>
                </div>
                <h3 id="127" name="127" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="128">本文针对BESS-UPQC提出了一种负载电压全补偿容量配置策略,首先对常规补偿策略进行分析,指出了该补偿策略补偿后的负载电压存在相位跳变、串联单元补偿容量较高等问题。然后,对本文所提补偿策略进行了分析,通过对两种补偿策略的对比分析表明,合理地利用储能单元,不仅可以实现负载电压的全补偿,还可以降低串联单元的补偿容量,提高了UPQC的补偿性能,进一步通过数学公式推导证明了本文所提策略可以降低串联单元的补偿容量。仿真结果表明降低串联单元补偿容量是可行的,实验结果表明补偿后的负载电压实现了完全补偿。</p>
                </div>
                <div class="p1">
                    <p id="129">由于本文所提策略采用蓄电池系统,其容量有限,不可能持续对外发出有功功率,未来可以考虑在直流侧加装光伏或风能发电系统,使得UPQC不仅可以解决电能质量问题还可以为用户提供清洁能源,进一步丰富UPQC的功能。</p>
                </div>
                <div class="p1">
                    <p id="130">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="272" name="272" class="anchor-tag">附录A</h3>
                <div class="area_img" id="273">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920013_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 BESS-UPQC拓扑结构图" src="Detail/GetImg?filename=images/DLXT201920013_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 BESS-UPQC拓扑结构图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920013_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Structure of BESS-UPQC</p>

                </div>
                <h3 id="275" name="275" class="anchor-tag">附录B</h3>
                <div class="area_img" id="274">
                                            <p class="img_tit">
                                                表B1 UPQC仿真模型主要参数表
                                                    <br />
                                                Table B1 The simulation parameters of UPQC
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920013_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201920013_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920013_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 UPQC仿真模型主要参数表" src="Detail/GetImg?filename=images/DLXT201920013_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="276" name="276" class="anchor-tag">附录C</h3>
                <div class="area_img" id="277">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920013_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1常规补偿策有功、无功功率波形" src="Detail/GetImg?filename=images/DLXT201920013_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1常规补偿策有功、无功功率波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920013_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Active and reactive power waveforms of conventional compensation strategy</p>

                </div>
                <div class="area_img" id="278">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920013_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2本文补偿策有功、无功功率波形" src="Detail/GetImg?filename=images/DLXT201920013_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2本文补偿策有功、无功功率波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920013_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Active and reactive power waveforms of proposed compensation strategy</p>

                </div>
                <h3 id="279" name="279" class="anchor-tag">附录D</h3>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920013_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 UPQC实验装置图" src="Detail/GetImg?filename=images/DLXT201920013_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 UPQC实验装置图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920013_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Experimental device of UPQC</p>

                </div>
                <div class="area_img" id="281">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920013_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2本文补偿策略电源电压、电流实验波形" src="Detail/GetImg?filename=images/DLXT201920013_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2本文补偿策略电源电压、电流实验波形  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920013_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 Experimental waveforms of voltage and current of power supply of proposed compensation strategy</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201820025&amp;v=MjMxNzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcnJNUHlyUGJiRzRIOW5PcjQ5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 邱伟康,陈宇,文刚,等.九开关双馈风力发电系统的恒定开关频率电流滑模控制方法[J].中国电机工程学报,2018,38(20):6134-6144.QIU Weikang,CHEN Yu,WEN Gang,et al.Constant switching frequency current sliding mode control method for nine-switch-converter-based doubly-fed wind generation system[J].Proceedings of the CSEE,2018,38(20):6134-6144.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201721020&amp;v=MjUwODZHNEg5Yk9ybzlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyck1JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 张颖,季宇,唐云峰.基于MPC含分布式光伏配电网有功功率-无功功率协调控制[J].电力系统自动化,2017,41(21):140-146.DOI:10.7500/AEPS20161226001.ZHANG Ying,JI Yu,TANG Yunfeng.Coordinated control of active and reactive power for distribution network with distributed photovoltaic based on model predictive control[J].Automation of Electric Power Systems,2017,41(21):140-146.DOI:10.7500/AEPS20161226001.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201517010&amp;v=MjcxMDZxZlp1WnNGeW5sVXJyTUlTckJmYkc0SDlUTnFJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 施烨,吴在军,窦晓波,等.单相动态电压恢复器复合控制技术[J].电工技术学报,2015,30(17):85-95.SHI Ye,WU Zaijun,DOU Xiaobo,et al.Study on compound control technology of single-phase dynamic voltage restorer[J].Transactions of China Electrotechnical Society,2015,30(17):85-95.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201706016&amp;v=MTkyMzR6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXJyTUlTSFRlckc0SDliTXFZOUVZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 胡志帅,任永峰,韩俊飞,等.适用于双馈风电系统的九开关型统一电能质量调节器[J].电力系统自动化,2017,41(6):105-112.DOI:10.7500/AEPS20160627010.HU Zhishuai,REN Yongfeng,HAN Junfei,et al.Nine-switch unified power quality conditioner based on DFIG wind power system[J].Automation of Electric Power Systems,2017,41(6):105-112.DOI:10.7500/AEPS20160627010.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903009&amp;v=MDAzOTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcnJNSVNIVGVyRzRIOWpNckk5RmJZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 马伟,王玮,吴学智,等.平抑光伏并网功率波动的混合储能系统优化调度策略[J].电力系统自动化,2019,43(3):58-66.DOI:10.7500/AEPS20180213006.MA Wei,WANG Wei,WU Xuezhi,et al.Optimal dispatching strategy of hybrid energy storage system for smoothing power fluctuation caused by grid-connected photovoltaic[J].Automation of Electric Power Systems,2019,43(3):58-66.DOI:10.7500/AEPS20180213006.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814016&amp;v=MTY2NDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyck1JU0hUZXJHNEg5bk5xNDlFWW9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 孙鸣,桂旭.可向特定负荷定时限独立供电的储能系统优化配置[J].电力系统自动化,2018,42(14):115-122.DOI:10.7500/AEPS20170910008.SUN Ming,GUI Xu.Optimal configuration of battery energy storage system providing independent power supply for specific load during certain time[J].Automation of Electric Power Systems,2018,42(14):115-122.DOI:10.7500/AEPS20170910008.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201507030&amp;v=MTgxNzRubFVyck1JU0hUZXJHNEg5VE1xSTlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 龙云波,徐云飞,肖湘宁,等.采用模块化多电平换流器的统一电能质量控制器预充电控制[J].电力系统自动化,2015,39(7):182-187.LONG Yunbo,XU Yunfei,XIAO Xiangning,et al.Pre-charging control for unified power quality conditioner based on modular multilevel converter[J].Automation of Electric Power Systems,2015,39(7):182-187.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Design and performance analysis of three-phase solar PV integrated UPQC">

                                <b>[8]</b> DEVASSY S,SINGH B.Design and performance analysis of three-phase solar PV integrated UPQC[J].IEEE Transactions on Industry Applications,2018,54(1):73-81.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modelling and allocation of open-UPQC-integrated PV generation system to improve the energy efficiency and power quality of radial distribution networks">

                                <b>[9]</b> LAKSHMI S,GANGULY S.Modelling and allocation of open-UPQC-integrated PV generation system to improve the energy efficiency and power quality of radial distribution networks[J].IET Renewable Power Generation,2018,12(5):605-613.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modified pq-theory-based control of solar-pvintegrated upqc-s">

                                <b>[10]</b> DEVASSY S,SINGH B.Modified <i>pq</i>-theory-based control of solar-PV-integrated UPQC-S[J].IEEE Transactions on Industry Applications,2017,53(5):5031-5040.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201622017&amp;v=MjUyNDFyQ1VSN3FmWnVac0Z5bmxVcnJNTHluYWViRzRIOWZPclk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 张新闻,同向前.统一电能质量控制器容量优化设计及控制[J].电力系统保护与控制,2016,44(22):116-121.ZHANG Xinwen,TONG Xiangqian.Capacity optimization design and control of unified power quality conditioner[J].Power System Protection and Control,2016,44(22):116-121.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413030&amp;v=MjIyNzFOckk5R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcnJNSVNIVGVyRzRIOVg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 贾东强,韦统振,霍群海.UPQC切换运行模式的小信号分析及协调控制策略[J].电力系统自动化,2014,38(13):187-195.JIA Dongqiang,WEI Tongzhen,HUO Qunhai.Small-signal analysis and coordinated control strategy of UPQC switching operation mode[J].Automation of Electric Power Systems,2014,38(13):187-195.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201404015&amp;v=Mjk3ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFVyck1JU0hSZmJHNEg5WE1xNDlFWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 冯兴田,张丽霞,康忠健.基于超级电容器储能的UPQC工作条件及控制策略[J].电力自动化设备,2014,34(4):84-89.FENG Xingtian,ZHANG Lixia,KANG Zhongjian.Working conditions and control strategy of UPQC based on supercapacitor energy storage[J].Electric Power Automation Equipment,2014,34(4):84-89.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal sizing of UPQC considering va loading and maximum utilization of power-electronic converters">

                                <b>[14]</b> AMBATI B B,KHADKIKAR V.Optimal sizing of UPQC considering VA loading and maximum utilization of power-electronic converters[J].IEEE Transactions on Power Delivery,2014,29(3):1490-1498.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201803024&amp;v=MzE3NTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXJyTUlTSFJmYkc0SDluTXJJOUhZSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 黄晓明,范志华,刘子文,等.基于有功和无功功率协调分配的统一电能质量调节器控制策略[J].电力自动化设备,2018,38(3):1-6.HUANG Xiaoming,FAN Zhihua,LIU Ziwen,et al.Control strategy of UPQC based on active and reactive power coordination distribution[J].Electric Power Automation Equipment,2018,38(3):1-6.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201810035&amp;v=MDU5NjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcnJNSWluU1pMRzRIOW5OcjQ5R1lZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 黄晓明,范志华,苗世洪,等.含储能单元的统一电能质量调节器功率协调控制策略[J].高电压技术,2018,44(10):3390-3398.HUANG Xiaoming,FAN Zhihua,MIAO Shihong,et al.Coordinated power control strategy of unified power quality conditioner with energy storage unit[J].High Voltage Engineering,2018,44(10):3390-3398.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201503025&amp;v=MzExMTVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVcnJNSVNyQmZiRzRIOVRNckk5SFlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 陆晶晶,肖湘宁,张剑,等.基于定有功电流限值控制的MMC型UPQC协调控制方法[J].电工技术学报,2015,30(3):196-204.LU Jingjing,XIAO Xiangning,ZHANG Jian,et al.MMC-UPQC coordinated control method based on fixed active current limit value control[J].Transactions of China Electrotechnical Society,2015,30(3):196-204.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709022&amp;v=MDU2NzMzenFxQnRHRnJDVVI3cWZadVpzRnlubFVyck1JU0hUZXJHNEg5Yk1wbzlIWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 李楠,张磊,马士聪,等.基于模块化多电平换流器的电池储能系统控制策略[J].电力系统自动化,2017,41(9):144-150.DOI:10.7500/AEPS20160707006.LI Nan,ZHANG Lei,MA Shicong,et al.Control strategy for battery energy storage system based on modular multilevel converters[J].Automation of Electric Power Systems,2017,41(9):144-150.DOI:10.7500/AEPS20160707006.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920013" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920013&amp;v=MDMwMzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVXJyTUlTSFRlckc0SDlqT3I0OUVaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

