

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136430640412500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201920014%26RESULT%3d1%26SIGN%3dNv2EALtfKn8eWYCNo4y4tsxjDC8%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201920014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920014&amp;v=MTMwMjJIVGVyRzRIOWpPcjQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVNzdCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#50" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;1&lt;/b&gt; 问题描述 "><b>1</b> 问题描述</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#57" data-title="&lt;b&gt;1.1&lt;/b&gt; 状态估计"><b>1.1</b> 状态估计</a></li>
                                                <li><a href="#73" data-title="&lt;b&gt;1.2&lt;/b&gt; 假数据注入攻击"><b>1.2</b> 假数据注入攻击</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#84" data-title="&lt;b&gt;2&lt;/b&gt; 基于&lt;b&gt;CNN-GRU&lt;/b&gt;混合模型攻击检测方法 "><b>2</b> 基于<b>CNN-GRU</b>混合模型攻击检测方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#86" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于&lt;b&gt;CNN-GRU&lt;/b&gt;混合网络的&lt;b&gt;FDIA&lt;/b&gt;检测模型"><b>2.1</b> 基于<b>CNN-GRU</b>混合网络的<b>FDIA</b>检测模型</a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;2.2 CNN-GRU&lt;/b&gt;网络设计"><b>2.2 CNN-GRU</b>网络设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#120" data-title="&lt;b&gt;3&lt;/b&gt; 实验结果 "><b>3</b> 实验结果</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#122" data-title="&lt;b&gt;3.1&lt;/b&gt; 检测评估指标"><b>3.1</b> 检测评估指标</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;3.2&lt;/b&gt; 不同攻击强度下检测实验"><b>3.2</b> 不同攻击强度下检测实验</a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;3.3&lt;/b&gt; 不同方法检测性能对比实验"><b>3.3</b> 不同方法检测性能对比实验</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;3.4&lt;/b&gt; 不同时间间隔的检测性能对比"><b>3.4</b> 不同时间间隔的检测性能对比</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#162" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#89" data-title="&lt;b&gt;图1 基于CNN-GRU网络的FDIA攻击检测模型&lt;/b&gt;"><b>图1 基于CNN-GRU网络的FDIA攻击检测模型</b></a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;图2 IEEE 14节点系统低攻击强度检测准确率&lt;/b&gt;"><b>图2 IEEE 14节点系统低攻击强度检测准确率</b></a></li>
                                                <li><a href="#143" data-title="&lt;b&gt;图3 IEEE 14 节点系统中攻击强度检测准确率&lt;/b&gt;"><b>图3 IEEE 14 节点系统中攻击强度检测准确率</b></a></li>
                                                <li><a href="#144" data-title="&lt;b&gt;图4 IEEE 14节点系统高攻击强度检测准确率&lt;/b&gt;"><b>图4 IEEE 14节点系统高攻击强度检测准确率</b></a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;图5 IEEE 118节点系统低攻击强度检测准确率&lt;/b&gt;"><b>图5 IEEE 118节点系统低攻击强度检测准确率</b></a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;图6 IEEE 118节点系统中攻击强度检测准确率&lt;/b&gt;"><b>图6 IEEE 118节点系统中攻击强度检测准确率</b></a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;图7 IEEE 118节点系统高攻击强度检测准确率&lt;/b&gt;"><b>图7 IEEE 118节点系统高攻击强度检测准确率</b></a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;图8 IEEE 118节点系统下各算法准确率对比图&lt;/b&gt;"><b>图8 IEEE 118节点系统下各算法准确率对比图</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;图9 各算法ROC曲线&lt;/b&gt;"><b>图9 各算法ROC曲线</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;表1 不同采样时间间隔的检测率对比&lt;/b&gt;"><b>表1 不同采样时间间隔的检测率对比</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;表2 不同特征窗口大小的检测率对比&lt;/b&gt;"><b>表2 不同特征窗口大小的检测率对比</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" MORELLO R,MUKHOPADHYAY S C,LIU Zheng,et al.Advances on sensing technologies for smart cities and power grids:a review[J].IEEE Sensors Journal,2017,17(23):7596-7610." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Advances on sensing technologies for smart cities and power grids:a review">
                                        <b>[1]</b>
                                         MORELLO R,MUKHOPADHYAY S C,LIU Zheng,et al.Advances on sensing technologies for smart cities and power grids:a review[J].IEEE Sensors Journal,2017,17(23):7596-7610.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 李青芯,孙宏斌,盛同天,等.变电站状态估计中互感器虚假数据注入攻击分析[J].电力系统自动化,2016,40(17):79-86.LI Qingxin,SUN Hongbin,SHENG Tongtian,et al.Injection attack analysis of transformer false data in substation state estimation[J].Automation of Electric Power Systems,2016,40(17):79-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617011&amp;v=MDQ5NjZxZlp1WnNGeW5sVTc3QklTSFRlckc0SDlmTnFJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         李青芯,孙宏斌,盛同天,等.变电站状态估计中互感器虚假数据注入攻击分析[J].电力系统自动化,2016,40(17):79-86.LI Qingxin,SUN Hongbin,SHENG Tongtian,et al.Injection attack analysis of transformer false data in substation state estimation[J].Automation of Electric Power Systems,2016,40(17):79-86.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 田猛,王先培,董政呈,等.基于拉格朗日乘子法的虚假数据攻击策略[J].电力系统自动化,2017,41(11):26-32.DOI:10.7500/AEPS20161225004.TIAN Meng,WANG Xianpei,DONG Zhengcheng,et al.Injected attack strategy for false data based on Lagrange multipliers method[J].Automation of Electric Power Systems,2017,41(11):26-32.DOI:10.7500/AEPS20161225004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711004&amp;v=MDE5ODRlckc0SDliTnJvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVTc3QklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         田猛,王先培,董政呈,等.基于拉格朗日乘子法的虚假数据攻击策略[J].电力系统自动化,2017,41(11):26-32.DOI:10.7500/AEPS20161225004.TIAN Meng,WANG Xianpei,DONG Zhengcheng,et al.Injected attack strategy for false data based on Lagrange multipliers method[J].Automation of Electric Power Systems,2017,41(11):26-32.DOI:10.7500/AEPS20161225004.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 汤奕,王琦,倪明,等.电力信息物理融合系统中的网络攻击分析[J].电力系统自动化,2016,40(6):148-151.TANG Yi,WANG Qi,NI Ming,et al.Analysis of cyber attacks in cyber physical power system[J].Automation of Electric Power Systems,2016,40(6):148-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606024&amp;v=MzA1NDRlckc0SDlmTXFZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVTc3QklTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         汤奕,王琦,倪明,等.电力信息物理融合系统中的网络攻击分析[J].电力系统自动化,2016,40(6):148-151.TANG Yi,WANG Qi,NI Ming,et al.Analysis of cyber attacks in cyber physical power system[J].Automation of Electric Power Systems,2016,40(6):148-151.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" CHEN Jiongcong,LIANG Gaoqi,CAI Zexiang,et al.Impact analysis of false data injection attacks on power system static security assessment[J].Journal of Modern Power Systems and Clean Energy,2016,4(3):496-505." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Impact analysis of false data injection attacks on power system static security assessment">
                                        <b>[5]</b>
                                         CHEN Jiongcong,LIANG Gaoqi,CAI Zexiang,et al.Impact analysis of false data injection attacks on power system static security assessment[J].Journal of Modern Power Systems and Clean Energy,2016,4(3):496-505.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" LIU Yao,NING Peng,REITER M K.False data injection attacks against state estimation in electric power grids[J].ACM Transactions on Information and System Security,2011,14(1):21-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000103984&amp;v=MjIzOTJCWFE5b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNJSVY0VWF4cz1OaWZJWTdLN0h0ak5yNDlGWmVzTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         LIU Yao,NING Peng,REITER M K.False data injection attacks against state estimation in electric power grids[J].ACM Transactions on Information and System Security,2011,14(1):21-32.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 曲正伟,董一兵,王云静,等.用于电力系统动态状态估计的改进鲁棒无迹卡尔曼滤波算法[J].电力系统自动化,2018,42(10):87-92.DOI:10.7500/AEPS20170826003.QU Zhengwei,DONG Yibing,WANG Yunjing,et al.Improved robust unscented Kalman filtering algorithm for dynamic state estimation of power systems[J].Automation of Electric Power Systems,2018,42(10):87-92.DOI:10.7500/AEPS20170826003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810012&amp;v=MTEzNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVNzdCSVNIVGVyRzRIOW5OcjQ5RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         曲正伟,董一兵,王云静,等.用于电力系统动态状态估计的改进鲁棒无迹卡尔曼滤波算法[J].电力系统自动化,2018,42(10):87-92.DOI:10.7500/AEPS20170826003.QU Zhengwei,DONG Yibing,WANG Yunjing,et al.Improved robust unscented Kalman filtering algorithm for dynamic state estimation of power systems[J].Automation of Electric Power Systems,2018,42(10):87-92.DOI:10.7500/AEPS20170826003.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" BI Suzhi,ZHANG Yingjun.Graphical methods for defense against false-data injection attacks on power system state estimation[J].IEEE Transactions on Smart Grid,2014,5(3):1216-1227." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Graphical methods for defense against false-data injection attacks on power system state estimation">
                                        <b>[8]</b>
                                         BI Suzhi,ZHANG Yingjun.Graphical methods for defense against false-data injection attacks on power system state estimation[J].IEEE Transactions on Smart Grid,2014,5(3):1216-1227.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" LIU Xiaoxue,ZHU Peidong,ZHANG Yan,et al.A collaborative intrusion detection mechanism against false data injection attack in advanced metering infrastructure[J].IEEE Transactions on Smart Grid,2015,6(5):2435-2443." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Collaborative Intrusion Detection Mechanism Against False Data Injection Attack in Advanced Metering Infrastructure">
                                        <b>[9]</b>
                                         LIU Xiaoxue,ZHU Peidong,ZHANG Yan,et al.A collaborative intrusion detection mechanism against false data injection attack in advanced metering infrastructure[J].IEEE Transactions on Smart Grid,2015,6(5):2435-2443.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" SEDGHI H,JONCKHEERE E.Statistical structure learning to ensure data integrity in smart grid[J].IEEE Transactions on Smart Grid,2015,6(4):1924-1933." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Statistical Structure Learning to Ensure Data Integrity in Smart Grid">
                                        <b>[10]</b>
                                         SEDGHI H,JONCKHEERE E.Statistical structure learning to ensure data integrity in smart grid[J].IEEE Transactions on Smart Grid,2015,6(4):1924-1933.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" GU Chaojun,JIRUTITIJAROEN P,MOTANI M.Detecting false data injection attacks in AC state estimation[J].IEEE Transactions on Smart Grid,2015,6(5):2476-2483." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detecting false data injection attacks in AC state estimation">
                                        <b>[11]</b>
                                         GU Chaojun,JIRUTITIJAROEN P,MOTANI M.Detecting false data injection attacks in AC state estimation[J].IEEE Transactions on Smart Grid,2015,6(5):2476-2483.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" LIU Lanchao,ESMALIFALAK M,DING Qifeng,et al.Detecting false data injection attacks on power grid by sparse optimization[J].IEEE Transactions on Smart Grid,2014,5(2):612-621." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detecting false data injection attacks on pow er grid by sparse optimization">
                                        <b>[12]</b>
                                         LIU Lanchao,ESMALIFALAK M,DING Qifeng,et al.Detecting false data injection attacks on power grid by sparse optimization[J].IEEE Transactions on Smart Grid,2014,5(2):612-621.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" TANG Bo,YAN Jun,KAY S,et al.Detection of false data injection attacks in smart grid under colored Gaussian noise[C]// Communications and Network Security,October 17-19,Philadelphia,USA,2016:172-179." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection of false data injection attacks in smart grid under colored Gaussian noise">
                                        <b>[13]</b>
                                         TANG Bo,YAN Jun,KAY S,et al.Detection of false data injection attacks in smart grid under colored Gaussian noise[C]// Communications and Network Security,October 17-19,Philadelphia,USA,2016:172-179.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" ASHOK A,GOVINDARASU M,AJJARAPU V.Online detection of stealthy false data injection attacks in power system state estimation[J].IEEE Transactions on Smart Grid,2018,9(3):1636-1646." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Online detection of stealthy false data injection attacks in power system state estimation">
                                        <b>[14]</b>
                                         ASHOK A,GOVINDARASU M,AJJARAPU V.Online detection of stealthy false data injection attacks in power system state estimation[J].IEEE Transactions on Smart Grid,2018,9(3):1636-1646.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" NEMANJA Ž,ANDRIJA S T.Detection of false data injection attacks using unscented Kalman filter[J].Journal of Modern Power Systems and Clean Energy,2018,6(1):1-13" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805003&amp;v=MDE5MzFNcW85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVNzdCS0QzSWE3RzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         NEMANJA Ž,ANDRIJA S T.Detection of false data injection attacks using unscented Kalman filter[J].Journal of Modern Power Systems and Clean Energy,2018,6(1):1-13
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" LI Shang,YILMAZ Y,WANG Xiaodong.Quickest detection of false data injection attack in wide-area smart grids[J].IEEE Transactions on Smart Grid,2015,6(6):2725-2735." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quickest detection of false data injection attack in wide-area smart grids">
                                        <b>[16]</b>
                                         LI Shang,YILMAZ Y,WANG Xiaodong.Quickest detection of false data injection attack in wide-area smart grids[J].IEEE Transactions on Smart Grid,2015,6(6):2725-2735.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" HUANG Yi,TANG Jin,CHENG Yu,et al.Real-time detection of false data injection in smart grid networks:an adaptive CUSUM method and analysis[J].IEEE Systems Journal,2016,10(2):532-543." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time detection of false data injection in smart grid networks:an adaptive CUSUM method and analysis">
                                        <b>[17]</b>
                                         HUANG Yi,TANG Jin,CHENG Yu,et al.Real-time detection of false data injection in smart grid networks:an adaptive CUSUM method and analysis[J].IEEE Systems Journal,2016,10(2):532-543.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" OZAY M,ESNAOLA I,VURAL F T,et al.Machine learning methods for attack detection in the smart grid[J].IEEE Transactions on Neural Networks and Learning Systems,2016,27(8):1773-1786." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Machine learning methods for attack detection in the smart grid">
                                        <b>[18]</b>
                                         OZAY M,ESNAOLA I,VURAL F T,et al.Machine learning methods for attack detection in the smart grid[J].IEEE Transactions on Neural Networks and Learning Systems,2016,27(8):1773-1786.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" ESMALIFALAK M,LIU Lanchao,NGUYEN N,et al.Detecting stealthy false data injection using machine learning in smart grid[J].IEEE Systems Journal,2017,11(3):1644-1652." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detecting Stealthy False Data Injection Using Machine Learning in Smart Grid">
                                        <b>[19]</b>
                                         ESMALIFALAK M,LIU Lanchao,NGUYEN N,et al.Detecting stealthy false data injection using machine learning in smart grid[J].IEEE Systems Journal,2017,11(3):1644-1652.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" HE Youbiao,MENDIS G J,WEI Jin.Real-time detection of false data injection attacks in smart grid:a deep learning-based intelligent mechanism[J].IEEE Transactions on Smart Grid,2017,8(5):2505-2516." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Real-time detection of false data injection attacks in smart grid:a deep learning-based intelligent mechanism">
                                        <b>[20]</b>
                                         HE Youbiao,MENDIS G J,WEI Jin.Real-time detection of false data injection attacks in smart grid:a deep learning-based intelligent mechanism[J].IEEE Transactions on Smart Grid,2017,8(5):2505-2516.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" YAN Jun,TANG Bo,HE Haibo.Detection of false data attacks in smart grid with supervised learning[C]// International Joint Conference on Neural Networks,July 25-29,2016,Vancouver,Canada:1395-1402." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Detection of false data attacks in smart grid with supervised learning">
                                        <b>[21]</b>
                                         YAN Jun,TANG Bo,HE Haibo.Detection of false data attacks in smart grid with supervised learning[C]// International Joint Conference on Neural Networks,July 25-29,2016,Vancouver,Canada:1395-1402.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" WANG Huaizhi,RUAN Jiaqi,WANG Guibin,et al.Deep learning-based interval state estimation of AC smart grids against sparse cyber attacks[J].IEEE Transactions on Industrial Informatics,2018,14(11):4766-4778." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Deep learning based interval state estimation of AC smart grids against sparse cyber attacks">
                                        <b>[22]</b>
                                         WANG Huaizhi,RUAN Jiaqi,WANG Guibin,et al.Deep learning-based interval state estimation of AC smart grids against sparse cyber attacks[J].IEEE Transactions on Industrial Informatics,2018,14(11):4766-4778.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" YAN Jun,HE Haibo,ZHONG Xiangnan,et al.Q-learning-based vulnerability analysis of smart grid against sequential topology attacks[J].IEEE Transactions on Information Forensics and Security,2017,12(1):200-210." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Q-learning Based Vulnerability Analysis of Smart Grid against Sequential Topology Attacks">
                                        <b>[23]</b>
                                         YAN Jun,HE Haibo,ZHONG Xiangnan,et al.Q-learning-based vulnerability analysis of smart grid against sequential topology attacks[J].IEEE Transactions on Information Forensics and Security,2017,12(1):200-210.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" YU Zonghan,CHIN W L.Blind false data injection attack using PCA approximation method in smart grid[J].IEEE Transactions on Smart Grid,2015,6(3):1219-1226." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Blind False Data Injection Attack Using PCA Approximation Method in Smart Grid">
                                        <b>[24]</b>
                                         YU Zonghan,CHIN W L.Blind false data injection attack using PCA approximation method in smart grid[J].IEEE Transactions on Smart Grid,2015,6(3):1219-1226.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-07-01 09:46</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(20),97-104 DOI:10.7500/AEPS20180919001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于改进卷积神经网络的电网假数据注入攻击检测方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%85%83%E8%AF%9A&amp;code=07504306&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李元诚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9B%BE%E5%A9%A7&amp;code=39507405&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">曾婧</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室华北电力大学</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>假数据注入攻击可以篡改由数据采集与监控(SCADA)系统采集到的量测信息,影响电网的重要决策,从而对电网状态估计造成安全威胁。针对智能电网状态估计,研究了交流模型下假数据注入攻击的原理,构建了基于改进卷积神经网络(CNN)的假数据注入攻击检测模型。将门控循环单元(GRU)结构加入CNN中的全连接层之前构建CNN-GRU混合神经网络,根据电网历史量测数据进行训练并更新网络参数,提取数据的空间和时间特征,并根据提出的模型设计实现了高效实时的假数据注入攻击检测器。最后,在IEEE 14节点和IEEE 118节点测试系统中,与基于传统CNN、循环神经网络及深度信念网络的检测方法分别进行了大量对比实验,验证了所提方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%8A%B6%E6%80%81%E4%BC%B0%E8%AE%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">状态估计;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%B7%E7%A7%AF%E7%A5%9E%E7%BB%8F%E7%BD%91%E7%BB%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">卷积神经网络;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%81%87%E6%95%B0%E6%8D%AE%E6%B3%A8%E5%85%A5%E6%94%BB%E5%87%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">假数据注入攻击;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *李元诚（1970—），男，通信作者，博士，教授，博士生导师，主要研究方向：智能电网运行和控制，智能电网信息安全。E-mail:ycli@ncepu.edu.cn;
                                </span>
                                <span>
                                    曾婧（1994—），女，硕士研究生，主要研究方向：智能电网信息安全。E-mail:1162227081@ncepu.edu.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-19</p>

                    <p>

                            <b>基金：</b>
                                                        <span>中央高校基本科研业务费专项资金资助项目（2018ZD06）;</span>
                    </p>
            </div>
                    <h1><b>Detection Method of False Data Injection Attack on Power Grid Based on Improved Convolutional Neural Network</b></h1>
                    <h2>
                    <span>LI Yuancheng</span>
                    <span>ZENG Jing</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources,North China Electric Power University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>False data injection attack(FDIA) could tamper with measurement information collected by supervisory control and data acquisition(SCADA) system, which affects important decisions of power grid and threatens the state estimation of smart grid. Aiming at the state estimation of smart grid, the principle of FDIA under the communication model is studied, and a FDIA detection model based on improved convolutional neural network(CNN) is constructed. By adding the gate recurrent unit(GRU) to the fully connected layer in CNN, the CNN-GRU network is designed, which trains and updates network parameters based on historical measurement data of power grid, extracts spatial and temporal characteristics of the data and implements efficient and real-time FDIA detector based on the proposed model design. Finally, in the IEEE 14 bus and IEEE 118 bus test systems,a large number of comparative experiments based on traditional CNN, recurrent neural network and deep belief network are carried out to verify the effectiveness of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=smart%20grid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">smart grid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=state%20estimation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">state estimation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=convolutional%20neural%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">convolutional neural network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=false%20data%20injection%20attack(FDIA)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">false data injection attack(FDIA);</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-19</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by the Fundamental Research Funds for the Central Universities(No.2018ZD06);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="50" name="50" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="51">随着网络通信技术的进步,电力系统的运行可靠性显著增强,但由于智能电网对数据通信的依赖,使其容易遭受多种恶意网络攻击<citation id="178" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>,其中假数据注入攻击(false data injection attack,FDIA)可以篡改由数据采集与监控 (SCADA)系统采集到的量测信息,影响电网的重要决策,从而对智能电网状态估计造成安全威胁<citation id="177" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>,如何实时高效地检测FDIA,对于保障智能电网安全运行具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="52">针对不同的FDIA,近年来提出了许多检测方法。常见方法主要基于图论和距离对FDIA进行检测<citation id="183" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>。其中,文献<citation id="179" type="reference">[<a class="sup">8</a>]</citation>提出使用图形分析法研究防御机制,并提出精确的和减少复杂性的近似算法选择保护系统中最小数据量测值。文献<citation id="180" type="reference">[<a class="sup">9</a>]</citation>提出有色的Petri网络描述智能电表单元的信息流向,并且考虑到约束性计算和存储资源进一步提出了一种协作的入侵检测机制来对抗恶意数据注入攻击。文献<citation id="181" type="reference">[<a class="sup">10</a>]</citation>提出一种基于总线相位角马尔可夫图的分布式恶意数据注入检测方法,使用量测值等价转换和最大加权残余模型协同检测恶意数据注入攻击。文献<citation id="182" type="reference">[<a class="sup">11</a>]</citation>提出了一种跟踪动态测量变化的方法检测FDIA,提出KL距离(Kuillback-Leibler divergence)计算概率分布的距离值。但是这种方法不能很好地处理连续的小规模攻击和重放攻击。这类方法通过概率分布检测辨识恶意数据攻击,受历史数据影响较大。</p>
                </div>
                <div class="p1">
                    <p id="53">另一类研究采用序列检测方法检测FDIA<citation id="186" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>。文献<citation id="184" type="reference">[<a class="sup">16</a>]</citation>提出一种基于广义似然比的顺序检测方法处理假数据攻击,并进一步开发了一种基于层次触发采样的分布式自适应采样序列检测,能够有效减少通信花销,提高检测效率。文献<citation id="185" type="reference">[<a class="sup">17</a>]</citation>提出了一种实时检测的框架检测恶意数据注入攻击,能够以一种低复杂度的方法处理未知参数变量,并且一次处理多个量测值。</p>
                </div>
                <div class="p1">
                    <p id="54">近年来随着智能电网的发展,传统方法不足以应对实际电网数据量的增加。机器学习和深度学习方法逐渐应用于FDIA检测,并较传统检测方法有明显改进<citation id="190" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。文献<citation id="187" type="reference">[<a class="sup">19</a>]</citation>将机器学习的方法用于智能电网中的恶意数据注入攻击辨识,并且提出在线批处理学习算法对这种攻击问题进行建模,提出基于统计模型和图模型的检测方法。文献<citation id="188" type="reference">[<a class="sup">20</a>]</citation>采用深度学习技术利用历史量测数据识别FDIA的行为特征,并利用捕获的特征实时检测攻击。文献<citation id="189" type="reference">[<a class="sup">21</a>]</citation>提出了一种基于监督学习分类器的检测方法,并对直接和隐形FDIA进行了比较。</p>
                </div>
                <div class="p1">
                    <p id="55">尽管已有的检测方法已经能够实现对FDIA的检测,但是由于电网拓扑信息复杂,智能电网数据量越来越大,常见的检测方法检测准确率不够。为了提高FDIA检测的准确率,本文提出了一种基于改进卷积神经网络的检测方法,通过将门控循环单元(gated recurrent unit,GRU)加入卷积神经网络(convolutional neural network,CNN)构建CNN-GRU混合神经网络,考虑数据的空间及时间特性进行特征提取,以实现实时高效的FDIA检测。</p>
                </div>
                <h3 id="56" name="56" class="anchor-tag"><b>1</b> 问题描述</h3>
                <h4 class="anchor-tag" id="57" name="57"><b>1.1</b> 状态估计</h4>
                <div class="p1">
                    <p id="58">系统状态估计是维持现代电网稳定性和效率的关键机制<citation id="191" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>。在电网中,控制中心需要监测所有总线的电压相位角,以便对运行进行实时决策,但直接测量所有母线电压相角是不切实际的。因此,控制中心通过收集来自远程智能仪表的量测数据估计系统运行状态。具体的量测数据包括分支有功功率流量和总线有功功率注入,可用于估算系统中的母线电压角度。</p>
                </div>
                <div class="p1">
                    <p id="59">通常来说,在直流潮流模型中,量测值<i><b>z</b></i>与<i><b>x</b></i>关系为:</p>
                </div>
                <div class="p1">
                    <p id="60"><i><b>z</b></i>=<i><b>Hx</b></i>+<i><b>e</b></i>      (1)</p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i><b>x</b></i>为系统状态变量,用于状态估计的量测值由电表获得并由能量控制中心收集;<i><b>z</b></i>为来自数据采集中心的量测值;<i><b>H</b></i>为雅可比矩阵;<i><b>e</b></i>为量测值误差向量。</p>
                </div>
                <div class="p1">
                    <p id="62">假设式(1)中的量测误差不相关,因此协方差矩阵是对角矩阵。线性化状态向量的加权最小二乘估计为:</p>
                </div>
                <div class="p1">
                    <p id="63"><i>J</i>(<i><b>x</b></i>)=(<i><b>z</b></i>-<i><b>Hx</b></i>)<sup>T</sup><i><b>R</b></i><sup>-1</sup>(<i><b>z</b></i>-<i><b>Hx</b></i>)      (2)</p>
                </div>
                <div class="p1">
                    <p id="64">状态估计变量<i><b>x</b></i>为:</p>
                </div>
                <div class="p1">
                    <p id="65"><i><b>x</b></i>=(<i><b>H</b></i><sup>T</sup><i><b>R</b></i><sup>-1</sup><i><b>H</b></i>)<sup>-1</sup><i><b>H</b></i><sup>T</sup><i><b>R</b></i><sup>-1</sup><i><b>z</b></i>      (3)</p>
                </div>
                <div class="p1">
                    <p id="66">在交流模型中,<i><b>z</b></i>通常可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="67"><i><b>z</b></i>=<i>h</i>(<i><b>x</b></i>)+<i><b>e</b></i>      (4)</p>
                </div>
                <div class="p1">
                    <p id="68">式中:<i>h</i>(·)为系统状态到量测值的非线性映射;<i><b>e</b></i>为量测值误差向量;<i><b>R</b></i>为权重矩阵。</p>
                </div>
                <div class="p1">
                    <p id="69">在<i>t</i>时刻,系统的状态变量为<i><b>x</b></i>(<i>t</i>),量测值为<i><b>z</b></i>(<i>t</i>),调度中心通过量测值<i><b>z</b></i>(<i>t</i>)估计<i>t</i>时刻的状态变量<mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>,应用具有不良数据检测的迭代状态估计方法<citation id="192" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,假设<i><b>z</b></i>(<i>t</i>)满足状态估计的可观测性要求。 然后,状态估计器呈现如下加权最小二乘问题来获得<i><b>x</b></i>(<i>t</i>)。</p>
                </div>
                <div class="p1">
                    <p id="70" class="code-formula">
                        <mathml id="70"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>^</mo></mrow></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mi>arg</mi></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">x</mi></munder><mo stretchy="false">(</mo><mi mathvariant="bold-italic">z</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo><mi>h</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mi mathvariant="bold-italic">W</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">z</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mi>h</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="71">式中:<i><b>W</b></i>为已知权重矩阵。</p>
                </div>
                <div class="p1">
                    <p id="72">求解式(5)后,可以得到量测值残差为<i><b>z</b></i>(<i>t</i>)-<i>h</i>(<i><b>x</b></i>(<i>t</i>))。然后,在下一轮状态估计之前可以使用坏数据检测<citation id="193" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>筛选出可疑的量测结果。</p>
                </div>
                <h4 class="anchor-tag" id="73" name="73"><b>1.2</b> 假数据注入攻击</h4>
                <div class="p1">
                    <p id="74">传统FDIA通常如式(16)所示。</p>
                </div>
                <div class="p1">
                    <p id="75"><i><b>z</b></i><sub>a</sub>=<i><b>z</b></i>+<i><b>a</b></i>=<i><b>Hx</b></i>+<i><b>a</b></i>+<i><b>e</b></i>      (6)</p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i><b>a</b></i>为注入的虚假数据攻击向量;<i><b>z</b></i><sub>a</sub>为受损量测值向量;<i><b>x</b></i>为没有受到攻击时原始量测值<i><b>z</b></i>的状态估计量。</p>
                </div>
                <div class="p1">
                    <p id="77">如果攻击者已知电力系统拓扑结构,即已知矩阵<i><b>H</b></i>,则可以构建不可观察的FDIA<citation id="194" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。 具体地,虚假注入数据<i><b>a</b></i>满足式(7)。</p>
                </div>
                <div class="p1">
                    <p id="78"><i><b>a</b></i>=<i><b>Hc</b></i>      (7)</p>
                </div>
                <div class="p1">
                    <p id="79">式中:<i><b>c</b></i>为虚假状态数据,<i><b>c</b></i>=[<i>c</i><sub>1</sub>,<i>c</i><sub>2</sub>,…,<i>c</i><sub><i>n</i></sub>]<sup>T</sup>为一个任意的<i>n</i>×1的非零向量;<i>n</i>为状态数量;<i><b>x</b></i><sub>a</sub>=(<i><b>H</b></i><sup>T</sup><i>Σ</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>e</mi><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml><i><b>H</b></i>)<sup>-1</sup><i><b>H</b></i><sup>T</sup><i>Σ</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>e</mi><mrow><mo>-</mo><mn>1</mn></mrow></msubsup></mrow></math></mathml><i><b>z</b></i><sub>a</sub>=<i><b>x</b></i>+<i><b>c</b></i>为一个<i>n</i>×1的向量,表示受到攻击之后新的量测值<i><b>z</b></i><sub>a</sub>的状态估计量;<i>Σ</i><sub><i>e</i></sub>为向量<i><b>e</b></i>的协方差矩阵。那么,受损量测值向量<i><b>z</b></i><sub>a</sub>表达式如下。</p>
                </div>
                <div class="p1">
                    <p id="80"><i><b>z</b></i><sub>a</sub>=<i><b>Hx</b></i>+<i><b>Hc</b></i>+<i><b>e</b></i>=<i><b>H</b></i>(<i><b>x</b></i>+<i><b>c</b></i>)+<i><b>e</b></i>=<i><b>Hx</b></i><sub>a</sub>+<i><b>e</b></i>      (8)</p>
                </div>
                <div class="p1">
                    <p id="81">式(8)中<i><b>z</b></i><sub>a</sub>的形式与式(6)相同,此时,残差表示为:</p>
                </div>
                <div class="p1">
                    <p id="82"><i><b>r</b></i><sub>a</sub>=<i><b>z</b></i><sub>a</sub>-<i><b>Hx</b></i>=<i><b>z</b></i>+<i><b>a</b></i>-<i><b>H</b></i>(<i><b>x</b></i>+<i><b>c</b></i>)=<i><b>z</b></i>-<i><b>Hx</b></i>      (9)</p>
                </div>
                <div class="p1">
                    <p id="83">因此,可以绕过传统基于残差的坏数据检测,将假数据注入到系统量测值中,实现FDIA。</p>
                </div>
                <h3 id="84" name="84" class="anchor-tag"><b>2</b> 基于<b>CNN-GRU</b>混合模型攻击检测方法</h3>
                <div class="p1">
                    <p id="85">长短时记忆网络 (long-short-term memory,LSTM)是循环神经网络(recurrent neural network,RNN)的一种特殊类型,可以学习长期依赖信息,能够解决RNN中可能存在的梯度消失或梯度爆炸问题,而GRU作为LSTM的变体,构造比LSTM更简单,在训练大量的量测值数据时,能节省时间,收敛更快。因此,通过将GRU加入CNN中的全连接层之前,构建CNN-GRU混合神经网络,对量测值数据进行训练,提取特征并检测虚假数据。</p>
                </div>
                <h4 class="anchor-tag" id="86" name="86"><b>2.1</b> 基于<b>CNN-GRU</b>混合网络的<b>FDIA</b>检测模型</h4>
                <div class="p1">
                    <p id="87">传统的CNN多用于提取图像的空间特征,而FDIA与电网结构拓扑信息有紧密关系,本文考虑用CNN结合GRU网络同时提取攻击样本的空间特征与时间特征,构建了基于CNN-GRU混合网络的FDIA检测模型。检测模型的大致结构如图1所示。</p>
                </div>
                <div class="p1">
                    <p id="88">检测模型主要分为2个部分:训练阶段和检测阶段。训练阶段主要根据历史数据库中的攻击样本,历史数据由CNN-GRU混合网络的特征提取模块进行特征提取,并根据提取结果不断更新调整CNN-GRU网络,得到合适的虚假注入攻击特征库;检测阶段将终端采集的实时数据输入训练好的CNN-GRU网络中,进行检测并通过Softmax分类器对数据进行分类,分类为异常的数据将触发报警模块,实现FDIA检测,分类为正常的则不报警。</p>
                </div>
                <div class="area_img" id="89">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920014_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 基于CNN-GRU网络的FDIA攻击检测模型" src="Detail/GetImg?filename=images/DLXT201920014_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 基于CNN-GRU网络的FDIA攻击检测模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920014_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 False data injection attack detection model based 
on CNN-GRU network</b></p>

                </div>
                <h4 class="anchor-tag" id="90" name="90"><b>2.2 CNN-GRU</b>网络设计</h4>
                <div class="p1">
                    <p id="91">根据2.1节基于CNN-GRU网络的FDIA检测模型,在进行检测之前,需要完成CNN-GRU网络设计与训练。</p>
                </div>
                <div class="p1">
                    <p id="92">传统的CNN主要由以下5种结构组成。</p>
                </div>
                <h4 class="anchor-tag" id="93" name="93">1)数据输入层。</h4>
                <div class="p1">
                    <p id="94">输入层是整个神经网络的输入,在具体的处理中,它一般为一个多维矩阵。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95">2)卷积层。</h4>
                <div class="p1">
                    <p id="96">卷积层为CNN中最为重要的部分。和传统连接层不同,卷积层中每一个窗口的输入只是上一层神经网络的一小块,卷积层试图将神经网络中的每一小块进行更加深入地分析从而得到抽象程度更高的特征。对于一个二维的矩阵<i><b>Z</b></i>和一个二维的卷积核滤波矩阵<i><b>K</b></i>,卷积操作可以表示为:</p>
                </div>
                <div class="p1">
                    <p id="97" class="code-formula">
                        <mathml id="97"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">S</mi><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ζ</mi><mi mathvariant="bold-italic">Κ</mi><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>i</mi><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>i</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>j</mi></munderover><mi mathvariant="bold-italic">Ζ</mi></mstyle></mrow></mstyle><mo stretchy="false">(</mo><mi>m</mi><mo>,</mo><mi>n</mi><mo stretchy="false">)</mo><mi mathvariant="bold-italic">Κ</mi><mo stretchy="false">(</mo><mi>i</mi><mo>-</mo><mi>m</mi><mo>,</mo><mi>j</mi><mo>-</mo><mi>n</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="98">式中:<i>i</i>和<i>j</i>分别为上一层神经网络对应小块的横纵轴位置;<i>m</i>和<i>n</i>分别为卷积层对应小块的横纵轴位置。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99">3)池化层。</h4>
                <div class="p1">
                    <p id="100">池化层神经网络不会改变输入矩阵的深度,但是它可以缩小矩阵的大小。通过池化层,可以进一步缩小最后全连接层中节点的个数,从而达到减少整个神经网络中参数的目的。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101">4)全连接层。</h4>
                <div class="p1">
                    <p id="102">在经过多轮卷积层和池化层的处理之后,输入的信息已经被抽象成了信息含量更高的特征,在CNN的最后由全连接层给出分类结果。</p>
                </div>
                <h4 class="anchor-tag" id="103" name="103">5)输出层。</h4>
                <div class="p1">
                    <p id="104">在全连接层之后,CNN主要通过Softmax分类器对结果进行分类并输出。</p>
                </div>
                <div class="p1">
                    <p id="105">在本文提出的CNN-GRU混合网络中,在全连接层之前,加入100个GRU结构,处理提取输入数据的时序特征。其中单个GRU结构由更新门和重置门组成。具体公式为:</p>
                </div>
                <div class="p1">
                    <p id="106"><i><b>z</b></i>(<i>t</i>)=<i>σ</i>(<i><b>W</b></i><sub>z</sub><i><b>x</b></i>(<i>t</i>)+<i><b>U</b></i><sub>z</sub><i><b>h</b></i>(<i>t</i>-1))      (11)</p>
                </div>
                <div class="p1">
                    <p id="107"><i><b>r</b></i>(<i>t</i>)=<i>σ</i>(<i><b>W</b></i><sub>r</sub><i><b>x</b></i>(<i>t</i>)+<i><b>U</b></i><sub>r</sub><i><b>h</b></i>(<i>t</i>-1))      (12)</p>
                </div>
                <div class="p1">
                    <p id="108"><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">h</mi></mstyle><mo>∼</mo></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mi>tanh</mi></mrow><mo stretchy="false">[</mo><mi mathvariant="bold-italic">W</mi><mi mathvariant="bold-italic">x</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo><mi mathvariant="bold-italic">U</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">r</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>˚</mo><mi mathvariant="bold-italic">h</mi><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="109"><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">h</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi mathvariant="bold-italic">z</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>˚</mo><mi mathvariant="bold-italic">h</mi><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>+</mo><mi mathvariant="bold-italic">z</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>˚</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">h</mi></mstyle><mo>∼</mo></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i><b>z</b></i>(<i>t</i>)为更新门,即更新行为的逻辑门;<i><b>r</b></i>(<i>t</i>)为重置门,决定候选行为时,是否要放弃之前的行为<i><b>h</b></i>(<i>t</i>);<mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">h</mi></mstyle><mo>∼</mo></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo></mrow></math></mathml>为候选行为,接收[<i><b>x</b></i>(<i>t</i>),<i><b>h</b></i>(<i>t</i>-1)];<i><b>h</b></i>(<i>t</i>)是行为,是GRU的隐层,接收<mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">[</mo><mi mathvariant="bold-italic">h</mi><mo stretchy="false">(</mo><mi>t</mi><mo>-</mo><mn>1</mn><mo stretchy="false">)</mo><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">h</mi></mstyle><mo>∼</mo></mover><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow></math></mathml>;<i><b>W</b></i><sub>z</sub>,<i><b>U</b></i><sub>z</sub>,<i><b>W</b></i><sub>r</sub>,<i><b>U</b></i><sub>r</sub>,<i><b>W</b></i>,<i><b>U</b></i>为权重矩阵;符号“。”表示哈达玛(Hadamard)积。</p>
                </div>
                <div class="p1">
                    <p id="111">根据上述描述将CNN-GRU网络结构进行训练完成后,就可以用于进行FDIA检测。基于CNN-GRU混合网络的FDIA检测步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="112">步骤1:对原始量测数据集{<i><b>z</b></i><sub><i>i</i></sub>}进行预处理,将<i>n</i>条量测值向量<i><b>z</b></i>处理为<i>n</i>×<i>m</i>型矩阵<i><b>Z</b></i>,表达式为:</p>
                </div>
                <div class="area_img" id="113">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201920014_11300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="115">将矩阵<i><b>Z</b></i>作为CNN-GRU混合网络的输入然后对数据进行去均值和归一化处理。</p>
                </div>
                <div class="p1">
                    <p id="116">步骤2:将经过预处理的输入层数据输入卷积层,卷积层分为特征提取层和特征映射层两个部分。特征提取层中每个神经元的输入与前一层的局部接受域相连,并提取该局部的特征(一旦该局部特征被提取后,它与其他特征间的位置关系也随之确定下来);特征映射层中网络的每个计算层由多个特征映射组成,每个特征映射为一个平面,平面上所有神经元的权值相等。特征映射结构采用影响函数核小的sigmoid函数作为卷积网络的激活函数,使得特征映射具有位移不变性。</p>
                </div>
                <div class="p1">
                    <p id="117">步骤3:在通过卷积层的处理后,将结果输入池化层,将输入的数据按窗口大小划分成不重叠的区域,然后对每一个区域内的元素进行聚合。根据数据量的大小,选择合适的窗口大小进行池化操作,从而实现特征的降维。</p>
                </div>
                <div class="p1">
                    <p id="118">步骤4:经过多次步骤2和步骤3后,将所得结果输入到100个GRU结构中,通过更新门和重置门,更新门用于控制前一时刻的状态信息被带入到当前状态中的程度,更新门的值越大说明前一时刻的状态信息带入越多。重置门用于控制忽略前一时刻的状态信息的程度,重置门的值越小说明忽略得越多。</p>
                </div>
                <div class="p1">
                    <p id="119">步骤5:将得到的结果输入到最后的全连接层中,并通过Softmax分类器进行分类输出结果。</p>
                </div>
                <h3 id="120" name="120" class="anchor-tag"><b>3</b> 实验结果</h3>
                <div class="p1">
                    <p id="121">分别选择IEEE 14节点和IEEE 118节点测试系统作为测试环境,量测值由4个部分组成:总线相位角、电压幅值、总线注入有功功率和无功功率、各支路注入有功功率和无功功率。随机选择3 000条量测样本作为实验数据,每条实验数据都包含有电网的拓扑结构信息、发电侧输出和电力负载量,按2∶1的比例组成训练和测试样本集。</p>
                </div>
                <h4 class="anchor-tag" id="122" name="122"><b>3.1</b> 检测评估指标</h4>
                <div class="p1">
                    <p id="123">攻击检测评价指标从性能的角度,本文采用准确度、误报率和漏报率等3个指标,验证所提出的虚假数据攻击检测方法的有效性和可行性。首先定义如下变量。</p>
                </div>
                <div class="p1">
                    <p id="124">1)真负类(ture negative)表示将正常数据正确地识别成正常数据的数量,记为<i>T</i><sub>n</sub>。</p>
                </div>
                <div class="p1">
                    <p id="125">2)假负类(false negative)表示将正常数据识别成警报的数量,记为<i>F</i><sub>n</sub>。</p>
                </div>
                <div class="p1">
                    <p id="126">3)真正类(ture positve)表示将警报正确地识别成警报的数量,记为<i>T</i><sub>p</sub>。</p>
                </div>
                <div class="p1">
                    <p id="127">4)假正类(false positive)表示将警报识别成正常数据的数量,记为<i>F</i><sub>p</sub>。</p>
                </div>
                <div class="p1">
                    <p id="128">用准确率<i>A</i><sub>c</sub>来衡量CNN-GRU模型的性能。 除了准确率,还包括正报率<i>T</i><sub>r</sub>和误报率<i>F</i><sub>r</sub>。因此将3个指标定义描述如下。</p>
                </div>
                <div class="p1">
                    <p id="129">1)准确率计算表达式为:</p>
                </div>
                <div class="p1">
                    <p id="130"><mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>A</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>F</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>F</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="131">式(16)表示所有被正确判断的样本数量与整体的比值,准确率越高越好,算法效果越好。</p>
                </div>
                <div class="p1">
                    <p id="132">2)正报率计算表达式为:</p>
                </div>
                <div class="p1">
                    <p id="133"><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mfrac><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mrow><mi>F</mi><msub><mrow></mrow><mtext>n</mtext></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></mfrac></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="134">式(17)表示原始样本中被正确预测样本所占的比例,正报率越高,算法效果越好。</p>
                </div>
                <div class="p1">
                    <p id="135">3)误报率计算表达式为:</p>
                </div>
                <div class="p1">
                    <p id="136"><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><msub><mrow></mrow><mtext>r</mtext></msub><mo>=</mo><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow><mrow><mi>F</mi><msub><mrow></mrow><mtext>p</mtext></msub><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>n</mtext></msub></mrow></mfrac></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="137">式(18)表示原始样本中被错误预测样本所占的比例,误报率越高,算法效果越差。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>3.2</b> 不同攻击强度下检测实验</h4>
                <div class="p1">
                    <p id="139">考虑到攻击向量是随机选择强度注入到正常数据中,本实验对不同的攻击强度进行了检测实验。攻击强度的影响因素主要为攻击向量<i><b>a</b></i>的稀疏性,即受损量测值的数量和代表虚假数据干扰幅度的方差,因此将攻击强度定义为假数据方差的比例因子,用<i>A</i>表示<citation id="195" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。本实验把攻击强度方差<i>σ</i><sup>2</sup>限定在0.05之内,在限定方差内,将攻击强度分为以下3个等级:<i>A</i>=0.1代表较小强度,<i>A</i>=1.0代表中等强度,<i>A</i>=10.0代表较大强度。<i>P</i>为恶意数据注入攻击的概率密度分布,在实验中<i>P</i>的取值范围为0.05～1.0,以0.05的步长逐步递增。</p>
                </div>
                <div class="p1">
                    <p id="140">攻击数据的数量分为平衡与不平衡两种情况,平衡情况指的是2 000条正常数据中,含有1 000条攻击数据,非平衡情况指的是2 000条正常数据中,含有200条攻击数据,攻击数据的数量要远小于正常数据的数量,为了使实验结果更为直观,本次实验主要从平衡的角度去验证检测器在不同强度下的准确率。本次实验的CNN-GRU神经网络结构由以下几个部分组成:5层卷积层与5层最大池化层、100个GRU结构与3层全连接层,激励函数选择sigmoid函数和ReLu函数。</p>
                </div>
                <div class="p1">
                    <p id="141">图2至图4反映了在IEEE 14节点测试系统中,在不同的攻击强度<i>A</i>和攻击概率密度分布<i>P</i>的情况下,本文所提出的方法训练过程和测试过程的算法性能。纵轴为检测准确率,随概率密度收敛。由图2至图4可知, 在IEEE 14节点测试系统中,对于训练过程和测试过程,本文所提的方法检测率最后均稳定在99%附近,不同攻击强度收敛速度不同。当攻击强度<i>A</i>较低只有0.1的时候,攻击检测准确率起始值较低,约为92%左右,收敛速度较慢,测试过程的收敛速度慢于测试过程。随着攻击强度的增加,准确率的收敛速度变快。这是因为随着攻击强度的加大,攻击特征愈发明显,对于相同概率密度,检测的准确率也随之增加,检测效果也越好。</p>
                </div>
                <div class="area_img" id="142">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920014_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 IEEE 14节点系统低攻击强度检测准确率" src="Detail/GetImg?filename=images/DLXT201920014_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 IEEE 14节点系统低攻击强度检测准确率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920014_142.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Detection accuracy with low-strength attack 
on IEEE 14 bus system</b></p>

                </div>
                <div class="area_img" id="143">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920014_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 IEEE 14 节点系统中攻击强度检测准确率" src="Detail/GetImg?filename=images/DLXT201920014_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 IEEE 14 节点系统中攻击强度检测准确率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920014_143.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Detection accuracy with medium-strength 
attack on IEEE 14 bus system</b></p>

                </div>
                <div class="area_img" id="144">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920014_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 IEEE 14节点系统高攻击强度检测准确率" src="Detail/GetImg?filename=images/DLXT201920014_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 IEEE 14节点系统高攻击强度检测准确率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920014_144.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Detection accuracy with high-strength 
attack on IEEE 14 bus system</b></p>

                </div>
                <div class="p1">
                    <p id="145">图5至图7反映了IEEE 118节点测试系统中,在不同的攻击强度<i>A</i>和攻击概率密度分布<i>P</i>的情况下,本文所提出的方法训练过程和测试过程的算法性能。可以发现,在IEEE 118节点测试系统测试的结果要略低于IEEE 14节点测试系统中的测试结果,这是因为IEEE 14节点测试系统的数据只有30维,在卷积与池化过程中维数减少的较少,因此正确率较高。而在IEEE 118节点测试系统中,原始的数据有304维,经过5层卷积和池化操作后,数据维数下降,原始数据矩阵被切割成多个低维矩阵,因此在IEEE 118节点测试系统的实验结果相比于IEEE 14节点测试系统的实验结果,准确率相对会略低一些。除此之外,可能存在的原因有IEEE 118节点测试系统的数据量大,数据维度高,数据复杂,更加容易出现人为的或者非人为的变异,并且变异的种类和方式会更加的复杂,难以检测,不如IEEE 14节点测试系统的数据简单。</p>
                </div>
                <div class="area_img" id="146">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920014_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 IEEE 118节点系统低攻击强度检测准确率" src="Detail/GetImg?filename=images/DLXT201920014_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 IEEE 118节点系统低攻击强度检测准确率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920014_146.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Detection accuracy with low-strength attack 
on IEEE 118 bus system</b></p>

                </div>
                <div class="area_img" id="147">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920014_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 IEEE 118节点系统中攻击强度检测准确率" src="Detail/GetImg?filename=images/DLXT201920014_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 IEEE 118节点系统中攻击强度检测准确率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920014_147.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Detection accuracy with medium-strength attack 
on IEEE 118 bus system</b></p>

                </div>
                <div class="area_img" id="148">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920014_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图7 IEEE 118节点系统高攻击强度检测准确率" src="Detail/GetImg?filename=images/DLXT201920014_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图7 IEEE 118节点系统高攻击强度检测准确率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920014_148.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.7 Detection accuracy with high-strength attack 
on IEEE 118 bus system</b></p>

                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>3.3</b> 不同方法检测性能对比实验</h4>
                <div class="p1">
                    <p id="150">本文针对所提出的方法与其他方法进行了对比实验,并在IEEE 118节点标准测试系统上进行了实验。实验主要对比了本文提出的CNN-GRU方法、基于传统CNN的检测方法、基于传统RNN的检测方法和基于深度信念网络(deep belief network, DBN)算法的检测方法,在相同攻击强度<i>A</i>=1.0的情况下检测准确率与概率密度的关系。</p>
                </div>
                <div class="p1">
                    <p id="151">如图8所示为在IEEE 118 节点系统上各算法准确率对比实验结果。实验验证了IEEE 118节点系统在攻击强度中等的条件下,攻击数据大小为平衡状态,训练过程与测试过程各算法的准确率与概率密度关系。从图8可以看出,当攻击概率密度分布<i>P</i>逐渐增大,各类方法的整体性能逐渐增强,并逐渐趋于稳定,各算法训练过程与测试过程的准确率接近,测试过程的准确率略低于训练过程,这与之前的实验结果一致。还可以看出,本文提出的CNN-GRU方法,准确率约为97%,收敛速度快,准确率明显要高于其他2种方法,这说明本文提出的基于CNN-GRU混合神经网络方法的整体性能要高于其他算法,包括基于DBN的方法、基于传统的RNN和CNN的方法。</p>
                </div>
                <div class="p1">
                    <p id="152">除此之外,还在IEEE 118节点系统上分析了所提的CNN-GRU方法及基于CNN、RNN和DBN算法的受试者工作特性曲线(receiver operating characteristics curve,ROC),验证各方法的正报率与误报率关系。IEEE 14节点和IEEE 118 节点标准系统的ROC曲线如图9所示。</p>
                </div>
                <div class="area_img" id="153">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920014_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图8 IEEE 118节点系统下各算法准确率对比图" src="Detail/GetImg?filename=images/DLXT201920014_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图8 IEEE 118节点系统下各算法准确率对比图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920014_153.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.8 Comparison of the detection accuracy by different 
algorithms on IEEE 118 bus system</b></p>

                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201920014_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图9 各算法ROC曲线" src="Detail/GetImg?filename=images/DLXT201920014_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图9 各算法ROC曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201920014_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.9 Curves of ROC with different algorithms</b></p>

                </div>
                <div class="p1">
                    <p id="155">从图9中可以看出,本文提出的方法可以在较低的误报率情况下准确地识别非法的量测数据。例如,在IEEE 118节点系统中,当误报率为10%时,4种方法的正报率分别为95.94%,84.30%,92.42%,70.10%;当误报率为15%时,4种方法的正报率分别为95.80%,86.90%,94.50%和79.50%。容易看出,在处理不同节点系统数据时,本文所提方法在判断检测方面均优于传统基于CNN、DBN及RNN的检测方法,同时说明了所提算法在FDIA检测中具有良好的泛化能力。</p>
                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>3.4</b> 不同时间间隔的检测性能对比</h4>
                <div class="p1">
                    <p id="157">之前的实验中,设置特征窗口大小<i>S</i>=5,采样时间间隔<i>T</i>=25 ms,模拟典型的广域测量系统。本节中,通过改变特征窗口大小和采样的时间间隔,在IEEE 118节点系统上进行测试,评估提出的方法的时间敏感性,具体的检测性能仿真结果如表1和表2所示。</p>
                </div>
                <div class="area_img" id="158">
                    <p class="img_tit"><b>表1 不同采样时间间隔的检测率对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of detection accuracy with different sampling intervals</b></p>
                    <p class="img_note"></p>
                    <table id="158" border="1"><tr><td><br /><i>T</i>/ms</td><td>测试准确率/%</td><td>训练准确率/%</td></tr><tr><td><br /> 25</td><td>97.60</td><td>97.70</td></tr><tr><td><br /> 50</td><td>91.80</td><td>92.60</td></tr><tr><td><br /> 100</td><td>87.30</td><td>89.10</td></tr><tr><td><br /> 300</td><td>72.40</td><td>75.70</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="159">
                    <p class="img_tit"><b>表2 不同特征窗口大小的检测率对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of detection accuracy with different feature window sizes</b></p>
                    <p class="img_note"></p>
                    <table id="159" border="1"><tr><td><br /><i>S</i></td><td>测试准确率/%</td><td>训练准确率/%</td></tr><tr><td><br /> 2</td><td>68.20</td><td>73.30</td></tr><tr><td><br /> 5</td><td>97.60</td><td>97.70</td></tr><tr><td><br /> 7</td><td>79.50</td><td>81.70</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="160">特征窗口大小为5,采样间隔不同的情况下,本文提出的方法在测试过程和训练过程的检测准确率对比如表1所示。在采样时间间隔为25 ms的情况下,训练准确率与测试准确率能够达到97%以上,而采样时间间隔为100 ms与300 ms时,测试准确率较低,分别为87.30%和72.40%,训练准确率比测试准确率略高,但仍明显低于采样时间25 ms的情况。因此可知,采样时间间隔对检测的准确率会有一定的影响,采样时间间隔较小时,准确率较高。</p>
                </div>
                <div class="p1">
                    <p id="161">接下来,对比了采样间隔为25 ms、特征窗口大小分别为2,5,7时,本文提出的方法在测试过程和训练过程检测准确率。如表2所示,当窗口大小取值为2或7时,训练与测试准确率远低于取值为5时的准确率。可以看出,对于所提出的基于CNN-GRU模型的检测方法,特征窗口取值为5比较合适,对训练和测试准确率影响较小。</p>
                </div>
                <h3 id="162" name="162" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="163">1)研究了直流模型与交流模型情况下的电力系统状态估计及电力潮流优化,深入研究了FDIA的生成构造机理与方法。</p>
                </div>
                <div class="p1">
                    <p id="164">2)从检测方法角度,构建了基于CNN-GRU混合神经网络的攻击检测模型,该方法能够同时提取电网原始量测数据的空间和时间特征,从而提高对现有FDIA的检测准确率。</p>
                </div>
                <div class="p1">
                    <p id="165">3)在IEEE 14节点和IEEE 118节点系统中分别进行了大量的实验,在不同攻击强度下,对本方法进行检测准确率实验,验证了方法的有效性,并在不同节点系统上与其他算法进行对比分析,通过实验结果验证提出的方法和模型的有效性和优势。</p>
                </div>
                <div class="p1">
                    <p id="166">在未来的工作中,随着攻击方式和手段的更新,传统的检测模式已经不足以应对这些攻击的威胁,因此在现有的检测算法的基础上,继续探索研究更为有效、更为智能、泛化性更强的检测方法是很有必要的,继续增强检测器对不同类型FDIA的检测能力,自我学习更新的能力。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Advances on sensing technologies for smart cities and power grids:a review">

                                <b>[1]</b> MORELLO R,MUKHOPADHYAY S C,LIU Zheng,et al.Advances on sensing technologies for smart cities and power grids:a review[J].IEEE Sensors Journal,2017,17(23):7596-7610.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617011&amp;v=MzExNThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlubFU3N0JJU0hUZXJHNEg5Zk5xSTlFWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 李青芯,孙宏斌,盛同天,等.变电站状态估计中互感器虚假数据注入攻击分析[J].电力系统自动化,2016,40(17):79-86.LI Qingxin,SUN Hongbin,SHENG Tongtian,et al.Injection attack analysis of transformer false data in substation state estimation[J].Automation of Electric Power Systems,2016,40(17):79-86.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711004&amp;v=MDkyNzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVTc3QklTSFRlckc0SDliTnJvOUZZSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 田猛,王先培,董政呈,等.基于拉格朗日乘子法的虚假数据攻击策略[J].电力系统自动化,2017,41(11):26-32.DOI:10.7500/AEPS20161225004.TIAN Meng,WANG Xianpei,DONG Zhengcheng,et al.Injected attack strategy for false data based on Lagrange multipliers method[J].Automation of Electric Power Systems,2017,41(11):26-32.DOI:10.7500/AEPS20161225004.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606024&amp;v=MTYwMjc0SDlmTXFZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5sVTc3QklTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 汤奕,王琦,倪明,等.电力信息物理融合系统中的网络攻击分析[J].电力系统自动化,2016,40(6):148-151.TANG Yi,WANG Qi,NI Ming,et al.Analysis of cyber attacks in cyber physical power system[J].Automation of Electric Power Systems,2016,40(6):148-151.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Impact analysis of false data injection attacks on power system static security assessment">

                                <b>[5]</b> CHEN Jiongcong,LIANG Gaoqi,CAI Zexiang,et al.Impact analysis of false data injection attacks on power system static security assessment[J].Journal of Modern Power Systems and Clean Energy,2016,4(3):496-505.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000103984&amp;v=MDI3ODlpZklZN0s3SHRqTnI0OUZaZXNNQlhROW9CTVQ2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSUlWNFVheHM9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> LIU Yao,NING Peng,REITER M K.False data injection attacks against state estimation in electric power grids[J].ACM Transactions on Information and System Security,2011,14(1):21-32.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810012&amp;v=MjI1NDl1WnNGeW5sVTc3QklTSFRlckc0SDluTnI0OUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 曲正伟,董一兵,王云静,等.用于电力系统动态状态估计的改进鲁棒无迹卡尔曼滤波算法[J].电力系统自动化,2018,42(10):87-92.DOI:10.7500/AEPS20170826003.QU Zhengwei,DONG Yibing,WANG Yunjing,et al.Improved robust unscented Kalman filtering algorithm for dynamic state estimation of power systems[J].Automation of Electric Power Systems,2018,42(10):87-92.DOI:10.7500/AEPS20170826003.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Graphical methods for defense against false-data injection attacks on power system state estimation">

                                <b>[8]</b> BI Suzhi,ZHANG Yingjun.Graphical methods for defense against false-data injection attacks on power system state estimation[J].IEEE Transactions on Smart Grid,2014,5(3):1216-1227.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Collaborative Intrusion Detection Mechanism Against False Data Injection Attack in Advanced Metering Infrastructure">

                                <b>[9]</b> LIU Xiaoxue,ZHU Peidong,ZHANG Yan,et al.A collaborative intrusion detection mechanism against false data injection attack in advanced metering infrastructure[J].IEEE Transactions on Smart Grid,2015,6(5):2435-2443.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Statistical Structure Learning to Ensure Data Integrity in Smart Grid">

                                <b>[10]</b> SEDGHI H,JONCKHEERE E.Statistical structure learning to ensure data integrity in smart grid[J].IEEE Transactions on Smart Grid,2015,6(4):1924-1933.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detecting false data injection attacks in AC state estimation">

                                <b>[11]</b> GU Chaojun,JIRUTITIJAROEN P,MOTANI M.Detecting false data injection attacks in AC state estimation[J].IEEE Transactions on Smart Grid,2015,6(5):2476-2483.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detecting false data injection attacks on pow er grid by sparse optimization">

                                <b>[12]</b> LIU Lanchao,ESMALIFALAK M,DING Qifeng,et al.Detecting false data injection attacks on power grid by sparse optimization[J].IEEE Transactions on Smart Grid,2014,5(2):612-621.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection of false data injection attacks in smart grid under colored Gaussian noise">

                                <b>[13]</b> TANG Bo,YAN Jun,KAY S,et al.Detection of false data injection attacks in smart grid under colored Gaussian noise[C]// Communications and Network Security,October 17-19,Philadelphia,USA,2016:172-179.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Online detection of stealthy false data injection attacks in power system state estimation">

                                <b>[14]</b> ASHOK A,GOVINDARASU M,AJJARAPU V.Online detection of stealthy false data injection attacks in power system state estimation[J].IEEE Transactions on Smart Grid,2018,9(3):1636-1646.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201805003&amp;v=MDMzNDBGckNVUjdxZlp1WnNGeW5sVTc3QktEM0lhN0c0SDluTXFvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> NEMANJA Ž,ANDRIJA S T.Detection of false data injection attacks using unscented Kalman filter[J].Journal of Modern Power Systems and Clean Energy,2018,6(1):1-13
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quickest detection of false data injection attack in wide-area smart grids">

                                <b>[16]</b> LI Shang,YILMAZ Y,WANG Xiaodong.Quickest detection of false data injection attack in wide-area smart grids[J].IEEE Transactions on Smart Grid,2015,6(6):2725-2735.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time detection of false data injection in smart grid networks:an adaptive CUSUM method and analysis">

                                <b>[17]</b> HUANG Yi,TANG Jin,CHENG Yu,et al.Real-time detection of false data injection in smart grid networks:an adaptive CUSUM method and analysis[J].IEEE Systems Journal,2016,10(2):532-543.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Machine learning methods for attack detection in the smart grid">

                                <b>[18]</b> OZAY M,ESNAOLA I,VURAL F T,et al.Machine learning methods for attack detection in the smart grid[J].IEEE Transactions on Neural Networks and Learning Systems,2016,27(8):1773-1786.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detecting Stealthy False Data Injection Using Machine Learning in Smart Grid">

                                <b>[19]</b> ESMALIFALAK M,LIU Lanchao,NGUYEN N,et al.Detecting stealthy false data injection using machine learning in smart grid[J].IEEE Systems Journal,2017,11(3):1644-1652.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Real-time detection of false data injection attacks in smart grid:a deep learning-based intelligent mechanism">

                                <b>[20]</b> HE Youbiao,MENDIS G J,WEI Jin.Real-time detection of false data injection attacks in smart grid:a deep learning-based intelligent mechanism[J].IEEE Transactions on Smart Grid,2017,8(5):2505-2516.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Detection of false data attacks in smart grid with supervised learning">

                                <b>[21]</b> YAN Jun,TANG Bo,HE Haibo.Detection of false data attacks in smart grid with supervised learning[C]// International Joint Conference on Neural Networks,July 25-29,2016,Vancouver,Canada:1395-1402.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Deep learning based interval state estimation of AC smart grids against sparse cyber attacks">

                                <b>[22]</b> WANG Huaizhi,RUAN Jiaqi,WANG Guibin,et al.Deep learning-based interval state estimation of AC smart grids against sparse cyber attacks[J].IEEE Transactions on Industrial Informatics,2018,14(11):4766-4778.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Q-learning Based Vulnerability Analysis of Smart Grid against Sequential Topology Attacks">

                                <b>[23]</b> YAN Jun,HE Haibo,ZHONG Xiangnan,et al.Q-learning-based vulnerability analysis of smart grid against sequential topology attacks[J].IEEE Transactions on Information Forensics and Security,2017,12(1):200-210.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Blind False Data Injection Attack Using PCA Approximation Method in Smart Grid">

                                <b>[24]</b> YU Zonghan,CHIN W L.Blind false data injection attack using PCA approximation method in smart grid[J].IEEE Transactions on Smart Grid,2015,6(3):1219-1226.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201920014" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201920014&amp;v=MTMwMjJIVGVyRzRIOWpPcjQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmxVNzdCSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

