

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136409333068750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921001%26RESULT%3d1%26SIGN%3dx6NVsWIGjAsxOPAk4LRANRr%252b9Sk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921001&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921001&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921001&amp;v=MjgyNDFyQ1VSN3FmWnVac0ZpRG5WNzNPSVNIVGVyRzRIOWpPcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#146" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#150" data-title="&lt;b&gt;1&lt;/b&gt; 特高压直流输电工程的结构特点 "><b>1</b> 特高压直流输电工程的结构特点</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;2&lt;/b&gt; 特高压直流线路保护原理 "><b>2</b> 特高压直流线路保护原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#161" data-title="&lt;b&gt;2.1&lt;/b&gt; 工程应用现状及问题"><b>2.1</b> 工程应用现状及问题</a></li>
                                                <li><a href="#188" data-title="&lt;b&gt;2.2&lt;/b&gt; 直流线路保护原理研究进展"><b>2.2</b> 直流线路保护原理研究进展</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#216" data-title="&lt;b&gt;3&lt;/b&gt; 特高压直流线路保护动作策略 "><b>3</b> 特高压直流线路保护动作策略</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#230" data-title="&lt;b&gt;4&lt;/b&gt; 需进一步研究的问题 "><b>4</b> 需进一步研究的问题</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#232" data-title="&lt;b&gt;4.1&lt;/b&gt; 保护原理需进一步研究的问题"><b>4.1</b> 保护原理需进一步研究的问题</a></li>
                                                <li><a href="#236" data-title="&lt;b&gt;4.2&lt;/b&gt; 动作策略需进一步研究的问题"><b>4.2</b> 动作策略需进一步研究的问题</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#238" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#152" data-title="&lt;b&gt;图1 特高压直流输电系统原理图&lt;/b&gt;"><b>图1 特高压直流输电系统原理图</b></a></li>
                                                <li><a href="#158" data-title="&lt;b&gt;图2 特高压直流单层接入交流电网方式&lt;/b&gt;"><b>图2 特高压直流单层接入交流电网方式</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;图3 特高压直流分层接入交流电网方式&lt;/b&gt;"><b>图3 特高压直流分层接入交流电网方式</b></a></li>
                                                <li><a href="#193" data-title="&lt;b&gt;图4 特高压直流线路保护边界&lt;/b&gt;"><b>图4 特高压直流线路保护边界</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 王钢,罗健斌,李海锋,等.特高压直流输电线路暂态能量保护[J].电力系统自动化,2010,34(1):28-31.WANG Gang,LUO Jianbin,LI Haifeng,et al.Transient energy protection for &#177;800 kV UHVDC transmission lines[J].Automation of Electric Power Systems,2010,34(1):28-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201001007&amp;v=MTI4MDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0lTSFRlckc0SDlITXJvOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         王钢,罗健斌,李海锋,等.特高压直流输电线路暂态能量保护[J].电力系统自动化,2010,34(1):28-31.WANG Gang,LUO Jianbin,LI Haifeng,et al.Transient energy protection for &#177;800 kV UHVDC transmission lines[J].Automation of Electric Power Systems,2010,34(1):28-31.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 郭宏光,吴彦维,陈大鹏,等.分层接入方式下锡泰特高压直流输电系统阀组电压平衡控制[J].电力系统自动化,2019,43(2):176-183.DOI:10.7500/AEPS20180315007.GUO Hongguang,WU Yanwei,CHEN Dapeng,et al.Voltage balance control of values in hierarchical connection mode for Ximeng-Taizhou UHVDC system[J].Automation of Electric Power Systems,2019,43(2):176-183.DOI:10.7500/AEPS20180315007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902024&amp;v=MjQzNzFNclk5SFlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSVNIVGVyRzRIOWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         郭宏光,吴彦维,陈大鹏,等.分层接入方式下锡泰特高压直流输电系统阀组电压平衡控制[J].电力系统自动化,2019,43(2):176-183.DOI:10.7500/AEPS20180315007.GUO Hongguang,WU Yanwei,CHEN Dapeng,et al.Voltage balance control of values in hierarchical connection mode for Ximeng-Taizhou UHVDC system[J].Automation of Electric Power Systems,2019,43(2):176-183.DOI:10.7500/AEPS20180315007.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 戴志辉,刘宁宁,张程,等.基于电流特征量相关系数的UHVDC线路高阻接地故障保护[J].电力系统自动化,2019,43(19):156-163.DOI:10.7500/AEPS20181203011.DAI Zhihui,LIU Ningning,ZHANG Cheng,et al.Pilot protection for high-resistance ground of UHVDC transmission lines fault based on correlation coefficient of current variable[J].Automation of Electric Power Systems,2019,43(19):156-163.DOI:10.7500/AEPS20181203011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919019&amp;v=MjU3OTVuVjczT0lTSFRlckc0SDlqTnBvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         戴志辉,刘宁宁,张程,等.基于电流特征量相关系数的UHVDC线路高阻接地故障保护[J].电力系统自动化,2019,43(19):156-163.DOI:10.7500/AEPS20181203011.DAI Zhihui,LIU Ningning,ZHANG Cheng,et al.Pilot protection for high-resistance ground of UHVDC transmission lines fault based on correlation coefficient of current variable[J].Automation of Electric Power Systems,2019,43(19):156-163.DOI:10.7500/AEPS20181203011.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 陈锡磊,周浩,沈扬,等.溪洛渡-浙西&#177;800 kV/7 500 MW特高压直流输电工程主回路参数设计[J].电网技术,2011,35(12):26-32.CHEN Xilei,ZHOU Hao,SHEN Yang,et al.Study and design of main circuit parameters for &#177;800 kV/7 500 MW DC power transmission project from Xiluodu to Zhexi[J].Power System Technology,2011,35(12):26-32." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201112006&amp;v=MDI3ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSVRyQmZiRzRIOUROclk5RllvUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         陈锡磊,周浩,沈扬,等.溪洛渡-浙西&#177;800 kV/7 500 MW特高压直流输电工程主回路参数设计[J].电网技术,2011,35(12):26-32.CHEN Xilei,ZHOU Hao,SHEN Yang,et al.Study and design of main circuit parameters for &#177;800 kV/7 500 MW DC power transmission project from Xiluodu to Zhexi[J].Power System Technology,2011,35(12):26-32.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 齐磊,王星星,李超,等.&#177;1 100 kV特高压直流换流阀绝缘型式试验下的电场仿真及优化[J].高电压技术,2015,41(4):1262-1271.QI Lei,WANG Xingxing,LI Chao,et al.Electric field simulation and optimization of &#177;1 100 kV HVDC converter valve in insulation type test[J].High Voltage Engineering,2015,41(4):1262-1271." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201504026&amp;v=MDY1NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0lpblNaTEc0SDlUTXE0OUhZb1FLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         齐磊,王星星,李超,等.&#177;1 100 kV特高压直流换流阀绝缘型式试验下的电场仿真及优化[J].高电压技术,2015,41(4):1262-1271.QI Lei,WANG Xingxing,LI Chao,et al.Electric field simulation and optimization of &#177;1 100 kV HVDC converter valve in insulation type test[J].High Voltage Engineering,2015,41(4):1262-1271.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 周国伟,顾用地,周建平,等.特高压直流输电系统非特征谐波分析[J].电力系统保护与控制,2016,44(3):122-128.ZHOU Guowei,GU Yongdi,ZHOU Jianping,et al.Analysis of non-characteristic harmonic in UHVDC system[J].Power System Protection and Control,2016,44(3):122-128." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201603019&amp;v=MTQ4MDBGckNVUjdxZlp1WnNGaURuVjczT0x5bmFlYkc0SDlmTXJJOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         周国伟,顾用地,周建平,等.特高压直流输电系统非特征谐波分析[J].电力系统保护与控制,2016,44(3):122-128.ZHOU Guowei,GU Yongdi,ZHOU Jianping,et al.Analysis of non-characteristic harmonic in UHVDC system[J].Power System Protection and Control,2016,44(3):122-128.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 呙虎,李晨坤,崔挺,等.酒泉—湖南特高压直流对湖南电网稳控策略的影响研究[J].电力系统保护与控制,2017,45(18):114-119.GUO Hu,LI Chenkun,CUI Ting,et al.Influence of the UHVDC project from Jiuquan to Hunan on stability control strategies in Hunan power grid[J].Power System Protection and Control,2017,45(18):114-119." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201718017&amp;v=MTc1OTFOcDQ5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPTHluYWViRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         呙虎,李晨坤,崔挺,等.酒泉—湖南特高压直流对湖南电网稳控策略的影响研究[J].电力系统保护与控制,2017,45(18):114-119.GUO Hu,LI Chenkun,CUI Ting,et al.Influence of the UHVDC project from Jiuquan to Hunan on stability control strategies in Hunan power grid[J].Power System Protection and Control,2017,45(18):114-119.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 倪晓军,赵成勇,郭春义,等.混合双馈入直流系统中VSC-HVDC对LCC-HVDC受端系统强度的影响[J].中国电机工程学报,2015,35(16):4052-4061.NI Xiaojun,ZHAO Chengyong,GUO Chunyi,et al.The effects of VSC-HVDC on the system strength of LCC-HVDC in dual-infeed hybrid HVDC system[J].Proceedings of the CSEE,2015,35(16):4052-4061." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201516007&amp;v=MTE5OTgzT1B5clBiYkc0SDlUTnFZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         倪晓军,赵成勇,郭春义,等.混合双馈入直流系统中VSC-HVDC对LCC-HVDC受端系统强度的影响[J].中国电机工程学报,2015,35(16):4052-4061.NI Xiaojun,ZHAO Chengyong,GUO Chunyi,et al.The effects of VSC-HVDC on the system strength of LCC-HVDC in dual-infeed hybrid HVDC system[J].Proceedings of the CSEE,2015,35(16):4052-4061.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 张怿宁,束洪春,田鑫萃,等.特高压直流输电线路接地极线路高阻故障测距方法研究[J].电力系统保护与控制,2015,43(24):1-7.ZHANG Yining,SHU Hongchun,TIAN Xincui,et al.Research on fault location algorithm for HVDC electrode line high impedance fault[J].Power System Protection and Control,2015,43(24):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201524001&amp;v=MTAzMTJGaURuVjczT0x5bmFlYkc0SDlUT3E0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         张怿宁,束洪春,田鑫萃,等.特高压直流输电线路接地极线路高阻故障测距方法研究[J].电力系统保护与控制,2015,43(24):1-7.ZHANG Yining,SHU Hongchun,TIAN Xincui,et al.Research on fault location algorithm for HVDC electrode line high impedance fault[J].Power System Protection and Control,2015,43(24):1-7.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 李钊.基于S变换的特高压直流输电线路快速保护研究[D].济南:山东大学,2016.LI Zhao.S-transform based fast protection research for UHVDC transmission lines[D].Jinan:Shandong University,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016206367.nh&amp;v=MTkyMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPVkYyNkdMRzRHTkxLcUpFYlBJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         李钊.基于S变换的特高压直流输电线路快速保护研究[D].济南:山东大学,2016.LI Zhao.S-transform based fast protection research for UHVDC transmission lines[D].Jinan:Shandong University,2016.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 李豹,马业林,熊双成,等.&#177;800 kV特高压直流保护优化研究[J].电力系统保护与控制,2014,42(16):71-75.LI Bao,MA Yelin,XIONG Shuangcheng,et al.Research on optimization of &#177;800 kV UHVDC protection[J].Power System Protection and Control,2014,42(16):71-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201416012&amp;v=MjA4MDRSN3FmWnVac0ZpRG5WNzNPTHluYWViRzRIOVhOcVk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李豹,马业林,熊双成,等.&#177;800 kV特高压直流保护优化研究[J].电力系统保护与控制,2014,42(16):71-75.LI Bao,MA Yelin,XIONG Shuangcheng,et al.Research on optimization of &#177;800 kV UHVDC protection[J].Power System Protection and Control,2014,42(16):71-75.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 劳颖然.提高高压直流继电保护事故处理效率实用措施研究[D].广州:华南理工大学,2018.LAO Yingran.A study on practical measures to improve efficiency of HVDC protection accidents handling[D].Guangzhou:South China University of Technology,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1019824921.nh&amp;v=MjQzMTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT1ZGMjZGN3U2R3RqT3JwRWJQSVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         劳颖然.提高高压直流继电保护事故处理效率实用措施研究[D].广州:华南理工大学,2018.LAO Yingran.A study on practical measures to improve efficiency of HVDC protection accidents handling[D].Guangzhou:South China University of Technology,2018.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 戴扬宇.高压直流输电线路保护动作特性分析及改进[D].广州:华南理工大学,2016.DAI Yangyu.HVDC transmission line protection operating characteristic analysis and improvement[D].Guangzhou:South China University of Technology,2016." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016770305.nh&amp;v=MjA2Nzh0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPVkYyNkdMUy9IdExNcXBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         戴扬宇.高压直流输电线路保护动作特性分析及改进[D].广州:华南理工大学,2016.DAI Yangyu.HVDC transmission line protection operating characteristic analysis and improvement[D].Guangzhou:South China University of Technology,2016.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 田得良.特高压直流线路行波保护雷击误动分析及优化策略[D].广州:华南理工大学,2017.TIAN Deliang.Maloperation analysis and optimizing strategy of travelling wave protection for lightning strike on UHVDC transmission line[D].Guangzhou:South China University of Technology,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017857195.nh&amp;v=MzA3ODBWRjI2R2J1OUdkREZxcEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         田得良.特高压直流线路行波保护雷击误动分析及优化策略[D].广州:华南理工大学,2017.TIAN Deliang.Maloperation analysis and optimizing strategy of travelling wave protection for lightning strike on UHVDC transmission line[D].Guangzhou:South China University of Technology,2017.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 宋国兵,高淑萍,蔡新雷,等.高压直流输电线路继电保护技术综述[J].电力系统自动化,2012,36(22):123-129.SONG Guobing,GAO Shuping,Cai Xinlei,et al.Survey of relay protection technology for HVDC transmission line[J].Automation of Electric Power Systems,2012,36(22):123-129." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201222024&amp;v=MjUxOTgzT0lTSFRlckc0SDlQT3JZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         宋国兵,高淑萍,蔡新雷,等.高压直流输电线路继电保护技术综述[J].电力系统自动化,2012,36(22):123-129.SONG Guobing,GAO Shuping,Cai Xinlei,et al.Survey of relay protection technology for HVDC transmission line[J].Automation of Electric Power Systems,2012,36(22):123-129.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 张燕秉,郑劲,汪德华,等.特高压直流换流变压器的研制[J].高电压技术,2010,36(1):255-264.ZHANG Yanbing,ZHENG Jin,WANG Dehua,et al.Development of UHVDC converter transformer[J].High Voltage Engineering,2010,36(1):255-264." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201001043&amp;v=MTU2ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0lpblNaTEc0SDlITXJvOUJaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         张燕秉,郑劲,汪德华,等.特高压直流换流变压器的研制[J].高电压技术,2010,36(1):255-264.ZHANG Yanbing,ZHENG Jin,WANG Dehua,et al.Development of UHVDC converter transformer[J].High Voltage Engineering,2010,36(1):255-264.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 陈东.特高压直流工程的设计特点[J].华中电力,2006,19(5):24-26.CHEN Dong.The design outstanding points of UHVDC project[J].Central China Electric Power,2006,19(5):24-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HZDL200605007&amp;v=MjgzNzc3M09MVGZQWXJHNEh0Zk1xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         陈东.特高压直流工程的设计特点[J].华中电力,2006,19(5):24-26.CHEN Dong.The design outstanding points of UHVDC project[J].Central China Electric Power,2006,19(5):24-26.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 杨光亮,邰能灵,郑晓冬,等.&#177;800 kV特高压直流输电控制保护系统分析[J].高电压技术,2012,38(12):3277-3283.YANG Guangliang,TAI Nengling,ZHENG Xiaodong,et al.Discussion of &#177;800 kV UHVDC transmission control and protection system[J].High Voltage Engineering,2012,38(12):3277-3283." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201212028&amp;v=MTAzNjRSN3FmWnVac0ZpRG5WNzNPSWluU1pMRzRIOVBOclk5SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         杨光亮,邰能灵,郑晓冬,等.&#177;800 kV特高压直流输电控制保护系统分析[J].高电压技术,2012,38(12):3277-3283.YANG Guangliang,TAI Nengling,ZHENG Xiaodong,et al.Discussion of &#177;800 kV UHVDC transmission control and protection system[J].High Voltage Engineering,2012,38(12):3277-3283.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 李振兴,谭洪,叶诗韵,等.特高压直流线路保护研究现状分析[J].高压电器,2018,54(5):184-189.LI Zhenxing,TAN Hong,YE Shiyun,et al.Current status analysis on protection of UHVDC transmission line[J].High Voltage Apparatus,2018,54(5):184-189." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201805030&amp;v=MDQ3MzREblY3M09JalRQZjdHNEg5bk1xbzlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         李振兴,谭洪,叶诗韵,等.特高压直流线路保护研究现状分析[J].高压电器,2018,54(5):184-189.LI Zhenxing,TAN Hong,YE Shiyun,et al.Current status analysis on protection of UHVDC transmission line[J].High Voltage Apparatus,2018,54(5):184-189.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 郭敬梅,曾德辉.高压直流线路短路故障行波保护动作概率计算与分析方法[J].电力系统保护与控制,2017,45(24):99-107.GUO Jingmei,Zeng Dehui.Action probability calculation and analysis method for travelling-wave protection caused by short-circuit faults on HVDC transmission lines[J].Power System Protection and Control,2017,45(24):99-107." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201724014&amp;v=MTg5MjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0x5bmFlYkc0SDliT3E0OUVZSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         郭敬梅,曾德辉.高压直流线路短路故障行波保护动作概率计算与分析方法[J].电力系统保护与控制,2017,45(24):99-107.GUO Jingmei,Zeng Dehui.Action probability calculation and analysis method for travelling-wave protection caused by short-circuit faults on HVDC transmission lines[J].Power System Protection and Control,2017,45(24):99-107.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 蒲莹,厉璇,马玉龙,等.网侧分层接入500 kV/1 000 kV交流电网的特高压直流系统控制保护方案[J].电网技术,2016,40(10):3081-3087.PU Ying,LI Xuan,MA Yulong,et al.Control and protection system scheme on UHVDC with hierarchical connection to 500 kV/1 000 kV AC systems[J].Power System Technology,2016,40(10):3081-3087." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610022&amp;v=MjE2NzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0lUckJmYkc0SDlmTnI0OUhab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         蒲莹,厉璇,马玉龙,等.网侧分层接入500 kV/1 000 kV交流电网的特高压直流系统控制保护方案[J].电网技术,2016,40(10):3081-3087.PU Ying,LI Xuan,MA Yulong,et al.Control and protection system scheme on UHVDC with hierarchical connection to 500 kV/1 000 kV AC systems[J].Power System Technology,2016,40(10):3081-3087.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" >
                                        <b>[22]</b>
                                     国家电网公司.向家坝—上海&#177;800 kV特高压直流输电示范工程:工程设计卷[M].北京:中国电力出版社,2014.State Grid Corporation of China.Xiangjiaba-Shanghai &#177;800 kV UHVDC transmission demonstration project engineering design volume[M].Beijing:China Electric Power Press,2014.</a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 中国南方电网超高压输电公司,华南理工大学电力学院.高压直流输电系统继电保护原理与技术[M].北京:中国电力出版社,2013.UHV Transmission Company of China Southern Power Grid,Electric Power College of South China University of Technology.Principle and technology of protective relaying for HVDC transmission system[M].Beijing:China Electric Power Press,2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512346147000&amp;v=MTE0OTdidm5LcmlmWmVadkZ5bm5VcmZLSkZ3U1hGcXpHYmE1SE5MSXFZNUJZK3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         中国南方电网超高压输电公司,华南理工大学电力学院.高压直流输电系统继电保护原理与技术[M].北京:中国电力出版社,2013.UHV Transmission Company of China Southern Power Grid,Electric Power College of South China University of Technology.Principle and technology of protective relaying for HVDC transmission system[M].Beijing:China Electric Power Press,2013.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 张勇军.高压直流输电原理与应用[M].北京:清华大学出版社,2012.ZHANG Yongjun.Principle and application of HVDC transmission[M].Beijing:Tsinghua University Press,2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302300908001&amp;v=MjI0MzYzeEU5ZmJ2bktyaWZaZVp2RnlublVyZktKRndTWEZxekdiQzRITkxNcjRaRmJPc1BEUk04enhVU21EZDlTSDdu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         张勇军.高压直流输电原理与应用[M].北京:清华大学出版社,2012.ZHANG Yongjun.Principle and application of HVDC transmission[M].Beijing:Tsinghua University Press,2012.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 束洪春,田鑫萃,董俊,等.&#177;800 kV云广直流输电线路保护的仿真及分析[J].中国电机工程学报,2011,31(31):179-188.SHU Hongchun,TIAN Xincui,DONG Jun,et al.Simulation and analyses for Yun-Guang &#177;800 kV HVDC transmission line protection system[J].Proceedings of the CSEE,2011,31(31):179-188." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201131023&amp;v=MDk4MzNpRG5WNzNPUHlyUGJiRzRIOURQcm85SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         束洪春,田鑫萃,董俊,等.&#177;800 kV云广直流输电线路保护的仿真及分析[J].中国电机工程学报,2011,31(31):179-188.SHU Hongchun,TIAN Xincui,DONG Jun,et al.Simulation and analyses for Yun-Guang &#177;800 kV HVDC transmission line protection system[J].Proceedings of the CSEE,2011,31(31):179-188.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 郑俊超,文明浩,秦瑜,等.具备故障选极能力的高压直流输电线路差动保护新原理[J].中国电机工程学报,2018,38(15):4350-4358.ZHENG Junchao,WEN Minghao,QIN Yu,et al.A novel differential protection scheme with fault line selection capability for HVDC transmission line[J].Proceedings of the CSEE,2018,38(15):4350-4358." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201815005&amp;v=MjA5MDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09QeXJQYmJHNEg5bk5xbzlGWVlRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         郑俊超,文明浩,秦瑜,等.具备故障选极能力的高压直流输电线路差动保护新原理[J].中国电机工程学报,2018,38(15):4350-4358.ZHENG Junchao,WEN Minghao,QIN Yu,et al.A novel differential protection scheme with fault line selection capability for HVDC transmission line[J].Proceedings of the CSEE,2018,38(15):4350-4358.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 郑伟,张楠,杨光源.西门子及ABB直流线路行波保护对比和改进研究[J].电力系统保护与控制,2015,43(24):149-154.ZHENG Wei,ZHANG Nan,YANG Guangyuan.Comparative and improvement investigation on the DC transmission line traveling wave protections of Siemens and ABB[J].Power System Protection and Control,2015,43(24):149-154." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201524023&amp;v=MTUzNDl1WnNGaURuVjczT0x5bmFlYkc0SDlUT3E0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         郑伟,张楠,杨光源.西门子及ABB直流线路行波保护对比和改进研究[J].电力系统保护与控制,2015,43(24):149-154.ZHENG Wei,ZHANG Nan,YANG Guangyuan.Comparative and improvement investigation on the DC transmission line traveling wave protections of Siemens and ABB[J].Power System Protection and Control,2015,43(24):149-154.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 陈仕龙,张杰,刘红锐,等.特高压直流输电线路单端电流方向暂态保护[J].电工技术学报,2016,31(2):171-177.CHEN Shilong,ZHANG Jie,LIU Hongrui,et al.A single-ended current direction transient protection of UHVDC transmission line[J].Transactions of China Electrotechnical Society,2016,31(2):171-177." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201602023&amp;v=MjQ4MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09JU3JCZmJHNEg5Zk1yWTlIWjRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         陈仕龙,张杰,刘红锐,等.特高压直流输电线路单端电流方向暂态保护[J].电工技术学报,2016,31(2):171-177.CHEN Shilong,ZHANG Jie,LIU Hongrui,et al.A single-ended current direction transient protection of UHVDC transmission line[J].Transactions of China Electrotechnical Society,2016,31(2):171-177.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 李爱民,蔡泽祥,任达勇,等.高压直流输电控制与保护对线路故障的动态响应特性分析[J].电力系统自动化,2009,33(11):72-75.LI Aimin,CAI Zexiang,REN Dayong,et al.Analysis on the dynamic performance characteristics of HVDC control and protections for the HVDC line faults[J].Automation of Electric Power Systems,2009,33(11):72-75." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200911016&amp;v=MDM3OTJybzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09JU0hUZXJHNEh0ak4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         李爱民,蔡泽祥,任达勇,等.高压直流输电控制与保护对线路故障的动态响应特性分析[J].电力系统自动化,2009,33(11):72-75.LI Aimin,CAI Zexiang,REN Dayong,et al.Analysis on the dynamic performance characteristics of HVDC control and protections for the HVDC line faults[J].Automation of Electric Power Systems,2009,33(11):72-75.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 徐浩,侍乔明,欧阳帆,等.祁韶&#177;800 kV特高压直流输电工程两种故障重启动逻辑研究[J].电力系统保护与控制,2018,46(12):143-150.XU Hao,SHI Qiaoming,OUYANG Fan,et al.Research on two kinds of fault restart logic of Qi-Shao &#177;800 kV UHVDC project[J].Power System Protection and Control,2018,46(12):143-150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201812020&amp;v=MDU3MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0x5bmFlYkc0SDluTnJZOUhaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         徐浩,侍乔明,欧阳帆,等.祁韶&#177;800 kV特高压直流输电工程两种故障重启动逻辑研究[J].电力系统保护与控制,2018,46(12):143-150.XU Hao,SHI Qiaoming,OUYANG Fan,et al.Research on two kinds of fault restart logic of Qi-Shao &#177;800 kV UHVDC project[J].Power System Protection and Control,2018,46(12):143-150.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 李晓华,戴扬宇,丁晓兵,等.高压直流纵差保护动作特性分析及改进[J].电网技术,2016,40(1):283-289.LI Xiaohua,DAI Yangyu,DING Xiaobing,et al.HVDC longitudinal differential protection operating characteristic analysis and improvement[J].Power System Technology,2016,40(1):283-289." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601048&amp;v=MjE4NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSVRyQmZiRzRIOWZNcm85QmJJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         李晓华,戴扬宇,丁晓兵,等.高压直流纵差保护动作特性分析及改进[J].电网技术,2016,40(1):283-289.LI Xiaohua,DAI Yangyu,DING Xiaobing,et al.HVDC longitudinal differential protection operating characteristic analysis and improvement[J].Power System Technology,2016,40(1):283-289.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" 束洪春,田鑫萃,董俊,等.利用电压相关性的&#177;800 kV直流输电线路区内外故障判断方法[J].中国电机工程学报,2012,32(4):151-160.SHU Hongchun,TIAN Xincui,DONG Jun,et al.Identification between internal and external faults of &#177;800 kV HVDC transmission lines based on voltage correlation[J].Proceedings of the CSEE,2012,32(4):151-160." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204022&amp;v=MTQ4ODRiYkc0SDlQTXE0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT1B5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         束洪春,田鑫萃,董俊,等.利用电压相关性的&#177;800 kV直流输电线路区内外故障判断方法[J].中国电机工程学报,2012,32(4):151-160.SHU Hongchun,TIAN Xincui,DONG Jun,et al.Identification between internal and external faults of &#177;800 kV HVDC transmission lines based on voltage correlation[J].Proceedings of the CSEE,2012,32(4):151-160.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" 高淑萍,索南加乐,宋国兵,等.利用单端电流的高压直流输电线路全线速动保护[J].中国电机工程学报,2012,32(7):107-113.GAO Shuping,SUONAN Jiale,SONG Guobing,et al.A novel whole-line quick-action protection principle for HVDC transmission lines using one-end currents[J].Proceedings of the CSEE,2012,32(7):107-113." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207015&amp;v=MzIwOTc3M09QeXJQYmJHNEg5UE1xSTlFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         高淑萍,索南加乐,宋国兵,等.利用单端电流的高压直流输电线路全线速动保护[J].中国电机工程学报,2012,32(7):107-113.GAO Shuping,SUONAN Jiale,SONG Guobing,et al.A novel whole-line quick-action protection principle for HVDC transmission lines using one-end currents[J].Proceedings of the CSEE,2012,32(7):107-113.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" 陈仕龙,曹蕊蕊,毕贵红,等.基于形态学的特高压直流输电线路单端电流方向暂态保护[J].电力自动化设备,2016,36(1):67-72.CHEN Shilong,CAO Ruirui,BI Guihong,et al.Single-end current direction transient protection based on morphology for UHVDC transmission line[J].Electric Power Automation Equipment,2016,36(1):67-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201601010&amp;v=MDY2MTVFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09JU0hSZmJHNEg5Zk1ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                         陈仕龙,曹蕊蕊,毕贵红,等.基于形态学的特高压直流输电线路单端电流方向暂态保护[J].电力自动化设备,2016,36(1):67-72.CHEN Shilong,CAO Ruirui,BI Guihong,et al.Single-end current direction transient protection based on morphology for UHVDC transmission line[J].Electric Power Automation Equipment,2016,36(1):67-72.
                                    </a>
                                </li>
                                <li id="70">


                                    <a id="bibliography_35" title=" 束洪春,田鑫萃,张广斌,等.&#177;800 kV直流输电线路的极波暂态量保护[J].中国电机工程学报,2011,31(22):96-104.SHU Hongchun,TIAN Xincui,ZHANG Guangbin,et al.Protection for &#177;800 kV HVDC transmission lines using pole wave transients[J].Proceedings of the CSEE,2011,31(22):96-104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201122012&amp;v=MDg4NjU3cWZadVpzRmlEblY3M09QeXJQYmJHNEg5RE9yWTlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[35]</b>
                                         束洪春,田鑫萃,张广斌,等.&#177;800 kV直流输电线路的极波暂态量保护[J].中国电机工程学报,2011,31(22):96-104.SHU Hongchun,TIAN Xincui,ZHANG Guangbin,et al.Protection for &#177;800 kV HVDC transmission lines using pole wave transients[J].Proceedings of the CSEE,2011,31(22):96-104.
                                    </a>
                                </li>
                                <li id="72">


                                    <a id="bibliography_36" title=" 魏德华,苗世洪,刘子文,等.基于边界特征的高压直流输电长线路故障判别方法[J].电力系统保护与控制,2018,46(17):75-82.WEI Dehua,MIAO Shihong,LIU Ziwen,et al.A fault identification method for HVDC transmission with long line based on boundary characteristics[J].Power System Protection and Control,2018,46(17):75-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201817011&amp;v=MzE2NjhadVpzRmlEblY3M09MeW5hZWJHNEg5bk5xSTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[36]</b>
                                         魏德华,苗世洪,刘子文,等.基于边界特征的高压直流输电长线路故障判别方法[J].电力系统保护与控制,2018,46(17):75-82.WEI Dehua,MIAO Shihong,LIU Ziwen,et al.A fault identification method for HVDC transmission with long line based on boundary characteristics[J].Power System Protection and Control,2018,46(17):75-82.
                                    </a>
                                </li>
                                <li id="74">


                                    <a id="bibliography_37" title=" 何正友,蔡玉梅,钱清泉.小波熵理论及其在电力系统故障检测中的应用研究[J].中国电机工程学报,2005,25(5):40-45.HE Zhengyou,CAI Yumei,QIAN Qingquan.A study of wavelet entropy theory and its application in electric power system fault detection[J].Proceedings of the CSEE,2005,25(5):40-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200505006&amp;v=MTEzNTVGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09QeXJQYmJHNEh0VE1xbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[37]</b>
                                         何正友,蔡玉梅,钱清泉.小波熵理论及其在电力系统故障检测中的应用研究[J].中国电机工程学报,2005,25(5):40-45.HE Zhengyou,CAI Yumei,QIAN Qingquan.A study of wavelet entropy theory and its application in electric power system fault detection[J].Proceedings of the CSEE,2005,25(5):40-45.
                                    </a>
                                </li>
                                <li id="76">


                                    <a id="bibliography_38" title=" 李振强,鲁改凤,吕艳萍.基于小波变换的高压直流输电线路暂态电压行波保护[J].电力系统保护与控制,2010,38(13):40-45.LI Zhenqiang,LU Gaifeng,LU Yanping.A novel scheme of HVDC transmission line voltage traveling wave protection based on wavelet transform[J].Power System Protection and Control,2010,38(13):40-45." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201013010&amp;v=MjU2NTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09MeW5hZWJHNEg5SE5ySTlFWklRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[38]</b>
                                         李振强,鲁改凤,吕艳萍.基于小波变换的高压直流输电线路暂态电压行波保护[J].电力系统保护与控制,2010,38(13):40-45.LI Zhenqiang,LU Gaifeng,LU Yanping.A novel scheme of HVDC transmission line voltage traveling wave protection based on wavelet transform[J].Power System Protection and Control,2010,38(13):40-45.
                                    </a>
                                </li>
                                <li id="78">


                                    <a id="bibliography_39" title=" 冯媛硕.高压直流输电系统行波保护的研究[D].淄博:山东理工大学,2015.FENG Yuanshuo.Research on traveling wave protection for HVDC system[D].Zibo:Shandong University of Technology.2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015406760.nh&amp;v=MDk5NzJyNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09WRjI2RzdlNEdOYks=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[39]</b>
                                         冯媛硕.高压直流输电系统行波保护的研究[D].淄博:山东理工大学,2015.FENG Yuanshuo.Research on traveling wave protection for HVDC system[D].Zibo:Shandong University of Technology.2015.
                                    </a>
                                </li>
                                <li id="80">


                                    <a id="bibliography_40" title=" 罗澍忻,董新洲.基于故障行波过程的直流线路单端保护[J].广东电力,2016,29(9):52-57.LUO Shuxin,DONG Xinzhou.Single-end protection of DC transmission lines based on fault travelling wave process[J].Guangdong Electric Power,2016,29(9):52-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201609012&amp;v=MDIyNTMzenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09JaW5QWXJHNEg5Zk1wbzlFWm9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[40]</b>
                                         罗澍忻,董新洲.基于故障行波过程的直流线路单端保护[J].广东电力,2016,29(9):52-57.LUO Shuxin,DONG Xinzhou.Single-end protection of DC transmission lines based on fault travelling wave process[J].Guangdong Electric Power,2016,29(9):52-57.
                                    </a>
                                </li>
                                <li id="82">


                                    <a id="bibliography_41" title=" 束洪春,刘可真,朱盛强,等.&#177;800 kV特高压直流输电线路单端电气量暂态保护[J].中国电机工程学报,2010,30(31):108-117.SHU Hongchun,LIU Kezhen,ZHU Shengqiang,et al.&#177;800 kV UHVDC transmission line protection based on single end electrical transient signal[J].Proceedings of the CSEE,2010,30(31):108-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201031016&amp;v=MjcxNTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPUHlyUGJiRzRIOUhQcm85RVlvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[41]</b>
                                         束洪春,刘可真,朱盛强,等.&#177;800 kV特高压直流输电线路单端电气量暂态保护[J].中国电机工程学报,2010,30(31):108-117.SHU Hongchun,LIU Kezhen,ZHU Shengqiang,et al.&#177;800 kV UHVDC transmission line protection based on single end electrical transient signal[J].Proceedings of the CSEE,2010,30(31):108-117.
                                    </a>
                                </li>
                                <li id="84">


                                    <a id="bibliography_42" title=" 张艳霞,李多多,张帅,等.基于广义S变换的高压直流输电线路边界保护[J].高电压技术,2018,44(10):3197-3206.ZHANG Yanxia,LI Duoduo,ZHANG Shuai,et al.Boundary protection of HVDC transmission lines based on generalized S-transform[J].High Voltage Engineering,2018,44(10):3197-3206." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201810012&amp;v=MjUxNTFOcjQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSWluU1pMRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[42]</b>
                                         张艳霞,李多多,张帅,等.基于广义S变换的高压直流输电线路边界保护[J].高电压技术,2018,44(10):3197-3206.ZHANG Yanxia,LI Duoduo,ZHANG Shuai,et al.Boundary protection of HVDC transmission lines based on generalized S-transform[J].High Voltage Engineering,2018,44(10):3197-3206.
                                    </a>
                                </li>
                                <li id="86">


                                    <a id="bibliography_43" title=" 张映鸿.基于Hilbert-Huang变换的高压直流输电线路保护研究[D].广州:华南理工大学,2013.ZHANG Yinghong.Research on HVDC transmission line protection based on Hilbert-Huang transformation[D].Guangzhou:South China University of Technology,2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013318530.nh&amp;v=MjE2MjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09WRjI2SGJDNUZ0VFByNUViUElRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[43]</b>
                                         张映鸿.基于Hilbert-Huang变换的高压直流输电线路保护研究[D].广州:华南理工大学,2013.ZHANG Yinghong.Research on HVDC transmission line protection based on Hilbert-Huang transformation[D].Guangzhou:South China University of Technology,2013.
                                    </a>
                                </li>
                                <li id="88">


                                    <a id="bibliography_44" title=" 陈仕龙,曹蕊蕊,毕贵红,等.利用多分辨奇异谱熵和支持向量机的特高压直流输电线路区内外故障识别方法[J].电网技术,2015,39(4):989-994.CHEN Shilong,CAO Ruirui,BI Guihong,et al.Distinguish faults located inside/outside protection zone of UHVDC transmission line by multi-resolution singular spectrum entropy and support vector machine[J].Power System Technology,2015,39(4):989-994." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201504018&amp;v=MDg1OTBUTXE0OUViSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0lUckJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[44]</b>
                                         陈仕龙,曹蕊蕊,毕贵红,等.利用多分辨奇异谱熵和支持向量机的特高压直流输电线路区内外故障识别方法[J].电网技术,2015,39(4):989-994.CHEN Shilong,CAO Ruirui,BI Guihong,et al.Distinguish faults located inside/outside protection zone of UHVDC transmission line by multi-resolution singular spectrum entropy and support vector machine[J].Power System Technology,2015,39(4):989-994.
                                    </a>
                                </li>
                                <li id="90">


                                    <a id="bibliography_45" title=" 宋国兵,张晨浩,杨黎明,等.利用波前信息的直流输电线路超高速保护原理[J].电网技术,2019,43(2):576-581.SONG Guobing,ZHANG Chenhao,YANG Liming,et al.Principle of ultra-high-speed protection for DC transmission line using wave front information[J].Power System Technology,2019,43(2):576-581." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201902027&amp;v=Mjk1MDZxZlp1WnNGaURuVjczT0lUckJmYkc0SDlqTXJZOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[45]</b>
                                         宋国兵,张晨浩,杨黎明,等.利用波前信息的直流输电线路超高速保护原理[J].电网技术,2019,43(2):576-581.SONG Guobing,ZHANG Chenhao,YANG Liming,et al.Principle of ultra-high-speed protection for DC transmission line using wave front information[J].Power System Technology,2019,43(2):576-581.
                                    </a>
                                </li>
                                <li id="92">


                                    <a id="bibliography_46" title=" 邢鲁华.高压直流输电线路保护与故障测距原理研究[D].济南:山东大学,2014.XING Luhua.Study on the principle of HVDC line protection and fault location[D].Jinan:Shandong University,2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014310458.nh&amp;v=MDk4ODNVUjdxZlp1WnNGaURuVjczT1ZGMjZHckM1SHRYSnA1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[46]</b>
                                         邢鲁华.高压直流输电线路保护与故障测距原理研究[D].济南:山东大学,2014.XING Luhua.Study on the principle of HVDC line protection and fault location[D].Jinan:Shandong University,2014.
                                    </a>
                                </li>
                                <li id="94">


                                    <a id="bibliography_47" title=" 邢鲁华,陈青,付兆远,等.基于电压和电流突变量的高压直流输电线路保护原理[J].电力系统自动化,2012,36(9):61-66.XING Luhua,CHEN Qing,FU Zhaoyuan,et al.Protection principle for HVDC transmission lines based on fault component of voltage and current[J].Automation of Electric Power Systems,2012,36(9):61-66." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201209010&amp;v=MjI3NTNvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0lTSFRlckc0SDlQTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[47]</b>
                                         邢鲁华,陈青,付兆远,等.基于电压和电流突变量的高压直流输电线路保护原理[J].电力系统自动化,2012,36(9):61-66.XING Luhua,CHEN Qing,FU Zhaoyuan,et al.Protection principle for HVDC transmission lines based on fault component of voltage and current[J].Automation of Electric Power Systems,2012,36(9):61-66.
                                    </a>
                                </li>
                                <li id="96">


                                    <a id="bibliography_48" title=" 付兆远.基于小波变换的特高压直流线路保护研究[D].济南:山东大学,2011.FU Zhaoyuan.Research on UHVDC line protection based on wavelet transform [D].Jinan:Shandong University,2011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1011228201.nh&amp;v=MTk0NzVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPVkYyNkg3RzZGdFBNcnBFYlBJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[48]</b>
                                         付兆远.基于小波变换的特高压直流线路保护研究[D].济南:山东大学,2011.FU Zhaoyuan.Research on UHVDC line protection based on wavelet transform [D].Jinan:Shandong University,2011.
                                    </a>
                                </li>
                                <li id="98">


                                    <a id="bibliography_49" title=" 李钊,邹贵彬,许春华,等.基于S变换的HVDC输电线路纵联保护方法[J].中国电机工程学报,2016,36(5):1228-1235.LI Zhao,ZOU Guibin,XU Chunhua,et al.S-transform based pilot protection method for HVDC transmission lines[J].Proceedings of the CSEE,2016,36(5):1228-1235." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201605007&amp;v=MTgzMzlHRnJDVVI3cWZadVpzRmlEblY3M09QeXJQYmJHNEg5Zk1xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[49]</b>
                                         李钊,邹贵彬,许春华,等.基于S变换的HVDC输电线路纵联保护方法[J].中国电机工程学报,2016,36(5):1228-1235.LI Zhao,ZOU Guibin,XU Chunhua,et al.S-transform based pilot protection method for HVDC transmission lines[J].Proceedings of the CSEE,2016,36(5):1228-1235.
                                    </a>
                                </li>
                                <li id="100">


                                    <a id="bibliography_50" title=" 张颖,邰能灵,徐斌.高压直流线路纵联行波方向保护[J].电力系统自动化,2012,36(21):77-80.ZHANG Ying,TAI Nengling,XU Bin.Travelling wave based pilot directional protection for HVDC line[J].Automation of Electric Power Systems,2012,36(21):77-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221013&amp;v=MTUzNDBGckNVUjdxZlp1WnNGaURuVjczT0lTSFRlckc0SDlQT3JvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[50]</b>
                                         张颖,邰能灵,徐斌.高压直流线路纵联行波方向保护[J].电力系统自动化,2012,36(21):77-80.ZHANG Ying,TAI Nengling,XU Bin.Travelling wave based pilot directional protection for HVDC line[J].Automation of Electric Power Systems,2012,36(21):77-80.
                                    </a>
                                </li>
                                <li id="102">


                                    <a id="bibliography_51" title=" 齐国强,王增平.基于Hilbert-Huang变换的HVDC突变量方向纵联保护方法[J].电力系统保护与控制,2017,45(20):92-99.QI Guoqiang,WANG Zengping.Directional pilot protection method of fault component for HVDC transmission lines based on Hilbert-Huang transform[J].Power System Protection and Control,2017,45(20):92-99." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201720014&amp;v=MTQwMzFzRmlEblY3M09MeW5hZWJHNEg5Yk9yNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[51]</b>
                                         齐国强,王增平.基于Hilbert-Huang变换的HVDC突变量方向纵联保护方法[J].电力系统保护与控制,2017,45(20):92-99.QI Guoqiang,WANG Zengping.Directional pilot protection method of fault component for HVDC transmission lines based on Hilbert-Huang transform[J].Power System Protection and Control,2017,45(20):92-99.
                                    </a>
                                </li>
                                <li id="104">


                                    <a id="bibliography_52" title=" 郑晓冬.特高压直流输电线路保护新原理研究[D].上海:上海交通大学,2013.ZHENG Xiaodong.Research on novel protection schemes for UHVDC transmission line[D].Shanghai:Shanghai Jiao Tong University,2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014008431.nh&amp;v=MjI3NTBYUHJwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT1ZGMjZHck80RnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[52]</b>
                                         郑晓冬.特高压直流输电线路保护新原理研究[D].上海:上海交通大学,2013.ZHENG Xiaodong.Research on novel protection schemes for UHVDC transmission line[D].Shanghai:Shanghai Jiao Tong University,2013.
                                    </a>
                                </li>
                                <li id="106">


                                    <a id="bibliography_53" title=" ZHENG X D,TAI N L,THORP J,et al.A transient harmonic current protection scheme for HVDC transmission line[J].IEEE Transactions on Power Delivery,2012,27(4):2278-2285." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Transient Harmonic Current Protection Scheme for HVDC Transmission Line">
                                        <b>[53]</b>
                                         ZHENG X D,TAI N L,THORP J,et al.A transient harmonic current protection scheme for HVDC transmission line[J].IEEE Transactions on Power Delivery,2012,27(4):2278-2285.
                                    </a>
                                </li>
                                <li id="108">


                                    <a id="bibliography_54" title=" 李小鹏,何正友,武骁.基于S变换能量相对熵的高压输电线路极性比较式纵联保护[J].电网技术,2014,38(8):2250-2256.LI Xiaopeng,HE Zhengyou,WU Xiao.Polarity comparison pilot protection based on S-transform energy relative entropy for high voltage transmission lines[J].Power System Technology,2014,38(8):2250-2256." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408036&amp;v=MTE0NTREblY3M09JVHJCZmJHNEg5WE1wNDlHWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[54]</b>
                                         李小鹏,何正友,武骁.基于S变换能量相对熵的高压输电线路极性比较式纵联保护[J].电网技术,2014,38(8):2250-2256.LI Xiaopeng,HE Zhengyou,WU Xiao.Polarity comparison pilot protection based on S-transform energy relative entropy for high voltage transmission lines[J].Power System Technology,2014,38(8):2250-2256.
                                    </a>
                                </li>
                                <li id="110">


                                    <a id="bibliography_55" title=" 刘剑,邰能灵,范春菊.基于电流波形匹配的高压直流输电线路纵联保护[J].电网技术,2015,39(6):1736-1743.LIU Jian,TAI Nengling,FAN Chunju.A novel pilot protection scheme for HVDC transmission line based on current waveform matching[J].Power System Technology,2015,39(6):1736-1743." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506046&amp;v=Mjc3NTR6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0lUckJmYkc0SDlUTXFZOUJZb1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[55]</b>
                                         刘剑,邰能灵,范春菊.基于电流波形匹配的高压直流输电线路纵联保护[J].电网技术,2015,39(6):1736-1743.LIU Jian,TAI Nengling,FAN Chunju.A novel pilot protection scheme for HVDC transmission line based on current waveform matching[J].Power System Technology,2015,39(6):1736-1743.
                                    </a>
                                </li>
                                <li id="112">


                                    <a id="bibliography_56" title=" 刘琪,宋国兵.基于电流偏差均值控制特性的高压直流输电线路纵联保护新原理[J].中国电机工程学报,2016,36(8):2159-2167.LIU Qi,SONG Guobing.A novel pilot protection for HVDC transmission lines using mean current error control characteristics[J].Proceedings of the CSEE,2016,36(8):2159-2167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608015&amp;v=MzI1NTdCdEdGckNVUjdxZlp1WnNGaURuVjczT1B5clBiYkc0SDlmTXA0OUVZWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[56]</b>
                                         刘琪,宋国兵.基于电流偏差均值控制特性的高压直流输电线路纵联保护新原理[J].中国电机工程学报,2016,36(8):2159-2167.LIU Qi,SONG Guobing.A novel pilot protection for HVDC transmission lines using mean current error control characteristics[J].Proceedings of the CSEE,2016,36(8):2159-2167.
                                    </a>
                                </li>
                                <li id="114">


                                    <a id="bibliography_57" title=" 李小鹏,汤涌,滕予非,等.基于反行波幅值比较的高压直流输电线路纵联保护方法[J].电网技术,2016,40(10):3095-3101.LI Xiaopeng,TANG Yong,TENG Yufei,et al.Pilot protection method based on amplitude comparison of backward traveling wave for HVDC transmission lines[J].Power System Technology,2016,40(10):3095-3101." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610024&amp;v=MDE2NTlHRnJDVVI3cWZadVpzRmlEblY3M09JVHJCZmJHNEg5Zk5yNDlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[57]</b>
                                         李小鹏,汤涌,滕予非,等.基于反行波幅值比较的高压直流输电线路纵联保护方法[J].电网技术,2016,40(10):3095-3101.LI Xiaopeng,TANG Yong,TENG Yufei,et al.Pilot protection method based on amplitude comparison of backward traveling wave for HVDC transmission lines[J].Power System Technology,2016,40(10):3095-3101.
                                    </a>
                                </li>
                                <li id="116">


                                    <a id="bibliography_58" title=" 武骁,何正友,彭少博,等.基于行波固有频率的特高压直流输电线路纵联保护方法[J].电力系统保护与控制,2013,41(11):67-73.WU Xiao,HE Zhengyou,PENG Shaobo,et al.A UHVDC transmission line pilot protection method based on natural frequencies of traveling wave[J].Power System Protection and Control,2013,41(11):67-73." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201311013&amp;v=MjEyNDZHNEg5TE5ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09MeW5hZWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[58]</b>
                                         武骁,何正友,彭少博,等.基于行波固有频率的特高压直流输电线路纵联保护方法[J].电力系统保护与控制,2013,41(11):67-73.WU Xiao,HE Zhengyou,PENG Shaobo,et al.A UHVDC transmission line pilot protection method based on natural frequencies of traveling wave[J].Power System Protection and Control,2013,41(11):67-73.
                                    </a>
                                </li>
                                <li id="118">


                                    <a id="bibliography_59" title=" 杨亚宇,邰能灵,范春菊,等.利用峰值频率的高压直流输电线路纵联保护方案[J].中国电机工程学报,2017,37(15):4304-4314.YANG Yayu,TAI Nengling,FAN Chunju,et al.A pilot protection scheme for HVDC transmission lines based on specific-frequency[J].Proceedings of the CSEE,2017,37(15):4304-4314." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201715004&amp;v=MDg4NjNVUjdxZlp1WnNGaURuVjczT1B5clBiYkc0SDliTnFvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[59]</b>
                                         杨亚宇,邰能灵,范春菊,等.利用峰值频率的高压直流输电线路纵联保护方案[J].中国电机工程学报,2017,37(15):4304-4314.YANG Yayu,TAI Nengling,FAN Chunju,et al.A pilot protection scheme for HVDC transmission lines based on specific-frequency[J].Proceedings of the CSEE,2017,37(15):4304-4314.
                                    </a>
                                </li>
                                <li id="120">


                                    <a id="bibliography_60" title=" KONG Fei,HAO Zhiguo,ZHANG Baohui.Improved differential current protection scheme for CSC-HVDC transmission lines[J].IET Generation,Transmission &amp;amp; Distribution,2017,11(4):978-986." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Improved Differential Current Protection Scheme for CSC-HVDC Transmission Lines">
                                        <b>[60]</b>
                                         KONG Fei,HAO Zhiguo,ZHANG Baohui.Improved differential current protection scheme for CSC-HVDC transmission lines[J].IET Generation,Transmission &amp;amp; Distribution,2017,11(4):978-986.
                                    </a>
                                </li>
                                <li id="122">


                                    <a id="bibliography_61" title=" 戴志辉,严思齐,张程,等.基于电流特征量相关系数的UHVDC线路纵联保护新原理[J].电力系统保护与控制,2018,46(22):31-38.DAI Zhihui,YAN Siqi,ZHANG Cheng,et al.A new pilot protection for UHVDC lines based on correlation coefficient of designed current variables[J].Power System Protection and Control,2018,46(22):31-38." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201822005&amp;v=MTYxMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPTHluYWViRzRIOW5Pclk5RllZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[61]</b>
                                         戴志辉,严思齐,张程,等.基于电流特征量相关系数的UHVDC线路纵联保护新原理[J].电力系统保护与控制,2018,46(22):31-38.DAI Zhihui,YAN Siqi,ZHANG Cheng,et al.A new pilot protection for UHVDC lines based on correlation coefficient of designed current variables[J].Power System Protection and Control,2018,46(22):31-38.
                                    </a>
                                </li>
                                <li id="124">


                                    <a id="bibliography_62" title=" 戴志辉,苏怀波,刘宁宁,等.基于电流相关性的直流线路单极故障保护方案[J].电力建设,2018,39(7):74-80.DAI Zhihui,SU Huaibo,LIU Ningning,et al.Protection scheme based on current correlation for DC lines against single-pole ground faults[J].Electric Power Construction,2018,39(7):74-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201807011&amp;v=MDIxNDdmWnVac0ZpRG5WNzNPSVNIQmZiRzRIOW5NcUk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[62]</b>
                                         戴志辉,苏怀波,刘宁宁,等.基于电流相关性的直流线路单极故障保护方案[J].电力建设,2018,39(7):74-80.DAI Zhihui,SU Huaibo,LIU Ningning,et al.Protection scheme based on current correlation for DC lines against single-pole ground faults[J].Electric Power Construction,2018,39(7):74-80.
                                    </a>
                                </li>
                                <li id="126">


                                    <a id="bibliography_63" title=" 孔飞,张保会,王艳婷.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting.A novel pilot protection scheme for HVDC transmission lines based on wave form correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420019&amp;v=MjA3NDZxZlp1WnNGaURuVjczT0lTSFRlckc0SDlYT3I0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[63]</b>
                                         孔飞,张保会,王艳婷.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting.A novel pilot protection scheme for HVDC transmission lines based on wave form correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114.
                                    </a>
                                </li>
                                <li id="128">


                                    <a id="bibliography_64" title=" 吴浩.基于S变换样本熵的输电线路纵联保护新原理[J].电力系统保护与控制,2016,44(12):15-22.WU Hao.A new pilot protection principle based on S-transform sample entropy[J].Power System Protection and Control,2016,44(12):15-22." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201612003&amp;v=MTgyODJDVVI3cWZadVpzRmlEblY3M09MeW5hZWJHNEg5Zk5yWTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[64]</b>
                                         吴浩.基于S变换样本熵的输电线路纵联保护新原理[J].电力系统保护与控制,2016,44(12):15-22.WU Hao.A new pilot protection principle based on S-transform sample entropy[J].Power System Protection and Control,2016,44(12):15-22.
                                    </a>
                                </li>
                                <li id="130">


                                    <a id="bibliography_65" title=" 赵航,林湘宁,喻锟,等.基于模量Hausdorff距离波形比较的直流输电线路选择性快速保护方案[J].中国电机工程学报,2017,37(23):6888-6900.ZHAO Hang,LIN Xiangning,YU Kun,et al.A high-speed protection scheme for HVDC transmission line based on Hausdorff distance comparison[J].Proceedings of the CSEE,2017,37(23):6888-6900." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201723013&amp;v=Mjk5NDhIOWJPckk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[65]</b>
                                         赵航,林湘宁,喻锟,等.基于模量Hausdorff距离波形比较的直流输电线路选择性快速保护方案[J].中国电机工程学报,2017,37(23):6888-6900.ZHAO Hang,LIN Xiangning,YU Kun,et al.A high-speed protection scheme for HVDC transmission line based on Hausdorff distance comparison[J].Proceedings of the CSEE,2017,37(23):6888-6900.
                                    </a>
                                </li>
                                <li id="132">


                                    <a id="bibliography_66" title=" 李生虎,华玉婷,董王朝,等.计及高压隔离开关设备的UHVDC系统FTA评估[J].电力自动化设备,2017,37(1):74-80.LI Shenghu,HUA Yuting,DONG Wangchao,et al.FTA of UHVDC system including high-voltage disconnectors[J].Electric Power Automation Equipment,2017,37(1):74-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201701012&amp;v=Mjk5ODZxZlp1WnNGaURuVjczT0lTSFJmYkc0SDliTXJvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[66]</b>
                                         李生虎,华玉婷,董王朝,等.计及高压隔离开关设备的UHVDC系统FTA评估[J].电力自动化设备,2017,37(1):74-80.LI Shenghu,HUA Yuting,DONG Wangchao,et al.FTA of UHVDC system including high-voltage disconnectors[J].Electric Power Automation Equipment,2017,37(1):74-80.
                                    </a>
                                </li>
                                <li id="134">


                                    <a id="bibliography_67" title=" 张爱玲,刘涛,李少华.云广特高压工程紧急停运及旁路开关操作控制策略研究[J].电力系统保护与控制,2011,39(13):121-125.ZHANG Ailing,LIU Tao,LI Shaohua.Research on control strategy for ESOF and bypass switch operation in Yunnan-Guangdong UHVDC project[J].Power System Protection and Control,2011,39(13):121-125." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201113023&amp;v=MjY5NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0x5bmFlYkc0SDlETnJJOUhaNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[67]</b>
                                         张爱玲,刘涛,李少华.云广特高压工程紧急停运及旁路开关操作控制策略研究[J].电力系统保护与控制,2011,39(13):121-125.ZHANG Ailing,LIU Tao,LI Shaohua.Research on control strategy for ESOF and bypass switch operation in Yunnan-Guangdong UHVDC project[J].Power System Protection and Control,2011,39(13):121-125.
                                    </a>
                                </li>
                                <li id="136">


                                    <a id="bibliography_68" title=" 霍鹏飞,王国功,刘敏,等.向上&#177;800 kV特高压直流输电工程的直流保护闭锁策略[J].电力系统保护与控制,2011,39(9):137-139.HUO Pengfei,WANG Guogong,LIU Min,et al.The DC protection block strategy in Xiangjiaba-Shanghai &#177;800 kV UHVDC transmission project[J].Power System Protection and Control,2011,39(9):137-139." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201109027&amp;v=MTY3MTR6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0x5bmFlYkc0SDlETXBvOUhZNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[68]</b>
                                         霍鹏飞,王国功,刘敏,等.向上&#177;800 kV特高压直流输电工程的直流保护闭锁策略[J].电力系统保护与控制,2011,39(9):137-139.HUO Pengfei,WANG Guogong,LIU Min,et al.The DC protection block strategy in Xiangjiaba-Shanghai &#177;800 kV UHVDC transmission project[J].Power System Protection and Control,2011,39(9):137-139.
                                    </a>
                                </li>
                                <li id="138">


                                    <a id="bibliography_69" title=" 田丰伟.特高压直流最后断路器保护改进策略及协调机制研究[D].武汉:华中科技大学,2015.TIAN Fengwei.Study of improved strategy and coordination mechanism of the last circuit breaker protection for UHVDC[D].Wuhan:Huazhong University of Science and Technology,2015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015909125.nh&amp;v=MDkzMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPVkYyNkc3cTRGOURPcXBFYlBJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[69]</b>
                                         田丰伟.特高压直流最后断路器保护改进策略及协调机制研究[D].武汉:华中科技大学,2015.TIAN Fengwei.Study of improved strategy and coordination mechanism of the last circuit breaker protection for UHVDC[D].Wuhan:Huazhong University of Science and Technology,2015.
                                    </a>
                                </li>
                                <li id="140">


                                    <a id="bibliography_70" title=" 魏星.云广&#177;800 kV直流输电线路重启动功能分析[J].高电压技术,2011,37(12):3059-3064.WEI Xing.Analysis on DC line recovery sequence of Yunnan-Guangdong UHVDC Project[J].High Voltage Engineering,2011,37(12):3059-3064." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201112031&amp;v=MjQ1MDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09JaW5TWkxHNEg5RE5yWTlHWllRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[70]</b>
                                         魏星.云广&#177;800 kV直流输电线路重启动功能分析[J].高电压技术,2011,37(12):3059-3064.WEI Xing.Analysis on DC line recovery sequence of Yunnan-Guangdong UHVDC Project[J].High Voltage Engineering,2011,37(12):3059-3064.
                                    </a>
                                </li>
                                <li id="142">


                                    <a id="bibliography_71" title=" 李扬.&#177;800 kV云广特高压工程控制保护运行风险及预控措施研究[D].广州:华南理工大学,2013.LI Yang.Analysis of operation risk and precontrol of the control and protection system in &#177;800 kV Yun-Guang UHVDC transmission project[D].Guangzhou:South China University of Technology,2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014151671.nh&amp;v=MTk5NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09WRjI2R3JLOUg5ZkxycEViUElRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[71]</b>
                                         李扬.&#177;800 kV云广特高压工程控制保护运行风险及预控措施研究[D].广州:华南理工大学,2013.LI Yang.Analysis of operation risk and precontrol of the control and protection system in &#177;800 kV Yun-Guang UHVDC transmission project[D].Guangzhou:South China University of Technology,2013.
                                    </a>
                                </li>
                                <li id="144">


                                    <a id="bibliography_72" title=" 董新洲,雷傲宇,汤兰西.电力线路行波差动保护与电流差动保护的比较研究[J].电力系统保护与控制,2018,46(1):1-8.DONG Xinzhou,LEI Aoyu,TANG Lanxi.Comparative study of traveling wave differential protection and current differential protection for power lines[J].Power System Protection and Control,2018,46(1):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201801001&amp;v=MzA5MzdCdEdGckNVUjdxZlp1WnNGaURuVjczT0x5bmFlYkc0SDluTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[72]</b>
                                         董新洲,雷傲宇,汤兰西.电力线路行波差动保护与电流差动保护的比较研究[J].电力系统保护与控制,2018,46(1):1-8.DONG Xinzhou,LEI Aoyu,TANG Lanxi.Comparative study of traveling wave differential protection and current differential protection for power lines[J].Power System Protection and Control,2018,46(1):1-8.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-09-23 07:12</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),1-11 DOI:10.7500/AEPS20181229004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">特高压直流线路保护原理及动作策略分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%88%B4%E5%BF%97%E8%BE%89&amp;code=22530716&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">戴志辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%A8%8B&amp;code=24723194&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张程</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E5%AE%81%E5%AE%81&amp;code=39587992&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘宁宁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9B%B9%E8%99%B9&amp;code=39929345&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">曹虹</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%84%A6%E5%BD%A6%E5%86%9B&amp;code=07505310&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">焦彦军</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E7%94%B5%E7%BD%91%E5%AE%89%E5%85%A8%E4%B8%8E%E8%8A%82%E8%83%BD%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电网安全与节能国家重点实验室</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>首先结合特高压直流输电的特点,分析了复杂的电网结构、灵活的运行方式和更远的输电距离对直流线路保护提出的更高要求。其次,结合直流线路保护的工程应用现状,阐述了基于单端量和双端量的保护原理的研究进展,归纳了2类保护中涉及的方法。随后总结了常见的特高压直流线路保护动作策略,并对故障重启动逻辑进行了介绍。最后,在现有研究的基础上,分析了直流线路保护需进一步关注的问题和可能的解决办法。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%89%B9%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">特高压直流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B4%E6%B5%81%E8%BE%93%E7%94%B5%E7%BA%BF%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">直流输电线路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%9D%E6%8A%A4%E5%8E%9F%E7%90%86&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">保护原理;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%A8%E4%BD%9C%E7%AD%96%E7%95%A5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">动作策略;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *戴志辉（1980—），男，通信作者，博士，副教授，主要研究方向：电力系统保护与安全控制。E-mail:daihuadian@163.com;
                                </span>
                                <span>
                                    张程（1996—），女，硕士研究生，主要研究方向：电力系统保护与控制。;
                                </span>
                                <span>
                                    刘宁宁（1993—），女，硕士研究生，主要研究方向：电力系统保护与控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-12-29</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51877084);</span>
                                <span>河北省自然科学基金资助项目(E2018502063);</span>
                                <span>中央高校基本科研业务费专项资金资助项目(2017MS096);</span>
                    </p>
            </div>
                    <h1><b>Analysis of UHVDC Line Protection Principle and Operation Strategy</b></h1>
                    <h2>
                    <span>DAI Zhihui</span>
                    <span>ZHANG Cheng</span>
                    <span>LIU Ningning</span>
                    <span>CAO Hong</span>
                    <span>JIAO Yanjun</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources(North China Electric Power University)</span>
                    <span>State Key Laboratory for Security and Energy Saving</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Firstly,according to the characteristics of ultra-high voltage direct current (UHVDC) transmission,the higher requirements for the protection of HVDC transmission lines are analyzed in terms of complex grid structure,flexible operation mode and longer transmission distance.Secondly,based on engineering application status,the research progress of UHVDC line protection principles based on single-terminal and double-terminal quantities is elaborated,and the involved methods are summarized.Subsequently,UHVDC line protection operation strategies are summarized,and the line recovery logic is introduced specifically.Finally,issues on DC line protection to be further addressed,as well as possible solutions,are rendered on the basis of legacy researches.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra-high%20voltage%20direct%20current(UHVDC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra-high voltage direct current(UHVDC);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=DC%20transmission%20line&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">DC transmission line;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=protection%20principle&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">protection principle;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=operation%20strategy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">operation strategy;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-12-29</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51877084);</span>
                                <span>Natural Science Foundation of Hebei Province(No.E2018502063);</span>
                                <span>the Fundamental Research Funds for the Central Universities(No.2017MS096);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="146" name="146" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="147">基于电网换相换流器的高压直流输电(line-commutated-converter based high-voltage direct current,LCC-HVDC)具有远距离、大容量的输电特点,对大规模消纳可再生能源、实现全国范围内资源的有效配置具有重要意义<citation id="245" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。从中国现有的LCC-HVDC工程看,其发展具有额定电压逐步升高、额定容量/电流逐步上升<citation id="246" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>、送电距离更长的特点<citation id="247" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>。随着向上、云广、糯扎渡、吉泉等特高压工程的建设与投运,中国特高压直流(ultra-high voltage direct current,UHVDC)输电技术的发展已日益成熟<citation id="244" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="148">由于特高压直流采用双12脉动换流器串联的接线方式,与常规±500 kV 高压直流系统相比,其拓扑结构更复杂、运行方式更灵活,对直流控制保护系统的要求也更高<citation id="248" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>。在特高压直流工程的各组成部分中,接地极线路长度在50～100 km范围内,长度远小于直流输电线路;而其他组成部分都位于换流站内或埋于地下,发生非操作故障的概率也远小于输电线路。根据典型直流保护事故统计<citation id="249" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>,输电线路故障在直流输电系统故障中的占比达到50%。实际运行中直流线路保护不正确动作可能引起直流闭锁并扩大故障的影响范围<citation id="251" type="reference"><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>:天广和兴安直流工程发生过直流线路保护拒动由极保护响应动作,从而导致直流闭锁的案例;楚穗直流工程因雷击线路一极,造成非故障极误动,继而引发线路双极闭锁。因此,可靠、快速的特高压直流线路保护原理及动作策略对输电系统的安全运行具有重要作用。文献<citation id="250" type="reference">[<a class="sup">15</a>]</citation>对高压直流输电线路的保护技术进行了综述,分析了工程中所配置保护的整体性能及研究现状,为线路保护问题的研究提供了指导。但随着特高压工程的结构变化、电压等级与输电距离的提高,线路保护的各项性能也需适应性地提升,有必要在充分借鉴现有直流保护经验的基础上,对新的保护原理做进一步分析总结。</p>
                </div>
                <div class="p1">
                    <p id="149">本文介绍了特高压直流系统的结构特点,对现有的直流线路保护原理进行了归纳,梳理了直流控制系统常见的保护动作策略,并总结了保护原理、动作策略两方面可进一步关注的问题。</p>
                </div>
                <h3 id="150" name="150" class="anchor-tag"><b>1</b> 特高压直流输电工程的结构特点</h3>
                <div class="p1">
                    <p id="151">图1是典型的特高压直流输电系统基本结构图。在拓扑结构方面,特高压直流工程每极采用双12脉动换流器串联的方式,且实际工程中通常采用单相双绕组换流变压器,因此特高压工程每极阀组数、换流变的数量均有所增加,为常规直流工程的2倍<citation id="253" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>]</sup></citation>;在运行方式方面,特高压直流工程每极都可以采用完整极或1/2极的方式运行<citation id="252" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,运行方式更加灵活多样;在输电距离方面,特高压直流工程的送电距离最长已达3 324 km,经过地质复杂、气候条件差区域的情况也随之增多,发生线路故障的可能性进一步增大。</p>
                </div>
                <div class="area_img" id="152">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921001_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 特高压直流输电系统原理图" src="Detail/GetImg?filename=images/DLXT201921001_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 特高压直流输电系统原理图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921001_152.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of UHVDC 
transmission system</b></p>

                </div>
                <div class="p1">
                    <p id="153">考虑到拓扑结构的差异,特高压直流控制保护系统应以每个12脉动换流单元为基本单元进行配置,以利于单独退出单12脉动换流单元而不影响其他设备的正常运行,即换流器级控制采用相互独立的阀组控制和保护;而线路保护在种类和原理方面无本质改变<citation id="254" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。但复杂的电网结构、灵活的系统运行方式和更远的输送距离要求线路保护具有更高的快速性、选择性、可靠性和灵敏性。</p>
                </div>
                <div class="p1">
                    <p id="154">1)由于电网拓扑更加复杂,直流线路故障后多个换流阀均处在非正常运行状态,有可能造成直流系统的闭锁进而导致大容量的功率传输中断;较之高压直流系统,会对受端交流系统造成更严重的影响,因此直流线路保护快速性应当适应性提升。</p>
                </div>
                <div class="p1">
                    <p id="155">2)不同运行方式的转变会导致换流器直流侧等值阻抗、直流线路故障点附加电压源幅值的变化,进而对行波保护等的运行环境造成影响<citation id="255" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,要求相关保护在不同系统运行方式下均能维持较高可靠性。</p>
                </div>
                <div class="p1">
                    <p id="156">3)在输送距离方面,边界保护原理利用区内、外故障时高频量是否经过边界元件来进行故障识别,由于边界元件的衰减作用,区外故障时保护安装处检测到的高频分量较小;而区内故障时,不考虑线路的衰减作用,保护安装处检测到的高频分量较大。但由于线路的长度越长,衰减作用也越严重,因此当区内故障距离保护安装处达到一定距离时,区内故障的高频分量也会较小,使区内、外故障难以识别,因此边界保护原理应充分计及线路对高频量的衰减作用,避免其对选择性和灵敏性的影响。</p>
                </div>
                <div class="p1">
                    <p id="157">此外,特高压直流系统受端存在单层接入和分层接入2种不同结构。由图2和图3可以看出,单层接入和分层接入的特高压一次系统中,直流部分、换流部分相同,不同之处在于逆变站所连的交流系统部分。由于结构的相似性,分层接入直流系统的直流保护功能与常规单层接入的特高压工程配置基本相同<citation id="256" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="area_img" id="158">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921001_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 特高压直流单层接入交流电网方式" src="Detail/GetImg?filename=images/DLXT201921001_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 特高压直流单层接入交流电网方式</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921001_158.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 UHVDC single-layer connection to AC grid</b></p>

                </div>
                <div class="area_img" id="159">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921001_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 特高压直流分层接入交流电网方式" src="Detail/GetImg?filename=images/DLXT201921001_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 特高压直流分层接入交流电网方式</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921001_159.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 UHVDC hierarchical connection to AC grid</b></p>

                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>2</b> 特高压直流线路保护原理</h3>
                <h4 class="anchor-tag" id="161" name="161"><b>2.1</b> 工程应用现状及问题</h4>
                <div class="p1">
                    <p id="162">对于特高压直流线路,其主保护采用行波保护;后备保护为微分欠压保护(相当行波保护退出时的主保护)和电流纵差保护,在金属回线运行方式下还采用横差保护作为后备保护<citation id="257" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163">1)行波保护</h4>
                <div class="p1">
                    <p id="164">目前国内外高压直流输电工程中应用最广泛的行波保护方案有2种<citation id="259" type="reference"><link href="48" rel="bibliography" /><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>。方案一利用电压变化率、电压变化量和电流变化量构成电压行波保护的判据<citation id="258" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>如下:</p>
                </div>
                <div class="area_img" id="165">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921001_16500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="167">式中:<i>k</i><sub>1</sub>至<i>k</i><sub>4</sub>分别为电压变化率d<i>u</i>/d<i>t</i>、电压变化量Δ<i>u</i>以及线路两侧电流变化量Δ<i>i</i>的整定值。</p>
                </div>
                <div class="p1">
                    <p id="168">方案二通过检测极波变化率、地模波变化率、极波变化量和地模波变化量4个量构成极波行波保护的判据如下:</p>
                </div>
                <div class="area_img" id="169">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921001_16900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="171">式中:<i>k</i><sub>P1</sub>,<i>k</i><sub>P2</sub>,<i>k</i><sub>G3</sub>和<i>k</i><sub>G4</sub>分别为极波变化量Δ<i>P</i><sub><i>i</i></sub>、极波变化率、地模波变化量Δ<i>G</i><sub>wav</sub>、地模波变化率的整定值;<i>P</i><sub><i>i</i></sub>为极波,其计算式为<i>P</i><sub><i>i</i></sub>=<i>I</i><sub>DL</sub><sub><i>i</i></sub><i>Z</i>-<i>U</i><sub>DL</sub><sub><i>i</i></sub>,<i>I</i><sub>DL</sub><sub><i>i</i></sub>和<i>U</i><sub>DL</sub><sub><i>i</i></sub>分别为直流线路的电流和电压,<i>Z</i>为输电线路的极波阻抗<i>i</i>,可取1或2,分别代表正极或负极;<i>G</i><sub>wav</sub>为地模波,且<i>G</i><sub>wav</sub>=<i>Z</i><sub>g</sub>(<i>I</i><sub>EL</sub>+<i>I</i><sub>CN1</sub>+<i>I</i><sub>CN2</sub>)/2-(<i>U</i><sub>DL1</sub>+<i>U</i><sub>DL2</sub>)/2,<i>Z</i><sub>g</sub>为输电线路的地模波阻抗,<i>I</i><sub>EL</sub>为接地极线路电流,<i>I</i><sub>CN1</sub>和<i>I</i><sub>CN2</sub>为线路故障时两极中性母线的冲击电流。</p>
                </div>
                <div class="p1">
                    <p id="172">行波保护作为主保护,应迅速检测到直流线路的接地故障并可靠动作。但其在实际工程中还存在如下问题:①区内发生高阻接地故障或末端接地故障时,行波保护易拒动<citation id="260" type="reference"><link href="56" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>;②特高压直流线路行波保护动作正确率与运行方式有关。文献<citation id="261" type="reference">[<a class="sup">20</a>]</citation>中利用Latin方抽样方法对行波保护动作正确率进行研究发现:与双极全压运行方式相比,系统在双极不对称运行方式下发生单极接地故障时,故障极的动作概率会降低;在双极不对称运行方式下发生双极短路故障时,2个极线上的行波保护存在动作不一致的可能性。尽管实际工程中的行波保护会根据不同运行方式下的电压水平调整保护定值,但正确动作率仍有所降低。目前未见文献研究不对称运行方式下的行波保护原理。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173">2)微分欠压保护</h4>
                <div class="p1">
                    <p id="174">微分欠压保护是通过检测电压微分数值和电压幅值构成的,其动作方程可表示为:</p>
                </div>
                <div class="area_img" id="175">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921001_17500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="177">式中:<i>k</i><sub>u1</sub>和<i>k</i><sub>u2</sub>分别为电压微分数值和电压幅值的整定值。根据d<i>u</i>/d<i>t</i>构成微分判据,根据线路|<i>u</i><sub>d</sub>|构成低压判据。</p>
                </div>
                <div class="p1">
                    <p id="178">微分欠压保护的构成原理、整定值与行波保护相同,但电压变化率上升沿展宽为12 ms(行波保护为6 ms),该保护同样存在耐受高阻过渡故障能力较差、整定困难的问题<citation id="263" type="reference"><link href="50" rel="bibliography" /><link href="58" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">29</a>]</sup></citation>。此外,由于微分欠压保护与极母线差动保护动作时限匹配失当,微分欠压保护可能在极母线接地故障时误动,但国内直流工程中几乎未发生过极母线接地故障,因此缺少改进的工程依据<citation id="262" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179">3)电流纵差保护</h4>
                <div class="p1">
                    <p id="180">电流纵差保护可用来检测线路的高阻接地故障,其工作方式如下:将线路整流侧或逆变侧直流电流采样值与65 ms前的采样值相减,若差值大于0.2(标幺值),则将该保护延时闭锁600 ms。线路发生故障后,直流线路两侧的电流发生突变,该闭锁逻辑启动。闭锁结束后,判断两侧电流的差值是否满足式(4):</p>
                </div>
                <div class="p1">
                    <p id="181">|<i>i</i><sub><i>m</i></sub>-<i>i</i><sub><i>n</i></sub>|&gt;<i>i</i><sub>set</sub>      (4)</p>
                </div>
                <div class="p1">
                    <p id="182">式中:<i>i</i><sub><i>m</i></sub>和<i>i</i><sub><i>n</i></sub>分别为线路整流侧和逆变侧直流电流;<i>i</i><sub>set</sub>为保护定值,取为0.05。若保护差流满足式(4)并持续500 ms,则纵差保护动作<citation id="264" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。可见,延时闭锁逻辑将纵差保护闭锁600 ms,加之纵差保护自身的500 ms出口延时,保护动作时间可达到1.1 s。</p>
                </div>
                <div class="p1">
                    <p id="183">纵差保护的问题在于:为躲区外故障分布电容电流的影响而设置的长延时降低了其速动性,若此阶段阀组保护(如触发角过大保护)动作,将会导致该极停运,纵差保护失去后备保护的作用<citation id="265" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>。</p>
                </div>
                <h4 class="anchor-tag" id="184" name="184">4)直流横差保护</h4>
                <div class="p1">
                    <p id="185">直流系统只在单极金属回线运行方式下采用横差保护。其动作方程为:</p>
                </div>
                <div class="p1">
                    <p id="186">|<i>i</i><sub>rec+</sub>-<i>i</i><sub>rec-</sub>|&gt;<i>i</i><sub>rec,set</sub>      (5)</p>
                </div>
                <div class="p1">
                    <p id="187">式中:<i>i</i><sub>rec+</sub>和<i>i</i><sub>rec-</sub>分别为整流侧的正、负极电流;<i>i</i><sub>rec,set</sub>为保护定值。直流线路横差保护是行波保护、微分欠压保护的远后备,主要用于高阻故障和金属回线导线故障。横差保护需与直流纵差保护相配合,其动作晚于纵差保护<citation id="266" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,即横差保护的延时较长,不能快速切除故障。</p>
                </div>
                <h4 class="anchor-tag" id="188" name="188"><b>2.2</b> 直流线路保护原理研究进展</h4>
                <div class="p1">
                    <p id="189">目前对直流线路的研究工作多集中于对新保护原理的探索,可分为基于单端量的保护和基于双端量的保护2类。</p>
                </div>
                <h4 class="anchor-tag" id="190" name="190"><b>2.2.1</b> 基于单端量的保护</h4>
                <div class="p1">
                    <p id="191">基于单端量的保护涉及的方法或理论依据主要有:边界理论、时频分析、智能算法。三者的使用密切相关。</p>
                </div>
                <div class="p1">
                    <p id="192">如图4所示,平波电抗器和直流滤波器共同构成了直流线路的边界,边界元件的幅频特性是区分区内、外故障的重要基础;时频分析作为一种有力的暂态信号分析工具,在保护原理中常常结合边界理论使用;智能学习方法可在电气量中挖掘潜在的故障规律,通过模式分类等思想解决故障识别问题。除上述方法外,还有文献利用单端行波波前包含的故障信息构成保护原理。</p>
                </div>
                <div class="area_img" id="193">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921001_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 特高压直流线路保护边界" src="Detail/GetImg?filename=images/DLXT201921001_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 特高压直流线路保护边界</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921001_193.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Protection boundary of UHVDC line</b></p>

                </div>
                <h4 class="anchor-tag" id="194" name="194">1)利用边界特性的单端量保护</h4>
                <div class="p1">
                    <p id="195">采用边界元件的单端量保护往往利用特征频率或特征频带分量、高频分量构成区内外判据,旨在弥补行波保护抗高阻故障能力差的不足,实现直流线路保护的全线速动。</p>
                </div>
                <div class="p1">
                    <p id="196">在区内、外故障时,边界元件对特定频带信号表现出的阻滞作用不同,因此区内、外故障时分流器处检测到的特征频带电流大小不同。文献<citation id="267" type="reference">[<a class="sup">33</a>]</citation>仅利用直流线路一端特征频带电流幅值便可识别区内外故障,且可实现故障极与故障方向的判别。文献<citation id="268" type="reference">[<a class="sup">34</a>]</citation>指出来自区外的高频电压信号通过平波电抗器和直流滤波器后衰减,其能量显著减小,线路的边界具有隔离高频量的作用,因此可结合电流行波方向和形态谱判断区内外故障。文献<citation id="269" type="reference">[<a class="sup">35</a>]</citation>根据边界元件对高频量的阻滞特性,得出区内、外故障时能量频谱分布存在差异的结论,利用信息熵测度描述极波暂态分量的分布并构造了保护判据,该方法具有良好的耐受高阻故障能力。文献<citation id="270" type="reference">[<a class="sup">36</a>]</citation>分析了边界的频率特性及平波电抗器对电流频率的抑制作用,提出了基于特征频率电流幅值和变化率的单端故障识别方案。但是,上述原理未充分考虑特高压直流长线路对高频故障信号的衰减作用,可能存在保护死区。因此,文献<citation id="271" type="reference">[<a class="sup">28</a>]</citation>给出一种单端暂态电流保护方案,将边界理论与故障突变量方向相结合:根据电流的突变量方向判断故障是否位于本侧区外;若否,则根据瞬时频率最大值判断故障位于对侧区内还是区外。此方案在考虑线路衰减作用的前提下实现了全线保护。</p>
                </div>
                <h4 class="anchor-tag" id="197" name="197">2)利用时频分析或智能算法的单端量保护</h4>
                <div class="p1">
                    <p id="198">时频分析方法在高压直流线路故障识别中应用广泛,例如小波变换、S变换、希尔伯特—黄变换(HHT)等;而智能算法可对故障电气量进行充分挖掘,一般通过非线性分类来区分区内、外故障。</p>
                </div>
                <div class="p1">
                    <p id="199">对故障后的暂态信号进行时频联合分析,能在任一小时间段内给出故障信号的频率信息,反映信号不同频带分量的变化程度和特征,适用于故障信息的提取;但其运算量较大,对数据计算速度要求较高。小波变换可用来构造特征量,将小波变换和熵理论相结合反映信号不同频带分量的变化程度,揭示信号内在的变化特征,适用于分析特高压直流故障电气量暂态信号。文献<citation id="272" type="reference">[<a class="sup">37</a>]</citation>将小波变换的时频分析方法与信息熵相结合,给出了3种小波熵的定义及计算方法。文献<citation id="273" type="reference">[<a class="sup">38</a>]</citation>计算了各个分解尺度下的小波能量,利用单侧高、低频带的电压能量比来区分区内外故障,并对直流线路在区外和区内故障、故障性雷击和非故障性雷击几种典型情况进行仿真验证,证明该方案具有良好的抗雷击干扰能力。文献<citation id="274" type="reference">[<a class="sup">39</a>]</citation>利用单端反向电压模极大值识别区内外故障,不需考虑通信通道问题,工程成本较低。文献<citation id="275" type="reference">[<a class="sup">40</a>]</citation>采用小波变换对故障行波进行多分辨率分析,提出了基于行波模极大值累加和的单端量保护原理。文献<citation id="276" type="reference">[<a class="sup">41</a>]</citation>根据区内、外故障时单端暂态电压小波能量的显著差异来构造故障识别判据;利用正极和负极暂态电压分别与+800 kV和-800 kV的相关系数,构造了雷击干扰识别判据。</p>
                </div>
                <div class="p1">
                    <p id="200">S变换可对故障后暂态量的单一频率分量进行分析,对频率分量的分解比小波变换更为清晰。文献<citation id="277" type="reference">[<a class="sup">42</a>]</citation>通过广义S变换提取不同时刻的12/24/36次特征电压谐波,判断特征电压谐波是否高于整定值来识别区内外故障。文献<citation id="278" type="reference">[<a class="sup">10</a>]</citation>通过S变换提取特定频带分量,并提出了基于S变换高低频带分量比值差异的区内、外故障识别方法;通过对比雷击干扰、雷击故障以及普通短路故障在不同频段下S变换暂态能量和的差异,构造S变换能量比值判据识别雷击干扰。</p>
                </div>
                <div class="p1">
                    <p id="201">HHT能够根据信号特性自适应地将信号的各个模态从高频到低频逐次分解,从而实现谐波自适应提取。文献<citation id="279" type="reference">[<a class="sup">28</a>]</citation>给出一种单端暂态电流保护方案,根据电流的突变量方向判断故障来自对侧还是本侧区外;若来自对侧,根据HHT提取瞬时频率最大值判断故障位于对侧区内还是区外。文献<citation id="280" type="reference">[<a class="sup">43</a>]</citation>指出区内故障时暂态电压信号的Hilbert 能量值会明显大于区外故障时的Hilbert 能量值,于是将暂态电压信号进行经验模态分解(EMD)得到多个固有模态函数(IMF),再利用这些IMF分量求取 Hilbert 谱和边际谱,进而识别区内、外故障。</p>
                </div>
                <div class="p1">
                    <p id="202">特高压直流的信号空间维度高,很难提取敏感故障特性,智能学习算法可辅助解决此问题。基于智能学习保护原理将故障识别问题转换为模式分类问题,可减小线路参数对故障识别性能的影响,在学习网络中自动提取故障特征并挖掘数据的潜在规律;但此方法计算复杂,输入向量的维数大,网络训练的速度慢且不易收敛,可能由此对保护的可靠性和快速性带来影响。文献<citation id="281" type="reference">[<a class="sup">44</a>]</citation>将整流侧电压信号的小波多尺度分解奇异谱熵组成特征向量,利用支持向量机算法对其进行训练和测试,结果表明对本侧区内、外故障以及对侧区外故障能成功分类。</p>
                </div>
                <h4 class="anchor-tag" id="203" name="203">3)利用行波波前信息的单端量保护</h4>
                <div class="p1">
                    <p id="204">故障行波是一个宽频带阶跃信号,包含故障点位置、过渡电阻和频率分布等在内的全息故障特征信息;利用保护安装处故障首行波的上升沿(行波波前)包含的故障信息可构造快速保护原理。文献<citation id="282" type="reference">[<a class="sup">45</a>]</citation>提出一种零模电流波前保护原理,通过计算中点故障下基准故障行波与不同故障下故障行波的波前相关系数来进行故障识别。该方法仅需波前信息的1 ms数据窗,与方向元件配合可实现特高压直流的单端超高速保护,兼具灵敏性和快速性。</p>
                </div>
                <div class="p1">
                    <p id="205">单端量保护的优点是原理简单可靠,利用单端电气量即可启动、分区和选极,动作速度快且具备一定的耐受过渡电阻能力。但其整定值依赖仿真得到,应用于不同直流工程中时其可靠性仍需提升。</p>
                </div>
                <h4 class="anchor-tag" id="206" name="206"><b>2.2.2</b> 基于双端量的保护</h4>
                <div class="p1">
                    <p id="207">为解决传统纵联差动保护延时长、动作速度慢的问题,学者们研究了充分利用故障暂态特征的新型纵联保护原理,以提高后备保护的灵敏性和快速性。大致可分为2类:第1类传递判断结果,对信道的要求低,如各种纵联方向保护;第2类是传递特征量数据,对信道的要求高。</p>
                </div>
                <h4 class="anchor-tag" id="208" name="208">1)传递方向等逻辑信号的双端量保护</h4>
                <div class="p1">
                    <p id="209">文献<citation id="287" type="reference">[<a class="sup">46</a>,<a class="sup">47</a>]</citation>利用小波变换来提取电流突变量的小波变换模极大值(wavelet modulus maxima,WMM),通过对WMM极性的判断来实现线路保护:同时判别线路两端电流和电压的突变量方向相同或相反,再根据两侧的判别结果是否一致来识别区内、外故障,该方法具有良好的耐受高阻故障能力和抗雷击干扰能力。文献<citation id="283" type="reference">[<a class="sup">48</a>]</citation>根据直流线路两侧电流变化量的小波变换系数极性是否相反来判断是否为直流线路内部故障,并能准确地识别雷击干扰。文献<citation id="284" type="reference">[<a class="sup">49</a>]</citation>指出当故障发生在保护安装处的正方向时,保护检测到的电压和电流突变量的极性相反;而反方向故障时,二者的极性相同。据此提出利用S变换相角差的方法来识别两者的极性,进而判断故障的方向,并通过传递方向信息判别区内外故障。文献<citation id="285" type="reference">[<a class="sup">50</a>]</citation>提出了一种行波纵联方向保护,线路各端通过比较正向行波与反向行波的幅值判别正、反向故障,当两端保护均判为正方向故障时则表明发生了区内故障。文献<citation id="286" type="reference">[<a class="sup">51</a>]</citation>采用HHT变换分别求取线路两端电压、电流突变量相位差来识别两者的极性差异,进而判断两侧故障发生的方向,当两侧均为正向故障时则判为直流线路故障。</p>
                </div>
                <h4 class="anchor-tag" id="210" name="210">2)传递电压电流等特征量的双端量保护</h4>
                <div class="p1">
                    <p id="211">文献<citation id="288" type="reference">[<a class="sup">52</a>]</citation>提出特高压直流线路区内外故障时,线路两端暂态能量的差值存在正、负差别,可以传递线路两端暂态能量进而判断其差值极性来识别故障。文献<citation id="289" type="reference">[<a class="sup">53</a>]</citation>利用区内外故障时直流线路两端特征谐波幅值和波动次数构成纵联保护判据,该方法在不同故障距离和过渡电阻条件下均有良好的动作性能。文献<citation id="290" type="reference">[<a class="sup">54</a>]</citation>利用S变换相对能量熵表征电压、电流故障行波极性之间的关系,根据线路两端S变换相对能量熵的大小差异即可区分区内、外故障。文献<citation id="291" type="reference">[<a class="sup">55</a>]</citation>利用直流滤波器在600 Hz时阻抗接近于0的特性,推导出区内、区外故障时线路两端的600 Hz电流方向不同,利用两侧600 Hz电流幅值波形匹配程度构成纵联差动保护方案。文献<citation id="292" type="reference">[<a class="sup">56</a>]</citation>充分利用了直流控制系统受控电流偏差量均值的故障特征,利用两端电流构造保护判据,但需对控制系统的功能做部分改进。文献<citation id="293" type="reference">[<a class="sup">57</a>]</citation>利用故障发生后特定时间段内线路两端反行波幅值积分的比值来识别区内故障。由于特高压直流线路的物理边界特性,使得故障行波固有频率比交流故障行波更加清晰,文献<citation id="294" type="reference">[<a class="sup">58</a>]</citation>提出了一种利用直流线路两端故障行波固有频率幅值来识别区内外故障的纵联保护方案。文献<citation id="295" type="reference">[<a class="sup">59</a>]</citation>利用故障时线路两端直流滤波器峰值频率下阻抗角之差的绝对值差异来判别区内故障和区外故障。文献<citation id="296" type="reference">[<a class="sup">60</a>]</citation>提出了“自定义差动电流”保护方案,由电流差动单元和闭锁单元两部分组成,该保护不受故障位置和过渡电阻的影响。文献<citation id="297" type="reference">[<a class="sup">26</a>]</citation>将直流线路两端的电压电流数据通过低通滤波器进行处理,处理后的线路沿线电压可近似视为线性分布,进而提出了一种补偿电容电流的电流纵联保护方案。</p>
                </div>
                <h4 class="anchor-tag" id="212" name="212">3)基于相关性分析的双端量保护</h4>
                <div class="p1">
                    <p id="213">从线路两侧传递的信息来看,基于相关性分析的双端量保护属于“传递电压电流等特征量的基于双端量的保护”。相关性分析只单纯反映2个变量在变化时的相似程度,与变量的幅值无关<citation id="299" type="reference"><link href="2" rel="bibliography" /><link href="122" rel="bibliography" /><link href="124" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">61</a>,<a class="sup">62</a>]</sup></citation>;过渡电阻只影响电气量的幅值,而对电气量的变化程度几乎没有影响<citation id="298" type="reference"><link href="90" rel="bibliography" /><sup>[<a class="sup">45</a>]</sup></citation>。即相关性分析为耐受高阻故障的保护原理提供了理论基础,本节单独介绍。</p>
                </div>
                <div class="p1">
                    <p id="214">文献<citation id="300" type="reference">[<a class="sup">63</a>]</citation>利用直流输电线路区内、区外故障时故障侧前行波与非故障侧反行波波形相似性的不同,计算线路两端行波波形的相关系数,判断故障是否发生在区内。文献<citation id="301" type="reference">[<a class="sup">64</a>]</citation>提出用S变换相对熵的大小描述区内、外故障时线路各侧的初始反行波和前行波的相似程度,此方案兼具快速性和较强的耐受过渡电阻能力。文献<citation id="302" type="reference">[<a class="sup">32</a>]</citation>在故障启动元件响应后的短数据窗内,计算线路两端实测电压与通过平波电感元件性能方程得到的计算电压相关系数,判断区内、外故障。文献<citation id="303" type="reference">[<a class="sup">55</a>]</citation>根据线路两侧特征频率电流在区内、外故障时的方向不同,定义波形匹配系数作为故障识别判据。文献<citation id="304" type="reference">[<a class="sup">65</a>]</citation>指出区内、外故障时整流、逆变侧线模电压行波间的相关程度不同,通过引入扫描的方法将两侧波形对齐,并利用Hausdorff距离来描述两侧行波间的相似性,可消除行波传输时延对纵联保护的影响,不需精确对时且速动性好。</p>
                </div>
                <div class="p1">
                    <p id="215">基于双端量的新型保护原理整定值整定较为简单,在不同的直流工程中适用性较高;避免了两侧电流差值作为保护判据或对分布电容电流进行补偿,减少了保护动作时间;同时,保护方案具有良好的抗过渡电阻能力甚至不受过渡电阻的影响。新型纵联保护原理针对传统纵联保护的长延时问题给出了对策,期待实际直流工程的应用检验。</p>
                </div>
                <h3 id="216" name="216" class="anchor-tag"><b>3</b> 特高压直流线路保护动作策略</h3>
                <div class="p1">
                    <p id="217">直流电流没有天然的过零点,导致电弧无法自行消除,而现有的直流断路器切断故障电流能力又未能满足特高压工程的需求,因此特高压直流线路故障后需依靠直流控制系统来清除故障。</p>
                </div>
                <div class="p1">
                    <p id="218">直流控制系统常见的保护动作策略总结如下<citation id="305" type="reference"><link href="36" rel="bibliography" /><link href="40" rel="bibliography" /><link href="132" rel="bibliography" /><link href="134" rel="bibliography" /><link href="136" rel="bibliography" /><link href="138" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">20</a>,<a class="sup">66</a>,<a class="sup">67</a>,<a class="sup">68</a>,<a class="sup">69</a>]</sup></citation>,直流系统故障后通常会启用其中的1种或几种。</p>
                </div>
                <div class="p1">
                    <p id="219">1)告警:提示运行人员及时采取行动,使设备和系统恢复正常。</p>
                </div>
                <div class="p1">
                    <p id="220">2)移相:临时增大晶闸管触发角,整流器短时逆变运行,直流线路上的能量迅速向交流系统释放;同时逆变器的触发角迅速增大到最大值,从而熄灭直流电流。</p>
                </div>
                <div class="p1">
                    <p id="221">3)投入旁通对:于逆变侧执行。保持最后导通的阀处于导通状态,同时触发与其同相的晶闸管导通,闭锁其他晶闸管。使直流电压迅速下降到0,隔离交流直流系统。</p>
                </div>
                <div class="p1">
                    <p id="222">4)跳交流断路器。</p>
                </div>
                <div class="p1">
                    <p id="223">5)禁止投入旁通对:有时投入旁通对会使得故障扩大,此时禁投旁通对。</p>
                </div>
                <div class="p1">
                    <p id="224">6)故障重启:用于清除直流线路和接地极线路上的瞬时性故障。含移相、降电流等策略。</p>
                </div>
                <div class="p1">
                    <p id="225">7)控制系统切换:强制切换控制系统到备用系统,避免控制系统故障误动。</p>
                </div>
                <div class="p1">
                    <p id="226">8)换流器闭锁/极闭锁:停发触发脉冲,晶闸管随后截止,直流线路上的能量失去来源。常伴随移相、投入旁通对等操作,换流阀在直流电流过零以后自然关断。</p>
                </div>
                <div class="p1">
                    <p id="227">9)极隔离:双极输电系统的某个极被迫退出运行时,断开此极的电气连接。</p>
                </div>
                <div class="p1">
                    <p id="228">10)紧急停运:当交流或直流系统发生永久性故障,且超过控制系统的调节能力时,两侧分别用移相、闭锁脉冲、投入旁通对等措施并断开交流侧断路器。</p>
                </div>
                <div class="p1">
                    <p id="229">直流线路故障一般以雷击、污秽等环境因素造成线路绝缘水平降低而产生的对地闪络为主,该类故障多为暂时性故障,为减少不必要停运,应尽可能使用线路重启动功能(即采用移相、降低电流的策略)来消除故障。暂时性故障不具备故障回路自保持能力,可通过重启动策略释放故障线路上的能量,使故障点电流降为0,再经去游离过程使线路绝缘恢复,最终达到重启直流系统的目的。类似于交流系统的跳闸——重合闸策略,直流线路故障重启动功能由移相和重启动2个阶段组成:直流保护在检测到故障后发送故障信号至极控系统,整流侧迅速移相触发角至直流变为0;随后经过预先设定的次数和去游离时间后,整流器将移相信号清除并快速将触发角前移,全压或降压(0.7～0.8)启动故障直流极,恢复直流系统供电<citation id="306" type="reference"><link href="140" rel="bibliography" /><sup>[<a class="sup">70</a>]</sup></citation>。若直流线路发生永久性故障并超过了控制系统的调节范围,则在设定的最大重启动次数后系统也不能重启动成功,此时故障极的双阀组将闭锁,故障极被隔离,整个系统实现紧急停运<citation id="307" type="reference"><link href="142" rel="bibliography" /><sup>[<a class="sup">71</a>]</sup></citation>。</p>
                </div>
                <h3 id="230" name="230" class="anchor-tag"><b>4</b> 需进一步研究的问题</h3>
                <div class="p1">
                    <p id="231">目前,国内外学者针对特高压线路故障保护原理和动作策略的研究已取得了一系列有价值的成果,但为了进一步提高直流线路保护的性能,需继续考虑以下问题。</p>
                </div>
                <h4 class="anchor-tag" id="232" name="232"><b>4.1</b> 保护原理需进一步研究的问题</h4>
                <div class="p1">
                    <p id="233">现有的故障分析往往以叠加原理为基础,而直流输电系统中的换流器、直流线路均为非线性元件,故障分析中对该类元件的处理需结合具体的保护原理类型加以考虑。</p>
                </div>
                <div class="p1">
                    <p id="234">已有研究指出特高压直流线路双极不对称运行时行波保护的正确动作概率会下降,虽然实际工程中行波保护会根据不同运行方式下的电压水平调整保护定值,但正确动作率仍会降低;目前的保护原理均基于双极对称运行方式提出,不对称运行方式下(包括电流不对称运行、一极降压运行、正负极运行阀组个数不一致等)保护原理的改进或新原理研究还少见到。</p>
                </div>
                <div class="p1">
                    <p id="235">目前提出的补偿电容电流的差动保护原理对分布电容电流的计算精度要求较高,文献<citation id="308" type="reference">[<a class="sup">72</a>]</citation>指出行波差动保护利用两侧行波构成差动判据,天然地包含了分布电容电流和传输时延,与电压等级、分布电容电流和线路长度无关,有助于解决补偿分布电容电流的问题,因此可进一步研究行波差动保护作为快速后备保护。</p>
                </div>
                <h4 class="anchor-tag" id="236" name="236"><b>4.2</b> 动作策略需进一步研究的问题</h4>
                <div class="p1">
                    <p id="237">在移相策略中,触发角值的优化需要考虑。现有的实际工程中,触发角在移相期间保持为定值,缺乏定量的计算方法。综合考虑换流器的过流值及持续时间,可考虑求取最佳触发角序列;特别地,对于分层接入系统,直流线路向逆变侧释放的能量与不同层交流系统的强度有关,各极的高、低压阀组触发角应分别整定。</p>
                </div>
                <h3 id="238" name="238" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="239">研究特高压直流线路的保护原理和动作策略,可保障特高压直流输电系统安全运行,对于为直流电网建设提供理论和技术支持、最大化适应智能电网现代化建设和发展具有重要意义。本文对特高压直流线路保护的工程应用现状及存在问题、近年来研究的线路保护原理、直流系统的保护动作策略进行了综述,并总结了特高压直流线路保护技术中需进一步关注的一些问题。</p>
                </div>
                <div class="p1">
                    <p id="240">1)特高压直流与高压直流线路保护在种类及相关原理上无本质区别。但特高压直流系统复杂的拓扑结构、灵活的运行方式、更远的输送距离、更大的输送容量要求线路保护具有更高的性能。</p>
                </div>
                <div class="p1">
                    <p id="241">2)现有的行波保护存在耐受高阻故障能力不强、可靠性在运行方式改变时降低的不足;纵联差动保护以增加时延的方式来躲过外部故障,速动性差。近年来基于单端量的保护多与边界理论、时频分析、智能算法紧密相关,或利用故障行波波前信息,具有良好的速动性和一定的耐受高阻故障能力,可作为行波保护的有效补充;基于双端量的保护包括传递方向信息和传递电气量信息2种,特别地,基于相关性分析的保护原理和补偿分布电容的保护原理在理论上不受高阻故障影响,可解决纵联保护长延时的问题。</p>
                </div>
                <div class="p1">
                    <p id="242">3)特高压直流线路发生故障后,控保系统往往采用移相、重启动的策略进行恢复,若故障为永久性故障,则将直流系统闭锁。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201001007&amp;v=MjIyOTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09JU0hUZXJHNEg5SE1ybzlGWTRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 王钢,罗健斌,李海锋,等.特高压直流输电线路暂态能量保护[J].电力系统自动化,2010,34(1):28-31.WANG Gang,LUO Jianbin,LI Haifeng,et al.Transient energy protection for ±800 kV UHVDC transmission lines[J].Automation of Electric Power Systems,2010,34(1):28-31.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902024&amp;v=MDgyNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSVNIVGVyRzRIOWpNclk5SFlJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 郭宏光,吴彦维,陈大鹏,等.分层接入方式下锡泰特高压直流输电系统阀组电压平衡控制[J].电力系统自动化,2019,43(2):176-183.DOI:10.7500/AEPS20180315007.GUO Hongguang,WU Yanwei,CHEN Dapeng,et al.Voltage balance control of values in hierarchical connection mode for Ximeng-Taizhou UHVDC system[J].Automation of Electric Power Systems,2019,43(2):176-183.DOI:10.7500/AEPS20180315007.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201919019&amp;v=MjIxNjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0lTSFRlckc0SDlqTnBvOUViWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 戴志辉,刘宁宁,张程,等.基于电流特征量相关系数的UHVDC线路高阻接地故障保护[J].电力系统自动化,2019,43(19):156-163.DOI:10.7500/AEPS20181203011.DAI Zhihui,LIU Ningning,ZHANG Cheng,et al.Pilot protection for high-resistance ground of UHVDC transmission lines fault based on correlation coefficient of current variable[J].Automation of Electric Power Systems,2019,43(19):156-163.DOI:10.7500/AEPS20181203011.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201112006&amp;v=MDE2ODc0SDlETnJZOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0lUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 陈锡磊,周浩,沈扬,等.溪洛渡-浙西±800 kV/7 500 MW特高压直流输电工程主回路参数设计[J].电网技术,2011,35(12):26-32.CHEN Xilei,ZHOU Hao,SHEN Yang,et al.Study and design of main circuit parameters for ±800 kV/7 500 MW DC power transmission project from Xiluodu to Zhexi[J].Power System Technology,2011,35(12):26-32.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201504026&amp;v=MDkxOTQ5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSWluU1pMRzRIOVRNcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 齐磊,王星星,李超,等.±1 100 kV特高压直流换流阀绝缘型式试验下的电场仿真及优化[J].高电压技术,2015,41(4):1262-1271.QI Lei,WANG Xingxing,LI Chao,et al.Electric field simulation and optimization of ±1 100 kV HVDC converter valve in insulation type test[J].High Voltage Engineering,2015,41(4):1262-1271.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201603019&amp;v=MDQwMjc0SDlmTXJJOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0x5bmFlYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 周国伟,顾用地,周建平,等.特高压直流输电系统非特征谐波分析[J].电力系统保护与控制,2016,44(3):122-128.ZHOU Guowei,GU Yongdi,ZHOU Jianping,et al.Analysis of non-characteristic harmonic in UHVDC system[J].Power System Protection and Control,2016,44(3):122-128.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201718017&amp;v=MjM4Mzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPTHluYWViRzRIOWJOcDQ5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 呙虎,李晨坤,崔挺,等.酒泉—湖南特高压直流对湖南电网稳控策略的影响研究[J].电力系统保护与控制,2017,45(18):114-119.GUO Hu,LI Chenkun,CUI Ting,et al.Influence of the UHVDC project from Jiuquan to Hunan on stability control strategies in Hunan power grid[J].Power System Protection and Control,2017,45(18):114-119.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201516007&amp;v=MjgxMzc3M09QeXJQYmJHNEg5VE5xWTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 倪晓军,赵成勇,郭春义,等.混合双馈入直流系统中VSC-HVDC对LCC-HVDC受端系统强度的影响[J].中国电机工程学报,2015,35(16):4052-4061.NI Xiaojun,ZHAO Chengyong,GUO Chunyi,et al.The effects of VSC-HVDC on the system strength of LCC-HVDC in dual-infeed hybrid HVDC system[J].Proceedings of the CSEE,2015,35(16):4052-4061.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201524001&amp;v=MDM2NzM0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0x5bmFlYkc0SDlUT3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 张怿宁,束洪春,田鑫萃,等.特高压直流输电线路接地极线路高阻故障测距方法研究[J].电力系统保护与控制,2015,43(24):1-7.ZHANG Yining,SHU Hongchun,TIAN Xincui,et al.Research on fault location algorithm for HVDC electrode line high impedance fault[J].Power System Protection and Control,2015,43(24):1-7.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016206367.nh&amp;v=MTUyMjdmWnVac0ZpRG5WNzNPVkYyNkdMRzRHTkxLcUpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 李钊.基于S变换的特高压直流输电线路快速保护研究[D].济南:山东大学,2016.LI Zhao.S-transform based fast protection research for UHVDC transmission lines[D].Jinan:Shandong University,2016.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201416012&amp;v=MTMzMDBGckNVUjdxZlp1WnNGaURuVjczT0x5bmFlYkc0SDlYTnFZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李豹,马业林,熊双成,等.±800 kV特高压直流保护优化研究[J].电力系统保护与控制,2014,42(16):71-75.LI Bao,MA Yelin,XIONG Shuangcheng,et al.Research on optimization of ±800 kV UHVDC protection[J].Power System Protection and Control,2014,42(16):71-75.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1019824921.nh&amp;v=MDI0MDIyNkY3dTZHdGpPcnBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPVkY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 劳颖然.提高高压直流继电保护事故处理效率实用措施研究[D].广州:华南理工大学,2018.LAO Yingran.A study on practical measures to improve efficiency of HVDC protection accidents handling[D].Guangzhou:South China University of Technology,2018.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016770305.nh&amp;v=MjA3OTZxQnRHRnJDVVI3cWZadVpzRmlEblY3M09WRjI2R0xTL0h0TE1xcEViUElRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 戴扬宇.高压直流输电线路保护动作特性分析及改进[D].广州:华南理工大学,2016.DAI Yangyu.HVDC transmission line protection operating characteristic analysis and improvement[D].Guangzhou:South China University of Technology,2016.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017857195.nh&amp;v=MjEyOTgzT1ZGMjZHYnU5R2RERnFwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 田得良.特高压直流线路行波保护雷击误动分析及优化策略[D].广州:华南理工大学,2017.TIAN Deliang.Maloperation analysis and optimizing strategy of travelling wave protection for lightning strike on UHVDC transmission line[D].Guangzhou:South China University of Technology,2017.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201222024&amp;v=MjczNzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSVNIVGVyRzRIOVBPclk5SFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 宋国兵,高淑萍,蔡新雷,等.高压直流输电线路继电保护技术综述[J].电力系统自动化,2012,36(22):123-129.SONG Guobing,GAO Shuping,Cai Xinlei,et al.Survey of relay protection technology for HVDC transmission line[J].Automation of Electric Power Systems,2012,36(22):123-129.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201001043&amp;v=MDMxMzZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0lpblNaTEc0SDlITXJvOUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 张燕秉,郑劲,汪德华,等.特高压直流换流变压器的研制[J].高电压技术,2010,36(1):255-264.ZHANG Yanbing,ZHENG Jin,WANG Dehua,et al.Development of UHVDC converter transformer[J].High Voltage Engineering,2010,36(1):255-264.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=HZDL200605007&amp;v=MjcyMzFzRmlEblY3M09MVGZQWXJHNEh0Zk1xbzlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 陈东.特高压直流工程的设计特点[J].华中电力,2006,19(5):24-26.CHEN Dong.The design outstanding points of UHVDC project[J].Central China Electric Power,2006,19(5):24-26.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201212028&amp;v=MjIyMTVIYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09JaW5TWkxHNEg5UE5yWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 杨光亮,邰能灵,郑晓冬,等.±800 kV特高压直流输电控制保护系统分析[J].高电压技术,2012,38(12):3277-3283.YANG Guangliang,TAI Nengling,ZHENG Xiaodong,et al.Discussion of ±800 kV UHVDC transmission control and protection system[J].High Voltage Engineering,2012,38(12):3277-3283.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDQ201805030&amp;v=MjIxMzBac0ZpRG5WNzNPSWpUUGY3RzRIOW5NcW85R1pJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 李振兴,谭洪,叶诗韵,等.特高压直流线路保护研究现状分析[J].高压电器,2018,54(5):184-189.LI Zhenxing,TAN Hong,YE Shiyun,et al.Current status analysis on protection of UHVDC transmission line[J].High Voltage Apparatus,2018,54(5):184-189.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201724014&amp;v=MTU2NzQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPTHluYWViRzRIOWJPcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 郭敬梅,曾德辉.高压直流线路短路故障行波保护动作概率计算与分析方法[J].电力系统保护与控制,2017,45(24):99-107.GUO Jingmei,Zeng Dehui.Action probability calculation and analysis method for travelling-wave protection caused by short-circuit faults on HVDC transmission lines[J].Power System Protection and Control,2017,45(24):99-107.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610022&amp;v=MzEyODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSVRyQmZiRzRIOWZOcjQ5SFpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 蒲莹,厉璇,马玉龙,等.网侧分层接入500 kV/1 000 kV交流电网的特高压直流系统控制保护方案[J].电网技术,2016,40(10):3081-3087.PU Ying,LI Xuan,MA Yulong,et al.Control and protection system scheme on UHVDC with hierarchical connection to 500 kV/1 000 kV AC systems[J].Power System Technology,2016,40(10):3081-3087.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" >
                                    <b>[22]</b>
                                 国家电网公司.向家坝—上海±800 kV特高压直流输电示范工程:工程设计卷[M].北京:中国电力出版社,2014.State Grid Corporation of China.Xiangjiaba-Shanghai ±800 kV UHVDC transmission demonstration project engineering design volume[M].Beijing:China Electric Power Press,2014.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787512346147000&amp;v=MTgyMjBLcmlmWmVadkZ5bm5VcmZLSkZ3U1hGcXpHYmE1SE5MSXFZNUJZK3NQREJNOHp4VVNtRGQ5U0g3bjN4RTlmYnZu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 中国南方电网超高压输电公司,华南理工大学电力学院.高压直流输电系统继电保护原理与技术[M].北京:中国电力出版社,2013.UHV Transmission Company of China Southern Power Grid,Electric Power College of South China University of Technology.Principle and technology of protective relaying for HVDC transmission system[M].Beijing:China Electric Power Press,2013.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787302300908001&amp;v=MDMyNDhaZVp2RnlublVyZktKRndTWEZxekdiQzRITkxNcjRaRmJPc1BEUk04enhVU21EZDlTSDduM3hFOWZidm5Lcmlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 张勇军.高压直流输电原理与应用[M].北京:清华大学出版社,2012.ZHANG Yongjun.Principle and application of HVDC transmission[M].Beijing:Tsinghua University Press,2012.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201131023&amp;v=MjAwODl1WnNGaURuVjczT1B5clBiYkc0SDlEUHJvOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 束洪春,田鑫萃,董俊,等.±800 kV云广直流输电线路保护的仿真及分析[J].中国电机工程学报,2011,31(31):179-188.SHU Hongchun,TIAN Xincui,DONG Jun,et al.Simulation and analyses for Yun-Guang ±800 kV HVDC transmission line protection system[J].Proceedings of the CSEE,2011,31(31):179-188.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201815005&amp;v=MTk0MTR6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT1B5clBiYkc0SDluTnFvOUZZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 郑俊超,文明浩,秦瑜,等.具备故障选极能力的高压直流输电线路差动保护新原理[J].中国电机工程学报,2018,38(15):4350-4358.ZHENG Junchao,WEN Minghao,QIN Yu,et al.A novel differential protection scheme with fault line selection capability for HVDC transmission line[J].Proceedings of the CSEE,2018,38(15):4350-4358.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201524023&amp;v=MjQxOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0x5bmFlYkc0SDlUT3E0OUhaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 郑伟,张楠,杨光源.西门子及ABB直流线路行波保护对比和改进研究[J].电力系统保护与控制,2015,43(24):149-154.ZHENG Wei,ZHANG Nan,YANG Guangyuan.Comparative and improvement investigation on the DC transmission line traveling wave protections of Siemens and ABB[J].Power System Protection and Control,2015,43(24):149-154.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201602023&amp;v=MTk3ODhadVpzRmlEblY3M09JU3JCZmJHNEg5Zk1yWTlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 陈仕龙,张杰,刘红锐,等.特高压直流输电线路单端电流方向暂态保护[J].电工技术学报,2016,31(2):171-177.CHEN Shilong,ZHANG Jie,LIU Hongrui,et al.A single-ended current direction transient protection of UHVDC transmission line[J].Transactions of China Electrotechnical Society,2016,31(2):171-177.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200911016&amp;v=MzA0MzZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0lTSFRlckc0SHRqTnJvOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 李爱民,蔡泽祥,任达勇,等.高压直流输电控制与保护对线路故障的动态响应特性分析[J].电力系统自动化,2009,33(11):72-75.LI Aimin,CAI Zexiang,REN Dayong,et al.Analysis on the dynamic performance characteristics of HVDC control and protections for the HVDC line faults[J].Automation of Electric Power Systems,2009,33(11):72-75.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201812020&amp;v=MDY0MjBMeW5hZWJHNEg5bk5yWTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 徐浩,侍乔明,欧阳帆,等.祁韶±800 kV特高压直流输电工程两种故障重启动逻辑研究[J].电力系统保护与控制,2018,46(12):143-150.XU Hao,SHI Qiaoming,OUYANG Fan,et al.Research on two kinds of fault restart logic of Qi-Shao ±800 kV UHVDC project[J].Power System Protection and Control,2018,46(12):143-150.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201601048&amp;v=MDUwMDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09JVHJCZmJHNEg5Zk1ybzlCYklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 李晓华,戴扬宇,丁晓兵,等.高压直流纵差保护动作特性分析及改进[J].电网技术,2016,40(1):283-289.LI Xiaohua,DAI Yangyu,DING Xiaobing,et al.HVDC longitudinal differential protection operating characteristic analysis and improvement[J].Power System Technology,2016,40(1):283-289.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201204022&amp;v=MDE4MzVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPUHlyUGJiRzRIOVBNcTQ5SFpvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 束洪春,田鑫萃,董俊,等.利用电压相关性的±800 kV直流输电线路区内外故障判断方法[J].中国电机工程学报,2012,32(4):151-160.SHU Hongchun,TIAN Xincui,DONG Jun,et al.Identification between internal and external faults of ±800 kV HVDC transmission lines based on voltage correlation[J].Proceedings of the CSEE,2012,32(4):151-160.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207015&amp;v=MTI0NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT1B5clBiYkc0SDlQTXFJOUVZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 高淑萍,索南加乐,宋国兵,等.利用单端电流的高压直流输电线路全线速动保护[J].中国电机工程学报,2012,32(7):107-113.GAO Shuping,SUONAN Jiale,SONG Guobing,et al.A novel whole-line quick-action protection principle for HVDC transmission lines using one-end currents[J].Proceedings of the CSEE,2012,32(7):107-113.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201601010&amp;v=MjQzMzh0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSVNIUmZiRzRIOWZNcm85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b> 陈仕龙,曹蕊蕊,毕贵红,等.基于形态学的特高压直流输电线路单端电流方向暂态保护[J].电力自动化设备,2016,36(1):67-72.CHEN Shilong,CAO Ruirui,BI Guihong,et al.Single-end current direction transient protection based on morphology for UHVDC transmission line[J].Electric Power Automation Equipment,2016,36(1):67-72.
                            </a>
                        </p>
                        <p id="70">
                            <a id="bibliography_35" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201122012&amp;v=Mjc3MDRSN3FmWnVac0ZpRG5WNzNPUHlyUGJiRzRIOURPclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[35]</b> 束洪春,田鑫萃,张广斌,等.±800 kV直流输电线路的极波暂态量保护[J].中国电机工程学报,2011,31(22):96-104.SHU Hongchun,TIAN Xincui,ZHANG Guangbin,et al.Protection for ±800 kV HVDC transmission lines using pole wave transients[J].Proceedings of the CSEE,2011,31(22):96-104.
                            </a>
                        </p>
                        <p id="72">
                            <a id="bibliography_36" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201817011&amp;v=Mjg4MDRlYkc0SDluTnFJOUVaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0x5bmE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[36]</b> 魏德华,苗世洪,刘子文,等.基于边界特征的高压直流输电长线路故障判别方法[J].电力系统保护与控制,2018,46(17):75-82.WEI Dehua,MIAO Shihong,LIU Ziwen,et al.A fault identification method for HVDC transmission with long line based on boundary characteristics[J].Power System Protection and Control,2018,46(17):75-82.
                            </a>
                        </p>
                        <p id="74">
                            <a id="bibliography_37" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200505006&amp;v=MTY1OTlHRnJDVVI3cWZadVpzRmlEblY3M09QeXJQYmJHNEh0VE1xbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[37]</b> 何正友,蔡玉梅,钱清泉.小波熵理论及其在电力系统故障检测中的应用研究[J].中国电机工程学报,2005,25(5):40-45.HE Zhengyou,CAI Yumei,QIAN Qingquan.A study of wavelet entropy theory and its application in electric power system fault detection[J].Proceedings of the CSEE,2005,25(5):40-45.
                            </a>
                        </p>
                        <p id="76">
                            <a id="bibliography_38" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201013010&amp;v=MjIyNDZxZlp1WnNGaURuVjczT0x5bmFlYkc0SDlITnJJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[38]</b> 李振强,鲁改凤,吕艳萍.基于小波变换的高压直流输电线路暂态电压行波保护[J].电力系统保护与控制,2010,38(13):40-45.LI Zhenqiang,LU Gaifeng,LU Yanping.A novel scheme of HVDC transmission line voltage traveling wave protection based on wavelet transform[J].Power System Protection and Control,2010,38(13):40-45.
                            </a>
                        </p>
                        <p id="78">
                            <a id="bibliography_39" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015406760.nh&amp;v=MjU0OTBac0ZpRG5WNzNPVkYyNkc3ZTRHTmJLcjVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[39]</b> 冯媛硕.高压直流输电系统行波保护的研究[D].淄博:山东理工大学,2015.FENG Yuanshuo.Research on traveling wave protection for HVDC system[D].Zibo:Shandong University of Technology.2015.
                            </a>
                        </p>
                        <p id="80">
                            <a id="bibliography_40" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDDL201609012&amp;v=MjU5MTFzRmlEblY3M09JaW5QWXJHNEg5Zk1wbzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[40]</b> 罗澍忻,董新洲.基于故障行波过程的直流线路单端保护[J].广东电力,2016,29(9):52-57.LUO Shuxin,DONG Xinzhou.Single-end protection of DC transmission lines based on fault travelling wave process[J].Guangdong Electric Power,2016,29(9):52-57.
                            </a>
                        </p>
                        <p id="82">
                            <a id="bibliography_41" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201031016&amp;v=Mjc4MzNpRG5WNzNPUHlyUGJiRzRIOUhQcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[41]</b> 束洪春,刘可真,朱盛强,等.±800 kV特高压直流输电线路单端电气量暂态保护[J].中国电机工程学报,2010,30(31):108-117.SHU Hongchun,LIU Kezhen,ZHU Shengqiang,et al.±800 kV UHVDC transmission line protection based on single end electrical transient signal[J].Proceedings of the CSEE,2010,30(31):108-117.
                            </a>
                        </p>
                        <p id="84">
                            <a id="bibliography_42" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201810012&amp;v=MjYyNTR6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0lpblNaTEc0SDluTnI0OUVab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[42]</b> 张艳霞,李多多,张帅,等.基于广义S变换的高压直流输电线路边界保护[J].高电压技术,2018,44(10):3197-3206.ZHANG Yanxia,LI Duoduo,ZHANG Shuai,et al.Boundary protection of HVDC transmission lines based on generalized S-transform[J].High Voltage Engineering,2018,44(10):3197-3206.
                            </a>
                        </p>
                        <p id="86">
                            <a id="bibliography_43" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1013318530.nh&amp;v=MjYzNTBUUHI1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT1ZGMjZIYkM1RnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[43]</b> 张映鸿.基于Hilbert-Huang变换的高压直流输电线路保护研究[D].广州:华南理工大学,2013.ZHANG Yinghong.Research on HVDC transmission line protection based on Hilbert-Huang transformation[D].Guangzhou:South China University of Technology,2013.
                            </a>
                        </p>
                        <p id="88">
                            <a id="bibliography_44" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201504018&amp;v=MzI2MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSVRyQmZiRzRIOVRNcTQ5RWJJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[44]</b> 陈仕龙,曹蕊蕊,毕贵红,等.利用多分辨奇异谱熵和支持向量机的特高压直流输电线路区内外故障识别方法[J].电网技术,2015,39(4):989-994.CHEN Shilong,CAO Ruirui,BI Guihong,et al.Distinguish faults located inside/outside protection zone of UHVDC transmission line by multi-resolution singular spectrum entropy and support vector machine[J].Power System Technology,2015,39(4):989-994.
                            </a>
                        </p>
                        <p id="90">
                            <a id="bibliography_45" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201902027&amp;v=MzI3MDViRzRIOWpNclk5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[45]</b> 宋国兵,张晨浩,杨黎明,等.利用波前信息的直流输电线路超高速保护原理[J].电网技术,2019,43(2):576-581.SONG Guobing,ZHANG Chenhao,YANG Liming,et al.Principle of ultra-high-speed protection for DC transmission line using wave front information[J].Power System Technology,2019,43(2):576-581.
                            </a>
                        </p>
                        <p id="92">
                            <a id="bibliography_46" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014310458.nh&amp;v=MDc3MjFyQ1VSN3FmWnVac0ZpRG5WNzNPVkYyNkdyQzVIdFhKcDVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[46]</b> 邢鲁华.高压直流输电线路保护与故障测距原理研究[D].济南:山东大学,2014.XING Luhua.Study on the principle of HVDC line protection and fault location[D].Jinan:Shandong University,2014.
                            </a>
                        </p>
                        <p id="94">
                            <a id="bibliography_47" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201209010&amp;v=MTE4NDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09JU0hUZXJHNEg5UE1wbzlFWklRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[47]</b> 邢鲁华,陈青,付兆远,等.基于电压和电流突变量的高压直流输电线路保护原理[J].电力系统自动化,2012,36(9):61-66.XING Luhua,CHEN Qing,FU Zhaoyuan,et al.Protection principle for HVDC transmission lines based on fault component of voltage and current[J].Automation of Electric Power Systems,2012,36(9):61-66.
                            </a>
                        </p>
                        <p id="96">
                            <a id="bibliography_48" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1011228201.nh&amp;v=MDc3MjU3cWZadVpzRmlEblY3M09WRjI2SDdHNkZ0UE1ycEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[48]</b> 付兆远.基于小波变换的特高压直流线路保护研究[D].济南:山东大学,2011.FU Zhaoyuan.Research on UHVDC line protection based on wavelet transform [D].Jinan:Shandong University,2011.
                            </a>
                        </p>
                        <p id="98">
                            <a id="bibliography_49" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201605007&amp;v=MDE4NTBac0ZpRG5WNzNPUHlyUGJiRzRIOWZNcW85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[49]</b> 李钊,邹贵彬,许春华,等.基于S变换的HVDC输电线路纵联保护方法[J].中国电机工程学报,2016,36(5):1228-1235.LI Zhao,ZOU Guibin,XU Chunhua,et al.S-transform based pilot protection method for HVDC transmission lines[J].Proceedings of the CSEE,2016,36(5):1228-1235.
                            </a>
                        </p>
                        <p id="100">
                            <a id="bibliography_50" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201221013&amp;v=MDU0ODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSVNIVGVyRzRIOVBPcm85RVo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[50]</b> 张颖,邰能灵,徐斌.高压直流线路纵联行波方向保护[J].电力系统自动化,2012,36(21):77-80.ZHANG Ying,TAI Nengling,XU Bin.Travelling wave based pilot directional protection for HVDC line[J].Automation of Electric Power Systems,2012,36(21):77-80.
                            </a>
                        </p>
                        <p id="102">
                            <a id="bibliography_51" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201720014&amp;v=Mjk2NDk5Yk9yNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09MeW5hZWJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[51]</b> 齐国强,王增平.基于Hilbert-Huang变换的HVDC突变量方向纵联保护方法[J].电力系统保护与控制,2017,45(20):92-99.QI Guoqiang,WANG Zengping.Directional pilot protection method of fault component for HVDC transmission lines based on Hilbert-Huang transform[J].Power System Protection and Control,2017,45(20):92-99.
                            </a>
                        </p>
                        <p id="104">
                            <a id="bibliography_52" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1014008431.nh&amp;v=MjAyMDU3cWZadVpzRmlEblY3M09WRjI2R3JPNEZ0WFBycEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[52]</b> 郑晓冬.特高压直流输电线路保护新原理研究[D].上海:上海交通大学,2013.ZHENG Xiaodong.Research on novel protection schemes for UHVDC transmission line[D].Shanghai:Shanghai Jiao Tong University,2013.
                            </a>
                        </p>
                        <p id="106">
                            <a id="bibliography_53" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Transient Harmonic Current Protection Scheme for HVDC Transmission Line">

                                <b>[53]</b> ZHENG X D,TAI N L,THORP J,et al.A transient harmonic current protection scheme for HVDC transmission line[J].IEEE Transactions on Power Delivery,2012,27(4):2278-2285.
                            </a>
                        </p>
                        <p id="108">
                            <a id="bibliography_54" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201408036&amp;v=MjYzNjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSVRyQmZiRzRIOVhNcDQ5R1lvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[54]</b> 李小鹏,何正友,武骁.基于S变换能量相对熵的高压输电线路极性比较式纵联保护[J].电网技术,2014,38(8):2250-2256.LI Xiaopeng,HE Zhengyou,WU Xiao.Polarity comparison pilot protection based on S-transform energy relative entropy for high voltage transmission lines[J].Power System Technology,2014,38(8):2250-2256.
                            </a>
                        </p>
                        <p id="110">
                            <a id="bibliography_55" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201506046&amp;v=MTU2NzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0lUckJmYkc0SDlUTXFZOUJZb1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[55]</b> 刘剑,邰能灵,范春菊.基于电流波形匹配的高压直流输电线路纵联保护[J].电网技术,2015,39(6):1736-1743.LIU Jian,TAI Nengling,FAN Chunju.A novel pilot protection scheme for HVDC transmission line based on current waveform matching[J].Power System Technology,2015,39(6):1736-1743.
                            </a>
                        </p>
                        <p id="112">
                            <a id="bibliography_56" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608015&amp;v=MjAyMjhIOWZNcDQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[56]</b> 刘琪,宋国兵.基于电流偏差均值控制特性的高压直流输电线路纵联保护新原理[J].中国电机工程学报,2016,36(8):2159-2167.LIU Qi,SONG Guobing.A novel pilot protection for HVDC transmission lines using mean current error control characteristics[J].Proceedings of the CSEE,2016,36(8):2159-2167.
                            </a>
                        </p>
                        <p id="114">
                            <a id="bibliography_57" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201610024&amp;v=MTk1NjFUckJmYkc0SDlmTnI0OUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVjczT0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[57]</b> 李小鹏,汤涌,滕予非,等.基于反行波幅值比较的高压直流输电线路纵联保护方法[J].电网技术,2016,40(10):3095-3101.LI Xiaopeng,TANG Yong,TENG Yufei,et al.Pilot protection method based on amplitude comparison of backward traveling wave for HVDC transmission lines[J].Power System Technology,2016,40(10):3095-3101.
                            </a>
                        </p>
                        <p id="116">
                            <a id="bibliography_58" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201311013&amp;v=MTExNDhadVpzRmlEblY3M09MeW5hZWJHNEg5TE5ybzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[58]</b> 武骁,何正友,彭少博,等.基于行波固有频率的特高压直流输电线路纵联保护方法[J].电力系统保护与控制,2013,41(11):67-73.WU Xiao,HE Zhengyou,PENG Shaobo,et al.A UHVDC transmission line pilot protection method based on natural frequencies of traveling wave[J].Power System Protection and Control,2013,41(11):67-73.
                            </a>
                        </p>
                        <p id="118">
                            <a id="bibliography_59" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201715004&amp;v=MzEyMDBQeXJQYmJHNEg5Yk5xbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[59]</b> 杨亚宇,邰能灵,范春菊,等.利用峰值频率的高压直流输电线路纵联保护方案[J].中国电机工程学报,2017,37(15):4304-4314.YANG Yayu,TAI Nengling,FAN Chunju,et al.A pilot protection scheme for HVDC transmission lines based on specific-frequency[J].Proceedings of the CSEE,2017,37(15):4304-4314.
                            </a>
                        </p>
                        <p id="120">
                            <a id="bibliography_60" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Improved Differential Current Protection Scheme for CSC-HVDC Transmission Lines">

                                <b>[60]</b> KONG Fei,HAO Zhiguo,ZHANG Baohui.Improved differential current protection scheme for CSC-HVDC transmission lines[J].IET Generation,Transmission &amp; Distribution,2017,11(4):978-986.
                            </a>
                        </p>
                        <p id="122">
                            <a id="bibliography_61" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201822005&amp;v=MTM5NzlPTHluYWViRzRIOW5Pclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[61]</b> 戴志辉,严思齐,张程,等.基于电流特征量相关系数的UHVDC线路纵联保护新原理[J].电力系统保护与控制,2018,46(22):31-38.DAI Zhihui,YAN Siqi,ZHANG Cheng,et al.A new pilot protection for UHVDC lines based on correlation coefficient of designed current variables[J].Power System Protection and Control,2018,46(22):31-38.
                            </a>
                        </p>
                        <p id="124">
                            <a id="bibliography_62" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLJS201807011&amp;v=MDIxNjZHNEg5bk1xSTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09JU0hCZmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[62]</b> 戴志辉,苏怀波,刘宁宁,等.基于电流相关性的直流线路单极故障保护方案[J].电力建设,2018,39(7):74-80.DAI Zhihui,SU Huaibo,LIU Ningning,et al.Protection scheme based on current correlation for DC lines against single-pole ground faults[J].Electric Power Construction,2018,39(7):74-80.
                            </a>
                        </p>
                        <p id="126">
                            <a id="bibliography_63" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201420019&amp;v=MTU2NTlPSVNIVGVyRzRIOVhPcjQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[63]</b> 孔飞,张保会,王艳婷.基于行波波形相关性分析的直流输电线路纵联保护方案[J].电力系统自动化,2014,38(20):108-114.KONG Fei,ZHANG Baohui,WANG Yanting.A novel pilot protection scheme for HVDC transmission lines based on wave form correlation analysis of traveling wave[J].Automation of Electric Power Systems,2014,38(20):108-114.
                            </a>
                        </p>
                        <p id="128">
                            <a id="bibliography_64" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201612003&amp;v=MDYzNzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPTHluYWViRzRIOWZOclk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[64]</b> 吴浩.基于S变换样本熵的输电线路纵联保护新原理[J].电力系统保护与控制,2016,44(12):15-22.WU Hao.A new pilot protection principle based on S-transform sample entropy[J].Power System Protection and Control,2016,44(12):15-22.
                            </a>
                        </p>
                        <p id="130">
                            <a id="bibliography_65" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201723013&amp;v=MjgxNzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09QeXJQYmJHNEg5Yk9ySTlFWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[65]</b> 赵航,林湘宁,喻锟,等.基于模量Hausdorff距离波形比较的直流输电线路选择性快速保护方案[J].中国电机工程学报,2017,37(23):6888-6900.ZHAO Hang,LIN Xiangning,YU Kun,et al.A high-speed protection scheme for HVDC transmission line based on Hausdorff distance comparison[J].Proceedings of the CSEE,2017,37(23):6888-6900.
                            </a>
                        </p>
                        <p id="132">
                            <a id="bibliography_66" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201701012&amp;v=Mjk2NDNSZmJHNEg5Yk1ybzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[66]</b> 李生虎,华玉婷,董王朝,等.计及高压隔离开关设备的UHVDC系统FTA评估[J].电力自动化设备,2017,37(1):74-80.LI Shenghu,HUA Yuting,DONG Wangchao,et al.FTA of UHVDC system including high-voltage disconnectors[J].Electric Power Automation Equipment,2017,37(1):74-80.
                            </a>
                        </p>
                        <p id="134">
                            <a id="bibliography_67" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201113023&amp;v=MjI2NzBac0ZpRG5WNzNPTHluYWViRzRIOUROckk5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[67]</b> 张爱玲,刘涛,李少华.云广特高压工程紧急停运及旁路开关操作控制策略研究[J].电力系统保护与控制,2011,39(13):121-125.ZHANG Ailing,LIU Tao,LI Shaohua.Research on control strategy for ESOF and bypass switch operation in Yunnan-Guangdong UHVDC project[J].Power System Protection and Control,2011,39(13):121-125.
                            </a>
                        </p>
                        <p id="136">
                            <a id="bibliography_68" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201109027&amp;v=MzA2ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblY3M09MeW5hZWJHNEg5RE1wbzlIWTRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[68]</b> 霍鹏飞,王国功,刘敏,等.向上±800 kV特高压直流输电工程的直流保护闭锁策略[J].电力系统保护与控制,2011,39(9):137-139.HUO Pengfei,WANG Guogong,LIU Min,et al.The DC protection block strategy in Xiangjiaba-Shanghai ±800 kV UHVDC transmission project[J].Power System Protection and Control,2011,39(9):137-139.
                            </a>
                        </p>
                        <p id="138">
                            <a id="bibliography_69" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1015909125.nh&amp;v=MjUxMTZxQnRHRnJDVVI3cWZadVpzRmlEblY3M09WRjI2RzdxNEY5RE9xcEViUElRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[69]</b> 田丰伟.特高压直流最后断路器保护改进策略及协调机制研究[D].武汉:华中科技大学,2015.TIAN Fengwei.Study of improved strategy and coordination mechanism of the last circuit breaker protection for UHVDC[D].Wuhan:Huazhong University of Science and Technology,2015.
                            </a>
                        </p>
                        <p id="140">
                            <a id="bibliography_70" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201112031&amp;v=MzA3MzdZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPSWluU1pMRzRIOUROclk5R1o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[70]</b> 魏星.云广±800 kV直流输电线路重启动功能分析[J].高电压技术,2011,37(12):3059-3064.WEI Xing.Analysis on DC line recovery sequence of Yunnan-Guangdong UHVDC Project[J].High Voltage Engineering,2011,37(12):3059-3064.
                            </a>
                        </p>
                        <p id="142">
                            <a id="bibliography_71" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014151671.nh&amp;v=Mjg4MDhIOWZMcnBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WNzNPVkYyNkdySzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[71]</b> 李扬.±800 kV云广特高压工程控制保护运行风险及预控措施研究[D].广州:华南理工大学,2013.LI Yang.Analysis of operation risk and precontrol of the control and protection system in ±800 kV Yun-Guang UHVDC transmission project[D].Guangzhou:South China University of Technology,2013.
                            </a>
                        </p>
                        <p id="144">
                            <a id="bibliography_72" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201801001&amp;v=MjgzNjl1WnNGaURuVjczT0x5bmFlYkc0SDluTXJvOUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[72]</b> 董新洲,雷傲宇,汤兰西.电力线路行波差动保护与电流差动保护的比较研究[J].电力系统保护与控制,2018,46(1):1-8.DONG Xinzhou,LEI Aoyu,TANG Lanxi.Comparative study of traveling wave differential protection and current differential protection for power lines[J].Power System Protection and Control,2018,46(1):1-8.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921001" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921001&amp;v=MjgyNDFyQ1VSN3FmWnVac0ZpRG5WNzNPSVNIVGVyRzRIOWpPcm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

