

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136420253850000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921012%26RESULT%3d1%26SIGN%3d85%252f%252fKn%252f8%252fEoDYQMYkrLMZ3GFcks%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921012&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921012&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921012&amp;v=MTUyMTdCdEdGckNVUjdxZlp1WnNGaURoVWJ2SklTSFRlckc0SDlqT3JvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;1&lt;/b&gt; 输配电市场分布式协调运营模式 "><b>1</b> 输配电市场分布式协调运营模式</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;2 TSO&lt;/b&gt;模型 "><b>2 TSO</b>模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#62" data-title="&lt;b&gt;2.1&lt;/b&gt; 基于&lt;b&gt;MILP&lt;/b&gt;的&lt;b&gt;TSO&lt;/b&gt;模型"><b>2.1</b> 基于<b>MILP</b>的<b>TSO</b>模型</a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;2.2 DSO&lt;/b&gt;参与&lt;b&gt;TSO&lt;/b&gt;批发市场的报价意愿约束"><b>2.2 DSO</b>参与<b>TSO</b>批发市场的报价意愿约束</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#248" data-title="3 DSO模型 ">3 DSO模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="&lt;b&gt;4&lt;/b&gt; 求解算法的流程和收敛性 "><b>4</b> 求解算法的流程和收敛性</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#142" data-title="&lt;b&gt;4.1&lt;/b&gt; 输配电市场分解协调算法流程"><b>4.1</b> 输配电市场分解协调算法流程</a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;4.2&lt;/b&gt; 输配电市场分解协调算法的收敛性"><b>4.2</b> 输配电市场分解协调算法的收敛性</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#155" data-title="&lt;b&gt;5&lt;/b&gt; 算例分析 "><b>5</b> 算例分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#172" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#247" data-title="附录A 辐射网络重构的配电网MI-SOCP模型 ">附录A 辐射网络重构的配电网MI-SOCP模型</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#289" data-title="附录B 输配系统协调的最优性证明 ">附录B 输配系统协调的最优性证明</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#305" data-title="附录C 广义主从分裂协调优化方法示意图 ">附录C 广义主从分裂协调优化方法示意图</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#307" data-title="附录D 输配电市场协调的应用情景 ">附录D 输配电市场协调的应用情景</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#61" data-title="&lt;b&gt;图1 输配电市场运营商的协调框架&lt;/b&gt;"><b>图1 输配电市场运营商的协调框架</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;表1 输电网中的发电机组数据&lt;/b&gt;Ⅰ"><b>表1 输电网中的发电机组数据</b>Ⅰ</a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;表2 输电网中的发电机组数据&lt;/b&gt;Ⅱ"><b>表2 输电网中的发电机组数据</b>Ⅱ</a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;表3 输电网中的线路数据&lt;/b&gt;"><b>表3 输电网中的线路数据</b></a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;表4 输电市场独立运行与输配电市场协调运行的购电成本对比&lt;/b&gt;"><b>表4 输电市场独立运行与输配电市场协调运行的购电成本对比</b></a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;表5 系统供需比、零售报价和收敛率&lt;/b&gt;"><b>表5 系统供需比、零售报价和收敛率</b></a></li>
                                                <li><a href="#166" data-title="&lt;b&gt;图2 不同场景下的DSO市场交易收益&lt;/b&gt;"><b>图2 不同场景下的DSO市场交易收益</b></a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;图3 批发能量市场中DSO的报价意愿系数&lt;/b&gt;"><b>图3 批发能量市场中DSO的报价意愿系数</b></a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;图4 在不同零售报价情况下的DSO功率损耗&lt;/b&gt;"><b>图4 在不同零售报价情况下的DSO功率损耗</b></a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;图5 在不同零售报价情况下的支路开关状态&lt;/b&gt;"><b>图5 在不同零售报价情况下的支路开关状态</b></a></li>
                                                <li><a href="#306" data-title="图C1 广义主从分裂协调优化方法的示意图">图C1 广义主从分裂协调优化方法的示意图</a></li>
                                                <li><a href="#308" data-title="图D1 输电批发市场和配电区域零售市场协同优化框架">图D1 输电批发市场和配电区域零售市场协同优化框架</a></li>
                                                <li><a href="#309" data-title="图D2 输电网5节点系统接线图">图D2 输电网5节点系统接线图</a></li>
                                                <li><a href="#310" data-title="图D3 输电网风电接入情况下系统反调峰特性">图D3 输电网风电接入情况下系统反调峰特性</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" SHAHIDEHPOUR M,YAMIN H,LI Z.Market operations in electric power systems:forecasting,scheduling,and risk management[M].Hoboken,USA:Wiley-IEEE Press,2002." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Market Operations in Electric Power Systems">
                                        <b>[1]</b>
                                         SHAHIDEHPOUR M,YAMIN H,LI Z.Market operations in electric power systems:forecasting,scheduling,and risk management[M].Hoboken,USA:Wiley-IEEE Press,2002.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 周京阳,王斌,周劼英,等.市场机制下智能电网调度控制系统调度计划应用模型及分析[J].电力系统自动化,2015,39(1):124-130.ZHOU Jingyang,WANG Bin,ZHOU Jieying,et al.Applied model and analysis of dispatching plan in smart grid dispatching and control systems under market mechanism[J].Automation of Electric Power Systems,2015,39(1):124-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501022&amp;v=MTQ2OTNpRGhVYnZKSVNIVGVyRzRIOVRNcm85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         周京阳,王斌,周劼英,等.市场机制下智能电网调度控制系统调度计划应用模型及分析[J].电力系统自动化,2015,39(1):124-130.ZHOU Jingyang,WANG Bin,ZHOU Jieying,et al.Applied model and analysis of dispatching plan in smart grid dispatching and control systems under market mechanism[J].Automation of Electric Power Systems,2015,39(1):124-130.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MTg2NTNpRGhVYnZKSVNIVGVyRzRIOVRNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 康重庆,姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化,2017,41(9):1-11.DOI:10.7500/AEPS20170120004.KANG Chongqing,YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):1-11.DOI:10.7500/AEPS 20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MTczOTBac0ZpRGhVYnZKSVNIVGVyRzRIOWJNcG85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         康重庆,姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化,2017,41(9):1-11.DOI:10.7500/AEPS20170120004.KANG Chongqing,YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):1-11.DOI:10.7500/AEPS 20170120004.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" MANSHADI S,KHODAYAR M.A hierarchical electricity market structure for the smart grid paradigm[C]// IEEE/PES Transmission and Distribution Conference and Exposition,May 3-5,2016,Dallas,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A hierarchical electricity market structure for the smart grid paradigm">
                                        <b>[5]</b>
                                         MANSHADI S,KHODAYAR M.A hierarchical electricity market structure for the smart grid paradigm[C]// IEEE/PES Transmission and Distribution Conference and Exposition,May 3-5,2016,Dallas,USA.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 丁强,李锴,朱泽磊,等.基于变量降维的大电网经济调度优化方法[J].电力系统自动化,2017,41(18):130-136.DOI:10.7500/AEPS20170222005.DING Qiang,LI Kai,ZHU Zelei,et al.Economic dispatch optimization method for large-scale power grid based on variable dimension reduction[J].Automation of Electric Power Systems,2017,41(18):130-136.DOI:10.7500/AEPS 20170222005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718019&amp;v=MTc5MjNVUjdxZlp1WnNGaURoVWJ2SklTSFRlckc0SDliTnA0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         丁强,李锴,朱泽磊,等.基于变量降维的大电网经济调度优化方法[J].电力系统自动化,2017,41(18):130-136.DOI:10.7500/AEPS20170222005.DING Qiang,LI Kai,ZHU Zelei,et al.Economic dispatch optimization method for large-scale power grid based on variable dimension reduction[J].Automation of Electric Power Systems,2017,41(18):130-136.DOI:10.7500/AEPS 20170222005.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 程新功,厉吉文,曹立霞,等.电力系统最优潮流的分布式并行算法[J].电力系统自动化,2003,27(24):23-27.CHENG Xingong,LI Jiwen,CAO Lixia,et al.Distributed and parallel optimal power flow solution of electric power systems[J].Automation of Electric Power Systems,2003,27(24):23-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200324006&amp;v=MjIyMzdCdEdGckNVUjdxZlp1WnNGaURoVWJ2SklTSFRlckc0SHRMT3E0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         程新功,厉吉文,曹立霞,等.电力系统最优潮流的分布式并行算法[J].电力系统自动化,2003,27(24):23-27.CHENG Xingong,LI Jiwen,CAO Lixia,et al.Distributed and parallel optimal power flow solution of electric power systems[J].Automation of Electric Power Systems,2003,27(24):23-27.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 王旭,别朝红.基于交替方向乘子法的电-气互联系统分布式协同规划[J].电力系统自动化,2018,42(22):107-117.DOI:10.7500/AEPS20180129011.WANG Xu,BIE Zhaohong.Distributed co-planning of electricity and natural gas systems based on alternating direction method of multipliers[J].Automation of Electric Power Systems,2018,42(22):107-117.DOI:10.7500/AEPS 20180129011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822016&amp;v=MTk1MDVyRzRIOW5Pclk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhVYnZKSVNIVGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         王旭,别朝红.基于交替方向乘子法的电-气互联系统分布式协同规划[J].电力系统自动化,2018,42(22):107-117.DOI:10.7500/AEPS20180129011.WANG Xu,BIE Zhaohong.Distributed co-planning of electricity and natural gas systems based on alternating direction method of multipliers[J].Automation of Electric Power Systems,2018,42(22):107-117.DOI:10.7500/AEPS 20180129011.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 张旭,王洪涛.高比例可再生能源电力系统的输配协同优化调度方法[J].电力系统自动化,2019,43(3):67-75.DOI:10.7500/AEPS20180122003.ZHANG Xu,WANG Hongtao.Optimal dispatch method of transmission and distribution coordination for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2019,43(3):67-75.DOI:10.7500/AEPS20180122003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903010&amp;v=Mjc5MDBJU0hUZXJHNEg5ak1ySTlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFVidko=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         张旭,王洪涛.高比例可再生能源电力系统的输配协同优化调度方法[J].电力系统自动化,2019,43(3):67-75.DOI:10.7500/AEPS20180122003.ZHANG Xu,WANG Hongtao.Optimal dispatch method of transmission and distribution coordination for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2019,43(3):67-75.DOI:10.7500/AEPS20180122003.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" BAKIRTZIS A G,BISKAS P N.A decentralized solution to the DC-OPF of interconnected power systems [J].IEEE Transactions on Power Systems,2003,18(3):1007-1013." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A decentralized solution to the DC-OPF of interconnected power systems">
                                        <b>[10]</b>
                                         BAKIRTZIS A G,BISKAS P N.A decentralized solution to the DC-OPF of interconnected power systems [J].IEEE Transactions on Power Systems,2003,18(3):1007-1013.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" LI Z,GUO Q,SUN H,et al.Coordinated economic dispatch of coupled transmission and distribution systems using heterogeneous decomposition[J].IEEE Transactions on Power Systems,2016,31(6):4817-4830." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Coordinated economic dispatch of coupled transmission and distribution systems using heterogeneous decomposition">
                                        <b>[11]</b>
                                         LI Z,GUO Q,SUN H,et al.Coordinated economic dispatch of coupled transmission and distribution systems using heterogeneous decomposition[J].IEEE Transactions on Power Systems,2016,31(6):4817-4830.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" LI Z,SUN H,GUO Q,et al.Generalized master-slave-splitting method and application to transmission-distribution coordinated energy management[J/OL].IEEE Transactions on Power Systems[2018-12-28].DOI:10.1109/TPWRS.2018.2890169." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Generalized master-slave-splitting method and application to transmission-distribution coordinated energy management">
                                        <b>[12]</b>
                                         LI Z,SUN H,GUO Q,et al.Generalized master-slave-splitting method and application to transmission-distribution coordinated energy management[J/OL].IEEE Transactions on Power Systems[2018-12-28].DOI:10.1109/TPWRS.2018.2890169.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" RENANI Y K,EHSAN M,SHAHIDEHPOUR M.Optimal transactive market operations with distribution system operators[J].IEEE Transactions on Smart Grid,2018,9(6):6692-6701." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimal transactive market operations with distribution system operators">
                                        <b>[13]</b>
                                         RENANI Y K,EHSAN M,SHAHIDEHPOUR M.Optimal transactive market operations with distribution system operators[J].IEEE Transactions on Smart Grid,2018,9(6):6692-6701.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" GOLSHANNAVAZ S,AFSHARNIA S,AMINIFAR F.Smart distribution grid:optimal day-ahead scheduling with reconfigurable topology[J].IEEE Transactions on Smart Grid,2014,5(5):2402-2411." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Smart distribu-tion grid:optimal day-ahead scheduling with reconfigu-rable topology">
                                        <b>[14]</b>
                                         GOLSHANNAVAZ S,AFSHARNIA S,AMINIFAR F.Smart distribution grid:optimal day-ahead scheduling with reconfigurable topology[J].IEEE Transactions on Smart Grid,2014,5(5):2402-2411.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" JABR R ANGH R,PAL B C.Minimum loss network reconfiguration using mixed-integer convex programming [J].IEEE Transactions on Power Systems,2012,27(2):1106-1115." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Minimum Loss Network Reconfiguration Using Mixed-Integer Convex Programming">
                                        <b>[15]</b>
                                         JABR R ANGH R,PAL B C.Minimum loss network reconfiguration using mixed-integer convex programming [J].IEEE Transactions on Power Systems,2012,27(2):1106-1115.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" LI T,SHAHIDEHPOUR M.Strategic bidding of transmission-constrained GENCOs with incomplete information[J].IEEE Transactions on Power Systems,2005,20(1):437-447." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Strategic bidding of transmission-constrained GENCOs with incomplete information">
                                        <b>[16]</b>
                                         LI T,SHAHIDEHPOUR M.Strategic bidding of transmission-constrained GENCOs with incomplete information[J].IEEE Transactions on Power Systems,2005,20(1):437-447.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 武智勇,康重庆,夏清,等.基于博弈论的发电商报价策略[J].电力系统自动化,2002,26(9):7-11.WU Zhiyong,KANG Chongqing,XIA Qing,et al.Strategic bidding with application of game theory [J].Automation of Electric Power Systems,2002,26(9):7-11." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200209001&amp;v=MjQzMTQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhVYnZKSVNIVGVyRzRIdFBNcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         武智勇,康重庆,夏清,等.基于博弈论的发电商报价策略[J].电力系统自动化,2002,26(9):7-11.WU Zhiyong,KANG Chongqing,XIA Qing,et al.Strategic bidding with application of game theory [J].Automation of Electric Power Systems,2002,26(9):7-11.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" LI T,SHAHIDEHPOUR M,LI Z.Risk-constrained bidding strategy with stochastic unit commitment[J].IEEE Transactions on Power Systems,2007,22(1):449-458." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Risk-constrained bidding strategy with stochastic unit commitment">
                                        <b>[18]</b>
                                         LI T,SHAHIDEHPOUR M,LI Z.Risk-constrained bidding strategy with stochastic unit commitment[J].IEEE Transactions on Power Systems,2007,22(1):449-458.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" MASHHOUR E,MOGHADDAS-TAFRESHI S M.Bidding strategy of virtual power plant for participating in energy and spinning reserve markets—Part Ⅱ:numerical analysis[J].IEEE Transactions on Power Systems,2011,26(2):957-964." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Bidding Strategy of Virtual Power Plant for Participating in Energy and Spinning Reserve Markets-Part II: Numerical Analysis">
                                        <b>[19]</b>
                                         MASHHOUR E,MOGHADDAS-TAFRESHI S M.Bidding strategy of virtual power plant for participating in energy and spinning reserve markets—Part Ⅱ:numerical analysis[J].IEEE Transactions on Power Systems,2011,26(2):957-964.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" JIN Yao,WANG Zhengyu,JIANG Chuanwen,et al.Dispatch and bidding strategy of active distribution network in energy and ancillary services market[J].Journal of Modern Power Systems and Clean Energy,2015,3(4):565-572." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dispatch and bidding strategy of active distribution network in energy and ancillary services market">
                                        <b>[20]</b>
                                         JIN Yao,WANG Zhengyu,JIANG Chuanwen,et al.Dispatch and bidding strategy of active distribution network in energy and ancillary services market[J].Journal of Modern Power Systems and Clean Energy,2015,3(4):565-572.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" REN Yongjun,GALIANA F D.Pay-as-bid versus marginal pricing—Part Ⅰ:strategic generator offers[J].IEEE Transactions on Power Systems,2004,19(4):1771-1776." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Pay-as-bid versus marginal pricing - Part I: Strategic generator offers">
                                        <b>[21]</b>
                                         REN Yongjun,GALIANA F D.Pay-as-bid versus marginal pricing—Part Ⅰ:strategic generator offers[J].IEEE Transactions on Power Systems,2004,19(4):1771-1776.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" REN Yongjun,GALIANA F D.Pay-as-bid versus marginal pricing—Part Ⅱ:market behavior under strategic generator offers[J].IEEE Transactions on Power Systems,2004,19(4):1777-1783." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Pay-as-bid versus marginal pricing - Part II: Market behavior under strategic generator offers">
                                        <b>[22]</b>
                                         REN Yongjun,GALIANA F D.Pay-as-bid versus marginal pricing—Part Ⅱ:market behavior under strategic generator offers[J].IEEE Transactions on Power Systems,2004,19(4):1777-1783.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" MAZZI N,KAZEMPOUR J,PINSON P.Price-taker offering strategy in electricity pay-as-bid markets[J].IEEE Transactions on Power Systems,2018,33(2):2175-2183." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Price-taker offering strategy in electricity pay-as-bid markets">
                                        <b>[23]</b>
                                         MAZZI N,KAZEMPOUR J,PINSON P.Price-taker offering strategy in electricity pay-as-bid markets[J].IEEE Transactions on Power Systems,2018,33(2):2175-2183.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" ZHAO Z,WU L,SONG G.Convergence of volatile power markets with price-based demand response[J].IEEE Transactions on Power Systems,2014,29(5):2107-2118." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Convergence of volatile power markets with price-based demand response">
                                        <b>[24]</b>
                                         ZHAO Z,WU L,SONG G.Convergence of volatile power markets with price-based demand response[J].IEEE Transactions on Power Systems,2014,29(5):2107-2118.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" BARAN M E,WU F F.Network reconfiguration in distribution systems for loss reduction and load balancing [J].IEEE Transactions on Power Delivery,1989,4(2):1401-1407." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Network reconfiguration in distribution systems for loss reduction and load balancing">
                                        <b>[25]</b>
                                         BARAN M E,WU F F.Network reconfiguration in distribution systems for loss reduction and load balancing [J].IEEE Transactions on Power Delivery,1989,4(2):1401-1407.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-28 13:19</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),103-114 DOI:10.7500/AEPS20190202001            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">市场环境下输配电系统一体化分布式交易优化方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E8%81%AA&amp;code=37543781&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘聪</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E4%BA%AC%E9%98%B3&amp;code=21175178&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周京阳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=Mohammad%20SHAHIDEHPOUR&amp;code=39889694&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Mohammad SHAHIDEHPOUR</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%BD%98%E6%AF%85&amp;code=20182394&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">潘毅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B4%94%E6%99%96&amp;code=23763416&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">崔晖</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%83%A1%E8%B6%85%E5%87%A1&amp;code=38788645&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">胡超凡</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E9%80%B8%E9%A3%9E&amp;code=36838394&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王逸飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E7%9F%A5%E8%89%BA&amp;code=29381748&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李知艺</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0527275&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国电力科学研究院有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=Rober%20W.Galvin%E7%94%B5%E5%8A%9B%E5%88%9B%E6%96%B0%E4%B8%AD%E5%BF%83(%E4%BC%8A%E5%88%A9%E8%AF%BA%E4%BC%8A%E7%90%86%E5%B7%A5%E5%A4%A7%E5%AD%A6)&amp;code=1532576&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">Rober W.Galvin电力创新中心(伊利诺伊理工大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E5%AE%B6%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0108958&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国家电力调度控制中心</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E5%B7%A5%E4%B8%9A%E5%A4%A7%E5%AD%A6%E8%87%AA%E5%8A%A8%E5%8C%96%E5%AD%A6%E9%99%A2&amp;code=0139774&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东工业大学自动化学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着可再生能源的高渗透率接入和主动配电网的规模化发展,系统之间对于能量交易和灵活性资源共享的需求迫切。文中基于广义主从分解协调方法,将一体化输配电市场分解为输电系统批发市场主问题和多个配电系统零售市场子问题,并建立了基于混合整数线性规划的考虑备用需求约束的输电网络模型和基于混合整数二阶锥规划的适用于网络重构的配电网络模型,同时提出了适用于输配电市场一体化问题的分布式优化的分解协调方法,可有效降低市场的购电成本。在模型中模拟了配电系统运营商进行策略性报价意愿的约束,且配电网系统采用的网络重构模型能有效地精细化网损和模拟远程开关控制,提高市场的流动性。基于库恩-塔克(KKT)条件从理论上证明了该模型和方法的最优性,并通过算例证明了方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%93%E9%85%8D%E7%94%B5%E5%B8%82%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">输配电市场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B9%BF%E4%B9%89%E4%B8%BB%E4%BB%8E%E5%88%86%E8%A7%A3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广义主从分解;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%AD%96%E7%95%A5%E6%80%A7%E6%8A%A5%E4%BB%B7%E6%84%8F%E6%84%BF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">策略性报价意愿;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E7%BB%9C%E9%87%8D%E6%9E%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网络重构;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B7%B7%E5%90%88%E6%95%B4%E6%95%B0%E4%BA%8C%E9%98%B6%E9%94%A5%E8%A7%84%E5%88%92&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">混合整数二阶锥规划;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *刘聪（1990—），男，通信作者，博士研究生，主要研究方向：电力系统安全经济运行与规划、电力市场和调度计划。E-mail:epri_liucong@foxmail.com;
                                </span>
                                <span>
                                    周京阳（1962—），女，教授级高级工程师，博士生导师，主要研究方向：电力调度自动化、能量管理系统高级应用、电力市场和调度计划。E-mail:zhoujy@epri.sgcc.com.cn;
                                </span>
                                <span>
                                    Mohammad SHAHIDEHPOUR(1957—），男，博士，教授，美国工程院院士，IEEE Fellow，主要研究方向：电力系统运行与规划、系统优化分析技术。E-mail:ms@iit.edu;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-02-02</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司科技项目“跨区省间富余可再生能源现货市场关键技术研究和应用”;</span>
                    </p>
            </div>
                    <h1><b>Optimization Method for Decentral Transaction of Integrated Transmission and Distribution System in Market Environment</b></h1>
                    <h2>
                    <span>LIU Cong</span>
                    <span>ZHOU Jingyang</span>
                    <span>Mohammad SHAHIDEHPOUR</span>
                    <span>PAN Yi</span>
                    <span>CUI Hui</span>
                    <span>HU Chaofan</span>
                    <span>WANG Yifei</span>
                    <span>LI Zhiyi</span>
            </h2>
                    <h2>
                    <span>China Electric Power Research Institute</span>
                    <span>Robert W.Galvin Center for Electricity Innovation (Illinois Institute of Technology)</span>
                    <span>National Electric Power Dispatching and Control Center</span>
                    <span>School of Automation, Guangdong University of Technology</span>
                    <span>College of Electrical Engineering, Zhejiang University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>As the high-penetration access of renewable energy and the development of active distribution network, there is an urgent need for energy transaction and flexibility resource sharing. Based on generalized master-slave splitting(G-MSS) method, the integrated market is equivalently decomposed into a main problem of the wholesale market of transmission systems and sub-problems of the retail market of multiple distribution systems. This paper develops a transmission network model based on mixed integer linear programming considering reserve demand constraints and a distribution network model suitable for network reconstruction based on mixed integer second-order cone programming. At the same time, a decomposition coordination method suitable for the distributed optimization of the integration problem of transmission and distribution market is proposed, which can effectively reduce the purchasing cost of the integrated system. The strategic bidding willingness constraint of distribution system operators(DSOs) is embedded in wholesale market, and the network reconfiguration model of DSO is conducted to elaborate the power losses, simulate remote switch control and enhance the market liquidity. The Karush-Kuhn-Tucker(KKT) condition is applied to verify the optimization of the proposed method and model in theory. The effectiveness of the method is demonstrated in the case study.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transmission%20and%20distribution%20market&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transmission and distribution market;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=generalized%20master-slave%20splitting&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">generalized master-slave splitting;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=strategic%20bidding%20willingness&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">strategic bidding willingness;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=network%20reconfiguration&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">network reconfiguration;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=mixed%20integer%20second-order%20cone%20program&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">mixed integer second-order cone program;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-02-02</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">随着可再生能源的高渗透率接入和主动配电网的规模化发展,通过市场主导的方式<citation id="224" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>促进输配电系统安全经济运行的需求得到了广泛响应。然而,当前已有的市场运营实践主要集中在输电系统运营商(TSO)管理层面,而且输、配电网调度自动化系统<citation id="226" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>之间因为计算规模等问题而存在彼此独立分割的情况,这导致配电市场中的灵活性资源难以作为需求响应参与批发市场,主动配电网的远程元件控制模式以及配电网灵活性资源的市场化调度并未在自动化系统中体现,最终可能导致输配电网之间因市场流动性受限而产生交易壁垒的问题。为了建立市场主导机制,提升电力系统安全经济运行效益,需要发挥输/配电系统运营商(TSO/DSO)在不同层级资源之间的纽带作用,精细化模拟配电灵活性资源,促进输配电市场流动性,降低购电成本,提高配电网分布式资源<citation id="225" type="reference"><link href="8" rel="bibliography" /><sup>[<a class="sup">4</a>]</sup></citation>参与市场的积极性。因此,放开需求侧的配电零售市场,建立输配电系统一体化分布式的分解协调机制,具有重要的意义。</p>
                </div>
                <div class="p1">
                    <p id="54">输配电系统一体化<citation id="227" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>集中式<citation id="228" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>协调优化宜分布式实现。根据解耦原理,电力系统分布式优化方法可以分为拉格朗日松弛类(LR-F)<citation id="235" type="reference"><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</sup></citation>方法和最优条件分解类(OCD-F)方法。其中,OCD-F方法包括同类型分解协调(HOGD)算法<citation id="229" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>和不同类型分解协调(HGD)算法<citation id="230" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>,后者可以称为广义主从分裂(G-MSS)方法<citation id="231" type="reference"><link href="24" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。其中,文献<citation id="232" type="reference">[<a class="sup">10</a>]</citation>提出HOGD算法,通过相邻区域之间的价格交互机制解决多区域经济调度问题,但需要较复杂的参数协调过程。文献<citation id="236" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>]</citation>提出了将基于HGD的广义主从分裂方法应用在输配电最优潮流和经济调度等方面,并被证明其不需要参数协调过程,具备较低的计算量和较少的迭代次数,在保障市场主体信息隐私的情况下,通过少量不对等信息的交互,可以消除不同调度层级电网在协调运行过程中出现的边界功率不匹配等技术问题。在文献<citation id="233" type="reference">[<a class="sup">13</a>]</citation>提出的TSO和DSO能量交易市场框架下,本文将广义主从分裂方法应用到市场机制环境中。不同于文献<citation id="234" type="reference">[<a class="sup">11</a>]</citation>,市场环境的广义主从分裂方法需要一个协调者来确定输配电市场中的报价以及基于成本和价格等公开信息进行决策。</p>
                </div>
                <div class="p1">
                    <p id="55">在主动配电网模型上,针对其存在远程元件控制和“闭环建设,开环运行”的特点,文献<citation id="237" type="reference">[<a class="sup">14</a>]</citation>提出了一种算法,可通过调用远程控制开关来最优化控制网络中的主动元件、分布式电源(DG)和响应式负荷。文献<citation id="238" type="reference">[<a class="sup">15</a>]</citation>提出了基于混合整数二阶锥规划(MI-SOCP)的网络重构模型,用于最小化网损的潮流计算。在文献<citation id="239" type="reference">[<a class="sup">15</a>]</citation>的基础上,本文假设所有市场成员均基于成本特性进行报价、基于运行方式进行报量<citation id="240" type="reference"><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>,在市场环境中模拟配电系统作为需求响应的主动重构行为,并通过输电批发市场价格和市场供需之间的耦合关系模拟了DSO参与能量市场的报价意愿策略系数。</p>
                </div>
                <div class="p1">
                    <p id="56">综上,本文将广义主从分裂思想应用于一体化分布式输配电市场协调领域,并在批发市场中构建了DSO的策略性报价意愿系数的约束模型。其中,输电网采用基于混合整数线性规划(MILP)的考虑备用需求约束的能量市场优化交易模型;配电网采用基于MI-SOCP的考虑网络重构<citation id="241" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>的优化交易模型,有利于精细化网络损耗。配电网网络重构模型部分详见附录A。关于一体化输配电市场协调问题的分布式实现,其最优性证明见附录B。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>1</b> 输配电市场分布式协调运营模式</h3>
                <div class="p1">
                    <p id="58">以输电网批发市场和配电网零售市场为例,如图1所示,输电网市场成员(TMP)包括配电网DSO等效的负荷(或发电)零售商、输电网直管的大型发电商和输电网直管的负荷批发商。其中,DSO不仅与上一层TSO进行交互,而且与下一层本地配电区域(LDA)进行交互,LDA中包括了DG和负荷聚集商(LA)。本文将广义主从分裂方法应用到输配电市场协调领域,其交互模式如附录C图C1所示。一般地,输电系统T作为能量提供者,则配电系统D可作为输电系统T的“等效负荷/发电”而收到输电系统T下发的能量产品价格信号以及分配要求其提供的辅助服务信息;而配电系统D则根据下发的价格成本信号,对输电系统T反馈其对于产品需求(如能量)以及可以提供的电力服务分摊值(如备用)。</p>
                </div>
                <h3 id="59" name="59" class="anchor-tag"><b>2 TSO</b>模型</h3>
                <div class="p1">
                    <p id="60">主问题是TSO经营的电力批发市场,采用基于MILP的考虑备用需求约束的能量市场优化交易模型。其中,假设所有市场成员均为价格接受者<citation id="242" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,且基于边际成本价格进行报价/基于运行方式进行报量,在此基础上,通过批发市场价格和市场供需的耦合,模拟出DSO参与能量市场的报价意愿行为系数。</p>
                </div>
                <div class="area_img" id="61">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921012_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 输配电市场运营商的协调框架" src="Detail/GetImg?filename=images/DLXT201921012_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 输配电市场运营商的协调框架</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921012_061.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Coordination framework of 
transmission and distribution market operators</b></p>

                </div>
                <h4 class="anchor-tag" id="62" name="62"><b>2.1</b> 基于<b>MILP</b>的<b>TSO</b>模型</h4>
                <div class="p1">
                    <p id="63">TSO的优化目标如式(1)所示,主要考虑能量市场交易的总购电成本最小。</p>
                </div>
                <div class="p1">
                    <p id="64" class="code-formula">
                        <mathml id="64"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>F</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>E</mtext></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup><mo>+</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>F</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>-</mo><mtext>Τ</mtext><mo>,</mo><mi>t</mi></mrow><mtext>E</mtext></msubsup><mspace width="0.25em" /><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="65">式中:<i>f</i><sub>T</sub>为批发市场主体提供的能量的购电成本;<i>F</i>=<i>πPU</i>是在机组启停的基础上作的价格与量值的乘积,其中<i>π</i>为能量的节点边际价格,<i>P</i>为市场主体所提供的功率,<i>U</i>为机组启停状态0-1变量;<i>F</i><sup>E</sup><sub>T,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>和<i>F</i><sup>E</sup><sub>D</sub><sub><i>k</i></sub><sub>-T,</sub><sub><i>t</i></sub> 分别为TSO从发电机组和第<i>k</i>个DSO那里获得能量的购电成本,上标“E”表示能量;<i>C</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>和<i>C</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>分别为机组<i>i</i>在时段<i>t</i>的启、停费用,上标“g”表示火力发电机组;<i>k</i>∈{1,2,…,<i>N</i><sub>D</sub>}表示DSO的编号,<i>N</i><sub>D</sub>为DSO数量;<i>t</i>∈{1,2,…,<i>T</i><sub>h</sub>}表示时段序号,<i>T</i><sub>h</sub>为时段总数;<i>i</i>∈{1,2,…,<i>N</i><sub>g</sub>}表示输电网的发电机组台数序号,<i>N</i><sub>g</sub>为发电机总台数;T,D,D<sub><i>k</i></sub>-T分别表示服务所属的输、配电系统及其交互方向。</p>
                </div>
                <div class="p1">
                    <p id="66">约束条件如下。</p>
                </div>
                <div class="p1">
                    <p id="67">1)系统功率平衡约束</p>
                </div>
                <div class="p1">
                    <p id="68"><i><b>P</b></i><sub>G,</sub><sub><i>t</i></sub>+<i><b>P</b></i><sub>W,</sub><sub><i>t</i></sub>-<i><b>P</b></i><sup>E</sup><sub>T-D,</sub><sub><i>t</i></sub>-<i><b>P</b></i><sub>d,</sub><sub><i>t</i></sub>=<b>0</b>      (2)</p>
                </div>
                <div class="p1">
                    <p id="69">式中:<i><b>P</b></i><sub>G,</sub><sub><i>t</i></sub>和<i><b>P</b></i><sub>W,</sub><sub><i>t</i></sub>分别为可控发电运营机组和风电间歇性能源发电功率矩阵;<i><b>P</b></i><sup>E</sup><sub>T-D</sub> 为DSO从主网TSO购买的功率矩阵;<i><b>P</b></i><sub>d,</sub><sub><i>t</i></sub>为输电网直管的负荷批发商的功率矩阵。</p>
                </div>
                <div class="p1">
                    <p id="70">2)发电节点约束</p>
                </div>
                <div class="p1">
                    <p id="71">发电机最小启停时间约束:</p>
                </div>
                <div class="p1">
                    <p id="72">(<i>X</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>o</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>-<i>T</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>)(<i>U</i><sup>g</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>-<i>U</i><sup>g</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>)≥0  ∀<i>i</i>,∀<i>t</i>      (3)</p>
                </div>
                <div class="p1">
                    <p id="73">(<i>X</i><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>-<i>T</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>)(<i>U</i><sup>g</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>-<i>U</i><sup>g</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>)≥0  ∀<i>i</i>,∀<i>t</i>      (4)</p>
                </div>
                <div class="p1">
                    <p id="74">式中:<i>X</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>o</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>和<i>X</i><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi><mo>-</mo><mn>1</mn></mrow><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>分别为火电机组<i>i</i>在时段<i>t</i>-1末尾的已启机和已停机时间;<i>T</i><mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>和<i>T</i><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>o</mtext><mtext>f</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别为机组<i>i</i>的最小连续启、停时间;<i>U</i><sup>g</sup><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为火电机组<i>i</i>在时段<i>t</i>的启停状态0-1变量。</p>
                </div>
                <div class="p1">
                    <p id="75">火电机组启停费用约束:</p>
                </div>
                <div class="p1">
                    <p id="76"><i>C</i><mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>=<i>S</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml><i>c</i><mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mtext>p</mtext><mo>,</mo><mtext>g</mtext><mo>,</mo><mtext>c</mtext><mtext>o</mtext><mtext>l</mtext><mtext>d</mtext><mo>/</mo><mtext>h</mtext><mtext>o</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="77"><i>C</i><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>=<i>S</i><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml><i>c</i><mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="78"><i>S</i><mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>+<i>S</i><mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>≤1      (7)</p>
                </div>
                <div class="p1">
                    <p id="79"><i>U</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>=<i>U</i><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>+<i>S</i><mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>-<i>S</i><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>S</i><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>和<i>S</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>分别为火电机组启、停动作0-1变量;<i>c</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>u</mtext><mtext>p</mtext><mo>,</mo><mtext>g</mtext><mo>,</mo><mtext>c</mtext><mtext>o</mtext><mtext>l</mtext><mtext>d</mtext><mo>/</mo><mtext>h</mtext><mtext>o</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>和<i>c</i><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mi>i</mi><mrow><mtext>d</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>分别为火电机组启、停固定费用,上标“cold/hot”表示冷/热启动。</p>
                </div>
                <div class="p1">
                    <p id="81">发电机时段爬坡约束:</p>
                </div>
                <div class="p1">
                    <p id="82">|<i>P</i><sup>g</sup><sub>G,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>-<i>P</i><sup>g</sup><sub>G,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>|≤<i>R</i><sup>g</sup><sub><i>i</i></sub><sub>,max</sub>      (9)</p>
                </div>
                <div class="p1">
                    <p id="83">式中:<i>P</i><sup>g</sup><sub>G,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为火电机组<i>i</i>在时段<i>t</i>的发电功率;<i>R</i><sup>g</sup><sub><i>i</i></sub><sub>,max</sub>为火电机组<i>i</i>爬坡限值。</p>
                </div>
                <div class="p1">
                    <p id="84">3)线路容量约束</p>
                </div>
                <div class="p1">
                    <p id="85" class="code-formula">
                        <mathml id="85"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>L</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>,</mo><mi>l</mi><mo>,</mo><mi>min</mi></mrow></msub><mo>≤</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>g</mtext></msub></mrow></munderover><mi>Η</mi></mstyle><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>,</mo><mi>l</mi><mo>-</mo><mi>i</mi></mrow></msub><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mtext>g</mtext></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>w</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>w</mtext></msub></mrow></munderover><mi>Η</mi></mstyle><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>,</mo><mi>l</mi><mo>-</mo><mi>w</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>W</mtext><mo>,</mo><mi>w</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mi>Η</mi></mstyle><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>,</mo><mi>l</mi><mo>-</mo><mi>k</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>d</mtext></msub></mrow></munderover><mi>Η</mi></mstyle><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>,</mo><mi>l</mi><mo>-</mo><mi>m</mi></mrow></msub><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mi>m</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>≤</mo><mi>L</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>,</mo><mi>l</mi><mo>,</mo><mi>max</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="86">式中:<i>H</i><sub>T,</sub><sub><i>l</i></sub><sub>-</sub><sub><i>x</i></sub>为从节点<i>x</i>到线路<i>l</i>的转移矩阵元素,<i>x</i>=<i>i</i>,<i>w</i>,<i>k</i>,<i>m</i>;<i>L</i><sub>T,</sub><sub><i>l</i></sub><sub>,max</sub>和<i>L</i><sub>T,</sub><sub><i>l</i></sub><sub>,min</sub>分别为线路<i>l</i>的功率上、下限值;<i>w</i>∈{1,2,…,<i>N</i><sub>w</sub>}为输电网直管的风电机组编号,<i>N</i><sub>w</sub>为风电机组数目;<i>m</i>∈{1,2,…,<i>N</i><sub>d</sub>},<i>N</i><sub>d</sub>为负荷批发商的个数。</p>
                </div>
                <div class="p1">
                    <p id="87">4)备用约束</p>
                </div>
                <div class="p1">
                    <p id="88">发电备用功率约束:</p>
                </div>
                <div class="area_img" id="89">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_08900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="91">式中:<i>r</i><mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>d</mtext><mtext>n</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>和<i>r</i><mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>t</mi></mrow><mrow><mtext>u</mtext><mtext>p</mtext><mo>,</mo><mtext>g</mtext></mrow></msubsup></mrow></math></mathml>分别为火电机组<i>i</i>在时段<i>t</i>提供的上、下调节备用;<i>P</i><sup>g</sup><sub><i>i</i></sub><sub>,max</sub>和<i>P</i><sup>g</sup><sub><i>i</i></sub><sub>,min</sub>分别为火电机组<i>i</i>出力上、下限值。</p>
                </div>
                <div class="p1">
                    <p id="92">系统备用需求约束:</p>
                </div>
                <div class="p1">
                    <p id="93"><i><b>K</b></i><sub>P</sub><i>r</i><mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>G</mtext><mo>,</mo><mi>t</mi></mrow><mi>Ζ</mi></msubsup></mrow></math></mathml>+<i><b>K</b></i><sub>D</sub><sub><i>k</i></sub><i>P</i><mathml id="202"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>t</mi></mrow><mi>Ζ</mi></msubsup></mrow></math></mathml>≥<i><b>R</b></i><sup><i>Z</i></sup><sub>A</sub>      (12)</p>
                </div>
                <div class="p1">
                    <p id="94">式中:<i><b>K</b></i><sub>P</sub>和<i><b>K</b></i><sub>D</sub><sub><i>k</i></sub>分别为发电和负荷节点对备用区域的映射矩阵;<i>r</i>为发电机组提供的备用;<i><b>R</b></i>为备用需求值;<i>Z</i>∈{up,dn},up和dn分别代表上、下调节备用;下标“A”为备用区域。</p>
                </div>
                <div class="p1">
                    <p id="95">5)反调峰运行可靠性约束</p>
                </div>
                <div class="area_img" id="96">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_09600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="98">式中:<i><b>P</b></i><sub>G,max</sub>和<i><b>P</b></i><sub>G,min</sub>分别为机组发电功率最大和最小值矩阵;<i><b>U</b></i><sub>G,</sub><sub><i>t</i></sub>为机组在时段<i>t</i>的启停状态矩阵。</p>
                </div>
                <h4 class="anchor-tag" id="99" name="99"><b>2.2 DSO</b>参与<b>TSO</b>批发市场的报价意愿约束</h4>
                <div class="p1">
                    <p id="100">DSO参与输电网批发系统的能量交易和调频备用过程,在TSO中被当作价格响应的供应/需求商。在仅考虑能量市场的情况下,假设所有市场成员均为价格接受者<citation id="243" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>,且按成本特性报价/按运行方式报量,模拟DSO参与TSO能量市场的报价意愿。</p>
                </div>
                <div class="p1">
                    <p id="101">1)DSO在第<i>q</i>步的迭代爬坡响应约束</p>
                </div>
                <div class="p1">
                    <p id="102">Δ<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub>=<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub><sub>-1</sub>-<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub>      (14)</p>
                </div>
                <div class="p1">
                    <p id="103"><mathml id="203"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>t</mi><mo>,</mo><mi>q</mi></mrow></msub><mo>=</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mo>´</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub></mrow><mtext>E</mtext></msubsup><mrow><mo>(</mo><mrow><mfrac><mrow><mi>σ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>t</mi><mo>,</mo><mi>q</mi></mrow><mtext>E</mtext></msubsup><mi>π</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>t</mi><mo>,</mo><mi>q</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>π</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>,</mo><mi>t</mi><mo>,</mo><mi>q</mi><mo>-</mo><mn>1</mn></mrow></msub></mrow></mfrac><mo>-</mo><mn>1</mn></mrow><mo>)</mo></mrow></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="104">|Δ<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub>|≤<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,max</sub>      (16)</p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>π</i><sub>D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub><sub>-1</sub>为<i>q</i>-1次迭代已知的边界节点在配电网侧的节点电价;<i>π</i><sub>T,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub><sub>-1</sub>为<i>q</i>-1次迭代已知的边界节点在输电网侧的节点电价;<i>K</i><sub>D</sub><sub><i>k</i></sub>′为DSO在输电网的节点关联矩阵元素;<i>σ</i><mathml id="204"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>t</mi><mo>,</mo><mi>q</mi></mrow><mtext>E</mtext></msubsup></mrow></math></mathml>为市场主体D<sub><i>k</i></sub>在第<i>q</i>次迭代中进行策略性报价的意愿系数。</p>
                </div>
                <div class="p1">
                    <p id="106">2)DSO报价意愿系数的限值约束</p>
                </div>
                <div class="p1">
                    <p id="107"><i>σ</i><sup>E</sup><sub>T-D</sub><sub><i>k</i></sub><sub>,min</sub>≤<i>σ</i><sup>E</sup><sub>T-D</sub><sub><i>k</i></sub>≤<i>σ</i><sup>E</sup><sub>T-D</sub><sub><i>k</i></sub><sub>,max</sub>      (17)</p>
                </div>
                <div class="p1">
                    <p id="108">式中:∀<i>k</i>∈{1,2,…,<i>N</i><sub>D</sub>}。</p>
                </div>
                <div class="p1">
                    <p id="109">式(14)中,相比于上一次(<i>q</i>-1)迭代结果,T-D<sub><i>k</i></sub>边界功率在第<i>q</i>次迭代中的减小值为Δ<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub>(正值表示减小)不能超过某一最大值<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,max</sub>。只考虑能量市场,模拟的DSO报价意愿系数由TSO确定,不需要DSO申报,仅作为DSO决策的参考。其确定方法如下:DSO报价意愿系数是根据历史迭代的T-D<sub><i>k</i></sub>边界功率的变化值与输配电网在边界节点的能量价格的耦合进行协调决策得到。如式(15)所示,如果配电网DSO的下一次能量的意愿报价要高于之前作为价格接受者的输电网价格(报价系数为1),则DSO意愿减小T-D<sub><i>k</i></sub>边界功率,即因DSO报价过高而导致Δ<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub>&gt;0,反之亦然。</p>
                </div>
                <h3 id="248" name="248" class="anchor-tag">3 DSO模型</h3>
                <div class="p1">
                    <p id="110">基于T-D变电站定价节点所给的交易价格,DSO考虑最小化配电网零售商的购电成本,如式(18)所示。考虑配电网存在“闭环建设,开环运行”的特点,DSO适于采用文献<citation id="244" type="reference">[<a class="sup">15</a>]</citation>简化无功功率后的基于MI-SOCP的辐射网络重构的模型。由于任何的二次约束优化问题都可以等效转换为二阶锥规划(SOCP)模型,因此,通过SOCP可以完整建立功率项和电压项约束。限于篇幅,具体的辐射网络约束和支路功率约束详见附录A,常规DG机组启停约束省略。</p>
                </div>
                <div class="p1">
                    <p id="111"><mathml id="205"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>min</mi></mrow><mspace width="0.25em" /><mi>f</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>t</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>h</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>F</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>t</mi></mrow><mtext>E</mtext></msubsup><mo>+</mo><mi>F</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>t</mi></mrow><mtext>E</mtext></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="112">式中:<i>f</i><sub>D</sub><sub><i>k</i></sub>为每次优化第<i>k</i>个DSO的购电成本函数,所有DSO的购电成本函数为<mathml id="206"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>f</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>f</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>;<i>F</i><sup>E</sup><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>为TSO向第<i>k</i>个DSO提供的能量购电成本;<i>F</i><sup>E</sup><sub>D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>为DSO内部能量的购电成本。</p>
                </div>
                <div class="p1">
                    <p id="113">1)节点功率平衡等式约束</p>
                </div>
                <div class="p1">
                    <p id="114">在T-D边界变电站节点的功率平衡可以写成:</p>
                </div>
                <div class="p1">
                    <p id="115" class="code-formula">
                        <mathml id="115"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>t</mi></mrow><mtext>E</mtext></msubsup><mo>=</mo><mo stretchy="false">[</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo stretchy="false">(</mo><mi>i</mi><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>Ν</mi><mo stretchy="false">(</mo><mi>B</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">)</mo></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>l</mi><mo stretchy="false">(</mo><mi>i</mi><mi>j</mi><mo stretchy="false">)</mo><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mtext>S</mtext></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="116"><mathml id="207"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="117">式中:<i>B</i><sub>S</sub>为边界变电站节点集合;<i>N</i>(<i>B</i><sub>S</sub>)为与边界节点相连线路的集合;<i>l</i>(<i>ij</i>)为节点<i>i</i>与节点<i>j</i>之间的线路;<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>l</i></sub><sub>(</sub><sub><i>ij</i></sub><sub>),</sub><sub><i>t</i></sub> 为配电网线路功率;<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,d,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为配电网负荷;<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,DG,</sub><sub><i>i</i></sub><sub>,</sub><sub><i>t</i></sub>为配电网DG出力。</p>
                </div>
                <div class="p1">
                    <p id="118">DSO内部节点的功率平衡约束:</p>
                </div>
                <div class="p1">
                    <p id="119" class="code-formula">
                        <mathml id="119"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mo stretchy="false">(</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo stretchy="false">(</mo><mi>i</mi><mi>j</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>Ν</mi><mo stretchy="false">(</mo><mi>B</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false">)</mo></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>l</mi><mo stretchy="false">(</mo><mi>i</mi><mi>j</mi><mo stretchy="false">)</mo><mo>,</mo><mi>t</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>l</mi><mo stretchy="false">(</mo><mi>j</mi><mi>i</mi><mo stretchy="false">)</mo><mo>∈</mo><mi>Ν</mi><mo stretchy="false">(</mo><mi>B</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo stretchy="false">)</mo></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>l</mi><mo stretchy="false">(</mo><mi>j</mi><mi>i</mi><mo stretchy="false">)</mo><mo>,</mo><mi>t</mi></mrow></msub><mspace width="0.25em" /><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>B</mi><msub><mrow></mrow><mtext>Ι</mtext></msub></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>d</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mi>t</mi></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="120">式中:<i>B</i><sub>I</sub>为配电网内部节点集合;<i>N</i>(<i>B</i><sub>I</sub>)为与配电网内部节点相连线路的集合。</p>
                </div>
                <div class="p1">
                    <p id="121">T-D边界交换功率的限值约束:</p>
                </div>
                <div class="p1">
                    <p id="122">-<i>P</i><sup>E</sup><sub>T-D</sub><sub><i>k</i></sub><sub>,max</sub>≤<i>P</i><sup>E</sup><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>≤<i>P</i><sup>E</sup><sub>T-D</sub><sub><i>k</i></sub><sub>,max</sub>      (21)</p>
                </div>
                <div class="p1">
                    <p id="123">2)DG的需求响应约束</p>
                </div>
                <div class="p1">
                    <p id="124">Δ<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,DG,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub>=<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,DG,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub>-<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,DG,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub><sub>-1</sub>      (22)</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="208"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>t</mi><mo>∈</mo><mi>Τ</mi><msub><mrow></mrow><mtext>p</mtext></msub></mrow></munder><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mi>t</mi><mo>,</mo><mi>q</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>      (23)</p>
                </div>
                <div class="p1">
                    <p id="126">式中:Δ<i>P</i><sub>D</sub><sub><i>k</i></sub><sub>,DG,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub>为DG在时段<i>t</i>的第<i>q</i>次迭代中功率的爬坡值;<i>P</i><mathml id="209"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>max</mi></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为最大可切除功率;<i>T</i><sub>p</sub>为所有允许时段集合,假设可调节价格响应DG在允许时段<i>t</i>都是可转移和可切除的。</p>
                </div>
                <div class="p1">
                    <p id="127">3)DSO的爬坡约束</p>
                </div>
                <div class="p1">
                    <p id="128">DSO整体多时段爬坡率限值约束:</p>
                </div>
                <div class="p1">
                    <p id="129">|<i>P</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub>-<i>P</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>-1</sub>|≤<i>R</i><sub>D</sub><sub><i>k</i></sub><sub>,max</sub>      (24)</p>
                </div>
                <div class="p1">
                    <p id="130">式中:<i>R</i><sub>D</sub><sub><i>k</i></sub><sub>,max</sub>为第<i>k</i>个DSO整体的功率爬坡限值。</p>
                </div>
                <div class="p1">
                    <p id="131">4)DSO的备用约束</p>
                </div>
                <div class="p1">
                    <p id="132"><i><b>P</b></i><mathml id="210"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>d</mtext></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>+<i><b>P</b></i><mathml id="211"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>c</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>≥<i><b>R</b></i><mathml id="212"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>A</mtext><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>      (25)</p>
                </div>
                <div class="p1">
                    <p id="133"><i><b>P</b></i><mathml id="213"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>c</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>≥<i><b>R</b></i><mathml id="214"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>A</mtext><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mtext>d</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>      (26)</p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i><b>P</b></i><mathml id="215"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>d</mi></mrow><mrow><mtext>c</mtext><mtext>u</mtext><mtext>r</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为负荷切除量;<i><b>P</b></i><mathml id="216"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>c</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>和<i><b>P</b></i><mathml id="217"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>c</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>分别为DG出力增减量;<i><b>R</b></i><mathml id="218"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>A</mtext><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mtext>u</mtext><mtext>p</mtext></mrow></msubsup></mrow></math></mathml>和<i><b>R</b></i><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>A</mtext><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mtext>d</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>分别为第<i>k</i>个DSO所在区域A<sub><i>k</i></sub>承担的上、下调备用需求。</p>
                </div>
                <div class="p1">
                    <p id="135">5)DG发电及其调节备用限值约束</p>
                </div>
                <div class="area_img" id="136">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="138">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_13800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="140">式中:<i><b>P</b></i><sub>D</sub><sub><i>k</i></sub><sub>,DG</sub>为第<i>k</i>个DSO所在区域DG出力矩阵;<i><b>U</b></i><sub>D</sub><sub><i>k</i></sub>为相应的DG启停状态矩阵;<i><b>P</b></i><sub>D</sub><sub><i>k</i></sub><sub>,DG,max</sub>和<i><b>P</b></i><sub>D</sub><sub><i>k</i></sub><sub>,DG,min</sub>为第<i>k</i>个DSO所在区域DG最大、最小出力限值;<i><b>P</b></i><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mtext>c</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>和<i><b>P</b></i><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mtext>D</mtext><mtext>G</mtext></mrow><mrow><mtext>d</mtext><mtext>e</mtext><mtext>c</mtext><mtext>r</mtext></mrow></msubsup></mrow></math></mathml>分别为DG出力增减矩阵;<i>γ</i><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub></mrow><mrow><mtext>L</mtext><mtext>R</mtext></mrow></msubsup></mrow></math></mathml>为DG备用调用所占负荷百分比的限值,<i><b>P</b></i><sub>D</sub><sub><i>k</i></sub><sub>,d,max</sub>为第<i>k</i>个DSO所在区域的负荷矩阵。</p>
                </div>
                <h3 id="141" name="141" class="anchor-tag"><b>4</b> 求解算法的流程和收敛性</h3>
                <h4 class="anchor-tag" id="142" name="142"><b>4.1</b> 输配电市场分解协调算法流程</h4>
                <div class="p1">
                    <p id="143">输电市场和各个配电市场间基于广义主从分裂的分布式协调优化采用HGD算法形式,从TSO主问题开始的迭代过程如下。</p>
                </div>
                <div class="p1">
                    <p id="144">步骤1:赋初值,迭代序号<i>q</i>=1,初始化边界功率<i>P</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub>,∀<i>k</i>∈{1,2,…,<i>N</i><sub>D</sub>},<i>t</i>∈{1,2,…,<i>T</i><sub>h</sub>}。对于配电系统仅存在少量DG的情况,将DSO的负荷需求直接作为TSO第1次迭代的边界功率值;对于配电系统存在较多DG的情况,将DSO的负荷减去DG的最大出力作为TSO第1次迭代的边界功率值。其他情况,采用带有误差分析结果的节点负荷预测值作为DSO的负荷需求。</p>
                </div>
                <div class="p1">
                    <p id="145">步骤2:求解TSO主问题,将求得的节点电价下发给所有DSO及其他输电市场成员。</p>
                </div>
                <div class="p1">
                    <p id="146">步骤3:依据第<i>q</i>次迭代的输配电边界交易价格<i>π</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub>,求解第<i>k</i>个DSO子问题,获得输配之间能量交易量<i>P</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>t</i></sub><sub>,</sub><sub><i>q</i></sub><sub>+1</sub>,并反馈提交给TSO。</p>
                </div>
                <div class="p1">
                    <p id="147">步骤4:时间一致收敛性判断。如果输电市场在边界节点的电价在所有时段上均收敛到固定的数值不变,即相对收敛率小于某一个较小数值<mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><msub><mrow></mrow><mi>π</mi></msub><mo>,</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>max</mi></mrow></mstyle><mrow><mspace width="0.25em" /><mtable columnalign="left" rowspacing="-0.1"><mtr><mtd><mi>t</mi><mo>=</mo><mo stretchy="false">{</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Τ</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo stretchy="false">}</mo></mtd></mtr><mtr><mtd><mi>k</mi><mo>=</mo><mo stretchy="false">{</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">}</mo></mtd></mtr></mtable></mrow></munder><mo stretchy="false">(</mo><mi>π</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>t</mi><mo>,</mo><mi>q</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>π</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>t</mi><mo>,</mo><mi>q</mi></mrow></msub><mo stretchy="false">)</mo><mo>/</mo><mi>π</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mo>-</mo><mtext>D</mtext><msub><mrow></mrow><mi>k</mi></msub><mo>,</mo><mi>t</mi><mo>,</mo><mi>q</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>≤</mo><mi>ε</mi><msub><mrow></mrow><mi>π</mi></msub><mo>,</mo><mo>∀</mo><mi>k</mi><mo>∈</mo><mi>Ν</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>,</mo><mi>t</mi><mo>∈</mo><mo stretchy="false">{</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>Τ</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo stretchy="false">}</mo></mrow></math></mathml>,则退出迭代;否则,<i>q</i>=<i>q</i>+1,跳到步骤2继续执行,直至迭代步数<i>q</i>大于最大迭代次数<i>M</i>为止。</p>
                </div>
                <div class="p1">
                    <p id="148">步骤5:结束,求得优化交易结果,并获得DSO策略报价系数。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>4.2</b> 输配电市场分解协调算法的收敛性</h4>
                <div class="p1">
                    <p id="150">基于迭代的T-D边界交互变量之间存在着复杂的耦合关系。DSO在第<i>q</i>步迭代的子问题如式(29)所示,TSO在第<i>q</i>+1步的子问题如式(30)所示,输配电市场迭代的节点电价关系如(31)所示。</p>
                </div>
                <div class="p1">
                    <p id="151"><i>P</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>q</i></sub>=<i>Φ</i><sub>D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>q</i></sub> (<i>π</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>q</i></sub>)      (29)</p>
                </div>
                <div class="p1">
                    <p id="152"><i>π</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>q</i></sub><sub>+1</sub>=<i>Φ</i><sub>T,</sub><sub><i>q</i></sub>(<i>P</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>q</i></sub>)      (30)</p>
                </div>
                <div class="p1">
                    <p id="153"><i>π</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>q</i></sub><sub>+1</sub>=<i>Φ</i><sub>T,</sub><sub><i>q</i></sub>(<i>Φ</i><sub>D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>q</i></sub> (<i>π</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>q</i></sub>))=<i>Φ</i><sub><i>q</i></sub>(<i>π</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>q</i></sub>)      (31)</p>
                </div>
                <div class="p1">
                    <p id="154">通过基于式(29)和式(30)的迭代计算方法,在边界节点电价<i>π</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>q</i></sub>和<i>π</i><sub>T-D</sub><sub><i>k</i></sub><sub>,</sub><sub><i>q</i></sub><sub>+1</sub>收敛相等<citation id="245" type="reference"><link href="22" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">24</a>]</sup></citation>时,TSO和DSO协调达到最优解。附录B证明了最优解理论上满足集中式TSO和DSO协调问题的库恩-塔克(KKT)条件。类似的过程也可以适用于备用市场的情形。</p>
                </div>
                <h3 id="155" name="155" class="anchor-tag"><b>5</b> 算例分析</h3>
                <div class="p1">
                    <p id="156">本文构建的基于市场的输配协同示意图如附录D图D1所示。多个地区(如A,B,C)零售市场DSO和批发市场TSO之间通过两级市场进行协调交互。其中,配电零售市场采用等值节点负荷(发电)功率模型,网络模型采用基于MI-SOCP的配电网重构模型。算例如附录D图D2所示,其中位于节点1的风电间歇性能源的波动系数和系统负荷波动系数如附录D图D3所示。</p>
                </div>
                <div class="p1">
                    <p id="157">为简化起见,输电系统只考虑能量报价,所有区域统一满足全网关于辅助服务备用分摊的要求。如附录D图D2所示,采用修改后的PJM 5节点网络作为TSO输电网模型数据;节点4所连负荷作为所关注的DSO,将文献<citation id="246" type="reference">[<a class="sup">25</a>]</citation>中的33节点辐射形网络作为DSO配电网模型数据。配电网系统中的间歇性分布式电源中,具备可控储能装置的机组位于节点集合{3,7,8,12,18,20,25,31},设置这些节点的DG所带负荷具备可转移和可切除特性。风电接入情况下输电系统的反调峰特性见附录D图D3,表1—表3分别给出了输电网发电和线路数据,其中电抗和电纳均为标幺值。本文采用商业求解器Mosek,可以通过等同项来获取模型和解的对偶值等信息。</p>
                </div>
                <div class="p1">
                    <p id="158">算例T5D33用来验证所提方法在日前市场的输配协调问题上的有效性,并给出了所关注的位于第4号节点的DSO在能量批发市场上的多时段最优交易、具有一致最优性的策略性报价意愿等情况。</p>
                </div>
                <div class="area_img" id="159">
                    <p class="img_tit"><b>表1 输电网中的发电机组数据</b>Ⅰ <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Generation unit data Ⅰ in transmission network</b></p>
                    <p class="img_note"></p>
                    <table id="159" border="1"><tr><td><br />母线</td><td>启动后的初<br />始功率/MW</td><td>初始启停<br />状态值</td><td><i>P</i><sup>G</sup><sub><i>i</i>,max</sub>/MW</td><td><i>P</i><sup>G</sup><sub><i>i</i>,min</sub>/MW</td></tr><tr><td><br /> 1</td><td>136</td><td>0</td><td>300</td><td>10</td></tr><tr><td><br /> 3</td><td>300</td><td>0</td><td>500</td><td>10</td></tr><tr><td><br /> 4</td><td>124</td><td>0</td><td>200</td><td>10</td></tr><tr><td><br /> 5</td><td>600</td><td>0</td><td>700</td><td>10</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="160">
                    <p class="img_tit"><b>表2 输电网中的发电机组数据</b>Ⅱ <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Generation unit data Ⅱ in transmission network</b></p>
                    <p class="img_note"></p>
                    <table id="160" border="1"><tr><td rowspan="2"><br />机组</td><td colspan="2"><br />发电机报价系数</td><td rowspan="2">启动费用/<br />美元</td><td rowspan="2">关停费用/<br />美元</td></tr><tr><td><br /><i>a</i>/(美元·<br />(MW<sup>2</sup>·h)<sup>-1</sup>)</td><td><i>b</i>/(美元·<br />(MW·h)<sup>-1</sup>)</td></tr><tr><td><br /> G1</td><td>0.01</td><td>15</td><td>1</td><td>0</td></tr><tr><td><br /> G3</td><td>0.01</td><td>30</td><td>2</td><td>0</td></tr><tr><td><br /> G4</td><td>0.01</td><td>45</td><td>3</td><td>0</td></tr><tr><td><br /> G5</td><td>0.01</td><td>20</td><td>1</td><td>0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="161">
                    <p class="img_tit"><b>表3 输电网中的线路数据</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 3 Line data in transmission network</b></p>
                    <p class="img_note"></p>
                    <table id="161" border="1"><tr><td><br />线路</td><td>起始节点</td><td>到达节点</td><td>电抗</td><td>电纳</td><td>功率限值/<br />MW</td></tr><tr><td><br /> 1</td><td>1</td><td>2</td><td>0.028 1</td><td>0.035 6</td><td>400</td></tr><tr><td><br /> 2</td><td>1</td><td>4</td><td>0.030 4</td><td>0.032 9</td><td>999</td></tr><tr><td><br /> 3</td><td>1</td><td>5</td><td>0.006 4</td><td>0.156 3</td><td>999</td></tr><tr><td><br /> 4</td><td>2</td><td>3</td><td>0.010 8</td><td>0.092 6</td><td>999</td></tr><tr><td><br /> 5</td><td>3</td><td>4</td><td>0.029 7</td><td>0.033 7</td><td>999</td></tr><tr><td><br /> 6</td><td>4</td><td>5</td><td>0.029 7</td><td>0.033 7</td><td>240</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="162">如表4所示,相比于TSO独立运行,基于广义主从法的输配电市场协调运行可以给输电市场运营商节省1 366.40美元的购电成本费用。因为输配电市场协调优化可以从DSO中寻求需求响应,以减少输电系统中相对较贵的机组的发电能量费用和启停费用。</p>
                </div>
                <div class="area_img" id="163">
                    <p class="img_tit"><b>表4 输电市场独立运行与输配电市场协调运行的购电成本对比</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 4 Purchasing electricity costs of independent operation of transmission market and coordinated operation of transmission and distribution markets</b></p>
                    <p class="img_note"></p>
                    <table id="163" border="1"><tr><td><br />场景</td><td>迭代次数</td><td>TSO购电<br />成本/美元</td><td>能量费用/<br />美元</td><td>启停费用/<br />美元</td></tr><tr><td><br /> 输电市场<br />独立运行</td><td>1</td><td>5 051.72</td><td>5 044.72</td><td>7</td></tr><tr><td><br /> 输配协调</td><td>2</td><td>3 685.32</td><td>3 684.32</td><td>1</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="164">为了分析输配电市场协调运行的规律,采用了不同系统供需比情况下的报价场景。如表5所示,这2个场景将用于分析零售报价对于DSO市场行为表现的影响。如图2所示,DSO的整体市场交易收益与零售商的报价有着正相关系,即当系统供需比减小,零售预测报价增高时,DSO在输配电市场的交易量随之增加,其通过市场交易获得的整体收益也将随之提高。</p>
                </div>
                <div class="area_img" id="165">
                    <p class="img_tit"><b>表5 系统供需比、零售报价和收敛率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 5 System supply-demand ratio, retail bidding and convergence ratio</b></p>
                    <p class="img_note"></p>
                    <table id="165" border="1"><tr><td><br />场景</td><td>系统供<br />需比</td><td>零售报价/<br />(美元·(MW·h)<sup>-1</sup>)</td><td>DSO购电<br />成本/美元</td><td>相对收敛<br />率/10<sup>-6</sup></td></tr><tr><td><br /> 1</td><td>1.4</td><td>23</td><td>4 028.91</td><td>2.08</td></tr><tr><td><br /> 2</td><td>1.2</td><td>25</td><td>4 408.38</td><td>1.66</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="166">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921012_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同场景下的DSO市场交易收益" src="Detail/GetImg?filename=images/DLXT201921012_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同场景下的DSO市场交易收益</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921012_166.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Transaction payoff of DSO in different scenarios</b></p>

                </div>
                <div class="p1">
                    <p id="167">DSO参与TSO批发市场的策略性报价意愿系数在图3中给出,可以看出,在输电系统存在风电反调峰特性(如附录D图D3)时,配电资源参与能量市场的意愿随着间歇性发电功率波动而改变。当系统供需比减小,零售预测报价增高,在价格的驱动下,DSO表现出更强烈的报价意愿以便在TSO批发市场中获得更大的收益。因此,供需比越小,需求侧在能量市场的预测报价越高,其越有意愿通过DSO参与TSO批发市场的竞争。通过DSO将批发市场和零售市场有效地结合起来,扩大了输配电系统批发零售市场之间的流动性。</p>
                </div>
                <div class="area_img" id="168">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921012_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 批发能量市场中DSO的报价意愿系数" src="Detail/GetImg?filename=images/DLXT201921012_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 批发能量市场中DSO的报价意愿系数</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921012_168.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Bidding willingness coefficient of DSO in 
wholesale energy market</b></p>

                </div>
                <div class="p1">
                    <p id="169">当系统供需比减小时,零售市场报价越高,一般情况下,DSO对应的功率损耗就越大,如图4所示,大部分时段均满足此损耗变化的规律,因此,可以通过提高系统供需比和减小零售报价的方式来抑制网络损耗的增长。由于配电网是“闭环建设,开环运行”,模拟了随零售市场报价变化而变化的网络重构情况,如图5所示,给出了日前00:00—01:00单个时段配电网37个支路开关的切换状态情况。在日前市场24个时段中,从场景2开关切换126次至场景1开关切换106次可知,通过减小零售报价可以减少配电网远程开关切换的次数,能够有效减少网损,从而促进市场流动性。因此,基于辐射形网络的MI-SOCP模型可以较好地对配电网进行网络重构,通过合理的配电网开关方式和机组启停方式,降低系统购电成本。</p>
                </div>
                <div class="area_img" id="170">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921012_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 在不同零售报价情况下的DSO功率损耗" src="Detail/GetImg?filename=images/DLXT201921012_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 在不同零售报价情况下的DSO功率损耗</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921012_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Power loss of DSO in different levels of 
retail price bidding</b></p>

                </div>
                <div class="area_img" id="171">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921012_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 在不同零售报价情况下的支路开关状态" src="Detail/GetImg?filename=images/DLXT201921012_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 在不同零售报价情况下的支路开关状态</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921012_171.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Branch switch status in different levels of 
retail price bidding</b></p>

                </div>
                <h3 id="172" name="172" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="173">本文针对一体化输配电市场协调问题,构建了考虑备用需求约束的能量日前输配电市场分布式优化框架,给出了MILP输电网模型和考虑网络重构的MI-SOCP配电网模型,并提出了基于广义主从分裂的一体化输配电市场分解协调的分布式实现方法。其中,模拟了市场主体(如DSO)策略性报价意愿的行为约束;配电网系统采用的网络重构模型能精细化网损,提高市场的流动性;同时,分析了输配电市场联合运行对于系统整体经济运行效益上的优势。通过算例证明了方法的有效性。该模型和方法适用于电力批发市场和各地区零售市场之间的协调,有利于理清输配电网络之间供需和价格的耦合关系,解决区域之间因市场流动性导致的交易壁垒难题。后续研究需要进一步定量研究批发和零售两级市场环境下影响间歇性能源消纳的因素等。</p>
                </div>
                <div class="p1">
                    <p id="174">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="247" name="247" class="anchor-tag">附录A 辐射网络重构的配电网MI-SOCP模型</h3>
                <div class="p1">
                    <p id="249">(1)辐射型拓扑网络约束</p>
                </div>
                <div class="p1">
                    <p id="250">市场环境下最优的DSO拓扑是源于交易等值的生成树。网络辐射的必要条件是</p>
                </div>
                <div class="area_img" id="251">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_25100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="252">这可以从以下条件中推导得出：</p>
                </div>
                <div class="area_img" id="253">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_25300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="255">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_25500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="257">β<sub>0j</sub>=0,j∈N(0)(A4)</p>
                </div>
                <div class="area_img" id="256">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_25600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="258">0≤α<sub>l</sub>≤1(A6)</p>
                </div>
                <div class="p1">
                    <p id="259">式中：<image id="260" type="formula" href="images/DLXT201921012_26000.jpg" display="inline" placement="inline"><alt></alt></image>是根据线路的连接状态确定，其中1为连接状态；0为非连接状态。β<sub>ij</sub>在节点j是节点i的父节点时设置为1；否则为0。N(i)表示与节点i相连的节点集合。(R<sub>i</sub><sub>j</sub>,T<sub>i</sub><sub>j</sub>)为与线路关联的中间变量。</p>
                </div>
                <div class="area_img" id="261">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="262">R<sub>i</sub><sub>j</sub>=V<sub>i</sub>V <sub>j</sub> cos(θ<sub>i</sub>-θ<sub>j</sub>)(A8)</p>
                </div>
                <div class="p1">
                    <p id="263">T<sub>i</sub><sub>j</sub>=V<sub>i</sub>V <sub>j</sub> sin(θ<sub>i</sub>-θ<sub>j</sub>)(A9)</p>
                </div>
                <div class="p1">
                    <p id="264">式中：V<sub>i</sub>和θ<sub>i</sub>为节点i的电压幅值和相角，<image id="266" type="formula" href="images/DLXT201921012_26600.jpg" display="inline" placement="inline"><alt></alt></image>当线路(i,j)上的功率反向时，T<sub>ij</sub>可以在相反的方向，即T<sub>ij</sub>=-T<sub>ji</sub>。</p>
                </div>
                <div class="p1">
                    <p id="265">(2)支路功率等式约束</p>
                </div>
                <div class="area_img" id="267">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_26700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="268">式中：<image id="269" type="formula" href="images/DLXT201921012_26900.jpg" display="inline" placement="inline"><alt></alt></image>。</p>
                </div>
                <div class="p1">
                    <p id="270">(3)线路连接状态不等式约束</p>
                </div>
                <div class="area_img" id="271">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="272">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_27200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="273">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_27300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="274">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="275">(4)节点电压幅值限值</p>
                </div>
                <div class="area_img" id="276">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="277">(5)线路载流量约束</p>
                </div>
                <div class="area_img" id="278">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="279">式中：<image id="280" type="formula" href="images/DLXT201921012_28000.jpg" display="inline" placement="inline"><alt></alt></image>为线路的电流，当<image id="281" type="formula" href="images/DLXT201921012_28100.jpg" display="inline" placement="inline"><alt></alt></image>=0时，<image id="282" type="formula" href="images/DLXT201921012_28200.jpg" display="inline" placement="inline"><alt></alt></image>=0。</p>
                </div>
                <div class="p1">
                    <p id="283">(6)旋转圆锥二次约束：</p>
                </div>
                <div class="area_img" id="284">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_28400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="285">(7)辅助变量上下限</p>
                </div>
                <div class="p1">
                    <p id="286">根据辅助变量的定义，可以确定其上下限。</p>
                </div>
                <div class="p1">
                    <p id="287">0≤R<sub>i</sub><sub>j</sub>≤V<sub>m</sub><sub>ax(i)</sub>×V<sub>m</sub><sub>ax(j)</sub>(A18)</p>
                </div>
                <div class="p1">
                    <p id="288">-V<sub>max(i)</sub>×V<sub>max(i)</sub>≤T<sub>i</sub><sub>j</sub>≤V<sub>m</sub><sub>ax(i)</sub>×V<sub>m</sub><sub>ax(i)</sub>(A19)</p>
                </div>
                <h3 id="289" name="289" class="anchor-tag">附录B 输配系统协调的最优性证明</h3>
                <div class="p1">
                    <p id="290">一体化集中式（Price-based transmission and distribution coordination,PBTDC）模型的目标是最小化ISO的基于价格的成本(bidding-based cost)。</p>
                </div>
                <div class="area_img" id="291">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_29100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="292">当HGD算法收敛时，在凸成本报价的假设前提下，其收敛结果可以证明是输配系统协调问题的最优解。</p>
                </div>
                <div class="p1">
                    <p id="293">在集中式PBTDC模型中，关于边界变量P <sup>E</sup><sub>T-D</sub>的KKT条<sub>k,t</sub>件，根据式(2),(10),(13),(19)和(21)的乘子，可以得出</p>
                </div>
                <div class="area_img" id="294">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_29400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="295">式中：λ<sub>T</sub>是式(2)对应的乘子，μ<sub>T,l,min</sub>/μ<sub>T</sub>是<sub>,l,max</sub>(10)相应的乘子，τ<sup>f</sup><sub>max</sub>/τ<sup>f</sup><sub>min</sub>为(13)对应的乘子（正常运行情况下为0），λ<sup>P</sup><sub>D</sub>是等式约束(19)的乘子，φ<sub>D,min</sub>/φ<sub>D,max</sub>是(21)对应的乘子。</p>
                </div>
                <div class="p1">
                    <p id="296">在HGD算法中，在第q迭代步，关于边界变量P <sup>E</sup><sub>T-D</sub><sub>k,t</sub>的KKT条件可以分为TSO和第k个DSO两个部分。</p>
                </div>
                <div class="p1">
                    <p id="297"><sup>E</sup>TSO中，迭代第q步，P<sub>T-D</sub><sub>k,t</sub>相关的KKT条件为(B3)。</p>
                </div>
                <div class="area_img" id="298">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="299">在第k个DSO中，迭代第q+1步,P<sup>E</sup><sub>T-D</sub><sub>k,t</sub>相关的KKT条件为式(B4)。</p>
                </div>
                <div class="area_img" id="301">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921012_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="303">当迭代收敛时，π<sup>q+1</sup><sub>T-D,t</sub>=π<sup>q</sup><sub>k</sub><sub>T-D</sub><sub>k,t</sub>,HGD的解必须满足(B3)和(B4)。因此，HGD解的最优条件可以得出(B2)的结果，这与集中式PBTDC模型最优化条件是一致的。</p>
                </div>
                <div class="p1">
                    <p id="304">此外，若在考虑备用市场的情况下，对应模型的KKT条件可以用相类似的过程进行证明，此处省略。</p>
                </div>
                <h3 id="305" name="305" class="anchor-tag">附录C 广义主从分裂协调优化方法示意图</h3>
                <div class="area_img" id="306">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921012_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 广义主从分裂协调优化方法的示意图[11]" src="Detail/GetImg?filename=images/DLXT201921012_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 广义主从分裂协调优化方法的示意图<sup><a class="sup">[11]</a></sup>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921012_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C-1 Schematic diagram of G-MSS-based coordination optimization method</p>

                </div>
                <h3 id="307" name="307" class="anchor-tag">附录D 输配电市场协调的应用情景</h3>
                <div class="area_img" id="308">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921012_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D1 输电批发市场和配电区域零售市场协同优化框架" src="Detail/GetImg?filename=images/DLXT201921012_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D1 输电批发市场和配电区域零售市场协同优化框架  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921012_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D1 Schematic diagram for coordination between wholesale and regional retail markets</p>

                </div>
                <div class="area_img" id="309">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921012_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D2 输电网5节点系统接线图" src="Detail/GetImg?filename=images/DLXT201921012_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D2 输电网5节点系统接线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921012_30900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D2 TSO 5-bus system</p>

                </div>
                <div class="area_img" id="310">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921012_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图D3 输电网风电接入情况下系统反调峰特性" src="Detail/GetImg?filename=images/DLXT201921012_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图D3 输电网风电接入情况下系统反调峰特性  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921012_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.D3 System peak regulation characteristic with wind generation</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Market Operations in Electric Power Systems">

                                <b>[1]</b> SHAHIDEHPOUR M,YAMIN H,LI Z.Market operations in electric power systems:forecasting,scheduling,and risk management[M].Hoboken,USA:Wiley-IEEE Press,2002.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501022&amp;v=MTgzODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVWJ2SklTSFRlckc0SDlUTXJvOUhab1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 周京阳,王斌,周劼英,等.市场机制下智能电网调度控制系统调度计划应用模型及分析[J].电力系统自动化,2015,39(1):124-130.ZHOU Jingyang,WANG Bin,ZHOU Jieying,et al.Applied model and analysis of dispatching plan in smart grid dispatching and control systems under market mechanism[J].Automation of Electric Power Systems,2015,39(1):124-130.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501002&amp;v=MjM3OTdCdEdGckNVUjdxZlp1WnNGaURoVWJ2SklTSFRlckc0SDlUTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 辛耀中,石俊杰,周京阳,等.智能电网调度控制系统现状与技术展望[J].电力系统自动化,2015,39(1):2-8.XIN Yaozhong,SHI Junjie,ZHOU Jingyang,et al.Technology development trends of smart grid dispatching and control systems[J].Automation of Electric Power Systems,2015,39(1):2-8.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MTg5MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVWJ2SklTSFRlckc0SDliTXBvOUZab1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 康重庆,姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化,2017,41(9):1-11.DOI:10.7500/AEPS20170120004.KANG Chongqing,YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):1-11.DOI:10.7500/AEPS 20170120004.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A hierarchical electricity market structure for the smart grid paradigm">

                                <b>[5]</b> MANSHADI S,KHODAYAR M.A hierarchical electricity market structure for the smart grid paradigm[C]// IEEE/PES Transmission and Distribution Conference and Exposition,May 3-5,2016,Dallas,USA.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201718019&amp;v=Mjc1Mjl1WnNGaURoVWJ2SklTSFRlckc0SDliTnA0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 丁强,李锴,朱泽磊,等.基于变量降维的大电网经济调度优化方法[J].电力系统自动化,2017,41(18):130-136.DOI:10.7500/AEPS20170222005.DING Qiang,LI Kai,ZHU Zelei,et al.Economic dispatch optimization method for large-scale power grid based on variable dimension reduction[J].Automation of Electric Power Systems,2017,41(18):130-136.DOI:10.7500/AEPS 20170222005.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200324006&amp;v=MTc0MTQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhVYnZKSVNIVGVyRzRIdExPcTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 程新功,厉吉文,曹立霞,等.电力系统最优潮流的分布式并行算法[J].电力系统自动化,2003,27(24):23-27.CHENG Xingong,LI Jiwen,CAO Lixia,et al.Distributed and parallel optimal power flow solution of electric power systems[J].Automation of Electric Power Systems,2003,27(24):23-27.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822016&amp;v=MjQwNzFPclk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhVYnZKSVNIVGVyRzRIOW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 王旭,别朝红.基于交替方向乘子法的电-气互联系统分布式协同规划[J].电力系统自动化,2018,42(22):107-117.DOI:10.7500/AEPS20180129011.WANG Xu,BIE Zhaohong.Distributed co-planning of electricity and natural gas systems based on alternating direction method of multipliers[J].Automation of Electric Power Systems,2018,42(22):107-117.DOI:10.7500/AEPS 20180129011.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201903010&amp;v=MjE1MTR6cXFCdEdGckNVUjdxZlp1WnNGaURoVWJ2SklTSFRlckc0SDlqTXJJOUVaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 张旭,王洪涛.高比例可再生能源电力系统的输配协同优化调度方法[J].电力系统自动化,2019,43(3):67-75.DOI:10.7500/AEPS20180122003.ZHANG Xu,WANG Hongtao.Optimal dispatch method of transmission and distribution coordination for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2019,43(3):67-75.DOI:10.7500/AEPS20180122003.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A decentralized solution to the DC-OPF of interconnected power systems">

                                <b>[10]</b> BAKIRTZIS A G,BISKAS P N.A decentralized solution to the DC-OPF of interconnected power systems [J].IEEE Transactions on Power Systems,2003,18(3):1007-1013.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Coordinated economic dispatch of coupled transmission and distribution systems using heterogeneous decomposition">

                                <b>[11]</b> LI Z,GUO Q,SUN H,et al.Coordinated economic dispatch of coupled transmission and distribution systems using heterogeneous decomposition[J].IEEE Transactions on Power Systems,2016,31(6):4817-4830.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Generalized master-slave-splitting method and application to transmission-distribution coordinated energy management">

                                <b>[12]</b> LI Z,SUN H,GUO Q,et al.Generalized master-slave-splitting method and application to transmission-distribution coordinated energy management[J/OL].IEEE Transactions on Power Systems[2018-12-28].DOI:10.1109/TPWRS.2018.2890169.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimal transactive market operations with distribution system operators">

                                <b>[13]</b> RENANI Y K,EHSAN M,SHAHIDEHPOUR M.Optimal transactive market operations with distribution system operators[J].IEEE Transactions on Smart Grid,2018,9(6):6692-6701.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Smart distribu-tion grid:optimal day-ahead scheduling with reconfigu-rable topology">

                                <b>[14]</b> GOLSHANNAVAZ S,AFSHARNIA S,AMINIFAR F.Smart distribution grid:optimal day-ahead scheduling with reconfigurable topology[J].IEEE Transactions on Smart Grid,2014,5(5):2402-2411.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Minimum Loss Network Reconfiguration Using Mixed-Integer Convex Programming">

                                <b>[15]</b> JABR R ANGH R,PAL B C.Minimum loss network reconfiguration using mixed-integer convex programming [J].IEEE Transactions on Power Systems,2012,27(2):1106-1115.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Strategic bidding of transmission-constrained GENCOs with incomplete information">

                                <b>[16]</b> LI T,SHAHIDEHPOUR M.Strategic bidding of transmission-constrained GENCOs with incomplete information[J].IEEE Transactions on Power Systems,2005,20(1):437-447.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200209001&amp;v=MjMxOTlHRnJDVVI3cWZadVpzRmlEaFVidkpJU0hUZXJHNEh0UE1wbzlGWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 武智勇,康重庆,夏清,等.基于博弈论的发电商报价策略[J].电力系统自动化,2002,26(9):7-11.WU Zhiyong,KANG Chongqing,XIA Qing,et al.Strategic bidding with application of game theory [J].Automation of Electric Power Systems,2002,26(9):7-11.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Risk-constrained bidding strategy with stochastic unit commitment">

                                <b>[18]</b> LI T,SHAHIDEHPOUR M,LI Z.Risk-constrained bidding strategy with stochastic unit commitment[J].IEEE Transactions on Power Systems,2007,22(1):449-458.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Bidding Strategy of Virtual Power Plant for Participating in Energy and Spinning Reserve Markets-Part II: Numerical Analysis">

                                <b>[19]</b> MASHHOUR E,MOGHADDAS-TAFRESHI S M.Bidding strategy of virtual power plant for participating in energy and spinning reserve markets—Part Ⅱ:numerical analysis[J].IEEE Transactions on Power Systems,2011,26(2):957-964.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dispatch and bidding strategy of active distribution network in energy and ancillary services market">

                                <b>[20]</b> JIN Yao,WANG Zhengyu,JIANG Chuanwen,et al.Dispatch and bidding strategy of active distribution network in energy and ancillary services market[J].Journal of Modern Power Systems and Clean Energy,2015,3(4):565-572.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Pay-as-bid versus marginal pricing - Part I: Strategic generator offers">

                                <b>[21]</b> REN Yongjun,GALIANA F D.Pay-as-bid versus marginal pricing—Part Ⅰ:strategic generator offers[J].IEEE Transactions on Power Systems,2004,19(4):1771-1776.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Pay-as-bid versus marginal pricing - Part II: Market behavior under strategic generator offers">

                                <b>[22]</b> REN Yongjun,GALIANA F D.Pay-as-bid versus marginal pricing—Part Ⅱ:market behavior under strategic generator offers[J].IEEE Transactions on Power Systems,2004,19(4):1777-1783.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Price-taker offering strategy in electricity pay-as-bid markets">

                                <b>[23]</b> MAZZI N,KAZEMPOUR J,PINSON P.Price-taker offering strategy in electricity pay-as-bid markets[J].IEEE Transactions on Power Systems,2018,33(2):2175-2183.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Convergence of volatile power markets with price-based demand response">

                                <b>[24]</b> ZHAO Z,WU L,SONG G.Convergence of volatile power markets with price-based demand response[J].IEEE Transactions on Power Systems,2014,29(5):2107-2118.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Network reconfiguration in distribution systems for loss reduction and load balancing">

                                <b>[25]</b> BARAN M E,WU F F.Network reconfiguration in distribution systems for loss reduction and load balancing [J].IEEE Transactions on Power Delivery,1989,4(2):1401-1407.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921012" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921012&amp;v=MTUyMTdCdEdGckNVUjdxZlp1WnNGaURoVWJ2SklTSFRlckc0SDlqT3JvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

