

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136420549475000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921013%26RESULT%3d1%26SIGN%3dRjcWYdNZts%252brGrUV9TXY0dCcrOw%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921013&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921013&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921013&amp;v=MTk2MTgvQUlTSFRlckc0SDlqT3JvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#54" data-title="&lt;b&gt;1&lt;/b&gt; 新能源有功控制建模 "><b>1</b> 新能源有功控制建模</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#56" data-title="&lt;b&gt;1.1&lt;/b&gt; 优化目标"><b>1.1</b> 优化目标</a></li>
                                                <li><a href="#63" data-title="&lt;b&gt;1.2&lt;/b&gt; 约束条件"><b>1.2</b> 约束条件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;2&lt;/b&gt; 求解策略 "><b>2</b> 求解策略</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#83" data-title="&lt;b&gt;2.1&lt;/b&gt; 总体思路"><b>2.1</b> 总体思路</a></li>
                                                <li><a href="#92" data-title="&lt;b&gt;2.2&lt;/b&gt; 第&lt;b&gt;1&lt;/b&gt;阶段优化"><b>2.2</b> 第<b>1</b>阶段优化</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;2.3&lt;/b&gt; 第&lt;b&gt;2&lt;/b&gt;阶段优化"><b>2.3</b> 第<b>2</b>阶段优化</a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;2.4&lt;/b&gt; 方法特点"><b>2.4</b> 方法特点</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#123" data-title="&lt;b&gt;3&lt;/b&gt; 应用实例 "><b>3</b> 应用实例</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#138" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#199" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#91" data-title="&lt;b&gt;图1 新能源有功控制方法流程&lt;/b&gt;"><b>图1 新能源有功控制方法流程</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;图2 全网新能源消纳空间及指令曲线&lt;/b&gt;"><b>图2 全网新能源消纳空间及指令曲线</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;表1 断面指令分配&lt;/b&gt;"><b>表1 断面指令分配</b></a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;表2 电站第2阶段优化指令&lt;/b&gt;"><b>表2 电站第2阶段优化指令</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;图3 风电场FJ和GL的电量执行进度曲线&lt;/b&gt;"><b>图3 风电场FJ和GL的电量执行进度曲线</b></a></li>
                                                <li><a href="#203" data-title="图A1 新能源电站并网拓扑示意图">图A1 新能源电站并网拓扑示意图</a></li>
                                                <li><a href="#205" data-title="表A1 电站指标">表A1 电站指标</a></li>
                                                <li><a href="#206" data-title="表A2 新能源电站的电量执行进度结果">表A2 新能源电站的电量执行进度结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 周强,汪宁渤,冉亮,等.中国新能源弃风弃光原因分析及前景探究[J].中国电力,2016,49(9):7-12.ZHOU Qiang,WANG Ningbo,RAN Liang,et al.Cause analysis on wind and photovoltaic energy curtailment and prospect research in China[J].Electric Power,2016,49(9):7-12." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201609002&amp;v=MjE5MTVGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZyL0FQeXJQWXJHNEg5Zk1wbzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         周强,汪宁渤,冉亮,等.中国新能源弃风弃光原因分析及前景探究[J].中国电力,2016,49(9):7-12.ZHOU Qiang,WANG Ningbo,RAN Liang,et al.Cause analysis on wind and photovoltaic energy curtailment and prospect research in China[J].Electric Power,2016,49(9):7-12.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 卓俊峰,金学洙,邓波,等.考虑断面安全约束的大规模风电有功控制[J].电网技术,2015,39(4):1014-1018.ZHUO Junfeng,JIN Xuezhu,DENG Bo,et al.An active power control method of large-scale wind farm considering security constraints of tie lines[J].Power System Technology,2015,39(4):1014-1018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201504022&amp;v=Mjc0NzdyL0FJVHJCZmJHNEg5VE1xNDlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         卓俊峰,金学洙,邓波,等.考虑断面安全约束的大规模风电有功控制[J].电网技术,2015,39(4):1014-1018.ZHUO Junfeng,JIN Xuezhu,DENG Bo,et al.An active power control method of large-scale wind farm considering security constraints of tie lines[J].Power System Technology,2015,39(4):1014-1018.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 王靖然,王玉林,杨志刚,等.考虑嵌套断面约束的大规模集群风电有功控制策略[J].电力系统自动化,2015,39(13):16-21.WANG Jingran,WANG Yulin,YANG Zhigang,et al.An active power control strategy for large-scale cluster of wind power considering constraints on nested transmission sections[J].Automation of Electric Power Systems,2015,39(13):16-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513003&amp;v=MDA5OTR6cXFCdEdGckNVUjdxZlp1WnNGaURoVnIvQUlTSFRlckc0SDlUTnJJOUZaNFFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王靖然,王玉林,杨志刚,等.考虑嵌套断面约束的大规模集群风电有功控制策略[J].电力系统自动化,2015,39(13):16-21.WANG Jingran,WANG Yulin,YANG Zhigang,et al.An active power control strategy for large-scale cluster of wind power considering constraints on nested transmission sections[J].Automation of Electric Power Systems,2015,39(13):16-21.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 王彬,孙勇,吴文传,等.应用于高风电渗透率电网的风电调度实时控制方法与实现[J].电力系统自动化,2015,39(21):22-29.WANG Bin,SUN Yong,WU Wenchuan,et al.A real-time wind power control method for power systems with high wind power penetration and its implementation[J].Automation of Electric Power Systems,2015,39(21):22-29." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521005&amp;v=MTA3NDhIOVRPcm85RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWci9BSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王彬,孙勇,吴文传,等.应用于高风电渗透率电网的风电调度实时控制方法与实现[J].电力系统自动化,2015,39(21):22-29.WANG Bin,SUN Yong,WU Wenchuan,et al.A real-time wind power control method for power systems with high wind power penetration and its implementation[J].Automation of Electric Power Systems,2015,39(21):22-29.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张伯明,吴文传,郑太一,等.消纳大规模风电的多时间尺度协调的有功调度系统设计[J].电力系统自动化,2011,35(1):1-6.ZHANG Boming,WU Wenchuan,ZHENG Taiyi,et al.Design of a multi-time scale coordinated active power dispatching system for accommodating large scale wind power penetration[J].Automation of Electric Power Systems,2011,35(1):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201101002&amp;v=MTI3MDFyQ1VSN3FmWnVac0ZpRGhWci9BSVNIVGVyRzRIOURNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张伯明,吴文传,郑太一,等.消纳大规模风电的多时间尺度协调的有功调度系统设计[J].电力系统自动化,2011,35(1):1-6.ZHANG Boming,WU Wenchuan,ZHENG Taiyi,et al.Design of a multi-time scale coordinated active power dispatching system for accommodating large scale wind power penetration[J].Automation of Electric Power Systems,2011,35(1):1-6.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 陈建华,吴文传,张伯明,等.风电受限态下的大电网有功实时控制模型与策略[J].中国电机工程学报,2012,32(28):1-6.CHEN Jianhua,WU Wenchuan,ZHANG Boming,et al.Power real-time control method for large power grid under wind power curtailment[J].Proceedings of the CSEE,2012,32(28):1-6." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201228001&amp;v=MDQ0NDViRzRIOVBPcDQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWci9BUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         陈建华,吴文传,张伯明,等.风电受限态下的大电网有功实时控制模型与策略[J].中国电机工程学报,2012,32(28):1-6.CHEN Jianhua,WU Wenchuan,ZHANG Boming,et al.Power real-time control method for large power grid under wind power curtailment[J].Proceedings of the CSEE,2012,32(28):1-6.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 谢旭,吴继平,罗亚洲,等.同一控制区两级调度风电实时协调控制策略[J].电力系统自动化,2017,41(11):114-119.DOI:10.7500/AEPS20161019002.XIE Xu,WU Jiping,LUO Yazhou,et al.Real-time coordinated control strategy for wind power with two-level dispatching in same control area[J].Automation of Electric Power Systems,2017,41(11):114-119.DOI:10.7500/AEPS20161019002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711016&amp;v=MDg0MTVFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZyL0FJU0hUZXJHNEg5Yk5ybzk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         谢旭,吴继平,罗亚洲,等.同一控制区两级调度风电实时协调控制策略[J].电力系统自动化,2017,41(11):114-119.DOI:10.7500/AEPS20161019002.XIE Xu,WU Jiping,LUO Yazhou,et al.Real-time coordinated control strategy for wind power with two-level dispatching in same control area[J].Automation of Electric Power Systems,2017,41(11):114-119.DOI:10.7500/AEPS20161019002.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 行舟,陈永华,陈振寰,等.大型集群风电有功智能控制系统控制策略:(一)风电场之间的协调控制[J].电力系统自动化,2011,35(20):20-23.XING Zhou,CHEN Yonghua,CHEN Zhenhuan,et al.A control strategy of active power intelligent control system for large cluster of wind farms:Part one coordination control for wind farms[J].Automation of Electric Power Systems,2011,35(20):20-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201120005&amp;v=MjgxNjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZyL0FJU0hUZXJHNEg5RE9yNDlGWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         行舟,陈永华,陈振寰,等.大型集群风电有功智能控制系统控制策略:(一)风电场之间的协调控制[J].电力系统自动化,2011,35(20):20-23.XING Zhou,CHEN Yonghua,CHEN Zhenhuan,et al.A control strategy of active power intelligent control system for large cluster of wind farms:Part one coordination control for wind farms[J].Automation of Electric Power Systems,2011,35(20):20-23.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 陈振寰,陈永华,行舟,等.大型集群风电有功智能控制系统控制策略:(二)风火电“打捆”外送协调控制[J].电力系统自动化,2011,35(21):12-15.CHEN Zhenhuan,CHEN Yonghua,XING Zhou,et al.A control strategy of active power intelligent control system for large cluster of wind farms:Part two coordination control for shared transmission of wind power and thermal power[J].Automation of Electric Power Systems,2011,35(21):12-15." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201121005&amp;v=MTUyOTFzRmlEaFZyL0FJU0hUZXJHNEg5RE9ybzlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         陈振寰,陈永华,行舟,等.大型集群风电有功智能控制系统控制策略:(二)风火电“打捆”外送协调控制[J].电力系统自动化,2011,35(21):12-15.CHEN Zhenhuan,CHEN Yonghua,XING Zhou,et al.A control strategy of active power intelligent control system for large cluster of wind farms:Part two coordination control for shared transmission of wind power and thermal power[J].Automation of Electric Power Systems,2011,35(21):12-15.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 段慧,朱燕芳,汪马翔,等.新能源并网功率智能控制系统的设计与应用[J].电力系统自动化,2019,43(2):105-111.DOI:10.7500/AEPS20180213002.DUAN Hui,ZHU Yanfang,WANG Maxiang,et al.Design and application of intelligent control system for grid-connected power of renewable energy[J].Automation of Electric Power Systems,2019,43(2):105-111.DOI:10.7500/AEPS 20180213002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902014&amp;v=MzEzNzNpRGhWci9BSVNIVGVyRzRIOWpNclk5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         段慧,朱燕芳,汪马翔,等.新能源并网功率智能控制系统的设计与应用[J].电力系统自动化,2019,43(2):105-111.DOI:10.7500/AEPS20180213002.DUAN Hui,ZHU Yanfang,WANG Maxiang,et al.Design and application of intelligent control system for grid-connected power of renewable energy[J].Automation of Electric Power Systems,2019,43(2):105-111.DOI:10.7500/AEPS 20180213002.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 高重晖,吴希,郭雷,等.新能源协调控制方法研究及在吉林电网的应用[J].吉林电力,2018,46(5):5-9.GAO Chonghui,WU Xi,GUO Lei,et al.Application of new energy coordination control method and realization in Jilin power grid[J].Jilin Electric Power,2018,46(5):5-9." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JLDJ201805002&amp;v=MTIyODFyQ1VSN3FmWnVac0ZpRGhWci9BTHlIUFpMRzRIOW5NcW85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         高重晖,吴希,郭雷,等.新能源协调控制方法研究及在吉林电网的应用[J].吉林电力,2018,46(5):5-9.GAO Chonghui,WU Xi,GUO Lei,et al.Application of new energy coordination control method and realization in Jilin power grid[J].Jilin Electric Power,2018,46(5):5-9.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 刘纯,黄越辉,张楠,等.基于智能电网调度控制系统基础平台的新能源优化调度[J].电力系统自动化,2015,39(1):159-163.LIU Chun,HUANG Yuehui,ZHANG Nan,et al.Renewable energy dispatching based on smart grid dispatching and control system platform[J].Automation of Electric Power Systems,2015,39(1):159-163." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501028&amp;v=MTU2MTBUTXJvOUhiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVnIvQUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         刘纯,黄越辉,张楠,等.基于智能电网调度控制系统基础平台的新能源优化调度[J].电力系统自动化,2015,39(1):159-163.LIU Chun,HUANG Yuehui,ZHANG Nan,et al.Renewable energy dispatching based on smart grid dispatching and control system platform[J].Automation of Electric Power Systems,2015,39(1):159-163.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 刘克俭,王铁强,时珉,等.大规模直购电下基于让渡价格的日前发电计划研究[J].电力系统保护与控制,2017,45(22):28-33.LIU Kejian,WANG Tieqiang,SHI Min,et al.Research of day-ahead generation plan based on assignment price under consumers’ direct-purchasing electricity[J].Power System Protection and Control,2017,45(22):28-33." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201722005&amp;v=MTc3NTREaFZyL0FMeW5hZWJHNEg5Yk9yWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         刘克俭,王铁强,时珉,等.大规模直购电下基于让渡价格的日前发电计划研究[J].电力系统保护与控制,2017,45(22):28-33.LIU Kejian,WANG Tieqiang,SHI Min,et al.Research of day-ahead generation plan based on assignment price under consumers’ direct-purchasing electricity[J].Power System Protection and Control,2017,45(22):28-33.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 周京阳,王斌,周劼英,等.市场机制下智能电网调度控制系统调度计划应用模型及分析[J].电力系统自动化,2015,39(1):124-130.ZHOU Jingyang,WANG Bin,ZHOU Jieying,et al.Applied model and analysis of dispatching plan in smart grid dispatching and control systems under market mechanism[J].Automation of Electric Power Systems,2015,39(1):124-130." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501022&amp;v=MTQ0NjRlckc0SDlUTXJvOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVnIvQUlTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         周京阳,王斌,周劼英,等.市场机制下智能电网调度控制系统调度计划应用模型及分析[J].电力系统自动化,2015,39(1):124-130.ZHOU Jingyang,WANG Bin,ZHOU Jieying,et al.Applied model and analysis of dispatching plan in smart grid dispatching and control systems under market mechanism[J].Automation of Electric Power Systems,2015,39(1):124-130.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 冯利民,范国英,郑太一,等.吉林电网风电调度自动化系统设计[J].电力系统自动化,2011,35(11):39-43.FENG Limin,FAN Guoying,ZHENG Taiyi,et al.Design of wind power dispatch automation system in Jilin power grid[J].Automation of Electric Power Systems,2011,35(11):39-43." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201111008&amp;v=MTA5OTNvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVnIvQUlTSFRlckc0SDlETnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         冯利民,范国英,郑太一,等.吉林电网风电调度自动化系统设计[J].电力系统自动化,2011,35(11):39-43.FENG Limin,FAN Guoying,ZHENG Taiyi,et al.Design of wind power dispatch automation system in Jilin power grid[J].Automation of Electric Power Systems,2011,35(11):39-43.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 施贵荣,孙荣富,徐海翔,等.大规模集群可再生能源有功分层协调控制策略[J].电网技术,2018,42(7):2160-2167.SHI Guirong,SUN Rongfu,XU Haixiang,et al.Active power stratification coordination control strategy for large-scale cluster of renewable energy[J].Power System Technology,2018,42(7):2160-2167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807018&amp;v=MjQwMzZxQnRHRnJDVVI3cWZadVpzRmlEaFZyL0FJVHJCZmJHNEg5bk1xSTlFYklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         施贵荣,孙荣富,徐海翔,等.大规模集群可再生能源有功分层协调控制策略[J].电网技术,2018,42(7):2160-2167.SHI Guirong,SUN Rongfu,XU Haixiang,et al.Active power stratification coordination control strategy for large-scale cluster of renewable energy[J].Power System Technology,2018,42(7):2160-2167.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 翟丙旭,王靖然,杨志刚,等.调峰约束下考虑发电优先级的风电有功控制策略[J].电力系统自动化,2017,41(23):83-88.DOI:10.7500/AEPS20170119011.ZHAI Bingxu,WANG Jingran,YANG Zhigang,et al.Active power control strategy for wind power considering priorities of power generation with peak regulation constraints[J].Automation of Electric Power Systems,2017,41(23):83-88.DOI:10.7500/AEPS20170119011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723012&amp;v=MDcyNjc0SDliT3JJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVnIvQUlTSFRlckc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         翟丙旭,王靖然,杨志刚,等.调峰约束下考虑发电优先级的风电有功控制策略[J].电力系统自动化,2017,41(23):83-88.DOI:10.7500/AEPS20170119011.ZHAI Bingxu,WANG Jingran,YANG Zhigang,et al.Active power control strategy for wind power considering priorities of power generation with peak regulation constraints[J].Automation of Electric Power Systems,2017,41(23):83-88.DOI:10.7500/AEPS20170119011.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 于昌海,吴继平,王运,等.适应发电权交易的可再生能源有功控制策略[J].电力系统自动化,2017,41(9):71-76.DOI:10.7500/AEPS20170117018.YU Changhai,WU Jiping,WANG Yun,et al.Active power control strategy for renewable energy generation adapted to generation right trade[J].Automation of Electric Power Systems,2017,41(9):71-76.DOI:10.7500/AEPS 20170117018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709011&amp;v=MTQ0MTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWci9BSVNIVGVyRzRIOWJNcG8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         于昌海,吴继平,王运,等.适应发电权交易的可再生能源有功控制策略[J].电力系统自动化,2017,41(9):71-76.DOI:10.7500/AEPS20170117018.YU Changhai,WU Jiping,WANG Yun,et al.Active power control strategy for renewable energy generation adapted to generation right trade[J].Automation of Electric Power Systems,2017,41(9):71-76.DOI:10.7500/AEPS 20170117018.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 林俐,朱晨宸,郑太一,等.风电集群有功功率控制及其策略[J].电力系统自动化,2014,38(14):9-16.LIN Li,ZHU Chenchen,ZHENG Taiyi,et al.Active power control of wind farm cluster and its strategy[J].Automation of Electric Power Systems,2014,38(14):9-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414002&amp;v=MDE1NDdmWnVac0ZpRGhWci9BSVNIVGVyRzRIOVhOcTQ5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         林俐,朱晨宸,郑太一,等.风电集群有功功率控制及其策略[J].电力系统自动化,2014,38(14):9-16.LIN Li,ZHU Chenchen,ZHENG Taiyi,et al.Active power control of wind farm cluster and its strategy[J].Automation of Electric Power Systems,2014,38(14):9-16.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 徐泰山,王昊昊,汪马翔,等.计及电量交易计划的电厂并网有功功率实时控制方法:106655279[P].2016-08-03.XU Taishan,WANG Haohao,WANG Maxiang,et al.Real-time active power control method for grid-connected power plants considering electricity trading plan:106655279[P].2016-08-03." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN106655279A&amp;v=MDAzMzJTM2ZtcFdGYWU3S1dSYnFlWitWdkh5emdVN2M9SmlPNkhyVytHOVRPcUlZMEMrNFBEMzFMeHhZVDZ6b08=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         徐泰山,王昊昊,汪马翔,等.计及电量交易计划的电厂并网有功功率实时控制方法:106655279[P].2016-08-03.XU Taishan,WANG Haohao,WANG Maxiang,et al.Real-time active power control method for grid-connected power plants considering electricity trading plan:106655279[P].2016-08-03.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 徐泰山,汪宁渤,马明,等.基于预测调节性能和安全约束的新能源并网功率控制方法:ZL201310174543.0[P].2013-10-17.XU Taishan,WANG Ningbo,MA Ming,et al.Active power control method for grid-connected new energy power plants based on predictive regulation performance and security constraints:ZL201310174543.0[P].2013-10-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN103762620A&amp;v=MTgyNTcrNFBEMzFMeHhZVDZ6b09TM2ZtcFdGYWU3S1dSYnFlWitWdkh5emdVN2M9SmlPNkhyQy9HTlBLclk4MEM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         徐泰山,汪宁渤,马明,等.基于预测调节性能和安全约束的新能源并网功率控制方法:ZL201310174543.0[P].2013-10-17.XU Taishan,WANG Ningbo,MA Ming,et al.Active power control method for grid-connected new energy power plants based on predictive regulation performance and security constraints:ZL201310174543.0[P].2013-10-17.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 王昊昊,徐泰山,燕争上,等.基于ACE区间的多类型电源有功实时协同控制方法:CN201810294833.2[P].2017-05-10.WANG Haohao,XU Taishan,YAN Zhengshang,et al.Real-time active power cooperative control method for multi-type power supply based on ACE interval:CN201810294833.2[P].2017-05-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN108377005A&amp;v=MjQxNDl6b09TM2ZtcFdGYWU3S1dSYnFlWitWdkh5emdVN2M9SmlPNkhydTdHZGJNcjRvMEMrNFBEMzFMeHhZVDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         王昊昊,徐泰山,燕争上,等.基于ACE区间的多类型电源有功实时协同控制方法:CN201810294833.2[P].2017-05-10.WANG Haohao,XU Taishan,YAN Zhengshang,et al.Real-time active power cooperative control method for multi-type power supply based on ACE interval:CN201810294833.2[P].2017-05-10.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 王昊昊,徐泰山,马彦宏,等.计及多类型电源协调的有功控制策略[J].电力系统保护与控制,2019,47(4):167-175.WANG Haohao,XU Taishan,MA Yanhong,et al.A novel active power control strategy considering multi-resource coordination[J].Power System Protection and Control,2019,47(4):167-175." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201904021&amp;v=Mjc4MzlBTHluYWViRzRIOWpNcTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWci8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         王昊昊,徐泰山,马彦宏,等.计及多类型电源协调的有功控制策略[J].电力系统保护与控制,2019,47(4):167-175.WANG Haohao,XU Taishan,MA Yanhong,et al.A novel active power control strategy considering multi-resource coordination[J].Power System Protection and Control,2019,47(4):167-175.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 13:22</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),111-119+124 DOI:10.7500/AEPS20180604004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑长期电量公平与实时电力公平的新能源有功控制方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%99%88%E5%A0%82%E9%BE%99&amp;code=42852269&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">陈堂龙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%AA%E9%A9%AC%E7%BF%94&amp;code=40951994&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">汪马翔</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E6%98%8A%E6%98%8A&amp;code=29700566&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王昊昊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%B3%B0%E5%B1%B1&amp;code=25452744&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐泰山</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E7%87%95%E8%8A%B3&amp;code=22440775&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱燕芳</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%A9%AC%E5%BD%A6%E5%AE%8F&amp;code=23301631&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">马彦宏</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%B1%B1%E8%A5%BF%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=0565197&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网山西省电力公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%94%98%E8%82%83%E7%9C%81%E7%94%B5%E5%8A%9B%E5%85%AC%E5%8F%B8&amp;code=1001691&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网甘肃省电力公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对新能源电站的调度公平问题,文中提出了基于在线动态分群思路的“整体电量公平,群内电力公平”的新能源有功控制两阶段优化方法。第1阶段,基于新能源电站的电量执行进度、涉网性能等指标形成综合系数,考虑调峰、备用及电网安全约束,建立考虑综合系数的发电指令最大为目标的优化控制模型,实现整体的电量公平;第2阶段,采用分群优化及多方案优选的方法,修正各群新能源电站的有功指令下限,识别各群可行的电力公平优化方案,再通过对各群优化方案的组合优选,实现了电量公平基础上的电力公平。方法应用于多个省级电网,实际系统的运行结果验证了所提方法的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E7%AB%99%E5%88%86%E7%BE%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电站分群;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E9%87%8F%E6%89%A7%E8%A1%8C%E8%BF%9B%E5%BA%A6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电量执行进度;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E9%87%8F%E5%85%AC%E5%B9%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电量公平;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E5%8A%9B%E5%85%AC%E5%B9%B3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电力公平;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9C%89%E5%8A%9F%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">有功控制;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B6%89%E7%BD%91%E6%80%A7%E8%83%BD%E6%8C%87%E6%A0%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">涉网性能指标;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *陈堂龙（1988—），男，通信作者，硕士，工程师，主要研究方向：新能源并网控制。E-mail:chentanglong@163.com;
                                </span>
                                <span>
                                    汪马翔（1981—），男，硕士，高级工程师，主要研究方向：新能源并网控制。;
                                </span>
                                <span>
                                    王昊昊（1979—），男，博士，研究员级高级工程师，主要研究方向：新能源并网控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-06-04</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0902204);</span>
                                <span>国家电网公司科技项目(SGGSKY00FJJS1700007);</span>
                    </p>
            </div>
                    <h1><b>Control Method of Active Power for Renewable Energy Considering Long-term Electric Quantity and Real-time Electricity Equity</b></h1>
                    <h2>
                    <span>CHEN Tanglong</span>
                    <span>WANG Maxiang</span>
                    <span>WANG Haohao</span>
                    <span>XU Taishan</span>
                    <span>ZHU Yanfang</span>
                    <span>MA Yanhong</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>NARI Technology Co., Ltd.</span>
                    <span>State Grid Shanxi Electric Power Company</span>
                    <span>State Grid Gansu Electric Power Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Based on online dynamic clustering with thoughts of “overall electric quantity equity and cluster power equity”, a two-stage optimization method of renewable energy active power control is proposed, which can be used to solve the dispatching equity problems for renewable energy power plants. At the first stage, a comprehensive coefficient is formed based on indices such as the electric energy execution and grid-related performance of renewable energy power plants. Considering peak load regulation, reserve and constraints of grid security, an optimal control model for maximizing the overall output power with the comprehensive coefficient is established to achieve the overall electric quantity equity. At the second stage, clustering optimization and multi-scheme optimization is adopted to correct the lowest boundary of active power commands of each renewable energy power plants cluster, identify the feasible power equity optimization schemes of each cluster, then realize both power equity and electric quantity equity through the combined optimization of each cluster optimization scheme. The method is applied to several provincial power grids, and the actual system operation results show the effectiveness of the method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20plant%20clustering&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power plant clustering;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20quantity%20execution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric quantity execution;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=electric%20quantity%20equity&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">electric quantity equity;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20equity&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power equity;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=active%20power%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">active power control;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=grid-related%20performance%20index&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">grid-related performance index;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-06-04</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0902204);</span>
                                <span>State Grid Corporation of China(No.SGGSKY00FJJS1700007);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">新能源装机容量的快速攀升,以及电网调峰资源、输电能力不足等现状,导致弃风、弃光问题严重<citation id="181" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>,从而对新能源的“三公”调度提出了新的要求:①随着政策性保障电量的出台以及市场交易的推广,新能源电站发电量目标包括保障电量和交易电量,需要在限定的周期内完成,且各电站的执行进度应尽可能趋于一致,本文称之为“电量公平”;②新能源电站的实时有功指令需依据调度机构、电站均认可的实时调度原则进行分配,即实时指令公平,本文称之为“电力公平”。</p>
                </div>
                <div class="p1">
                    <p id="50">对于电网调峰、安全约束下的新能源有功控制策略,文献<citation id="185" type="reference">[<a class="sup">2</a>,<a class="sup">3</a>]</citation>提出了基于风电实时发电能力判断的启发式控制方法以保证断面安全并最大化利用断面。文献<citation id="186" type="reference">[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</citation>提出以风电最大化消纳为目标的多阶段优化控制方法,其中以风电场的负载率尽量接近作为电力公平原则。文献<citation id="182" type="reference">[<a class="sup">7</a>]</citation>提出按风电场装机比例分摊有功指令的控制方法。文献<citation id="187" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>]</citation>提出了优先利用风资源的风火“打捆”外送有功控制策略和风电场最大出力控制方法。文献<citation id="183" type="reference">[<a class="sup">10</a>]</citation>综合考虑新能源电站的装机与发电能力,提出了调峰和断面约束下新能源与火电协调控制的思路,但未见具体的控制策略。上述文献仅考虑电力公平,多以全网新能源电站的负载率尽量接近,或按预设比例分摊控制量作为公平依据,并通过在目标函数中附加相应的偏差项来引导各电站实时指令趋于均衡<citation id="184" type="reference"><link href="22" rel="bibliography" /><sup>[<a class="sup">11</a>]</sup></citation>,但偏差项的权系数难以合理选取;另一方面,新能源电站的送出断面不同,各断面的裕度差异较大,这种情况下如何实现不同断面及同一断面下电站间的电力公平,目前尚无文献述及。</p>
                </div>
                <div class="p1">
                    <p id="51">在电量公平方面,有文献从调度计划<citation id="189" type="reference"><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>]</sup></citation>和实时控制方面进行探索,文献<citation id="188" type="reference">[<a class="sup">16</a>]</citation>以电站全年限电率方差最小为控制目标,提出计及实时交易电力的控制策略。文献<citation id="190" type="reference">[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</citation>提出分别依据风电场的历史弃风量、新能源电站参与交易的类型和交易电量完成值以及已发电小时数来确定电站优先级的分级控制策略,上述分级方法无法区分不同类型电量在执行周期上的差异。</p>
                </div>
                <div class="p1">
                    <p id="52">文献<citation id="191" type="reference">[<a class="sup">20</a>]</citation>引入了包含新能源电站电量完成进度因子、预测/控制性能、经济环保指标的综合系数,提出计及调峰、备用、电网安全约束的多源协调实时有功控制方法,但综合系数接近的电站实时指令差异可能很大,导致指令波动性加剧。</p>
                </div>
                <div class="p1">
                    <p id="53">本文在文献<citation id="192" type="reference">[<a class="sup">20</a>]</citation>的基础上进一步考虑减小综合系数接近的电站间有功指令差异,提出基于在线动态分群思路的“整体电量公平,群内电力公平”的两阶段控制策略,以新能源最大消纳为目标,考虑电网调峰约束及断面运行状态,实现不同断面下的新能源电站间电力公平和电量公平控制,实际电网的运行实例证明了方法的有效性。</p>
                </div>
                <h3 id="54" name="54" class="anchor-tag"><b>1</b> 新能源有功控制建模</h3>
                <div class="p1">
                    <p id="55">新能源有功控制需要兼顾电网安全、经济/社会效益和公平性,是一个典型的多目标优化问题。在保证电网安全的前提下,如何使新能源消纳最大、控制指令尽可能公平是本文研究的目标。建立的优化模型<citation id="193" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>如下。</p>
                </div>
                <h4 class="anchor-tag" id="56" name="56"><b>1.1</b> 优化目标</h4>
                <div class="p1">
                    <p id="57">以参与调节场站的考虑综合系数<i>ω</i><sub>n,</sub><sub><i>i</i></sub>(新能源电站)、<i>ω</i><sub>ht,</sub><sub><i>i</i></sub>(常规电厂)的发电指令和最大为优化目标,如式(1)所示。</p>
                </div>
                <div class="area_img" id="58">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921013_05800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="60">式中:<i>P</i><sub>n,</sub><sub><i>i</i></sub>′和<i>P</i><sub>ht,</sub><sub><i>i</i></sub>′分别为<i>t</i><sub>0</sub>时刻新能源电站/电厂<i>i</i>的有功指令;<i>C</i>和<i>H</i>分别为新能源电站、参与实时有功控制的常规电厂集合;<i>α</i><sub>n,</sub><sub><i>i</i></sub>,<i>β</i><sub>n,</sub><sub><i>i</i></sub>,<i>η</i><sub>n,</sub><sub><i>i</i></sub>及<i>γ</i><sub>n,</sub><sub><i>i</i></sub>分别为新能源电站<i>i</i>的电量执行进度、预测精度、控制性能<citation id="194" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>和经济环保指标;<i>α</i><sub>ht,</sub><sub><i>i</i></sub>,<i>η</i><sub>ht,</sub><sub><i>i</i></sub>,<i>γ</i><sub>ht,</sub><sub><i>i</i></sub>为常规电厂<i>i</i>的电量执行进度、控制性能和经济环保指标;<i>E</i><sub>t,</sub><sub><i>i</i></sub>为新能源电站/电厂<i>i</i>的目标电量,包括保障性电量<i>E</i><sub>jz,</sub><sub><i>i</i></sub>和交易电量<i>E</i><sub>mk,</sub><sub><i>i</i></sub>,下文提及的目标电量,若无说明均为<i>E</i><sub>t,</sub><sub><i>i</i></sub>;<i>E</i><sub>f,</sub><sub><i>i</i></sub>为已发电量;<i>T</i><sub><i>i</i></sub>和<i>T</i><sub>c,</sub><sub><i>i</i></sub>分别为目标电量执行周期和已执行时间。</p>
                </div>
                <div class="p1">
                    <p id="61">其他指标(<i>γ</i><sub>n,</sub><sub><i>i</i></sub>,<i>η</i><sub>n,</sub><sub><i>i</i></sub>,<i>β</i><sub>n,</sub><sub><i>i</i></sub>)均一致的情况下,<i>E</i><sub>jz,</sub><sub><i>i</i></sub>和<i>E</i><sub>f,</sub><sub><i>i</i></sub>相等的新能源电站1和2,若<i>E</i><sub>mk,1</sub>&gt;<i>E</i><sub>mk,2</sub>,则<i>α</i><sub>n,1</sub>&lt;<i>α</i><sub>n,2</sub>,<i>ω</i><sub>n,1</sub>&gt;<i>ω</i><sub>n,2</sub>,从而交易电量大的电站可以优先分配较高的有功指令,能够提高电站参与交易的积极性。</p>
                </div>
                <div class="p1">
                    <p id="62"><i>α</i><sub>n,</sub><sub><i>i</i></sub>可以起到调节电站电量执行进度平衡的作用。<i>η</i><sub>n,</sub><sub><i>i</i></sub>和<i>β</i><sub>n,</sub><sub><i>i</i></sub>实现了电站涉网性能与有功指令的关联,以促进其提升涉网性能。通常认为新能源电站的<i>γ</i><sub>n,</sub><sub><i>i</i></sub>优于常规电厂的<i>γ</i><sub>ht,</sub><sub><i>i</i></sub>,设定<i>γ</i><sub>n,</sub><sub><i>i</i></sub>≫<i>γ</i><sub>ht,</sub><sub><i>i</i></sub>。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.2</b> 约束条件</h4>
                <div class="p1">
                    <p id="64">优化控制的约束如下。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">1)新能源电站的指令上下限约束</h4>
                <div class="p1">
                    <p id="66"><mathml id="142"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>C</mi></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="67">式中:<mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo></mrow></math></mathml>和<mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo></mrow></math></mathml>分别为<i>t</i><sub>0</sub>时刻电站<i>i</i>的有功指令下限和上限。</p>
                </div>
                <h4 class="anchor-tag" id="68" name="68">2)常规电厂的指令约束</h4>
                <div class="p1">
                    <p id="69" class="code-formula">
                        <mathml id="69"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>i</mi><mo>∈</mo><mi>Η</mi></mtd></mtr><mtr><mtd><mo>-</mo><mi>a</mi><mtext>Δ</mtext><mi>t</mi><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>≤</mo><mi>a</mi><mtext>Δ</mtext><mi>t</mi><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>i</mi><mo>∈</mo><mi>Η</mi></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="70">式中:<mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>,</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo></mrow></math></mathml>分别为<i>t</i><sub>0</sub>时刻电厂<i>i</i>的并网有功功率、最小并网有功功率、指令上限;<i>a</i>为<i>t</i><sub>0</sub>时刻有功调节速率;Δ<i>t</i>为设定的有功实时控制周期。</p>
                </div>
                <h4 class="anchor-tag" id="71" name="71">3)电网功率平衡约束</h4>
                <div class="p1">
                    <p id="72" class="code-formula">
                        <mathml id="72"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>C</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Η</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>D</mi></mrow></munder><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>c</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>t</mtext><mo>,</mo><mi>c</mi></mrow></msub><mo>´</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>b</mi><mo stretchy="false">)</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mi>l</mi></mrow></msub><mo>´</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="73">式中:<i>D</i>为不参与实时有功控制的常规电厂集合;<i>P</i><sub>g,</sub><sub><i>i</i></sub>′为(<i>t</i><sub>0</sub>+Δ<i>t</i>)时刻集合<i>D</i>中电厂<i>i</i>的并网有功功率计划值;<i>T</i>为电网对外输电的通道数;<i>P</i><sub>t,</sub><sub><i>c</i></sub>′为(<i>t</i><sub>0</sub>+Δ<i>t</i>)时刻对外输电通道<i>c</i>的有功功率计划值,注入电网为正;<i>b</i>为<i>t</i><sub>0</sub>时刻的网损系数;<i>L</i>为负荷数;<i>P</i><sub>d,</sub><sub><i>l</i></sub>′为(<i>t</i><sub>0</sub>+Δ<i>t</i>)时刻负荷<i>l</i>的有功功率预测值。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74">4)断面安全约束</h4>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>l</mtext><mo>,</mo><mi>s</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>C</mi></mrow></munder><mo stretchy="false">[</mo></mstyle><mi>S</mi><msub><mrow></mrow><mrow><mn>0</mn><mo>,</mo><mi>s</mi><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Η</mi></mrow></munder><mo stretchy="false">[</mo></mstyle><mi>S</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>s</mi><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>D</mi></mrow></munder><mo stretchy="false">[</mo></mstyle><mi>S</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mi>s</mi><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>g</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>c</mi><mo>=</mo><mn>1</mn></mrow><mi>Τ</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>S</mi><msub><mrow></mrow><mrow><mn>3</mn><mo>,</mo><mi>s</mi><mo>,</mo><mi>c</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>,</mo><mi>c</mi></mrow></msub><mo>´</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mo>,</mo><mi>c</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mo stretchy="false">[</mo></mstyle><mi>S</mi><msub><mrow></mrow><mrow><mn>4</mn><mo>,</mo><mi>s</mi><mo>,</mo><mi>l</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mi>l</mi></mrow></msub><mo>´</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mi>l</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>l</mtext><mo>,</mo><mi>s</mi><mo>,</mo><mi>max</mi></mrow></msub></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>s</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>J</mi><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">式中:<i>P</i><sub>tl,</sub><sub><i>s</i></sub>和<i>P</i><sub>tl,</sub><sub><i>s</i></sub><sub>,max</sub>分别为<i>t</i><sub>0</sub>时刻断面<i>s</i>的有功潮流和上限值;<i>S</i><sub>0,</sub><sub><i>s</i></sub><sub>,</sub><sub><i>i</i></sub>,<i>S</i><sub>1,</sub><sub><i>s</i></sub><sub>,</sub><sub><i>i</i></sub>,<i>S</i><sub>2,</sub><sub><i>s</i></sub><sub>,</sub><sub><i>i</i></sub>,<i>S</i><sub>3,</sub><sub><i>s</i></sub><sub>,</sub><sub><i>c</i></sub>,<i>S</i><sub>4,</sub><sub><i>s</i></sub><sub>,</sub><sub><i>l</i></sub>分别为<i>t</i><sub>0</sub>时刻集合<i>C</i>,<i>H</i>,<i>D</i>中电站/电厂<i>i</i>、对外输电通道<i>c</i>及负荷<i>l</i>对断面<i>s</i>的在线有功灵敏度<citation id="195" type="reference"><link href="20" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>;<i>P</i><sub>n,</sub><sub><i>i</i></sub>,<i>P</i><sub>ht,</sub><sub><i>i</i></sub>,<i>P</i><sub>g,</sub><sub><i>i</i></sub>,<i>P</i><sub>t,</sub><sub><i>c</i></sub>,<i>P</i><sub>d,</sub><sub><i>l</i></sub>分别为<i>t</i><sub>0</sub>时刻集合<i>C</i>,<i>H</i>,<i>D</i>中电站/电厂<i>i</i>、对外输电通道<i>c</i>及负荷<i>l</i>的并网有功功率;<i>J</i>为监视的断面数。</p>
                </div>
                <div class="p1">
                    <p id="77">随着电网发展,网络结构日趋复杂,加之运行方式多变,离线设置的电站—断面灵敏度及关联关系已无法适应实时控制的要求,因此本文采用在线有功灵敏度,提升了控制策略的适应性。</p>
                </div>
                <h4 class="anchor-tag" id="78" name="78">5)电网正、负备用约束</h4>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Η</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>max</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo stretchy="false">)</mo><mo>+</mo><mi>d</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>C</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo stretchy="false">)</mo><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>μ</mi><mi>c</mi><msub><mrow></mrow><mn>1</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mi>l</mi></mrow></msub><mo>´</mo></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Η</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>min</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>d</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>C</mi></mrow></munder><mo stretchy="false">[</mo></mstyle><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>ρ</mi><mo stretchy="false">)</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo stretchy="false">]</mo><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>μ</mi><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mi>l</mi></mrow></msub><mo>´</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">式中:<i>P</i><sub><i>i</i></sub><sub>,max</sub>和<i>P</i><sub><i>i</i></sub><sub>,min</sub>分别为集合<i>H</i>中电厂<i>i</i>的并网有功功率最大值和最小值;<i>P</i><sub>pre,</sub><sub><i>i</i></sub>为(<i>t</i><sub>0</sub>+Δ<i>t</i>)时刻集合<i>C</i>中电站<i>i</i>的有功功率预测值;<i>c</i><sub>1</sub>和<i>c</i><sub>2</sub>分别为正、负备用系数;<i>d</i>为新能源在有功备用方面的比例系数;<i>μ</i>为有功备用约束松弛参数;<i>ρ</i>为设定参数。</p>
                </div>
                <div class="p1">
                    <p id="81">通过对参与实时控制电厂的正、负备用跟踪,实现了在负备用不足时,新能源自动转为限电控制<citation id="196" type="reference"><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。模型能够适应新能源与常规电源的多源协调一体化控制。在新能源优先消纳的背景下,本文重点阐述新能源电站的控制策略,该策略同样适用于集合<i>C</i>中同时包含新能源电站与常规电厂的情况。</p>
                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>2</b> 求解策略</h3>
                <h4 class="anchor-tag" id="83" name="83"><b>2.1</b> 总体思路</h4>
                <div class="p1">
                    <p id="84">若基于模型(式(1)至式(6))直接求解,可实现考虑电量执行进度的新能源有功控制,但<i>ω</i><sub>n,</sub><sub><i>i</i></sub>相近的电站间的指令可能存在较大差异,且指令的波动性较大。因此,本文提出两阶段的新能源有功优化控制方法。</p>
                </div>
                <div class="p1">
                    <p id="85">第1阶段,先求解优化模型(式(1)至式(6)),得到各新能源电站的指令<i>P</i><sub>n,</sub><sub><i>i</i></sub><sub>,1</sub>′;再依据新能源电站对断面的在线有功灵敏度将新能源电站分为<i>N</i>群(群<i>j</i>记为<i>C</i><sub><i>j</i></sub>,<i>j</i>=1,2…,<i>N</i>),计算各群的有功指令和<mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>c</mi><msub><mrow></mrow><mi>j</mi></msub><mo>,</mo><mtext>s</mtext><mtext>u</mtext><mtext>m</mtext></mrow></msub><mo>´</mo><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mi>n</mi><mo>,</mo><mi>i</mi><mo>,</mo><mn>1</mn></mrow></msub><mo>´</mo><mo>,</mo><mi>n</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>为<i>C</i><sub><i>j</i></sub>中的新能源电站个数。</p>
                </div>
                <div class="p1">
                    <p id="86">第2阶段,针对各群(以<i>C</i><sub><i>j</i></sub>为例),首先根据预设步长选取多个电站指令下限修正参数<i>k</i><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup></mrow></math></mathml>(<i>a</i>=1,2,…),然后针对每个<i>k</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup></mrow></math></mathml>,通过<i>k</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup></mrow></math></mathml>调整群内新能源电站<i>i</i>的<mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo></mrow></math></mathml>,建立如式(7)所示的群内优化模型并求解。最后进行群间的方案组合,筛选出兼顾电量公平和电力公平的优化结果。</p>
                </div>
                <div class="area_img" id="87">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921013_08700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="89">式中:<mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></math></mathml>为电站<i>i</i>的运行容量<citation id="197" type="reference"><link href="12" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>,是指新能源电站去除检修和停运机组后的实际可发电容量。</p>
                </div>
                <div class="p1">
                    <p id="90">方法采用“整体电量公平—群内电力公平”的思路,通过分群将新能源的电力公平优化问题分解为各群优化的子问题,再通过各群优化方案的组合优选,形成最终的整体优化方案。解决了不同断面下、不同限电程度的新能源电站的实时电力公平问题。总体流程如图1所示。</p>
                </div>
                <div class="area_img" id="91">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921013_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 新能源有功控制方法流程" src="Detail/GetImg?filename=images/DLXT201921013_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 新能源有功控制方法流程</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921013_091.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Flow chart of active power control method 
for renewable energy</b></p>

                </div>
                <h4 class="anchor-tag" id="92" name="92"><b>2.2</b> 第<b>1</b>阶段优化</h4>
                <h4 class="anchor-tag" id="93" name="93"><b>2.2.1</b> 计算新能源电站的第1阶段优化指令<i>P</i><sub>n,</sub><sub><i>i</i></sub><sub>,1</sub>′</h4>
                <div class="p1">
                    <p id="94">以新能源电站<i>i</i>的最小出力<mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></math></mathml>(通常为新能源电站样板机出力)作为指令下限,预测值<i>P</i><sub>pre,</sub><sub><i>i</i></sub>作为上限,修正式(2)中新能源电站的<mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo></mrow></math></mathml>和<mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo></mrow></math></mathml>,如式(8)所示。</p>
                </div>
                <div class="p1">
                    <p id="95"><mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>r</mtext><mtext>e</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="96">求解模型(式(1)至式(6)),得到新能源电站的有功指令<i>P</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>(常规电厂的指令为<i>P</i><sub>ht,</sub><sub><i>i</i></sub>′)。</p>
                </div>
                <div class="p1">
                    <p id="97">若电站<i>i</i>按<i>P</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>控制后相关的所有断面均有裕度且全网负备用充足(如式(9)所示),按式(10)松弛电站<i>i</i>的<mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo stretchy="false">(</mo><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo></mrow></math></mathml>修正为<i>P</i><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow><mn>0</mn></msubsup></mrow></math></mathml>),同时松弛功率平衡约束式(4)及电网正、负备用约束式(6),求解得到新能源电站的第1阶段优化指令<i>P</i><sub>n,</sub><sub><i>i</i></sub><sub>,1</sub>′。上述目的是为了在电网存在较大安全裕度时,下发的新能源电站实时有功指令大于其发电能力预测值,减少电站发电能力预测偏小导致的弃风可能。</p>
                </div>
                <div class="p1">
                    <p id="98" class="code-formula">
                        <mathml id="98"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>l</mtext><mo>,</mo><mi>s</mi></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>C</mi></mrow></munder><mo stretchy="false">[</mo></mstyle><mi>S</mi><msub><mrow></mrow><mrow><mn>0</mn><mo>,</mo><mi>s</mi><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow><mn>0</mn></msubsup><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo>&lt;</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>t</mtext><mtext>l</mtext><mo>,</mo><mi>s</mi><mo>,</mo><mi>max</mi></mrow></msub><mo>-</mo><mi>δ</mi><msub><mrow></mrow><mn>1</mn></msub></mtd></mtr><mtr><mtd><mspace width="0.25em" /><mi>s</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>J</mi></mtd></mtr><mtr><mtd><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>Η</mi></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>h</mtext><mtext>t</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>min</mi></mrow></msub><mo stretchy="false">)</mo><mo>+</mo><mi>d</mi><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>∈</mo><mi>C</mi></mrow></munder><mo stretchy="false">[</mo></mstyle><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>ρ</mi><mo stretchy="false">)</mo><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow><mn>0</mn></msubsup><mo stretchy="false">]</mo><mo>≥</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mi>μ</mi><mi>c</mi><msub><mrow></mrow><mn>2</mn></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>L</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mrow><mtext>d</mtext><mo>,</mo><mi>l</mi></mrow></msub><mo>´</mo><mo>+</mo><mi>δ</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow><mn>0</mn></msubsup><mo>≤</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>δ</i><sub>1</sub>和<i>δ</i><sub>2</sub>为设定阈值。</p>
                </div>
                <h4 class="anchor-tag" id="101" name="101"><b>2.2.2</b> 新能源电站分群</h4>
                <div class="p1">
                    <p id="102">分群方法为:①计算新能源电站—断面的在线有功灵敏度<i>S</i><sub>0,</sub><sub><i>s</i></sub><sub>,</sub><sub><i>i</i></sub>;②针对各个新能源电站进行分群,使得属于同一群的新能源电站对所有断面的在线有功灵敏度的差值均小于设定阈值,对于无法与其他新能源电站构成一个群的新能源电站,作为单独的一个新能源电站群,得到各个新能源电站的分群结果。</p>
                </div>
                <div class="p1">
                    <p id="103">根据电站分群结果,计算<i>P</i><sub><i>cj</i></sub><sub>,sum</sub>′,作为第2阶段优化中<i>C</i><sub><i>j</i></sub>的指令和约束。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>2.3</b> 第<b>2</b>阶段优化</h4>
                <h4 class="anchor-tag" id="105" name="105">2.3.1各群引入参数<image id="200" type="formula" href="images/DLXT201921013_20000.jpg" display="inline" placement="inline"><alt></alt></image>并修正电站的<image id="201" type="formula" href="images/DLXT201921013_20100.jpg" display="inline" placement="inline"><alt></alt></image></h4>
                <div class="p1">
                    <p id="106">首先,针对每个群(以群<i>C</i><sub><i>j</i></sub>为例)引入新能源电站指令下限修正参数<i>k</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup></mrow></math></mathml>,取值范围为:</p>
                </div>
                <div class="p1">
                    <p id="107"><mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>k</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>d</mtext><mo>,</mo><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></msub><mo>≤</mo><mi>k</mi><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup><mo>≤</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>k</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>d</mtext><mo>,</mo><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></msub></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="108">式中:<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mi>k</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></munder><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>d</mtext><mo>,</mo><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></msub></mrow></math></mathml>和<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>k</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>d</mtext><mo>,</mo><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow></msub></mrow></math></mathml>分别为群<i>C</i><sub><i>j</i></sub>内第1阶段优化结果中电站的最小、最大负载率<mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">(</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi><mo>,</mo><mn>1</mn></mrow></msub><mo>´</mo><mo>/</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>。</p>
                </div>
                <div class="p1">
                    <p id="109">然后,针对群<i>C</i><sub><i>j</i></sub>,根据范围和预设步长选取多个<i>k</i><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup></mrow></math></mathml>(个数为<i>m</i><sub><i>j</i></sub>),调整群内新能源电站<i>i</i>的指令下限<mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo><mo>=</mo><mi>k</mi><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ρ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub></mrow></math></mathml>。通过<i>k</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup></mrow></math></mathml>对<mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder accentunder="true"><mi>Ρ</mi><mo>¯</mo></munder><msub><mrow></mrow><mrow><mtext>n</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>´</mo></mrow></math></mathml>进行调整,缩小同一群内新能源电站的负载率偏差。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110"><b>2.3.2</b> 第2阶段优化指令计算</h4>
                <div class="p1">
                    <p id="111">针对群内每个<i>k</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup></mrow></math></mathml>修正后的模型式(7)求解,得到该群的多组优化解,每组优化解称为1个方案。</p>
                </div>
                <h4 class="anchor-tag" id="112" name="112"><b>2.3.3</b> 群间的优化方案组合</h4>
                <div class="p1">
                    <p id="113">针对各群不同<i>k</i><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup></mrow></math></mathml>对应的方案任取其一,组合出全网整体的优化方案,组合方案数为<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∏</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>m</mi></mstyle><msub><mrow></mrow><mi>j</mi></msub></mrow></math></mathml>,统计所有组合目标函数值的最大值,记为<i>f</i><sub>max</sub>。为避免<i>k</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup></mrow></math></mathml>过高影响整体优化效果,根据目标函数值对组合进行过滤,使得参与后续筛选的候选组合的目标函数值与<i>f</i><sub>max</sub>的差值均小于预先设定阈值。</p>
                </div>
                <div class="p1">
                    <p id="114">先计算群内方案,再组合成整体方案,避免了先组合后计算带来的组合爆炸问题,同时通过控制群内<i>k</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup></mrow></math></mathml>的选取数目和采用并行计算方式,可提高优化的计算速度。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115"><b>2.3.4</b> 组合方案的优化筛选</h4>
                <div class="p1">
                    <p id="116">针对组合后的整体优化方案,采用式(12)评估各整体方案的公平性指标,选择指标最小的整体方案作为第2阶段的最终优化解。通过式(12)可选取出各群<i>k</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup></mrow></math></mathml>最接近且<i>k</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup></mrow></math></mathml>均值最大的整体方案,实现了在第1阶段优化结果的基础上进一步考虑群内电力公平的优化。</p>
                </div>
                <div class="p1">
                    <p id="117"><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><mo>=</mo><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mfrac><mn>1</mn><mrow><mi>k</mi><msub><mrow></mrow><mrow><mi>c</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext></mrow></msub></mrow></msub></mrow></mfrac></mrow></mstyle><mo stretchy="false">(</mo><mi>k</mi><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup><mo>-</mo><mi>k</mi><msub><mrow></mrow><mrow><mi>c</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext></mrow></msub></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="118">式中:<mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>k</mi><msub><mrow></mrow><mrow><mi>c</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>v</mtext><mtext>e</mtext></mrow></msub></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>k</mi></mstyle><msubsup><mrow></mrow><mrow><mi>C</mi><msub><mrow></mrow><mi>j</mi></msub></mrow><mi>a</mi></msubsup><mo>/</mo><mi>Ν</mi></mrow></math></mathml>。</p>
                </div>
                <h4 class="anchor-tag" id="119" name="119"><b>2.4</b> 方法特点</h4>
                <div class="p1">
                    <p id="120">1)在优化目标函数中考虑了电量执行进度指标,很好地满足了目标电量执行中的公平控制要求。同时,计及了经济环保性能指标,可实现新能源电站优先发电。在取得第1阶段优化解后,若电网安全裕度较大,进一步松弛电站的指令上限约束,避免了新能源电站发电能力预测偏小带来的弃风,提高了有功控制决策的合理性。</p>
                </div>
                <div class="p1">
                    <p id="121">2)在第1阶段对新能源电站进行动态分群,计算考虑电量公平的各群的总指令上限。第2阶段,构建群内优化模型,计算各群总指令上限约束下的各站的有功指令。通过分群将新能源整体的电力公平优化问题分解为每个群内部的电力公平问题,实现了考虑不同断面下的新能源群间的发电资源差异和限电程度差异的新能源电站的电力公平优化。</p>
                </div>
                <div class="p1">
                    <p id="122">3)通过第2阶段修正约束条件达到群内实时电力公平的目的,从而能够保证结果的公平性。解决了在优化目标中考虑负载率偏差带来的偏差项权系数难以选取的问题。</p>
                </div>
                <h3 id="123" name="123" class="anchor-tag"><b>3</b> 应用实例</h3>
                <div class="p1">
                    <p id="124">本文所提出的方法已在中国多省份应用,开发的系统基于电网实时调峰、备用及运行安全约束,计及新能源电站的电量执行进度、涉网性能指标及经济环保指标,实现了分钟级的有功指令计算及优化控制。下面通过运行实例分析其应用效果。</p>
                </div>
                <div class="p1">
                    <p id="125">某省级电网,总计接入69座风电场。风电场经东部断面<i>D</i>及中西部断面<i>C</i>送出,拓扑见附录A图A1。案例中新能源启动限电时,全网常规机组均已至出力下限运行。</p>
                </div>
                <div class="p1">
                    <p id="126">以2018年3月10日的电网实际运行曲线来介绍本方法的控制效果。图2展示了21:00至次日03:00时段整体调峰限电阶段电网的新能源消纳空间和指令曲线。从曲线中可以看出,系统分配的指令始终为电网新能源消纳空间的最大值,消纳空间充分利用。</p>
                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921013_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 全网新能源消纳空间及指令曲线" src="Detail/GetImg?filename=images/DLXT201921013_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 全网新能源消纳空间及指令曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921013_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Curve of accommodation space of renewable 
energy and instruction for whole network</b></p>

                </div>
                <div class="p1">
                    <p id="128">针对2018年3月10日<i>t</i>时刻电站间的指令分配公平性进行分析。在<i>t</i>时刻,断面<i>C</i>新能源总出力为555.93 MW,新能源指令上限为500 MW。断面<i>A</i>新能源出力为332.36 MW,潮流为482.36 MW,限额为420 MW。断面<i>B</i>新能源出力为223.57 MW,潮流为452.6 MW,限额为800 MW。断面<i>A</i>和<i>C</i>处于越限状态。新能源的指令分配结果见表1。断面<i>C</i>的消纳空间利用率为100%,被完全利用。</p>
                </div>
                <div class="area_img" id="129">
                    <p class="img_tit"><b>表1 断面指令分配</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Instruction allocations for sections</b></p>
                    <p class="img_note"></p>
                    <table id="129" border="1"><tr><td><br />断面</td><td>出力/MW</td><td>接纳能力/MW</td><td>分配指令/MW</td><td>利用率/%</td></tr><tr><td><i>A</i></td><td>332.36</td><td>270.00</td><td>270</td><td>100.00</td></tr><tr><td><br /><i>B</i></td><td>223.57</td><td>570.97</td><td>230</td><td>40.28</td></tr><tr><td><br /><i>C</i></td><td>555.93</td><td>500.00</td><td>500</td><td>100.00</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="130">依据新能源电站对断面在线有功灵敏度,将电站分为2个群,分别为群A和群B。通过对电站分群、选取参数<i>k</i><sup><i>a</i></sup><sub>A</sub>和<i>k</i><sup><i>a</i></sup><sub>B</sub>。群A的<i>k</i><sup><i>a</i></sup><sub>A</sub>范围为[0,0.69],分别取0.1,0.2,0.3,0.4,0.5,0.6,0.69;群B的<i>k</i><sup><i>a</i></sup><sub>B</sub>范围为[0.01,0.97],断面<i>B</i>不限电,为减少组合方案数,加快计算速度,分别取0.01,0.5,0.97;形成21组方案,通过式(12)得出最优的结果,群A的<i>k</i><sup><i>a</i></sup><sub>A</sub>取0.4,群B的<i>k</i><sup><i>a</i></sup><sub>B</sub>取0.5。计算得出电站的有功指令如表2所示。电站的指标见附录A表A1,其中性能指标为有功控制性能与预测精度相乘后得出。实际新能源调度中为保持调度公平,通常各电站的目标电量执行周期一致,因此电量执行进度公式转化为<i>α</i><sub>n,</sub><sub><i>i</i></sub>=<i>E</i><sub>f,</sub><sub><i>i</i></sub>/<i>E</i><sub>t,</sub><sub><i>i</i></sub>。</p>
                </div>
                <div class="area_img" id="131">
                    <p class="img_tit"><b>表2 电站第2阶段优化指令</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Optimized instructions of power plants at second stage</b></p>
                    <p class="img_note"></p>
                    <table id="131" border="1"><tr><td><br />电站</td><td>群属</td><td>装机容量/MW</td><td>预测功率/MW</td><td>出力/MW</td><td>综合系数</td><td>第1阶段指令/MW</td><td>第2阶段指令/MW</td></tr><tr><td>GL</td><td>A</td><td>109.50</td><td>63.00</td><td>60.00</td><td>2.930</td><td>60.00</td><td>60.00</td></tr><tr><td><br /> HS</td><td>A</td><td>49.50</td><td>23.79</td><td>22.66</td><td>2.240</td><td>22.66</td><td>22.66</td></tr><tr><td><br /> FJ</td><td>A</td><td>90.30</td><td>52.91</td><td>50.39</td><td>2.050</td><td>50.39</td><td>50.39</td></tr><tr><td><br /> JJS</td><td>A</td><td>198.00</td><td>146.16</td><td>139.20</td><td>1.450</td><td>136.90</td><td>97.83</td></tr><tr><td><br /> CLH</td><td>A</td><td>48.30</td><td>32.28</td><td>30.74</td><td>1.390</td><td>0</td><td>19.32</td></tr><tr><td><br /> DD</td><td>A</td><td>49.50</td><td>30.84</td><td>29.37</td><td>1.210</td><td>0</td><td>19.80</td></tr><tr><td><br /> RX</td><td>B</td><td>49.50</td><td>6.35</td><td>6.05</td><td>3.830</td><td>6.35</td><td>6.35</td></tr><tr><td><br /> BFS</td><td>B</td><td>49.50</td><td>30.32</td><td>28.88</td><td>2.050</td><td>30.32</td><td>30.32</td></tr><tr><td><br /> PG</td><td>B</td><td>49.50</td><td>11.82</td><td>11.26</td><td>2.020</td><td>11.82</td><td>11.82</td></tr><tr><td><br /> JC</td><td>B</td><td>49.50</td><td>31.31</td><td>29.82</td><td>2.000</td><td>31.31</td><td>31.31</td></tr><tr><td><br /> DMG</td><td>B</td><td>59.50</td><td>0.51</td><td>0.49</td><td>1.660</td><td>0.51</td><td>0.51</td></tr><tr><td><br /> JXS</td><td>B</td><td>97.80</td><td>60.59</td><td>57.70</td><td>1.350</td><td>60.32</td><td>58.24</td></tr><tr><td><br /> SL</td><td>B</td><td>49.50</td><td>10.40</td><td>9.90</td><td>1.343</td><td>9.90</td><td>10.40</td></tr><tr><td><br /> WL</td><td>B</td><td>95.25</td><td>33.21</td><td>31.63</td><td>1.339</td><td>31.63</td><td>33.21</td></tr><tr><td><br /> TYZ</td><td>B</td><td>49.50</td><td>49.50</td><td>47.84</td><td>1.290</td><td>47.84</td><td>47.84</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="132">风电场GL和HS的电量执行进度较慢,综合指标较优,在断面<i>A</i>下调新能源出力阶段,保持出力优先发电,有功指令为其出力;而风电场CLH和DD的电量执行进度最快,有功指令降至下限。</p>
                </div>
                <div class="p1">
                    <p id="133">在断面<i>A</i>下调新能源出力阶段,断面<i>A</i>关联电站的第1阶段指令的均方差为0.3,增加考虑电站的实时电力公平后的第2阶段指令的均方差为0.071。风电场CLH和DD综合指标较差,但考虑实时电力公平后,负载率从0提升至0.4,避免了与其他电站实时负载率偏差过大。可见,系统在考虑电力公平后,可在实现电站间电量公平控制的同时使电站间的负载率偏差进一步减小。</p>
                </div>
                <div class="p1">
                    <p id="134">对系统连续1个星期(2018-03-10至2018-03-17)的运行情况分析,比较断面<i>A</i>下的风电场FJ 和GL的电量执行进度曲线如图3所示。分析初始时刻,FJ 的目标电量为7 080 MW·h,已完成电量为2 548 MW·h,电量执行进度为0.36;GL的目标电量为6 300 MW·h,已完成电量为1 323 MW·h,电量执行进度为0.21。</p>
                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921013_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 风电场FJ和GL的电量执行进度曲线" src="Detail/GetImg?filename=images/DLXT201921013_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 风电场FJ和GL的电量执行进度曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921013_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Curve of execution progress for electricity
 in wind plant FJ and GL</b></p>

                </div>
                <div class="p1">
                    <p id="136">截至2018-03-17T23:45:00,风电场FJ和GL的电量执行进度分别为0.59和0.48,电量执行进度偏差由初始的0.15降至0.11。其中限电时段(2018-03-15T12:03:00至2018-03-16T12:03:00,全网调峰困难)内,风电场GL的电量执行进度曲线斜率大于风电场FJ,优先发电。电站的电量执行进度结果见附录A表A2。</p>
                </div>
                <div class="p1">
                    <p id="137">在限电时段,系统可调节电站的电量执行速率(非限电时段电站的电量执行速率只与自身的发电能力有关)。限电初始时刻(2018-03-15T12:03:00),电站的平均电量执行进度为0.543,电量执行进度均方差为0.100 8;通过新能源有功控制,至2018-03-16T12:03:00,电站的平均电量执行进度为0.577,电量执行进度均方差缩小为0.085 8。可见限电时段内,提出的方法可有效缩小电站的电量执行进度指标偏差。</p>
                </div>
                <h3 id="138" name="138" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="139">本文提出并实现了考虑长期电量公平与实时电力公平的两阶段有功控制方法。第1阶段考虑整体的电量公平,第2阶段通过分群优化和群间方案组合优选,实现了电量公平基础上的实时电力公平。基于实际的运行案例分析,验证了方法的有效性。随着新能源电力现货交易机制的逐步引入,如何对本文模型、方法进行扩展和改进,使其适应长期电量、现货交易及辅助服务等多种交易类型共存的电力市场环境,有待进一步研究。</p>
                </div>
                <div class="p1">
                    <p id="141">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="199" name="199" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="202">算例中，电网拓扑示意图如图A1。</p>
                </div>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921013_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 新能源电站并网拓扑示意图" src="Detail/GetImg?filename=images/DLXT201921013_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 新能源电站并网拓扑示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921013_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Schematic diagram of new energy plants connected to grid</p>

                </div>
                <div class="p1">
                    <p id="204">算例中，各新能源电站的相应考核指标数据如表A1，电量执行进度结果数据如表A2。</p>
                </div>
                <div class="area_img" id="205">
                                            <p class="img_tit">
                                                表A1 电站指标
                                                    <br />
                                                Table A1 Index of new energy plants
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921013_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921013_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921013_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 电站指标" src="Detail/GetImg?filename=images/DLXT201921013_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="206">
                                            <p class="img_tit">
                                                表A2 新能源电站的电量执行进度结果
                                                    <br />
                                                Table A2 Power execution rate results of new energy plants
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921013_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921013_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921013_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 新能源电站的电量执行进度结果" src="Detail/GetImg?filename=images/DLXT201921013_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDL201609002&amp;v=MjMzMTZxQnRHRnJDVVI3cWZadVpzRmlEaFZyL0FQeXJQWXJHNEg5Zk1wbzlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 周强,汪宁渤,冉亮,等.中国新能源弃风弃光原因分析及前景探究[J].中国电力,2016,49(9):7-12.ZHOU Qiang,WANG Ningbo,RAN Liang,et al.Cause analysis on wind and photovoltaic energy curtailment and prospect research in China[J].Electric Power,2016,49(9):7-12.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201504022&amp;v=MTgzMTM0OUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVnIvQUlUckJmYkc0SDlUTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 卓俊峰,金学洙,邓波,等.考虑断面安全约束的大规模风电有功控制[J].电网技术,2015,39(4):1014-1018.ZHUO Junfeng,JIN Xuezhu,DENG Bo,et al.An active power control method of large-scale wind farm considering security constraints of tie lines[J].Power System Technology,2015,39(4):1014-1018.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201513003&amp;v=MDM4OTdyL0FJU0hUZXJHNEg5VE5ySTlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王靖然,王玉林,杨志刚,等.考虑嵌套断面约束的大规模集群风电有功控制策略[J].电力系统自动化,2015,39(13):16-21.WANG Jingran,WANG Yulin,YANG Zhigang,et al.An active power control strategy for large-scale cluster of wind power considering constraints on nested transmission sections[J].Automation of Electric Power Systems,2015,39(13):16-21.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201521005&amp;v=MTQwMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZyL0FJU0hUZXJHNEg5VE9ybzlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王彬,孙勇,吴文传,等.应用于高风电渗透率电网的风电调度实时控制方法与实现[J].电力系统自动化,2015,39(21):22-29.WANG Bin,SUN Yong,WU Wenchuan,et al.A real-time wind power control method for power systems with high wind power penetration and its implementation[J].Automation of Electric Power Systems,2015,39(21):22-29.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201101002&amp;v=MDUwMjhadVpzRmlEaFZyL0FJU0hUZXJHNEg5RE1ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张伯明,吴文传,郑太一,等.消纳大规模风电的多时间尺度协调的有功调度系统设计[J].电力系统自动化,2011,35(1):1-6.ZHANG Boming,WU Wenchuan,ZHENG Taiyi,et al.Design of a multi-time scale coordinated active power dispatching system for accommodating large scale wind power penetration[J].Automation of Electric Power Systems,2011,35(1):1-6.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201228001&amp;v=MjE5OTR6cXFCdEdGckNVUjdxZlp1WnNGaURoVnIvQVB5clBiYkc0SDlQT3A0OUZaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 陈建华,吴文传,张伯明,等.风电受限态下的大电网有功实时控制模型与策略[J].中国电机工程学报,2012,32(28):1-6.CHEN Jianhua,WU Wenchuan,ZHANG Boming,et al.Power real-time control method for large power grid under wind power curtailment[J].Proceedings of the CSEE,2012,32(28):1-6.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201711016&amp;v=MTg5ODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVnIvQUlTSFRlckc0SDliTnJvOUVZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 谢旭,吴继平,罗亚洲,等.同一控制区两级调度风电实时协调控制策略[J].电力系统自动化,2017,41(11):114-119.DOI:10.7500/AEPS20161019002.XIE Xu,WU Jiping,LUO Yazhou,et al.Real-time coordinated control strategy for wind power with two-level dispatching in same control area[J].Automation of Electric Power Systems,2017,41(11):114-119.DOI:10.7500/AEPS20161019002.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201120005&amp;v=MTA0NjdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZyL0FJU0hUZXJHNEg5RE9yNDlGWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 行舟,陈永华,陈振寰,等.大型集群风电有功智能控制系统控制策略:(一)风电场之间的协调控制[J].电力系统自动化,2011,35(20):20-23.XING Zhou,CHEN Yonghua,CHEN Zhenhuan,et al.A control strategy of active power intelligent control system for large cluster of wind farms:Part one coordination control for wind farms[J].Automation of Electric Power Systems,2011,35(20):20-23.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201121005&amp;v=MjE1NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWci9BSVNIVGVyRzRIOURPcm85RllZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 陈振寰,陈永华,行舟,等.大型集群风电有功智能控制系统控制策略:(二)风火电“打捆”外送协调控制[J].电力系统自动化,2011,35(21):12-15.CHEN Zhenhuan,CHEN Yonghua,XING Zhou,et al.A control strategy of active power intelligent control system for large cluster of wind farms:Part two coordination control for shared transmission of wind power and thermal power[J].Automation of Electric Power Systems,2011,35(21):12-15.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201902014&amp;v=MTk4NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZyL0FJU0hUZXJHNEg5ak1yWTlFWUk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 段慧,朱燕芳,汪马翔,等.新能源并网功率智能控制系统的设计与应用[J].电力系统自动化,2019,43(2):105-111.DOI:10.7500/AEPS20180213002.DUAN Hui,ZHU Yanfang,WANG Maxiang,et al.Design and application of intelligent control system for grid-connected power of renewable energy[J].Automation of Electric Power Systems,2019,43(2):105-111.DOI:10.7500/AEPS 20180213002.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JLDJ201805002&amp;v=MTQ0MzZxQnRHRnJDVVI3cWZadVpzRmlEaFZyL0FMeUhQWkxHNEg5bk1xbzlGWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 高重晖,吴希,郭雷,等.新能源协调控制方法研究及在吉林电网的应用[J].吉林电力,2018,46(5):5-9.GAO Chonghui,WU Xi,GUO Lei,et al.Application of new energy coordination control method and realization in Jilin power grid[J].Jilin Electric Power,2018,46(5):5-9.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501028&amp;v=MjIzMTNpRGhWci9BSVNIVGVyRzRIOVRNcm85SGJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 刘纯,黄越辉,张楠,等.基于智能电网调度控制系统基础平台的新能源优化调度[J].电力系统自动化,2015,39(1):159-163.LIU Chun,HUANG Yuehui,ZHANG Nan,et al.Renewable energy dispatching based on smart grid dispatching and control system platform[J].Automation of Electric Power Systems,2015,39(1):159-163.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201722005&amp;v=MjkzODRSN3FmWnVac0ZpRGhWci9BTHluYWViRzRIOWJPclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 刘克俭,王铁强,时珉,等.大规模直购电下基于让渡价格的日前发电计划研究[J].电力系统保护与控制,2017,45(22):28-33.LIU Kejian,WANG Tieqiang,SHI Min,et al.Research of day-ahead generation plan based on assignment price under consumers’ direct-purchasing electricity[J].Power System Protection and Control,2017,45(22):28-33.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201501022&amp;v=MTQ2NzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWci9BSVNIVGVyRzRIOVRNcm85SFpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 周京阳,王斌,周劼英,等.市场机制下智能电网调度控制系统调度计划应用模型及分析[J].电力系统自动化,2015,39(1):124-130.ZHOU Jingyang,WANG Bin,ZHOU Jieying,et al.Applied model and analysis of dispatching plan in smart grid dispatching and control systems under market mechanism[J].Automation of Electric Power Systems,2015,39(1):124-130.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201111008&amp;v=MjIwMTJGaURoVnIvQUlTSFRlckc0SDlETnJvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 冯利民,范国英,郑太一,等.吉林电网风电调度自动化系统设计[J].电力系统自动化,2011,35(11):39-43.FENG Limin,FAN Guoying,ZHENG Taiyi,et al.Design of wind power dispatch automation system in Jilin power grid[J].Automation of Electric Power Systems,2011,35(11):39-43.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201807018&amp;v=MTQ4MTREaFZyL0FJVHJCZmJHNEg5bk1xSTlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 施贵荣,孙荣富,徐海翔,等.大规模集群可再生能源有功分层协调控制策略[J].电网技术,2018,42(7):2160-2167.SHI Guirong,SUN Rongfu,XU Haixiang,et al.Active power stratification coordination control strategy for large-scale cluster of renewable energy[J].Power System Technology,2018,42(7):2160-2167.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201723012&amp;v=MDAxMTVoVnIvQUlTSFRlckc0SDliT3JJOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 翟丙旭,王靖然,杨志刚,等.调峰约束下考虑发电优先级的风电有功控制策略[J].电力系统自动化,2017,41(23):83-88.DOI:10.7500/AEPS20170119011.ZHAI Bingxu,WANG Jingran,YANG Zhigang,et al.Active power control strategy for wind power considering priorities of power generation with peak regulation constraints[J].Automation of Electric Power Systems,2017,41(23):83-88.DOI:10.7500/AEPS20170119011.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709011&amp;v=MTM4NzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZyL0FJU0hUZXJHNEg5Yk1wbzlFWlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 于昌海,吴继平,王运,等.适应发电权交易的可再生能源有功控制策略[J].电力系统自动化,2017,41(9):71-76.DOI:10.7500/AEPS20170117018.YU Changhai,WU Jiping,WANG Yun,et al.Active power control strategy for renewable energy generation adapted to generation right trade[J].Automation of Electric Power Systems,2017,41(9):71-76.DOI:10.7500/AEPS 20170117018.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201414002&amp;v=MDYxMDZxZlp1WnNGaURoVnIvQUlTSFRlckc0SDlYTnE0OUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 林俐,朱晨宸,郑太一,等.风电集群有功功率控制及其策略[J].电力系统自动化,2014,38(14):9-16.LIN Li,ZHU Chenchen,ZHENG Taiyi,et al.Active power control of wind farm cluster and its strategy[J].Automation of Electric Power Systems,2014,38(14):9-16.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN106655279A&amp;v=MTk0MTRmbXBXRmFlN0tXUmJxZVorVnZIeXpnVTdjPUppTzZIclcrRzlUT3FJWTBDKzRQRDMxTHh4WVQ2em9PUzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 徐泰山,王昊昊,汪马翔,等.计及电量交易计划的电厂并网有功功率实时控制方法:106655279[P].2016-08-03.XU Taishan,WANG Haohao,WANG Maxiang,et al.Real-time active power control method for grid-connected power plants considering electricity trading plan:106655279[P].2016-08-03.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN103762620A&amp;v=MTY0MDZZVDZ6b09TM2ZtcFdGYWU3S1dSYnFlWitWdkh5emdVN2M9SmlPNkhyQy9HTlBLclk4MEMrNFBEMzFMeHg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 徐泰山,汪宁渤,马明,等.基于预测调节性能和安全约束的新能源并网功率控制方法:ZL201310174543.0[P].2013-10-17.XU Taishan,WANG Ningbo,MA Ming,et al.Active power control method for grid-connected new energy power plants based on predictive regulation performance and security constraints:ZL201310174543.0[P].2013-10-17.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN108377005A&amp;v=MDg2ODhaK1Z2SHl6Z1U3Yz1KaU82SHJ1N0dkYk1yNG8wQys0UEQzMUx4eFlUNnpvT1MzZm1wV0ZhZTdLV1JicWU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 王昊昊,徐泰山,燕争上,等.基于ACE区间的多类型电源有功实时协同控制方法:CN201810294833.2[P].2017-05-10.WANG Haohao,XU Taishan,YAN Zhengshang,et al.Real-time active power cooperative control method for multi-type power supply based on ACE interval:CN201810294833.2[P].2017-05-10.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201904021&amp;v=MTMwNTlHRnJDVVI3cWZadVpzRmlEaFZyL0FMeW5hZWJHNEg5ak1xNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 王昊昊,徐泰山,马彦宏,等.计及多类型电源协调的有功控制策略[J].电力系统保护与控制,2019,47(4):167-175.WANG Haohao,XU Taishan,MA Yanhong,et al.A novel active power control strategy considering multi-resource coordination[J].Power System Protection and Control,2019,47(4):167-175.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921013" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921013&amp;v=MTk2MTgvQUlTSFRlckc0SDlqT3JvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

