

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136421085568750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921014%26RESULT%3d1%26SIGN%3dye%252f0O2E54pMlAyKfOtb2L%252fnrpxM%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921014&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921014&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921014&amp;v=MTA0Mzc3L0xJU0hUZXJHNEg5ak9ybzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#42" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#46" data-title="&lt;b&gt;1&lt;/b&gt; 电网双向追踪方法 "><b>1</b> 电网双向追踪方法</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#48" data-title="&lt;b&gt;1.1&lt;/b&gt; 顺向追踪"><b>1.1</b> 顺向追踪</a></li>
                                                <li><a href="#61" data-title="&lt;b&gt;1.2&lt;/b&gt; 逆向追踪"><b>1.2</b> 逆向追踪</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#81" data-title="&lt;b&gt;2&lt;/b&gt; 利润分布问题研究 "><b>2</b> 利润分布问题研究</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#83" data-title="&lt;b&gt;2.1&lt;/b&gt; 电网输配电元件经济模型"><b>2.1</b> 电网输配电元件经济模型</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;2.2&lt;/b&gt; 购电费用分布模型和售电费用分布"><b>2.2</b> 购电费用分布模型和售电费用分布</a></li>
                                                <li><a href="#113" data-title="&lt;b&gt;2.3&lt;/b&gt; 利润分布模型及其图形化"><b>2.3</b> 利润分布模型及其图形化</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;3&lt;/b&gt; 算例分析 "><b>3</b> 算例分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#133" data-title="&lt;b&gt;3.1&lt;/b&gt; 算例说明"><b>3.1</b> 算例说明</a></li>
                                                <li><a href="#136" data-title="&lt;b&gt;3.2&lt;/b&gt; 双向追踪方法验证"><b>3.2</b> 双向追踪方法验证</a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;3.3&lt;/b&gt; 电网利润分布的求解"><b>3.3</b> 电网利润分布的求解</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#157" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#196" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#69" data-title="&lt;b&gt;图1 单电源网络中某负荷节点示意图&lt;/b&gt;"><b>图1 单电源网络中某负荷节点示意图</b></a></li>
                                                <li><a href="#140" data-title="&lt;b&gt;图2 电源32的独立供能网络&lt;/b&gt;"><b>图2 电源32的独立供能网络</b></a></li>
                                                <li><a href="#149" data-title="&lt;b&gt;图3 负荷4的独立吸能网络&lt;/b&gt;"><b>图3 负荷4的独立吸能网络</b></a></li>
                                                <li><a href="#154" data-title="&lt;b&gt;图4 利润率分布等高线图&lt;/b&gt;"><b>图4 利润率分布等高线图</b></a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;图5 电网利润分布曲面图&lt;/b&gt;"><b>图5 电网利润分布曲面图</b></a></li>
                                                <li><a href="#198" data-title="表A1 电源32的独立供能网络潮流结果（单位：MVA)">表A1 电源32的独立供能网络潮流结果（单位：MVA)</a></li>
                                                <li><a href="#199" data-title="表A2 负荷4的独立吸能网络潮流结果（单位：MVA)">表A2 负荷4的独立吸能网络潮流结果（单位：MVA)</a></li>
                                                <li><a href="#200" data-title="表A3 本文所述追踪方法正确性验证（单位：p.u.)">表A3 本文所述追踪方法正确性验证（单位：p.u.)</a></li>
                                                <li><a href="#201" data-title="表A4 电价选取情况表（单位：元/千瓦时）">表A4 电价选取情况表（单位：元/千瓦时）</a></li>
                                                <li><a href="#202" data-title="表A5 负荷节点综合售电电力价格表（单位：元/千瓦时）">表A5 负荷节点综合售电电力价格表（单位：元/千瓦时）</a></li>
                                                <li><a href="#203" data-title="表A6 负荷节点经济计算结果（单位：元/千瓦时）">表A6 负荷节点经济计算结果（单位：元/千瓦时）</a></li>
                                                <li><a href="#204" data-title="6图A1 IEEE 39节点系统潮流图（单位：MVA)">6图A1 IEEE 39节点系统潮流图（单位：MVA)</a></li>
                                                <li><a href="#205" data-title="图A2 电源32对负荷4、负荷1的单源单荷子网（单位：MVA)">图A2 电源32对负荷4、负荷1的单源单荷子网（单位：MVA)</a></li>
                                                <li><a href="#206" data-title="图A3 电网利润及利润率分布折线图">图A3 电网利润及利润率分布折线图</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 张钦,王锡凡,王建学,等.电力市场下需求响应研究综述[J].电力系统自动化,2008,32(3):97-106.ZHANG Qin,WANG Xifan,WANG Jianxue,et al.Survey of demand response research in deregulated electricity markets[J].Automation of Electric Power Systems,2008,32(3):97-106." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200803025&amp;v=MDMzNTVoVjcvS0lTSFRlckc0SHRuTXJJOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         张钦,王锡凡,王建学,等.电力市场下需求响应研究综述[J].电力系统自动化,2008,32(3):97-106.ZHANG Qin,WANG Xifan,WANG Jianxue,et al.Survey of demand response research in deregulated electricity markets[J].Automation of Electric Power Systems,2008,32(3):97-106.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 任春.电改第一波[N].中国电力报,2015-03-26(002).REN Chun.The first boom of electricity reform[N].China Electric Power News,2015-03-26(002)." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CCND&amp;filename=CDLB201503260020&amp;v=MTUwMTdidm5LcmlmWmVadkZ5bm5VcmZNSkY0V0ppbkhiTEc0SDlUTXJJMURaT3NOREJNOHp4VVNtRGQ5U0g3bjN4RTlm&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         任春.电改第一波[N].中国电力报,2015-03-26(002).REN Chun.The first boom of electricity reform[N].China Electric Power News,2015-03-26(002).
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" >
                                        <b>[3]</b>
                                     曾鸣.重点解读“新电改”九号文[N].中国电力报.2015-05-06(001).ZENG Ming.Key interpretation of the new electricity reform No.9 Document[N].China Electric Power News.2015-05-06(001).</a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 刘思强,叶泽,范先国,等.定价参数对输配电价的影响及调控模型[J].电力系统自动化,2017,41(24):58-66.DOI:10.7500/AEPS20170611009.LIU Siqiang,YE Ze,FAN Xianguo,et al.Influence of pricing parameters on transmission and distribution price and its regulation model[J].Automation of Electric Power Systems,2017,41(24):58-66.DOI:10.7500/AEPS20170611009." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724010&amp;v=MjY1NTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNy9LSVNIVGVyRzRIOWJPcTQ5RVpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         刘思强,叶泽,范先国,等.定价参数对输配电价的影响及调控模型[J].电力系统自动化,2017,41(24):58-66.DOI:10.7500/AEPS20170611009.LIU Siqiang,YE Ze,FAN Xianguo,et al.Influence of pricing parameters on transmission and distribution price and its regulation model[J].Automation of Electric Power Systems,2017,41(24):58-66.DOI:10.7500/AEPS20170611009.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张粒子,叶红豆,陈逍潇.基于峰荷责任的输配电价定价方法[J].电力系统自动化,2017,41(14):92-98.DOI:10.7500/AEPS20170219001.ZHANG Lizi,YE Hongdou,CHEN Xiaoxiao.Transmission and distribution pricing method based on peak-load pricing[J].Automation of Electric Power Systems,2017,41(14):92-98.DOI:10.7500/AEPS20170219001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714013&amp;v=MTIwNTJGaURoVjcvS0lTSFRlckc0SDliTnE0OUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张粒子,叶红豆,陈逍潇.基于峰荷责任的输配电价定价方法[J].电力系统自动化,2017,41(14):92-98.DOI:10.7500/AEPS20170219001.ZHANG Lizi,YE Hongdou,CHEN Xiaoxiao.Transmission and distribution pricing method based on peak-load pricing[J].Automation of Electric Power Systems,2017,41(14):92-98.DOI:10.7500/AEPS20170219001.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 张粒子,张伊美,叶红豆,等.可选择两部制电价定价模型及其方法[J].电力系统自动化,2016,40(3):59-65.ZHANG Lizi,ZHANG Yimei,YE Hongdou,et al.An optional two-part tariff pricing model based on the customers load characteristics[J].Automation of Electric Power Systems,2016,40(3):59-65." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603010&amp;v=MjQxNTR6cXFCdEdGckNVUjdxZlp1WnNGaURoVjcvS0lTSFRlckc0SDlmTXJJOUVaSVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         张粒子,张伊美,叶红豆,等.可选择两部制电价定价模型及其方法[J].电力系统自动化,2016,40(3):59-65.ZHANG Lizi,ZHANG Yimei,YE Hongdou,et al.An optional two-part tariff pricing model based on the customers load characteristics[J].Automation of Electric Power Systems,2016,40(3):59-65.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 李昂,夏清,钟海旺.第三方输配电成本监管方法探讨[J].电力系统自动化,2016,40(10):1-7.LI Ang,XIA Qing,ZHONG Haiwang.Method of third party supervision on transmission and distribution costs[J].Automation of Electric Power Systems,2016,40(10):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610001&amp;v=MTE2ODl1WnNGaURoVjcvS0lTSFRlckc0SDlmTnI0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         李昂,夏清,钟海旺.第三方输配电成本监管方法探讨[J].电力系统自动化,2016,40(10):1-7.LI Ang,XIA Qing,ZHONG Haiwang.Method of third party supervision on transmission and distribution costs[J].Automation of Electric Power Systems,2016,40(10):1-7.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 李伟.基于分量理论的功率分解新方法研究[D].北京:华北电力大学,2007.LI Wei.Research on a new method of power decomposition based on component theory[D].Beijing:North China Electric Power University,2007." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2007084067.nh&amp;v=MDgzODdmWnVac0ZpRGhWNy9LVjEyN0diT3dHdEhLcUpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         李伟.基于分量理论的功率分解新方法研究[D].北京:华北电力大学,2007.LI Wei.Research on a new method of power decomposition based on component theory[D].Beijing:North China Electric Power University,2007.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 彭建春,江辉,成连生.复功率电源的支路功率分量理论[J].中国电机工程学报,2001,21(1):2-5.PENG Jianchun,JIANG Hui,CHENG Liansheng.Theory of branch complex power components induced by individual generator[J].Proceedings of the CSEE,2001,21(1):2-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200101000&amp;v=MzE1MDhIdERNcm85RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNy9LUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         彭建春,江辉,成连生.复功率电源的支路功率分量理论[J].中国电机工程学报,2001,21(1):2-5.PENG Jianchun,JIANG Hui,CHENG Liansheng.Theory of branch complex power components induced by individual generator[J].Proceedings of the CSEE,2001,21(1):2-5.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" DANIEL J S,SALGADO R S,IRVING M R.Transmission loss allocation through a modified Y-bus[J].IEE Proceedings of Generation Transmission and Distribution,2005,152(2):208-214." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transmission loss allocation through a modified Ybus">
                                        <b>[10]</b>
                                         DANIEL J S,SALGADO R S,IRVING M R.Transmission loss allocation through a modified Y-bus[J].IEE Proceedings of Generation Transmission and Distribution,2005,152(2):208-214.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 李传栋,王建明,杨桂钟.潮流追踪解析算法[J].电力系统及其自动化学报,2013,25(3):119-123.LI Chuandong,WANG Jianming,YANG Guizhong.Analytical algorithm for tracing power flow[J].Proceedings of the CSU-EPSA,2013,25(3):119-123." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201303025&amp;v=MDMzODBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNy9LSVNIUmFyRzRIOUxNckk5SFlZUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李传栋,王建明,杨桂钟.潮流追踪解析算法[J].电力系统及其自动化学报,2013,25(3):119-123.LI Chuandong,WANG Jianming,YANG Guizhong.Analytical algorithm for tracing power flow[J].Proceedings of the CSU-EPSA,2013,25(3):119-123.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 吴旭阳,鲍海.配电网功率量的逆向潮流追踪方法[J].电力系统保护与控制,2014,42(14):87-92.WU Xuyang,BAO Hai.Method for backward power flow tracing of power quantities of distribution network[J].Power System Protection and Control,2014,42(14):87-92." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201414014&amp;v=MzI3MDk5WE5xNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY3L0tMeW5hZWJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         吴旭阳,鲍海.配电网功率量的逆向潮流追踪方法[J].电力系统保护与控制,2014,42(14):87-92.WU Xuyang,BAO Hai.Method for backward power flow tracing of power quantities of distribution network[J].Power System Protection and Control,2014,42(14):87-92.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 杨克难,吴浩,郑宁浪.一种基于潮流追踪的电力系统无功补偿方法[J].电力系统自动化,2012,36(8):45-51.YANG Kenan,WU Hao,ZHENG Ninglang.A method for power system compensation based on power flow tracing[J].Automation of Electric Power Systems,2012,36(8):45-51." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208010&amp;v=MTg2MTFNcDQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNy9LSVNIVGVyRzRIOVA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         杨克难,吴浩,郑宁浪.一种基于潮流追踪的电力系统无功补偿方法[J].电力系统自动化,2012,36(8):45-51.YANG Kenan,WU Hao,ZHENG Ninglang.A method for power system compensation based on power flow tracing[J].Automation of Electric Power Systems,2012,36(8):45-51.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 穆钢,王华伟,韩学山.基于费用流法的输电网节点电力成本分析[J].中国电机工程学报,2002,22(12):37-41.MU Gang,WANG Huawei,HAN Xueshan.Determining bus electricity cost of transmission system by the cost flow method[J].Proceedings of the CSEE,2002,22(12):37-41." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200212007&amp;v=MzExNjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY3L0tQeXJQYmJHNEh0UE5yWTlGWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         穆钢,王华伟,韩学山.基于费用流法的输电网节点电力成本分析[J].中国电机工程学报,2002,22(12):37-41.MU Gang,WANG Huawei,HAN Xueshan.Determining bus electricity cost of transmission system by the cost flow method[J].Proceedings of the CSEE,2002,22(12):37-41.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 孙慧皎,鲍海,王小君.电网等值对输电成本的影响[J].中国电机工程学报,2007,27(4):79-84.SUN Huijiao,BAO Hai,WANG Xiaojun.The influence of network equivalence on power transmission cost[J].Proceedings of the CSEE,2007,27(4):79-84." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200704015&amp;v=MTQ4ODViRzRIdGJNcTQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNy9LUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         孙慧皎,鲍海,王小君.电网等值对输电成本的影响[J].中国电机工程学报,2007,27(4):79-84.SUN Huijiao,BAO Hai,WANG Xiaojun.The influence of network equivalence on power transmission cost[J].Proceedings of the CSEE,2007,27(4):79-84.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 张粒子,扶柠柠,王春丽,等.基于回归分析的电网运行维护费合理性评估[J].电力系统自动化,2014,38(13):140-144.ZHANG Lizi,FU Ningning,WANG Chunli,et al.Rationality evaluation of power grid operation and maintenance costs based on regression analysis[J].Automation of Electric Power Systems,2014,38(13):140-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413023&amp;v=MjI5MzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY3L0tJU0hUZXJHNEg5WE5ySTlIWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         张粒子,扶柠柠,王春丽,等.基于回归分析的电网运行维护费合理性评估[J].电力系统自动化,2014,38(13):140-144.ZHANG Lizi,FU Ningning,WANG Chunli,et al.Rationality evaluation of power grid operation and maintenance costs based on regression analysis[J].Automation of Electric Power Systems,2014,38(13):140-144.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 刘苑红.含风力发电机组的网络能量分布特征分析[D].北京:华北电力大学,2010.LIU Yuanhong.Analysis on features of energy distribution for network with wind turbine[D].Beijing:North China Electric Power University,2010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2010105542.nh&amp;v=MDE5MTlLVjEyNkhySzRHOVRJclpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNy8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         刘苑红.含风力发电机组的网络能量分布特征分析[D].北京:华北电力大学,2010.LIU Yuanhong.Analysis on features of energy distribution for network with wind turbine[D].Beijing:North China Electric Power University,2010.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 艾东平.电力市场发电权交易及相关问题的研究[D].北京:华北电力大学,2011.AI Dongping.Research on generation rights trade and its associated problems in electricity market[D].Beijing:North China Electric Power University,2011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1011108286.nh&amp;v=MDM1MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVjcvS1ZGMjZIN0s0RnRQRXFaRWJQSVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         艾东平.电力市场发电权交易及相关问题的研究[D].北京:华北电力大学,2011.AI Dongping.Research on generation rights trade and its associated problems in electricity market[D].Beijing:North China Electric Power University,2011.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 熊健.电网能量潮流与经济潮流[D].北京:华北电力大学,2005.XIONG Jian.Energy flow and economy flow[D].Beijing:North China Electric Power University,2005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2005066168.nh&amp;v=MjgwMTJGaURoVjcvS1YxMjdHN08rR05ES3A1RWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         熊健.电网能量潮流与经济潮流[D].北京:华北电力大学,2005.XIONG Jian.Energy flow and economy flow[D].Beijing:North China Electric Power University,2005.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 言茂松.当量电价体系及相关制度设计:(六)输电的当量电价理论与方法[J].电力系统自动化,2003,27(14):1-8.YAN Maosong.Electricity value equivalent (EVE) pricing system and relevant systems design:Part Ⅵ transmission electricity value equivalent (EVE) pricing methodology[J].Automatic of Electric Power System,2003,27(14):1-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200314000&amp;v=MjA4NTZxQnRHRnJDVVI3cWZadVpzRmlEaFY3L0tJU0hUZXJHNEh0TE5xNDlGWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         言茂松.当量电价体系及相关制度设计:(六)输电的当量电价理论与方法[J].电力系统自动化,2003,27(14):1-8.YAN Maosong.Electricity value equivalent (EVE) pricing system and relevant systems design:Part Ⅵ transmission electricity value equivalent (EVE) pricing methodology[J].Automatic of Electric Power System,2003,27(14):1-8.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 13:22</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),118-128 DOI:10.7500/AEPS20180911009            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于潮流双向追踪的稳态电网利润分布计算方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8B%8F%E6%B4%AA%E7%8E%89&amp;code=31723725&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">苏洪玉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%B2%8D%E6%B5%B7&amp;code=07503795&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲍海</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E4%B8%8E%E7%94%B5%E5%AD%90%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华北电力大学电气与电子工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E5%9B%9B%E5%B7%9D%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E6%88%90%E9%83%BD%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0874984&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网四川省电力有限公司成都供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>随着电力改革的深化,各市场主体希望直观、细致地了解电网的经济分布。为精确定量分析电网各部分的盈利情况,给出了一种基于潮流双向追踪的稳态电网利润分布计算方法。首先,基于功率分量理论和支路等效变换,提出一种适用于任意电网的双向追踪方法,该方法能给出电源供能网络和负荷吸能网络,此为利润计算的物理基础。然后,依据费用守恒原则,将上述双向追踪结果应用于经济核算中,建立电网经济分布模型,求得利润分布。算例采用IEEE 39节点系统并结合北京市标杆电价对双向追踪方法和利润分布求解的有效性进行了验证。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8A%9F%E7%8E%87%E5%88%86%E9%87%8F%E7%90%86%E8%AE%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">功率分量理论;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%8C%E5%90%91%E8%BF%BD%E8%B8%AA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">双向追踪;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B4%B9%E7%94%A8%E5%AE%88%E6%81%92%E5%8E%9F%E5%88%99&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">费用守恒原则;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%88%A9%E6%B6%A6%E5%88%86%E5%B8%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">利润分布;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *苏洪玉（1992—），女，通信作者，硕士研究生，主要研究方向：电力系统运行分析。E-mail:hongyusue_68@163.com;
                                </span>
                                <span>
                                    鲍海（1968—），男，博士，教授，主要研究方向：电力系统运行分析与控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-09-11</p>

            </div>
                    <h1><b>Calculation Method for Profit Distribution of Steady-state Power Grid Based on Bi-directional Power Flow Tracing</b></h1>
                    <h2>
                    <span>SU Hongyu</span>
                    <span>BAO Hai</span>
            </h2>
                    <h2>
                    <span>School of Electrical &amp; Electronic Engineering, North China Electric Power University</span>
                    <span>Chengdu Power Supply Company of State Grid Sichuan Electric Power Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>With the deepening of power reform, various market players want to understand the economic distribution of power grid intuitively and meticulously. In order to accurately and quantitatively analyze the profitability of each part in power grid, calculation method for profit distribution of steady-state power grid based on bi-directional power flow tracing is presented. Firstly, based on the power component theory and branch equivalent transformation, a bi-directional power flow tracing method suitable for any network is proposed. This method could provide the power-supply networks and the load-absorption networks, which are the physical basis for profit calculation. Then, based on the principle of cost conservation, the results of the bi-directional power flow tracing method are applied to the economic accounting. Economic distribution models are established, thus the profit distribution could be calculated. The effectiveness of the method and profit distribution solution is verified based on the IEEE 39 bus system and the benchmarking electricity prices in Beijing.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20component%20theory&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power component theory;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=bi-directional%20tracing&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">bi-directional tracing;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cost%20conservation%20principle&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cost conservation principle;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=profit%20distribution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">profit distribution;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-09-11</p>
                            </div>


        <!--brief start-->
                        <h3 id="42" name="42" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="43">在电力市场环境下,参与市场竞争的主体需要明晰自身的责任与利益,其中,利润计算是关键。目前电网公司一般采用售电费用与购电费用之差来核算全网利润,这种“把控两端”的方式只能反映电网整体的盈利情况<citation id="184" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。若能通过全网的购电费用分布和售电费用分布得到全网的利润分布,即能精确定量分析电网各处的盈亏状况,就可以为精准的经济调度提供基础,为电网营销提供数据支撑,为电价交叉补贴的处理和直购电各项费用的确定等政策提供有力依据,有助于发挥电价政策对企业经营行为和用户用电行为的引导作用<citation id="185" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。文献<citation id="183" type="reference">[<a class="sup">7</a>]</citation>提出了一套以第三方企业为监管执行者的机制,以求解决输配电成本核算及申报过程中的信息不对称问题,但对输配电成本核算未做推导。</p>
                </div>
                <div class="p1">
                    <p id="44">利润分布问题虽是经济问题,但研究基础却是电网的物理信息<citation id="187" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>;潮流追踪能为经济分析提供理论依据,从物理流向上又分为顺向追踪和逆向追踪<citation id="188" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>]</sup></citation>。文献<citation id="186" type="reference">[<a class="sup">8</a>]</citation>提出基于功率分量理论的顺向追踪方法,依据电路理论推导得到稳态电网各处功率量的各电源构成情况,进而给出了功率追踪的解析式。</p>
                </div>
                <div class="p1">
                    <p id="45">基于此,本文进一步对逆向追踪进行了理论推导,提出稳态电网利润分布命题,并开展了下述3个步骤研究。首先,提出一种基于功率分量理论<citation id="189" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>和支路等效变换的双向追踪办法,可以通过求解供电路径获得电源供能网络和负荷吸能网络,实现网络潮流的顺向和逆向追踪,此为利润计算的物理根基;其次,依据费用守恒原则<citation id="190" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>,运用追踪结果进行经济核算,即根据顺、逆向追踪结果分别算出电网的购、售电费用分布,两者之差则为利润分布;最后,图形化描述电网利润分布,绘制了“利润分布曲面图”和“利润率分布等高线”。该方法实现了能量与经济的匹配统一,能精准、细致刻画一个潮流断面下的电网利润分布,为后续分析与调控提供直观依据和理论基础。</p>
                </div>
                <h3 id="46" name="46" class="anchor-tag"><b>1</b> 电网双向追踪方法</h3>
                <div class="p1">
                    <p id="47">基于功率分量理论和支路等效变换,在一个已知的电网交流断面下,计及对地电容,首先进行顺向追踪得到单电源供能网络;然后,由单电源供能网络求解供电路径;最后,由供电路径形成单负荷吸能网络,完成逆向追踪。</p>
                </div>
                <h4 class="anchor-tag" id="48" name="48"><b>1.1</b> 顺向追踪</h4>
                <div class="p1">
                    <p id="49">采用基于功率分量理论的潮流追踪技术<citation id="191" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>可对网络中的电气参量按电源供给属性进行分解并得到单电源的供电网络。</p>
                </div>
                <div class="p1">
                    <p id="50">设某电流源线性网络的节点数量为<i>n</i>,电源数量为<i>q</i>,负荷数量为<i>p</i>,将此网络的节点电压方程<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi mathvariant="bold-italic">Y</mi><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mrow><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>s</mtext></msub></mrow></math></mathml>展开为如式(1)所示的矩阵形式<citation id="192" type="reference"><link href="16" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="51" class="code-formula">
                        <mathml id="51"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mo>[</mo><mrow><mtable><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>q</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>1</mn><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>q</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mn>2</mn><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>1</mn></mrow></msub></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>q</mi><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>q</mi><mi>q</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>q</mi><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>q</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mn>1</mn></mrow></msub></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>q</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>q</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mi>q</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>q</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo><mi>n</mi></mrow></msub></mtd></mtr><mtr><mtd><mo>⋮</mo></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd><mtd></mtd><mtd><mo>⋮</mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>n</mi><mn>1</mn></mrow></msub></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>n</mi><mn>2</mn></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>n</mi><mi>q</mi></mrow></msub></mtd><mtd><mo>⋯</mo></mtd><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mi>n</mi><mi>n</mi></mrow></msub></mtd></mtr></mtable></mrow><mo>]</mo></mrow><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo>[</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>q</mi></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mo stretchy="false">(</mo><mi>q</mi><mo>+</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>n</mi></msub></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mrow><mo>[</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mi>s</mi></mrow></msub><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>2</mn><mi>s</mi></mrow></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>q</mi><mtext>s</mtext></mrow></msub><mtext> </mtext><mn>0</mn><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mn>0</mn></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="52">则电源<i>k</i>注入系统的功率<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mtext>s</mtext></mrow></msub></mrow></math></mathml>为:</p>
                </div>
                <div class="p1">
                    <p id="53"><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mtext>s</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>k</mi><mtext>s</mtext></mrow><mo>*</mo></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>m</mi><mo>=</mo><mn>1</mn></mrow><mi>q</mi></munderover><mi>Ζ</mi></mstyle><msub><mrow></mrow><mrow><mi>m</mi><mi>k</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>m</mi><mtext>s</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>k</mi><mtext>s</mtext></mrow><mo>*</mo></msubsup><mtext> </mtext><mtext> </mtext><mi>k</mi><mo>=</mo><mn>1</mn><mo>,</mo><mn>2</mn><mo>,</mo><mo>⋯</mo><mo>,</mo><mi>q</mi></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="54">式中:<i>Z</i><sub><i>mk</i></sub>为节点阻抗矩阵<i><b>Z</b></i>中元素,<i><b>Z</b></i><b>=</b><i><b>Y</b></i><sup>-1</sup>。</p>
                </div>
                <div class="p1">
                    <p id="55">设<mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>k</mi><mtext>s</mtext></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>k</mi><mtext>s</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mtext>s</mtext></mrow></msub></mrow></math></mathml>分别为网络中支路<i>ij</i>的注入视在功率、支路损耗视在功率和对地支路视在功率(即节点负荷功率或对地电容支路的视在功率),则其中属于电源<i>k</i>的成分分别为:</p>
                </div>
                <div class="p1">
                    <p id="56"><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>k</mi><mtext>s</mtext></mrow><mrow><mi>i</mi><mi>n</mi></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>q</mi></munderover><mi>y</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mo>*</mo></msubsup><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>i</mi></mrow></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>l</mi><mtext>s</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>k</mi><mtext>s</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="57" class="code-formula">
                        <mathml id="57"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>k</mi><mtext>s</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>q</mi></munderover><mi>y</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><mi>i</mi></mrow></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>i</mi></mrow></msub><mo>-</mo><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>k</mi><mi>j</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>l</mi><mtext>s</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>k</mi><mtext>s</mtext></mrow><mo>*</mo></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="58"><mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mi>k</mi><mtext>s</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>q</mi></munderover><mi>y</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup><mi>Ζ</mi><msub><mrow></mrow><mrow><mi>l</mi><mi>i</mi></mrow></msub><mi>Ζ</mi><msubsup><mrow></mrow><mrow><mi>k</mi><mi>i</mi></mrow><mo>*</mo></msubsup><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>l</mi><mtext>s</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>k</mi><mtext>s</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="59">式中:<i>y</i><sub><i>i</i></sub>为负荷导纳或对地电容导纳;<i>y</i><sub><i>ij</i></sub>为支路<i>ij</i>导纳。</p>
                </div>
                <div class="p1">
                    <p id="60">依据式(3)至式(5),可求得电源<i>k</i>在电网各支路的功率分布,同时根据有功流向能直接得到电源<i>k</i>独立供电的网络结构。从而将原电流源线性网络拆分为<i>q</i>个“单电源—多负荷”网络(即单电源供能网络),实现了顺向追踪。</p>
                </div>
                <h4 class="anchor-tag" id="61" name="61"><b>1.2</b> 逆向追踪</h4>
                <div class="p1">
                    <p id="62">逆向追踪的目的是给出所有电源对于一个指定负荷的功率供给量和供给路径,即此负荷从系统所有电源吸取功率的网络。实现逆向追踪,首先要将原网络拆分为多个“单电源—单负荷”网络,再等效变换得到“多电源—单负荷”网络(即单负荷吸能网络)。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63">1)供电路径的求解算法</h4>
                <div class="p1">
                    <p id="64">文中称“单电源—单负荷”网络为某电源对指定负荷的特定供电路径。具体求解方法如下:①构建网络结构;②求解电气参量。根据单电源供能网络中的有功流向能直接得到网络结构;而电气参量的求解,则要从负荷节点处开始向电源端逆向推导。</p>
                </div>
                <div class="p1">
                    <p id="65">首先,求解节点处的供电路径。为便于说明,以2条入线情况为例,多条入线的情况可依照同样方法推出。如图1所示,<i>m</i>为某单电源供能网络中的负荷节点;<i>z</i><sub>L1</sub>为节点负荷;<i>z</i><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>k</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>为总出线功率等效对地阻抗;<mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>z</mtext></mrow></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi><mi>m</mi></mrow><mi>i</mi></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>z</mtext></mrow></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi><mi>m</mi></mrow><mi>m</mi></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>m</mi><mi>k</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>L</mtext><mn>1</mn></mrow></msub></mrow></math></mathml>为图1中对应支路的视在功率,<i>z</i><sub><i>im</i></sub>和<i>z</i><sub>C,</sub><sub><i>im</i></sub>分别为线路<i>im</i>阻抗和对应电容阻抗。则负荷功率中来自2条入线的份额为:</p>
                </div>
                <div class="area_img" id="66">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921014_06600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="68">式中:<i>y</i><sub>L1</sub>=1/<i>z</i><sub>L1</sub>;<i>y</i><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>k</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>=1/<i>z</i><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>m</mi><mi>k</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>。</p>
                </div>
                <div class="area_img" id="69">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 单电源网络中某负荷节点示意图" src="Detail/GetImg?filename=images/DLXT201921014_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 单电源网络中某负荷节点示意图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Schematic diagram of a certain load 
node in single-source network</b></p>

                </div>
                <div class="p1">
                    <p id="70">其次,求解支路的供电路径。以支路<i>im</i>为例,支路两侧充电功率与支路送出功率关系为:</p>
                </div>
                <div class="area_img" id="71">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921014_07100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="73">式中:<i>y</i><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>=1/<i>z</i><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,<i>z</i><mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>为支路输出功率等效对地阻抗;<i>y</i><sub>C,</sub><sub><i>im</i></sub>=1/<i>z</i><sub>C,</sub><sub><i>im</i></sub>。</p>
                </div>
                <div class="p1">
                    <p id="74">由式(6)和式(7)可见,各功率量间存在一定比例关系,并且各个比例都由该潮流断面下的网络固定参数(阻抗)组成,因此可以进一步得到负荷功率中来自支路两侧充电功率的份额分别为:</p>
                </div>
                <div class="area_img" id="75">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921014_07500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="77">最后,逆向逐一求得负荷功率从各支路吸取的量,即得到供电路径。</p>
                </div>
                <div class="p1">
                    <p id="78">因为负荷功率彼此独立,原单电源供能网络中各支路能按负荷分成多条相互独立的子支路,从而由原单电源供能网络能够求得多条供电路径。</p>
                </div>
                <h4 class="anchor-tag" id="79" name="79">2)逆向追踪的实现</h4>
                <div class="p1">
                    <p id="80">将某负荷对应不同电源的所有供电路径合成为“多电源—单负荷”网络,即得到了某负荷从系统所有电源吸取功率的网络,这种合成在支路上表现为并联传输形式<citation id="193" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>。合成单负荷吸能网络时,以原网络中潮流方向为准,得到单负荷吸能网络,即实现了功率的逆向追踪。</p>
                </div>
                <h3 id="81" name="81" class="anchor-tag"><b>2</b> 利润分布问题研究</h3>
                <div class="p1">
                    <p id="82">潮流描述了能量在电网中的传输情况,与费用守恒的经济核算原则配合后,便得到与潮流一致的经济流,从而能够准确地描述输电过程对应的经济信息的变化状况<citation id="194" type="reference"><link href="38" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。当给定电源上网电价时,经济流描述购电费用在全网的分布情况;当给定售电电价时,经济流描述售电费用在全网的分布情况;两者之差就是利润分布。</p>
                </div>
                <h4 class="anchor-tag" id="83" name="83"><b>2.1</b> 电网输配电元件经济模型</h4>
                <div class="p1">
                    <p id="84">任意元件均须满足费用守恒和功率守恒,即</p>
                </div>
                <div class="area_img" id="85">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921014_08500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="87">式中:<i>P</i><sub>in</sub>和<i>P</i><sub>out</sub>分别为输入和输出功率;<i>F</i><sub>in</sub>为输入总费用;<i>F</i><sub>out</sub>为输出总费用。</p>
                </div>
                <h4 class="anchor-tag" id="88" name="88">1)支路经济模型</h4>
                <div class="p1">
                    <p id="89">以图1中支路<i>im</i>为例,设<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>z</mtext></mrow></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>z</mtext></mrow></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi><mi>m</mi></mrow><mi>i</mi></msubsup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>S</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>C</mtext><mo>,</mo><mi>i</mi><mi>m</mi></mrow><mi>m</mi></msubsup></mrow></math></mathml>的对应的有功分量分别为<i>P</i><mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>i</mtext><mtext>n</mtext><mo>,</mo><mtext>z</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>m</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext><mo>,</mo><mtext>z</mtext></mrow></msubsup></mrow></math></mathml>,<i>P</i><sub>C,1</sub>,<i>P</i><sub>C,2</sub>,根据守恒原则,有:</p>
                </div>
                <div class="area_img" id="90">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921014_09000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="92">式中:<i>C</i><sub>in</sub>,<i>C</i><sub>out</sub>和<i>C</i><sub>in,z</sub>,<i>C</i><sub>out,z</sub>分别为输入、输出节点电价和阻抗支路的输入、输出节点电价。令<i>C</i><sub><i>i</i></sub>和<i>C</i><sub><i>j</i></sub>分别为节点<i>i</i>,<i>j</i>电价,可以得到式(11)。</p>
                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921014_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="95" name="95">2)节点经济模型</h4>
                <div class="p1">
                    <p id="96">本文按输出支路的差异性将节点分为3类:只有出线的节点(联络型节点)、既有出线也有负荷的节点(综合型节点)以及只有负荷的节点(汇聚型节点)。此处以汇聚型节点<i>d</i>为例建模,其余节点的建模过程类似。</p>
                </div>
                <div class="area_img" id="97">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921014_09700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="99">式中:<i>P</i><sub>L</sub>为节点<i>d</i>处负荷的有功功率;<i>C</i><sub>L</sub>为负荷电价;<i>P</i><sub><i>ld</i></sub>为负荷从第<i>l</i>条支路中吸取的有功功率;<i>C</i><sub><i>ld</i></sub>为由第<i>l</i>条支路计算得到的节点<i>d</i>的电价;<i>M</i>为支路总数。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.2</b> 购电费用分布模型和售电费用分布</h4>
                <h4 class="anchor-tag" id="101" name="101"><b>2.2.1</b> 购电费用分布模型</h4>
                <div class="p1">
                    <p id="102">依据顺向追踪结果和上网电价,应用费用守恒原则,可以求解电网的输电成本。此时,电网变为与潮流同向的经济流网络。建模过程基于元件经济模型,先求解单电源网络的电价,再合算原网络的电价,且合算过程以原网络中潮流方向为准。另外,依据经济调度不变性原理<citation id="195" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>,由于固定成本不改变购电费用分布的总特征,因而本文不讨论固定成本。</p>
                </div>
                <div class="p1">
                    <p id="103">以<i>C</i><sub>1</sub>表示成本。在具有<i>q</i>个电源的网络中,求解具有<i>M</i>条入线、<i>N</i>条出线的任意节点<i>j</i>的成本电价,计算过程如下。</p>
                </div>
                <div class="p1">
                    <p id="104">1)在“单电源—多负荷”网络中,从电源节点的上网电价出发,算出节点<i>j</i>的电价<i>C</i><sub>1,</sub><sub><i>j</i></sub><sub>,</sub><sub><i>k</i></sub><sub>s</sub>。其中,<i>k</i>是电源节点编号。</p>
                </div>
                <div class="p1">
                    <p id="105">2)对原网络中节点<i>j</i>处第<i>l</i>条入线<i>ij</i>,由节点<i>i</i>电价求节点<i>j</i>电价<i>C</i><sub>1,</sub><sub><i>jl</i></sub>的计算式为:</p>
                </div>
                <div class="p1">
                    <p id="106"><mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>j</mi><mi>l</mi></mrow></msub><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mi>q</mi></munderover><mi>Ρ</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>k</mi><mtext>s</mtext></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup><mi>C</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>i</mi><mo>,</mo><mi>k</mi><mtext>s</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup><mspace width="0.25em" /></mrow></mfrac></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="107">式中:<i>P</i><mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi><mo>,</mo><mi>k</mi><mtext>s</mtext></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msubsup></mrow></math></mathml>对应子网的支路注入有功功率;<i>P</i><mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msubsup></mrow></math></mathml>对应原网络的支路输出有功功率。</p>
                </div>
                <div class="p1">
                    <p id="108">3)求节点<i>j</i>综合性电价的计算式为:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>F</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>F</mi></mstyle><msub><mrow></mrow><mi>l</mi></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>h</mi></msub></mrow></mfrac><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>l</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>l</mi></msub><mi>C</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>j</mi><mi>l</mi></mrow></msub></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>h</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Ρ</mi></mstyle><msub><mrow></mrow><mi>h</mi></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>P</i><sub><i>l</i></sub>为第<i>l</i>条支路向节点<i>j</i>注入的有功功率;<i>P</i><sub><i>h</i></sub>为节点<i>j</i>向第<i>h</i>条支路输出的有功功率。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>2.2.2</b> 售电费用分布模型</h4>
                <div class="p1">
                    <p id="112">成本加上利润即为售电电价,因而需要从用户侧逆向追踪出与销售电价匹配的经济流,此为售电费用分布。此时,电网变为与潮流逆向的经济流网络。本文选用销售电价表中的电度电价作为售电电价,不考虑基金等费用。实际负荷节点处可能有不止一种负荷,而售电电价因负荷种类和电压等级而异,需要根据各负荷的功率和电价按比例计算出节点综合售电电价。由于售电费用分布的求解过程与购电费用分布互逆,因而此处不再赘述。以<i>C</i><sub>2</sub>表示售电费用。通过售电费用分布能找到构成负荷节点电价的全网来源和依据,从而得到将负荷经济情况延伸到全网的结果。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113"><b>2.3</b> 利润分布模型及其图形化</h4>
                <h4 class="anchor-tag" id="114" name="114"><b>2.3.1</b> 利润分布模型</h4>
                <div class="p1">
                    <p id="115">以<i>C</i><sub>3</sub>表示利润。任意节点<i>i</i>利润为:</p>
                </div>
                <div class="p1">
                    <p id="116"><i>C</i><sub>3,</sub><sub><i>i</i></sub>=<i>C</i><sub>2,</sub><sub><i>i</i></sub>-<i>C</i><sub>1,</sub><sub><i>i</i></sub>      (15)</p>
                </div>
                <div class="p1">
                    <p id="117">任意支路<i>ij</i>利润<i>C</i><sub>3,</sub><sub><i>ij</i></sub>可分以下情况求得,进而得到整个网络的利润分布。</p>
                </div>
                <div class="p1">
                    <p id="118">1)若送出端<i>j</i>节点处只有1条入线:</p>
                </div>
                <div class="p1">
                    <p id="119"><i>C</i><sub>3,</sub><sub><i>ij</i></sub>=<i>C</i><sub>3,</sub><sub><i>j</i></sub>=<i>C</i><sub>2,</sub><sub><i>j</i></sub>-<i>C</i><sub>1,</sub><sub><i>j</i></sub>      (16)</p>
                </div>
                <div class="p1">
                    <p id="120">2)若送出端<i>j</i>节点处不止1条入线,则入线<i>ij</i>的利润由节点<i>i</i>的利润以及支路<i>ij</i>(阻抗部分)功率计算求得:</p>
                </div>
                <div class="area_img" id="121">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921014_12100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="123">式中:<i>C</i><sub>3,</sub><sub><i>j</i></sub>′为支路<i>ij</i>(阻抗部分)对应的节点<i>j</i>电价。</p>
                </div>
                <h4 class="anchor-tag" id="124" name="124"><b>2.3.2</b> 利润率分布模型</h4>
                <div class="p1">
                    <p id="125">本文利用指标利润率<i>E</i>来体现相对关系:</p>
                </div>
                <div class="p1">
                    <p id="126"><mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><mo>=</mo><mfrac><mrow><mi>C</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="127">利润率<i>E</i>是利润与售电费用之比,采用百分数形式能实现电网不同区域的利润情况具有可比性。能反映节点或支路的综合盈利能力,<i>E</i>越大,表明同等营业额的情况下电网公司获利越多;同时,能将散落的数据整合为一体。利润率为后续的经济调度控制技术奠定了基础。</p>
                </div>
                <h4 class="anchor-tag" id="128" name="128"><b>2.3.3</b> 利润分布图形化</h4>
                <div class="p1">
                    <p id="129">1)电力系统中各节点地理坐标为各母线处的实际地理位置;本文在BPA中搭建电网模型,并取用模型中各节点坐标近似作为地理坐标。</p>
                </div>
                <div class="p1">
                    <p id="130">2)以<i>xy</i>平面描述节点的相对地理坐标,以纵轴<i>z</i>体现节点利润,从而借助高度和颜色区分电网中各处支路和节点的利润,得到“利润分布曲面图”。</p>
                </div>
                <div class="p1">
                    <p id="131">3)用一条“等利润率线”连接利润率处于相同层级的支路或节点,从而得到电网的“利润率分布等高线”;显然,类似地理等高线,电网“等利润率线”上节点的利润率相同。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>3</b> 算例分析</h3>
                <h4 class="anchor-tag" id="133" name="133"><b>3.1</b> 算例说明</h4>
                <div class="p1">
                    <p id="134">选IEEE 39节点系统对论文所提观点进行数值验证。附录A图A1给出了IEEE 39节点系统结构与潮流计算结果,图A1中箭头按照有功功率方向标注,以流入节点为正,潮流计算的收敛精度条件为<i>ε</i>&lt;10<sup>-5</sup>。</p>
                </div>
                <div class="p1">
                    <p id="135">原算例中节点31同时包含了电源和负荷,为将电源节点、负荷节点各自的成本与费用进行区分,算例中将节点31的负荷改接至节点6,将等效电源39处的负荷改接至节点1。显然,这一处理并不会影响对本文所提方法的验证。</p>
                </div>
                <h4 class="anchor-tag" id="136" name="136"><b>3.2</b> 双向追踪方法验证</h4>
                <div class="p1">
                    <p id="137">以电源32和负荷4为例,对本文所述的追踪方法进行说明。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138">1)顺向追踪</h4>
                <div class="p1">
                    <p id="139">图2为电源32的独立供能网络图,顺向追踪的潮流结果见附录A表A1。</p>
                </div>
                <div class="area_img" id="140">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 电源32的独立供能网络" src="Detail/GetImg?filename=images/DLXT201921014_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 电源32的独立供能网络</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_140.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Independent power supply network of 
the 32th generator</b></p>

                </div>
                <h4 class="anchor-tag" id="141" name="141">2)逆向追踪</h4>
                <div class="p1">
                    <p id="142">由电源32的独立供能网络可以进一步求解其对系统中20个负荷的供电路径,即得到20个“单电源—单负荷”网络;在每个“单电源—单负荷”网络中,其他负荷节点表现为联络节点。电源32对负荷4及负荷1的独立供电路径见附录A图A2。</p>
                </div>
                <div class="p1">
                    <p id="143">以负荷4为例,并联负荷4对应10个电源的10条供电路径,合成得到负荷4的单负荷吸能网络。图3为负荷4的独立供能网络图,逆向追踪的潮流结果见附录A表A2。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144">3)正确性验证</h4>
                <div class="p1">
                    <p id="145">并联所有“单电源—单负荷”子网的各支路阻抗,得到合成后的支路阻抗,与原始“多电源—多负荷”网络相比较,若一致,则证明了拆解方法的正确性。由附录A表A3可见,误差均在小数点后第12位,因而文中所提双向追踪方法的正确性得证。</p>
                </div>
                <h4 class="anchor-tag" id="146" name="146"><b>3.3</b> 电网利润分布的求解</h4>
                <h4 class="anchor-tag" id="147" name="147">1)经济分布结果</h4>
                <div class="p1">
                    <p id="148">如附录A表A4所示,系统电源节点的购电电价采用北京市标杆上网电价(2016年),负荷节点的售电电价采用北京市销售电价表(2016年)中的电价。</p>
                </div>
                <div class="area_img" id="149">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 负荷4的独立吸能网络" src="Detail/GetImg?filename=images/DLXT201921014_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 负荷4的独立吸能网络</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_149.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Independent power derive network of load No. 4</b></p>

                </div>
                <div class="p1">
                    <p id="150">计及新能源发电,将节点34、节点37设置为风电场,将节点30设置为光伏电站。同时,考虑不同类别负荷的情况,设计了各负荷节点中商业负荷、工业负荷以及居民负荷的不同权重,依据各类负荷的电价求出综合电价作为负荷节点的售电电价,如附录A表A5所示。按照文中所述方法,求得各节点的购电成本、售电费用、利润及利润率,如附录A表A6所示。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151">2)图形化</h4>
                <div class="p1">
                    <p id="152">系统各处利润存在较大差别,节点18利润最高为0.452元/(kW·h),表明公司在该区域获利最多;节点2, 30, 37的利润为负值,表明公司在这些区域未盈利,其中节点30亏损最严重。究其原因,是因为节点30为光伏电站,上网电价较高;而节点2实际为节点30发电机升压变压器的高压侧母线,因此利润也为负值。附录A图A3是电网利润及利润率分布折线图中,可以将不同断面下的节点利润展示在同一张图中,且能直观反映某一潮流断面下各节点的利润差异。但该图形弊端在于:①各节点之间缺少关联性;②不能反映地理位置信息。</p>
                </div>
                <div class="p1">
                    <p id="153">图4所示的利润率分布等高线图,则包含了地理位置信息,类似地理等高线,同一条等利润率线所属区域的各处利润率相同。该图形不仅能将分散的数据连为一体,还能显示电网架构,从平面直观地体现系统利润率变化,为经济调度提供了更形象、便捷的图形展示。但图形无高低变化,缺乏空间感。</p>
                </div>
                <div class="area_img" id="154">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 利润率分布等高线图" src="Detail/GetImg?filename=images/DLXT201921014_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 利润率分布等高线图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_154.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Contour map of profit rate distribution</b></p>

                </div>
                <div class="p1">
                    <p id="155">图5是电网利润分布曲面图,其中小圆圈表示各节点位置及对应利润,节点18利润最高,节点30利润最低。三维立体的曲面图不仅能通过颜色和高度显示某片区域的利润状况,高低起伏的图形变化还能结合系统空间位置直观体现利润变化,空间感更强。此图的缺点在于,某些数据可能会被遮挡,此外,拟合形成的曲面图,其准确性与节点数正相关。</p>
                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 电网利润分布曲面图" src="Detail/GetImg?filename=images/DLXT201921014_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 电网利润分布曲面图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Profit distribution surface map of power grid</b></p>

                </div>
                <h3 id="157" name="157" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="158">本文提出了稳态电网利润分布命题及其求解方法。首先,提出一种适用于任何网络的双向追踪办法,得出电源供能网络和负荷吸能网络,此为利润计算的物理根基;其次,按照费用守恒原则,分别建立了2种元件经济模型和3种经济分布模型,结合双向追踪结果、上网电价和售电电价,得到电网节点的利润分布;最后,采用利润率的形式图形化描述全网利润分布情况。该方法实现了能量与经济相匹配,能形象、直观、细致地刻画电网利润分布特征,可精准反映电网全局及局部的盈亏状况,为电网实时调控和经济调度提供理论基础和技术支撑。</p>
                </div>
                <div class="p1">
                    <p id="159">本文着眼于某一时间断面下的稳态电网利润分布计算,但是电网潮流瞬息万变。因此,未来将针对某一时间段内的平均利润分布问题展开研究,为电网输配电价核算、日前以及时前电力市场投标报价及经济决策提供有力的技术支持。</p>
                </div>
                <div class="p1">
                    <p id="160">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="196" name="196" class="anchor-tag">附录A</h3>
                <div class="area_img" id="198">
                                            <p class="img_tit">
                                                表A1 电源32的独立供能网络潮流结果（单位：MVA)
                                                    <br />
                                                Table A1 Power flow of the independent supply network of the 32th power
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921014_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 电源32的独立供能网络潮流结果（单位：MVA)" src="Detail/GetImg?filename=images/DLXT201921014_19800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="199">
                                            <p class="img_tit">
                                                表A2 负荷4的独立吸能网络潮流结果（单位：MVA)
                                                    <br />
                                                Table A2 Power flow of the independent derive network of the 4th load
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921014_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 负荷4的独立吸能网络潮流结果（单位：MVA)" src="Detail/GetImg?filename=images/DLXT201921014_19900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="200">
                                            <p class="img_tit">
                                                表A3 本文所述追踪方法正确性验证（单位：p.u.)
                                                    <br />
                                                Table A3 Confirmation of the bi-directional tracing method proposed in the paper
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921014_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 本文所述追踪方法正确性验证（单位：p.u.)" src="Detail/GetImg?filename=images/DLXT201921014_20000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="201">
                                            <p class="img_tit">
                                                表A4 电价选取情况表（单位：元/千瓦时）
                                                    <br />
                                                Table A4 Table of selected electricity prices
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921014_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 电价选取情况表（单位：元/千瓦时）" src="Detail/GetImg?filename=images/DLXT201921014_20100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="202">
                                            <p class="img_tit">
                                                表A5 负荷节点综合售电电力价格表（单位：元/千瓦时）
                                                    <br />
                                                Table A5 Table of integrated electricity prices at load nodes
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921014_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A5 负荷节点综合售电电力价格表（单位：元/千瓦时）" src="Detail/GetImg?filename=images/DLXT201921014_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="203">
                                            <p class="img_tit">
                                                表A6 负荷节点经济计算结果（单位：元/千瓦时）
                                                    <br />
                                                Table A6 Economic results of load nodes
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921014_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A6 负荷节点经济计算结果（单位：元/千瓦时）" src="Detail/GetImg?filename=images/DLXT201921014_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="6图A1 IEEE 39节点系统潮流图（单位：MVA)" src="Detail/GetImg?filename=images/DLXT201921014_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">6图A1 IEEE 39节点系统潮流图（单位：MVA)  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Power flow diagram of IEEE 39 system</p>

                </div>
                <div class="area_img" id="205">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 电源32对负荷4、负荷1的单源单荷子网（单位：MVA)" src="Detail/GetImg?filename=images/DLXT201921014_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 电源32对负荷4、负荷1的单源单荷子网（单位：MVA)  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_20500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Single-source single-load network of the 32<sup>th</sup> source to Load No.4 and Load No.1</p>

                </div>
                <div class="area_img" id="206">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921014_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 电网利润及利润率分布折线图" src="Detail/GetImg?filename=images/DLXT201921014_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 电网利润及利润率分布折线图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921014_20600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Line chart of profit and profitability of the grid</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200803025&amp;v=MTk3MjNVUjdxZlp1WnNGaURoVjcvS0lTSFRlckc0SHRuTXJJOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 张钦,王锡凡,王建学,等.电力市场下需求响应研究综述[J].电力系统自动化,2008,32(3):97-106.ZHANG Qin,WANG Xifan,WANG Jianxue,et al.Survey of demand response research in deregulated electricity markets[J].Automation of Electric Power Systems,2008,32(3):97-106.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CCND&amp;filename=CDLB201503260020&amp;v=MDM4MDZkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZk1KRjRXSmluSGJMRzRIOVRNckkxRFpPc05EQk04enhVU21E&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 任春.电改第一波[N].中国电力报,2015-03-26(002).REN Chun.The first boom of electricity reform[N].China Electric Power News,2015-03-26(002).
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" >
                                    <b>[3]</b>
                                 曾鸣.重点解读“新电改”九号文[N].中国电力报.2015-05-06(001).ZENG Ming.Key interpretation of the new electricity reform No.9 Document[N].China Electric Power News.2015-05-06(001).
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724010&amp;v=MjY4MDRSN3FmWnVac0ZpRGhWNy9LSVNIVGVyRzRIOWJPcTQ5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 刘思强,叶泽,范先国,等.定价参数对输配电价的影响及调控模型[J].电力系统自动化,2017,41(24):58-66.DOI:10.7500/AEPS20170611009.LIU Siqiang,YE Ze,FAN Xianguo,et al.Influence of pricing parameters on transmission and distribution price and its regulation model[J].Automation of Electric Power Systems,2017,41(24):58-66.DOI:10.7500/AEPS20170611009.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201714013&amp;v=MDE2NDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNy9LSVNIVGVyRzRIOWJOcTQ5RVo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张粒子,叶红豆,陈逍潇.基于峰荷责任的输配电价定价方法[J].电力系统自动化,2017,41(14):92-98.DOI:10.7500/AEPS20170219001.ZHANG Lizi,YE Hongdou,CHEN Xiaoxiao.Transmission and distribution pricing method based on peak-load pricing[J].Automation of Electric Power Systems,2017,41(14):92-98.DOI:10.7500/AEPS20170219001.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201603010&amp;v=MjA0NjJIVGVyRzRIOWZNckk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNy9LSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 张粒子,张伊美,叶红豆,等.可选择两部制电价定价模型及其方法[J].电力系统自动化,2016,40(3):59-65.ZHANG Lizi,ZHANG Yimei,YE Hongdou,et al.An optional two-part tariff pricing model based on the customers load characteristics[J].Automation of Electric Power Systems,2016,40(3):59-65.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201610001&amp;v=MjQwNzM0OUZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVjcvS0lTSFRlckc0SDlmTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 李昂,夏清,钟海旺.第三方输配电成本监管方法探讨[J].电力系统自动化,2016,40(10):1-7.LI Ang,XIA Qing,ZHONG Haiwang.Method of third party supervision on transmission and distribution costs[J].Automation of Electric Power Systems,2016,40(10):1-7.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2007084067.nh&amp;v=MTUzNDdmWnVac0ZpRGhWNy9LVjEyN0diT3dHdEhLcUpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 李伟.基于分量理论的功率分解新方法研究[D].北京:华北电力大学,2007.LI Wei.Research on a new method of power decomposition based on component theory[D].Beijing:North China Electric Power University,2007.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200101000&amp;v=MjkxMDRiYkc0SHRETXJvOUZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVjcvS1B5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 彭建春,江辉,成连生.复功率电源的支路功率分量理论[J].中国电机工程学报,2001,21(1):2-5.PENG Jianchun,JIANG Hui,CHENG Liansheng.Theory of branch complex power components induced by individual generator[J].Proceedings of the CSEE,2001,21(1):2-5.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transmission loss allocation through a modified Ybus">

                                <b>[10]</b> DANIEL J S,SALGADO R S,IRVING M R.Transmission loss allocation through a modified Y-bus[J].IEE Proceedings of Generation Transmission and Distribution,2005,152(2):208-214.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZD201303025&amp;v=MjcwMDBJU0hSYXJHNEg5TE1ySTlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY3L0s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李传栋,王建明,杨桂钟.潮流追踪解析算法[J].电力系统及其自动化学报,2013,25(3):119-123.LI Chuandong,WANG Jianming,YANG Guizhong.Analytical algorithm for tracing power flow[J].Proceedings of the CSU-EPSA,2013,25(3):119-123.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201414014&amp;v=MjQ3ODk5WE5xNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY3L0tMeW5hZWJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 吴旭阳,鲍海.配电网功率量的逆向潮流追踪方法[J].电力系统保护与控制,2014,42(14):87-92.WU Xuyang,BAO Hai.Method for backward power flow tracing of power quantities of distribution network[J].Power System Protection and Control,2014,42(14):87-92.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201208010&amp;v=MDg1OTVFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY3L0tJU0hUZXJHNEg5UE1wNDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 杨克难,吴浩,郑宁浪.一种基于潮流追踪的电力系统无功补偿方法[J].电力系统自动化,2012,36(8):45-51.YANG Kenan,WU Hao,ZHENG Ninglang.A method for power system compensation based on power flow tracing[J].Automation of Electric Power Systems,2012,36(8):45-51.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200212007&amp;v=MjUxMDFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY3L0tQeXJQYmJHNEh0UE5yWTlGWTRRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 穆钢,王华伟,韩学山.基于费用流法的输电网节点电力成本分析[J].中国电机工程学报,2002,22(12):37-41.MU Gang,WANG Huawei,HAN Xueshan.Determining bus electricity cost of transmission system by the cost flow method[J].Proceedings of the CSEE,2002,22(12):37-41.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200704015&amp;v=Mjk0Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVjcvS1B5clBiYkc0SHRiTXE0OUVZWVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 孙慧皎,鲍海,王小君.电网等值对输电成本的影响[J].中国电机工程学报,2007,27(4):79-84.SUN Huijiao,BAO Hai,WANG Xiaojun.The influence of network equivalence on power transmission cost[J].Proceedings of the CSEE,2007,27(4):79-84.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201413023&amp;v=MzEyMTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNy9LSVNIVGVyRzRIOVhOckk5SFo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 张粒子,扶柠柠,王春丽,等.基于回归分析的电网运行维护费合理性评估[J].电力系统自动化,2014,38(13):140-144.ZHANG Lizi,FU Ningning,WANG Chunli,et al.Rationality evaluation of power grid operation and maintenance costs based on regression analysis[J].Automation of Electric Power Systems,2014,38(13):140-144.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2010105542.nh&amp;v=MjYwNjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY3L0tWMTI2SHJLNEc5VElyWkViUElRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 刘苑红.含风力发电机组的网络能量分布特征分析[D].北京:华北电力大学,2010.LIU Yuanhong.Analysis on features of energy distribution for network with wind turbine[D].Beijing:North China Electric Power University,2010.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=1011108286.nh&amp;v=MjE5ODI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVjcvS1ZGMjZIN0s0RnRQRXFaRWJQSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 艾东平.电力市场发电权交易及相关问题的研究[D].北京:华北电力大学,2011.AI Dongping.Research on generation rights trade and its associated problems in electricity market[D].Beijing:North China Electric Power University,2011.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2005066168.nh&amp;v=MDIwOTBac0ZpRGhWNy9LVjEyN0c3TytHTkRLcDVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 熊健.电网能量潮流与经济潮流[D].北京:华北电力大学,2005.XIONG Jian.Energy flow and economy flow[D].Beijing:North China Electric Power University,2005.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200314000&amp;v=MjA4ODJIVGVyRzRIdExOcTQ5RlpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNy9LSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 言茂松.当量电价体系及相关制度设计:(六)输电的当量电价理论与方法[J].电力系统自动化,2003,27(14):1-8.YAN Maosong.Electricity value equivalent (EVE) pricing system and relevant systems design:Part Ⅵ transmission electricity value equivalent (EVE) pricing methodology[J].Automatic of Electric Power System,2003,27(14):1-8.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921014" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921014&amp;v=MTA0Mzc3L0xJU0hUZXJHNEg5ak9ybzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

