

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136409824162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921002%26RESULT%3d1%26SIGN%3d0whAWWAxbTKZZeMS%252fp1waKSWN0E%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921002&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921002&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921002&amp;v=MDI5MjU3cWZadVpzRmlEblZMelBJU0hUZXJHNEg5ak9ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#62" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;1 配电网CPS系统结构&lt;/b&gt; "><b>1 配电网CPS系统结构</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#71" data-title="&lt;b&gt;2 配电子站网络安全性分析&lt;/b&gt; "><b>2 配电子站网络安全性分析</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#82" data-title="&lt;b&gt;3&lt;/b&gt; 配电子站系统网络攻击风险量化评估 "><b>3</b> 配电子站系统网络攻击风险量化评估</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#85" data-title="&lt;b&gt;3.1&lt;/b&gt; 配电子站的网络攻击分析与建模"><b>3.1</b> 配电子站的网络攻击分析与建模</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;3.2&lt;/b&gt; 网络攻击概率分析计算"><b>3.2</b> 网络攻击概率分析计算</a></li>
                                                <li><a href="#147" data-title="&lt;b&gt;3.3&lt;/b&gt; 网络攻击物理后果分析"><b>3.3</b> 网络攻击物理后果分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#202" data-title="&lt;b&gt;4&lt;/b&gt; 算例验证 "><b>4</b> 算例验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#204" data-title="&lt;b&gt;4.1&lt;/b&gt; 计算物理后果"><b>4.1</b> 计算物理后果</a></li>
                                                <li><a href="#208" data-title="&lt;b&gt;4.2&lt;/b&gt; 计算网络攻击成功概率"><b>4.2</b> 计算网络攻击成功概率</a></li>
                                                <li><a href="#219" data-title="&lt;b&gt;4.3&lt;/b&gt; 风险量化评估"><b>4.3</b> 风险量化评估</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#222" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#279" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#294" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#320" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#69" data-title="&lt;b&gt;图1 配电网CPS架构&lt;/b&gt;"><b>图1 配电网CPS架构</b></a></li>
                                                <li><a href="#74" data-title="&lt;b&gt;图2 配电子站CPS模型&lt;/b&gt;"><b>图2 配电子站CPS模型</b></a></li>
                                                <li><a href="#89" data-title="&lt;b&gt;图3 配电子站逻辑节点信息模型&lt;/b&gt;"><b>图3 配电子站逻辑节点信息模型</b></a></li>
                                                <li><a href="#90" data-title="&lt;b&gt;表1 逻辑节点功能名称&lt;/b&gt;"><b>表1 逻辑节点功能名称</b></a></li>
                                                <li><a href="#93" data-title="&lt;b&gt;图4 断路器网络攻击图&lt;/b&gt;"><b>图4 断路器网络攻击图</b></a></li>
                                                <li><a href="#189" data-title="&lt;b&gt;图5 配电系统多分段网络拓扑&lt;/b&gt;"><b>图5 配电系统多分段网络拓扑</b></a></li>
                                                <li><a href="#218" data-title="&lt;b&gt;表2 开关设备攻击成功概率&lt;/b&gt;"><b>表2 开关设备攻击成功概率</b></a></li>
                                                <li><a href="#280" data-title="图A1 脆弱性因子层次结构">图A1 脆弱性因子层次结构</a></li>
                                                <li><a href="#281" data-title="图A2 IEEE RBTS Bus 2系统">图A2 IEEE RBTS Bus 2系统</a></li>
                                                <li><a href="#282" data-title="表A1 用户负荷信息">表A1 用户负荷信息</a></li>
                                                <li><a href="#283" data-title="表A2 故障持续时间">表A2 故障持续时间</a></li>
                                                <li><a href="#292" data-title="表A3 攻击断路器的物理后果值">表A3 攻击断路器的物理后果值</a></li>
                                                <li><a href="#293" data-title="表A4 攻击分段开关的物理后果值">表A4 攻击分段开关的物理后果值</a></li>
                                                <li><a href="#295" data-title="表B1 安全漏洞信息表">表B1 安全漏洞信息表</a></li>
                                                <li><a href="#296" data-title="表B2 准则层判断矩阵">表B2 准则层判断矩阵</a></li>
                                                <li><a href="#297" data-title="表B3 指标层判断矩阵01">表B3 指标层判断矩阵01</a></li>
                                                <li><a href="#298" data-title="表B4 指标层判断矩阵02">表B4 指标层判断矩阵02</a></li>
                                                <li><a href="#300" data-title="表B5 指标层判断矩阵03">表B5 指标层判断矩阵03</a></li>
                                                <li><a href="#301" data-title="表B6 指标层判断矩阵04">表B6 指标层判断矩阵04</a></li>
                                                <li><a href="#308" data-title="表B7 安全防御方案相应指标赋值">表B7 安全防御方案相应指标赋值</a></li>
                                                <li><a href="#321" data-title="图C1 不同终端设备的风险值">图C1 不同终端设备的风险值</a></li>
                                                <li><a href="#322" data-title="图C2 不同配电子站的风险值">图C2 不同配电子站的风险值</a></li>
                                                <li><a href="#323" data-title="表C1 安全防御策略">表C1 安全防御策略</a></li>
                                                <li><a href="#324" data-title="图C3 三种防御方案下配电终端风险值">图C3 三种防御方案下配电终端风险值</a></li>
                                                <li><a href="#325" data-title="图C4 三种防御方案下配电子站风险值">图C4 三种防御方案下配电子站风险值</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 赵俊华,文福拴,薛禹胜,等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化,2010,34(16):1-7.ZHAO Junhua,WEN Fushuan,XUE Yusheng,et al.Cyber physical power systems:architecture,implementation techniques and challenges[J].Automation of Electric Power Systems,2010,34(16):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201016000&amp;v=MDU5NTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHpPSVNIVGVyRzRIOUhOcVk5Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         赵俊华,文福拴,薛禹胜,等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化,2010,34(16):1-7.ZHAO Junhua,WEN Fushuan,XUE Yusheng,et al.Cyber physical power systems:architecture,implementation techniques and challenges[J].Automation of Electric Power Systems,2010,34(16):1-7.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 刘东,盛万兴,王云,等.电网信息物理系统的关键技术及其进展[J].中国电机工程学报,2015,35(14):3522-3531.LIU Dong,SHENG Wanxing,WANG Yun,et al.Key technologies and trends of cyber physical system for power grid[J].Proceedings of the CSEE,2015,35(14):3522-3531." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514007&amp;v=MDYyMjhadVpzRmlEblZMek9QeXJQYmJHNEg5VE5xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         刘东,盛万兴,王云,等.电网信息物理系统的关键技术及其进展[J].中国电机工程学报,2015,35(14):3522-3531.LIU Dong,SHENG Wanxing,WANG Yun,et al.Key technologies and trends of cyber physical system for power grid[J].Proceedings of the CSEE,2015,35(14):3522-3531.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 王云,刘东,陆一鸣.电网信息物理系统的混合系统建模方法研究[J].中国电机工程学报,2016,36(6):1464-1470.WANG Yun,LIU Dong,LU Yiming.Research on hybrid system modeling method of cyber physical system for power grid[J].Proceedings of the CSEE,2016,36(6):1464-1470." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606002&amp;v=MjUyMzh0R0ZyQ1VSN3FmWnVac0ZpRG5WTHpPUHlyUGJiRzRIOWZNcVk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         王云,刘东,陆一鸣.电网信息物理系统的混合系统建模方法研究[J].中国电机工程学报,2016,36(6):1464-1470.WANG Yun,LIU Dong,LU Yiming.Research on hybrid system modeling method of cyber physical system for power grid[J].Proceedings of the CSEE,2016,36(6):1464-1470.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" LUO A,XU Q M,MA F J,et al.Overview of power quality analysis and control technology for smart grid[J].Journal of Modern Power Systems and Clean Energy,2016,4(1):1-9." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Overview of power quality analysis and control technology for smart grid">
                                        <b>[4]</b>
                                         LUO A,XU Q M,MA F J,et al.Overview of power quality analysis and control technology for smart grid[J].Journal of Modern Power Systems and Clean Energy,2016,4(1):1-9.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 梅生伟,王莹莹,陈来军.从复杂网络视角评述智能电网信息安全研究现状及若干展望[J].高电压技术,2011,37(3):672-679.MEI Shengwei,WANG Yingying,CHEN Laijun.Overviews and prospects of the cyber security of smart grid from the view of complex network theory[J].High Voltage Engineering,2011,37(3):672-679." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201103026&amp;v=MTA3MzNpRG5WTHpPSWluU1pMRzRIOURNckk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         梅生伟,王莹莹,陈来军.从复杂网络视角评述智能电网信息安全研究现状及若干展望[J].高电压技术,2011,37(3):672-679.MEI Shengwei,WANG Yingying,CHEN Laijun.Overviews and prospects of the cyber security of smart grid from the view of complex network theory[J].High Voltage Engineering,2011,37(3):672-679.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" SUNDARARAJAN A,KHAN T,MOGHADASI A,et al.Survey on synchrophasor data quality and cybersecurity challenges,and evaluation of their interdependencies[J].Journal of Modern Power Systems and Clean Energy,2019,7(3):449-467." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201903002&amp;v=MzAyNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHpPS0QzSWE3RzRIOWpNckk5RlpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         SUNDARARAJAN A,KHAN T,MOGHADASI A,et al.Survey on synchrophasor data quality and cybersecurity challenges,and evaluation of their interdependencies[J].Journal of Modern Power Systems and Clean Energy,2019,7(3):449-467.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 汤奕,王琦,倪明,等.电力信息物理融合系统中的网络攻击分析[J].电力系统自动化,2016,40(6):148-151.TANG Yi,WANG Qi,NI Ming,et al.Analysis of cyber attacks in cyber physical power system[J].Automation of Electric Power Systems,2016,40(6):148-151." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606024&amp;v=MTEzMTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHpPSVNIVGVyRzRIOWZNcVk5SFlJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         汤奕,王琦,倪明,等.电力信息物理融合系统中的网络攻击分析[J].电力系统自动化,2016,40(6):148-151.TANG Yi,WANG Qi,NI Ming,et al.Analysis of cyber attacks in cyber physical power system[J].Automation of Electric Power Systems,2016,40(6):148-151.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 汤奕,陈倩,李梦雅,等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化,2016,40(17):59-69.TANG Yi,CHEN Qian,LI Mengya,et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems,2016,40(17):59-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617009&amp;v=Mjk2NTVGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZMek9JU0hUZXJHNEg5Zk5xSTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         汤奕,陈倩,李梦雅,等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化,2016,40(17):59-69.TANG Yi,CHEN Qian,LI Mengya,et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems,2016,40(17):59-69.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 苏盛,吴长江,马钧,等.基于攻击方视角的电力CPS网络攻击模式分析[J].电网技术,2014,38(11):3115-3120.SU Sheng,WU Changjiang,MA Jun,et al.Attacker’s perspective based analysis on cyber attack mode to cyber-physical system[J].Power System Technology,2014,38(11):3115-3120." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411027&amp;v=MjkxNjc0SDlYTnJvOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVkx6T0lUckJmYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         苏盛,吴长江,马钧,等.基于攻击方视角的电力CPS网络攻击模式分析[J].电网技术,2014,38(11):3115-3120.SU Sheng,WU Changjiang,MA Jun,et al.Attacker’s perspective based analysis on cyber attack mode to cyber-physical system[J].Power System Technology,2014,38(11):3115-3120.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" DENG R L,ZHUANG P,LIANG H.CCPA:coordinated cyber-physical attacks and countermeasures in smart grid[J].IEEE Transactions on Smart Grid,2017,8(5):2420-2430." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=CCPA:coordinated cyberphysical attacks and countermeasures in smart grid">
                                        <b>[10]</b>
                                         DENG R L,ZHUANG P,LIANG H.CCPA:coordinated cyber-physical attacks and countermeasures in smart grid[J].IEEE Transactions on Smart Grid,2017,8(5):2420-2430.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 李田,苏盛,杨洪明,等.电力信息物理系统的攻击行为与安全防护[J].电力系统自动化,2017,41(22):162-167.DOI:10.7500/AEPS20170806003.LI Tian,SU Sheng,YANG Hongming,et al.Bottom line in cyber security defense of cyber physical power system[J].Automation of Electric Power Systems,2017,41(22):162-167.DOI:10.7500/AEPS20170806003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722022&amp;v=MDEwNjZxZlp1WnNGaURuVkx6T0lTSFRlckc0SDliT3JZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         李田,苏盛,杨洪明,等.电力信息物理系统的攻击行为与安全防护[J].电力系统自动化,2017,41(22):162-167.DOI:10.7500/AEPS20170806003.LI Tian,SU Sheng,YANG Hongming,et al.Bottom line in cyber security defense of cyber physical power system[J].Automation of Electric Power Systems,2017,41(22):162-167.DOI:10.7500/AEPS20170806003.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 王宇飞,高昆仑,赵婷,等.基于改进攻击图的电力信息物理系统跨空间连锁故障危害评估[J].中国电机工程学报,2016,36(6):1490-1499.WANG Yufei,GAO Kunlun,ZHAO Ting,et al.Assessing the harmfulness of cascading failures across space in electric cyber-physical system based on improved attack graph[J].Proceedings of the CSEE,2016,36(6):1490-1499." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606005&amp;v=MTc2MzREblZMek9QeXJQYmJHNEg5Zk1xWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         王宇飞,高昆仑,赵婷,等.基于改进攻击图的电力信息物理系统跨空间连锁故障危害评估[J].中国电机工程学报,2016,36(6):1490-1499.WANG Yufei,GAO Kunlun,ZHAO Ting,et al.Assessing the harmfulness of cascading failures across space in electric cyber-physical system based on improved attack graph[J].Proceedings of the CSEE,2016,36(6):1490-1499.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" VELLAITHURAI C,SRIVASTAVA A,ZONOUZ S,et al.CPIndex:cyber-physical vulnerability assessment for power-grid infrastructures[J].IEEE Transactions on Smart Grid,2015,6(2):566-575." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=CPIndex:Cyber-Physical Vulnerability Assessment for Power-Grid Infrastructures">
                                        <b>[13]</b>
                                         VELLAITHURAI C,SRIVASTAVA A,ZONOUZ S,et al.CPIndex:cyber-physical vulnerability assessment for power-grid infrastructures[J].IEEE Transactions on Smart Grid,2015,6(2):566-575.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" SRIVASTAVA A,MORRIS T,ERNSTER T,et al.Modeling cyber-physical vulnerability of the smart grid with incomplete information[J].IEEE Transactions on Smart Grid,2013,4(1):235-244." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modeling cyber-physical vulnerability of the smart grid with incomplete information">
                                        <b>[14]</b>
                                         SRIVASTAVA A,MORRIS T,ERNSTER T,et al.Modeling cyber-physical vulnerability of the smart grid with incomplete information[J].IEEE Transactions on Smart Grid,2013,4(1):235-244.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" CHEN T M,SANCHEZ-AARNOUTSE J C,BUFORD J.Petri net modeling of cyber-physical attacks on smart grid[J].IEEE Transactions on Smart Grid,2011,2(4):741-749." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Petri Net Modeling of Cyber-Physical Attacks on Smart Grid">
                                        <b>[15]</b>
                                         CHEN T M,SANCHEZ-AARNOUTSE J C,BUFORD J.Petri net modeling of cyber-physical attacks on smart grid[J].IEEE Transactions on Smart Grid,2011,2(4):741-749.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" LAW Y W,ALPCAN T,PALANISWAMI M.Security games for risk minimization in automatic generation control[J].IEEE Transactions on Power Systems,2015,30(1):223-232." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security games for risk minimization in automatic generation control">
                                        <b>[16]</b>
                                         LAW Y W,ALPCAN T,PALANISWAMI M.Security games for risk minimization in automatic generation control[J].IEEE Transactions on Power Systems,2015,30(1):223-232.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" HUAN W,CHEN Z F,ZHAO J P.A vulnerability assessment method in industrial internet of things based on attack graph and maximum flow[J].IEEE Access,2018,6(1):8599-8609." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A vulnerability assessment method in industrial internet of things based on attack graph and maximum flow">
                                        <b>[17]</b>
                                         HUAN W,CHEN Z F,ZHAO J P.A vulnerability assessment method in industrial internet of things based on attack graph and maximum flow[J].IEEE Access,2018,6(1):8599-8609.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" LIU N,ZHANG J H,ZHANG H,et al.Security assessment for communication networks of power control systems using attack graph and MCDM[J].IEEE Transactions on Power Delivery,2010,25(3):1492-1500." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Security assessment for communication networks of power control systems using attack graph and MCDM">
                                        <b>[18]</b>
                                         LIU N,ZHANG J H,ZHANG H,et al.Security assessment for communication networks of power control systems using attack graph and MCDM[J].IEEE Transactions on Power Delivery,2010,25(3):1492-1500.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 李培恺,刘云,辛焕海,等.分布式协同控制模式下配电网信息物理系统脆弱性评估[J].电力系统自动化,2018,42(10):22-29.DOI:10.7500/AEPS20170705002.LI Peikai,LIU Yun,XIN Huanhai,et al.Vulnerability assessment for cyber physical system for distribution network in distributed cooperative control mode[J].Automation of Electric Power Systems,2018,42(10):22-29.DOI:10.7500/AEPS20170705002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810003&amp;v=MDE0NTZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVkx6T0lTSFRlckc0SDluTnI0OUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         李培恺,刘云,辛焕海,等.分布式协同控制模式下配电网信息物理系统脆弱性评估[J].电力系统自动化,2018,42(10):22-29.DOI:10.7500/AEPS20170705002.LI Peikai,LIU Yun,XIN Huanhai,et al.Vulnerability assessment for cyber physical system for distribution network in distributed cooperative control mode[J].Automation of Electric Power Systems,2018,42(10):22-29.DOI:10.7500/AEPS20170705002.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 叶夏明,文福拴,尚金成,等.电力系统中信息物理安全风险传播机制[J].电网技术,2015,39(11):3072-3079.YE Xiaming,WEN Fushuan,SHANG Jincheng,et al.Propagation mechanism of cyber physical security risks in power systems[J].Power System Technology,2015,39(11):3072-3079." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511012&amp;v=MTYwODRmYkc0SDlUTnJvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVkx6T0lUckI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         叶夏明,文福拴,尚金成,等.电力系统中信息物理安全风险传播机制[J].电网技术,2015,39(11):3072-3079.YE Xiaming,WEN Fushuan,SHANG Jincheng,et al.Propagation mechanism of cyber physical security risks in power systems[J].Power System Technology,2015,39(11):3072-3079.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 张道银.智能变电站信息安全技术研究[J].电力信息与通信技术,2015,13(1):108-111.ZHANG Daoyin.Research on information security technology of smart substation[J].Electric Power Information and Communication Technology,2015,13(1):108-111." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201501032&amp;v=MjEzNjJYVFpyRzRIOVRNcm85R1pvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHpPSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         张道银.智能变电站信息安全技术研究[J].电力信息与通信技术,2015,13(1):108-111.ZHANG Daoyin.Research on information security technology of smart substation[J].Electric Power Information and Communication Technology,2015,13(1):108-111.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 王作广,魏强,刘雯雯.基于攻击树与CVSS的工业控制系统风险量化评估[J].计算机应用研究,2016,33(12):3785-3790.WANG Zuoguang,WEI Qiang,LIU Wenwen.Quantitative risk assessment of industrial control systems based on attack-tree and CVSS[J].Application Research of Computers,2016,33(12):3785-3790." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ201612059&amp;v=MzIxMDc0SDlmTnJZOUFiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVkx6T0x6N1NaTEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         王作广,魏强,刘雯雯.基于攻击树与CVSS的工业控制系统风险量化评估[J].计算机应用研究,2016,33(12):3785-3790.WANG Zuoguang,WEI Qiang,LIU Wenwen.Quantitative risk assessment of industrial control systems based on attack-tree and CVSS[J].Application Research of Computers,2016,33(12):3785-3790.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" Communication network and systems in substations:Part 1 introduction and overview:IEC 61850-7-2[S].2003." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Communication network and systems in substations:Part 1 introduction and overview">
                                        <b>[23]</b>
                                         Communication network and systems in substations:Part 1 introduction and overview:IEC 61850-7-2[S].2003.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" ABRAHAM S,NAIR S.A predictive framework for cyber security analytics using attack graphs[J].International Journal of Computer Networks and Communications,2015,7(1):1-17." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJAI&amp;filename=SJAI15030400000014&amp;v=MDQxNDc9TmlmS1o3SzlIdExNcTQ5RlpPc1BESDA5b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS0Z3VGFSUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         ABRAHAM S,NAIR S.A predictive framework for cyber security analytics using attack graphs[J].International Journal of Computer Networks and Communications,2015,7(1):1-17.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 冯萍慧,连一峰,戴英侠,等.基于可靠性理论的分布式系统脆弱性模型[J].软件学报,2006,17(7):1633-1640.FENG Pinghui,LIAN Yifeng,DAI Yingxia,et al.A vulnerability model of distributed systems based on reliability theory[J].Journal of Software,2006,17(7):1633-1640." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RJXB200607017&amp;v=MDMzNzc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHpPTnlmVGJMRzRIdGZNcUk5RVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         冯萍慧,连一峰,戴英侠,等.基于可靠性理论的分布式系统脆弱性模型[J].软件学报,2006,17(7):1633-1640.FENG Pinghui,LIAN Yifeng,DAI Yingxia,et al.A vulnerability model of distributed systems based on reliability theory[J].Journal of Software,2006,17(7):1633-1640.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 韩亮,王守相,赵歌.基于区间TOPSIS与遗传算法混合的分布式电源优化配置[J].电力系统自动化,2013,37(24):37-42.HAN Liang,WANG Shouxiang,ZHAO Ge.Optimal planning of distributed generators based on combination of interval TOPSIS method and genetic algorithm[J].Automation of Electric Power Systems,2013,37(24):37-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201324007&amp;v=MzI3MzlHRnJDVVI3cWZadVpzRmlEblZMek9JU0hUZXJHNEg5TE9xNDlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         韩亮,王守相,赵歌.基于区间TOPSIS与遗传算法混合的分布式电源优化配置[J].电力系统自动化,2013,37(24):37-42.HAN Liang,WANG Shouxiang,ZHAO Ge.Optimal planning of distributed generators based on combination of interval TOPSIS method and genetic algorithm[J].Automation of Electric Power Systems,2013,37(24):37-42.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 郭超,陈蓥.基于相对熵的KL-TOPSIS体系对矿区工业环境易损性的综合评判[J].安全与环境学报,2016,16(6):14-18.GUO Chao,CHEN Ying.Comprehensive evaluation of the mining industry environment vulnerability by KL-TOPSIS based on the relative entropy[J].Journal of Safety and Environment,2016,16(6):14-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=AQHJ201606005&amp;v=MDM1MTR6cXFCdEdGckNVUjdxZlp1WnNGaURuVkx6T0pEekRaTEc0SDlmTXFZOUZZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         郭超,陈蓥.基于相对熵的KL-TOPSIS体系对矿区工业环境易损性的综合评判[J].安全与环境学报,2016,16(6):14-18.GUO Chao,CHEN Ying.Comprehensive evaluation of the mining industry environment vulnerability by KL-TOPSIS based on the relative entropy[J].Journal of Safety and Environment,2016,16(6):14-18.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 杨小彬,李和明,尹忠东,等.基于层次分析法的配电网能效指标体系[J].电力系统自动化,2013,37(21):146-150.YANG Xiaobin,LI Heming,YIN Zhongdong,et al.Energy efficiency index system for distribution network based on analytic hierarchy process[J].Automation of Electric Power Systems,2013,37(21):146-150." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321025&amp;v=MDI0NjRlckc0SDlMT3JvOUhZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVkx6T0lTSFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         杨小彬,李和明,尹忠东,等.基于层次分析法的配电网能效指标体系[J].电力系统自动化,2013,37(21):146-150.YANG Xiaobin,LI Heming,YIN Zhongdong,et al.Energy efficiency index system for distribution network based on analytic hierarchy process[J].Automation of Electric Power Systems,2013,37(21):146-150.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" CHEN M S,SHIN K G.Depth-first search approach for fault-tolerant routing in hypercube multicomputers[J].IEEE Transactions on Parallel and Distributed Systems,1990,1(2):152-159." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Depth-first search approach for fault-tolerant routing in hypercube multicomputers">
                                        <b>[29]</b>
                                         CHEN M S,SHIN K G.Depth-first search approach for fault-tolerant routing in hypercube multicomputers[J].IEEE Transactions on Parallel and Distributed Systems,1990,1(2):152-159.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" ALLAN R N,BILLINTON R,SJARIEF I,et al.A reliability test system for educational purpose-basic distribution system data and results[J].IEEE Transaction on Power Systems,1991,6(2):813-820." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A reliability test system for educational purposes--Basic distribution system data and results">
                                        <b>[30]</b>
                                         ALLAN R N,BILLINTON R,SJARIEF I,et al.A reliability test system for educational purpose-basic distribution system data and results[J].IEEE Transaction on Power Systems,1991,6(2):813-820.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-28 13:19</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),12-30+33 DOI:10.7500/AEPS20190401003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">针对网络攻击的配电网信息物理系统风险量化评估</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%AE%87%E8%88%AA&amp;code=43040612&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张宇航</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%80%AA%E6%98%8E&amp;code=30488990&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">倪明</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%99%E6%B0%B8%E8%BE%89&amp;code=27517826&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孙永辉</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E6%BB%A1%E7%A4%BC&amp;code=38557523&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李满礼</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%9D%E6%8A%A4%E5%92%8C%E8%BF%90%E8%A1%8C%E6%8E%A7%E5%88%B6%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4&amp;code=1044544&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">智能电网保护和运行控制国家重点实验室</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B2%B3%E6%B5%B7%E5%A4%A7%E5%AD%A6%E8%83%BD%E6%BA%90%E4%B8%8E%E7%94%B5%E6%B0%94%E5%AD%A6%E9%99%A2&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">河海大学能源与电气学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>现代物理电力系统的可靠和安全运行依赖于相关的信息系统,针对信息系统的网络攻击会导致严重的物理后果。为此,提出一种配电网信息物理系统网络攻击跨信息物理空间传递的风险量化评估方法。针对配电子站,根据IEC 61850标准建立三层信息模型,以断路器和分段开关为攻击目标,分析可能的攻击路径构造攻击图,提出基于相对熵(Kullback-Leibler(KL)距离)并结合逼近理想解排序法(TOPSIS)建立的KL-TOPSIS体系对信息系统脆弱性因子进行量化,结合马尔可夫链和深度优先算法综合计算攻击目标的攻击概率,并建立物理设备遭受网络攻击造成的物理后果指标,分别计算攻击各个断路器和分段开关的物理后果。结合物理后果和攻击概率,得到不同配电终端和配电子站的风险值。最后,以改进的配电网算例验证了所提风险评估模型的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E9%99%A9%E8%AF%84%E4%BC%B0&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风险评估;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BF%A1%E6%81%AF%E7%89%A9%E7%90%86%E7%B3%BB%E7%BB%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">信息物理系统;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BD%91%E7%BB%9C%E6%94%BB%E5%87%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">网络攻击;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%94%BB%E5%87%BB%E5%9B%BE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">攻击图;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    张宇航（1994—），男，博士研究生，主要研究方向：信息物理电力系统、电力系统优化运行与控制。E-mail:zhangyuhang0826@126.com;
                                </span>
                                <span>
                                    *倪明（1969—），男，通信作者，博士，研究员级高级工程师，主要研究方向：电力系统安全稳定控制、信息物理电力系统。E-mail:ni-ming@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    孙永辉（1980—），男，博士，教授，主要研究方向：电力系统分析与控制、信息物理电力系统。E-mail:sunyonghui168@gmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-04-01</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2017YFB0903000);</span>
                                <span>国家自然科学基金重点项目(61833008);</span>
                                <span>国家电网公司科技项目“针对网络攻击的电网信息物理系统协同运行态势感知与主动防御方法研究”;</span>
                    </p>
            </div>
                    <h1><b>Quantitative Risk Assessment of Cyber-Physical System for Cyber-attacks in Distribution Network</b></h1>
                    <h2>
                    <span>ZHANG Yuhang</span>
                    <span>NI Ming</span>
                    <span>SUN Yonghui</span>
                    <span>LI Manli</span>
            </h2>
                    <h2>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
                    <span>State Key Laboratory of Smart Grid Protection and Control</span>
                    <span>College of Energy and Electrical Engineering, Hohai University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Reliable and safe operation of modern physical power system depends on relevant information system. Cyber-attacks against information system can lead to serious physical consequences. So a quantitative risk assessment method of cyber-physical system for cyber-attack in distribution system across cyber and physical spaces is proposed. According to IEC 61850 standard, a three-tier cyber model is established for slave stations in distribution automation system. The possible attack paths are analyzed to construct attack graph, which regards breaker and sectional switches as attack targets. A Kullback-Leibler(KL)-technique for order preference by similarity to an ideal solution(KL-TOPSIS) system based on relative entropy(Kullback-Leibler distance) and TOPSIS is proposed to quantify the vulnerability factors of cyber systems, and Markov chain and depth-first algorithms are combined to synthetically calculate the attack probability of attack targets. Physical consequence indices of physical devices attacked by cyber are established to calculate the physical consequences after attacking breakers and sectional switches. Combining the physical consequences and attack probability, the cyber-attack risk values of different distribution terminals and substations are obtained. Finally, the effectiveness of the proposed risk assessment model is verified by a modified case in distribution system.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=risk%20assessment&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">risk assessment;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cyber-physical%20system&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cyber-physical system;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=cyber-attack&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">cyber-attack;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=attack%20graph&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">attack graph;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-04-01</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2017YFB0903000);</span>
                                <span>the State Key Program of National Natural Science Foundation of China(No.61833008);</span>
                                <span>State Grid Corporation of China;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="62" name="62" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="63">随着智能电子设备(intelligent electric device,IED)和开放式通信体系引入电力系统中,智能电网的可靠性和运行效率得到了基本的技术支持和保障<citation id="256" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>。然而,电力系统和信息系统耦合程度的不断加深也为现代电力系统的安全稳定运行带来了新的风险:网络安全隐患<citation id="257" type="reference"><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><sup>[<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。网络攻击者针对信息系统的蓄意攻击往往可以通过跨空间的风险传递影响到电力系统的运行。</p>
                </div>
                <div class="p1">
                    <p id="64">近年来,电力信息安全问题受到了广泛的关注。文献<citation id="261" type="reference">[<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</citation>定性分析了针对信息物理电力系统的典型网络攻击场景,并对网络攻击行为进行了分类。文献<citation id="258" type="reference">[<a class="sup">11</a>]</citation>对入侵攻击模式差异性特征进行分析,针对性地提出安全防护方法。网络攻击者的行为是随机的,所以有必要提出一种新的方法评估在概率性网络攻击环境下电力系统的安全性。文献<citation id="259" type="reference">[<a class="sup">12</a>]</citation>提出了适用于量化评估的改进攻击图算法,通过计算各顶点的脆弱性因子实现了对各攻击路径危害性的量化评估。此方法分析脆弱性因子时指标较单一,没有分析信息系统攻击成功的可能性。文献<citation id="262" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>]</citation>均基于攻击图的方法对工业物联网进行脆弱性评估,并没有对攻击造成的物理后果进行量化分析。文献<citation id="260" type="reference">[<a class="sup">18</a>]</citation>在考虑变电站自动化通信系统特点的基础上,提出了基于攻击图和逼近理想解排序法(technique for order preference by similarity to an ideal solution,TOPSIS)的通信系统安全性评估,该方法解决了多脆弱性指标决策的问题,但是该方法只能区分不同决策对象同一指标间的差异,并没有对同一决策对象的不同指标进行差异化处理,同时也未考虑攻击造成的物理后果。</p>
                </div>
                <div class="p1">
                    <p id="65">相比于发电侧和输电侧,针对配电网信息物理系统(cyber-physical system,CPS)网络攻击下风险评估的研究目前还相对较少。文献<citation id="263" type="reference">[<a class="sup">19</a>]</citation>基于CPS风险评估框架,结合分布式电源协同控制策略,设计动态攻防博弈函数,实现对于分布式协同控制模式下配电网CPS脆弱性的量化评估,但缺乏对网络攻击行为及网络攻击过程的描述与建模。文献<citation id="264" type="reference">[<a class="sup">20</a>]</citation>提出脆弱性邻接矩阵,分析了配电信息系统安全漏洞之间的关联关系,对电力信息系统脆弱性进行定量评估,但该文献对于网络攻击产生的电力侧物理后果分析不足。事实上,针对跨空间的网络攻击,配电CPS的风险评估应当包含信息系统侧网络攻击过程建模以及电力侧由网络攻击造成的物理后果分析。</p>
                </div>
                <div class="p1">
                    <p id="66">基于上述研究背景,本文提出一种信息物理融合的风险评估方法。首先,对配电子站信息系统进行安全性分析,依据IEC 61850标准建立配电子站信息模型,分析可能的攻击路径构造攻击图,采用基于相对熵(Kullback-Leibler(KL)距离)并结合TOPSIS建立的KL-TOPSIS体系对信息系统脆弱性因子进行量化,结合马尔可夫链和深度优先算法计算攻击目标的成功攻击概率。其次,建立由于开关设备遭受网络攻击所造成的物理后果指标,并结合配电网网络拓扑,分别计算攻击断路器和攻击分段开关的物理后果。最后,结合攻击成功概率和攻击物理后果,得到不同配电终端和配电子站的风险量化值,并对信息系统的不同安全防御方案进行比较分析,验证所提模型及方法的有效性。</p>
                </div>
                <h3 id="67" name="67" class="anchor-tag"><b>1 配电网CPS系统结构</b></h3>
                <div class="p1">
                    <p id="68">现代配电网络是典型的信息物理融合系统。根据所连接的信息设备的不同以及完成功能的差异,可将配电网CPS分为3个层级结构:配电网主干层、接入层、终端层。在此基础上构建如图1所示的配电网CPS架构图。主干层包含配电主站系统、数据采集与监控(SCADA)服务器、管理信息系统(MIS)服务器等,并采用光纤同步数字体系(SDH)光通信技术连接配电主站及各个配电子站。接入层采用以太网无源光网络(EPON)技术连接配电子站及各个配电终端,实现配电终端与配电子站的实时通信,EPON由光线路终端(OLT)、光网络单元(ONU)等元件构成。终端层包含配电网馈线、线路断路器、分段开关等电力元件,以及馈线智能远动终端(FRTU)等智能配电终端。</p>
                </div>
                <div class="area_img" id="69">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 配电网CPS架构" src="Detail/GetImg?filename=images/DLXT201921002_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 配电网CPS架构</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Framework of cyber-physical system in distribution network</b></p>

                </div>
                <div class="p1">
                    <p id="70">从网络安全的角度来看,电厂或者变电站的控制系统通常以物理隔离的方式封闭运行,信息系统中能够被攻击者利用的攻击入口相对较少。配电自动化系统中,配电主站通常会配备相对完善的防御措施,如入侵监测系统、防火墙设备等,而配电子站所控制的终端设备缺乏完善的物理保护,子站信息系统数据传输协议安全性也较低,面临的网络安全风险也较大,所以提升配电子站的安全性及准确评估网络攻击对其影响显得尤为重要。本文后续内容以针对配电子站的网络攻击作为重点,但所提方法同样适用于针对主站的网络攻击的风险评估。</p>
                </div>
                <h3 id="71" name="71" class="anchor-tag"><b>2 配电子站网络安全性分析</b></h3>
                <div class="p1">
                    <p id="72">配电子站是配电自动化系统的一个关键环节和信息枢纽,同时连接配电网的主干层和终端层,与配电主站和FRTU实时通信,实现所管辖区域的配电网的故障诊断、隔离及恢复处理。</p>
                </div>
                <div class="p1">
                    <p id="73">为了更加详细地分析配电子站的信息系统结构,根据IEC 61850标准所提出的建模方法构建了如图2所示的配电子站的信息系统模型,将配电子站分成子站层、终端层和过程层。</p>
                </div>
                <div class="area_img" id="74">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 配电子站CPS模型" src="Detail/GetImg?filename=images/DLXT201921002_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 配电子站CPS模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_074.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Cyber-physical system model of slave distribution station</b></p>

                </div>
                <div class="p1">
                    <p id="75">子站层和终端层之间通过制造报文规范(MMS)协议交换数据(如:保护定值、遥测、遥信等),在终端层内通过面向通用对象的变电站事件(GOOSE)或私有协议交换数据(如:闭锁控制、联锁信息等);终端层和过程层之间通过采样值(SV)协议传输合并单元中电压互感器(TV)和电流互感器(TA)的实时采样数据,同时通过GOOSE协议传输控制数据(如:跳闸信号、开关位置)。</p>
                </div>
                <div class="p1">
                    <p id="76">一方面,配电子站中的监控主机、远动装置以及分布于配电网络的FRTU,缺乏有效的物理隔离防护,并存在可被攻击者利用的安全漏洞。有经验的网络攻击者会利用安全漏洞侵入信息设备,获得相应权限,并以此为跳板攻击其他设备,不断提升控制权限,以达到攻击目的。</p>
                </div>
                <div class="p1">
                    <p id="77">另一方面,IEC 61850 标准的使用使得对配电子站实施网络攻击成为可能。站内通信网络上的 SV/GOOSE/MMS 数据包都是通过传输控制协议(TCP)/IP和以太网协议以明文形式传输的,现场设备之间缺乏加密或加密程度不够,IEC 61850 标准并没有考虑执行相应的安全措施,因此可能存在以下风险和威胁。</p>
                </div>
                <div class="p1">
                    <p id="78">1)缺乏完善的防火墙设置和入侵检测系统,防病毒软件未及时更新等,导致配电子站网络环境安全性较低。</p>
                </div>
                <div class="p1">
                    <p id="79">2)IEC 61850标准能够实现数据共享,但由于 IEC 61850 标准中的报文主要解决不同智能电子设备之间的互操作性,没有过多的考虑安全性,故报文中存在很多安全漏洞。</p>
                </div>
                <div class="p1">
                    <p id="80">3)MMS协议缺乏身份认证和访问控制机制且是明文传输,这将产生严重的安全隐患,如攻击者利用MMS协议栈的溢出漏洞,可导致设备宕机或离线。</p>
                </div>
                <div class="p1">
                    <p id="81">4)GOOSE和SV协议的通信方式是基于订阅者/发布者模式的,从而对传输时间的实时性要求很高,为了保证继电保护的功能和传输时间不受影响,SV和GOOSE以太网中的数据包通过ASN.1进行编码,由于没有采取任何加密措施,导致其安全性不能够得到保证,GOOSE和SV报文中的数据存在被篡改、复制、伪装等漏洞<citation id="265" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <h3 id="82" name="82" class="anchor-tag"><b>3</b> 配电子站系统网络攻击风险量化评估</h3>
                <div class="p1">
                    <p id="83">系统风险值的计算可采用IEC 61850标准中的风险计算公式,风险值<i>R</i>等于网络攻击成功概率<i>P</i>与网络攻击造成的物理后果<i>C</i>的乘积,风险计算公式如下<citation id="266" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="84"><i>R</i>=<i>PC</i>      (1)</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>3.1</b> 配电子站的网络攻击分析与建模</h4>
                <div class="p1">
                    <p id="86">对配电子站的网络攻击主要是利用安全漏洞入侵信息设备,获得相应功能节点的权限,以此不断渗透配电子站的信息系统,破坏智能电子设备的正常运行,这样便会导致智能配电自动化系统出现故障,达到破坏配电网正常运行的目的,从而实现了从信息域到物理域的跨域攻击。本文主要研究针对断路器及分段开关的网络攻击。</p>
                </div>
                <div class="p1">
                    <p id="87">依据配电子站信息系统可能存在的安全漏洞,攻击者可能会从3个角度实施攻击:监控装置、远动装置及合并单元。攻击场景和方式一般包含通过后门程序远程控制、针对企业员工的社会工程学攻击、暴力破解密码口令等。</p>
                </div>
                <div class="p1">
                    <p id="88">为了详细地描述配电子站的网络攻击过程,构建以逻辑功能节点组成的信息模型,相应的逻辑节点名称、功能及信息流的方向如图3和表1所示<citation id="267" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。为达到攻击目的,通常需要完成多步攻击。首先利用监控主机、远程接口或终端设备的安全漏洞,获得相应的控制权限,以此为跳板,再利用信息系统的脆弱性(协议漏洞及报文漏洞),影响逻辑节点功能实现,从而实现控制状态的一系列转移,攻击者控制并修改断路器文件设置的关键参数,构造虚假指令,破坏配电自动化系统的正常工作,影响配电系统故障处理过程(FLISR)。</p>
                </div>
                <div class="area_img" id="89">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 配电子站逻辑节点信息模型" src="Detail/GetImg?filename=images/DLXT201921002_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 配电子站逻辑节点信息模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_089.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Information model of logical node for slave distribution station</b></p>

                </div>
                <div class="area_img" id="90">
                    <p class="img_tit"><b>表1 逻辑节点功能名称</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Name of logical node function</b></p>
                    <p class="img_note"></p>
                    <table id="90" border="1"><tr><td><br />逻辑节点</td><td>功能名称</td><td>逻辑节点</td><td>功能名称</td></tr><tr><td><br /> IHMI</td><td>人机接口</td><td>PTRC</td><td>保护跳闸</td></tr><tr><td><br /> ITMI</td><td>远程监视接口</td><td>TCTR</td><td>电流互感器</td></tr><tr><td><br /> ITCI</td><td>遥控接口</td><td>TGSN</td><td>电子传感器</td></tr><tr><td><br /> CSWI</td><td>开关控制器</td><td>XCBR</td><td>线路断路器</td></tr><tr><td><br /> MMET</td><td>测量控制</td><td>XSWI</td><td>负荷开关</td></tr><tr><td><br /> PIOC</td><td>过电流断电器</td><td>ARREC</td><td>自动重合闸</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="91">以针对断路器的攻击为例,从攻击者的角度,基于配电子站的信息模型,找出相互连接而引入的关联漏洞,分析可能的攻击路径,构造如图4所示的断路器网络攻击图(图中的标号为了方便后文的概率计算)。</p>
                </div>
                <div class="p1">
                    <p id="92">构造的模型中,监控主机和远方接口需要与操作人员进行人机交互,易于攻击者侵入,随着电力物联网技术的发展,电力数据信息采集单元和用于监测环境条件的传感器单元将与分布于开放网络的测量终端连接,从而导致被攻击的可能性增加。因此,本文考虑攻击者可选择4个攻击入口攻击配电子站系统,分别为监控主机、远程接口、电力传感器和电力互感器。黄色圆圈节点<i>V</i><sub><i>I</i></sub>代表相应信息设备可被利用的安全漏洞,不失一般性,本文考虑每个攻击入口具有可利用的2个不同类型的漏洞,实际情况可由漏洞扫描方法或相应工具检测得出。蓝色的椭圆节点代表逻辑功能节点。图中所有箭头表示攻击路径,从攻击者开始,实现攻击过程和状态的多步转移,最终攻击到XCBR,使断路器误操作,达到破坏配电网正常运行的目的,从而实现了从信息域到物理域的跨域攻击。</p>
                </div>
                <div class="area_img" id="93">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_093.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 断路器网络攻击图" src="Detail/GetImg?filename=images/DLXT201921002_093.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 断路器网络攻击图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_093.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Attack graph for a circuit breaker network</b></p>

                </div>
                <div class="p1">
                    <p id="94">一般地,1条馈线上的断路器由1个配电子站控制,并考虑所有断路器对应的控制子站逻辑结构是相同的,这也符合工程实际的情况。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>3.2</b> 网络攻击概率分析计算</h4>
                <h4 class="anchor-tag" id="96" name="96"><b>3.2.1</b> 攻击入口选择概率计算</h4>
                <div class="p1">
                    <p id="97">如图4中橙色箭头所示,从攻击者到攻击入口的转移概率为攻击者选择攻击起点的概率,不失一般性,这里均定义为1/4。</p>
                </div>
                <h4 class="anchor-tag" id="98" name="98"><b>3.2.2</b> 安全漏洞的攻击成功概率计算</h4>
                <div class="p1">
                    <p id="99">如图4中绿色箭头所示,从安全漏洞节点到逻辑功能节点的转移概率为该安全漏洞的可利用率大小,即可利用率越大,攻击成功的概率越大,转移概率越大。一方面,安全漏洞的可利用率可依赖专家赋分给出或采用通用漏洞评分系统(CVSS)对攻击途径、攻击复杂度、身份认证的指标赋值<citation id="268" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。另一方面,攻击难度也与该安全漏洞的发现时间,即计入漏洞库的时间有关,漏洞暴露的时间越长,攻击者越容易攻击成功,有些零日漏洞虽然难以防范,但从攻击者的角度来说也最难在短时间内攻破,所以在时间尺度上考虑安全漏洞的可利用率,便于对系统做长期的时变的风险评估,采用帕累托分布描述时间对于漏洞可利用概率的影响<citation id="269" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。综上所述,安全漏洞<i>V</i><sub><i>I</i></sub>的可利用率,即攻击成功的概率可赋值为:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mi>Ι</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>(</mo><mrow><mn>1</mn><mo>-</mo><mfrac><mi>k</mi><mrow><mi>t</mi><msub><mrow></mrow><mrow><mi>V</mi><msub><mrow></mrow><mi>Ι</mi></msub></mrow></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mi>α</mi></msup><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>V</mi><msub><mrow></mrow><mi>Ι</mi></msub></mrow><mrow><mtext>A</mtext><mtext>V</mtext></mrow></msubsup><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>V</mi><msub><mrow></mrow><mi>Ι</mi></msub></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow></msubsup><mi>Ι</mi><msubsup><mrow></mrow><mrow><mi>V</mi><msub><mrow></mrow><mi>Ι</mi></msub></mrow><mrow><mtext>A</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="101">式中:<i>E</i>(<i>V</i><sub><i>I</i></sub>)为漏洞<i>V</i><sub><i>I</i></sub>的可利用率;<i>k</i>和<i>α</i>为帕累托分布的参数;<i>t</i><sub><i>VI</i></sub>为漏洞<i>V</i><sub><i>I</i></sub>的暴露时间;<i>I</i><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>V</mi><msub><mrow></mrow><mi>Ι</mi></msub></mrow><mrow><mtext>A</mtext><mtext>V</mtext></mrow></msubsup></mrow></math></mathml>,<i>I</i><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>V</mi><msub><mrow></mrow><mi>Ι</mi></msub></mrow><mrow><mtext>A</mtext><mtext>C</mtext></mrow></msubsup></mrow></math></mathml>,<i>I</i><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mi>V</mi><msub><mrow></mrow><mi>Ι</mi></msub></mrow><mrow><mtext>A</mtext><mtext>Τ</mtext></mrow></msubsup></mrow></math></mathml>分别为漏洞<i>V</i><sub><i>I</i></sub>的攻击途径、攻击复杂度、身份认证的指标赋值。</p>
                </div>
                <h4 class="anchor-tag" id="102" name="102"><b>3.2.3</b> 安全漏洞的被选择攻击概率计算</h4>
                <div class="p1">
                    <p id="103">每个攻击入口由于信息设备的脆弱性,通常包含多个安全漏洞,不同的安全漏洞攻击难度的大小也不相同,从攻击入口节点到安全漏洞节点的状态转移概率为安全漏洞的被选择攻击概率,如图4中紫色箭头所示,这里定义为某一个漏洞的可利用率与该逻辑功能节点所能利用的所有漏洞可利用率之和的比值,即可利用率越高的安全漏洞被选择攻击的概率越大,安全漏洞<i>V</i><sub><i>I</i></sub>被选择攻击的概率为:</p>
                </div>
                <div class="p1">
                    <p id="104"><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mtext>h</mtext></mrow></msub><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mi>Ι</mi></msub><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>E</mi><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mi>Ι</mi></msub><mo stretchy="false">)</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>J</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>n</mi><msub><mrow></mrow><mtext>v</mtext></msub></mrow></munderover><mi>E</mi></mstyle><mo stretchy="false">(</mo><mi>V</mi><msub><mrow></mrow><mi>J</mi></msub><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="105">式中:<i>n</i><sub>v</sub>为攻击入口可利用的漏洞数量。</p>
                </div>
                <h4 class="anchor-tag" id="106" name="106"><b>3.2.4</b> 逻辑节点间的攻击成功概率计算</h4>
                <div class="p1">
                    <p id="107">如图4中黑色箭头所示,逻辑功能状态的攻击转移概率,即每步攻击的攻击成功概率与信息系统的脆弱性和安全性以及攻击者所具备的攻击资源有关。将逻辑节点间的攻击成功概率建模为<citation id="270" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="108"><i>P</i><sub>LN,</sub><sub><i>lh</i></sub>(<i>C</i>≤<i>c</i>)=1-e<sup>-</sup><sup><i>λ</i></sup><sub><sup><i>h</i></sup></sub><sup><i>c</i></sup>      (4)</p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i>l</i><sub><i>h</i></sub>为第<i>h</i>条攻击路径,如图4所示;<i>λ</i><sub><i>h</i></sub>为脆弱性因子,反映信息系统的安全性水平,脆弱性因子越大,则攻击的成功概率越大;<i>C</i>为完成攻击等效的攻击代价;<i>c</i>为攻击资源的大小,反映网络攻击者的攻击能力,攻击资源越大,则攻击的成功概率也越大。</p>
                </div>
                <div class="p1">
                    <p id="110">该脆弱性因子大小取决于与每个攻击步相关的安全防御等级及防御措施,与网络环境安全性、工控通信协议安全性及加密措施等多个指标有关。因此,脆弱性因子的确定属于多指标决策问题。TOPSIS<citation id="271" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>是多准则决策分析中常用的一种科学方法,通过正理想解和负理想解的确定,将实际样本方案中的优值和劣值引入评估模型中,从而使评价结果与实际更加接近。该方法具备易于理解、计算简便、评价结果合理、应用灵活等优点。为了更好地评判多指标对脆弱性因子的影响,对TOPSIS法做出改进,结合相对熵原理,用KL距离计算与理想解的贴进度<citation id="272" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。本文采用层次分析法(AHP)和基于相对熵(KL距离)并结合TOPSIS建立的KL-TOPSIS体系量化脆弱性因子。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111">3.2.4.1 分层指标体系的建立</h4>
                <div class="p1">
                    <p id="112">基于上文针对配电子站系统网络安全性的分析,依据影响配电子站安全性的因素以及信息系统安全防御措施的部署程度构建分析配电子站系统脆弱程度的分层指标体系,如附录A图A1所示,分为目标层、准则层、指标层和决策层<citation id="273" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>。目标层为脆弱性因子值;准则层包含工控网络环境、工控通信协议、设备节点安全、加密算法强度4个方面;指标层包含防火墙设置、信息保密性、身份认证等12个指标;决策层的决策指的是信息系统的安全防御决策,即针对每步攻击(状态转移之间)的防御措施类型和防御等级大小的方案决策。</p>
                </div>
                <h4 class="anchor-tag" id="113" name="113">3.2.4.2 指标排序权重<i><b>W</b></i>的确定</h4>
                <div class="p1">
                    <p id="114">根据AHP分配指标权重,依据评判指标间的层次关系,构造各层次、各指标的判断矩阵,经过一致性检验和归一化得到各个指标到目标层的权重矩阵<i><b>W</b></i>,由于篇幅原因,具体的AHP方法可参考文献<citation id="274" type="reference">[<a class="sup">28</a>]</citation>,这里不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">3.2.4.3 基于KL-TOPSIS法计算脆弱性因子</h4>
                <div class="p1">
                    <p id="116">1)构造标准化决策矩阵(<i>Y</i><sub><i>xy</i></sub>)<sub><i>M</i></sub><sub>×</sub><sub><i>N</i></sub></p>
                </div>
                <div class="p1">
                    <p id="117">设有<i>M</i>个防御决策量,<i>N</i>个评判指标,用<i>X</i><sub><i>xy</i></sub>(<i>x</i>=1,2,…,<i>M</i>;<i>y</i>=1,2,…,<i>N</i>)表示第<i>x</i>个防御决策量第<i>y</i>个评判指标的赋值。</p>
                </div>
                <div class="area_img" id="118">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921002_11800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="120">采用式(6)对决策矩阵进行标准化。</p>
                </div>
                <div class="p1">
                    <p id="121"><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Y</mi><msub><mrow></mrow><mrow><mi>x</mi><mi>y</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>X</mi><msub><mrow></mrow><mrow><mi>x</mi><mi>y</mi></mrow></msub></mrow><mrow><msqrt><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>x</mi><mo>=</mo><mn>1</mn></mrow><mi>Μ</mi></munderover><mi>X</mi></mstyle><msubsup><mrow></mrow><mrow><mi>x</mi><mi>y</mi></mrow><mn>2</mn></msubsup><mspace width="0.25em" /></mrow></msqrt></mrow></mfrac></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="122">2)构造加权标准化矩阵(<i>Z</i><sub><i>xy</i></sub>)<sub><i>M</i></sub><sub>×</sub><sub><i>N</i></sub>,其元素满足:</p>
                </div>
                <div class="p1">
                    <p id="123"><i>Z</i><sub><i>xy</i></sub>=<i>W</i><sub><i>y</i></sub><i>Y</i><sub><i>xy</i></sub>      (7)</p>
                </div>
                <div class="p1">
                    <p id="124">式中:<i>W</i><sub><i>y</i></sub>为<i><b>W</b></i>的第<i>y</i>个元素。</p>
                </div>
                <div class="p1">
                    <p id="125">3)计算正理想解<i><b>Z</b></i><sup>+</sup>和负理想解<i><b>Z</b></i><sup>-</sup>,其元素满足:</p>
                </div>
                <div class="area_img" id="126">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921002_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="128">基于KL-TOPSIS评判体系计算每个决策与正理想解的KL距离,即相对熵公式为:</p>
                </div>
                <div class="area_img" id="129">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921002_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="131">4)计算决策对象与理想解的贴进度,并综合专家对每步赋分的平均值计算得到脆弱性因子,即</p>
                </div>
                <div class="p1">
                    <p id="132"><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>λ</mi><msub><mrow></mrow><mi>x</mi></msub><mo>=</mo><mfrac><mrow><mi>d</mi><msubsup><mrow></mrow><mi>x</mi><mo>-</mo></msubsup></mrow><mrow><mo stretchy="false">(</mo><mi>d</mi><msubsup><mrow></mrow><mi>x</mi><mo>+</mo></msubsup><mo>+</mo><mi>d</mi><msubsup><mrow></mrow><mi>x</mi><mo>-</mo></msubsup><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>x</mi></msub></mrow></mfrac></mrow></math></mathml>      (10)</p>
                </div>
                <div class="p1">
                    <p id="133">式中:<mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi>x</mi></msub></mrow></math></mathml>为第<i>x</i>个决策对象的所有评判指标赋分的平均值。</p>
                </div>
                <div class="p1">
                    <p id="134">根据式(4)得到每个攻击步的攻击成功概率,即逻辑功能状态的攻击转移概率。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>3.2.5</b> 攻击目标成功攻击概率计算</h4>
                <div class="p1">
                    <p id="136">采用基于吸收态马尔可夫链的攻击图分析方法,并结合深度优先搜索算法,计算攻击目标的成功攻击概率。</p>
                </div>
                <h4 class="anchor-tag" id="137" name="137">1)马尔可夫链状态转移概率矩阵的建立</h4>
                <div class="p1">
                    <p id="138">首先定义马尔可夫状态,将攻击者节点定义为攻击开始状态,发起攻击的4个攻击入口分别定义为4个攻击起点状态,XCBR或XSWI节点定义为攻击目标节点,即吸收状态,其他逻辑功能节点和安全漏洞节点定义为马尔可夫暂存状态或临时状态。总共24个状态,标号如图4所示。</p>
                </div>
                <div class="p1">
                    <p id="139">马尔可夫状态之间的转移概率由式(2)至式(4)计算得到。由此可以得到整个攻击图的马尔可夫状态转移矩阵<i><b>P</b></i><sub>tr</sub>。特别地,状态转移回到自身状态的概率,即对角线的值为<mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>p</mi><msub><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>s</mi></mrow></msub><mo>=</mo><mn>1</mn><mo>-</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>q</mi><mo>=</mo><mn>1</mn><mo>,</mo><mi>q</mi><mo>≠</mo><mi>s</mi></mrow><mrow><mn>2</mn><mn>4</mn></mrow></munderover><mi>p</mi></mstyle><msub><mrow></mrow><mrow><mi>s</mi><mo>,</mo><mi>q</mi></mrow></msub></mrow></math></mathml>。</p>
                </div>
                <div class="area_img" id="140">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921002_14000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="142">式中:<i>p</i><sub><i>s</i></sub><sub>,</sub><sub><i>q</i></sub>为从状态<i>s</i>到状态<i>q</i>的状态转移概率。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143">2)可能的攻击路径搜索</h4>
                <div class="p1">
                    <p id="144">由深度优先算法<citation id="275" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>依据攻击图搜索出所有可能的攻击路径,依据每条攻击路径,结合马尔可夫转移概率,将攻击路径涉及的状态转移概率进行连乘计算,得到该条路径的攻击成功概率。</p>
                </div>
                <h4 class="anchor-tag" id="145" name="145">3)攻击目标的攻击成功概率计算</h4>
                <div class="p1">
                    <p id="146">将所有可能的攻击路径的攻击成功概率进行求和,得到攻击目标的整体攻击成功概率。</p>
                </div>
                <h4 class="anchor-tag" id="147" name="147"><b>3.3</b> 网络攻击物理后果分析</h4>
                <div class="p1">
                    <p id="148">网络攻击者往往会利用已知的电网信息,如电网拓扑结构、电网安全防御策略、电网运行方式等对电网展开蓄意攻击,以使部分重要用户断电,让政府、工业企业、关键用户等蒙受经济损失。</p>
                </div>
                <h4 class="anchor-tag" id="149" name="149"><b>3.3.1</b> 物理后果指标的建立</h4>
                <div class="p1">
                    <p id="150">为了较全面地衡量配电网内用户失电造成的物理后果,将网络攻击造成故障的失电物理后果分为事故发生时的瞬时后果以及一段时间内的长期后果。本文提出以下4个指标来衡量物理后果。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151">3.3.1.1 瞬时后果</h4>
                <div class="p1">
                    <p id="152">1)故障失负荷</p>
                </div>
                <div class="p1">
                    <p id="153">第<i>i</i>条馈线上第<i>j</i>条馈线段考虑用户等级因子的总失负荷为:</p>
                </div>
                <div class="p1">
                    <p id="154"><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mn>1</mn><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>φ</mi><mo stretchy="false">(</mo><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo></mrow></munder><mi>μ</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub><mi>L</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="155">式中:<i>f</i><sub><i>i</i></sub>为第<i>i</i>条馈线;<i>φ</i>(<i>f</i><sub><i>i</i></sub>,<i>j</i>)为第<i>i</i>条馈线上第<i>j</i>条馈线段的用户负荷单元的集合;<i>μ</i><sub><i>m</i></sub>为用户<i>m</i>的用户等级因子;<i>L</i><sub><i>m</i></sub>为用户<i>m</i>所带的负荷。</p>
                </div>
                <div class="p1">
                    <p id="156">2)故障失用户数</p>
                </div>
                <div class="p1">
                    <p id="157">第<i>i</i>条馈线上第<i>j</i>条馈线段考虑用户等级因子的总失用户数为:</p>
                </div>
                <div class="p1">
                    <p id="158"><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mn>2</mn><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>φ</mi><mo stretchy="false">(</mo><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo></mrow></munder><mi>μ</mi></mstyle><msub><mrow></mrow><mi>m</mi></msub><mi>U</mi><msub><mrow></mrow><mi>m</mi></msub></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="159">式中:<i>U</i><sub><i>m</i></sub>为用户单元<i>m</i>包含的所有用户数。</p>
                </div>
                <h4 class="anchor-tag" id="160" name="160">3.3.1.2 长期后果</h4>
                <div class="p1">
                    <p id="161">1)故障失负荷小时数</p>
                </div>
                <div class="p1">
                    <p id="162">第<i>i</i>条馈线上第<i>j</i>条馈线段考虑等级因子的总失负荷小时数为:</p>
                </div>
                <div class="p1">
                    <p id="163"><mathml id="237"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mn>3</mn><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>φ</mi><mo stretchy="false">(</mo><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>μ</mi><msub><mrow></mrow><mi>m</mi></msub><mi>L</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">)</mo><mi>Τ</mi><mo stretchy="false">(</mo><mi>f</mi><mo>,</mo><mi>a</mi><mo>,</mo><mi>b</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="164">式中:<i>T</i>(<i>f</i>,<i>a</i>,<i>b</i>)为故障持续时间,是<i>f</i>,<i>a</i>,<i>b</i>的函数,<i>f</i>表示馈线位置,<i>a</i>表示故障点位置(若无故障,则<i>a</i>=0),<i>b</i>表示造成用户单元失电的不同类型,分为以下3种时间类型。</p>
                </div>
                <div class="p1">
                    <p id="165">①<i>b</i>=1,馈线针对网络攻击引起的故障(开关误动)的恢复供电时间。</p>
                </div>
                <div class="p1">
                    <p id="166">②<i>b</i>=2,馈线针对常规物理故障的故障区域恢复供电时间。</p>
                </div>
                <div class="p1">
                    <p id="167">③<i>b</i>=3,馈线针对常规物理故障的故障诊断、隔离到非故障区域供电恢复时间。</p>
                </div>
                <div class="p1">
                    <p id="168">2)故障失用户小时数</p>
                </div>
                <div class="p1">
                    <p id="169">第<i>i</i>条馈线上第<i>j</i>条馈线段考虑等级因子的总失用户小时数:</p>
                </div>
                <div class="p1">
                    <p id="170"><mathml id="238"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msubsup><mrow></mrow><mn>4</mn><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup><mo>=</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>m</mi><mo>∈</mo><mi>φ</mi><mo stretchy="false">(</mo><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi><mo stretchy="false">)</mo></mrow></munder><mo stretchy="false">(</mo></mstyle><mi>μ</mi><msub><mrow></mrow><mi>m</mi></msub><mi>U</mi><msub><mrow></mrow><mi>m</mi></msub><mo stretchy="false">)</mo><mi>Τ</mi><mo stretchy="false">(</mo><mi>f</mi><mo>,</mo><mi>a</mi><mo>,</mo><mi>b</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (15)</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>3.3.2</b> 物理后果指标权重系数赋值</h4>
                <div class="p1">
                    <p id="172">不同的物理后果指标对配电网用户的影响程度不同,需要综合考虑网络攻击造成的物理后果,先将4个物理后果指标除以基准值(分别为<i>C</i><mathml id="239"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>,<i>C</i><mathml id="240"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>,<i>C</i><mathml id="241"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>,<i>C</i><mathml id="242"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>4</mn><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>)无量纲化结果为:</p>
                </div>
                <div class="area_img" id="173">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921002_17300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="175">再采用AHP对4个后果指标相应的权重系数赋值。[<i>ω</i><sub>1</sub>,<i>ω</i><sub>2</sub>,<i>ω</i><sub>3</sub>,<i>ω</i><sub>4</sub>]为计算得到的权重系数向量,由此可求出第<i>i</i>条馈线上第<i>j</i>条馈线段的总体相对后果为:</p>
                </div>
                <div class="p1">
                    <p id="176"><i>C</i><mathml id="243"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>=<i>ω</i><sub>1</sub><i>C</i><mathml id="244"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>+<i>ω</i><sub>2</sub><i>C</i><mathml id="245"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>+<i>ω</i><sub>3</sub><i>C</i><mathml id="246"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>3</mn><mo>,</mo><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>+<i>ω</i><sub>4</sub><i>C</i><mathml id="247"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mn>4</mn><mo>,</mo><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>      (17)</p>
                </div>
                <h4 class="anchor-tag" id="177" name="177"><b>3.3.3</b> 网络攻击下物理后果计算</h4>
                <div class="p1">
                    <p id="178">配电网发生物理故障时,故障处理的一般原则如下:当某条馈线发生故障时,变电站出口断路器保护动作,配电终端采集故障检测信息发送到配电子站,由各配电子站汇总故障信息后,通过SDH通信网络发送给配电主站,主站确定故障区域后启动故障定位、故障隔离和供电恢复过程,下达相应的控制命令控制开关的分和合。网络攻击者通过破坏信息的完整性和可用性,达到对某条馈线上开关设备非正常动作的目的,从而导致一定范围的停电,甚至扩大停电区域范围,造成严重的经济损失。</p>
                </div>
                <div class="p1">
                    <p id="179">下面分别从馈线断路器和分段开关2种开关设备分析网络攻击造成的物理后果。</p>
                </div>
                <h4 class="anchor-tag" id="180" name="180">3.3.3.1 攻击目标为断路器造成的物理后果</h4>
                <div class="p1">
                    <p id="181">根据馈线断路器原先所处的状态可分为断路器误动后果和断路器拒动后果。</p>
                </div>
                <div class="p1">
                    <p id="182">1)断路器误动后果</p>
                </div>
                <div class="p1">
                    <p id="183">正常运行的馈线,断路器遭受网络攻击时,篡改断路器配置文件的信息,导致断路器断开,该馈线上的所有用户单元以失电时间类型<i>b</i>=1失电,计算物理后果。</p>
                </div>
                <div class="p1">
                    <p id="184">2)断路器拒动后果</p>
                </div>
                <div class="p1">
                    <p id="185">某一条馈线段发生故障后,断开断路器和分段开关进行故障隔离,隔离结束后,断路器遭受网络攻击而不能接受到合闸指令使断路器拒动,不进行闭合操作,导致从馈线前端到故障点位置之间的用户以失电时间类型<i>b</i>=2失电。以图5为例进行分析,若故障点在馈线段3处,隔离故障后,断路器由于网络攻击而拒动,则馈线段1和2以失电时间类型<i>b</i>=2失电,考虑所有馈线段故障的情况,再进行求和。综上可知,攻击断路器造成的物理后果的计算公式如式(18)所示。</p>
                </div>
                <div class="p1">
                    <p id="186"><mathml id="248"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>r</mtext><mtext>e</mtext><mtext>a</mtext><mtext>k</mtext><mtext>e</mtext><mtext>r</mtext><mo>,</mo><mi>i</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>2</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub></mrow></munderover><mo stretchy="false">(</mo></mstyle><mi>λ</mi><msub><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msub><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>j</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>k</mi></mrow></msubsup><mo stretchy="false">)</mo></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="187">式中:<i>λ</i><sub><i>fi</i></sub><sub>,</sub><sub><i>j</i></sub>为第<i>i</i>条馈线上第<i>j</i>条馈线段的故障率;<i>N</i><sub><i>fi</i></sub>为第<i>i</i>条馈线的馈线段数量。</p>
                </div>
                <div class="p1">
                    <p id="188">式(18)等号右侧第1项为误动后果,在计算总体相对后果<i>C</i><mathml id="249"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup></mrow></math></mathml>时故障持续时间<i>T</i>(<i>f</i>,<i>a</i>,<i>b</i>)中参数取<i>f</i>=<i>f</i><sub><i>i</i></sub>,<i>a</i>=0,<i>b</i>=1;第2项为拒动后果,参数取<i>f</i>=<i>f</i><sub><i>i</i></sub>,<i>a</i>=<i>j</i>,<i>b</i>=2。</p>
                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 配电系统多分段网络拓扑" src="Detail/GetImg?filename=images/DLXT201921002_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 配电系统多分段网络拓扑</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_189.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Topology of multi-segmented network 
for distribution system</b></p>

                </div>
                <h4 class="anchor-tag" id="190" name="190">3.3.3.2 攻击目标为分段开关造成的物理后果</h4>
                <div class="p1">
                    <p id="191">分段开关指的是一条配电线路主通道上的开关,将线路分成若干段,从而减少停电损失。攻击分段开关造成的物理后果可分为以下3种情况。</p>
                </div>
                <h4 class="anchor-tag" id="192" name="192">1)分段开关误动后果</h4>
                <div class="p1">
                    <p id="193">正常运行的馈线,其某个分段开关遭受网络攻击时,导致分段开关断开,从该分段开关位置至馈线后端的所有用户单元以失电时间类型<i>b</i>=1断电。</p>
                </div>
                <h4 class="anchor-tag" id="194" name="194">2)分段开关拒动后果</h4>
                <div class="p1">
                    <p id="195">某一条馈线段发生故障后,本应实行故障隔离而断开的分段开关遭受网络攻击而拒动,导致相邻的分段开关断开以保证故障的切除,但扩大了故障停电范围。以图5为例进行分析,若攻击目标为分段开关2,其上游馈线段2处发生物理故障,配电自动化系统正确诊断出故障区域并对分段开关1和分段开关2发送了动作指令,但因分段开关2遭受攻击而未能正确动作,此时系统将断开分段开关1和分段开关3,故障区域扩大,同理分析其下游馈线段3发生故障的场景。</p>
                </div>
                <h4 class="anchor-tag" id="196" name="196">3)相邻分段开关误动后果</h4>
                <div class="p1">
                    <p id="197">针对某个分段开关,若其上游的馈线段发生故障,正常情况下,在故障定位和诊断时,因为故障上游FRTU检测到故障电流,下游FRTU检测不到故障电流,因此断开该故障馈线段的上、下2个分段开关以隔离故障,但如果攻击者对故障下游FRTU的测量数据进行篡改,则使得控制中心误以为该FRTU检测到了故障电流,故障就会定位在与故障馈线段相邻的下游馈线段,使切除该下游馈线段的开关误动,导致该馈线段的用户单元以失电时间类型<i>b</i>=2失电。同时,由于实际物理故障没有切除,则会导致该条馈线上的断路器重合闸后再次检测到故障电流而重新断开并保持闭锁状态,所以断路器下游到实际物理故障处的所有用户单元也会以失电时间类型<i>b</i>=2失电。</p>
                </div>
                <div class="p1">
                    <p id="198">以图5为例进行分析,若攻击目标为分段开关2,其上游馈线段2处发生故障,则根据上述分析可知,故障错误定位在馈线段3处,导致分段开关2和3断开,馈线段3处的用户单元以失电时间类型<i>b</i>=2失电,同时原故障未被切除,馈线段1和2也会相应断电(这里计算网络攻击造成的物理后果均不应加上原本实际故障的物理后果)。同理,分段开关2的下游馈线段3发生故障,网络攻击导致本应检测到故障电流的FRTU2没有检测到故障电流,从而导致故障定位在实际故障的上游相邻馈线段,即馈线段2,分段开关1和2断开,导致馈线段2所有用户失电,并且由于实际的故障并没有切除,导致在下游用户由于其他馈线转供恢复供电后,仍然存在故障,所以提供转供容量的馈线需要再进行一次故障诊断、隔离,以及恢复非故障区域供电的过程,实际故障点后方的用户以及转供馈线的所有用户以失电时间类型<i>b</i>=3失电。即馈线2上的所有用户及馈线1上的馈线段4的用户失电。综上可知,攻击分段开关造成的物理后果计算公式如式(19)所示。</p>
                </div>
                <div class="p1">
                    <p id="199" class="code-formula">
                        <mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>w</mtext><mtext>i</mtext><mtext>t</mtext><mtext>c</mtext><mtext>h</mtext><mo>,</mo><mi>g</mi></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mi>g</mi><mo>+</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>g</mi></mrow></msub><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>g</mi><mo>+</mo><mn>1</mn></mrow></msubsup><mo>+</mo><mi>λ</mi><msub><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>g</mi><mo>+</mo><mn>1</mn></mrow></msub><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>g</mi></mrow></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>g</mi></mrow></msub><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>g</mi><mo>+</mo><mn>1</mn></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup><mo>-</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>g</mi></mrow></msubsup><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>λ</mi><msub><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>g</mi><mo>+</mo><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>g</mi></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mi>g</mi><mo>+</mo><mn>2</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></msub></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup><mo>+</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mi>f</mi><msubsup><mrow></mrow><mi>i</mi><mo>*</mo></msubsup></mrow></msub></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>k</mi></mrow></msubsup><mspace width="0.25em" /><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="200">式中:<i>f</i><sup>*</sup><sub><i>i</i></sub>表示馈线<i>f</i><sub><i>i</i></sub>发生故障的最优转供馈线。</p>
                </div>
                <div class="p1">
                    <p id="201">式(19)等号右侧第1项为误动后果,<i>T</i>(<i>f</i>,<i>a</i>,<i>b</i>)中参数取<i>f</i>=<i>f</i><sub><i>i</i></sub>,<i>a</i>=0,<i>b</i>=1;第2项和第3项为拒动后果,参数分别取<i>f</i>=<i>f</i><sub><i>i</i></sub>,<i>a</i>=<i>g</i>,<i>b</i>=2和<i>f</i>=<i>f</i><sub><i>i</i></sub>,<i>a</i>=<i>g</i>+1,<i>b</i>=2;剩余的项为相邻开关误动后果,其中第1部分<mathml id="250"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mrow><mi>g</mi><mo>+</mo><mn>1</mn></mrow></munderover><mi>C</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>j</mi></mrow></msubsup><mo>-</mo><mi>C</mi><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>g</mi></mrow></msubsup></mrow></math></mathml>计算时<i>T</i>(<i>f</i>,<i>a</i>,<i>b</i>)参数取<i>f</i>=<i>f</i><sub><i>i</i></sub>,<i>a</i>=<i>g</i>,<i>b</i>=2,第2部分中第1项<i>C</i><mathml id="251"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>Τ</mtext><mtext>R</mtext></mrow><mrow><mi>f</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi>g</mi></mrow></msubsup></mrow></math></mathml>计算时参数取<i>f</i>=<i>f</i><sub><i>i</i></sub>,<i>a</i>=<i>g</i>+1,<i>b</i>=2,后2项计算时参数取<i>f</i>=<i>f</i><sup>*</sup><sub><i>i</i></sub>,<i>a</i>=<i>g</i>+1,<i>b</i>=3。</p>
                </div>
                <h3 id="202" name="202" class="anchor-tag"><b>4</b> 算例验证</h3>
                <div class="p1">
                    <p id="203">本文以改进的IEEE RBTS Bus 2系统<citation id="276" type="reference"><link href="60" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>为例来分析所提出网络攻击模型及风险量化评估方法的有效性。改进的IEEE RBTS Bus 2的系统如附录A图A2所示,网络攻击图如图4所示。利用本文方法计算网络攻击概率、配电子站系统网络攻击物理后果及相应的风险值。</p>
                </div>
                <h4 class="anchor-tag" id="204" name="204"><b>4.1</b> 计算物理后果</h4>
                <div class="p1">
                    <p id="205">本算例中,配电网的各个负荷的负荷类型和用户等级因子如附录A表A1所示。IEEE RBTS Bus 2系统中的用户单元所带的负荷量及用户数、馈线段故障率等具体参数见文献<citation id="277" type="reference">[<a class="sup">30</a>]</citation>。故障持续时间<i>T</i>(<i>f</i>,<i>a</i>,<i>b</i>)与各参数的对应关系见附录A表A2。</p>
                </div>
                <div class="p1">
                    <p id="206">4个物理后果指标基准值<i>C</i><mathml id="252"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>1</mn><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>,<i>C</i><mathml id="253"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>2</mn><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>,<i>C</i><mathml id="254"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>3</mn><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>,<i>C</i><mathml id="255"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>4</mn><mrow><mtext>r</mtext><mtext>e</mtext><mtext>f</mtext></mrow></msubsup></mrow></math></mathml>分别设为1 MW,100户,1 MW·h,100户·h。根据AHP法计算4个物理后果指标的权重系数<i>ω</i><sub>1</sub>,<i>ω</i><sub>2</sub>,<i>ω</i><sub>3</sub>,<i>ω</i><sub>4</sub>分别为0.139 8,0.115 6,0.464 7,0.279 9,具体方法步骤见附录A。</p>
                </div>
                <div class="p1">
                    <p id="207">依据式(18)和式(19),网络攻击断路器和分段开关造成的物理后果如附录A表A3和表A4所示。从表A3可以看出,网络攻击造成的拒动后果与误动后果同等重要,特殊情况下,当馈线2只有1个分段开关且馈线段数较少时,计算拒动后果只需计算负荷L8的失电情况,所以数值相对较小。从表A4可以看出,越靠近馈线前端的分段开关误动后果越大,而拒动后果则由开关上下游馈线段的负荷情况决定,与负荷所带负荷量、用户数、用户等级因子均有关系。通常情况下,导致相邻开关误动造成的后果都较大,因为在故障处理阶段,由于真实物理故障没有切除使非故障区域的供电恢复过程受到影响,导致故障范围扩大,甚至还会影响到相邻的转供馈线。</p>
                </div>
                <h4 class="anchor-tag" id="208" name="208"><b>4.2</b> 计算网络攻击成功概率</h4>
                <div class="p1">
                    <p id="209">对于攻击入口可被利用的安全漏洞,假设对配电子站信息系统监控主机、远程接口、电力互感器和信息采集器的智能电子设备采用专业漏洞扫描工具扫描并查询美国国家漏洞数据库(national vulnerability database,NVD)得到,具体的漏洞信息及安全漏洞的可利用概率(即攻击成功概率)见附录B表B1。</p>
                </div>
                <div class="p1">
                    <p id="210">根据附录A图A1所示的脆弱性因子层次结构图,采用AHP和KL-TOPSIS法计算每步攻击的脆弱性因子,从而得到每步攻击成功概率。先由AHP法确定各个指标到目标层的权重矩阵<i><b>W</b></i>,具体构造判断矩阵和归一化过程见附录B。</p>
                </div>
                <div class="p1">
                    <p id="211">先采用安全防御方案1计算脆弱性因子,本文假设防御方案相应的专家赋值如附录B表B7所示,依据KL-TOPSIS法计算脆弱性因子如式(20)所示,具体步骤见附录B。</p>
                </div>
                <div class="p1">
                    <p id="212"><i>λ</i>=[0.133 7,0.196 5,0.187 8,0.091 1,0.184 3,</p>
                </div>
                <div class="p1">
                    <p id="213">0.180 0,0.086 1,0.079 6,0.064 0,0.161 2]      (20)</p>
                </div>
                <div class="p1">
                    <p id="214">根据文献<citation id="278" type="reference">[<a class="sup">24</a>]</citation>,等效攻击代价与脆弱性因子成反比,为了验证所提风险评估模型的正确性和有效性,本文考虑攻击者攻击资源与攻击代价近似相等,实际取值可比该值大,在本例中取<i>c</i>=5,计算得到逻辑功能节点间的攻击状态转移概率如式(21)所示。</p>
                </div>
                <div class="p1">
                    <p id="215"><i><b>P</b></i><sub>LN</sub>=[0.487 6,0.625 6,0.608 9,0.365 7,0.602 1,</p>
                </div>
                <div class="p1">
                    <p id="216">0.593 5,0.349 8,0.328 3,0.273 8,0.553 4]      (21)</p>
                </div>
                <div class="p1">
                    <p id="217">由此得到攻击图的马尔可夫状态转移矩阵,再由深度优先算法搜索出共18条攻击路径,依据攻击状态转移矩阵计算出每条攻击路径的攻击成功概率,求和得到总攻击成功概率。通常情况下,不同配电子站(甚至不同配电终端)信息系统脆弱性是不一致的,所以针对不同配电终端的网络攻击,脆弱性因子大小也存在差异。实际应用中,应根据安全等级的大小对不同终端的信息系统的脆弱性进行专家评测。这里,先假设所有配电终端的安全措施等级差不多,脆弱性相差不大,以安全防御方案1(见附录B表B7)为基准,其他终端的各个评价指标基于此方案的值以[-0.5,0.5]的范围随机产生。得到各个终端攻击断路器和分段开关的成功概率如表2所示。</p>
                </div>
                <div class="area_img" id="218">
                    <p class="img_tit"><b>表2 开关设备攻击成功概率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Probability of successful attack against switchgears</b></p>
                    <p class="img_note"></p>
                    <table id="218" border="1"><tr><td><br />开关设备</td><td>攻击成功概率</td><td>开关设备</td><td>攻击成功概率</td></tr><tr><td><br /> 断路器1</td><td>0.082 9</td><td>分段开关4</td><td>0.085 5</td></tr><tr><td><br /> 断路器2</td><td>0.087 5</td><td>分段开关5</td><td>0.080 5</td></tr><tr><td><br /> 断路器3</td><td>0.073 8</td><td>分段开关6</td><td>0.081 2</td></tr><tr><td><br /> 断路器4</td><td>0.076 9</td><td>分段开关7</td><td>0.080 5</td></tr><tr><td><br /> 分段开关1</td><td>0.083 2</td><td>分段开关8</td><td>0.088 2</td></tr><tr><td><br /> 分段开关2</td><td>0.092 3</td><td>分段开关9</td><td>0.080 2</td></tr><tr><td><br /> 分段开关3</td><td>0.072 9</td><td>分段开关10</td><td>0.066 1</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h4 class="anchor-tag" id="219" name="219"><b>4.3</b> 风险量化评估</h4>
                <div class="p1">
                    <p id="220">由风险评估计算公式得出不同终端设备和不同配电子站的网络攻击风险值,如附录C图C1和图C2所示。风险值不仅与网络攻击造成的物理后果有关,同时攻击成功概率也会影响到风险值的大小。例如分段开关1和分段开关2,其物理后果分别为11.966 5和11.390 1,分段开关1的物理后果略大于分段开关2,但是由于攻击概率(分别为0.071 9和0.087 4)的影响,其风险值有明显差异。当物理后果相差不大时,网络攻击概率就成为影响风险值的主导因素。从图C1可以看出,断路器1,3,4和分段开关1,2,6,8的风险值较大,这些终端设备更易遭受网络攻击且会对配电系统造成较严重的物理后果。在部署安全防御措施时,可以重点加强对风险值较大的终端设备的保护。从图C2可以看出,配电子站1和4的风险值较大,这是由于它们所连接的配电终端风险值较大,而且所管辖的配电区域较大,作为配电网的信息枢纽,加强对风险值较大的配电子站的网络安全防护显得至关重要。</p>
                </div>
                <div class="p1">
                    <p id="221">改变配电信息系统的安全防御方案,以比较安全防御措施对配电终端和配电子站风险值的影响,并验证评估方法的有效性。防御方案2和防御方案3的指标赋值见附录B表B7,防御方案2主要考虑加强配电网网络环境安全性,加强加密算法强度,提升了01准则和04准则的指标赋值。防御方案3主要考虑加强通信协议的安全性和设备节点安全,提升了02准则和03准则的指标赋值。具体可增加的安全策略见附录C表C1。3种防御方案下风险值的比较结果如附录C图C3和图C4所示。可以看出,在增加防御措施后,配电终端和配电子站的风险值都有所降低,这是因为信息系统的安全性得到了提高,攻击步的脆弱性因子降低,攻击成功的概率随之降低。防御方案3的降低效果更为明显,这是因为从脆弱性因子的指标权重矩阵可以看出,对脆弱性影响较大的是包含身份认证和访问控制在内的设备节点安全性以及通信协议的安全性,而加密算法强度和防火墙设置等因素影响相对较小,所以有针对性地增加安全防御措施对降低配电子站风险值可以起到事半功倍的效果,同时也验证了所提评估方法的有效性。本文算例考虑的是1个区域配电网的配电子站系统和配电终端的风险评估,其信息系统具备相同的网络结构,且具有相似的网络安全环境,所以网络攻击概率相差不是很大。实际工程应用中,考虑到不同区域配电网信息设备折旧更新、配电终端的升级换代、网络安全环境的差异、防御措施和等级的差异等情况,其量化的网络攻击概率会存在较大差异,对于风险评估的影响就愈加明显。</p>
                </div>
                <h3 id="222" name="222" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="223">配电网CPS存在较多网络安全隐患,攻击者可利用信息系统中的安全漏洞,实现对配电网CPS的跨域攻击。据此,本文建立配电子站系统网络攻击图,提出了一种跨空间的风险量化评估方法,克服了已有方法只能定性分析或缺乏物理后果分析的不足,比较了不同安全防御方案对配电子站风险性的影响大小。此风险评估方法可量化配电终端和配电子站的风险值,能够帮助系统运维人员找出系统最薄弱的环节,从而在考虑安全防御成本的情况下最有效且有针对性地提升配电CPS的安全性。</p>
                </div>
                <div class="p1">
                    <p id="224">本文研究的配电网信息系统是基于主站—子站的集中式控制模式,在后续的工作中,可考虑灵活的分布式控制、分布式故障自愈下的网络安全问题,并结合本文所提模型,研究含分布式电源的主动配电网CPS的风险评估方法,适应未来智能配电网的实际需要。同时,需要开展针对网络攻击的防御方法研究,探索物理侧和信息侧协同的网络攻击的辨识、预警和主动防御方法。</p>
                </div>
                <div class="p1">
                    <p id="225">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="279" name="279" class="anchor-tag">附录A</h3>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 脆弱性因子层次结构" src="Detail/GetImg?filename=images/DLXT201921002_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 脆弱性因子层次结构  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Hierarchy of vulnerability factor</p>

                </div>
                <div class="area_img" id="281">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 IEEE RBTS Bus 2系统" src="Detail/GetImg?filename=images/DLXT201921002_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 IEEE RBTS Bus 2系统  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 IEEE RBTS Bus 2 system</p>

                </div>
                <div class="area_img" id="282">
                                            <p class="img_tit">
                                                表A1 用户负荷信息
                                                    <br />
                                                Table A1 Customer load information
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921002_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 用户负荷信息" src="Detail/GetImg?filename=images/DLXT201921002_28200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="283">
                                            <p class="img_tit">
                                                表A2 故障持续时间
                                                    <br />
                                                Table A2 Duration of failure
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921002_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 故障持续时间" src="Detail/GetImg?filename=images/DLXT201921002_28300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="284">根据AHP法计算4个物理后果指标的权重。根据物理后果的影响程度大小，由专家系统评分构造AHP法判断矩阵如下：</p>
                </div>
                <div class="area_img" id="285">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921002_28500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="286">计算判断矩阵的最大特征值为<sub>m</sub><sub>ax</sub>=4.154 1，矩阵阶数n=4，计算得到一致性指标C:<sub>I</sub></p>
                </div>
                <div class="area_img" id="287">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921002_28700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="288">计算一致性比率：</p>
                </div>
                <div class="area_img" id="289">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921002_28900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="290">因此不一致性可以被接受。将对应的特征向量归一化得到权重矩阵：</p>
                </div>
                <div class="p1">
                    <p id="291">[ω<sub>1</sub>ω<sub>2</sub>ω<sub>3</sub>ω<sub>4</sub>]=[0.139 8 0.115 6 0.464 7 0.279 9]</p>
                </div>
                <div class="area_img" id="292">
                                            <p class="img_tit">
                                                表A3 攻击断路器的物理后果值
                                                    <br />
                                                Table A3 Physical consequence values of cyber-attack against circuit breakers
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921002_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A3 攻击断路器的物理后果值" src="Detail/GetImg?filename=images/DLXT201921002_29200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="293">
                                            <p class="img_tit">
                                                表A4 攻击分段开关的物理后果值
                                                    <br />
                                                Table A4 Physical consequence values of cyber-attack against section switches
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921002_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A4 攻击分段开关的物理后果值" src="Detail/GetImg?filename=images/DLXT201921002_29300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="294" name="294" class="anchor-tag">附录B</h3>
                <div class="area_img" id="295">
                                            <p class="img_tit">
                                                表B1 安全漏洞信息表
                                                    <br />
                                                Table B1 Information of vulnerabilities
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921002_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 安全漏洞信息表" src="Detail/GetImg?filename=images/DLXT201921002_29500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="296">
                                            <p class="img_tit">
                                                表B2 准则层判断矩阵
                                                    <br />
                                                Table B2 Pair-wise comparison matrix of the criteria layer
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921002_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B2 准则层判断矩阵" src="Detail/GetImg?filename=images/DLXT201921002_29600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="297">
                                            <p class="img_tit">
                                                表B3 指标层判断矩阵01
                                                    <br />
                                                Table B2 Pair-wise comparison matrix 01 of the indicator layer
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921002_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B3 指标层判断矩阵01" src="Detail/GetImg?filename=images/DLXT201921002_29700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="298">
                                            <p class="img_tit">
                                                表B4 指标层判断矩阵02
                                                    <br />
                                                Table B4 Pair-wise comparison matrix 02 of the indicator layer
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921002_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B4 指标层判断矩阵02" src="Detail/GetImg?filename=images/DLXT201921002_29800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="300">
                                            <p class="img_tit">
                                                表B5 指标层判断矩阵03
                                                    <br />
                                                Table B5 Pair-wise comparison matrix 03 of the indicator layer
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921002_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B5 指标层判断矩阵03" src="Detail/GetImg?filename=images/DLXT201921002_30000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="301">
                                            <p class="img_tit">
                                                表B6 指标层判断矩阵04
                                                    <br />
                                                Table B6 Pair-wise comparison matrix 04 of the indicator layer
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921002_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B6 指标层判断矩阵04" src="Detail/GetImg?filename=images/DLXT201921002_30100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="302">基于KL-TOPSIS法脆弱性因子计算过程如下：</p>
                </div>
                <div class="p1">
                    <p id="303">1）取准则层矩阵A<sub>1</sub>（表B2），指标层矩阵A<sub>0</sub><sub>1</sub>-A<sub>0</sub><sub>4</sub>（表B3至表B6);</p>
                </div>
                <div class="p1">
                    <p id="304">2）计算各个矩阵的最大特征值及归一化特征向量：</p>
                </div>
                <div class="area_img" id="305">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921002_30500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="306">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921002_30600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="307">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921002_30700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="308">
                                            <p class="img_tit">
                                                表B7 安全防御方案相应指标赋值
                                                    <br />
                                                Table B7 Indicator values under three security defense schemes
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921002_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B7 安全防御方案相应指标赋值" src="Detail/GetImg?filename=images/DLXT201921002_30800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="p1">
                    <p id="309">以防御方案1为例分析，计算脆弱性因子的决策矩阵<sub>i</sub>，取防御方案1 X，并计算标准化矩阵Y和加权标准化矩阵Z。</p>
                </div>
                <div class="area_img" id="310">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921002_31000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="311">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921002_31100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="312">计算正负理想解Z<sup>+</sup>,Z<sup>-</sup>，以及每个决策与理想解的Kullback-Leibler距离d<sup>+</sup>,d<sup>-</sup>。</p>
                </div>
                <div class="p1">
                    <p id="313">Z<sup>+</sup>=[0.0430 0.0250 0.0129 0.0309 0.0336 0.0676 0.0650 0.0372 0.1266 0.0045 0.0227 0.0136]</p>
                </div>
                <div class="p1">
                    <p id="314">Z<sup>-</sup>=[0.0072 0.0036 0.0016 0.0088 0.0096 0.0225 0.0260 0.0149 0.0506 0.0015 0.0076 0.0045]</p>
                </div>
                <div class="p1">
                    <p id="315">d<sup>+</sup>=[0.0080 0.0265 0.0282 0.0106 0.0849 0.0682 0.0779 0.0297 0.0576 0.0633]</p>
                </div>
                <div class="p1">
                    <p id="316">d<sup>-</sup>=[0.0490 0.0251 0.0225 0.0428 0.0058 0.0132 0.0195 0.0282 0.0186 0.0175]</p>
                </div>
                <div class="p1">
                    <p id="317">计算得到脆弱性因子为：</p>
                </div>
                <div class="p1">
                    <p id="318">λ=[0.1337 0.1965 0.1878 0.0911 0.1843 0.1800 0.0861 0.0796 0.0640 0.1612]</p>
                </div>
                <div class="p1">
                    <p id="319">P<sub>LN</sub>=[0.4876 0.6256 0.6089 0.3657 0.6021 0.5935 0.3498 0.3283 0.2738 0.5534]</p>
                </div>
                <h3 id="320" name="320" class="anchor-tag">附录C</h3>
                <div class="area_img" id="321">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_32100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 不同终端设备的风险值" src="Detail/GetImg?filename=images/DLXT201921002_32100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 不同终端设备的风险值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_32100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 Risk values of different terminal equipment</p>

                </div>
                <div class="area_img" id="322">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_32200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 不同配电子站的风险值" src="Detail/GetImg?filename=images/DLXT201921002_32200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 不同配电子站的风险值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_32200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Risk values of different slave stations</p>

                </div>
                <div class="area_img" id="323">
                                            <p class="img_tit">
                                                表C1 安全防御策略
                                                    <br />
                                                Table C1 Security defense strategies
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921002_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 安全防御策略" src="Detail/GetImg?filename=images/DLXT201921002_32300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="324">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C3 三种防御方案下配电终端风险值" src="Detail/GetImg?filename=images/DLXT201921002_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C3 三种防御方案下配电终端风险值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_32400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C3 Risk values of distribution terminals under three defense schemes</p>

                </div>
                <div class="area_img" id="325">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921002_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C4 三种防御方案下配电子站风险值" src="Detail/GetImg?filename=images/DLXT201921002_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C4 三种防御方案下配电子站风险值  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921002_32500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C4 Risk values of slave stations in a distribution automation system under three defense schemes</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201016000&amp;v=MjQ2MDNUZXJHNEg5SE5xWTlGWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZMek9JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 赵俊华,文福拴,薛禹胜,等.电力CPS的架构及其实现技术与挑战[J].电力系统自动化,2010,34(16):1-7.ZHAO Junhua,WEN Fushuan,XUE Yusheng,et al.Cyber physical power systems:architecture,implementation techniques and challenges[J].Automation of Electric Power Systems,2010,34(16):1-7.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201514007&amp;v=MDM3OTc0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHpPUHlyUGJiRzRIOVROcTQ5Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 刘东,盛万兴,王云,等.电网信息物理系统的关键技术及其进展[J].中国电机工程学报,2015,35(14):3522-3531.LIU Dong,SHENG Wanxing,WANG Yun,et al.Key technologies and trends of cyber physical system for power grid[J].Proceedings of the CSEE,2015,35(14):3522-3531.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606002&amp;v=MzEyNTNpRG5WTHpPUHlyUGJiRzRIOWZNcVk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 王云,刘东,陆一鸣.电网信息物理系统的混合系统建模方法研究[J].中国电机工程学报,2016,36(6):1464-1470.WANG Yun,LIU Dong,LU Yiming.Research on hybrid system modeling method of cyber physical system for power grid[J].Proceedings of the CSEE,2016,36(6):1464-1470.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Overview of power quality analysis and control technology for smart grid">

                                <b>[4]</b> LUO A,XU Q M,MA F J,et al.Overview of power quality analysis and control technology for smart grid[J].Journal of Modern Power Systems and Clean Energy,2016,4(1):1-9.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201103026&amp;v=MjY2Nzh0R0ZyQ1VSN3FmWnVac0ZpRG5WTHpPSWluU1pMRzRIOURNckk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 梅生伟,王莹莹,陈来军.从复杂网络视角评述智能电网信息安全研究现状及若干展望[J].高电压技术,2011,37(3):672-679.MEI Shengwei,WANG Yingying,CHEN Laijun.Overviews and prospects of the cyber security of smart grid from the view of complex network theory[J].High Voltage Engineering,2011,37(3):672-679.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201903002&amp;v=MDI5Nzh0R0ZyQ1VSN3FmWnVac0ZpRG5WTHpPS0QzSWE3RzRIOWpNckk5RlpvUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> SUNDARARAJAN A,KHAN T,MOGHADASI A,et al.Survey on synchrophasor data quality and cybersecurity challenges,and evaluation of their interdependencies[J].Journal of Modern Power Systems and Clean Energy,2019,7(3):449-467.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201606024&amp;v=MDgxMDFTSFRlckc0SDlmTXFZOUhZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVkx6T0k=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 汤奕,王琦,倪明,等.电力信息物理融合系统中的网络攻击分析[J].电力系统自动化,2016,40(6):148-151.TANG Yi,WANG Qi,NI Ming,et al.Analysis of cyber attacks in cyber physical power system[J].Automation of Electric Power Systems,2016,40(6):148-151.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617009&amp;v=MjA5MjNVUjdxZlp1WnNGaURuVkx6T0lTSFRlckc0SDlmTnFJOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 汤奕,陈倩,李梦雅,等.电力信息物理融合系统环境中的网络攻击研究综述[J].电力系统自动化,2016,40(17):59-69.TANG Yi,CHEN Qian,LI Mengya,et al.Overview on cyber-attacks against cyber physical power system[J].Automation of Electric Power Systems,2016,40(17):59-69.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201411027&amp;v=MzAyODFyQ1VSN3FmWnVac0ZpRG5WTHpPSVRyQmZiRzRIOVhOcm85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 苏盛,吴长江,马钧,等.基于攻击方视角的电力CPS网络攻击模式分析[J].电网技术,2014,38(11):3115-3120.SU Sheng,WU Changjiang,MA Jun,et al.Attacker’s perspective based analysis on cyber attack mode to cyber-physical system[J].Power System Technology,2014,38(11):3115-3120.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=CCPA:coordinated cyberphysical attacks and countermeasures in smart grid">

                                <b>[10]</b> DENG R L,ZHUANG P,LIANG H.CCPA:coordinated cyber-physical attacks and countermeasures in smart grid[J].IEEE Transactions on Smart Grid,2017,8(5):2420-2430.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722022&amp;v=MDIyMDNVUjdxZlp1WnNGaURuVkx6T0lTSFRlckc0SDliT3JZOUhab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 李田,苏盛,杨洪明,等.电力信息物理系统的攻击行为与安全防护[J].电力系统自动化,2017,41(22):162-167.DOI:10.7500/AEPS20170806003.LI Tian,SU Sheng,YANG Hongming,et al.Bottom line in cyber security defense of cyber physical power system[J].Automation of Electric Power Systems,2017,41(22):162-167.DOI:10.7500/AEPS20170806003.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201606005&amp;v=MDAwOTh0R0ZyQ1VSN3FmWnVac0ZpRG5WTHpPUHlyUGJiRzRIOWZNcVk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 王宇飞,高昆仑,赵婷,等.基于改进攻击图的电力信息物理系统跨空间连锁故障危害评估[J].中国电机工程学报,2016,36(6):1490-1499.WANG Yufei,GAO Kunlun,ZHAO Ting,et al.Assessing the harmfulness of cascading failures across space in electric cyber-physical system based on improved attack graph[J].Proceedings of the CSEE,2016,36(6):1490-1499.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=CPIndex:Cyber-Physical Vulnerability Assessment for Power-Grid Infrastructures">

                                <b>[13]</b> VELLAITHURAI C,SRIVASTAVA A,ZONOUZ S,et al.CPIndex:cyber-physical vulnerability assessment for power-grid infrastructures[J].IEEE Transactions on Smart Grid,2015,6(2):566-575.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modeling cyber-physical vulnerability of the smart grid with incomplete information">

                                <b>[14]</b> SRIVASTAVA A,MORRIS T,ERNSTER T,et al.Modeling cyber-physical vulnerability of the smart grid with incomplete information[J].IEEE Transactions on Smart Grid,2013,4(1):235-244.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Petri Net Modeling of Cyber-Physical Attacks on Smart Grid">

                                <b>[15]</b> CHEN T M,SANCHEZ-AARNOUTSE J C,BUFORD J.Petri net modeling of cyber-physical attacks on smart grid[J].IEEE Transactions on Smart Grid,2011,2(4):741-749.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security games for risk minimization in automatic generation control">

                                <b>[16]</b> LAW Y W,ALPCAN T,PALANISWAMI M.Security games for risk minimization in automatic generation control[J].IEEE Transactions on Power Systems,2015,30(1):223-232.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A vulnerability assessment method in industrial internet of things based on attack graph and maximum flow">

                                <b>[17]</b> HUAN W,CHEN Z F,ZHAO J P.A vulnerability assessment method in industrial internet of things based on attack graph and maximum flow[J].IEEE Access,2018,6(1):8599-8609.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Security assessment for communication networks of power control systems using attack graph and MCDM">

                                <b>[18]</b> LIU N,ZHANG J H,ZHANG H,et al.Security assessment for communication networks of power control systems using attack graph and MCDM[J].IEEE Transactions on Power Delivery,2010,25(3):1492-1500.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201810003&amp;v=MTY1ODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZMek9JU0hUZXJHNEg5bk5yNDlGWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 李培恺,刘云,辛焕海,等.分布式协同控制模式下配电网信息物理系统脆弱性评估[J].电力系统自动化,2018,42(10):22-29.DOI:10.7500/AEPS20170705002.LI Peikai,LIU Yun,XIN Huanhai,et al.Vulnerability assessment for cyber physical system for distribution network in distributed cooperative control mode[J].Automation of Electric Power Systems,2018,42(10):22-29.DOI:10.7500/AEPS20170705002.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201511012&amp;v=MTE0MTNvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURuVkx6T0lUckJmYkc0SDlUTnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 叶夏明,文福拴,尚金成,等.电力系统中信息物理安全风险传播机制[J].电网技术,2015,39(11):3072-3079.YE Xiaming,WEN Fushuan,SHANG Jincheng,et al.Propagation mechanism of cyber physical security risks in power systems[J].Power System Technology,2015,39(11):3072-3079.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DXXH201501032&amp;v=MTM3MzFzRmlEblZMek9JVFhUWnJHNEg5VE1ybzlHWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 张道银.智能变电站信息安全技术研究[J].电力信息与通信技术,2015,13(1):108-111.ZHANG Daoyin.Research on information security technology of smart substation[J].Electric Power Information and Communication Technology,2015,13(1):108-111.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JSYJ201612059&amp;v=MzE0MzNpRG5WTHpPTHo3U1pMRzRIOWZOclk5QWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 王作广,魏强,刘雯雯.基于攻击树与CVSS的工业控制系统风险量化评估[J].计算机应用研究,2016,33(12):3785-3790.WANG Zuoguang,WEI Qiang,LIU Wenwen.Quantitative risk assessment of industrial control systems based on attack-tree and CVSS[J].Application Research of Computers,2016,33(12):3785-3790.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Communication network and systems in substations:Part 1 introduction and overview">

                                <b>[23]</b> Communication network and systems in substations:Part 1 introduction and overview:IEC 61850-7-2[S].2003.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJAI&amp;filename=SJAI15030400000014&amp;v=MzEwNjRVcjNKS0Z3VGFSUT1OaWZLWjdLOUh0TE1xNDlGWk9zUERIMDlvQk1UNlQ0UFFIL2lyUmRHZXJxUVRNbndaZVp0RmlubA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> ABRAHAM S,NAIR S.A predictive framework for cyber security analytics using attack graphs[J].International Journal of Computer Networks and Communications,2015,7(1):1-17.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=RJXB200607017&amp;v=MDE3NDZHNEh0Zk1xSTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZMek9OeWZUYkw=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 冯萍慧,连一峰,戴英侠,等.基于可靠性理论的分布式系统脆弱性模型[J].软件学报,2006,17(7):1633-1640.FENG Pinghui,LIAN Yifeng,DAI Yingxia,et al.A vulnerability model of distributed systems based on reliability theory[J].Journal of Software,2006,17(7):1633-1640.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201324007&amp;v=MTA1OTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRG5WTHpPSVNIVGVyRzRIOUxPcTQ5Rlk0UUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 韩亮,王守相,赵歌.基于区间TOPSIS与遗传算法混合的分布式电源优化配置[J].电力系统自动化,2013,37(24):37-42.HAN Liang,WANG Shouxiang,ZHAO Ge.Optimal planning of distributed generators based on combination of interval TOPSIS method and genetic algorithm[J].Automation of Electric Power Systems,2013,37(24):37-42.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=AQHJ201606005&amp;v=MjgwMjBKRHpEWkxHNEg5Zk1xWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEblZMek8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 郭超,陈蓥.基于相对熵的KL-TOPSIS体系对矿区工业环境易损性的综合评判[J].安全与环境学报,2016,16(6):14-18.GUO Chao,CHEN Ying.Comprehensive evaluation of the mining industry environment vulnerability by KL-TOPSIS based on the relative entropy[J].Journal of Safety and Environment,2016,16(6):14-18.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201321025&amp;v=MTQzMTlHRnJDVVI3cWZadVpzRmlEblZMek9JU0hUZXJHNEg5TE9ybzlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 杨小彬,李和明,尹忠东,等.基于层次分析法的配电网能效指标体系[J].电力系统自动化,2013,37(21):146-150.YANG Xiaobin,LI Heming,YIN Zhongdong,et al.Energy efficiency index system for distribution network based on analytic hierarchy process[J].Automation of Electric Power Systems,2013,37(21):146-150.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Depth-first search approach for fault-tolerant routing in hypercube multicomputers">

                                <b>[29]</b> CHEN M S,SHIN K G.Depth-first search approach for fault-tolerant routing in hypercube multicomputers[J].IEEE Transactions on Parallel and Distributed Systems,1990,1(2):152-159.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A reliability test system for educational purposes--Basic distribution system data and results">

                                <b>[30]</b> ALLAN R N,BILLINTON R,SJARIEF I,et al.A reliability test system for educational purpose-basic distribution system data and results[J].IEEE Transaction on Power Systems,1991,6(2):813-820.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921002" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921002&amp;v=MDI5MjU3cWZadVpzRmlEblZMelBJU0hUZXJHNEg5ak9ybzlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

