

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136421267600000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921015%26RESULT%3d1%26SIGN%3dNtXieQ3aZC1AUpbDQLyTSC5kJ2k%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921015&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921015&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921015&amp;v=MDY2MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNzNKSVNIVGVyRzRIOWpPcm85RVlZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#59" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;1&lt;/b&gt; 超低频振荡统一频率模型证明 "><b>1</b> 超低频振荡统一频率模型证明</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#95" data-title="&lt;b&gt;2 基于结构奇异值理论的调速器参数设计&lt;/b&gt; "><b>2 基于结构奇异值理论的调速器参数设计</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#97" data-title="&lt;b&gt;2.1&lt;/b&gt; 水轮机原动机及调速器模型"><b>2.1</b> 水轮机原动机及调速器模型</a></li>
                                                <li><a href="#104" data-title="&lt;b&gt;2.2&lt;/b&gt; 结构奇异值理论"><b>2.2</b> 结构奇异值理论</a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;2.3&lt;/b&gt; 水轮机调速器参数设计"><b>2.3</b> 水轮机调速器参数设计</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#152" data-title="&lt;b&gt;3&lt;/b&gt; 仿真验证 "><b>3</b> 仿真验证</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#160" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#204" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#69" data-title="&lt;b&gt;图1 多机系统Phillips-Heffron模型&lt;/b&gt;"><b>图1 多机系统Phillips-Heffron模型</b></a></li>
                                                <li><a href="#94" data-title="&lt;b&gt;图2 统一频率模型&lt;/b&gt;"><b>图2 统一频率模型</b></a></li>
                                                <li><a href="#106" data-title="&lt;b&gt;图3 &lt;/b&gt;&lt;i&gt;&lt;b&gt;M&lt;/b&gt;&lt;/i&gt;&lt;b&gt;-&lt;/b&gt;&lt;i&gt;&lt;b&gt;Δ&lt;/b&gt;&lt;/i&gt;&lt;b&gt;模型&lt;/b&gt;"><b>图3 </b><i><b>M</b></i><b>-</b><i><b>Δ</b></i><b>模型</b></a></li>
                                                <li><a href="#126" data-title="&lt;b&gt;图4 含摄动统一频率模型&lt;/b&gt;"><b>图4 含摄动统一频率模型</b></a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;表1 调速器参数&lt;/b&gt;"><b>表1 调速器参数</b></a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;表2 云南电网主导特征值与闭环带宽频率&lt;/b&gt;"><b>表2 云南电网主导特征值与闭环带宽频率</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" CEBECI M E,KARAA&lt;mathml id=&quot;4&quot;&gt;&lt;math xmlns=&quot;http://www.w3.org/1998/Math/MathML&quot;&gt;&lt;mrow&gt;&lt;mover&gt;&lt;mstyle mathsize=&quot;140%&quot; displaystyle=&quot;true&quot;&gt;&lt;mtext&gt;G&lt;/mtext&gt;&lt;/mstyle&gt;&lt;mo&gt;ˇ&lt;/mo&gt;&lt;/mover&gt;&lt;mtext&gt;A&lt;/mtext&gt;&lt;mi&gt;&#199;&lt;/mi&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;U&lt;/mtext&gt;&lt;mo&gt;,&lt;/mo&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;Τ&lt;/mtext&gt;&lt;mi&gt;&#214;&lt;/mi&gt;&lt;mtext&gt;R&lt;/mtext&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;Ο&lt;/mtext&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;B&lt;/mtext&gt;&lt;/mrow&gt;&lt;/math&gt;&lt;/mathml&gt;,et al.The effects of hydro power plants’ governor settings on the stability of Turkish power system frequency[C]// 5th International Conference on Electrical and Electronics Engineering (ELECO),December 5-9,2007,Bursa,Turkey." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The effects of hydro power plants&amp;#39;&amp;#39; governor settings on the stability of Turkish power system frequency">
                                        <b>[1]</b>
                                         CEBECI M E,KARAA&lt;mathml id=&quot;4&quot;&gt;&lt;math xmlns=&quot;http://www.w3.org/1998/Math/MathML&quot;&gt;&lt;mrow&gt;&lt;mover&gt;&lt;mstyle mathsize=&quot;140%&quot; displaystyle=&quot;true&quot;&gt;&lt;mtext&gt;G&lt;/mtext&gt;&lt;/mstyle&gt;&lt;mo&gt;ˇ&lt;/mo&gt;&lt;/mover&gt;&lt;mtext&gt;A&lt;/mtext&gt;&lt;mi&gt;&#199;&lt;/mi&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;U&lt;/mtext&gt;&lt;mo&gt;,&lt;/mo&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;Τ&lt;/mtext&gt;&lt;mi&gt;&#214;&lt;/mi&gt;&lt;mtext&gt;R&lt;/mtext&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;Ο&lt;/mtext&gt;&lt;mspace width=&quot;0.25em&quot; /&gt;&lt;mtext&gt;B&lt;/mtext&gt;&lt;/mrow&gt;&lt;/math&gt;&lt;/mathml&gt;,et al.The effects of hydro power plants’ governor settings on the stability of Turkish power system frequency[C]// 5th International Conference on Electrical and Electronics Engineering (ELECO),December 5-9,2007,Bursa,Turkey.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" VILLEGAS H N.Electromechanical oscillations in hydro-dominant power systems:an application to the colombian power system[D].Ames,USA:Iowa State University,2011." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electromechanical oscillations in hydro-dominant power systems:an application to the colombian power system">
                                        <b>[2]</b>
                                         VILLEGAS H N.Electromechanical oscillations in hydro-dominant power systems:an application to the colombian power system[D].Ames,USA:Iowa State University,2011.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 贺静波,张剑云,李明节,等.直流孤岛系统调速器稳定问题的频域分析与控制方法[J].中国电机工程学报,2013,33(16):137-143.HE Jingbo,ZHANG Jianyun,LI Mingjie,et al.Frequency domain analysis and control for governor stability problem in islanded HVDC sending systems[J].Proceedings of the CSEE,2013,33(16):137-143." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316020&amp;v=MTk0ODU3cWZadVpzRmlEaFY3M0lQeXJQYmJHNEg5TE5xWTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         贺静波,张剑云,李明节,等.直流孤岛系统调速器稳定问题的频域分析与控制方法[J].中国电机工程学报,2013,33(16):137-143.HE Jingbo,ZHANG Jianyun,LI Mingjie,et al.Frequency domain analysis and control for governor stability problem in islanded HVDC sending systems[J].Proceedings of the CSEE,2013,33(16):137-143.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 王官宏,于钊,张怡,等.电力系统超低频率振荡模式排查及分析[J].电网技术,2016,40(8):2324-2330.WANG Guanhong,YU Zhao,ZHANG Yi,et al.Troubleshooting and analysis of ultra-low frequency oscillation mode in power system[J].Power System Technology,2016,40(8):2324-2330." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608014&amp;v=MDI3MDNCZmJHNEg5Zk1wNDlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY3M0lJVHI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王官宏,于钊,张怡,等.电力系统超低频率振荡模式排查及分析[J].电网技术,2016,40(8):2324-2330.WANG Guanhong,YU Zhao,ZHANG Yi,et al.Troubleshooting and analysis of ultra-low frequency oscillation mode in power system[J].Power System Technology,2016,40(8):2324-2330.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 刘春晓,张俊峰,陈亦平,等.异步联网方式下云南电网超低频振荡的机理分析与仿真[J].南方电网技术,2016,10(7):29-34.LIU Chunxiao,ZHANG Junfeng,CHEN Yiping,et al.Mechanism analysis and simulation on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology,2016,10(7):29-34." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607006&amp;v=MTc2ODdmWnVac0ZpRGhWNzNJS3l2UGViRzRIOWZNcUk5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         刘春晓,张俊峰,陈亦平,等.异步联网方式下云南电网超低频振荡的机理分析与仿真[J].南方电网技术,2016,10(7):29-34.LIU Chunxiao,ZHANG Junfeng,CHEN Yiping,et al.Mechanism analysis and simulation on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology,2016,10(7):29-34.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 张建新,刘春晓,陈亦平,等.异步联网方式下云南电网超低频振荡的抑制措施与试验[J].南方电网技术,2016,10(7):35-39.ZHANG Jianxin,LIU Chunxiao,CHEN Yiping,et al.Countermeasures and experiments on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology,2016,10(7):35-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607007&amp;v=MDUyMDdmWnVac0ZpRGhWNzNJS3l2UGViRzRIOWZNcUk5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         张建新,刘春晓,陈亦平,等.异步联网方式下云南电网超低频振荡的抑制措施与试验[J].南方电网技术,2016,10(7):35-39.ZHANG Jianxin,LIU Chunxiao,CHEN Yiping,et al.Countermeasures and experiments on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology,2016,10(7):35-39.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 杜斌,张丹,张军民,等.异步联网后云南电网的稳定特性与控制措施[J].南方电网技术,2016,10(7):13-16.DU Bin,ZHANG Dan,ZHANG Junmin,et al.Stability characteristics and control measures of Yunnan power grid after asynchronous interconnection[J].Southern Power System Technology,2016,10(7):13-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607003&amp;v=MTg2MjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY3M0lLeXZQZWJHNEg5Zk1xSTlGWjRRS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         杜斌,张丹,张军民,等.异步联网后云南电网的稳定特性与控制措施[J].南方电网技术,2016,10(7):13-16.DU Bin,ZHANG Dan,ZHANG Junmin,et al.Stability characteristics and control measures of Yunnan power grid after asynchronous interconnection[J].Southern Power System Technology,2016,10(7):13-16.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 付超,柳勇军,涂亮,等.云南电网与南方电网主网异步联网系统试验分析[J].南方电网技术,2016,10(7):1-5.FU Chao,LIU Yongjun,TU Liang,et al.Experiment and analysis on asynchronously interconnected system of Yunnan power grid and main grid of China Southern power grid[J].Southern Power System Technology,2016,10(7):1-5." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607001&amp;v=MTA0OTFzRmlEaFY3M0lLeXZQZWJHNEg5Zk1xSTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         付超,柳勇军,涂亮,等.云南电网与南方电网主网异步联网系统试验分析[J].南方电网技术,2016,10(7):1-5.FU Chao,LIU Yongjun,TU Liang,et al.Experiment and analysis on asynchronously interconnected system of Yunnan power grid and main grid of China Southern power grid[J].Southern Power System Technology,2016,10(7):1-5.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" 陈刚,丁理杰,李旻,等.异步联网后西南电网安全稳定特性分析[J].电力系统保护与控制,2018,46(7):76-82.CHEN Gang,DING Lijie,LI Min,et al.Stability characteristics of Southwest China power grid after asynchronous interconnection[J].Power System Protection and Control,2018,46(7):76-82." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201807011&amp;v=MDkyMzc3M0lMeW5hZWJHNEg5bk1xSTlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         陈刚,丁理杰,李旻,等.异步联网后西南电网安全稳定特性分析[J].电力系统保护与控制,2018,46(7):76-82.CHEN Gang,DING Lijie,LI Min,et al.Stability characteristics of Southwest China power grid after asynchronous interconnection[J].Power System Protection and Control,2018,46(7):76-82.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" 陈磊,路晓敏,陈亦平,等.多机系统超低频振荡分析与等值方法[J].电力系统自动化,2017,41(22):10-15.DOI:10.7500/AEPS20170528001.CHEN Lei,LU Xiaomin,CHEN Yiping,et al.Analysis of ultra-low-frequency oscillations in multi-machine system and equivalent method[J].Automation of Electric Power Systems,2017,41(22):10-15.DOI:10.7500/AEPS20170528001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722002&amp;v=MjUzMDU3cWZadVpzRmlEaFY3M0lJU0hUZXJHNEg5Yk9yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         陈磊,路晓敏,陈亦平,等.多机系统超低频振荡分析与等值方法[J].电力系统自动化,2017,41(22):10-15.DOI:10.7500/AEPS20170528001.CHEN Lei,LU Xiaomin,CHEN Yiping,et al.Analysis of ultra-low-frequency oscillations in multi-machine system and equivalent method[J].Automation of Electric Power Systems,2017,41(22):10-15.DOI:10.7500/AEPS20170528001.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" 路晓敏,陈磊,陈亦平,等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化,2017,41(16):64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin,CHEN Lei,CHEN Yiping,et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems,2017,41(16):64-70.DOI:10.7500/AEPS20161208002." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716010&amp;v=MTk0NjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVjczSUlTSFRlckc0SDliTnFZOUVaSVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         路晓敏,陈磊,陈亦平,等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化,2017,41(16):64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin,CHEN Lei,CHEN Yiping,et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems,2017,41(16):64-70.DOI:10.7500/AEPS20161208002.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" title=" 周靖皓,江崇熙,甘德强,等.基于值集法对云南电网超低频振荡的稳定分析[J].电网技术,2017,41(10):3147-3152.ZHOU Jinghao,JIANG Chongxi,GAN Deqiang,et al.Stability analysis of ultra-low frequency oscillation of Yunnan power grid based on value set approach[J].Power System Technology,2017,41(10):3147-3152." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710007&amp;v=MTYxMjdmWnVac0ZpRGhWNzNJSVRyQmZiRzRIOWJOcjQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         周靖皓,江崇熙,甘德强,等.基于值集法对云南电网超低频振荡的稳定分析[J].电网技术,2017,41(10):3147-3152.ZHOU Jinghao,JIANG Chongxi,GAN Deqiang,et al.Stability analysis of ultra-low frequency oscillation of Yunnan power grid based on value set approach[J].Power System Technology,2017,41(10):3147-3152.
                                    </a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" JIANG C,ZHOU J,SHI P,et al.Ultra-low frequency oscillation analysis and robust fixed order control design[J].International Journal of Electrical Power &amp;amp; Energy Systems,2019,104:269-278." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESF28DFDAC4998E3F8236A108839F6E0F4&amp;v=MTU4MTRwZ3pMeTd3cWc9TmlmT2ZjVzZGcVc2Mi80MllPSUdCQWs2dVI0UjZUa01TWC9xcEJFOEQ3VGhSY3liQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         JIANG C,ZHOU J,SHI P,et al.Ultra-low frequency oscillation analysis and robust fixed order control design[J].International Journal of Electrical Power &amp;amp; Energy Systems,2019,104:269-278.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" 陈磊,路晓敏,陈亦平,等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化,2017,41(17):9-14.DOI:10.7500/AEPS20161208004.CHEN Lei,LU Xiaomin,CHEN Yiping,et al.Online analysis and emergency control of ultra-low-frequency oscillations using transient energy flow[J].Automation of Electric Power Systems,2017,41(17):9-14.DOI:10.7500/AEPS20161208004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717002&amp;v=MjA2ODBGckNVUjdxZlp1WnNGaURoVjczSUlTSFRlckc0SDliTnFJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈磊,路晓敏,陈亦平,等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化,2017,41(17):9-14.DOI:10.7500/AEPS20161208004.CHEN Lei,LU Xiaomin,CHEN Yiping,et al.Online analysis and emergency control of ultra-low-frequency oscillations using transient energy flow[J].Automation of Electric Power Systems,2017,41(17):9-14.DOI:10.7500/AEPS20161208004.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" CHEN Lei,LU Xiaomin,MIN Yong,et al.Optimization of governor parameters to prevent frequency oscillations in power systems[J].IEEE Transactions on Power Systems,2018,33(4):4466-4474." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Optimization of governor parameters to prevent frequency oscillations in power systems">
                                        <b>[15]</b>
                                         CHEN Lei,LU Xiaomin,MIN Yong,et al.Optimization of governor parameters to prevent frequency oscillations in power systems[J].IEEE Transactions on Power Systems,2018,33(4):4466-4474.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" WANG Guoteng,XU Zheng,GUO Xiangyang,et al.Mechanism analysis and suppression method of ultra-low-frequency oscillations caused by hydropower units[J].International Journal of Electrical Power &amp;amp; Energy Systems,2018,103:102-114." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES28176E86CC877B9280CDE19DF6876B26&amp;v=MjYyMjFpZk9mYkd3SDliSzJvZERGNWdIQzN0THhoUWI2a3dKUFg3cjJHUXpjYldTTjdpWkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwZ3pMeTd3cWc9Tg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         WANG Guoteng,XU Zheng,GUO Xiangyang,et al.Mechanism analysis and suppression method of ultra-low-frequency oscillations caused by hydropower units[J].International Journal of Electrical Power &amp;amp; Energy Systems,2018,103:102-114.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" BEVRANI H.Robust power system frequency control[M].Berlin,Germany:Springer,2014." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust power system frequency control">
                                        <b>[17]</b>
                                         BEVRANI H.Robust power system frequency control[M].Berlin,Germany:Springer,2014.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" LIU Ziquan,YAO Wei,WEN Jinyu,et al.Effect analysis of generator governor system and its frequency mode on inter-area oscillations in power systems[J].International Journal of Electrical Power &amp;amp; Energy Systems,2018,96:1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8CC4C9E03D2433192BEECA81C546AB31&amp;v=MDA4ODJpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGd6THk3d3FnPU5pZk9mYnZMYmRXL3B2cEZaNThOQ0g4NnpoOFJtRW9JT3c3cXJXRXdmYlRsTjdtZUNPTnZGUw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         LIU Ziquan,YAO Wei,WEN Jinyu,et al.Effect analysis of generator governor system and its frequency mode on inter-area oscillations in power systems[J].International Journal of Electrical Power &amp;amp; Energy Systems,2018,96:1-10.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" PACKARD A,DOYLE J C.The complex structured singular value[J].Automatica,1993,29(1):71-109." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=The complex structured singular value">
                                        <b>[19]</b>
                                         PACKARD A,DOYLE J C.The complex structured singular value[J].Automatica,1993,29(1):71-109.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" 冯纯伯,田玉平,忻欣.鲁棒控制系统设计[M].南京:东南大学出版社,1995.FENG Chunbo,TIAN Yuping,XIN Xin.Robust control system design[M].Nanjing:Southeast University Press,1995." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007810501097999&amp;v=Mjk4ODFyZk1KRndVVlYyN0didTVIdFRNcm85TVkrSUdCUk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5V&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         冯纯伯,田玉平,忻欣.鲁棒控制系统设计[M].南京:东南大学出版社,1995.FENG Chunbo,TIAN Yuping,XIN Xin.Robust control system design[M].Nanjing:Southeast University Press,1995.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" 刘康志,姚郁.线性鲁棒控制[M].北京:科学出版社,2013.LIU Kangzhi,YAO Yu.Linear robust control[M].Beijing:Science Press,2013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030358646000&amp;v=MjQ5MTBsQll1c1BEQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VcmZNSkZ3VVhGcXpHYk83SHRMSnA0&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         刘康志,姚郁.线性鲁棒控制[M].北京:科学出版社,2013.LIU Kangzhi,YAO Yu.Linear robust control[M].Beijing:Science Press,2013.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" PICO H N,ALIPRANTIS D C,MCCALLEY J D,et al.Analysis of hydro-coupled power plants and design of robust control to damp oscillatory modes[J].IEEE Transactions on Power Systems,2015,30(2):632-643." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Analysis of hydro-coupled power plants and design of robust control to damp oscillatory modes">
                                        <b>[22]</b>
                                         PICO H N,ALIPRANTIS D C,MCCALLEY J D,et al.Analysis of hydro-coupled power plants and design of robust control to damp oscillatory modes[J].IEEE Transactions on Power Systems,2015,30(2):632-643.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" 何飞跃,段献忠.基于结构奇异值的网络化水电机组鲁棒控制[J].电网技术,2007,31(16):30-36.HE Feiyue,DUAN Xianzhong.Research on structured singular value based networked robust control for hydroturbine unit[J].Power System Technology,2007,31(16):30-36." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200716010&amp;v=MTk5NzJGaURoVjczSUlUckJmYkc0SHRiTnFZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         何飞跃,段献忠.基于结构奇异值的网络化水电机组鲁棒控制[J].电网技术,2007,31(16):30-36.HE Feiyue,DUAN Xianzhong.Research on structured singular value based networked robust control for hydroturbine unit[J].Power System Technology,2007,31(16):30-36.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" GRENIER M,LEFEBVRE D,VAN CUTSEM T.Quasi steady-state models for long-term voltage and frequency dynamics simulation[C]// IEEE Russia Power Tech,June 27-30,2005,St Petersburg,Russia:8p." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Quasi steady-state models for long-term voltage and frequency dynamics simulation">
                                        <b>[24]</b>
                                         GRENIER M,LEFEBVRE D,VAN CUTSEM T.Quasi steady-state models for long-term voltage and frequency dynamics simulation[C]// IEEE Russia Power Tech,June 27-30,2005,St Petersburg,Russia:8p.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" VOURNAS C D,MANTZARIS J C.Application of QSS modeling to stabilizer design for interarea oscillations[J].IEEE Transactions on Power Systems,2010,25(4):1910-1917." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Application of QSS Modeling to Stabilizer Design for Interarea Oscillations">
                                        <b>[25]</b>
                                         VOURNAS C D,MANTZARIS J C.Application of QSS modeling to stabilizer design for interarea oscillations[J].IEEE Transactions on Power Systems,2010,25(4):1910-1917.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" >
                                        <b>[26]</b>
                                     杜文娟,王海风.电力系统低频功率振荡阻尼转矩分析理论与方法[M].北京:科学出版社,2015.DU Wenjuan,WANG Haifeng.Theory and method of low frequency oscillation damping torque in power system[M].Beijing:Science Press,2015.</a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" MUNOZ H A.Modelling and controlling hydropower plants[M].Berlin,Germany:Springer Science &amp;amp; Business Media,2012." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Modelling and controlling hydropower plants">
                                        <b>[27]</b>
                                         MUNOZ H A.Modelling and controlling hydropower plants[M].Berlin,Germany:Springer Science &amp;amp; Business Media,2012.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_28" title=" SKOGESTAD S,POSTLETHWAITE I.Multivariable feedback control:analysis and design[M].New York,USA:Wiley New York,2007." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Multivariable feedback control:analysis and design">
                                        <b>[28]</b>
                                         SKOGESTAD S,POSTLETHWAITE I.Multivariable feedback control:analysis and design[M].New York,USA:Wiley New York,2007.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">



        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),125-135+147 DOI:10.7500/AEPS20181107003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">考虑超低频振荡的水轮机调速器参数多目标鲁棒设计</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%9F%E5%B4%87%E7%86%99&amp;code=37883793&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">江崇熙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%91%A8%E9%9D%96%E7%9A%93&amp;code=37883792&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">周靖皓</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%9F%B3%E9%B9%8F&amp;code=29188124&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">石鹏</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%B0%9A%E8%BF%9C&amp;code=38275104&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李尚远</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E4%BC%9F&amp;code=24064835&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄伟</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%94%98%E5%BE%B7%E5%BC%BA&amp;code=09372714&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">甘德强</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%B5%99%E6%B1%9F%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0157820&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">浙江大学电气工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%BA%91%E5%8D%97%E7%94%B5%E5%8A%9B%E8%B0%83%E5%BA%A6%E6%8E%A7%E5%88%B6%E4%B8%AD%E5%BF%83&amp;code=0192978&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">云南电力调度控制中心</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>超低频振荡威胁电网安全稳定运行,可通过调整水轮机调速器参数抑制。水轮机调速器参数设计应同时考虑系统稳定性与跟踪性能,且所设计的参数应具备足够的鲁棒性以应对运行方式变化。首先,利用矩阵扰动理论严格地证明了在超低频振荡频段范围内使用统一频率模型代替复杂完整模型的适用性。在此基础上,基于结构奇异值理论提出一种水轮机调速器参数设计方法。方法中将运行方式变化处理为统一频率模型中的摄动,且在评价输出权函数中包含了稳定性参数与跟踪性能参数,使得所设计参数能同时满足多个运行方式的稳定性与跟踪性能要求。所提方法的有效性通过云南电网算例得到了验证。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B6%85%E4%BD%8E%E9%A2%91%E6%8C%AF%E8%8D%A1&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">超低频振荡;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%B0%B4%E8%BD%AE%E6%9C%BA%E8%B0%83%E9%80%9F%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">水轮机调速器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%9F%E4%B8%80%E9%A2%91%E7%8E%87%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">统一频率模型;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BB%93%E6%9E%84%E5%A5%87%E5%BC%82%E5%80%BC&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">结构奇异值;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%B2%81%E6%A3%92%E6%8E%A7%E5%88%B6&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">鲁棒控制;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    江崇熙（1992—），男，博士研究生，主要研究方向：电力系统稳定分析与控制。E-mail:jiangchongxi@zju.edu.com;
                                </span>
                                <span>
                                    周靖皓（1990—），男，博士研究生，主要研究方向：电力系统稳定分析与控制。E-mail:zhoujinghao@zju.edu.cn;
                                </span>
                                <span>
                                    石鹏（1991—），男，博士研究生，主要研究方向：电力系统稳定分析与控制。E-mail:shipeng@zju.edu.cn;
                                </span>
                                <span>
                                    *甘德强（1966—），男，通信作者，博士，教授，主要研究方向：电力系统稳定性与电力市场。E-mail:deqiang.gan@ieee.org;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-07</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2016YFB0900605);</span>
                    </p>
            </div>
                    <h1><b>Multi-objective Robust Design of Hydro-turbine Governor Parameter Considering Ultra-low Frequency Oscillation</b></h1>
                    <h2>
                    <span>JIANG Chongxi</span>
                    <span>ZHOU Jinghao</span>
                    <span>SHI Peng</span>
                    <span>LI Shangyuan</span>
                    <span>HUANG Wei</span>
                    <span>GAN Deqiang</span>
            </h2>
                    <h2>
                    <span>College of Electrical Engineering, Zhejiang University</span>
                    <span>Yunnan Electric Power Dispatching and Control Center</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Ultra-low frequency oscillation threatens the safe and stable operation of power grids and can be damped by adjusting the hydro-turbine governor parameters. The hydro-turbine governor parameter design should consider both stability and tracking performance, and the designed parameters should be robust enough to cope with changes in operation condition. Firstly, the matrix perturbation theory is used to rigorously prove the applicability of single-frequency model instead of the complex full model in the frequency range of ultra-low frequency oscillation. Based on the structured singular value theory, a parameter design method for hydro-turbine governor is proposed. The operation condition change is treated as perturbation in the single-frequency model, and the stability parameter and tracking performance parameter are included in the evaluation output weight function, so that the designed parameters can simultaneously satisfy the stability and tracking performance of the systems in multiple operation conditions. Case studies of Yunnan Power Grid of China validate the effectiveness of the proposed method.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=ultra-low%20frequency%20oscillation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">ultra-low frequency oscillation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=hydro-turbine%20governor&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">hydro-turbine governor;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=single-frequency%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">single-frequency model;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=structured%20singular%20value&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">structured singular value;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=robust%20control&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">robust control;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-07</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2016YFB0900605);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="59" name="59" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="60">交流系统超低频振荡现象在国内外实际电网运行中均有发现,具有持续时间长、振荡频率极低(小于0.1 Hz)的特点,威胁系统安全稳定运行<citation id="177" type="reference"><link href="2" rel="bibliography" /><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。云南具有丰富的水电资源,自从云南电网与南方电网主网异步联网后,云南电网多次出现了超低频振荡现象<citation id="178" type="reference"><link href="9" rel="bibliography" /><link href="11" rel="bibliography" /><link href="13" rel="bibliography" /><link href="15" rel="bibliography" /><link href="17" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>。渝鄂背靠背柔性直流工程投运后,西南电网水电占比升高,易受到超低频振荡问题影响<citation id="176" type="reference"><link href="19" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="61">研究超低频振荡问题常使用简单的统一频率模型代替详细系统模型,文献<citation id="179" type="reference">[<a class="sup">10</a>]</citation>提出了一种改进等值方法使统一频率模型的超低频振荡模式与详细模型之间的误差更小。基于统一频率模型,文献<citation id="186" type="reference">[<a class="sup">10</a>,<a class="sup">11</a>]</citation>发现水电机组在超低频段内无法为系统提供足够的阻尼转矩。文献<citation id="187" type="reference">[<a class="sup">12</a>,<a class="sup">13</a>]</citation>发现水电机组对超低频模式稳定性有重要影响,超低频振荡与系统中的水电机组一次调频关系密切。已有文献基于时域仿真、特征值分析<citation id="188" type="reference"><link href="9" rel="bibliography" /><link href="13" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">6</a>]</sup></citation>或值集法技术<citation id="180" type="reference"><link href="25" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>分析了调速器参数对超低频振荡模式的作用。为了抑制超低频振荡,文献<citation id="181" type="reference">[<a class="sup">14</a>]</citation>基于暂态能量流原理提出了一种在线辨识弱阻尼机组并禁用其调速器的紧急控制方法。文献<citation id="182" type="reference">[<a class="sup">15</a>]</citation>提出了一种基于时域指标和阻尼约束的调速器参数时域优化方法以抑制超低频振荡。文献<citation id="183" type="reference">[<a class="sup">16</a>]</citation>基于劳斯—赫尔维斯判据对调速器参数进行了优化。更多调速器控制设计方法可参考文献<citation id="184" type="reference">[<a class="sup">17</a>]</citation>。此外,文献<citation id="185" type="reference">[<a class="sup">18</a>]</citation>发现调整调速器参数对区域模式有一定影响。虽然现有研究对超低频振荡的机理已有较为深入的认识,并可以通过优化调速器参数达到抑制超低频振荡的目的,但目前研究仍存在以下2个问题。</p>
                </div>
                <div class="p1">
                    <p id="62">1)多机系统超低频振荡稳定分析与控制设计中广泛使用的统一频率模型是基于系统中所有机组超低频振荡模式振型基本一致的现象<citation id="189" type="reference"><link href="21" rel="bibliography" /><sup>[<a class="sup">10</a>]</sup></citation>,但该模型的适用性尚缺乏严格、定量的证明。</p>
                </div>
                <div class="p1">
                    <p id="63">2)现有致力于解决超低频振荡问题的水轮机调速器控制设计方法仅考虑了系统的稳定性。调速器需要承担跟踪负荷波动的任务,且水电占优系统的稳定性与跟踪性能之间存在矛盾<citation id="190" type="reference"><link href="27" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>,故在调速器控制设计时仅考虑稳定性是不够的,还需考虑跟踪性能。</p>
                </div>
                <div class="p1">
                    <p id="64">对于第2个问题,结构奇异值理论是可行的解决方法。虽然结构奇异值理论可用于评估系统的鲁棒性能,是控制设计的有力工具<citation id="193" type="reference"><link href="31" rel="bibliography" /><link href="33" rel="bibliography" /><link href="35" rel="bibliography" /><link href="37" rel="bibliography" /><link href="39" rel="bibliography" /><link href="41" rel="bibliography" /><link href="43" rel="bibliography" /><sup>[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>,但其在调速器参数设计上的应用非常少,且从未用于解决超低频振荡问题:文献<citation id="191" type="reference">[<a class="sup">22</a>]</citation>利用该理论设计控制器以减少水电厂“一管多机”的影响,文献<citation id="192" type="reference">[<a class="sup">23</a>]</citation>利用该理论设计网络化水轮机调速器以抑制延迟对系统稳定性的影响。</p>
                </div>
                <div class="p1">
                    <p id="65">本文首先从多机系统Phillips-Heffron模型出发,利用矩阵扰动理论证明了统一频率模型在超低频振荡时间尺度下的适用性。之后提出了一个基于结构奇异值理论的水轮机调速器参数设计方法,该方法同时考虑了系统的稳定性与跟踪性能,且所设计的参数具有足够的鲁棒性以应对系统运行方式变化。本文最后用云南电网算例验证了所提方法的有效性。</p>
                </div>
                <h3 id="66" name="66" class="anchor-tag"><b>1</b> 超低频振荡统一频率模型证明</h3>
                <div class="p1">
                    <p id="67">超低频振荡具有振荡周期长,振荡频率较低的特点。由于时间尺度较大,在研究超低频振荡问题时,可近似认为那些较快的动态过程(包括电压、转子功角动态等)已基本衰减,系统的局部和区域间振荡也已基本衰减,整个系统以一个统一的频率振荡,因此可用简化的统一频率模型代替复杂的详细模型来模拟超低频振荡现象<citation id="195" type="reference"><link href="2" rel="bibliography" /><link href="49" rel="bibliography" /><link href="51" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">24</a>,<a class="sup">25</a>]</sup></citation>。文献<citation id="194" type="reference">[<a class="sup">25</a>]</citation>通过将转子运动微分方程归入快速动态过程并将其简化为代数方程来证明全网的频率近似相等。然而包括该方法在内的现有文献对超低频振荡时全网频率近似相等仍缺乏严格、定量的证明。本节从多机系统的Phillips-Heffron模型出发,利用矩阵扰动理论论述了在超低频振荡的时间尺度下,系统近似以一个统一的频率振荡,并据此证明了统一频率模型。</p>
                </div>
                <div class="p1">
                    <p id="68">多机电力系统的线性化Phillips-Heffron模型<citation id="196" type="reference"><link href="53" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>如图1所示,图中:Δ<i>δ</i>,Δ<i>ω</i>,Δ<i><b>E</b></i><sub><i>q</i></sub>′,Δ<i><b>E</b></i><sub>f,</sub><sub><i>d</i></sub>′为系统状态变量组成的列向量,其中Δ<i>δ</i>含各发电机相对同步参考轴的相角位移,Δ<i>ω</i>含各发电机的转速,Δ<i><b>E</b></i><sub><i>q</i></sub>′含各发电机交轴暂态电动势,Δ<i><b>E</b></i><sub>f,</sub><sub><i>d</i></sub>′含自动电压调节器的输出电压;<i>ω</i><sub>0</sub>为同步转速;对角矩阵<i><b>M</b></i>含发电机转子运动惯性常数;对角矩阵<i><b>K</b></i><sub>D</sub>含转子运动阻尼系数;对角矩阵<i><b>T</b></i><sub><i>d</i></sub><sub>0</sub>′含各发电机<i>d</i>轴暂态时间常数;<i><b>I</b></i>为单位矩阵;对角矩阵<i><b>K</b></i><sub>A</sub>和<i><b>T</b></i><sub>A</sub>分别含各自动电压调节器的增益和时间常数;矩阵<i><b>K</b></i><sub>1</sub>至<i><b>K</b></i><sub>6</sub>为线性化模型系数矩阵,反映了网络结构、元件参数、运行工况和负荷特征。</p>
                </div>
                <div class="area_img" id="69">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921015_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 多机系统Phillips-Heffron模型" src="Detail/GetImg?filename=images/DLXT201921015_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 多机系统Phillips-Heffron模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921015_069.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Phillips-Heffron model for multi-machine system</b></p>

                </div>
                <div class="p1">
                    <p id="70">假设系统负荷存在干扰,则其干扰信号可等效为图1中的Δ<i><b>P</b></i><sub>d</sub>,并有如下方程:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi mathvariant="bold-italic">δ</mi><mo>=</mo><mfrac><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow><mi>s</mi></mfrac><mo stretchy="false">(</mo><mi>s</mi><mi mathvariant="bold-italic">Μ</mi><mo>+</mo><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false">(</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mn>1</mn></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mn>2</mn></mrow></msub><mo>-</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:Δ<i><b>P</b></i><sub>m</sub>为发电机机械功率偏移量;Δ<i><b>P</b></i><sub>e1</sub>和Δ<i><b>P</b></i><sub>e2</sub>为发电机电磁功率偏移量。</p>
                </div>
                <div class="p1">
                    <p id="73">将Δ<i><b>P</b></i><sub>m</sub>表示为Δ<i><b>P</b></i><sub>m</sub>=<i><b>G</b></i><sub>T</sub>(<i>s</i>)Δ<i>ω</i>,其中<i><b>G</b></i><sub>T</sub>(<i>s</i>)表示调速器原动机传递函数;Δ<i><b>P</b></i><sub>e1</sub>可表示为Δ<i><b>P</b></i><sub>e1</sub>=<i><b>K</b></i><sub>1</sub>Δ<i>δ</i>;Δ<i><b>P</b></i><sub>e2</sub>可表示为Δ<i><b>P</b></i><sub>e2</sub>=<i><b>G</b></i><sub>Q</sub>(<i>s</i>)Δ<i>δ</i>,其中,</p>
                </div>
                <div class="p1">
                    <p id="74" class="code-formula">
                        <mathml id="74"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">G</mi><msub><mrow></mrow><mtext>Q</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">G</mi><msub><mrow></mrow><mrow><mtext>Q</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>+</mo><mi mathvariant="bold-italic">G</mi><msub><mrow></mrow><mrow><mtext>Q</mtext><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">G</mi><msub><mrow></mrow><mrow><mtext>Q</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">[</mo><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>s</mi><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo>´</mo><mo>+</mo><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ι</mi><mo>+</mo><mi>s</mi><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mn>6</mn></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">[</mo><mo>-</mo><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ι</mi><mo>+</mo><mi>s</mi><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mn>5</mn></msub><mo>-</mo><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mn>4</mn></msub><mo stretchy="false">]</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">G</mi><msub><mrow></mrow><mrow><mtext>Q</mtext><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">[</mo><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mn>3</mn></msub><mo>+</mo><mi>s</mi><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow></msub><mo>´</mo><mo>+</mo><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ι</mi><mo>+</mo><mi>s</mi><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mn>6</mn></msub><mo stretchy="false">]</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mrow><mi>s</mi><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Ι</mi><mo>+</mo><mi>s</mi><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mtext>A</mtext></msub><mi mathvariant="bold-italic">Η</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>S</mtext><mtext>S</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="75">式中:<i><b>H</b></i><sub>PSS</sub>(<i>s</i>)为电力系统稳定器(PSS)的传递函数矩阵。</p>
                </div>
                <div class="p1">
                    <p id="76">将Δ<i><b>P</b></i><sub>e1</sub>=<i><b>K</b></i><sub>1</sub>Δ<i>δ</i>,Δ<i><b>P</b></i><sub>e2</sub>=<i><b>G</b></i><sub>Q</sub>(<i>s</i>)Δ<i>δ</i>和Δ<i><b>P</b></i><sub>m</sub>=<i><b>G</b></i><sub>T</sub>(<i>s</i>)Δ<i>ω</i>代入式(1),并根据Δ<i>δ</i>=<i>ω</i><sub>0</sub>Δ<i>ω</i>/<i>s</i>可得:</p>
                </div>
                <div class="p1">
                    <p id="77"><i><b>X</b></i>(<i>s</i>)Δ<i>ω</i>=-<i>s</i>Δ<i><b>P</b></i><sub>d</sub>      (3)</p>
                </div>
                <div class="p1">
                    <p id="78">式中:</p>
                </div>
                <div class="p1">
                    <p id="79" class="code-formula">
                        <mathml id="79"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">X</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>+</mo><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mtext>Δ</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">ω</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi mathvariant="bold-italic">G</mi><msub><mrow></mrow><mrow><mtext>Q</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mtext>Δ</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup><mi mathvariant="bold-italic">Μ</mi><mo>+</mo><mi>s</mi><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo>+</mo><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mi mathvariant="bold-italic">G</mi><msub><mrow></mrow><mrow><mtext>Q</mtext><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>-</mo><mi>s</mi><mi mathvariant="bold-italic">G</mi><msub><mrow></mrow><mtext>Τ</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="80">将<i>s</i>=j<i>ω</i>代入式(3),计算经验表明,当正弦信号频率<i>ω</i>数值较小时,矩阵<i><b>X</b></i>(j<i>ω</i>)的逆矩阵各行近似相等。本文提出如下定理定量地说明了该特性。</p>
                </div>
                <div class="p1">
                    <p id="81"><b>定理1</b> 当<i>ω</i>数值较小时(例如0&lt;<i>ω</i>&lt;0.1×2π rad/s),矩阵<i><b>X</b></i>(j<i>ω</i>)∈<b>C</b><sup><i>N</i></sup><sup>×</sup><sup><i>N</i></sup>的逆矩阵<i><b>Y</b></i>=(<i><b>X</b></i>(j<i>ω</i>))<sup>-1</sup>=[<i><b>y</b></i><sub>1</sub>,<i><b>y</b></i><sub>2</sub>,…,<i><b>y</b></i><sub><i>N</i></sub>]的第<i>k</i>列(<i>k</i>=1,2,…,<i>N</i>)可以表示为:</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921015_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="84">式中:<i>ψ</i><sub><i>k</i></sub>(j<i>ω</i>)∈<b>C</b>;<i><b>h</b></i><sub><i>k</i></sub>(j<i>ω</i>)∈<b>C</b><sup>(</sup><sup><i>N</i></sup><sup>-1)×1</sup>为扰动向量,其范数上界如式(6)所示,并且<mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>ω</mi><mo>→</mo><mn>0</mn></mrow></munder><mo stretchy="false">(</mo><mrow><mi>sup</mi></mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">h</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">∥</mo><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn></mrow></math></mathml>,其中sup(·)表示求上界函数。</p>
                </div>
                <div class="p1">
                    <p id="85"><mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">h</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">∥</mo></mrow><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">J</mi><msub><mrow></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn><mo>,</mo><mn>1</mn></mrow></msub><mo stretchy="false">∥</mo></mrow></mfrac><mo>≤</mo><mfrac><mrow><mi>κ</mi><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mi>γ</mi><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac><mrow><mo>(</mo><mrow><mfrac><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>Δ</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">∥</mo></mrow><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">∥</mo></mrow></mfrac><mo>+</mo><mfrac><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">b</mi><msub><mrow></mrow><mtext>Δ</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">∥</mo></mrow><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">b</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">∥</mo></mrow></mfrac></mrow><mo>)</mo></mrow></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="86" class="code-formula">
                        <mathml id="86"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mtext> </mtext><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>Δ</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mn>1</mn></msub><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>Ν</mi></mrow></msub><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mtext>Δ</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mi mathvariant="bold-italic">E</mi><msubsup><mrow></mrow><mn>1</mn><mtext>Τ</mtext></msubsup></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mn>1</mn></msub><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>Ν</mi></mrow></msub><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mi mathvariant="bold-italic">E</mi><msubsup><mrow></mrow><mn>1</mn><mtext>Τ</mtext></msubsup></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">b</mi><msub><mrow></mrow><mtext>Δ</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mn>1</mn></msub><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>Ν</mi></mrow></msub><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mtext>Δ</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mi mathvariant="bold-italic">b</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mn>1</mn></msub><mi mathvariant="bold-italic">Τ</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mi>Ν</mi></mrow></msub><mi mathvariant="bold-italic">X</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mi mathvariant="bold-italic">E</mi><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mi>κ</mi><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">∥</mo><mo stretchy="false">∥</mo><mo stretchy="false">(</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mo>-</mo><mn>1</mn></mrow></msup><mo stretchy="false">∥</mo></mtd></mtr><mtr><mtd><mi>γ</mi><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mi>κ</mi><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mtext>Δ</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">∥</mo></mrow><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">A</mi><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">∥</mo></mrow></mfrac></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="87">式中:<i><b>J</b></i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>为元素全是1的<i>i</i>×<i>j</i>阶矩阵;<i><b>T</b></i><sub><i>i</i></sub><sub>,</sub><sub><i>j</i></sub>为行(列)互换初等矩阵,由单位矩阵<i><b>I</b></i><sub><i>N</i></sub>的第<i>i</i>行和第<i>j</i>行互换得到;<i><b>E</b></i><sub>1</sub>和<i><b>E</b></i><sub>2</sub>为单位矩阵删去部分行或列所得的矩阵,其中<i><b>E</b></i><sub>1</sub>由单位矩阵<i><b>I</b></i><sub><i>N</i></sub>删去第<i>N</i>行所得,<i><b>E</b></i><sub>2</sub>由单位矩阵<i><b>I</b></i><sub><i>N</i></sub>删去第1,2,…,<i>N</i>-1列所得。</p>
                </div>
                <div class="p1">
                    <p id="88">上述定理表明,当<i>ω</i>→0时,‖<i><b>h</b></i><sub><i>k</i></sub>(j<i>ω</i>)‖→0,<i>k</i>=1,2,…,<i>N</i>,即当<i>ω</i>数值较小时,(<i><b>X</b></i>(j<i>ω</i>))<sup>-1</sup>各行近似相等。实际计算经验表明,在超低频段(0&lt;<i>ω</i>&lt;0.1×2π rad/s),‖<i><b>h</b></i><sub><i>k</i></sub>(j<i>ω</i>)‖/‖<i><b>J</b></i><sub><i>N</i></sub><sub>-1,1</sub>‖≪1。该定理的证明及一个11节点标准系统例子详见附录A。</p>
                </div>
                <div class="p1">
                    <p id="89">定理1的物理意义:若系统负荷存在扰动,则Δ<i><b>P</b></i><sub>d</sub>可分解为不同频率的信号,其中频率较高的信号衰减较快,在超低频振荡的时间尺度下可认为已基本衰减。对于频率较低的信号(<i>ω</i>&lt;0.1×2π rad/s),将<i>s</i>=j<i>ω</i>代入式(3),由于(<i><b>X</b></i>(j<i>ω</i>))<sup>-1</sup>各行近似相等,因此解得的列向量Δ<i>ω</i>=-j<i>ω</i>(<i><b>X</b></i>(j<i>ω</i>))<sup>-1</sup>Δ<i><b>P</b></i><sub>d</sub>的元素值近似相等。这表示在超低频振荡的时间尺度下,整个系统机组近似以一个统一的频率振荡。</p>
                </div>
                <div class="p1">
                    <p id="90">据此,图1所示模型可进一步简化。将式(1)改写为:</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">(</mo><mi>s</mi><mi mathvariant="bold-italic">Μ</mi><mo>+</mo><mi mathvariant="bold-italic">Κ</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">)</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">ω</mi><mo>=</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>-</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mo stretchy="false">(</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mn>1</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mrow><mtext>e</mtext><mn>2</mn></mrow></msub><mo>+</mo><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">)</mo></mrow></mstyle><mrow><mtext>Δ</mtext><mi mathvariant="bold-italic">Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></munder><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">由于超低频振荡时全网频率近似均匀分布,将上式各方程相加并联立调速器和原动机环节,可得如图2所示的统一频率模型。图中:<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Μ</mi><msub><mrow></mrow><mtext>Σ</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Μ</mi></mstyle><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>为发电机等效转子运动惯性常数,<mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Σ</mtext></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>Κ</mi></mstyle><msub><mrow></mrow><mrow><mtext>D</mtext><mi>i</mi></mrow></msub></mrow></math></mathml>为等效转子运动阻尼系数,其中<i>M</i><sub><i>i</i></sub>和<i>K</i><sub>D</sub><sub><i>i</i></sub>为第<i>i</i>台机组的转子运动惯性常数及转子运动阻尼系数。</p>
                </div>
                <div class="p1">
                    <p id="93">在保留系统超低频振荡特性的前提下,统一频率模型的阶数相比完整系统显著降低,且结构简单,很适合超低频振荡的稳定性分析与控制设计。利用该模型取代完整系统进行控制设计可大幅降低问题的复杂性。在此基础上,本文在下节提出一个基于结构奇异值理论的水轮机调速器参数设计方法。</p>
                </div>
                <div class="area_img" id="94">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921015_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 统一频率模型" src="Detail/GetImg?filename=images/DLXT201921015_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 统一频率模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921015_094.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Single-frequency model</b></p>

                </div>
                <h3 id="95" name="95" class="anchor-tag"><b>2 基于结构奇异值理论的调速器参数设计</b></h3>
                <div class="p1">
                    <p id="96">调速器需要承担跟踪负荷波动的任务,然而当系统水电占优时,稳定性与跟踪性能之间存在矛盾<citation id="197" type="reference"><link href="25" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。因此,在设计存在超低频振荡问题系统的水轮机调速器参数时,首先应综合考虑系统的超低频振荡稳定性与跟踪性能。其次,当系统运行状况发生变化时,所设计的水轮机调速器应仍能使系统性能满足要求,即满足鲁棒性能要求。结构奇异值理论可以检验系统是否满足鲁棒性能要求,本节提出了一种基于此的水轮机调速器参数设计方法,该方法能够兼顾系统稳定性与跟踪性能要求。由于在超低频振荡频段内统一频率模型是复杂模型的合理简化,故本节所提出的方法针对的是统一频率模型。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>2.1</b> 水轮机原动机及调速器模型</h4>
                <div class="p1">
                    <p id="98">首先,对水轮机的原动机及其调速器模型介绍如下<citation id="198" type="reference"><link href="55" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>。水轮机原动机经典模型的传递函数表达式为:</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Τ</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>m</mtext><mtext>h</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mi>y</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mn>1</mn><mo>-</mo><mi>Τ</mi><msub><mrow></mrow><mtext>W</mtext></msub><mi>s</mi></mrow><mrow><mn>1</mn><mo>+</mo><mn>0</mn><mo>.</mo><mn>5</mn><mi>Τ</mi><msub><mrow></mrow><mtext>W</mtext></msub><mi>s</mi></mrow></mfrac></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="100">其中:Δ<i>P</i><sub>mh</sub>为机械功率偏差量;Δ<i>y</i>为阀门开度偏差量;<i>T</i><sub>W</sub>为水流惯性时间常数。</p>
                </div>
                <div class="p1">
                    <p id="101">广泛使用的比例—积分—微分(PID)型水轮机调速器模型的传递函数表达式为:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext> </mtext><mi>G</mi><msub><mrow></mrow><mtext>h</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>y</mi></mrow><mrow><mo>-</mo><mtext>Δ</mtext><mi>ω</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>Κ</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mtext>D</mtext></msub><mi>s</mi><msup><mrow></mrow><mn>2</mn></msup></mrow><mrow><mi>b</mi><msub><mrow></mrow><mtext>p</mtext></msub><mi>Κ</mi><msub><mrow></mrow><mtext>Ι</mtext></msub><mo>+</mo><mi>s</mi></mrow></mfrac><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>Τ</mi><msub><mrow></mrow><mtext>G</mtext></msub><mi>s</mi></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">其中:<i>K</i><sub>P</sub>为比例系数;<i>K</i><sub>I</sub>为积分系数;<i>K</i><sub>D</sub>为微分系数;<i>b</i><sub>p</sub>为永态下垂系数;<i>T</i><sub>G</sub>为伺服系统时间常数。</p>
                </div>
                <h4 class="anchor-tag" id="104" name="104"><b>2.2</b> 结构奇异值理论</h4>
                <div class="p1">
                    <p id="105">存在不确定性的系统总可以不改变稳定性地重构成如图3(a)所示的<i><b>M</b></i>-<i>Δ</i>模型,其中,<i>Δ</i>(<i>s</i>)为摄动矩阵,<i><b>M</b></i>(<i>s</i>)是一个稳定的线性时不变系统矩阵。由于控制对象的不确定性通常分散在不同位置,因此摄动矩阵<i>Δ</i>(<i>s</i>)中的摄动块分块对角分布,称这样的<i>Δ</i>(<i>s</i>)为结构型摄动。</p>
                </div>
                <div class="area_img" id="106">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921015_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 M-Δ模型" src="Detail/GetImg?filename=images/DLXT201921015_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 </b><i><b>M</b></i><b>-</b><i><b>Δ</b></i><b>模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921015_106.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 </b><i><b>M</b></i><b>-</b><i><b>Δ</b></i><b> model</b></p>

                </div>
                <div class="p1">
                    <p id="107">结构奇异值衡量了系统<i><b>M</b></i>对结构型摄动<i>Δ</i>的容忍程度。在<i><b>M</b></i>-<i>Δ</i>模型中代入<i>s</i>=j<i>ω</i>,则对常数矩阵<i><b>M</b></i>与<i>Δ</i>,结构奇异值<i>μ</i><sub><i>Δ</i></sub>(<i><b>M</b></i>(j<i>ω</i>))的定义为<citation id="199" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>:</p>
                </div>
                <div class="area_img" id="108">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921015_10800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="110">式中:<i>k</i><sub>m</sub>=min{<i>σ</i><sub>max</sub>(<i>Δ</i>)|<i>Δ</i>∈<i>Δ</i><sup>*</sup>,det(<i><b>I</b></i>-<i><b>M</b></i><i>Δ</i>)=0},<i>σ</i><sub>max</sub>(<i>Δ</i>(j<i>ω</i>))为<i>Δ</i>(j<i>ω</i>)矩阵的最大奇异值。且存在如下定理<citation id="200" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="111"><b>定理2</b> 在如图3(a)所示包含结构型摄动的系统中,设标称系统<i><b>M</b></i>(<i>s</i>)以及摄动<i>Δ</i>(<i>s</i>)稳定,且对所有的<i>ω</i>&gt;0,<i>σ</i><sub>max</sub>(<i>Δ</i>(j<i>ω</i>))≤1,则闭环系统鲁棒稳定的充要条件是:</p>
                </div>
                <div class="p1">
                    <p id="112"><i>μ</i><sub><i>Δ</i></sub>(<i><b>M</b></i>(j<i>ω</i>))≤1  ∀<i>ω</i>&gt;0      (12)</p>
                </div>
                <div class="p1">
                    <p id="113">对于鲁棒性能问题,假设评价输入为<i>v</i><sub>f</sub>,评价输出为<i>u</i><sub>f</sub>。若系统性能可用<i>v</i><sub>f</sub>到<i>u</i><sub>f</sub>之间传递函数的<i>H</i><sub>∞</sub>范数来衡量,即</p>
                </div>
                <div class="p1">
                    <p id="114"><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mi>u</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow><mrow><mi>v</mi><msub><mrow></mrow><mtext>f</mtext></msub></mrow></mfrac></mrow><mo>|</mo></mrow><msub><mrow></mrow><mi>∞</mi></msub><mo>≤</mo><mn>1</mn></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="115">则系统的鲁棒性能问题等价于图3(b)所示在<i>u</i><sub>f</sub>与<i>v</i><sub>f</sub>间存在一个‖<i>Δ</i><sub>f</sub>‖<sub>∞</sub>≤1的虚拟复数摄动<i>Δ</i><sub>f</sub>时的鲁棒稳定问题,且存在如下定理<citation id="201" type="reference"><link href="41" rel="bibliography" /><link href="43" rel="bibliography" /><link href="57" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">28</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="116"><b>定理3</b> 在如图3(b)所示包含结构型摄动的系统中,设标称系统<i><b>M</b></i>(<i>s</i>)以及摄动<i>Δ</i>(<i>s</i>)稳定,<i>v</i><sub>f</sub>为评价输入,<i>u</i><sub>f</sub>为评价输出,且对所有的<i>ω</i>&gt;0,<i>σ</i><sub>max</sub>(<i>Δ</i>(j<i>ω</i>))≤1,则闭环系统鲁棒稳定且对所有容许摄动均满足式(13)所示性能要求的充要条件是:</p>
                </div>
                <div class="p1">
                    <p id="117"><i>μ</i><sub><i>Δ</i></sub><sub>′</sub>(<i><b>M</b></i>(j<i>ω</i>))≤1  ∀<i>ω</i>&gt;0      (14)</p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i>Δ</i>′=diag{<i>Δ</i>,<i>Δ</i><sub>f</sub>},‖<i>Δ</i><sub>f</sub>‖<sub>∞</sub>≤1。</p>
                </div>
                <div class="p1">
                    <p id="119">上述定理说明,通过扫频计算系统的结构奇异值可以判断系统是否满足鲁棒性能要求。MATLAB的Robust Control Toolbox提供了计算结构奇异值的工具。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>2.3</b> 水轮机调速器参数设计</h4>
                <div class="p1">
                    <p id="121">电力系统可能运行于不同的运行方式。在统一频率模型中,不同运行方式系统的并网机组及机组的调速器参数均可能发生变化,向系统引入摄动。基于结构奇异值理论设计水轮机调速器参数需将这些摄动描述出来,并将系统重构为<i><b>M</b></i>-<i>Δ</i>模型。为了不失一般性,本小节假设电厂A与电厂B的水轮机调速器参数需要优化设计,且定义调速器—原动机传递函数为:</p>
                </div>
                <div class="p1">
                    <p id="122"><i>G</i><sub>T</sub>(<i>s</i>)=<i>G</i>(<i>s</i>)<i>T</i>(<i>s</i>)      (15)</p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i>G</i>(<i>s</i>)为调速器传递函数;<i>T</i>(<i>s</i>)为原动机传递函数。</p>
                </div>
                <div class="p1">
                    <p id="124">含摄动的统一频率模型如图4所示,图中:∑Δ<i>P</i><sub>m</sub>为机械功率变化量,∑Δ<i>P</i><sub>e</sub>为负荷变化量,<i>G</i><sub>TA</sub>(<i>s</i>)和<i>G</i><sub>TB</sub>(<i>s</i>)分别为电厂A和电厂B机组的调速器—原动机传递函数,<i>N</i><sub>A</sub>和<i>N</i><sub>B</sub>分别为电厂A和电厂B机组数目,<i>P</i>(<i>s</i>)为统一频率模型中除电厂A与电厂B机组外剩余系统的传递函数,表达式如式(16)所示。</p>
                </div>
                <div class="p1">
                    <p id="125"><mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ρ</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Μ</mi><msub><mrow></mrow><mtext>Σ</mtext></msub><mi>s</mi><mo>+</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>Σ</mtext></mrow></msub><mo>+</mo><mstyle displaystyle="true"><munder><mo>∑</mo><mrow><mi>i</mi><mo>≠</mo><mi>A</mi><mo>,</mo><mi>B</mi></mrow></munder><mi>G</mi></mstyle><msub><mrow></mrow><mrow><mtext>Τ</mtext><mi>i</mi></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (16)</p>
                </div>
                <div class="area_img" id="126">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921015_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 含摄动统一频率模型" src="Detail/GetImg?filename=images/DLXT201921015_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 含摄动统一频率模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921015_126.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Single-frequency model with perturbations</b></p>

                </div>
                <div class="p1">
                    <p id="127">当运行方式发生变化时,上述系统中电厂A和电厂B并网机组数目<i>N</i><sub>A</sub>和<i>N</i><sub>B</sub>存在不确定性,而外部系统<i>P</i>(<i>s</i>)则由于并网机组及调速器参数变化同样存在不确定性。在统一频率模型中这些不确定性可以用摄动<i>Δ</i><sub>A</sub>,<i>Δ</i><sub>B</sub>和<i>Δ</i><sub>P</sub>以及它们的权函数<i>W</i><sub>A</sub>(<i>s</i>),<i>W</i><sub>B</sub>(<i>s</i>)和<i>W</i><sub>P</sub>(<i>s</i>)表示。权函数的选择需保证‖<i>Δ</i><sub>A</sub>‖<sub>∞</sub>≤1,‖<i>Δ</i><sub>B</sub>‖<sub>∞</sub>≤1,‖<i>Δ</i><sub>P</sub>‖<sub>∞</sub>≤1,从而这些包含不确定性的环节被描述为在每个扫频频率<i>s</i>=j<i>ω</i>处分别以标称值<i>N</i><sub>A</sub>,<i>N</i><sub>B</sub>,<i>P</i>(j<i>ω</i>)为圆心,以权函数<i>W</i><sub>A</sub>(j<i>ω</i>),<i>W</i><sub>B</sub>(j<i>ω</i>),<i>W</i><sub>P</sub>(j<i>ω</i>)为半径的摄动圆盘。</p>
                </div>
                <div class="p1">
                    <p id="128">推荐如下设置标称值及权函数。令下标<i>k</i>代表系统运行方式编号,则当<i>s</i>=j<i>ω</i>,<i>ω</i>&gt;0,标称情况下,有</p>
                </div>
                <div class="area_img" id="129">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921015_12900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="131">式中:avg(·)为求平均值运算。</p>
                </div>
                <div class="p1">
                    <p id="132">权函数为:</p>
                </div>
                <div class="p1">
                    <p id="133" class="code-formula">
                        <mathml id="133"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mspace width="0.25em" /><mi>W</mi><msub><mrow></mrow><mtext>A</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false">(</mo><mi>max</mi><mo stretchy="false">(</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mo>-</mo><mi>min</mi><mo stretchy="false">(</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>W</mi><msub><mrow></mrow><mtext>B</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false">(</mo><mi>max</mi><mo stretchy="false">(</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mo>-</mo><mi>min</mi><mo stretchy="false">(</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>B</mtext><mi>k</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>W</mi><msub><mrow></mrow><mtext>Ρ</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mi>max</mi><mo stretchy="false">(</mo><mo stretchy="false">|</mo><mi>Ρ</mi><msub><mrow></mrow><mi>k</mi></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>-</mo><mi>Ρ</mi><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">|</mo><mo stretchy="false">)</mo></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="134">使用上述标称值与权函数可保证在每个扫频频率<i>s</i>=j<i>ω</i>处摄动<i>Δ</i><sub>A</sub>,<i>Δ</i><sub>B</sub>和<i>Δ</i><sub>P</sub>均不大于1,从而任意运行方式下各包含不确定性的环节均能被各自摄动圆盘包络,保证了设计方法的鲁棒性。注意摄动<i>Δ</i><sub>A</sub>和<i>Δ</i><sub>B</sub>为实数摄动,摄动<i>Δ</i><sub>P</sub>为复数摄动,利用该特性可使结构奇异值计算更准确,以降低算法保守性。</p>
                </div>
                <div class="p1">
                    <p id="135">在上述系统中,标称系统的超低频振荡稳定性与跟踪性能均可通过灵敏度函数<i>S</i>(<i>s</i>)的幅频特性描述<citation id="202" type="reference"><link href="25" rel="bibliography" /><sup>[<a class="sup">12</a>]</sup></citation>。<i>S</i>(<i>s</i>)表达式如下:</p>
                </div>
                <div class="p1">
                    <p id="136" class="code-formula">
                        <mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>S</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mstyle displaystyle="true"><mo>∑</mo><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub><mo>-</mo><mstyle displaystyle="true"><mo>∑</mo><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>m</mtext></msub></mrow><mrow><mo>-</mo><mstyle displaystyle="true"><mo>∑</mo><mtext>Δ</mtext></mstyle><mi>Ρ</mi><msub><mrow></mrow><mtext>e</mtext></msub></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>Ρ</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>Ν</mi><msub><mrow></mrow><mtext>A</mtext></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>A</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mtext>B</mtext></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>B</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mfrac><mn>1</mn><mrow><mn>1</mn><mo>+</mo><mi>L</mi><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="137">|<i>S</i>(j<i>ω</i>)|的峰值是回路传递函数<i>L</i>(<i>s</i>)奈奎斯特曲线距离(-1, 0)最近距离的倒数,其越小说明稳定裕度越大;|<i>S</i>(j<i>ω</i>)|第1次自下而上穿越-3 dB时的频率为带宽频率,其越大说明跟踪性能越快。定义权函数<i>W</i><sub>S</sub>(<i>s</i>)如下:</p>
                </div>
                <div class="p1">
                    <p id="138"><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>W</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mfrac><mi>s</mi><mi>Μ</mi></mfrac><mo>+</mo><mi>ω</mi><msubsup><mrow></mrow><mtext>B</mtext><mo>*</mo></msubsup></mrow><mrow><mi>s</mi><mo>+</mo><mi>ω</mi><msubsup><mrow></mrow><mtext>B</mtext><mo>*</mo></msubsup><mi>A</mi></mrow></mfrac></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="139">式中:<i>M</i>为|<i>S</i>(j<i>ω</i>)|峰值上界;<i>ω</i><sup>*</sup><sub>B</sub>为带宽频率下界;<i>A</i>为最大稳态跟踪误差(一般设定为一个非常小的值)。则在设定稳定性参数<i>M</i>与跟踪性能参数<i>ω</i><sup>*</sup><sub>B</sub>后,标称系统满足性能要求的判据为:</p>
                </div>
                <div class="p1">
                    <p id="140">‖<i>W</i><sub>S</sub>(<i>s</i>)<i>S</i>(<i>s</i>)‖<sub>∞</sub>≤1      (21)</p>
                </div>
                <div class="p1">
                    <p id="141">因此,令</p>
                </div>
                <div class="area_img" id="142">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921015_14200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="144">则根据定理3,当存在不确定性时,式(21)所示系统性能要求均能满足的条件为在<i>u</i><sub>f</sub>与<i>v</i><sub>f</sub>间插入虚拟复数摄动<i>Δ</i><sub>f</sub>后系统的结构奇异值不大于1。从而,通过推导[<i>u</i><sub>A</sub>,<i>u</i><sub>B</sub>,<i>u</i><sub>P</sub>,<i>u</i><sub>f</sub>]<sup>T</sup>=<i><b>M</b></i>[<i>v</i><sub>A</sub>,<i>v</i><sub>B</sub>,<i>v</i><sub>P</sub>,<i>v</i><sub>f</sub>]<sup>T</sup>的关系将系统重构为具有对角结构型摄动<i>Δ</i>=diag{<i>Δ</i><sub>A</sub>,<i>Δ</i><sub>B</sub>,<i>Δ</i><sub>P</sub>,<i>Δ</i><sub>f</sub>}的<i><b>M</b></i>-<i>Δ</i>模型后,就可利用现有的算法工具扫频计算系统结构奇异值以判断系统是否满足鲁棒性能要求。</p>
                </div>
                <div class="p1">
                    <p id="145">优化设计电厂A和电厂B机组的水轮机调速器参数时的设计流程如下,其中下标<i>k</i>为系统运行方式编号。</p>
                </div>
                <div class="p1">
                    <p id="146">步骤1:将原系统重构为<i><b>M</b></i>-<i>Δ</i>模型,其中外部系统<i>P</i>(<i>s</i>)的表达式见式(16)。</p>
                </div>
                <div class="p1">
                    <p id="147">步骤2:设置扫频频率[<i>ω</i><sub>1</sub>,<i>ω</i><sub>2</sub>,…,<i>ω</i><sub><i>Ω</i></sub>]。由于结构奇异值反映了系统稳定裕度,其峰值出现在振荡频率附近,故扫频频率仅需覆盖系统超低频振荡模式所在频段。</p>
                </div>
                <div class="p1">
                    <p id="148">步骤3:对所有的<i>ω</i>∈[<i>ω</i><sub>1</sub>,<i>ω</i><sub>2</sub>,…,<i>ω</i><sub><i>Ω</i></sub>],按照式(17)设置标称系统,按照式(18)设置权函数。</p>
                </div>
                <div class="p1">
                    <p id="149">步骤4:根据性能要求设置灵敏度权函数<i>W</i><sub>S</sub>(<i>s</i>)参数<i>M</i>,<i>ω</i><sup>*</sup><sub>B</sub>和<i>A</i>,代入<i>s</i>=j<i>ω</i>,<i>ω</i>∈[<i>ω</i><sub>1</sub>,<i>ω</i><sub>2</sub>,…,<i>ω</i><sub><i>Ω</i></sub>]得到每个扫频频率处的<i>W</i><sub>S</sub>(j<i>ω</i>)。参数<i>M</i>根据稳定性要求设置;参数<i>ω</i><sup>*</sup><sub>B</sub>根据跟踪性能要求设置;参数<i>A</i>一般设置为一个很小的数(如0.000 1)。</p>
                </div>
                <div class="p1">
                    <p id="150">步骤5:在参数容许变化范围内,随机生成电厂A和电厂B机组的水轮机调速器参数<i>K</i><sub>P</sub>,<i>K</i><sub>I</sub>,<i>K</i><sub>D</sub>,代入并扫频得到每个扫频点处目标机组的<i>G</i><sub>TA</sub>(j<i>ω</i>),<i>G</i><sub>TB</sub>(j<i>ω</i>),<i>ω</i>∈[<i>ω</i><sub>1</sub>,<i>ω</i><sub>2</sub>,…,<i>ω</i><sub><i>Ω</i></sub>]。</p>
                </div>
                <div class="p1">
                    <p id="151">步骤6:对所有的<i>ω</i>∈[<i>ω</i><sub>1</sub>,<i>ω</i><sub>2</sub>,…,<i>ω</i><sub><i>Ω</i></sub>],将步骤2至步骤5中结果代入步骤1中<i><b>M</b></i>-<i>Δ</i>模型,计算结构奇异值并检验其是否小于1:若满足则步骤5中生成的调速器参数<i>K</i><sub>P</sub>,<i>K</i><sub>I</sub>和<i>K</i><sub>D</sub>满足要求;否则,返回步骤5。由于结构奇异值的精确计算非常困难,一般在检验时用其上界<mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>μ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi mathvariant="bold-italic">Δ</mi></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Μ</mi><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>代替真实值。</p>
                </div>
                <h3 id="152" name="152" class="anchor-tag"><b>3</b> 仿真验证</h3>
                <div class="p1">
                    <p id="153">本节通过中国云南电网算例,验证了所提调速器参数设计方法的有效性。云南电网统一频率模型的结构与构建过程详见文献<citation id="203" type="reference">[<a class="sup">12</a>]</citation>,选择在系统发生超低频振荡时参与度高的NZD,LDL和XW水电厂机组为需要重新设计调速器参数的目标机组,使系统在由运行方式不确定性带来的摄动变化不超过2017年7个运行方式(冬大、冬小、夏大、夏大极限、夏小、夏小外送、汛期)包络下稳定性和跟踪性能均满足要求。</p>
                </div>
                <div class="p1">
                    <p id="154">按照所提出的设计方法设计调速器参数时,各参数设置如下:扫频频率范围设置为0.03～0.1 Hz;灵敏度权函数<i>W</i><sub>S</sub>(<i>s</i>)中参数设置为<i>M</i>=10,<i>ω</i><sup>*</sup><sub>B</sub>=0.13,<i>A</i>=0.000 1;调速器参数上下界为<i>K</i><sub>P</sub>=0～10.0,<i>K</i><sub>I</sub>=0～0.5,<i>K</i><sub>D</sub>=0～3.0。由于在所有7个运行方式中,NZD电厂机组数目变化范围为2～5,LDL电厂机组数目变化范围为1～3,XW电厂机组数目变化范围为2～4,因此设置电厂机组数目标称值<i>N</i><sub>NZD</sub>=3.5,其权函数<i>N</i><sub>LDL</sub>=2,<i>N</i><sub>XW</sub>=3,<i>W</i><sub>NZD</sub>=1.5,<i>W</i><sub>LDL</sub>=1,<i>W</i><sub>XW</sub>=1。</p>
                </div>
                <div class="p1">
                    <p id="155">表1列出了调速器的设计参数和原始参数。闭环系统的结构奇异值上界<mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>μ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi mathvariant="bold-italic">Δ</mi></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Μ</mi><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>的扫频结果详见附录B图B1。</p>
                </div>
                <div class="area_img" id="156">
                    <p class="img_tit"><b>表1 调速器参数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Parameters of governors</b></p>
                    <p class="img_note"></p>
                    <table id="156" border="1"><tr><td><br />电厂</td><td>参数名</td><td>原始参数</td><td>设计参数</td></tr><tr><td><br /></td><td><i>K</i><sub>P</sub></td><td>2.000</td><td>0.870</td></tr><tr><td><br /> NZD</td><td><i>K</i><sub>I</sub></td><td>0.370</td><td>0.060</td></tr><tr><td><br /></td><td><i>K</i><sub>D</sub></td><td>1.000</td><td>1.000</td></tr><tr><td><br /></td><td><i>K</i><sub>P</sub></td><td>2.500</td><td>7.510</td></tr><tr><td><br /> LDL</td><td><i>K</i><sub>I</sub></td><td>0.500</td><td>0.150</td></tr><tr><td><br /></td><td><i>K</i><sub>D</sub></td><td>1.000</td><td>1.000</td></tr><tr><td><br /></td><td><i>K</i><sub>P</sub></td><td>2.000</td><td>0.950</td></tr><tr><td><br /> XW</td><td><i>K</i><sub>I</sub></td><td>0.375</td><td>0.140</td></tr><tr><td><br /></td><td><i>K</i><sub>D</sub></td><td>1.000</td><td>1.000</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="157">在原始参数下<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>μ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi mathvariant="bold-italic">Δ</mi></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Μ</mi><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>的最大值大于1,闭环系统不一定满足鲁棒性能要求;在设计参数下<mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>μ</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><msub><mrow></mrow><mi mathvariant="bold-italic">Δ</mi></msub><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Μ</mi><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></math></mathml>的最大值小于1,闭环系统一定满足鲁棒性能要求。</p>
                </div>
                <div class="p1">
                    <p id="158">表2列出了3个电厂机组调速器参数不同时云南电网主导特征值与闭环带宽频率,可见:禁用调速器虽然可以大幅提高系统阻尼,但是系统带宽频率大幅降低;相比之下,使用本文方法得到的调速器参数在显著提高了系统超低频振荡模式阻尼的同时,兼顾了系统的跟踪性能(以冬大方式为例,当禁用调速器时系统带宽频率降低了102.2%,而使用设计参数时系统在阻尼上升284.6%的同时,带宽仅降低了3.4%)。当系统在1.9 s出现1 300 MW功率偏差阶跃时,在不同调速器参数下云南电网各方式系统频率的仿真结果详见附录B图B2—图B8。算例结果说明了所提方法的有效性。</p>
                </div>
                <div class="area_img" id="159">
                    <p class="img_tit"><b>表2 云南电网主导特征值与闭环带宽频率</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Dominant eigenvalue and closed-loop bandwidth frequency of Yunnan Grid of China</b></p>
                    <p class="img_note"></p>
                    <table id="159" border="1"><tr><td><br />调速器<br />参数</td><td>运行方式</td><td>特征值</td><td>阻尼比/<br />%</td><td>闭环带宽/<br />(rad·s<sup>-1</sup>)</td></tr><tr><td></td><td>冬大</td><td>-0.008±j0.32</td><td>2.34</td><td>0.176</td></tr><tr><td><br /></td><td>冬小</td><td>-0.052±j0.24</td><td>20.97</td><td>0.138</td></tr><tr><td><br /></td><td>夏大</td><td>-0.007±j0.30</td><td>2.22</td><td>0.163</td></tr><tr><td><br /> 原始参数</td><td>夏大极限</td><td>-0.005±j0.29</td><td>1.74</td><td>0.162</td></tr><tr><td><br /></td><td>夏小</td><td>-0.020±j0.26</td><td>7.74</td><td>0.145</td></tr><tr><td><br /></td><td>夏小外送</td><td>-0.019±j0.26</td><td>7.06</td><td>0.146</td></tr><tr><td><br /></td><td>汛期</td><td>-0.010±j0.31</td><td>3.38</td><td>0.168</td></tr><tr><td><br /></td><td>冬大</td><td>-0.029±j0.32</td><td>9.00</td><td>0.170</td></tr><tr><td><br /></td><td>冬小</td><td>-0.068±j0.23</td><td>27.98</td><td>0.134</td></tr><tr><td><br /></td><td>夏大</td><td>-0.031±j0.29</td><td>10.75</td><td>0.153</td></tr><tr><td><br /> 设计参数</td><td>夏大极限</td><td>-0.030±j0.29</td><td>10.33</td><td>0.152</td></tr><tr><td><br /></td><td>夏小</td><td>-0.043±j0.24</td><td>17.35</td><td>0.135</td></tr><tr><td><br /></td><td>夏小外送</td><td>-0.043±j0.24</td><td>17.19</td><td>0.135</td></tr><tr><td><br /></td><td>汛期</td><td>-0.035±j0.30</td><td>11.55</td><td>0.160</td></tr><tr><td><br /></td><td>冬大</td><td>-0.039±j0.29</td><td>13.15</td><td>0.158</td></tr><tr><td><br /></td><td>冬小</td><td>-0.065±j0.21</td><td>29.10</td><td>0.128</td></tr><tr><td><br /></td><td>夏大</td><td>-0.035±j0.26</td><td>13.36</td><td>0.143</td></tr><tr><td><br /> 禁用调速器</td><td>夏大极限</td><td>-0.033±j0.26</td><td>12.95</td><td>0.142</td></tr><tr><td><br /></td><td>夏小</td><td>-0.041±j0.22</td><td>18.45</td><td>0.127</td></tr><tr><td><br /></td><td>夏小外送</td><td>-0.041±j0.22</td><td>18.57</td><td>0.126</td></tr><tr><td><br /></td><td>汛期</td><td>-0.041±j0.27</td><td>14.91</td><td>0.150</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="160" name="160" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="161">本文首先从多机系统Phillips-Heffron模型出发,利用矩阵扰动理论严格、定量地证明了当负荷扰动频率非常低时,系统中所有机组近似以一个统一的频率振荡,从而在超低频振荡时间尺度下,统一频率模型是详细系统模型的合理简化。在此基础上,本文基于结构奇异值理论提出了一种水轮机调速器参数的设计方法,该方法在性能指标中同时考虑了系统的不确定性与性能要求,使得所设计的水轮机调速器参数能够兼顾系统多个运行方式下的稳定性与跟踪性能。</p>
                </div>
                <div class="p1">
                    <p id="162">中国云南电网算例结果验证了本文所述方法的有效性,为超低频振荡的防治提供了技术手段。本文方法仅针对超低频振荡模式,未考虑调速器参数在其他频段的约束与影响,在后续工作中将对此展开研究。</p>
                </div>
                <div class="p1">
                    <p id="163">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="204" name="204" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="205">定理1证明如下：</p>
                </div>
                <div class="p1">
                    <p id="206">证明矩阵T<sup>1</sup><sub>k,N</sub>X(jω)的逆矩阵[T<sub>k,N</sub>X(jω)]<sup>-</sup>=X(jω)<sup>-1</sup>T<sub>k,N</sub>可看作是由X(jω)<sup>-1</sup>的第k列和第N列交换而得，因此[T<sup>-</sup><sub>k,N</sub>X(jω)]<sup>1</sup>的第N列就等于X(jω)<sup>-1</sup>的第k列。下面通过分析[T<sub>k,N</sub>X(jω)]<sup>-1</sup>的第N列来研究X(jω)<sup>-1</sup>第k列的特点。</p>
                </div>
                <div class="p1">
                    <p id="207">将矩阵T<sub>k,N</sub>X(jω)按如下方式分块</p>
                </div>
                <div class="area_img" id="208">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921015_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="209">式中A∈□<sup>(N-1)´(N-1)</sup>为方阵；b∈□<sup>(N-1)´1</sup>为列向量；c<sup>T</sup>∈□1<sup>´(N-1)</sup>为行向量；d∈□。</p>
                </div>
                <div class="p1">
                    <p id="210">根据分块矩阵求逆公式<sup>[A1]</sup></p>
                </div>
                <div class="area_img" id="211">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921015_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="212">可知[T<sub>k,N</sub>X(jω)]<sup>-1</sup>第N列（即X(jω)<sup>-1</sup>第k列）的结构特点由A<sup>-1</sup>b决定。根据(A1)式分块方式，A、b可分别表示为</p>
                </div>
                <div class="area_img" id="213">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921015_21300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="214">下面先证明A<sub>0</sub>(jω)<sup>-1</sup>b<sub>0</sub>(jω)=-J<sub>N-1,1</sub>=-[1,1,…,1]<sup>T</sup>：由于E<sup>T</sup><sub>1</sub>J<sub>N-1,1</sub>+E<sub>2</sub>=J<sub>N,1</sub>，因此</p>
                </div>
                <div class="area_img" id="215">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921015_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="216">因为K<sub>1</sub>、K<sub>4</sub>、K<sub>5</sub>每一行元素相加所得值为零<sup>[A2]</sup>，它们右乘任意矩阵仍满足每行元素相加为零，所以X<sub>0</sub>(jω)每行元素相加也为零，故X<sub>0</sub>(jω)J<sub>N,1</sub>=0<image id="219" type="formula" href="images/DLXT201921015_21900.jpg" display="inline" placement="inline"><alt></alt></image>A<sub>0</sub>(jω)J<sub>N-1,1</sub>+b<sub>0</sub>(jω)=0。由于A<sub>0</sub>(jω)可逆，A<sub>0</sub>(jω)<sup>-1</sup>b<sub>0</sub>(jω)=-J<sub>N-1,1</sub>。</p>
                </div>
                <div class="p1">
                    <p id="217">记u=A<sup>-1</sup>b，则u可看作是线性方程组</p>
                </div>
                <div class="area_img" id="221">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921015_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="220">的解。根据线性方程组解的扰动界限<sup>[A3]</sup>可知，当<image id="222" type="formula" href="images/DLXT201921015_22200.jpg" display="inline" placement="inline"><alt></alt></image>时[当ω数值较小时（例如0&lt;ω&lt;0.1 ×2π rad/s）该条件成立]</p>
                </div>
                <div class="area_img" id="223">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921015_22300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="224">式中h<sub>k</sub>(jω)满足</p>
                </div>
                <div class="area_img" id="225">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921015_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="226">因此(6)式得证。结合(A2)、(A6)式，可得(5)式，其中ψ<sub>k</sub>(jω)=1/(d-c<sup>T</sup>A<sup>-1</sup>b)。</p>
                </div>
                <div class="p1">
                    <p id="227">下面证明<image id="229" type="formula" href="images/DLXT201921015_22900.jpg" display="inline" placement="inline"><alt></alt></image>:根据(4)和(7)式，X<sub>0</sub>(j0)=ω<sub>0</sub>[K<sub>1</sub>+G<sub>Q1</sub>(j0)],XΔ(j0)=0，因此A<sub>0</sub>(j0)=<sub>0</sub>ω<sup>T</sup><sub>0</sub>E<sub>1</sub>T<sub>k,N</sub>[K<sub>1</sub>+G<sub>Q1</sub>(j0)]E<sub>1</sub>,b<sub>0</sub>(j0)=ω<sub>0</sub>E<sub>1</sub>T<sub>k,N</sub>[K<sub>1</sub>+G<sub>Q1</sub>(j0)]E<sub>2</sub>,A<sub>Δ</sub>(j0)=0,b<sub>Δ</sub>(j0)=0，γ(j0)=1，所以<image id="230" type="formula" href="images/DLXT201921015_23000.jpg" display="inline" placement="inline"><alt></alt></image>。11节点标准系统<sup>[A4]</sup>的例子如下所示：</p>
                </div>
                <div class="p1">
                    <p id="231">在11节点系统中，取s=jω=j0.1×2π，<image id="232" type="formula" href="images/DLXT201921015_23200.jpg" display="inline" placement="inline"><alt></alt></image>，计算矩阵X(jω)如下</p>
                </div>
                <div class="area_img" id="233">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921015_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="234">X(jω)<sup>-1</sup>如下</p>
                </div>
                <div class="area_img" id="235">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921015_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="236">由此可见X(jω)<sup>-1</sup>各行近似相等。并且按照(A7)式计算所得X(jω)<sup>-1</sup>各列的扰动向量满足<image id="237" type="formula" href="images/DLXT201921015_23700.jpg" display="inline" placement="inline"><alt></alt></image><image id="237" type="formula" href="images/DLXT201921015_23701.jpg" display="inline" placement="inline"><alt></alt></image><image id="237" type="formula" href="images/DLXT201921015_23702.jpg" display="inline" placement="inline"><alt></alt></image>。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The effects of hydro power plants&amp;#39;&amp;#39; governor settings on the stability of Turkish power system frequency">

                                <b>[1]</b> CEBECI M E,KARAA<mathml id="4"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mtext>G</mtext></mstyle><mo>ˇ</mo></mover><mtext>A</mtext><mi>Ç</mi><mspace width="0.25em" /><mtext>U</mtext><mo>,</mo><mspace width="0.25em" /><mtext>Τ</mtext><mi>Ö</mi><mtext>R</mtext><mspace width="0.25em" /><mtext>Ο</mtext><mspace width="0.25em" /><mtext>B</mtext></mrow></math></mathml>,et al.The effects of hydro power plants’ governor settings on the stability of Turkish power system frequency[C]// 5th International Conference on Electrical and Electronics Engineering (ELECO),December 5-9,2007,Bursa,Turkey.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electromechanical oscillations in hydro-dominant power systems:an application to the colombian power system">

                                <b>[2]</b> VILLEGAS H N.Electromechanical oscillations in hydro-dominant power systems:an application to the colombian power system[D].Ames,USA:Iowa State University,2011.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201316020&amp;v=MjE4NzZxQnRHRnJDVVI3cWZadVpzRmlEaFY3M0lQeXJQYmJHNEg5TE5xWTlIWklRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 贺静波,张剑云,李明节,等.直流孤岛系统调速器稳定问题的频域分析与控制方法[J].中国电机工程学报,2013,33(16):137-143.HE Jingbo,ZHANG Jianyun,LI Mingjie,et al.Frequency domain analysis and control for governor stability problem in islanded HVDC sending systems[J].Proceedings of the CSEE,2013,33(16):137-143.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201608014&amp;v=MjY1MjViRzRIOWZNcDQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNzNJSVRyQmY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王官宏,于钊,张怡,等.电力系统超低频率振荡模式排查及分析[J].电网技术,2016,40(8):2324-2330.WANG Guanhong,YU Zhao,ZHANG Yi,et al.Troubleshooting and analysis of ultra-low frequency oscillation mode in power system[J].Power System Technology,2016,40(8):2324-2330.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607006&amp;v=MTc0NDhadVpzRmlEaFY3M0lLeXZQZWJHNEg5Zk1xSTlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 刘春晓,张俊峰,陈亦平,等.异步联网方式下云南电网超低频振荡的机理分析与仿真[J].南方电网技术,2016,10(7):29-34.LIU Chunxiao,ZHANG Junfeng,CHEN Yiping,et al.Mechanism analysis and simulation on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology,2016,10(7):29-34.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607007&amp;v=MDQxMzFzRmlEaFY3M0lLeXZQZWJHNEg5Zk1xSTlGWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 张建新,刘春晓,陈亦平,等.异步联网方式下云南电网超低频振荡的抑制措施与试验[J].南方电网技术,2016,10(7):35-39.ZHANG Jianxin,LIU Chunxiao,CHEN Yiping,et al.Countermeasures and experiments on ultra-low frequency oscillation of Yunnan power grid in asynchronous interconnection mode[J].Southern Power System Technology,2016,10(7):35-39.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607003&amp;v=MzA1NDViRzRIOWZNcUk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNzNJS3l2UGU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 杜斌,张丹,张军民,等.异步联网后云南电网的稳定特性与控制措施[J].南方电网技术,2016,10(7):13-16.DU Bin,ZHANG Dan,ZHANG Junmin,et al.Stability characteristics and control measures of Yunnan power grid after asynchronous interconnection[J].Southern Power System Technology,2016,10(7):13-16.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201607001&amp;v=MjA2MzZWNzNJS3l2UGViRzRIOWZNcUk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 付超,柳勇军,涂亮,等.云南电网与南方电网主网异步联网系统试验分析[J].南方电网技术,2016,10(7):1-5.FU Chao,LIU Yongjun,TU Liang,et al.Experiment and analysis on asynchronously interconnected system of Yunnan power grid and main grid of China Southern power grid[J].Southern Power System Technology,2016,10(7):1-5.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201807011&amp;v=MDE5NjRSN3FmWnVac0ZpRGhWNzNJTHluYWViRzRIOW5NcUk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 陈刚,丁理杰,李旻,等.异步联网后西南电网安全稳定特性分析[J].电力系统保护与控制,2018,46(7):76-82.CHEN Gang,DING Lijie,LI Min,et al.Stability characteristics of Southwest China power grid after asynchronous interconnection[J].Power System Protection and Control,2018,46(7):76-82.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201722002&amp;v=MDI5MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVjczSUlTSFRlckc0SDliT3JZOUZab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 陈磊,路晓敏,陈亦平,等.多机系统超低频振荡分析与等值方法[J].电力系统自动化,2017,41(22):10-15.DOI:10.7500/AEPS20170528001.CHEN Lei,LU Xiaomin,CHEN Yiping,et al.Analysis of ultra-low-frequency oscillations in multi-machine system and equivalent method[J].Automation of Electric Power Systems,2017,41(22):10-15.DOI:10.7500/AEPS20170528001.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201716010&amp;v=Mjg4NDBGckNVUjdxZlp1WnNGaURoVjczSUlTSFRlckc0SDliTnFZOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 路晓敏,陈磊,陈亦平,等.电力系统一次调频过程的超低频振荡分析[J].电力系统自动化,2017,41(16):64-70.DOI:10.7500/AEPS20161208002.LU Xiaomin,CHEN Lei,CHEN Yiping,et al.Ultra-low-frequency oscillation of power system primary frequency regulation[J].Automation of Electric Power Systems,2017,41(16):64-70.DOI:10.7500/AEPS20161208002.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201710007&amp;v=MjgzOTQ5Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNzNJSVRyQmZiRzRIOWJOcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 周靖皓,江崇熙,甘德强,等.基于值集法对云南电网超低频振荡的稳定分析[J].电网技术,2017,41(10):3147-3152.ZHOU Jinghao,JIANG Chongxi,GAN Deqiang,et al.Stability analysis of ultra-low frequency oscillation of Yunnan power grid based on value set approach[J].Power System Technology,2017,41(10):3147-3152.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJESF28DFDAC4998E3F8236A108839F6E0F4&amp;v=MTEyNzROdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVTA1dHBnekx5N3dxZz1OaWZPZmNXNkZxVzYyLzQyWU9JR0JBazZ1UjRSNlRrTVNYL3FwQkU4RDdUaFJjeWJDTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> JIANG C,ZHOU J,SHI P,et al.Ultra-low frequency oscillation analysis and robust fixed order control design[J].International Journal of Electrical Power &amp; Energy Systems,2019,104:269-278.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201717002&amp;v=MTc4MzBiTnFJOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVjczSUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈磊,路晓敏,陈亦平,等.利用暂态能量流的超低频振荡在线分析与紧急控制方法[J].电力系统自动化,2017,41(17):9-14.DOI:10.7500/AEPS20161208004.CHEN Lei,LU Xiaomin,CHEN Yiping,et al.Online analysis and emergency control of ultra-low-frequency oscillations using transient energy flow[J].Automation of Electric Power Systems,2017,41(17):9-14.DOI:10.7500/AEPS20161208004.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Optimization of governor parameters to prevent frequency oscillations in power systems">

                                <b>[15]</b> CHEN Lei,LU Xiaomin,MIN Yong,et al.Optimization of governor parameters to prevent frequency oscillations in power systems[J].IEEE Transactions on Power Systems,2018,33(4):4466-4474.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES28176E86CC877B9280CDE19DF6876B26&amp;v=MjM1MDBjYldTTjdpWkNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwZ3pMeTd3cWc9TmlmT2ZiR3dIOWJLMm9kREY1Z0hDM3RMeGhRYjZrd0pQWDdyMkdReg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> WANG Guoteng,XU Zheng,GUO Xiangyang,et al.Mechanism analysis and suppression method of ultra-low-frequency oscillations caused by hydropower units[J].International Journal of Electrical Power &amp; Energy Systems,2018,103:102-114.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust power system frequency control">

                                <b>[17]</b> BEVRANI H.Robust power system frequency control[M].Berlin,Germany:Springer,2014.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES8CC4C9E03D2433192BEECA81C546AB31&amp;v=MTE5MzNCdUhZZk9HUWxmQnJMVTA1dHBnekx5N3dxZz1OaWZPZmJ2TGJkVy9wdnBGWjU4TkNIODZ6aDhSbUVvSU93N3FyV0V3ZmJUbE43bWVDT052RlNpV1dyN0pJRnBtYQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> LIU Ziquan,YAO Wei,WEN Jinyu,et al.Effect analysis of generator governor system and its frequency mode on inter-area oscillations in power systems[J].International Journal of Electrical Power &amp; Energy Systems,2018,96:1-10.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="http://scholar.cnki.net/result.aspx?q=The complex structured singular value">

                                <b>[19]</b> PACKARD A,DOYLE J C.The complex structured singular value[J].Automatica,1993,29(1):71-109.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007810501097999&amp;v=MzE2OThJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublVyZk1KRndVVlYyN0didTVIdFRNcm85TVkr&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 冯纯伯,田玉平,忻欣.鲁棒控制系统设计[M].南京:东南大学出版社,1995.FENG Chunbo,TIAN Yuping,XIN Xin.Robust control system design[M].Nanjing:Southeast University Press,1995.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=9787030358646000&amp;v=Mjk0MTh2bktyaWZaZVp2RnlublVyZk1KRndVWEZxekdiTzdIdExKcDRsQll1c1BEQk04enhVU21EZDlTSDduM3hFOWZi&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 刘康志,姚郁.线性鲁棒控制[M].北京:科学出版社,2013.LIU Kangzhi,YAO Yu.Linear robust control[M].Beijing:Science Press,2013.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Analysis of hydro-coupled power plants and design of robust control to damp oscillatory modes">

                                <b>[22]</b> PICO H N,ALIPRANTIS D C,MCCALLEY J D,et al.Analysis of hydro-coupled power plants and design of robust control to damp oscillatory modes[J].IEEE Transactions on Power Systems,2015,30(2):632-643.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200716010&amp;v=MDg4MTBac0ZpRGhWNzNJSVRyQmZiRzRIdGJOcVk5RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 何飞跃,段献忠.基于结构奇异值的网络化水电机组鲁棒控制[J].电网技术,2007,31(16):30-36.HE Feiyue,DUAN Xianzhong.Research on structured singular value based networked robust control for hydroturbine unit[J].Power System Technology,2007,31(16):30-36.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Quasi steady-state models for long-term voltage and frequency dynamics simulation">

                                <b>[24]</b> GRENIER M,LEFEBVRE D,VAN CUTSEM T.Quasi steady-state models for long-term voltage and frequency dynamics simulation[C]// IEEE Russia Power Tech,June 27-30,2005,St Petersburg,Russia:8p.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Application of QSS Modeling to Stabilizer Design for Interarea Oscillations">

                                <b>[25]</b> VOURNAS C D,MANTZARIS J C.Application of QSS modeling to stabilizer design for interarea oscillations[J].IEEE Transactions on Power Systems,2010,25(4):1910-1917.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" >
                                    <b>[26]</b>
                                 杜文娟,王海风.电力系统低频功率振荡阻尼转矩分析理论与方法[M].北京:科学出版社,2015.DU Wenjuan,WANG Haifeng.Theory and method of low frequency oscillation damping torque in power system[M].Beijing:Science Press,2015.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Modelling and controlling hydropower plants">

                                <b>[27]</b> MUNOZ H A.Modelling and controlling hydropower plants[M].Berlin,Germany:Springer Science &amp; Business Media,2012.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Multivariable feedback control:analysis and design">

                                <b>[28]</b> SKOGESTAD S,POSTLETHWAITE I.Multivariable feedback control:analysis and design[M].New York,USA:Wiley New York,2007.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921015" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921015&amp;v=MDY2MjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWNzNKSVNIVGVyRzRIOWpPcm85RVlZUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

