

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136421805100000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921016%26RESULT%3d1%26SIGN%3dN0bco2BSrvfMMRNuDNOqi0MT4vo%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921016&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921016&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921016&amp;v=MjQ0MTNpRGhWTHpOSVNIVGVyRzRIOWpPcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#67" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#74" data-title="&lt;b&gt;1&lt;/b&gt; 直流微网系统结构 "><b>1</b> 直流微网系统结构</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#78" data-title="&lt;b&gt;2 B-DC的AVSG控制&lt;/b&gt; "><b>2 B-DC的AVSG控制</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#79" data-title="&lt;b&gt;2.1&lt;/b&gt; 直流微网&lt;b&gt;AVSG&lt;/b&gt;分析"><b>2.1</b> 直流微网<b>AVSG</b>分析</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;2.2 B-DC&lt;/b&gt;的&lt;b&gt;AVSG&lt;/b&gt;控制"><b>2.2 B-DC</b>的<b>AVSG</b>控制</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#136" data-title="&lt;b&gt;3 B-DC&lt;/b&gt;的&lt;b&gt;AVSG&lt;/b&gt;控制特性分析 "><b>3 B-DC</b>的<b>AVSG</b>控制特性分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#137" data-title="&lt;b&gt;3.1&lt;/b&gt; 启动特性分析"><b>3.1</b> 启动特性分析</a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;3.2&lt;/b&gt; 静态特性分析"><b>3.2</b> 静态特性分析</a></li>
                                                <li><a href="#151" data-title="&lt;b&gt;3.3&lt;/b&gt; 动态特性分析"><b>3.3</b> 动态特性分析</a></li>
                                                <li><a href="#153" data-title="&lt;b&gt;3.4&lt;/b&gt; 稳定性分析"><b>3.4</b> 稳定性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#157" data-title="&lt;b&gt;4&lt;/b&gt; 仿真分析 "><b>4</b> 仿真分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#159" data-title="&lt;b&gt;4.1&lt;/b&gt; 比较修正前后的&lt;b&gt;AVSG&lt;/b&gt;的控制效果"><b>4.1</b> 比较修正前后的<b>AVSG</b>的控制效果</a></li>
                                                <li><a href="#163" data-title="&lt;b&gt;4.2&lt;/b&gt; 修正后的&lt;b&gt;AVSG&lt;/b&gt;控制的效果验证"><b>4.2</b> 修正后的<b>AVSG</b>控制的效果验证</a></li>
                                                <li><a href="#165" data-title="&lt;b&gt;4.3&lt;/b&gt; 稳定性分析验证"><b>4.3</b> 稳定性分析验证</a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;4.4&lt;/b&gt; 负荷随机波动时系统仿真分析"><b>4.4</b> 负荷随机波动时系统仿真分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#172" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#205" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#223" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;图1 含B-DC的直流微网结构图&lt;/b&gt;"><b>图1 含B-DC的直流微网结构图</b></a></li>
                                                <li><a href="#114" data-title="&lt;b&gt;图2 B-DC的AVSG控制小信号模型&lt;/b&gt;"><b>图2 B-DC的AVSG控制小信号模型</b></a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;表1&lt;/b&gt; Δ&lt;i&gt;&lt;b&gt;i&lt;/b&gt;&lt;/i&gt;&lt;sub&gt;&lt;b&gt;dc&lt;/b&gt;&lt;/sub&gt;(&lt;i&gt;&lt;b&gt;s&lt;/b&gt;&lt;/i&gt;&lt;b&gt;)对Δ&lt;/b&gt;&lt;i&gt;&lt;b&gt;u&lt;/b&gt;&lt;/i&gt;&lt;sub&gt;&lt;b&gt;dc&lt;/b&gt;&lt;/sub&gt;(&lt;i&gt;&lt;b&gt;s&lt;/b&gt;&lt;/i&gt;&lt;b&gt;)的影响路径&lt;/b&gt;"><b>表1</b> Δ<i><b>i</b></i><sub><b>dc</b></sub>(<i><b>s</b></i><b>)对Δ</b><i><b>u</b></i><sub><b>dc</b></sub>(<i><b>s</b></i><b>)的影响路径</b></a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;图3 &lt;/b&gt;&lt;i&gt;&lt;b&gt;k&lt;/b&gt;&lt;/i&gt;&lt;sub&gt;&lt;b&gt;D&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;和&lt;/b&gt;&lt;i&gt;&lt;b&gt;C&lt;/b&gt;&lt;/i&gt;&lt;sub&gt;&lt;b&gt;vir&lt;/b&gt;&lt;/sub&gt;&lt;b&gt;变化时&lt;/b&gt;&lt;i&gt;&lt;b&gt;t&lt;/b&gt;&lt;/i&gt;&lt;sub&gt;&lt;b&gt;ff&lt;/b&gt;&lt;/sub&gt;(&lt;i&gt;&lt;b&gt;s&lt;/b&gt;&lt;/i&gt;&lt;b&gt;)的根轨迹簇&lt;/b&gt;"><b>图3 </b><i><b>k</b></i><sub><b>D</b></sub><b>和</b><i><b>C</b></i><sub><b>vir</b></sub><b>变化时</b><i><b>t</b></i><sub><b>ff</b></sub>(<i><b>s</b></i><b>)的根轨迹簇</b></a></li>
                                                <li><a href="#161" data-title="&lt;b&gt;图4 不同B-DC控制策略下直流母线电压的动态响应&lt;/b&gt;"><b>图4 不同B-DC控制策略下直流母线电压的动态响应</b></a></li>
                                                <li><a href="#170" data-title="&lt;b&gt;图5 负荷随机波动时系统仿真&lt;/b&gt;"><b>图5 负荷随机波动时系统仿真</b></a></li>
                                                <li><a href="#218" data-title="图A1 直流微电网类虚拟同步发电机控制框图">图A1 直流微电网类虚拟同步发电机控制框图</a></li>
                                                <li><a href="#219" data-title="图A2 等效电路图">图A2 等效电路图</a></li>
                                                <li><a href="#220" data-title="图A3 tf(s)与tff(s)的单位阶跃响应">图A3 tf(s)与tff(s)的单位阶跃响应</a></li>
                                                <li><a href="#221" data-title="图A4 loop1(s)、loop2(s)和loop3(s)的单位阶跃响应">图A4 loop1(s)、loop2(s)和loop3(s)的单位阶跃响应</a></li>
                                                <li><a href="#222" data-title="图A5修正后B-DC类虚拟同步发电机控制框图">图A5修正后B-DC类虚拟同步发电机控制框图</a></li>
                                                <li><a href="#224" data-title="图B1 不同B-DC控制策略下蓄电池输出功率的动态响应">图B1 不同B-DC控制策略下蓄电池输出功率的动态响应</a></li>
                                                <li><a href="#225" data-title="表B1 系统参数">表B1 系统参数</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="3">


                                    <a id="bibliography_1" title=" 康重庆,姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化,2017,41(9):2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing,YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):2-11.DOI:10.7500/AEPS 20170120004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MTU3OTdvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHpOSVNIVGVyRzRIOWJNcG85Rlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         康重庆,姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化,2017,41(9):2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing,YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):2-11.DOI:10.7500/AEPS 20170120004.
                                    </a>
                                </li>
                                <li id="5">


                                    <a id="bibliography_2" title=" 姚良忠,朱凌志,周明,等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化,2017,41(9):36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong,ZHU Lingzhi,ZHOU Ming,et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):36-43.DOI:10.7500/AEPS20170112013." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MDUyNDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkx6TklTSFRlckc0SDliTXBvOUZZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         姚良忠,朱凌志,周明,等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化,2017,41(9):36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong,ZHU Lingzhi,ZHOU Ming,et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):36-43.DOI:10.7500/AEPS20170112013.
                                    </a>
                                </li>
                                <li id="7">


                                    <a id="bibliography_3" title=" 鲁宗相,黄瀚,单葆国,等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化,2017,41(9):12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang,HUANG Han,SHAN Baoguo,et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):12-18.DOI:10.7500/AEPS20170109001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709003&amp;v=MDczODJIVGVyRzRIOWJNcG85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHpOSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         鲁宗相,黄瀚,单葆国,等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化,2017,41(9):12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang,HUANG Han,SHAN Baoguo,et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):12-18.DOI:10.7500/AEPS20170109001.
                                    </a>
                                </li>
                                <li id="9">


                                    <a id="bibliography_4" title=" 程浩忠,李隽,吴耀武,等.考虑高比例可再生能源的交直流输电网规划挑战与展望[J].电力系统自动化,2017,41(9):19-27.DOI:10.7500/AEPS20170111001.CHENG Haozhong,LI Jun,WU Yaowu,et al.Challenges and prospects for AC/DC transmission expansion planning considering high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):19-27.DOI:10.7500/AEPS20170111001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709004&amp;v=MzA0OTNvOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkx6TklTSFRlckc0SDliTXA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         程浩忠,李隽,吴耀武,等.考虑高比例可再生能源的交直流输电网规划挑战与展望[J].电力系统自动化,2017,41(9):19-27.DOI:10.7500/AEPS20170111001.CHENG Haozhong,LI Jun,WU Yaowu,et al.Challenges and prospects for AC/DC transmission expansion planning considering high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):19-27.DOI:10.7500/AEPS20170111001.
                                    </a>
                                </li>
                                <li id="11">


                                    <a id="bibliography_5" title=" 高鹏,陈红坤,张光亚,等.主动配电网中消纳高渗透率风电的风电源规划[J].电力系统自动化,2018,42(15):39-46.DOI:10.7500/AEPS20180131006.GAO Peng,CHEN Hongkun,ZHANG Guangya,et al.Planning of wind turbine generators for high-penetration wind power accommodation in active distribution network[J].Automation of Electric Power Systems,2018,42(15):39-46.DOI:10.7500/AEPS20180131006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815007&amp;v=MDA1NDFTSFRlckc0SDluTnFvOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkx6Tkk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         高鹏,陈红坤,张光亚,等.主动配电网中消纳高渗透率风电的风电源规划[J].电力系统自动化,2018,42(15):39-46.DOI:10.7500/AEPS20180131006.GAO Peng,CHEN Hongkun,ZHANG Guangya,et al.Planning of wind turbine generators for high-penetration wind power accommodation in active distribution network[J].Automation of Electric Power Systems,2018,42(15):39-46.DOI:10.7500/AEPS20180131006.
                                    </a>
                                </li>
                                <li id="13">


                                    <a id="bibliography_6" title=" 王洪坤,王守相,潘志新,等.含高渗透分布式电源配电网灵活性提升优化调度方法[J].电力系统自动化,2018,42(15):86-93.DOI:10.7500/AEPS20171225003.WANG Hongkun,WANG Shouxiang,PAN Zhixin,et al.Optimized dispatching method for flexibility improvement of distribution network with high-penetration distributed generation[J].Automation of Electric Power Systems,2018,42(15):86-93.DOI:10.7500/AEPS20171225003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815013&amp;v=MzA4NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHpOSVNIVGVyRzRIOW5OcW85RVo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         王洪坤,王守相,潘志新,等.含高渗透分布式电源配电网灵活性提升优化调度方法[J].电力系统自动化,2018,42(15):86-93.DOI:10.7500/AEPS20171225003.WANG Hongkun,WANG Shouxiang,PAN Zhixin,et al.Optimized dispatching method for flexibility improvement of distribution network with high-penetration distributed generation[J].Automation of Electric Power Systems,2018,42(15):86-93.DOI:10.7500/AEPS20171225003.
                                    </a>
                                </li>
                                <li id="15">


                                    <a id="bibliography_7" title=" 刘嘉彦,李勇,曹一家,等.考虑光伏利用效率的中低压配电网电压抬升抑制方法[J].电力系统自动化,2018,42(15):171-177.DOI:10.7500/AEPS20170516006.LIU Jiayan,LI Yong,CAO Yijia,et al.Suppression method of voltage rise in medium and low distribution networks considering utilization efficiency of photovoltaic power[J].Automation of Electric Power Systems,2018,42(15):171-177.DOI:10.7500/AEPS20170516006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815024&amp;v=MjQ1ODhadVpzRmlEaFZMek5JU0hUZXJHNEg5bk5xbzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         刘嘉彦,李勇,曹一家,等.考虑光伏利用效率的中低压配电网电压抬升抑制方法[J].电力系统自动化,2018,42(15):171-177.DOI:10.7500/AEPS20170516006.LIU Jiayan,LI Yong,CAO Yijia,et al.Suppression method of voltage rise in medium and low distribution networks considering utilization efficiency of photovoltaic power[J].Automation of Electric Power Systems,2018,42(15):171-177.DOI:10.7500/AEPS20170516006.
                                    </a>
                                </li>
                                <li id="17">


                                    <a id="bibliography_8" title=" 边晓燕,姜莹,赵耀,等.高渗透率可再生能源微电网的风柴荷协调调频策略[J].电力系统自动化,2018,42(15):102-109.DOI:10.7500/AEPS20170803006.BIAN Xiaoyan,JIANG Ying,ZHAO Yao,et al.Coordinated frequency regulation strategy of wind,diesel and load for microgrid with high-penetration renewable energy[J].Automation of Electric Power Systems,2018,42(15):102-109.DOI:10.7500/AEPS20170803006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815015&amp;v=MjE4OTJGaURoVkx6TklTSFRlckc0SDluTnFvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         边晓燕,姜莹,赵耀,等.高渗透率可再生能源微电网的风柴荷协调调频策略[J].电力系统自动化,2018,42(15):102-109.DOI:10.7500/AEPS20170803006.BIAN Xiaoyan,JIANG Ying,ZHAO Yao,et al.Coordinated frequency regulation strategy of wind,diesel and load for microgrid with high-penetration renewable energy[J].Automation of Electric Power Systems,2018,42(15):102-109.DOI:10.7500/AEPS20170803006.
                                    </a>
                                </li>
                                <li id="19">


                                    <a id="bibliography_9" title=" LIU Z F,LUO Y,ZHUO R Q,et al.Distributed reinforcement learning to coordinate current sharing and voltage restoration for islanded DC microgrid[J].Journal of Modern Power Systems and Clean Energy,2018,6(2):364-374." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802017&amp;v=MDMwOTMzenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMek5LRDNJYTdHNEg5bk1yWTlFWTRRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         LIU Z F,LUO Y,ZHUO R Q,et al.Distributed reinforcement learning to coordinate current sharing and voltage restoration for islanded DC microgrid[J].Journal of Modern Power Systems and Clean Energy,2018,6(2):364-374.
                                    </a>
                                </li>
                                <li id="21">


                                    <a id="bibliography_10" title=" WANG P B,WANG W,MENG N N,et al.Multi-objective energy management system for DC microgrids based on the maximum membership degree principle[J].Journal of Modern Power Systems and Clean Energy,2018,6(4):668-678." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804005&amp;v=MDQ5NjBGckNVUjdxZlp1WnNGaURoVkx6TktEM0lhN0c0SDluTXE0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         WANG P B,WANG W,MENG N N,et al.Multi-objective energy management system for DC microgrids based on the maximum membership degree principle[J].Journal of Modern Power Systems and Clean Energy,2018,6(4):668-678.
                                    </a>
                                </li>
                                <li id="23">


                                    <a id="bibliography_11" title=" ADHIKARI S,XU Q W,TANG Y,et al.Decentralized control of two DC microgrids interconnected with tie-line[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):599-608." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD000B46CC1908E3FAC3AF6126D418CC3D&amp;v=Mjc4MjlybnJDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGd6THk0dzYwPU5qN0Jhck80SHFQSXFmdzJaZUlQQkFrNnVXZGc2VTRMVG43Z3FtWXhlTHJuTg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         ADHIKARI S,XU Q W,TANG Y,et al.Decentralized control of two DC microgrids interconnected with tie-line[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):599-608.
                                    </a>
                                </li>
                                <li id="25">


                                    <a id="bibliography_12" >
                                        <b>[12]</b>
                                     ZHONG Q C,WEISS G.Synchronverters:inverters that mimic synchronous generators[J].IEEE Transactions on Industrial Electronics,2011,58(4):1259-1267.</a>
                                </li>
                                <li id="27">


                                    <a id="bibliography_13" title=" ZHONG Q C,NGUYEN P L,MA Z Y,et al.Self-synchronized synchronverters:inverters without a dedicated synchronization unit[J].IEEE Transactions on Power Electronics,2014,29(2):617-630." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Self-synchronized Synchronverters:Inverters Without a Dedicated Synchronization Unit">
                                        <b>[13]</b>
                                         ZHONG Q C,NGUYEN P L,MA Z Y,et al.Self-synchronized synchronverters:inverters without a dedicated synchronization unit[J].IEEE Transactions on Power Electronics,2014,29(2):617-630.
                                    </a>
                                </li>
                                <li id="29">


                                    <a id="bibliography_14" title=" SHI Rongliang,ZHANG Xing,LIU Fang,et al.Control strategy of virtual synchronous generator for improving frequency stability of islanded photovoltaic-battery-diesel microgrid[J].Automation of Electric Power Systems,2016,40(22):77-85." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622012&amp;v=MDA2NDdmWnVac0ZpRGhWTHpOSVNIVGVyRzRIOWZPclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         SHI Rongliang,ZHANG Xing,LIU Fang,et al.Control strategy of virtual synchronous generator for improving frequency stability of islanded photovoltaic-battery-diesel microgrid[J].Automation of Electric Power Systems,2016,40(22):77-85.
                                    </a>
                                </li>
                                <li id="31">


                                    <a id="bibliography_15" title=" 温春雪,陈丹,胡长斌,等.微网逆变器的VSG转动惯量和阻尼系数自适应控制[J].电力系统自动化,2018,42(17):120-129.DOI:10.7500/AEPS20180202001.WEN Chunxue,CHEN Dan,HU Changbin,et al.Self-adaptive control of rotational inertia and damping coefficient of VSG for converters in microgrid[J].Automation of Electric Power Systems,2018,42(17):120-129.DOI:10.7500/AEPS20180202001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817015&amp;v=MTk3OTJGaURoVkx6TklTSFRlckc0SDluTnFJOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         温春雪,陈丹,胡长斌,等.微网逆变器的VSG转动惯量和阻尼系数自适应控制[J].电力系统自动化,2018,42(17):120-129.DOI:10.7500/AEPS20180202001.WEN Chunxue,CHEN Dan,HU Changbin,et al.Self-adaptive control of rotational inertia and damping coefficient of VSG for converters in microgrid[J].Automation of Electric Power Systems,2018,42(17):120-129.DOI:10.7500/AEPS20180202001.
                                    </a>
                                </li>
                                <li id="33">


                                    <a id="bibliography_16" title=" 赵晶晶,吕雪,符杨,等.基于双馈感应风力发电机虚拟惯量和桨距角联合控制的风光柴微电网动态频率控制[J].中国电机工程学报,2015,35(15):3815-3822.ZHAO Jingjing,L&#220; Xue,FU Yang,et al.Dynamic frequency control strategy of wind/photovoltaic/diesel microgrid based on DFIG virtual inertia control and pitch angle control[J].Proceedings of the CSEE,2015,35(15):3815-3822." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201515009&amp;v=MTMwOTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkx6TlB5clBiYkc0SDlUTnFvOUZiWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         赵晶晶,吕雪,符杨,等.基于双馈感应风力发电机虚拟惯量和桨距角联合控制的风光柴微电网动态频率控制[J].中国电机工程学报,2015,35(15):3815-3822.ZHAO Jingjing,L&#220; Xue,FU Yang,et al.Dynamic frequency control strategy of wind/photovoltaic/diesel microgrid based on DFIG virtual inertia control and pitch angle control[J].Proceedings of the CSEE,2015,35(15):3815-3822.
                                    </a>
                                </li>
                                <li id="35">


                                    <a id="bibliography_17" title=" 柴建云,赵杨阳,孙旭东,等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化,2018,42(9):17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun,ZHAO Yangyang,SUN Xudong,et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems,2018,42(9):17-25.DOI:10.7500/AEPS 20171012015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809003&amp;v=MTE4MTZWTHpOSVNIVGVyRzRIOW5NcG85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         柴建云,赵杨阳,孙旭东,等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化,2018,42(9):17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun,ZHAO Yangyang,SUN Xudong,et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems,2018,42(9):17-25.DOI:10.7500/AEPS 20171012015.
                                    </a>
                                </li>
                                <li id="37">


                                    <a id="bibliography_18" title=" 王振雄,易皓,卓放,等.应用于光伏微网的一种虚拟同步发电机结构及其动态性能分析[J].中国电机工程学报,2017,37(2):444-453.WANG Zhenxiong,YI Hao,ZHUO Fang,et al.A hardware structure of virtual synchronous generator in photovoltaic microgrid and its dynamic performance analysis[J].Proceedings of the CSEE,2017,37(2):444-454." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702012&amp;v=MzEyMjFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMek5QeXJQYmJHNEg5Yk1yWTlFWm9RS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         王振雄,易皓,卓放,等.应用于光伏微网的一种虚拟同步发电机结构及其动态性能分析[J].中国电机工程学报,2017,37(2):444-453.WANG Zhenxiong,YI Hao,ZHUO Fang,et al.A hardware structure of virtual synchronous generator in photovoltaic microgrid and its dynamic performance analysis[J].Proceedings of the CSEE,2017,37(2):444-454.
                                    </a>
                                </li>
                                <li id="39">


                                    <a id="bibliography_19" title=" 蔡杰,王东方,李春来,等.基于虚拟同步发电机的单级式光伏系统控制策略研究[J].电力科学与工程,2016,32(2):1-7.CAI Jie,WANG Dongfang,LI Chunlai,et al.Control strategy for single-stage PV system based on virtual synchronous generator[J].Electric Power Science and Engineering,2016,32(2):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB201602001&amp;v=MjI3NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHpOSVNIYWJMRzRIOWZNclk5RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         蔡杰,王东方,李春来,等.基于虚拟同步发电机的单级式光伏系统控制策略研究[J].电力科学与工程,2016,32(2):1-7.CAI Jie,WANG Dongfang,LI Chunlai,et al.Control strategy for single-stage PV system based on virtual synchronous generator[J].Electric Power Science and Engineering,2016,32(2):1-7.
                                    </a>
                                </li>
                                <li id="41">


                                    <a id="bibliography_20" title=" 朱晓荣,蔡杰,王毅,等.风储直流微网虚拟惯性控制技术[J].中国电机工程学报,2016,36(1):49-58.ZHU Xiaorong,CAI Jie,WANG Yi,et al.Virtual inertia control of wind-battery-based DC micro-grid[J].Proceedings of the CSEE,2016,36(1):49-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601006&amp;v=MTkxNzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHpOUHlyUGJiRzRIOWZNcm85RllvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         朱晓荣,蔡杰,王毅,等.风储直流微网虚拟惯性控制技术[J].中国电机工程学报,2016,36(1):49-58.ZHU Xiaorong,CAI Jie,WANG Yi,et al.Virtual inertia control of wind-battery-based DC micro-grid[J].Proceedings of the CSEE,2016,36(1):49-58.
                                    </a>
                                </li>
                                <li id="43">


                                    <a id="bibliography_21" title=" 王毅,黑阳,付媛,等.基于变下垂系数的直流配电网自适应虚拟惯性控制[J].电力系统自动化,2017,30(8):116-124.DOI:10.7500/AEPS20160729015.WANG Yi,HEI Yang,FU Yuan,et al.Adaptive virtual inertia control of DC distribution network based on variable droop coefficient[J].Automation of Electric Power Systems,2017,41(8):116-124.DOI:10.7500/AEPS20160729015." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708019&amp;v=MDE2OTFNcDQ5RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHpOSVNIVGVyRzRIOWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         王毅,黑阳,付媛,等.基于变下垂系数的直流配电网自适应虚拟惯性控制[J].电力系统自动化,2017,30(8):116-124.DOI:10.7500/AEPS20160729015.WANG Yi,HEI Yang,FU Yuan,et al.Adaptive virtual inertia control of DC distribution network based on variable droop coefficient[J].Automation of Electric Power Systems,2017,41(8):116-124.DOI:10.7500/AEPS20160729015.
                                    </a>
                                </li>
                                <li id="45">


                                    <a id="bibliography_22" title=" 于明,王毅,李永刚,等.基于预测方法的直流微网混合储能虚拟惯性控制[J].电网技术,2017,41(5):1526-1532.YU Ming,WANG Yi,LI Yonggang,et al.Virtual inertia control of hybrid energy storage in DC microgrid based on predictive method[J].Power System Technology,2017,41(5):1526-1532." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705025&amp;v=MDkyMTZxQnRHRnJDVVI3cWZadVpzRmlEaFZMek5JVHJCZmJHNEg5Yk1xbzlIWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         于明,王毅,李永刚,等.基于预测方法的直流微网混合储能虚拟惯性控制[J].电网技术,2017,41(5):1526-1532.YU Ming,WANG Yi,LI Yonggang,et al.Virtual inertia control of hybrid energy storage in DC microgrid based on predictive method[J].Power System Technology,2017,41(5):1526-1532.
                                    </a>
                                </li>
                                <li id="47">


                                    <a id="bibliography_23" title=" 朱晓荣,谢志云,荆树志.直流微电网虚拟惯性控制及其稳定性分析[J].电网技术,2017,41(12):3884-3891.ZHU Xiaorong,XIE Zhiyun,JING Shuzhi.Virtual inertia control and stability analysis of DC micro-grid[J].Power System Technology,2017,41(12):3884-3893." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712020&amp;v=MDI1MzZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkx6TklUckJmYkc0SDliTnJZOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         朱晓荣,谢志云,荆树志.直流微电网虚拟惯性控制及其稳定性分析[J].电网技术,2017,41(12):3884-3891.ZHU Xiaorong,XIE Zhiyun,JING Shuzhi.Virtual inertia control and stability analysis of DC micro-grid[J].Power System Technology,2017,41(12):3884-3893.
                                    </a>
                                </li>
                                <li id="49">


                                    <a id="bibliography_24" title=" 伍文华,陈燕东,罗安,等.一种直流微网双向并网变换器虚拟惯性控制策略[J].中国电机工程学报,2017,37(2):360-371.WU Wenhua,CHEN Yandong,LUO An,et al.A virtual inertia control strategy for bidirectional grid-connected converters in DC micro-grids[J].Proceedings of the CSEE,2017,37(2):360-372." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702004&amp;v=MjAxODY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHpOUHlyUGJiRzRIOWJNclk5RllJUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         伍文华,陈燕东,罗安,等.一种直流微网双向并网变换器虚拟惯性控制策略[J].中国电机工程学报,2017,37(2):360-371.WU Wenhua,CHEN Yandong,LUO An,et al.A virtual inertia control strategy for bidirectional grid-connected converters in DC micro-grids[J].Proceedings of the CSEE,2017,37(2):360-372.
                                    </a>
                                </li>
                                <li id="51">


                                    <a id="bibliography_25" title=" WU W H,CHEN Y D,LUO A,et al.A virtual inertia control strategy for DC microgrids analogized with virtual synchronous machines[J].IEEE Transactions on Industrial Electronics,2017,64(7):6005-6016." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A virtual inertia control strategy for DC microgrids analogized with virtual synchronous machines">
                                        <b>[25]</b>
                                         WU W H,CHEN Y D,LUO A,et al.A virtual inertia control strategy for DC microgrids analogized with virtual synchronous machines[J].IEEE Transactions on Industrial Electronics,2017,64(7):6005-6016.
                                    </a>
                                </li>
                                <li id="53">


                                    <a id="bibliography_26" title=" 程启明,杨小龙,褚思远,等.基于虚拟直流发电机的光伏系统控制策略[J].高电压技术,2017,43(7):2097-2104.CHENG Qiming,YANG Xiaolong,CHU Siyuan,et al.Research on control strategy of PV system based on virtual DC generator[J].High Voltage Engineering,2017,43(7):2097-2104." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201707001&amp;v=MTg3NDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkx6TklpblNaTEc0SDliTXFJOUZaWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         程启明,杨小龙,褚思远,等.基于虚拟直流发电机的光伏系统控制策略[J].高电压技术,2017,43(7):2097-2104.CHENG Qiming,YANG Xiaolong,CHU Siyuan,et al.Research on control strategy of PV system based on virtual DC generator[J].High Voltage Engineering,2017,43(7):2097-2104.
                                    </a>
                                </li>
                                <li id="55">


                                    <a id="bibliography_27" title=" 张辉,张凯涛,肖曦,等.模拟直流发电机特性的储能变换器控制策略[J].电力系统自动化,2017,41(20):126-132.DOI:10.7500/AEPS20170408003.ZHANG Hui,ZHANG Kaitao,XIAO Xi,et al.Control strategy of energy storage converter for simulating DC generator characteristics[J].Automation of Electric Power Systems,2017,41(20):126-132.DOI:10.7500/AEPS 20170408003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720018&amp;v=MTQwNzMzenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMek5JU0hUZXJHNEg5Yk9yNDlFYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         张辉,张凯涛,肖曦,等.模拟直流发电机特性的储能变换器控制策略[J].电力系统自动化,2017,41(20):126-132.DOI:10.7500/AEPS20170408003.ZHANG Hui,ZHANG Kaitao,XIAO Xi,et al.Control strategy of energy storage converter for simulating DC generator characteristics[J].Automation of Electric Power Systems,2017,41(20):126-132.DOI:10.7500/AEPS 20170408003.
                                    </a>
                                </li>
                                <li id="57">


                                    <a id="bibliography_28" title=" 张辉,谭树成,肖曦,等.具有直流电机特性的储能接口变换器控制策略[J].高电压技术,2018,44(1):119-125.ZHANG Hui,TAN Shucheng,XIAO Xi,et al.Control strategy of energy storage converter with DC machine characteristics[J].High Voltage Engineering,2018,44(1):119-125." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201801016&amp;v=MjgxMjU3cWZadVpzRmlEaFZMek5JaW5TWkxHNEg5bk1ybzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         张辉,谭树成,肖曦,等.具有直流电机特性的储能接口变换器控制策略[J].高电压技术,2018,44(1):119-125.ZHANG Hui,TAN Shucheng,XIAO Xi,et al.Control strategy of energy storage converter with DC machine characteristics[J].High Voltage Engineering,2018,44(1):119-125.
                                    </a>
                                </li>
                                <li id="59">


                                    <a id="bibliography_29" title=" SAMANTA S,MISHRA J P,ROY B K.Virtual DC machine:an inertia emulation and control technique for a bidirectional DC-DC converter in a DC microgrid[J].IET Electric Power Applications,2018,12(6):874-884." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Virtual DC machine:an inertia emulation and control technique for a bidirectional DC-DC converter in a DC microgrid">
                                        <b>[29]</b>
                                         SAMANTA S,MISHRA J P,ROY B K.Virtual DC machine:an inertia emulation and control technique for a bidirectional DC-DC converter in a DC microgrid[J].IET Electric Power Applications,2018,12(6):874-884.
                                    </a>
                                </li>
                                <li id="61">


                                    <a id="bibliography_30" title=" 王毅,张丽荣,李和明,等.风电直流微网的电压分层协调控制[J].中国电机工程学报,2013,33(4):16-24.WANG Yi,ZHANG Lirong,LI Heming,et al.Hierarchical coordinated control of wind turbine-based DC microgrid[J].Proceedings of the CSEE,2013,33(4):16-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304005&amp;v=MTc1NTh0R0ZyQ1VSN3FmWnVac0ZpRGhWTHpOUHlyUGJiRzRIOUxNcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         王毅,张丽荣,李和明,等.风电直流微网的电压分层协调控制[J].中国电机工程学报,2013,33(4):16-24.WANG Yi,ZHANG Lirong,LI Heming,et al.Hierarchical coordinated control of wind turbine-based DC microgrid[J].Proceedings of the CSEE,2013,33(4):16-24.
                                    </a>
                                </li>
                                <li id="63">


                                    <a id="bibliography_31" title=" 谢志云.直流微电网惯性控制及其稳定性分析研究[D].保定:华北电力大学,2018.XIE Zhiyun.Virtual inertia control and stability analysis of DC micro-grid[D].Baoding:North China Electric Power University,2018." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018278230.nh&amp;v=MDY3NjRSN3FmWnVac0ZpRGhWTHpOVkYyNkZyRy9GdFBQcjVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         谢志云.直流微电网惯性控制及其稳定性分析研究[D].保定:华北电力大学,2018.XIE Zhiyun.Virtual inertia control and stability analysis of DC micro-grid[D].Baoding:North China Electric Power University,2018.
                                    </a>
                                </li>
                                <li id="65">


                                    <a id="bibliography_32" title=" 支娜,张辉,肖曦,等.分布式控制的直流微电网系统级稳定性分析[J].中国电机工程学报,2016,36(2):368-378.ZHI Na,ZHANG Hui,XIAO Xi,et al.System-level stability analysis of DC microgrid with distributed control strategy[J].Proceedings of the CSEE,2016,36(2):368-378." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201602007&amp;v=MjYyMDNVUjdxZlp1WnNGaURoVkx6TlB5clBiYkc0SDlmTXJZOUZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         支娜,张辉,肖曦,等.分布式控制的直流微电网系统级稳定性分析[J].中国电机工程学报,2016,36(2):368-378.ZHI Na,ZHANG Hui,XIAO Xi,et al.System-level stability analysis of DC microgrid with distributed control strategy[J].Proceedings of the CSEE,2016,36(2):368-378.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-06-11 17:45</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),132-144 DOI:10.7500/AEPS20180730015            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于虚拟同步发电机的直流微网<b>DC-DC</b>变换器控制策略</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9C%B1%E6%99%93%E8%8D%A3&amp;code=07511155&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">朱晓荣</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AD%9F%E5%87%A1%E5%A5%87&amp;code=32659473&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">孟凡奇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B0%A2%E5%BF%97%E4%BA%91&amp;code=42636181&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谢志云</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E5%8C%97%E7%94%B5%E5%8A%9B%E5%A4%A7%E5%AD%A6)&amp;code=0049177&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电力系统国家重点实验室(华北电力大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B8%A9%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=1731602&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网温州供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对直流微网惯性低,母线电压易受功率波动影响的问题,文中提出了一种直流微网类虚拟同步发电机控制策略并将其应用到双向DC-DC变换器中,提高了直流微网的惯性,抑制了直流母线的电压波动。首先,通过类比交流微网中的虚拟同步发电机控制,得到了适用于直流微网中的类虚拟同步发电机控制。其次,通过建立小信号模型,对所提控制策略进行了理论分析,并针对电压动态变化过程中初始阶段的大扰动,采用前馈补偿进行了修正。然后,分析了加入虚拟惯性后控制参数对稳定性的影响。最后,通过MATLAB/Simulink仿真分析验证了所提理论分析和控制策略的有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%BE%AE%E7%BD%91(%E5%BE%AE%E7%94%B5%E7%BD%91)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">微网(微电网);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E6%8D%A2%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变换器;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%82%A8%E8%83%BD%E5%8D%95%E5%85%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">储能单元;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%B1%BB%E8%99%9A%E6%8B%9F%E5%90%8C%E6%AD%A5%E5%8F%91%E7%94%B5%E6%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">类虚拟同步发电机;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%B0%8F%E4%BF%A1%E5%8F%B7%E6%A8%A1%E5%9E%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">小信号模型;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    *朱晓荣（1972—），女，通信作者，博士，副教授，主要研究方向：新能源发电及并网技术、直流微网。E-mail:xiaorongzhu@ncepu.edu.cn;
                                </span>
                                <span>
                                    孟凡奇（1995—），男，硕士研究生，主要研究方向：新能源发电及并网技术。E-mail:401151097@qq.com;
                                </span>
                                <span>
                                    谢志云（1993—），女，硕士，主要研究方向：新能源发电及并网技术。E-mail:zhiyun-cn@foxmail.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-30</p>

            </div>
                    <h1><b>Control Strategy of DC-DC Converter in DC Microgrid Based on Virtual Synchronous Generator</b></h1>
                    <h2>
                    <span>ZHU Xiaorong</span>
                    <span>MENG Fanqi</span>
                    <span>XIE Zhiyun</span>
            </h2>
                    <h2>
                    <span>State Key Laboratory of Alternate Electrical Power System with Renewable Energy Sources (North China Electric Power University)</span>
                    <span>State Grid Wenzhou Power Supply Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the problems of low inertia of DC microgrids and power fluctuation which easily effects the bus voltage, a control strategy of analogous virtual synchronous generator is proposed and applied in bi-directional DC-DC converter to strengthen the inertia of DC microgrid and suppress voltage fluctuation of DC bus. Firstly, the virtual synchronous generator control in AC microgrid is analogized to obtain the control strategy of analogous virtual synchronous which is suitable in DC microgrid. Then, the small-signal model is built to theoretically analyze the proposed strategy. The large disturbance in the beginning changes of voltage is corrected by the feedforward compensation. Furthermore, the influence of control parameters on stability after using virtual inertia is analyzed. Finally, the effectiveness of the above theoretical analysis and control strategy is verified by MATLAB/Simulink Simulations.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=microgrid&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">microgrid;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=converter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">converter;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=energy%20storage%20unit&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">energy storage unit;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=analogous%20virtual%20synchronous%20generator&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">analogous virtual synchronous generator;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=small-signal%20model&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">small-signal model;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-30</p>
                            </div>


        <!--brief start-->
                        <h3 id="67" name="67" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="68">在能源安全和气候变化的双重压力下,风电、光伏等可再生能源在中国乃至全球得到了快速发展,高比例可再生能源并网将成为未来电力系统的重要特征<citation id="179" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><link href="7" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。高比例可再生能源电力系统的高不确定性和高度电力电子化特征将对电力系统的规划<citation id="180" type="reference"><link href="9" rel="bibliography" /><link href="11" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>]</sup></citation>、运行<citation id="181" type="reference"><link href="13" rel="bibliography" /><link href="15" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>、稳定分析<citation id="182" type="reference"><link href="3" rel="bibliography" /><link href="5" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>]</sup></citation>等带来巨大改变。在微网中,随着可再生能源渗透率的不断增加,微网的电能质量问题引起了广泛关注<citation id="183" type="reference"><link href="17" rel="bibliography" /><link href="19" rel="bibliography" /><link href="21" rel="bibliography" /><link href="23" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="69">直流微网中,由于电力电子变流器的隔离作用,用于提供自然惯性支撑的旋转动能被“隐藏”起来,且直流侧电容较小,这使得直流微网成为一个低惯性网络,导致直流母线电压对负荷频繁投切、分布式电源出力波动等常见扰动极为敏感。较大的功率突变将会引起直流母线电压的剧烈波动,严重影响电能质量,甚至还会危害系统的安全稳定运行。因此,通过控制技术提高直流微网的惯性,减小直流母线电压的波动对直流微网的安全运行具有重要意义。</p>
                </div>
                <div class="p1">
                    <p id="70">虚拟同步发电机(virtual synchronous generator,VSG)技术在分布式电源并网研究中得到了诸多学者的青睐,特别是在交流微网中得到了广泛的应用<citation id="184" type="reference"><link href="25" rel="bibliography" /><link href="27" rel="bibliography" /><link href="29" rel="bibliography" /><link href="31" rel="bibliography" /><link href="33" rel="bibliography" /><link href="35" rel="bibliography" /><link href="37" rel="bibliography" /><link href="39" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>。其中,文献<citation id="185" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation>对VSG技术在风电机组中的应用进行了探讨;文献<citation id="186" type="reference">[<a class="sup">18</a>,<a class="sup">19</a>]</citation>提出了基于VSG的光伏系统控制策略。</p>
                </div>
                <div class="p1">
                    <p id="71">但上述研究都是针对抑制频率的波动提出的,对于直流微网电压惯性控制的研究成果较少。目前直流微网增强惯性控制的方法可分为两类:改变下垂系数<citation id="190" type="reference"><link href="41" rel="bibliography" /><link href="43" rel="bibliography" /><link href="45" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>和附加微分环节<citation id="187" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。文献<citation id="191" type="reference">[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</citation>将直流母线电压变化率与下垂系数调节联系在一起,根据电压变化率来调整下垂系数,产生额外的功率以保持电压的暂态稳定性。文献<citation id="188" type="reference">[<a class="sup">23</a>]</citation>提出了在控制外环附加惯性控制,提高了抑制直流母线电压突变的能力。但上述控制都引入电压微分项,容易引入高频干扰,造成换流器输出功率抖动<citation id="189" type="reference"><link href="49" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="72">针对上述虚拟惯性技术引入微分项,易产生高频干扰的问题,文献<citation id="194" type="reference">[<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>,<a class="sup">28</a>,<a class="sup">29</a>,<a class="sup">30</a>]</citation>提出了关于直流微网的虚拟发电机的控制策略。其中,文献<citation id="195" type="reference">[<a class="sup">24</a>,<a class="sup">25</a>]</citation>提出了应用于并网换流器的VSG控制,增强了系统的惯性,但由于下垂系数与阻尼系数的结合,导致对系统的一次调压以及阻尼的提供需要进行配合协调。文献<citation id="192" type="reference">[<a class="sup">26</a>]</citation>提出了基于直流发电机的控制策略以提高光伏发电系统的抗扰性,但上述文献均未考虑离网运行时对系统的惯性支持。为减小对交流主网电能质量的影响,避免一次能源的反复调节,以及在离网运行时可以获取惯性支持,可以考虑储能单元的利用<citation id="193" type="reference"><link href="43" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>。文献<citation id="196" type="reference">[<a class="sup">27</a>,<a class="sup">28</a>,<a class="sup">29</a>,<a class="sup">30</a>]</citation>提出了应用于储能单元的模拟直流发电机特性的控制策略,通过控制使DC-DC换流器端口模拟出惯性与阻尼的特性,但该方法的推导与控制方法复杂,不利于实际应用。</p>
                </div>
                <div class="p1">
                    <p id="73">目前,对于直流微网的虚拟惯性研究主要存在如下问题:①引入电压微分项可能会造成系统稳定性下降;②较为实用的储能侧虚拟惯性技术的研究较少。针对上述问题,本文提出了储能单元DC-DC变流器的类VSG(analogous virtual synchronous generator,AVSG)控制。首先,分析了VSG技术在交流微网和直流微网应用中的本质区别,并结合充放电转换形式,定义了适应直流微网的AVSG控制方程,给出了相应的等效电路。然后,在储能应用中,基于小信号模型分析,修正了电压变化的动态过程中初始阶段的扰动,提出了双向DC-DC变流器的AVSG控制方法,并进行了控制特性分析。最后,通过仿真分析验证了上述理论分析和控制策略的有效性。</p>
                </div>
                <h3 id="74" name="74" class="anchor-tag"><b>1</b> 直流微网系统结构</h3>
                <div class="p1">
                    <p id="75">图1所示为含有双向DC-DC变流器(B-DC)的直流微网结构图,主要包含了分布式发电单元、储能单元、负荷单元以及相应的变流器。B-DC主电路如图1所示。图中,<i>L</i>为滤波电感;<i>R</i>为等效电阻;<i>C</i>为稳压电容;<i>u</i><sub>b</sub>,<i>u</i><sub>dc</sub>,<i>i</i><sub>b</sub>和<i>i</i><sub>dc</sub>分别表示储能单元电压、直流母线电压、电感电流和变流器输出电流。</p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921016_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 含B-DC的直流微网结构图" src="Detail/GetImg?filename=images/DLXT201921016_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 含B-DC的直流微网结构图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921016_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Structure diagram of DC microgrid with B-DC</b></p>

                </div>
                <div class="p1">
                    <p id="77">图1中,储能单元通过独立的B-DC与直流母线直接相连,当储能变流器失效时,可在确保直流母线电压和网内功率平衡的前提下,维持分布式发电单元变流器的原有工作模式。同时,图1中所示的拓扑结构更易于直流微网扩展,分布式发电单元变流器无须针对VSG特性重新设计,主要的控制策略由储能变流器实现,面对分布式发电单元和负荷单元的扰动,孤岛运行时系统的动态特性以及微网内能量供需平衡的维持,主要取决于储能交流器;分布式发电单元进行最大功率跟踪控制,其硬件和控制参数对系统的动态特性影响很小。</p>
                </div>
                <h3 id="78" name="78" class="anchor-tag"><b>2 B-DC的AVSG控制</b></h3>
                <h4 class="anchor-tag" id="79" name="79"><b>2.1</b> 直流微网<b>AVSG</b>分析</h4>
                <div class="p1">
                    <p id="80">交流微网中,VSG控制常应用于并网换流器上,使其外特性模拟出与同步发电机相似的一次调频、惯性以及阻尼特性<citation id="197" type="reference"><link href="27" rel="bibliography" /><sup>[<a class="sup">13</a>]</sup></citation>。目前,常见的VSG控制策略都以转子的机械运动方程为核心,如式(1)所示。</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>2</mn><mi>Η</mi><mfrac><mrow><mtext>d</mtext><mi>ω</mi></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>n</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>D</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>P</i><sub>in</sub>,<i>P</i><sub>out</sub>和<i>P</i><sub>D</sub>分别为输入机械功率、输出电磁功率和阻尼功率;<i>ω</i>为VSG角频率;<i>H</i>为虚拟惯性时间常数,定义为转子以额定转速旋转时储存的动能与发电机组额定容量的比值<citation id="198" type="reference"><link href="41" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="83">输入功率<i>P</i><sub>in</sub>为<i>P</i>-<i>ω</i>下垂控制下的输出,模拟了同步发电机的一次调频能力;阻尼功率<i>P</i><sub>D</sub>表征了同步发电机的阻尼特性。为获得良好的动态、静态以及启动特性,通过分析现有的VSG控制策略,将额定角频率<i>ω</i><sub>N</sub>引入惯性环节,并在一次调频与阻尼环节中引入公共母线角频率<i>ω</i><sub>g</sub>作为反馈信号,则式(1)可表示为:</p>
                </div>
                <div class="p1">
                    <p id="84" class="code-formula">
                        <mathml id="84"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mn>2</mn><mi>Η</mi><mfrac><mrow><mtext>d</mtext><mo stretchy="false">(</mo><mi>ω</mi><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>k</mi><mo stretchy="false">(</mo><mi>ω</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false">)</mo><mo>+</mo><mi>Ρ</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mtext>o</mtext><mtext>u</mtext><mtext>t</mtext></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>k</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo stretchy="false">(</mo><mi>ω</mi><mo>-</mo><mi>ω</mi><msub><mrow></mrow><mtext>g</mtext></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="85">式中:<i>P</i><sub>N</sub>为<i>P</i>-<i>ω</i>下垂控制的额定功率;<i>k</i>为<i>P</i>-<i>ω</i>下垂系数;<i>k</i><sub>d</sub>为频率阻尼系数。</p>
                </div>
                <div class="p1">
                    <p id="86">由式(2)可知,由于虚拟惯性时间常数<i>H</i>的存在,当电网频率突然变化时,换流器通过释放或吸收有功功率来阻止频率变化,相当于同步发电机的惯性作用;阻尼系数<i>k</i><sub>d</sub>的存在,反映了阻尼系统抑制频率振荡的能力;下垂系数<i>k</i>的存在,表征了系统的一次调频特性。</p>
                </div>
                <div class="p1">
                    <p id="87">在直流微网中,电压是衡量系统内功率平衡的唯一指标<citation id="199" type="reference"><link href="49" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>。因此,与交流系统不同,直流微网的惯性应体现在阻止直流母线电压的突变上,阻尼则体现为抑制电压振荡的能力。由于直流微网中电力电子器件的隔离作用,具有旋转动能的电源无法直接对直流电压的变化做出响应。相反的,直流微网中直流侧的电容器具备稳定电压的能力,在功率波动时可迅速调动其储存的能量,来缓减电压变化<citation id="200" type="reference"><link href="47" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。因此,类比式(1)中转子转速变化时频率与功率的关系,得到电流关系式,并以电容的无功功率代替转子动能,可以得到如式(3)所示的表达式。</p>
                </div>
                <div class="p1">
                    <p id="88" class="code-formula">
                        <mathml id="88"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>i</mi><mo>=</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mtext>d</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="89">式中:Δ<i>i</i>,<i>i</i><sub>set</sub>和<i>i</i><sub>d</sub>分别为惯性电流、输入电流和阻尼电流;<i>u</i><sup>*</sup><sub>dc</sub>为AVSG的输出电压;<i>C</i><sub>vir</sub>为虚拟惯性系数。</p>
                </div>
                <div class="p1">
                    <p id="90">类比式(2),在式(3)中惯性环节引入额定电压<i>u</i><sub>N</sub>,将直流母线电压<i>u</i><sub>dc</sub>作为反馈信号引入一次调压与阻尼环节中,此外,考虑到式(3)为电压电流的关系表达,采用<i>I</i>-<i>U</i>下垂控制作为一次调压环节,为系统提供一定的电压支持,其额定电流<i>i</i><sub>N</sub>=0,得出直流微网AVSG控制的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="91" class="code-formula">
                        <mathml id="91"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>C</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mfrac><mrow><mtext>d</mtext><mo stretchy="false">(</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>-</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo stretchy="false">)</mo></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">(</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">)</mo><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>k</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">(</mo><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i>k</i><sub>droop</sub>为<i>I</i>-<i>U</i>下垂系数;<i>k</i><sub>D</sub>为电压阻尼系数。</p>
                </div>
                <div class="p1">
                    <p id="93">直流微网的AVSG控制框图如附录A图A1所示。其中,AVSG控制的输出电压<i>u</i><sup>*</sup><sub>dc</sub>作为提供给电压外环的参考值,为消除电压稳态误差,外环采用比例—积分(PI)控制器,使换流器直流侧电压<i>u</i><sub>dc</sub>始终跟踪参考值<i>u</i><sup>*</sup><sub>dc</sub>。</p>
                </div>
                <div class="p1">
                    <p id="94">根据式(4)得到直流微网下垂控制以及AVSG控制的等效电路图分别如附录A图A2(a)和(b)所示。其中,阻抗<i>R</i><sub>d</sub>表示下垂系数,反映了一次调压特性;可变电感<i>L</i><sub>PI</sub>表示电压外环的PI控制器;电容<i>C</i><sub>vir</sub>表示AVSG对微网的惯性支持;可控电流源-<i>k</i><sub>D</sub><i>u</i><sub>D</sub>表示AVSG对系统的阻尼支持,<i>u</i><sub>D</sub>为可控电流源的电压。根据电路的基尔霍夫电流定律可知,在传统的下垂控制作用下,输出电流<i>i</i><sub>dc</sub>只由<i>R</i><sub>d</sub>的大小决定。而在AVSG控制作用下,输出电流<i>i</i><sub>dc</sub>由<i>R</i><sub>d</sub>,<i>C</i><sub>vir</sub>以及-<i>k</i><sub>D</sub><i>u</i><sub>D</sub>上的电流共同决定,说明AVSG控制通过模拟发电机的特性来增强系统的惯性和阻尼,从而改善了电压质量。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.2 B-DC</b>的<b>AVSG</b>控制</h4>
                <div class="p1">
                    <p id="96">储能单元作为直流微网的一个重要组成部分,通过合理有效的控制策略设计可优化直流微网的安全稳定性能<citation id="201" type="reference"><link href="63" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。其中常见的下垂控制以及一些改进的控制策略,为维持系统稳定运行提供了很多思路,但直流微网的低惯性与低阻尼特性导致系统在扰动发生时,电压产生的剧烈波动,从而会对系统产生较大的冲击。综合考虑一次调压、惯性与阻尼特性,将直流微网AVSG控制策略应用到储能单元的DC-DC变流器中,来改善直流母线电压的动态特性。</p>
                </div>
                <h4 class="anchor-tag" id="97" name="97"><b>2.2.1</b> AVSG控制小信号建模</h4>
                <div class="p1">
                    <p id="98">为研究AVSG控制在储能单元侧变流器中的应用,建立如图1所示的双向Buck-Boost型DC-DC换流器的平均状态模型<citation id="202" type="reference"><link href="65" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="99" class="code-formula">
                        <mathml id="99"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>C</mi><mfrac><mrow><mtext>d</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>=</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>d</mi><mo stretchy="false">)</mo><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>u</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mi>R</mi><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>+</mo><mi>L</mi><mfrac><mrow><mtext>d</mtext><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mrow><mtext>d</mtext><mi>t</mi></mrow></mfrac><mo>+</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>d</mi><mo stretchy="false">)</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="100">式中:<i>d</i>为DC-DC换流器在Boost模式下的占空比。</p>
                </div>
                <div class="p1">
                    <p id="101">将式(5)在稳态值附近线性化,并进行Laplace变换,得到B-DC的小信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="102" class="code-formula">
                        <mathml id="102"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mrow><mtable columnalign="left"><mtr><mtd><mi>s</mi><mi>C</mi><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>D</mi><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>-</mo><mi>Ι</mi><msub><mrow></mrow><mtext>b</mtext></msub><mtext>Δ</mtext><mi>d</mi><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mtd></mtr><mtr><mtd><mi>s</mi><mi>L</mi><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>-</mo><mi>R</mi><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>-</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>D</mi><mo stretchy="false">)</mo><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>d</mi></mtd></mtr></mtable></mrow></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="103">式中:Δ<i>u</i><sub>b</sub>,Δ<i>i</i><sub>b</sub>,Δ<i>d</i>,Δ<i>u</i><sub>dc</sub>以及Δ<i>i</i><sub>dc</sub>分别为储能单元输出电压<i>u</i><sub>b</sub>、电感电流<i>i</i><sub>b</sub>、占空比<i>d</i>、母线电压<i>u</i><sub>dc</sub>以及电流<i>i</i><sub>dc</sub>的扰动量,变量间的关系见附录A式(A1)和式(A2);<i>U</i><sub>b</sub>,<i>I</i><sub>b</sub>,<i>D</i>,<i>U</i><sub>dc</sub>和<i>I</i><sub>dc</sub>分别为相应变量的稳态值。其中,根据平均模型推导出的双向DC-DC变流器的开环传递函数详见附录A式(A3)至式(A8)。</p>
                </div>
                <div class="p1">
                    <p id="104">忽略能量损耗,由双向DC-DC变流器两侧功率平衡可得:</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msub><mrow></mrow><mtext>b</mtext></msub><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>7</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">将式(7)小信号线性化,并忽略二次扰动项,可得:</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mtext>b</mtext></msub><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mtext>b</mtext></msub><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">根据叠加定理,忽略式(8)中扰动项Δ<i>u</i><sub>b</sub>和Δ<i>u</i><sub>dc</sub>,经Laplace变换可得Δ<i>i</i><sub>dc</sub>(<i>s</i>)和Δ<i>i</i><sub>b</sub>(<i>s</i>)之间的传递函数为:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>i</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">对式(4)进行Laplace变换,以及小信号线性化,得到AVSG控制的小信号模型为:</p>
                </div>
                <div class="p1">
                    <p id="111" class="code-formula">
                        <mathml id="111"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>Δ</mtext><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mi>s</mi></mrow></mfrac><mo stretchy="false">[</mo><mo>-</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>k</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>-</mo><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="112">式中:Δ<i>u</i><sup>*</sup><sub>dc</sub>(<i>s</i>)为AVSG的输出电压扰动量。</p>
                </div>
                <div class="p1">
                    <p id="113">附录A式(A3)至式(A9)共同描述了AVSG控制应用于储能单元时的小信号模型,其建立的AVSG控制下的B-DC小信号模型如图2所示。该模型采用电压电流双闭环控制结构,电压外环的PI控制,传递函数<i>G</i><sub>v</sub>=<i>k</i><sub>pv</sub>+<i>k</i><sub>iv</sub>/<i>s</i>,<i>k</i><sub>pv</sub>和<i>k</i><sub>iv</sub>为控制参数,使换流器直流侧电压<i>u</i><sub>dc</sub>始终跟踪参考值<i>u</i><sup>*</sup><sub>dc</sub>,电流内环采用PI控制,传递函数<i>G</i><sub>i</sub>=<i>k</i><sub>pi</sub>+<i>k</i><sub>ii</sub>/<i>s</i>,<i>k</i><sub>pi</sub>和<i>k</i><sub>ii</sub>为控制参数,使蓄电池实际电流<i>I</i><sub>b</sub>跟踪蓄电池参考电流<i>I</i><sup>*</sup><sub>b</sub>,以消除稳态误差;<i>G</i><sub>ii</sub>,<i>G</i><sub>i1</sub>,<i>G</i><sub>i2</sub>,<i>G</i><sub>id</sub>,<i>G</i><sub>v1</sub>,<i>G</i><sub>v2</sub>表示传递函数;Δ<i>i</i><sup>*</sup><sub>dc</sub>和Δ<i>i</i><sup>*</sup><sub>b</sub>分别为对应扰动量的参考值。</p>
                </div>
                <div class="area_img" id="114">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921016_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 B-DC的AVSG控制小信号模型" src="Detail/GetImg?filename=images/DLXT201921016_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 B-DC的AVSG控制小信号模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921016_114.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Small signal model of AVSG control for B-DC</b></p>

                </div>
                <div class="p1">
                    <p id="115">根据图2,忽略储能单元侧电压的影响,可得如附录A式(A9)所示的有关Δ<i>u</i><sub>dc</sub>(<i>s</i>)和-Δ<i>i</i><sub>dc</sub>(<i>s</i>)之间的闭环传递函数<i>t</i><sub>f</sub>(<i>s</i>)。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.2.2</b> 动态特性分析</h4>
                <div class="p1">
                    <p id="117">为了探究直流母线电压变化量随直流电流的响应情况,建立<i>t</i><sub>f</sub>(<i>s</i>)随<i>C</i><sub>vir</sub>变化的单位阶跃响应,如附录A图A3(a)所示。可以看出,直流母线电压的变化速度会随<i>C</i><sub>vir</sub>取值的增大而减缓,然而初始阶段电压的突变破坏了虚拟惯性的实现。为了探究导致初始阶段产生电压突变的原因,根据图2所示的框图,将<i>t</i><sub>f</sub>(<i>s</i>)拆分成几个传递函数,并对拆分后的传递函数进行详细分析。</p>
                </div>
                <div class="p1">
                    <p id="118">根据图2可以看出,Δ<i>i</i><sub>dc</sub>(<i>s</i>)可以通过3条不同的通路来影响Δ<i>u</i><sub>dc</sub>(<i>s</i>),其经过的路径如表1所示。</p>
                </div>
                <div class="area_img" id="119">
                    <p class="img_tit"><b>表1</b> Δ<i><b>i</b></i><sub><b>dc</b></sub>(<i><b>s</b></i><b>)对Δ</b><i><b>u</b></i><sub><b>dc</b></sub>(<i><b>s</b></i><b>)的影响路径</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Effect way of Δ</b><i><b>i</b></i><sub><b>dc</b></sub>(<i><b>s</b></i><b>) on Δ</b><i><b>u</b></i><sub><b>dc</b></sub>(<i><b>s</b></i>)</p>
                    <p class="img_note"></p>
                    <table id="119" border="1"><tr><td><br />通路</td><td>路径</td></tr><tr><td><br />1</td><td>AVSG控制,双闭环控制</td></tr><tr><td><br />2</td><td><i>G</i><sub>v1</sub>,双闭环控制,AVSG控制</td></tr><tr><td><br />3</td><td><i>G</i><sub>i1</sub>,双闭环控制,AVSG控制</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="120">根据图2,可得到各通路的传递函数<i>Y</i><sub>loop1</sub>(<i>s</i>),<i>Y</i><sub>loop2</sub>(<i>s</i>)和<i>Y</i><sub>loop3</sub>(<i>s</i>)分别为:</p>
                </div>
                <div class="p1">
                    <p id="121" class="code-formula">
                        <mathml id="121"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>d</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>G</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>i</mtext></mrow></msub></mrow><mrow><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>d</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo stretchy="false">)</mo><mo>+</mo><mo stretchy="false">(</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mi>s</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>d</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>G</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>i</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mo>-</mo><mfrac><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>d</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo stretchy="false">)</mo></mrow><mrow><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>d</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo stretchy="false">)</mo><mo>+</mo><mo stretchy="false">(</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mi>s</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>d</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>G</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>i</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mn>3</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>d</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>G</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>i</mtext></mrow></msub></mrow><mrow><mo stretchy="false">(</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>D</mtext></msub><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>d</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo stretchy="false">)</mo><mo>+</mo><mo stretchy="false">(</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo>+</mo><mi>C</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mi>s</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>d</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>G</mi><msub><mrow></mrow><mtext>v</mtext></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>i</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>3</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="122">因此,<i>t</i><sub>f</sub>(<i>s</i>)也可以写为:</p>
                </div>
                <div class="p1">
                    <p id="123" class="code-formula">
                        <mathml id="123"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>t</mi><msub><mrow></mrow><mtext>f</mtext></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mo>-</mo><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mn>3</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="124">根据式(11)至式(13),得出<i>Y</i><sub>loop1</sub>(<i>s</i>),<i>Y</i><sub>loop2</sub>(<i>s</i>)和<i>Y</i><sub>loop3</sub>(<i>s</i>)的单位阶跃响应,如附录A图A4所示。从图A4可以看出,<i>Y</i><sub>loop2</sub>(<i>s</i>)和<i>Y</i><sub>loop3</sub>(<i>s</i>)在初始阶段都会存在一个扰动,随着时间的增加最终变为0,而<i>Y</i><sub>loop1</sub>(<i>s</i>)则可以平滑上升并达到稳态。说明,初始阶段的冲击是由<i>Y</i><sub>loop2</sub>(<i>s</i>)和<i>Y</i><sub>loop3</sub>(<i>s</i>)共同造成的。</p>
                </div>
                <h4 class="anchor-tag" id="125" name="125"><b>2.2.3</b> 修正的AVSG控制</h4>
                <div class="p1">
                    <p id="126">为了消除电压初始阶段的冲击产生的影响,引入<i>G</i><sub>f1</sub>(<i>s</i>)和<i>G</i><sub>f2</sub>(<i>s</i>)对AVSG控制进行修正,如图2红色虚线位置所示,分别用于抵消<i>Y</i><sub>loop2</sub>(<i>s</i>)和<i>Y</i><sub>loop3</sub>(<i>s</i>)产生的影响。因此,新增的通路需分别满足式(15)和式(16)的等式条件。</p>
                </div>
                <div class="p1">
                    <p id="127" class="code-formula">
                        <mathml id="127"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mtext>f</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mtext>f</mtext><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mo>-</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mn>3</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="128">将式(12)和式(13)分别代入式(15)和式(16),可得传递函数<i>G</i><sub>f1</sub>和<i>G</i><sub>f2</sub>的表达式为:</p>
                </div>
                <div class="p1">
                    <p id="129" class="code-formula">
                        <mathml id="129"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mn>1</mn><mo>+</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>d</mtext></mrow></msub><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub><mo stretchy="false">)</mo></mrow><mrow><mi>G</mi><msub><mrow></mrow><mtext>i</mtext></msub><mi>G</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>d</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mn>2</mn></mrow></msub><mo>=</mo><mo>-</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mn>1</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="130">若直接将<i>G</i><sub>f1</sub>和<i>G</i><sub>f2</sub>引入控制回路,会使控制器的设计更为复杂,且不利于实际的应用。考虑到实际中暂态过程较为迅速,因此忽略<i>G</i><sub>f1</sub>和<i>G</i><sub>f2</sub>暂态过程的部分特性,对式(17)和式(18)做极限处理,简化为实用的修正传递函数,即</p>
                </div>
                <div class="p1">
                    <p id="131" class="code-formula">
                        <mathml id="131"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>s</mi><mo>→</mo><mn>0</mn></mrow></munder><mspace width="0.25em" /><mi>G</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mn>1</mn></mrow></msub><mo>=</mo><mfrac><mrow><mo>-</mo><mi>R</mi><mi>Ι</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>D</mi><mo stretchy="false">)</mo><mrow><mo>[</mo><mrow><mo>-</mo><mi>R</mi><mi>Ι</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>+</mo><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>D</mi><mo stretchy="false">)</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub></mrow><mo>]</mo></mrow></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>9</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="132"><mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>s</mi><mo>→</mo><mn>0</mn></mrow></munder><mspace width="0.25em" /><mi>G</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mn>2</mn></mrow></msub><mo>=</mo><mo>-</mo><mfrac><mn>1</mn><mrow><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>D</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (20)</p>
                </div>
                <div class="p1">
                    <p id="133">得到修正后的AVSG控制下Δ<i>u</i><sub>dc</sub>(<i>s</i>)和Δ<i>i</i><sub>dc</sub>(<i>s</i>)之间的闭环传递函数为:</p>
                </div>
                <div class="p1">
                    <p id="134" class="code-formula">
                        <mathml id="134"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>t</mi><msub><mrow></mrow><mrow><mtext>f</mtext><mtext>f</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mn>3</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mtext>f</mtext><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Y</mi><msub><mrow></mrow><mrow><mtext>l</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext><mo>,</mo><mtext>f</mtext><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="135">根据分析可得到B-DC在修正后的AVSG控制下的控制框图,如附录A图A5所示。</p>
                </div>
                <h3 id="136" name="136" class="anchor-tag"><b>3 B-DC</b>的<b>AVSG</b>控制特性分析</h3>
                <h4 class="anchor-tag" id="137" name="137"><b>3.1</b> 启动特性分析</h4>
                <div class="p1">
                    <p id="138">基于其固有的惯性特征,传统同步发电机启动时需从静止加速至额定转速,导致启动过程中动态性能差<citation id="203" type="reference"><link href="63" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。而AVSG控制策略基于换流器的迅速响应,不受传统发电机固有特性的制约,具有良好的启动性能。</p>
                </div>
                <div class="p1">
                    <p id="139">由式(4)移项变换可得:</p>
                </div>
                <div class="p1">
                    <p id="140" class="code-formula">
                        <mathml id="140"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>=</mo><mfrac><mn>1</mn><mrow><mi>C</mi><msub><mrow></mrow><mrow><mtext>v</mtext><mtext>i</mtext><mtext>r</mtext></mrow></msub><mi>s</mi><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>D</mtext></msub></mrow></mfrac><mo stretchy="false">[</mo><mi>k</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub><mo stretchy="false">(</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mo>-</mo><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">)</mo><mo>-</mo><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo>+</mo><mi>k</mi><msub><mrow></mrow><mtext>D</mtext></msub><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">]</mo><mo>+</mo><mi>u</mi><msub><mrow></mrow><mtext>Ν</mtext></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>2</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="141">由式(22)可知,额定电压作为AVSG控制的前馈信号,使输出电压的参考值<i>u</i><sup>*</sup><sub>dc</sub>可以在额定值附近进行调整,使系统可以快速达到稳态。与<i>u</i><sup>*</sup><sub>dc</sub>从0开始缓慢增加至稳态相比,AVSG控制具有更加优越的启动性能。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>3.2</b> 静态特性分析</h4>
                <div class="p1">
                    <p id="143">直流微网稳定运行时,由于PI控制器的作用,Δ<i>i</i><sub>dc</sub>(<i>s</i>)和Δ<i>i</i><sup>*</sup><sub>dc</sub>(<i>s</i>)间存在以下近似关系:</p>
                </div>
                <div class="p1">
                    <p id="144" class="code-formula">
                        <mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>≈</mo><mtext>Δ</mtext><mi>i</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="145">且Δ<i>i</i><sup>*</sup><sub>dc</sub>(<i>s</i>)可由Δ<i>u</i><sub>dc</sub>(<i>s</i>)和Δ<i>u</i><sup>*</sup><sub>dc</sub>(<i>s</i>)表示为:</p>
                </div>
                <div class="p1">
                    <p id="146" class="code-formula">
                        <mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>i</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>=</mo><mrow><mo>(</mo><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>v</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>i</mtext><mtext>v</mtext></mrow></msub></mrow><mi>s</mi></mfrac></mrow><mo>)</mo></mrow><mo stretchy="false">(</mo><mtext>Δ</mtext><mi>u</mi><msubsup><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo>-</mo><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>4</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="147">结合式(23)和式(24),从式(10)中消去Δ<i>u</i><sup>*</sup><sub>dc</sub>(<i>s</i>),并求极限,可得AVSG控制的静态特性为:</p>
                </div>
                <div class="p1">
                    <p id="148" class="code-formula">
                        <mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>m</mi><mo>=</mo><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>lim</mi></mrow></mstyle><mrow><mi>s</mi><mo>→</mo><mn>0</mn></mrow></munder><mrow><mo>(</mo><mrow><mfrac><mrow><mtext>Δ</mtext><mi>u</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>i</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">(</mo><mi>s</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow><mo>)</mo></mrow><mo>=</mo><mo>-</mo><mfrac><mn>1</mn><mrow><mi>k</mi><msub><mrow></mrow><mrow><mtext>d</mtext><mtext>r</mtext><mtext>o</mtext><mtext>o</mtext><mtext>p</mtext></mrow></msub></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="149">式中:<i>m</i>为静态等效下垂系数。</p>
                </div>
                <div class="p1">
                    <p id="150">从式(25)可以看出,静态等效下垂系数<i>m</i>只由下垂系数<i>k</i><sub>droop</sub>来决定。所以,可通过选取合适的<i>k</i><sub>droop</sub>来实现系统静态有功功率的合理分配。</p>
                </div>
                <h4 class="anchor-tag" id="151" name="151"><b>3.3</b> 动态特性分析</h4>
                <div class="p1">
                    <p id="152">为研究B-DC应用修正后的AVSG控制时,直流母线电压变化量随直流电流的响应情况,建立<i>t</i><sub>ff</sub>(<i>s</i>)随<i>C</i><sub>vir</sub>变化的单位阶跃响应,如附录A图A3(b)所示。比较图A3(a)与(b)可知,在修正后的AVSG控制下,直流母线电压的阶跃响应平缓上升至稳态,其动态特性得到了改善。随着<i>C</i><sub>vir</sub>的增大,直流母线电压的变化越平缓,说明控制为系统提供的惯性越大。</p>
                </div>
                <h4 class="anchor-tag" id="153" name="153"><b>3.4</b> 稳定性分析</h4>
                <div class="p1">
                    <p id="154">为进一步分析控制参数选取对系统稳定性的影响,根据修正后B-DC的AVSG控制小信号模型绘制电压阻尼系数<i>k</i><sub>D</sub>和虚拟惯性系数<i>C</i><sub>vir</sub>变化时的根轨迹簇。</p>
                </div>
                <div class="p1">
                    <p id="155">图3所示为<i>C</i><sub>vir</sub>=0.01,0.02,0.1,5时,<i>k</i><sub>D</sub>从0至无穷大变化时的根轨迹簇。由图3可知,系统共有5个特征根,蓝色、绿色、红色和黑色符号“×”分别表示<i>C</i><sub>vir</sub>=0.01,0.02,0.1,5时根轨迹的起始点,蓝色符号“○”表示零点,<i>s</i><sub>4</sub>和<i>s</i><sub>5</sub>为变化极小的负实根,对系统的稳定性几乎没有影响,蓝色、绿色和红色曲线分别表示特征根<i>s</i><sub>1</sub>,<i>s</i><sub>2</sub>和<i>s</i><sub>3</sub>的根轨迹,沿着从极点指向零点方向,即图中箭头所指方向,<i>k</i><sub>D</sub>递增变化。当<i>k</i><sub>D</sub>取值较小时,可能会出现一对正实部的共轭复根,系统不稳定;随着<i>k</i><sub>D</sub>增加,所有特征根都移动到复平面的左侧,系统稳定。此外,随着<i>C</i><sub>vir</sub>增加,可使所有从0到无穷大的<i>k</i><sub>D</sub>取值,都有负实部的特征根,系统稳定。但是,随着<i>C</i><sub>vir</sub>或是<i>k</i><sub>D</sub>继续增加,<i>s</i><sub>1</sub>,<i>s</i><sub>2</sub>和<i>s</i><sub>3</sub>中至少有1个特征根位于实轴上并趋近于零点,此时系统稳定性将变差。</p>
                </div>
                <div class="area_img" id="156">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921016_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 kD和Cvir变化时tff(s)的根轨迹簇" src="Detail/GetImg?filename=images/DLXT201921016_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 </b><i><b>k</b></i><sub><b>D</b></sub><b>和</b><i><b>C</b></i><sub><b>vir</b></sub><b>变化时</b><i><b>t</b></i><sub><b>ff</b></sub>(<i><b>s</b></i><b>)的根轨迹簇</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921016_156.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Root locus cluster of </b><i><b>t</b></i><sub><b>ff</b></sub>(<i><b>s</b></i><b>) when </b><i><b>k</b></i><sub><b>D</b></sub><b>and </b><i><b>C</b></i><sub><b>vir</b></sub><b>change</b></p>

                </div>
                <h3 id="157" name="157" class="anchor-tag"><b>4</b> 仿真分析</h3>
                <div class="p1">
                    <p id="158">为验证B-DC的AVSG控制策略的有效性,在Simulink中构建如图1所示的直流微网系统,其系统参数如附录B表B1所示。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>4.1</b> 比较修正前后的<b>AVSG</b>的控制效果</h4>
                <div class="p1">
                    <p id="160">该系统采用电压分层协调控制<citation id="204" type="reference"><link href="45" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>,仿真过程中直流微网离网运行,风速为9 m/s,光照强度为1 000 W/m<sup>2</sup>,温度为25 ℃,风机注入系统功率约为30 kW,光伏为系统提供的功率约为6 kW,初始负荷为42 kW,蓄电池提供约6 kW的功率来平衡剩余功率缺额。<i>t</i>=4 s时,负荷突增10 kW,图4(a)为B-DC分别采用不同控制下,系统直流母线电压的动态响应过程,附录B图B1为B-DC分别在下垂控制和修正后的AVSG控制作用下,蓄电池为系统提供功率的动态响应过程。</p>
                </div>
                <div class="area_img" id="161">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921016_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同B-DC控制策略下直流母线电压的动态响应" src="Detail/GetImg?filename=images/DLXT201921016_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同B-DC控制策略下直流母线电压的动态响应</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921016_161.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Dynamic responses of DC bus voltage with 
different B-DC control strategies</b></p>

                </div>
                <div class="p1">
                    <p id="162">从图4(a)中可以看出,B-DC在不同的控制策略下,为平衡负荷功率变化,都会根据直流电压的变化量来调节输出功率,使电压过渡到新的稳态。但在传统的下垂控制下,由于系统缺乏惯性,使得负荷突增时,直流电压迅速下降;在修正前的AVSG控制作用下,负荷瞬间突增时,直流电压迅速下降后再上升,最终逐渐下降至新的稳态,这并未实现控制目标;在相同工况下,采用修正后的AVSG控制,直流母线电压缓慢降至稳态,说明系统的惯性得到增强。此外,从图B1中的功率对比也可以看出,在负荷突变瞬间,相对于下垂控制,采用AVSG控制的B-DC,可以迅速释放额外的功率来维持功率平衡,从而减缓直流母线电压下降的速度,增强了对系统的惯性支撑能力。</p>
                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>4.2</b> 修正后的<b>AVSG</b>控制的效果验证</h4>
                <div class="p1">
                    <p id="164">仿真条件与4.1节相同,在修正后的AVSG控制作用下,虚拟惯性系数<i>C</i><sub>vir</sub>取不同值时,系统直流母线电压的动态响应过程如图4(b)所示。从图4(b)可以看出,负荷发生突变时,设置不同<i>C</i><sub>vir</sub>取值的控制,都可以使直流母线电压平缓地过渡到新的稳态,并且随着<i>C</i><sub>vir</sub>取值逐渐增大,其直流电压下降速度逐渐降低。可以说明,<i>C</i><sub>vir</sub>的取值大小可以改变B-DC对系统提供的惯性大小,随着<i>C</i><sub>vir</sub>的增大,其抑制直流母线电压波动的能力会得到增强。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165"><b>4.3</b> 稳定性分析验证</h4>
                <div class="p1">
                    <p id="166">在3.4节中,通过基于特征根的小信号分析方法,针对电压阻尼系数<i>k</i><sub>D</sub>和虚拟惯性系数<i>C</i><sub>vir</sub>变化对系统稳定性的影响进行了理论分析。在与4.1节相同的仿真条件下,通过在仿真系统中改变控制参数<i>k</i><sub>D</sub>和<i>C</i><sub>vir</sub>的取值,影响直流母线电压的动态响应过程,仿真结果如图4(c)所示,观察其是否符合理论分析规律。基于图3中的根轨迹分析结果,以<i>C</i><sub>vir</sub>=0.01为例,当<i>k</i><sub>D</sub>=8时,共轭复根<i>s</i><sub>2</sub>和<i>s</i><sub>3</sub>出现在复平面的右侧,系统不稳定;增大<i>k</i><sub>D</sub>至9时,<i>s</i><sub>2</sub>和<i>s</i><sub>3</sub>的特征根实部由正变负,系统稳定;此外,增大<i>C</i><sub>vir</sub>至5时,也能使所有特征根都位于复平面的左侧,系统稳定。图4(c)中分别给出了3组对应的<i>C</i><sub>vir</sub>和<i>k</i><sub>D</sub>取值后,直流母线电压的时域仿真波形。</p>
                </div>
                <div class="p1">
                    <p id="167">由图4(c)可知,绿色曲线为<i>C</i><sub>vir</sub>=0.01,<i>k</i><sub>D</sub>=8时的电压波形,负荷增加时,母线电压下降速度较快,且出现高频振荡,系统不稳定;红色曲线为<i>C</i><sub>vir</sub>=0.01,<i>k</i><sub>D</sub>=9时的电压波形,负荷增加时,电压下降速度不变,但可快速到达新的稳定值,系统稳定;蓝色曲线为<i>C</i><sub>vir</sub>=5,<i>k</i><sub>D</sub>=8时的电压波形,负荷增加时,电压可平缓地趋于稳定值,系统稳定。并且通过<i>C</i><sub>vir</sub>=0.01,<i>k</i><sub>D</sub>=8和<i>C</i><sub>vir</sub>=0.01,<i>k</i><sub>D</sub>=9这2种情况的对比,也可以看出增大阻尼系数<i>k</i><sub>D</sub>,也可以抑制电压振荡,增强系统的稳定性。</p>
                </div>
                <h4 class="anchor-tag" id="168" name="168"><b>4.4</b> 负荷随机波动时系统仿真分析</h4>
                <div class="p1">
                    <p id="169">光伏与风机的仿真条件与4.1节相同,蓄电池负责提供功率缺额,负荷在46 kW至50 kW间随机波动。图5为负荷随机波动时的仿真结果图,其中图5(a)为负荷短时间内随机波动,图5(b)为直流电压的动态响应仿真图,图5(c)为蓄电池输出功率的波形。</p>
                </div>
                <div class="area_img" id="170">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921016_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 负荷随机波动时系统仿真" src="Detail/GetImg?filename=images/DLXT201921016_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 负荷随机波动时系统仿真</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921016_170.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 System simulation of load random fluctuation</b></p>

                </div>
                <div class="p1">
                    <p id="171">从图5(b)中可以看出,采用传统下垂控制时,随着负荷的波动,系统虽然可以稳定运行,但是电压波动较大;而采用AVSG控制时,可以明显地看出在负荷波动的情况下,直流电压的质量得到了明显的改善;从图5(c)可见,采用AVSG控制时,蓄电池输出的功率响应更快,幅值更大,所以可以减小功率偏差和直流电压的波动。因此所提出的AVSG控制可以为系统提供惯性支持,从而提高了系统抑制电压波动的能力,改善了直流微网的电压质量。</p>
                </div>
                <h3 id="172" name="172" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="173">本文针对直流微网惯性低,其母线电压抗干扰能力差的问题,提出了模拟同步发电机特性的惯性控制。通过理论分析与仿真所得的具体结论如下。</p>
                </div>
                <div class="p1">
                    <p id="174">1)所提的AVSG控制策略具有良好的启动特性、动态特性和静态特性,可以分别实现下垂、虚拟惯性以及阻尼的功能,且可以通过调整<i>C</i><sub>vir</sub>的取值来改变储能单元给予系统的惯性支持。</p>
                </div>
                <div class="p1">
                    <p id="175">2)通过在储能侧DC-DC换流器应用AVSG控制,增强了直流微网的惯性与阻尼,不仅有效缓解了负荷突变给直流微网带来的冲击,而且抑制了直流母线电压的波动,从而增强了系统安全运行的稳定性。</p>
                </div>
                <div class="p1">
                    <p id="176">在孤岛模式运行中,风机、光伏等发电单元是微网中的主要供电单元,若是将AVSG控制应用到其中,会进一步增强直流微网的惯性。此外,本文只从单个换流器的角度分析了控制对稳定性的影响,并未考虑其对直流微网整体的影响,从系统层面上研究该控制策略对稳定性的影响,并研究惯性控制策略的协调优化,这将是本课题进一步的研究方向。</p>
                </div>
                <div class="p1">
                    <p id="177">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="205" name="205" class="anchor-tag">附录A</h3>
                <div class="p1">
                    <p id="206">根据式（6）可得Δu<sub>dc</sub>(s)和Δi<sub>b</sub>(s)分别与Δu<sub>b</sub>、Δi<sub>dc</sub>和Δd之间的关系，如式（A1）、式（A2）所示。</p>
                </div>
                <div class="area_img" id="207">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921016_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="208">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921016_20800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="209">根据叠加定理，可得Δi<sub>b</sub>(s)和Δd(s)、Δi<sub>b</sub>(s)和Δi<sub>dc</sub>(s)以及Δi<sub>b</sub>(s)和Δu<sub>b</sub>(s)的关系分别如式（A3）、式（A4）、式（A5）所示。</p>
                </div>
                <div class="area_img" id="210">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921016_21000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="211">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921016_21100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="212">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921016_21200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="213">对式（A2）做类似处理，可得Δu<sub>dc</sub>(s)和Δd(s)、Δu<sub>dc</sub>(s)和Δi<sub>dc</sub>(s)以及Δu<sub>dc</sub>(s)和Δu<sub>b</sub>(s)的关系分别如式（A6）、式（A7）和式（A8）所示。</p>
                </div>
                <div class="area_img" id="214">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921016_21400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="215">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921016_21500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="216">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921016_21600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="217">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921016_21700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="area_img" id="218">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921016_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 直流微电网类虚拟同步发电机控制框图" src="Detail/GetImg?filename=images/DLXT201921016_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 直流微电网类虚拟同步发电机控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921016_21800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Control block diagram of DC microgrid analogous virtual synchronous generator</p>

                </div>
                <div class="area_img" id="219">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921016_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 等效电路图" src="Detail/GetImg?filename=images/DLXT201921016_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 等效电路图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921016_21900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Equivalent circuit diagram</p>

                </div>
                <div class="area_img" id="220">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921016_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 tf(s)与tff(s)的单位阶跃响应" src="Detail/GetImg?filename=images/DLXT201921016_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 tf(s)与tff(s)的单位阶跃响应  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921016_22000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 The unit step response of tf(s)and tff(s)</p>

                </div>
                <div class="area_img" id="221">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921016_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 loop1(s)、loop2(s)和loop3(s)的单位阶跃响应" src="Detail/GetImg?filename=images/DLXT201921016_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 loop1(s)、loop2(s)和loop3(s)的单位阶跃响应  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921016_22100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 The unit step response of loop1(s)、loop2(s)and loop3(s)</p>

                </div>
                <div class="area_img" id="222">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921016_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5修正后B-DC类虚拟同步发电机控制框图" src="Detail/GetImg?filename=images/DLXT201921016_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5修正后B-DC类虚拟同步发电机控制框图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921016_22200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Control block diagram of revised B-DC analogous virtual synchronous generator</p>

                </div>
                <h3 id="223" name="223" class="anchor-tag">附录B</h3>
                <div class="area_img" id="224">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921016_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 不同B-DC控制策略下蓄电池输出功率的动态响应" src="Detail/GetImg?filename=images/DLXT201921016_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 不同B-DC控制策略下蓄电池输出功率的动态响应  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921016_22400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Dynamic responses of output power under different control strategies</p>

                </div>
                <div class="area_img" id="225">
                                            <p class="img_tit">
                                                表B1 系统参数
                                                    <br />
                                                Table B1 System parameters
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921016_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921016_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921016_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 系统参数" src="Detail/GetImg?filename=images/DLXT201921016_22500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="3">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709002&amp;v=MTg0MTNpRGhWTHpOSVNIVGVyRzRIOWJNcG85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 康重庆,姚良忠.高比例可再生能源电力系统的关键科学问题与理论研究框架[J].电力系统自动化,2017,41(9):2-11.DOI:10.7500/AEPS20170120004.KANG Chongqing,YAO Liangzhong.Key scientific issues and theoretical research framework for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):2-11.DOI:10.7500/AEPS 20170120004.
                            </a>
                        </p>
                        <p id="5">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709006&amp;v=MDI1NjNVUjdxZlp1WnNGaURoVkx6TklTSFRlckc0SDliTXBvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 姚良忠,朱凌志,周明,等.高比例可再生能源电力系统的协同优化运行技术展望[J].电力系统自动化,2017,41(9):36-43.DOI:10.7500/AEPS20170112013.YAO Liangzhong,ZHU Lingzhi,ZHOU Ming,et al.Prospects of coordination and optimization for power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):36-43.DOI:10.7500/AEPS20170112013.
                            </a>
                        </p>
                        <p id="7">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709003&amp;v=MTA4OTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMek5JU0hUZXJHNEg5Yk1wbzlGWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 鲁宗相,黄瀚,单葆国,等.高比例可再生能源电力系统结构形态演化及电力预测展望[J].电力系统自动化,2017,41(9):12-18.DOI:10.7500/AEPS20170109001.LU Zongxiang,HUANG Han,SHAN Baoguo,et al.Morphological evolution model and power forecasting prospect of future electric power systems with high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):12-18.DOI:10.7500/AEPS20170109001.
                            </a>
                        </p>
                        <p id="9">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201709004&amp;v=MDA3NzlOSVNIVGVyRzRIOWJNcG85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 程浩忠,李隽,吴耀武,等.考虑高比例可再生能源的交直流输电网规划挑战与展望[J].电力系统自动化,2017,41(9):19-27.DOI:10.7500/AEPS20170111001.CHENG Haozhong,LI Jun,WU Yaowu,et al.Challenges and prospects for AC/DC transmission expansion planning considering high proportion of renewable energy[J].Automation of Electric Power Systems,2017,41(9):19-27.DOI:10.7500/AEPS20170111001.
                            </a>
                        </p>
                        <p id="11">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815007&amp;v=MTYzNzZWTHpOSVNIVGVyRzRIOW5OcW85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 高鹏,陈红坤,张光亚,等.主动配电网中消纳高渗透率风电的风电源规划[J].电力系统自动化,2018,42(15):39-46.DOI:10.7500/AEPS20180131006.GAO Peng,CHEN Hongkun,ZHANG Guangya,et al.Planning of wind turbine generators for high-penetration wind power accommodation in active distribution network[J].Automation of Electric Power Systems,2018,42(15):39-46.DOI:10.7500/AEPS20180131006.
                            </a>
                        </p>
                        <p id="13">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815013&amp;v=MDYwOTlHRnJDVVI3cWZadVpzRmlEaFZMek5JU0hUZXJHNEg5bk5xbzlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 王洪坤,王守相,潘志新,等.含高渗透分布式电源配电网灵活性提升优化调度方法[J].电力系统自动化,2018,42(15):86-93.DOI:10.7500/AEPS20171225003.WANG Hongkun,WANG Shouxiang,PAN Zhixin,et al.Optimized dispatching method for flexibility improvement of distribution network with high-penetration distributed generation[J].Automation of Electric Power Systems,2018,42(15):86-93.DOI:10.7500/AEPS20171225003.
                            </a>
                        </p>
                        <p id="15">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815024&amp;v=MzI0MDBJU0hUZXJHNEg5bk5xbzlIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMek4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 刘嘉彦,李勇,曹一家,等.考虑光伏利用效率的中低压配电网电压抬升抑制方法[J].电力系统自动化,2018,42(15):171-177.DOI:10.7500/AEPS20170516006.LIU Jiayan,LI Yong,CAO Yijia,et al.Suppression method of voltage rise in medium and low distribution networks considering utilization efficiency of photovoltaic power[J].Automation of Electric Power Systems,2018,42(15):171-177.DOI:10.7500/AEPS20170516006.
                            </a>
                        </p>
                        <p id="17">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201815015&amp;v=Mjg4OTR6cXFCdEdGckNVUjdxZlp1WnNGaURoVkx6TklTSFRlckc0SDluTnFvOUVZWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 边晓燕,姜莹,赵耀,等.高渗透率可再生能源微电网的风柴荷协调调频策略[J].电力系统自动化,2018,42(15):102-109.DOI:10.7500/AEPS20170803006.BIAN Xiaoyan,JIANG Ying,ZHAO Yao,et al.Coordinated frequency regulation strategy of wind,diesel and load for microgrid with high-penetration renewable energy[J].Automation of Electric Power Systems,2018,42(15):102-109.DOI:10.7500/AEPS20170803006.
                            </a>
                        </p>
                        <p id="19">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201802017&amp;v=MDQ2MjNJYTdHNEg5bk1yWTlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMek5LRDM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> LIU Z F,LUO Y,ZHUO R Q,et al.Distributed reinforcement learning to coordinate current sharing and voltage restoration for islanded DC microgrid[J].Journal of Modern Power Systems and Clean Energy,2018,6(2):364-374.
                            </a>
                        </p>
                        <p id="21">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=MPCE201804005&amp;v=MTcxODFIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMek5LRDNJYTdHNEg5bk1xNDlGWVlRS0Q=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> WANG P B,WANG W,MENG N N,et al.Multi-objective energy management system for DC microgrids based on the maximum membership degree principle[J].Journal of Modern Power Systems and Clean Energy,2018,6(4):668-678.
                            </a>
                        </p>
                        <p id="23">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD000B46CC1908E3FAC3AF6126D418CC3D&amp;v=MTUxNjl0cGd6THk0dzYwPU5qN0Jhck80SHFQSXFmdzJaZUlQQkFrNnVXZGc2VTRMVG43Z3FtWXhlTHJuTnJuckNPTnZGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> ADHIKARI S,XU Q W,TANG Y,et al.Decentralized control of two DC microgrids interconnected with tie-line[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):599-608.
                            </a>
                        </p>
                        <p id="25">
                            <a id="bibliography_12" >
                                    <b>[12]</b>
                                 ZHONG Q C,WEISS G.Synchronverters:inverters that mimic synchronous generators[J].IEEE Transactions on Industrial Electronics,2011,58(4):1259-1267.
                            </a>
                        </p>
                        <p id="27">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Self-synchronized Synchronverters:Inverters Without a Dedicated Synchronization Unit">

                                <b>[13]</b> ZHONG Q C,NGUYEN P L,MA Z Y,et al.Self-synchronized synchronverters:inverters without a dedicated synchronization unit[J].IEEE Transactions on Power Electronics,2014,29(2):617-630.
                            </a>
                        </p>
                        <p id="29">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201622012&amp;v=MDU0NjhIOWZPclk5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHpOSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> SHI Rongliang,ZHANG Xing,LIU Fang,et al.Control strategy of virtual synchronous generator for improving frequency stability of islanded photovoltaic-battery-diesel microgrid[J].Automation of Electric Power Systems,2016,40(22):77-85.
                            </a>
                        </p>
                        <p id="31">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817015&amp;v=MjEwMzVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHpOSVNIVGVyRzRIOW5OcUk5RVlZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 温春雪,陈丹,胡长斌,等.微网逆变器的VSG转动惯量和阻尼系数自适应控制[J].电力系统自动化,2018,42(17):120-129.DOI:10.7500/AEPS20180202001.WEN Chunxue,CHEN Dan,HU Changbin,et al.Self-adaptive control of rotational inertia and damping coefficient of VSG for converters in microgrid[J].Automation of Electric Power Systems,2018,42(17):120-129.DOI:10.7500/AEPS20180202001.
                            </a>
                        </p>
                        <p id="33">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201515009&amp;v=MTY5NzFzRmlEaFZMek5QeXJQYmJHNEg5VE5xbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 赵晶晶,吕雪,符杨,等.基于双馈感应风力发电机虚拟惯量和桨距角联合控制的风光柴微电网动态频率控制[J].中国电机工程学报,2015,35(15):3815-3822.ZHAO Jingjing,LÜ Xue,FU Yang,et al.Dynamic frequency control strategy of wind/photovoltaic/diesel microgrid based on DFIG virtual inertia control and pitch angle control[J].Proceedings of the CSEE,2015,35(15):3815-3822.
                            </a>
                        </p>
                        <p id="35">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201809003&amp;v=MDk4NDZHNEg5bk1wbzlGWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMek5JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 柴建云,赵杨阳,孙旭东,等.虚拟同步发电机技术在风力发电系统中的应用与展望[J].电力系统自动化,2018,42(9):17-25.DOI:10.7500/AEPS20171012015.CHAI Jianyun,ZHAO Yangyang,SUN Xudong,et al.Application and prospect of virtual synchronous generator in wind power generation system[J].Automation of Electric Power Systems,2018,42(9):17-25.DOI:10.7500/AEPS 20171012015.
                            </a>
                        </p>
                        <p id="37">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702012&amp;v=MDkxNTZxQnRHRnJDVVI3cWZadVpzRmlEaFZMek5QeXJQYmJHNEg5Yk1yWTlFWm9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 王振雄,易皓,卓放,等.应用于光伏微网的一种虚拟同步发电机结构及其动态性能分析[J].中国电机工程学报,2017,37(2):444-453.WANG Zhenxiong,YI Hao,ZHUO Fang,et al.A hardware structure of virtual synchronous generator in photovoltaic microgrid and its dynamic performance analysis[J].Proceedings of the CSEE,2017,37(2):444-454.
                            </a>
                        </p>
                        <p id="39">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLQB201602001&amp;v=MDYxNzREaFZMek5JU0hhYkxHNEg5Zk1yWTlGWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 蔡杰,王东方,李春来,等.基于虚拟同步发电机的单级式光伏系统控制策略研究[J].电力科学与工程,2016,32(2):1-7.CAI Jie,WANG Dongfang,LI Chunlai,et al.Control strategy for single-stage PV system based on virtual synchronous generator[J].Electric Power Science and Engineering,2016,32(2):1-7.
                            </a>
                        </p>
                        <p id="41">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201601006&amp;v=MzEwMjc0SDlmTXJvOUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkx6TlB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 朱晓荣,蔡杰,王毅,等.风储直流微网虚拟惯性控制技术[J].中国电机工程学报,2016,36(1):49-58.ZHU Xiaorong,CAI Jie,WANG Yi,et al.Virtual inertia control of wind-battery-based DC micro-grid[J].Proceedings of the CSEE,2016,36(1):49-58.
                            </a>
                        </p>
                        <p id="43">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201708019&amp;v=MjExNzVoVkx6TklTSFRlckc0SDliTXA0OUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 王毅,黑阳,付媛,等.基于变下垂系数的直流配电网自适应虚拟惯性控制[J].电力系统自动化,2017,30(8):116-124.DOI:10.7500/AEPS20160729015.WANG Yi,HEI Yang,FU Yuan,et al.Adaptive virtual inertia control of DC distribution network based on variable droop coefficient[J].Automation of Electric Power Systems,2017,41(8):116-124.DOI:10.7500/AEPS20160729015.
                            </a>
                        </p>
                        <p id="45">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201705025&amp;v=MjcyMTZxQnRHRnJDVVI3cWZadVpzRmlEaFZMek5JVHJCZmJHNEg5Yk1xbzlIWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 于明,王毅,李永刚,等.基于预测方法的直流微网混合储能虚拟惯性控制[J].电网技术,2017,41(5):1526-1532.YU Ming,WANG Yi,LI Yonggang,et al.Virtual inertia control of hybrid energy storage in DC microgrid based on predictive method[J].Power System Technology,2017,41(5):1526-1532.
                            </a>
                        </p>
                        <p id="47">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201712020&amp;v=MTAxODU3cWZadVpzRmlEaFZMek5JVHJCZmJHNEg5Yk5yWTlIWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 朱晓荣,谢志云,荆树志.直流微电网虚拟惯性控制及其稳定性分析[J].电网技术,2017,41(12):3884-3891.ZHU Xiaorong,XIE Zhiyun,JING Shuzhi.Virtual inertia control and stability analysis of DC micro-grid[J].Power System Technology,2017,41(12):3884-3893.
                            </a>
                        </p>
                        <p id="49">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201702004&amp;v=MjA2MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHpOUHlyUGJiRzRIOWJNclk5RllJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 伍文华,陈燕东,罗安,等.一种直流微网双向并网变换器虚拟惯性控制策略[J].中国电机工程学报,2017,37(2):360-371.WU Wenhua,CHEN Yandong,LUO An,et al.A virtual inertia control strategy for bidirectional grid-connected converters in DC micro-grids[J].Proceedings of the CSEE,2017,37(2):360-372.
                            </a>
                        </p>
                        <p id="51">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A virtual inertia control strategy for DC microgrids analogized with virtual synchronous machines">

                                <b>[25]</b> WU W H,CHEN Y D,LUO A,et al.A virtual inertia control strategy for DC microgrids analogized with virtual synchronous machines[J].IEEE Transactions on Industrial Electronics,2017,64(7):6005-6016.
                            </a>
                        </p>
                        <p id="53">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201707001&amp;v=MTA1MDhIOWJNcUk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHpOSWluU1pMRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 程启明,杨小龙,褚思远,等.基于虚拟直流发电机的光伏系统控制策略[J].高电压技术,2017,43(7):2097-2104.CHENG Qiming,YANG Xiaolong,CHU Siyuan,et al.Research on control strategy of PV system based on virtual DC generator[J].High Voltage Engineering,2017,43(7):2097-2104.
                            </a>
                        </p>
                        <p id="55">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201720018&amp;v=MDEyMDk5Yk9yNDlFYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMek5JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 张辉,张凯涛,肖曦,等.模拟直流发电机特性的储能变换器控制策略[J].电力系统自动化,2017,41(20):126-132.DOI:10.7500/AEPS20170408003.ZHANG Hui,ZHANG Kaitao,XIAO Xi,et al.Control strategy of energy storage converter for simulating DC generator characteristics[J].Automation of Electric Power Systems,2017,41(20):126-132.DOI:10.7500/AEPS 20170408003.
                            </a>
                        </p>
                        <p id="57">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=GDYJ201801016&amp;v=MjcwMjR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMek5JaW5TWkxHNEg5bk1ybzlFWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 张辉,谭树成,肖曦,等.具有直流电机特性的储能接口变换器控制策略[J].高电压技术,2018,44(1):119-125.ZHANG Hui,TAN Shucheng,XIAO Xi,et al.Control strategy of energy storage converter with DC machine characteristics[J].High Voltage Engineering,2018,44(1):119-125.
                            </a>
                        </p>
                        <p id="59">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Virtual DC machine:an inertia emulation and control technique for a bidirectional DC-DC converter in a DC microgrid">

                                <b>[29]</b> SAMANTA S,MISHRA J P,ROY B K.Virtual DC machine:an inertia emulation and control technique for a bidirectional DC-DC converter in a DC microgrid[J].IET Electric Power Applications,2018,12(6):874-884.
                            </a>
                        </p>
                        <p id="61">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304005&amp;v=MDcyNjhIOUxNcTQ5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHpOUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 王毅,张丽荣,李和明,等.风电直流微网的电压分层协调控制[J].中国电机工程学报,2013,33(4):16-24.WANG Yi,ZHANG Lirong,LI Heming,et al.Hierarchical coordinated control of wind turbine-based DC microgrid[J].Proceedings of the CSEE,2013,33(4):16-24.
                            </a>
                        </p>
                        <p id="63">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1018278230.nh&amp;v=MTc2ODFyQ1VSN3FmWnVac0ZpRGhWTHpOVkYyNkZyRy9GdFBQcjVFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 谢志云.直流微电网惯性控制及其稳定性分析研究[D].保定:华北电力大学,2018.XIE Zhiyun.Virtual inertia control and stability analysis of DC micro-grid[D].Baoding:North China Electric Power University,2018.
                            </a>
                        </p>
                        <p id="65">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201602007&amp;v=MDYxNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkx6TlB5clBiYkc0SDlmTXJZOUZZNFFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 支娜,张辉,肖曦,等.分布式控制的直流微电网系统级稳定性分析[J].中国电机工程学报,2016,36(2):368-378.ZHI Na,ZHANG Hui,XIAO Xi,et al.System-level stability analysis of DC microgrid with distributed control strategy[J].Proceedings of the CSEE,2016,36(2):368-378.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921016" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921016&amp;v=MjQ0MTNpRGhWTHpOSVNIVGVyRzRIOWpPcm85RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

