

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136421998381250%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921017%26RESULT%3d1%26SIGN%3dg%252biRmt8JTIjHuj8ChMVwnqIAIFc%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921017&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921017&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921017&amp;v=MTE4MjNUZXJHNEg5ak9ybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMcktJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#70" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#179" data-title="1输电网常规同步相量测量算法分析 ">1输电网常规同步相量测量算法分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#85" data-title="&lt;b&gt;2&lt;/b&gt; 配电网同步相量测量算法的提出 "><b>2</b> 配电网同步相量测量算法的提出</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#87" data-title="&lt;b&gt;2.1&lt;/b&gt; 改进算法的提出"><b>2.1</b> 改进算法的提出</a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;2.2&lt;/b&gt; 频率、频率变化率的计算及正序相量的修正"><b>2.2</b> 频率、频率变化率的计算及正序相量的修正</a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;2.3&lt;/b&gt; 配电网&lt;b&gt;PMU&lt;/b&gt;改进算法的实现流程说明"><b>2.3</b> 配电网<b>PMU</b>改进算法的实现流程说明</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#121" data-title="&lt;b&gt;3&lt;/b&gt; 改进算法的具体算例 "><b>3</b> 改进算法的具体算例</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#131" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#178" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#96" data-title="&lt;b&gt;图1 输入信号为55 Hz时幅值误差曲线拟合结果&lt;/b&gt;"><b>图1 输入信号为55 Hz时幅值误差曲线拟合结果</b></a></li>
                                                <li><a href="#97" data-title="&lt;b&gt;图2 输入信号为55 Hz时相位误差曲线拟合结果&lt;/b&gt;"><b>图2 输入信号为55 Hz时相位误差曲线拟合结果</b></a></li>
                                                <li><a href="#99" data-title="&lt;b&gt;表1 不同频率偏移时的幅值误差拟合函数系数&lt;/b&gt;"><b>表1 不同频率偏移时的幅值误差拟合函数系数</b></a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;表2 不同频率偏移时的相位误差拟合函数系数&lt;/b&gt;"><b>表2 不同频率偏移时的相位误差拟合函数系数</b></a></li>
                                                <li><a href="#180" data-title="表A1 同步相量测量技术在配电网与输电网应用技术经济对比">表A1 同步相量测量技术在配电网与输电网应用技术经济对比</a></li>
                                                <li><a href="#181" data-title="表A2 不同频率偏移时正序幅值和相位误差10">表A2 不同频率偏移时正序幅值和相位误差10</a></li>
                                                <li><a href="#182" data-title="图A1 相量信号处理模型">图A1 相量信号处理模型</a></li>
                                                <li><a href="#183" data-title="图A2 51 Hz和55&#176;Hz输入信号幅值误差曲线">图A2 51 Hz和55°Hz输入信号幅值误差曲线</a></li>
                                                <li><a href="#184" data-title="图A3 51 Hz和55 Hz输入时相位误差曲线">图A3 51 Hz和55 Hz输入时相位误差曲线</a></li>
                                                <li><a href="#187" data-title="图A4 输入信号频率为55 Hz时的频率误差">图A4 输入信号频率为55 Hz时的频率误差</a></li>
                                                <li><a href="#188" data-title="图A5 幅相同调且调制频率都为5 Hz时幅值误差">图A5 幅相同调且调制频率都为5 Hz时幅值误差</a></li>
                                                <li><a href="#189" data-title="图A6 幅相同调且调制频率都为5Hz时相位误差">图A6 幅相同调且调制频率都为5Hz时相位误差</a></li>
                                                <li><a href="#190" data-title="图A7 幅相同调且调制频率都为5 Hz时频率误差">图A7 幅相同调且调制频率都为5 Hz时频率误差</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 吴在军,徐俊俊,余星火,等.主动配电网状态估计技术评述[J].电力系统自动化,2017,41(13):182-191.DOI:10.7500/AEPS 20161123001.WU Zaijun,XU Junjun,YU Xinghuo,et al.Review on state estimate on technique of active distribution network[J].Automation of Electric Power Systems,2017,41(13):182-191.DOI:10.7500/AEPS 20161123001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713026&amp;v=MDc0MzJGaURoVkxyTklTSFRlckc0SDliTnJJOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         吴在军,徐俊俊,余星火,等.主动配电网状态估计技术评述[J].电力系统自动化,2017,41(13):182-191.DOI:10.7500/AEPS 20161123001.WU Zaijun,XU Junjun,YU Xinghuo,et al.Review on state estimate on technique of active distribution network[J].Automation of Electric Power Systems,2017,41(13):182-191.DOI:10.7500/AEPS 20161123001.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 范明天,张祖平,苏傲雪,等.主动配电网可行性技术研究[J].中国电机工程学报,2013,36(22):12-18.FAN Mingtian,ZHANG Zuping,SU Aoxue,et al.Enabling technologies for active distribution systems[J].Proceedings of the CSEE,2013,36(22):12-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201322003&amp;v=MjY0NzlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkxyTlB5clBiYkc0SDlMT3JZOUZaNFE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         范明天,张祖平,苏傲雪,等.主动配电网可行性技术研究[J].中国电机工程学报,2013,36(22):12-18.FAN Mingtian,ZHANG Zuping,SU Aoxue,et al.Enabling technologies for active distribution systems[J].Proceedings of the CSEE,2013,36(22):12-18.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 赵波,王财胜,周金辉,等.主动配电网现状与未来发展[J].电力系统自动化,2014,38(18):125-135.ZHAO Bo,WANG Caisheng,ZHOU Jinhui,et al.Present and future development trend of active distribution network[J].Automation of Electric Power Systems,2014,38(18):125-135." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201418023&amp;v=MjE2NTBac0ZpRGhWTHJOSVNIVGVyRzRIOVhOcDQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         赵波,王财胜,周金辉,等.主动配电网现状与未来发展[J].电力系统自动化,2014,38(18):125-135.ZHAO Bo,WANG Caisheng,ZHOU Jinhui,et al.Present and future development trend of active distribution network[J].Automation of Electric Power Systems,2014,38(18):125-135.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 王宾,孙华东,张道农.配电网信息共享与同步相量测量应用技术评述[J].中国电机工程学报,2015,35(增刊1):1-7.WANG Bin,SUN Huadong,ZHANG Daonong.Review on data sharing and synchronized phasor measurement technique with application in distribution systems[J].Proceedings of the CSEE,2015,35(Supplement 1):1-7." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2015S1001&amp;v=MTM0NTZaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkxyTlB5clBiYkc0SDlTdnJvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王宾,孙华东,张道农.配电网信息共享与同步相量测量应用技术评述[J].中国电机工程学报,2015,35(增刊1):1-7.WANG Bin,SUN Huadong,ZHANG Daonong.Review on data sharing and synchronized phasor measurement technique with application in distribution systems[J].Proceedings of the CSEE,2015,35(Supplement 1):1-7.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 张恒旭,靳宗帅,刘玉田.轻型广域测量系统及其在中国的应用[J].电力系统自动化,2014,38(22):85-90.ZHANG Hengxu,JIN Zongshuai,LIU Yutian.Wide-area measurement system light and its application in China[J].Automation of Electric Power Systems,2014,38(22):85-90." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201422013&amp;v=MTQ2MDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHJOSVNIVGVyRzRIOVhPclk5RVo0UUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         张恒旭,靳宗帅,刘玉田.轻型广域测量系统及其在中国的应用[J].电力系统自动化,2014,38(22):85-90.ZHANG Hengxu,JIN Zongshuai,LIU Yutian.Wide-area measurement system light and its application in China[J].Automation of Electric Power Systems,2014,38(22):85-90.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 谢潇磊,刘亚东,孙鹏,等.新型配电网线路PMU装置的研制[J].电力系统自动化,2016,40(12):15-20.XIE Xiaolei,LIU Yadong,SUN peng,et al.Development of novel PMU device for distribution network lines[J].Automation of Electric Power Systems,2016,40(12):15-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612003&amp;v=MTE3ODg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkxyTklTSFRlckc0SDlmTnJZOUZaNFFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         谢潇磊,刘亚东,孙鹏,等.新型配电网线路PMU装置的研制[J].电力系统自动化,2016,40(12):15-20.XIE Xiaolei,LIU Yadong,SUN peng,et al.Development of novel PMU device for distribution network lines[J].Automation of Electric Power Systems,2016,40(12):15-20.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 刘志文,朱增坤,周治国,等.一种基于FPGA+ARM架构的μPMU实现[J].电测与仪表,2015,52(22):8-13.LIU Zhiwen,ZHU Zengkun,ZHOU Zhiguo,et al.A design of μPMU based on the structure of FPGA+ARM[J].Electrical Measurement &amp;amp; Instrumentation,2015,52(22):8-13." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201522003&amp;v=MTQyODhIOVRPclk5Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHJOSVM3U2Y3RzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         刘志文,朱增坤,周治国,等.一种基于FPGA+ARM架构的μPMU实现[J].电测与仪表,2015,52(22):8-13.LIU Zhiwen,ZHU Zengkun,ZHOU Zhiguo,et al.A design of μPMU based on the structure of FPGA+ARM[J].Electrical Measurement &amp;amp; Instrumentation,2015,52(22):8-13.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 李江,徐志临,李国庆,等.配电网微型PMU与故障录波装置研究与开发[J].电力自动化设备,2016,36(9):54-59.LI Jiang,XU Zhilin,LI Guoqing,et al.Research and development of micro PMU and fault wave recording device for distribution network[J].Electric Power Automation Equipment,2016,36(9):54-59." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201609008&amp;v=MjA0MzdCdEdGckNVUjdxZlp1WnNGaURoVkxyTklTSFJmYkc0SDlmTXBvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         李江,徐志临,李国庆,等.配电网微型PMU与故障录波装置研究与开发[J].电力自动化设备,2016,36(9):54-59.LI Jiang,XU Zhilin,LI Guoqing,et al.Research and development of micro PMU and fault wave recording device for distribution network[J].Electric Power Automation Equipment,2016,36(9):54-59.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 周治国,高文焘,刘文亮.基于μPMU的主动配电网故障定位方法研究[J].电网与清洁能源,2016,32(3):72-77.ZHOU Zhiguo,GAO Wendao,LIU Wenliang.Research on fault location based on μPMU for active distribution nework[J].Power System and Clean Energy,2016,32(3):72-77." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201603013&amp;v=MjI5MTZWTHJOTmpYTmFyRzRIOWZNckk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         周治国,高文焘,刘文亮.基于μPMU的主动配电网故障定位方法研究[J].电网与清洁能源,2016,32(3):72-77.ZHOU Zhiguo,GAO Wendao,LIU Wenliang.Research on fault location based on μPMU for active distribution nework[J].Power System and Clean Energy,2016,32(3):72-77.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" ALEXANDRA V M,CULLER D,MCEACHERN A,et al.Micro-synchrophasors for distribution systems[C]// IEEE PES Innovative Smart Grid Technologies Conference (ISGT),February 19-22,2014,Washington DC,USA:1-5." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Microsynchrophasors for distribution systems">
                                        <b>[10]</b>
                                         ALEXANDRA V M,CULLER D,MCEACHERN A,et al.Micro-synchrophasors for distribution systems[C]// IEEE PES Innovative Smart Grid Technologies Conference (ISGT),February 19-22,2014,Washington DC,USA:1-5.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" LIN Zhenzhi,LIU Yong,JIA Yong,et al.Dynamic performance test of single-phase phasor measurement units[C]// IEEE Power and Energy Society General Meeting,July 24-29,2011,San Diego,USA:1-7." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Dynamic performance test of single-phase phasor measurement units">
                                        <b>[11]</b>
                                         LIN Zhenzhi,LIU Yong,JIA Yong,et al.Dynamic performance test of single-phase phasor measurement units[C]// IEEE Power and Energy Society General Meeting,July 24-29,2011,San Diego,USA:1-7.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 马庆法.高精度电力系统轻型广域测量装置及系统[D].济南:山东大学,2014.MA Qingfa.High accuracy light wide area measurement device and system of power system[D].Jinan:Shandong University,2014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014313526.nh&amp;v=MTI4NDVyQzVIZFRPcVpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHJOVkYyNkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         马庆法.高精度电力系统轻型广域测量装置及系统[D].济南:山东大学,2014.MA Qingfa.High accuracy light wide area measurement device and system of power system[D].Jinan:Shandong University,2014.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 李伟胜,胥布工,汤玉峰.智能电网馈线终端一种高精度测频算法及应用[J].电力系统自动化,2014,38(11):109-115.LI Weisheng,XU Bugong,TANG Yufeng.A high accurate frequency-measuring algorithm and its application in smart grid feeder terminal units[J].Automation of Electric Power Systems,2014,38(11):109-115." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201411019&amp;v=MTc5ODRSN3FmWnVac0ZpRGhWTHJOSVNIVGVyRzRIOVhOcm85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         李伟胜,胥布工,汤玉峰.智能电网馈线终端一种高精度测频算法及应用[J].电力系统自动化,2014,38(11):109-115.LI Weisheng,XU Bugong,TANG Yufeng.A high accurate frequency-measuring algorithm and its application in smart grid feeder terminal units[J].Automation of Electric Power Systems,2014,38(11):109-115.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 周捷,丁孝华,孙国城,等.新型分布式PMU子站系统[J].电力系统自动化,2009,33(17):105-108.ZHOU Jie,DING Xiaohua,SUN Guocheng,et al.New distributed PMU substation system[J].Automation of Electric Power Systems,2009,33(17):105-108." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917020&amp;v=MjkyNjNVUjdxZlp1WnNGaURoVkxyTklTSFRlckc0SHRqTnFJOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         周捷,丁孝华,孙国城,等.新型分布式PMU子站系统[J].电力系统自动化,2009,33(17):105-108.ZHOU Jie,DING Xiaohua,SUN Guocheng,et al.New distributed PMU substation system[J].Automation of Electric Power Systems,2009,33(17):105-108.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 张志华,周捷,蔡月明,等.基于模块化组态设计的新型配电自动化终端[J].电力系统自动化,2017,41(13):106-110.DOI:10.7500/AEPS 20161031001.ZHANG Zhihua,ZHOU Jie,CAI Yueming,et al.Distribution automation terminal based on modular configuration design[J].Automation of Electric Power Systems,2017,41(13):106-110.DOI:10.7500/AEPS 20161031001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713015&amp;v=MTE3NzZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkxyTklTSFRlckc0SDliTnJJOUU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         张志华,周捷,蔡月明,等.基于模块化组态设计的新型配电自动化终端[J].电力系统自动化,2017,41(13):106-110.DOI:10.7500/AEPS 20161031001.ZHANG Zhihua,ZHOU Jie,CAI Yueming,et al.Distribution automation terminal based on modular configuration design[J].Automation of Electric Power Systems,2017,41(13):106-110.DOI:10.7500/AEPS 20161031001.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 陈爱明,张文斌,付永长.一体化智能配电终端研制[J].微型机与应用,2013(20):63-69.CHEN Aiming,ZHANG Wenbin,FU Yongchang.Development of integrated intelligent distribution terminal[J].Micro-computer and Application,2013(20):63-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WXJY201320023&amp;v=MDQ0MjJDVVI3cWZadVpzRmlEaFZMck5NalhCZDdHNEg5TE9yNDlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         陈爱明,张文斌,付永长.一体化智能配电终端研制[J].微型机与应用,2013(20):63-69.CHEN Aiming,ZHANG Wenbin,FU Yongchang.Development of integrated intelligent distribution terminal[J].Micro-computer and Application,2013(20):63-69.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" >
                                        <b>[17]</b>
                                     配电自动化终端技术规范:GB/T 35732—2017[S].2017.Technical specification for distribution automation terminal:GB/T 35732—2017[S].2017.</a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" >
                                        <b>[18]</b>
                                     电力系统同步相量测量标准:IEEE PC37.118.1—2005[S].2006.Standard for synchronized phasor measurements for power systems:IEEE PC37.118.1—2005[S].2006.</a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" >
                                        <b>[19]</b>
                                     电力系统实时动态监测系统技术规范:Q/GDW 1311—2006[S].2006.Technical specification for real-time dynamic monitoring system of power system:Q/GDW 1311—2006[S].2006.</a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 王茂海,孙元章.基于DFT的电力系统相量及功率测量新算法[J].电力系统自动化,2005,29(2):20-24.WANG Maohai,SUN Yuanzhang.A DFT-based method for phasor and power measurement in power systems[J].Automation of Electric Power Systems,2005,29(2):20-24." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200502005&amp;v=MjUyMzlHRnJDVVI3cWZadVpzRmlEaFZMck5JU0hUZXJHNEh0VE1yWTlGWVlRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         王茂海,孙元章.基于DFT的电力系统相量及功率测量新算法[J].电力系统自动化,2005,29(2):20-24.WANG Maohai,SUN Yuanzhang.A DFT-based method for phasor and power measurement in power systems[J].Automation of Electric Power Systems,2005,29(2):20-24.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" PHADKE A G,THORP J.Synchronized phasor measurements and their applications[M].New York,USA:Springer,2008." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Synchronized phasor measurements and their applications">
                                        <b>[21]</b>
                                         PHADKE A G,THORP J.Synchronized phasor measurements and their applications[M].New York,USA:Springer,2008.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 金涛,陈毅阳,段小华,等.基于改进DFT的电力系统同步相量测量算法研究[J].电工技术学报,2017,32(17):1-10.JIN Tao,CHEN Yiyang,DUAN Xiaohua,et al.Research on synchronous phasor measurement algorithm of power system based on improved DFT[J].Transactions of China Electrotechnical Society,2017,32(17):1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201717001&amp;v=MDA2ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHJOSVNyQmZiRzRIOWJOcUk5RlpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         金涛,陈毅阳,段小华,等.基于改进DFT的电力系统同步相量测量算法研究[J].电工技术学报,2017,32(17):1-10.JIN Tao,CHEN Yiyang,DUAN Xiaohua,et al.Research on synchronous phasor measurement algorithm of power system based on improved DFT[J].Transactions of China Electrotechnical Society,2017,32(17):1-10.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 谢运华,赵庆生,郭贺宏,等.基于高精度测频的修正DFT相量及功率测量算法[J].电力系统保护与控制,2016,44(12):23-28.XIE Yunhua,ZHAO Qingsheng,GUO Hehong,et al.A modified DFT of phasor and power measurement algorithm based on high precision frequency measurement[J].Power System Protection and Control,2016,44(12):23-28." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201612004&amp;v=MDU2MzdMck5MeW5hZWJHNEg5Zk5yWTlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         谢运华,赵庆生,郭贺宏,等.基于高精度测频的修正DFT相量及功率测量算法[J].电力系统保护与控制,2016,44(12):23-28.XIE Yunhua,ZHAO Qingsheng,GUO Hehong,et al.A modified DFT of phasor and power measurement algorithm based on high precision frequency measurement[J].Power System Protection and Control,2016,44(12):23-28.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" >
                                        <b>[24]</b>
                                     电力系统同步相量测量标准:IEEE PC37.118.1—2011[S].2011.Standard for synchronized phasor measurement’s for power systems:IEEE PC37.118.1—2011[S].2011.</a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 电力系统同步相量测量装置检测规范:GB/T 26862—2011[S].2012.Specification for the detection of synchronous phasor measuring unit for power systems:GB/T 26862—2011[S].2012." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCSF&amp;filename=SCSF00036757&amp;v=MTI4MzR6aVZybz1OaTdZYUxPNEh0TEtxSXBDQys0UEQzMUx4eFlUNnpvT1MzZm1wV0ZhZTdLV1JicWVaK1Z2SHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         电力系统同步相量测量装置检测规范:GB/T 26862—2011[S].2012.Specification for the detection of synchronous phasor measuring unit for power systems:GB/T 26862—2011[S].2012.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" >
                                        <b>[26]</b>
                                     电力系统实时动态监测系统技术规范:Q/GDW 1311—2017[S].2017.Technical specification for real-time dynamic monitoring system of power system:Q/GDW 1311—2017[S].2017.</a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" 麦瑞坤,何正友,薄志谦,等.动态条件下的同步相量测量算法的研究[J].中国电机工程学报,2009,29(10):52-58.MAI Ruikun,HE Zhengyou,BO Zhiqian,et al.Research on synchronized phasor measurement algorithm under dynamic conditions[J].Proceedings of the CSEE,2009,29(10):52-58." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200910011&amp;v=MDIxNzQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHJOUHlyUGJiRzRIdGpOcjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         麦瑞坤,何正友,薄志谦,等.动态条件下的同步相量测量算法的研究[J].中国电机工程学报,2009,29(10):52-58.MAI Ruikun,HE Zhengyou,BO Zhiqian,et al.Research on synchronized phasor measurement algorithm under dynamic conditions[J].Proceedings of the CSEE,2009,29(10):52-58.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 符玲,韩文朕,麦瑞坤,等.基于频域动态模型的同步相量测量算法[J].中国电机工程学报,2015,35(6):1371-1378.FU Ling,HAN Wenzhen,MAI Ruikun,et al.Dynamic phasor estimator based on frequency-domain model[J].Proceeding of the CSEE,2015,35(6):1371-1378." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201506011&amp;v=MTU4MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMck5QeXJQYmJHNEg5VE1xWTlFWllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         符玲,韩文朕,麦瑞坤,等.基于频域动态模型的同步相量测量算法[J].中国电机工程学报,2015,35(6):1371-1378.FU Ling,HAN Wenzhen,MAI Ruikun,et al.Dynamic phasor estimator based on frequency-domain model[J].Proceeding of the CSEE,2015,35(6):1371-1378.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 符玲,韩文朕,麦瑞坤,等.基于时频信息的动态同步相量测量算法[J].中国电机工程学报,2015,35(23):6075-6082.FU Ling,HAN Wenzhen,MAI Ruikun,et al.Time-frequency information-based dynamic phasor estimator[J].Proceedings of the CSEE,2015,35(23):6075-6082." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201523016&amp;v=MDI5ODdmWnVac0ZpRGhWTHJOUHlyUGJiRzRIOVRPckk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         符玲,韩文朕,麦瑞坤,等.基于时频信息的动态同步相量测量算法[J].中国电机工程学报,2015,35(23):6075-6082.FU Ling,HAN Wenzhen,MAI Ruikun,et al.Time-frequency information-based dynamic phasor estimator[J].Proceedings of the CSEE,2015,35(23):6075-6082.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 汪芙平,靳夏宁,王赞基.实现动态相量测量的FIR数字滤波器最优设计[J].中国电机工程学报,2014,34(15):2388-2395.WANG Fuping,JIN Xianing,WANG Zanji.Optimal design of FIR digital filters for dynamic phasor measurement[J].Proceedings of the CSEE,2014,34(15):2388-2395." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201415009&amp;v=MjE3MDhadVpzRmlEaFZMck5QeXJQYmJHNEg5WE5xbzlGYllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         汪芙平,靳夏宁,王赞基.实现动态相量测量的FIR数字滤波器最优设计[J].中国电机工程学报,2014,34(15):2388-2395.WANG Fuping,JIN Xianing,WANG Zanji.Optimal design of FIR digital filters for dynamic phasor measurement[J].Proceedings of the CSEE,2014,34(15):2388-2395.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" 汪芙平,赵伟,郭雷,等.同步相量和频率测量最优滤波器设计[J].中国电机工程学报,2017,37(22):6691-6699.WANG Fuping,ZHAO Wei,GUO Lei,et al.Optimal filter design for synchrophasor and frequency measurement[J].Proceedings of the CSEE,2017,37(22):6691-6699." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722026&amp;v=MTE0OTdCdEdGckNVUjdxZlp1WnNGaURoVkxyTlB5clBiYkc0SDliT3JZOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[31]</b>
                                         汪芙平,赵伟,郭雷,等.同步相量和频率测量最优滤波器设计[J].中国电机工程学报,2017,37(22):6691-6699.WANG Fuping,ZHAO Wei,GUO Lei,et al.Optimal filter design for synchrophasor and frequency measurement[J].Proceedings of the CSEE,2017,37(22):6691-6699.
                                    </a>
                                </li>
                                <li id="64">


                                    <a id="bibliography_32" title=" 刘灏,毕天姝,杨奇逊.数字滤波器对PMU动态行为的影响[J].中国电机工程学报,2012,49(19):49-57.LIU Hao,BI Tianshu,YANG Qixun.The impact of digital filter on the PMU dynamic performance[J].Proceedings of the CSEE,2012,31(19):49-57." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201219007&amp;v=MjU5ODhIOVBOcG85Rlk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHJOUHlyUGJiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[32]</b>
                                         刘灏,毕天姝,杨奇逊.数字滤波器对PMU动态行为的影响[J].中国电机工程学报,2012,49(19):49-57.LIU Hao,BI Tianshu,YANG Qixun.The impact of digital filter on the PMU dynamic performance[J].Proceedings of the CSEE,2012,31(19):49-57.
                                    </a>
                                </li>
                                <li id="66">


                                    <a id="bibliography_33" title=" 沈健,周斌,汪昀,等.提升PMU动态测量性能的若干方法[J].电力系统控制和保护,2015,43(19):90-94.SHEN Jian,ZHOU Bin,WANG Yun,et al.Methods for improvement of dynamic performance of PMU[J].Power System Protection and Control,2015,43(19):90-94." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201519015&amp;v=MDk4NzZxQnRHRnJDVVI3cWZadVpzRmlEaFZMck5MeW5hZWJHNEg5VE5wbzlFWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[33]</b>
                                         沈健,周斌,汪昀,等.提升PMU动态测量性能的若干方法[J].电力系统控制和保护,2015,43(19):90-94.SHEN Jian,ZHOU Bin,WANG Yun,et al.Methods for improvement of dynamic performance of PMU[J].Power System Protection and Control,2015,43(19):90-94.
                                    </a>
                                </li>
                                <li id="68">


                                    <a id="bibliography_34" title=" 李江,魏文震,陈继开.基于CML的配电网μPMU相量测量算法[J].南方电网技术,2017,11(7):58-67.LI Jiang,WEI Wenzhen,CHEN Jikai.CML Based μPMU phasor measurement algorithm for distribution network[J].Southern Power System Technology,2017,11(7):58-67." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201707010&amp;v=MjI5NjBGckNVUjdxZlp1WnNGaURoVkxyTkt5dlBlYkc0SDliTXFJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[34]</b>
                                         李江,魏文震,陈继开.基于CML的配电网μPMU相量测量算法[J].南方电网技术,2017,11(7):58-67.LI Jiang,WEI Wenzhen,CHEN Jikai.CML Based μPMU phasor measurement algorithm for distribution network[J].Southern Power System Technology,2017,11(7):58-67.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-05-15 15:57</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),141-151 DOI:10.7500/AEPS20190220003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">一种适用于配电网的同步相量测量改进算法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%94%A1%E4%BA%91%E5%B3%B0&amp;code=12793007&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蔡云峰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%B1%A4%E9%A3%9E&amp;code=42532885&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">汤飞</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%95%E6%B4%8B&amp;code=28360074&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吕洋</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%BB%84%E5%BB%BA%E5%85%83&amp;code=25662246&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">黄建元</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%8E%E5%80%A9&amp;code=42291618&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">李倩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%99%A8&amp;code=37573296&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨晨</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B1%9F%E8%8B%8F%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E8%8B%8F%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=0044517&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网江苏省电力有限公司苏州供电分公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E7%94%B5%E6%99%AE%E7%91%9E%E7%94%B5%E5%8A%9B%E5%B7%A5%E7%A8%8B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=1733724&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中电普瑞电力工程有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%97%E7%91%9E%E9%9B%86%E5%9B%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8(%E5%9B%BD%E7%BD%91%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8)&amp;code=0117596&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">南瑞集团有限公司(国网电力科学研究院有限公司)</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>分布式能源接入电网使配电网的动态特性日趋复杂,配电网运行管理从被动式走向主动式,同步相量测量技术在配电网的应用成为一种趋势。对适用于输电网的常规同步相量算法在配电网中的应用进行分析,根据产生误差的原因,提出了一种利用三角函数多项式对误差曲线进行最小二乘法拟合的新算法。阐述算法具体的实现过程,在动态变化、谐波干扰的情况下对算法进行仿真验证。仿真结果表明算法在各种条件下测量精度得到了很大提升。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E9%87%8F%E6%B5%8B%E9%87%8F%E7%AE%97%E6%B3%95&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相量测量算法;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E9%87%8F%E6%B5%8B%E9%87%8F%E5%8D%95%E5%85%83&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相量测量单元;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9B%B2%E7%BA%BF%E6%8B%9F%E5%90%88&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">曲线拟合;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%B0%E5%AD%97%E6%BB%A4%E6%B3%A2%E5%99%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">数字滤波器;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    蔡云峰（1971—），男，硕士，高级工程师，主要研究方向：智能电网建设、运行检修技术。;
                                </span>
                                <span>
                                    *汤飞（1978—），男，通信作者，硕士，高级工程师，主要研究方向：电力系统广域测量、柔性直流输电。E-mail:tangf@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    吕洋（1979—），男，硕士，高级工程师，主要研究方向：电力系统运行与控制。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-02-20</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家电网公司重点示范工程项目“苏州工业园区智能电网应用示范区主动配电网综合示范工程”;</span>
                    </p>
            </div>
                    <h1><b>An improved Algorithm of Synchronous Phase Measurement Available for Distribution Network</b></h1>
                    <h2>
                    <span>CAI Yunfeng</span>
                    <span>TANG Fei</span>
                    <span>LYU Yang</span>
                    <span>HUANG Jianyuan</span>
                    <span>LI Qian</span>
                    <span>YANG Chen</span>
            </h2>
                    <h2>
                    <span>Suzhou Power Supply Company of State Grid Jiangsu Electric Power Co., Ltd.</span>
                    <span>C-EPRI Electric Power Engineering Co., Ltd.</span>
                    <span>NARI Group Corporation (State Grid Electric Power Research Institute)</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The accessment of distributed energy makes the dynamic characteristics of distribution network more complex. The operation and management of distribution network move from passive to active, and the application of synchronous phasor measurement technology in distribution network has become a trend. The application of conventional synchronous phasor algorithm for transmission line in distribution network is analyzed. According to the cause of the error, a new fitting algorithm of the least square method for the error curve using trigonometric polynomial is proposed. The specific algorithm process is explained and the algorithm is verified in case of dynamic variation and harmonic interference. According to simulation results, the measurement accuracy of the algorithm is greatly improved under various conditions.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phasor%20measurement%20algorithm&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phasor measurement algorithm;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phasor%20measurement%20unit(PMU)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phasor measurement unit(PMU);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=curve%20fitting&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">curve fitting;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=digital%20filter&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">digital filter;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-02-20</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Key Demonstration Project of State Grid Corporation;</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="70" name="70" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="71">分布式电源(distributed generator,DG)、储能系统、电动汽车以及智能终端的大量接入,一方面提升了配电网的复杂性<citation id="139" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>,另一方面使配电网具备了一定的主动调节及优化负荷的能力,具有主动管理能力的配电网称为主动配电网<citation id="140" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。主动配电网呈现动态多电源双向潮流运行方式,潜在的微电网、孤岛运行方式等增加了配电网运行的复杂性,大量电力电子器件带来了谐波及间谐波干扰问题。</p>
                </div>
                <div class="p1">
                    <p id="72">鉴于配电网面临的挑战,广泛适用于输电网的同步相量测量技术在配电网中的应用引起了国内外广泛的关注。文献<citation id="141" type="reference">[<a class="sup">4</a>]</citation>提出了基于同步量测共享信息应对配电网面临的挑战。文献<citation id="142" type="reference">[<a class="sup">5</a>]</citation>介绍了轻型广域测量系统在配电网的应用。文献<citation id="145" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>介绍了一种配电线路相量测量单元(phasor measurement unit,PMU)装置的研制。文献<citation id="143" type="reference">[<a class="sup">8</a>]</citation>介绍了适用于配电网的微型PMU与故障录波装置的研究与开发。文献<citation id="144" type="reference">[<a class="sup">9</a>]</citation>介绍了基于配电网PMU进行主动配电网的故障定位方法研究。美国近年来还开展了为期3年的微型PMU项目研究<citation id="146" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="73">配电网应用同步相量测量技术可提升配电网的实时动态观测水平,成为配电网量测设备的发展趋势。与高压输电网不同,在配电网应用同步相量测量技术时其接入规模、接入方式和对时方式会发生变化。与配电网的智能终端相比,装置在所采用的硬件架构和软件实现上具有很大的相似性<citation id="148" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>,而两者的最大区别是模数转换的采样基准不同,相量测量装置的采样基准来自北斗/全球定位系统(global position system,GPS)提供的同步秒脉冲信号,而配电终端一般基于本装置晶振信号采样。配电网智能终端技术规范<citation id="147" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>虽然要求接入北斗/GPS对时信号,但目前一般作为对时接口信号而不是数据采样基准。</p>
                </div>
                <div class="p1">
                    <p id="74">无论是文献<citation id="149" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>介绍的独立装置形式,还是将同步相量测量技术和配电网智能终端技术融合在一起,在配电网应用同步相量测量技术将面临以下突出问题。</p>
                </div>
                <div class="p1">
                    <p id="75">1)相比于高压输电网,配电网供电半径小,线路的电阻值大,电抗值小,输送功率小,沿线路电压相位角变化较小,要求相位测量精度比高压输电网高。</p>
                </div>
                <div class="p1">
                    <p id="76">2)相比于输电网,配电网应用同步相量测量技术需要监测的节点众多,要求造价低、体积小,安装方便。</p>
                </div>
                <div class="p1">
                    <p id="77">3)大量电力电子器件的使用,要求其对谐波及间谐波的抗干扰能力更强。</p>
                </div>
                <div class="p1">
                    <p id="78">本文基于同步相量测量技术在配电网中应用的环境以及需要解决的关键问题,如测量精度、谐波及间谐波抑制、计算复杂度等,在高压输电网同步相量测量算法的基础上,提出了一种测量精度更高、计算复杂度更低的改进算法,可在配电网实现同步相量测量,满足配电网量测需要。</p>
                </div>
                <h3 id="179" name="179" class="anchor-tag">1输电网常规同步相量测量算法分析</h3>
                <div class="p1">
                    <p id="79">输电网相量测量算法随着应用实践不断发展。早期相量测量算法研究对动态特性关注不多,国内外相关标准<citation id="158" type="reference"><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">19</a>]</sup></citation>也未对信号动态变化情况下测量精度做出要求,相应的算法大多采用传统离散傅里叶变换(discrete Fourier transform,DFT)及针对非额定频率工况的频谱泄露修正算法<citation id="159" type="reference"><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>。文献<citation id="160" type="reference">[<a class="sup">22</a>,<a class="sup">23</a>]</citation>重点关注频率的求取,从而实现静态相量DFT计算的误差修正,本质上是对文献<citation id="161" type="reference">[<a class="sup">20</a>,<a class="sup">21</a>]</citation>介绍的静态算法的改进。随着同步测量算法研究的深入,开始关注电网发生低频振荡等情况时出现的动态信号的测量精度。文献<citation id="150" type="reference">[<a class="sup">24</a>]</citation>将PMU分为保护类和测量类两大类,保护类注重动态响应速度,误差极限要求低,测量类更注重测量精度,测量精度要求高,延时长。2011年底国内外相关标准<citation id="162" type="reference"><link href="50" rel="bibliography" /><link href="52" rel="bibliography" /><sup>[<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>详细规定了PMU在动态条件下的测试方法和误差极限。文献<citation id="151" type="reference">[<a class="sup">27</a>]</citation>对动态信号进行泰勒级数建模,利用过去计算数据窗口的数据变化等效求取当前计算窗口相量变化,该算法对特定的信号可以取得比较好的精度,但延时长。文献<citation id="163" type="reference">[<a class="sup">28</a>,<a class="sup">29</a>]</citation>是对文献<citation id="152" type="reference">[<a class="sup">27</a>]</citation>算法的改进,信号建模为二阶泰勒级数模型,文献<citation id="153" type="reference">[<a class="sup">28</a>]</citation>利用1个数据窗口数据和3个不同频点滤波器的响应构建方程,通过实现动态相量计算,所用数据窗较短,延时短,但计算量较大;文献<citation id="154" type="reference">[<a class="sup">29</a>]</citation>综合了文献<citation id="164" type="reference">[<a class="sup">27</a>,<a class="sup">28</a>]</citation>中的2种算法,在动态性和计算量间达到平衡。文献<citation id="165" type="reference">[<a class="sup">27</a>,<a class="sup">28</a>,<a class="sup">29</a>]</citation>基于泰勒级数进行建模,构建方程对建模参数进行求解,在动态条件下具有很高的精度,但未对具体的加窗函数的选择及其长度以及静态测量误差影响进行讨论。文献<citation id="166" type="reference">[<a class="sup">30</a>,<a class="sup">31</a>]</citation>在考虑动态条件下,基于已知的干扰信号形式设计最优滤波器,实现动态相量和频率的精确测量,文献<citation id="155" type="reference">[<a class="sup">31</a>]</citation>中的仿真算例表明对于保护类PMU,为实现良好的滤波效果,计算窗长达到4～5个周期,同时对于未知具体干扰信号来说,最优滤波设计的意义将大为减弱。2016年12月由国家电力调度控制中心开展的PMU“四统一”检测工作,推荐了文献<citation id="156" type="reference">[<a class="sup">27</a>]</citation>中给定的相量计算模型且规定了具体的滤波器指标,其相量信号处理模型参见附录A图A1,具体的相量数字滤波器的设计,文献<citation id="167" type="reference">[<a class="sup">32</a>,<a class="sup">33</a>]</citation>中给出了分析推导过程并介绍了相量计算数字滤波器的设计原则及方法。文献<citation id="157" type="reference">[<a class="sup">26</a>]</citation>介绍了如附录A图A1所示的相量信号处理模型,图中的相量计算数字滤波器的公式为:</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="135"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><mo>=</mo><mfrac><mrow><msqrt><mn>2</mn></msqrt></mrow><mi>g</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>x</mi></mstyle><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mi>h</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mi>w</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mtext>e</mtext><msup><mrow></mrow><mrow><mo>-</mo><mtext>j</mtext><mi>k</mi><mi>ω</mi><msub><mrow></mrow><mn>0</mn></msub><mtext>Δ</mtext><mi>t</mi></mrow></msup></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="81">式中:<mathml id="136"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>X</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></math></mathml>为计算所得的相量;<i>N</i>为计算窗长;<i>k</i>∈[0,<i>N</i>-1]为采样点序号;Δ<i>t</i>为采样间隔时间;<i>ω</i><sub>0</sub>为额定角频率;<i>x</i>(<i>k</i>)为输入信号的离散采样点;<i>h</i>(<i>k</i>)为低通滤波器的滤波系数;<i>w</i>(<i>k</i>)为窗函数;<i>g</i>为滤波系数的和,其表达式如式(2)和式(3)所示。</p>
                </div>
                <div class="p1">
                    <p id="82"><mathml id="137"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>g</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>k</mi><mo>=</mo><mn>0</mn></mrow><mrow><mi>Ν</mi><mo>-</mo><mn>1</mn></mrow></munderover><mi>h</mi></mstyle><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="83"><mathml id="138"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>h</mi><mo stretchy="false">(</mo><mi>k</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>sin</mi><mrow><mo>(</mo><mrow><mn>2</mn><mtext>π</mtext><mi>k</mi><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow></mrow><mrow><mn>2</mn><mtext>π</mtext><mi>k</mi><mfrac><mrow><mi>f</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>f</mi><msub><mrow></mrow><mtext>s</mtext></msub></mrow></mfrac></mrow></mfrac></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>f</i><sub>c</sub>为截止频率;<i>f</i><sub>s</sub>为采样频率。</p>
                </div>
                <h3 id="85" name="85" class="anchor-tag"><b>2</b> 配电网同步相量测量算法的提出</h3>
                <div class="p1">
                    <p id="86">式(1)介绍的相量测量算法是当前中国主流PMU厂家应对动态条件下PMU测量精度的提升要求的算法蓝本,本文称之为DFT通项滤波法。该方法之所以能够提升动态条件下的测量精度,可以理解为式(1)把DFT的通项作为某采样点的各个采样值,利用低通滤波器滤除DFT计算过程中的2倍频附近以及其他干扰信号带来的高频分量,保留低频成分。但低通滤波器截止频率及长度在满足动态特性需求的同时,保证滤波器的引入不给静态输入信号带来误差,在已有文献中并没有做具体的阐述。在输电网的PMU应用中,滤波器长度取长一些,截止频率取大一些,动态信号和静态信号输入时可以保证一定的准确度。但直接应用该方法到配电网领域,存在以下2个问题:①若配电网的同步相量测量技术算法复杂度太高,则须提高硬件资源需求,增加了复杂性,阻碍同步相量测量技术在配电网领域的应用推广;②当测量精度要求更高,滤波器截止频率低,滤波器长度不够时,尽管能满足动态输入信号的测量精度要求,但会在频率非额定时,导致静态信号测量的误差较大。目前直接介绍配电网领域的同步相量测量算法较少,文献<citation id="168" type="reference">[<a class="sup">34</a>]</citation>介绍了一种应用于配电网微型PMU的同步相量测量算法,其利用三相系统构建方程求解三相相量需要获知1个相量作为参考基础,具有一定局限性。附录A表A1对同步相量测量技术在配电网和输电网中的应用进行了技术经济方面的对比。</p>
                </div>
                <h4 class="anchor-tag" id="87" name="87"><b>2.1</b> 改进算法的提出</h4>
                <div class="p1">
                    <p id="88">对有限冲击脉冲响应(finite impulse response,FIR)数字滤波器的截断进行分析,在满足动态条件测量精度的情况下,分析静态输入信号频率偏离额定频率时的误差,假定输入信号为形如式(4)的标准输入余弦信号。</p>
                </div>
                <div class="p1">
                    <p id="89"><i>x</i>(<i>t</i>)=<i>A</i><sub>m</sub>cos(<i>ωt</i>+<i>φ</i><sub>m</sub>)      (4)</p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>ω</i>为角频率;<i>A</i><sub>m</sub>和<i>φ</i><sub>m</sub>分别为信号幅值和初相角。</p>
                </div>
                <div class="p1">
                    <p id="91">假定<i>A</i><sub>m</sub>为1,选取汉明窗作为窗函数,滤波器截止频率设为10 Hz,采样频率取4 800 Hz,滤波器阶数设为143。输入非额定频率信号时,幅值误差曲线如附录A图A2所示。频率负偏和正偏时,幅值误差具有对称性,将不再给出频率负偏时的幅值误差曲线。输入信号频率为51 Hz和55 Hz时的相位误差曲线如附录A图A3所示。</p>
                </div>
                <div class="p1">
                    <p id="92">由附录A图A2可知,仅利用式(1)的算法,采用较短的滤波阶数,当发生频率偏移达到5 Hz时,误差也上升到0.07%。根据附录A图A3所示的相位误差曲线,当频率偏差增大时,相位误差随之增大,当频率偏差为5 Hz时,相位误差接近0.1°。在实际硬件装置实现的过程中,存在装置上板载传感器的变换误差、模拟到数字的采样误差和嵌入式处理器处理计算的误差,很难达到理论仿真能达到的精度,因此一般要求理论仿真精度达到装置具体实现要求精度的10倍以上。观察误差曲线可知,其随着采样时间(可理解为相位)发生三角函数形式的振荡。动态条件下对DFT通项进行分析<citation id="169" type="reference"><link href="64" rel="bibliography" /><sup>[<a class="sup">32</a>]</sup></citation>,误差和输入信号的频率有直接关系,且通项包括滤波函数都为三角函数的组合。基于以上分析,本文提出一种改进算法,对幅值误差曲线和相位误差曲线用一个三角函数多项式进行拟合,具体的误差修正函数在不同的频率下系数也不相同。精确推导时域表达式比较困难,因此采用MATLAB曲线拟合工具,利用最小二乘法进行曲线拟合。当输入信号频率为55 Hz时,图1为幅值误差曲线利用式(5)进行拟合的效果图,图2为利用如式(6)对相位误差曲线进行拟合的效果图。</p>
                </div>
                <div class="p1">
                    <p id="93"><i>E</i><sub>m</sub>=<i>a</i>+<i>b</i>cos(<i>dφ</i>)+<i>c</i>sin(<i>dφ</i>)      (5)</p>
                </div>
                <div class="p1">
                    <p id="94"><i>E</i><sub>p</sub>=<i>e</i>+<i>m</i>cos(<i>gφ</i>)+<i>h</i>sin(<i>gφ</i>)      (6)</p>
                </div>
                <div class="p1">
                    <p id="95">式中:<i>E</i><sub>m</sub>为幅值误差修正量;<i>E</i><sub>p</sub>为相位误差修正量;<i>φ</i>为输入信号相位;<i>a</i>,<i>b</i>,<i>c</i>,<i>d</i>,<i>e</i>,<i>m</i>,<i>g</i>,<i>h</i>为待求系数。</p>
                </div>
                <div class="area_img" id="96">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921017_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 输入信号为55 Hz时幅值误差曲线拟合结果" src="Detail/GetImg?filename=images/DLXT201921017_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 输入信号为55 Hz时幅值误差曲线拟合结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921017_096.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Fitting results of amplitude error curve when 
input signal frequency is 55 Hz</b></p>

                </div>
                <div class="area_img" id="97">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921017_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 输入信号为55 Hz时相位误差曲线拟合结果" src="Detail/GetImg?filename=images/DLXT201921017_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 输入信号为55 Hz时相位误差曲线拟合结果</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921017_097.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Fitting results of phase error curve when input 
signal frequency is 55 Hz</b></p>

                </div>
                <div class="p1">
                    <p id="98">利用该拟合方法,分别对频率偏差为-5～5 Hz的信号进行幅值误差和相位误差拟合,得到在不同的频率输入时的拟合系数如表1和表2所示。</p>
                </div>
                <div class="area_img" id="99">
                    <p class="img_tit"><b>表1 不同频率偏移时的幅值误差拟合函数系数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Fitting function coefficient of amplitude error with different frequency offsets</b></p>
                    <p class="img_note"></p>
                    <table id="99" border="1"><tr><td><br />频率偏移<br />量/Hz</td><td><i>a</i></td><td><i>b</i></td><td><i>c</i></td><td><i>d</i></td></tr><tr><td><br /> -5</td><td>-7.643×10<sup>-4</sup></td><td>1.578×10<sup>-3</sup></td><td>8.188×10<sup>-6</sup></td><td>2</td></tr><tr><td><br /> -4</td><td>-9.326×10<sup>-4</sup></td><td>1.497×10<sup>-3</sup></td><td>7.551×10<sup>-6</sup></td><td>2</td></tr><tr><td><br /> -3</td><td>-7.210×10<sup>-4</sup></td><td>1.272×10<sup>-3</sup></td><td>6.209×10<sup>-6</sup></td><td>2</td></tr><tr><td><br /> -2</td><td>-3.834×10<sup>-4</sup></td><td>9.290×10<sup>-4</sup></td><td>4.338×10<sup>-6</sup></td><td>2</td></tr><tr><td><br /> -1</td><td>-1.053×10<sup>-4</sup></td><td>5.030×10<sup>-4</sup></td><td>2.158×10<sup>-6</sup></td><td>2</td></tr><tr><td><br /> 0</td><td>9.553×10<sup>-10</sup></td><td>3.569×10<sup>-5</sup></td><td>-9.596×10<sup>-8</sup></td><td>2</td></tr><tr><td><br /> 1</td><td>-1.054×10<sup>-4</sup></td><td>-4.260×10<sup>-4</sup></td><td>-2.201×10<sup>-6</sup></td><td>2</td></tr><tr><td><br /> 2</td><td>-3.835×10<sup>-4</sup></td><td>-8.390×10<sup>-4</sup></td><td>-3.968×10<sup>-6</sup></td><td>2</td></tr><tr><td><br /> 3</td><td>-7.212×10<sup>-4</sup></td><td>-1.164×10<sup>-3</sup></td><td>-5.259×10<sup>-6</sup></td><td>2</td></tr><tr><td><br /> 4</td><td>-9.328×10<sup>-4</sup></td><td>-1.370×10<sup>-3</sup></td><td>-5.991×10<sup>-6</sup></td><td>2</td></tr><tr><td><br /> 5</td><td>-7.646×10<sup>-4</sup></td><td>-1.441×10<sup>-3</sup></td><td>-6.135×10<sup>-6</sup></td><td>2</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="100">
                    <p class="img_tit"><b>表2 不同频率偏移时的相位误差拟合函数系数</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Fitting function coefficient of phase error with different frequency offsets</b></p>
                    <p class="img_note"></p>
                    <table id="100" border="1"><tr><td><br />频率偏移<br />量/Hz</td><td><i>e</i></td><td><i>m</i></td><td><i>h</i></td><td><i>g</i></td></tr><tr><td><br /> -5</td><td>-6.427×10<sup>-3</sup></td><td>4.688×10<sup>-4</sup></td><td>-9.036×10<sup>-2</sup></td><td>2</td></tr><tr><td><br /> -4</td><td>-6.400×10<sup>-3</sup></td><td>4.322×10<sup>-4</sup></td><td>-8.568×10<sup>-2</sup></td><td>2</td></tr><tr><td><br /> -3</td><td>-5.559×10<sup>-3</sup></td><td>3.555×10<sup>-4</sup></td><td>-7.285×10<sup>-2</sup></td><td>2</td></tr><tr><td><br /> -2</td><td>-4.077×10<sup>-3</sup></td><td>2.484×10<sup>-4</sup></td><td>-5.323 ×10<sup>-2</sup></td><td>2</td></tr><tr><td><br /> -1</td><td>-2.152×10<sup>-3</sup></td><td>1.236×10<sup>-4</sup></td><td>-2.881×10<sup>-2</sup></td><td>2</td></tr><tr><td><br /> 0</td><td>1.395×10<sup>-12</sup></td><td>-5.498×10<sup>-6</sup></td><td>-2.050×10<sup>-3</sup></td><td>2</td></tr><tr><td><br /> 1</td><td>2.152×10<sup>-3</sup></td><td>-1.260×10<sup>-4</sup></td><td>2.444×10<sup>-2</sup></td><td>2</td></tr><tr><td><br /> 2</td><td>4.077×10<sup>-3</sup></td><td>-2.270×10<sup>-4</sup></td><td>4.808×10<sup>-2</sup></td><td>2</td></tr><tr><td><br /> 3</td><td>5.559×10<sup>-3</sup></td><td>-3.010×10<sup>-4</sup></td><td>6.664×10<sup>-2</sup></td><td>2</td></tr><tr><td><br /> 4</td><td>6.400×10<sup>-3</sup></td><td>-3.430×10<sup>-4</sup></td><td>7.845×10<sup>-2</sup></td><td>2</td></tr><tr><td><br /> 5</td><td>6.427×10<sup>-3</sup></td><td>-3.510×10<sup>-4</sup></td><td>8.250×10<sup>-2</sup></td><td>2</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="101">通过表1和表2,可以对幅值误差相对于频率变化拟合出具体的曲线,确定幅值误差拟合函数中系数<i>a</i>和<i>b</i>的表达式,分别如式(7)和式(8)所示,由于系数<i>c</i>相较于<i>a</i>和<i>b</i>太小,按0近似处理。同样可以确定相位误差拟合函数中系数<i>e</i>,<i>m</i>,<i>g</i>的表达式分别如式(9)至式(11)所示。</p>
                </div>
                <div class="p1">
                    <p id="102"><i>a</i>=-3.9×10<sup>-4</sup>+4.26×10<sup>-4</sup>cos(0.800 9Δ<i>f</i>)      (7)</p>
                </div>
                <div class="p1">
                    <p id="103"><i>b</i>=-1.475×10<sup>-3</sup>sin(0.322 9Δ<i>f</i>)      (8)</p>
                </div>
                <div class="p1">
                    <p id="104"><i>e</i>=1.936×10<sup>-2</sup>sin(0.343 3Δ<i>f</i>)      (9)</p>
                </div>
                <div class="p1">
                    <p id="105"><i>m</i>=-1.222×10<sup>-3</sup>sin(0.312 8Δ<i>f</i>)      (10)</p>
                </div>
                <div class="p1">
                    <p id="106"><i>h</i>=-9.145×10<sup>-3</sup>+8.55×10<sup>-2</sup>sin(0.312 8Δ<i>f</i>)      (11)</p>
                </div>
                <div class="p1">
                    <p id="107">式中:Δ<i>f</i>为输入信号频率偏移。</p>
                </div>
                <div class="p1">
                    <p id="108">从以上公式可知,计算出输入信号的频率后就可以求出幅值误差拟合函数式和相位误差拟合函数式的系数。</p>
                </div>
                <h4 class="anchor-tag" id="109" name="109"><b>2.2</b> 频率、频率变化率的计算及正序相量的修正</h4>
                <div class="p1">
                    <p id="110">从上述修正过程来看,修正系数和频率偏移有直接的关系,因此频率偏移量的求取至关重要。本文同步相量测量算法的应用先决条件为定时间间隔的采样,即无论电网频率如何,每秒采样点数都是固定的。采用定时间间隔采样的好处包括:①同步相量测量是基于同步卫星时钟信号的秒脉冲进行的,定时间间隔采样控制容易;②在对采样的数据窗进行计算后,相量时标的定义明确简单。</p>
                </div>
                <div class="p1">
                    <p id="111">本文改进算法中频率求取所采用的思路和文献<citation id="170" type="reference">[<a class="sup">23</a>]</citation>方法类似,不同之处在于文献<citation id="171" type="reference">[<a class="sup">23</a>]</citation>进行电压相位求取时采用了常规DFT算法,且没有采取正序电压相位变化率求取频率。本文首先基于DFT通项滤波算法求三相电压相量,再利用对称分量法变换求取正序电压相位,进而求取频率。未确定频率时计算出来的电压相量虽然有一定的误差,但电网中的动态信号变化是一缓变过程,2次采样时间间隔很接近(通常为10 ms),可以认为电压相量计算本身带来的误差损失是一样的,采取的相位变化率正好可以抵消2次计算过程中的误差部分,因此其受相位计算误差的影响很小。利用正序电压相位变化率求取频率,一方面可以避免接入的三相电压中出现某相失压的情况,另一方面正序电压由对称分量法对三相电压变换运算得到,能够滤除其中的2倍频附近的误差分量<citation id="172" type="reference"><link href="36" rel="bibliography" /><sup>[<a class="sup">18</a>]</sup></citation>,从而提升频率计算的精度。本文采取的频率变化率方法参见文献<citation id="173" type="reference">[<a class="sup">21</a>]</citation>。</p>
                </div>
                <div class="p1">
                    <p id="112">应用如式(1)所示的同步相量计算公式,输入不同频率的信号时,正序相量的幅值误差和相位误差如附录A表A2所示。和前述相量幅值及相位的修正过程不同,正序分量的幅值误差和相位误差仅与频率偏移有关,正序幅值和相位修正函数利用三角函数多项式对误差曲线拟合,修正函数分别如式(12)和式(13)所示。</p>
                </div>
                <div class="p1">
                    <p id="113"><i>E</i><sub>a</sub>=4.081×10<sup>-3</sup>+4.372×10<sup>-4</sup>cos(0.795 2Δ<i>f</i>)      (12)</p>
                </div>
                <div class="p1">
                    <p id="114"><i>E</i><sub>b</sub>=1.937×10<sup>-2</sup>sin(0.342 6Δ<i>f</i>)      (13)</p>
                </div>
                <div class="p1">
                    <p id="115">式中:<i>E</i><sub>a</sub>为正序相量幅值误差修正量;<i>E</i><sub>b</sub>为正序相量相位误差修正量。</p>
                </div>
                <h4 class="anchor-tag" id="116" name="116"><b>2.3</b> 配电网<b>PMU</b>改进算法的实现流程说明</h4>
                <div class="p1">
                    <p id="117">利用改进算法实现配电网PMU的流程如下。</p>
                </div>
                <div class="p1">
                    <p id="118">步骤1:根据式(1)进行相量初步运算,并利用对称分量法获取正序相量,得到未经修正的各相相量和正序相量。</p>
                </div>
                <div class="p1">
                    <p id="119">步骤2:根据正序电压的变化率求取频率,利用频率获取频率偏移量,基于式(7)至式(11)得到各相相量的幅值误差曲线系数和相位误差曲线系数。</p>
                </div>
                <div class="p1">
                    <p id="120">步骤3:分别利用各相相量的幅值误差曲线系数结合步骤1初步计算得到的相量幅值,利用式(5)进行修正得到各相相量修正后的幅值。利用得到的相位误差曲线系数及步骤1初步计算得到的相位,利用式(6)进行修正得到各相相量修正后的相位。利用式(12)及频率偏移量,对步骤1初步计算得到的正序相量的幅值进行修正,得到修正后的正序相量幅值。利用式(13)及频率偏移量,对步骤1初步计算得到正序相量的相位进行修正,得到修正后的正序相量相位。</p>
                </div>
                <h3 id="121" name="121" class="anchor-tag"><b>3</b> 改进算法的具体算例</h3>
                <div class="p1">
                    <p id="122">第2节给出了基于DFT通项滤波算法的改进算法,利用上述的修正方法,分别对静态情况下频率偏差最大以及动态情况下幅值和相位同时调制的情况进行算法仿真。静态情况下输入信号形如式(4),利用第2节的改进方法,当频率偏差为5 Hz,令截止频率为10 Hz,滤波器阶数为143,采样频率为4 800 Hz时,其幅值误差最大为0.011 32%,相位误差最大为0.004 2°,采用10 ms计算1次时的频率误差如附录A图A4所示。</p>
                </div>
                <div class="p1">
                    <p id="123">采用第2节介绍的改进算法对形如式(14)的幅相同调的输入信号进行计算并对误差进行分析和验证。</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>x</mi><mo stretchy="false">(</mo><mi>t</mi><mo stretchy="false">)</mo><mo>=</mo><msqrt><mn>2</mn></msqrt><mo stretchy="false">(</mo><mi>X</mi><msub><mrow></mrow><mtext>m</mtext></msub><mo>+</mo><mi>X</mi><msub><mrow></mrow><mtext>d</mtext></msub><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>t</mi><mo>+</mo><mtext>ϕ</mtext><msub><mrow></mrow><mtext>a</mtext></msub><mo stretchy="false">)</mo><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><mi>t</mi><mo stretchy="false">)</mo><mo>+</mo></mtd></mtr><mtr><mtd><mi>X</mi><msub><mrow></mrow><mtext>k</mtext></msub><mrow><mi>cos</mi></mrow><mo stretchy="false">(</mo><mn>2</mn><mtext>π</mtext><mi>f</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>t</mi><mo>+</mo><mtext>ϕ</mtext><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mtext>π</mtext><mo stretchy="false">)</mo><mo>+</mo><mtext>ϕ</mtext><msub><mrow></mrow><mn>0</mn></msub><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<i>X</i><sub>m</sub>为相量幅值;<i>f</i>为基波频率;ϕ<sub>0</sub>为相量初相角;<i>X</i><sub>d</sub>为幅值调制深度;<i>X</i><sub>k</sub>为相角调制深度;<i>f</i><sub>a</sub>为调制频率;ϕ<sub>a</sub>为调制分量初相角。</p>
                </div>
                <div class="p1">
                    <p id="126">利用如式(14)所示的输入信号进行算法验证时,设<i>X</i><sub>m</sub>为1,ϕ<sub>0</sub>为0°,<i>X</i><sub>d</sub>为0.1 rad,<i>X</i><sub>k</sub>为0.1 rad,<i>f</i><sub>a</sub>为5 Hz,ϕ<sub>a</sub>为0°;幅值、相位和频率误差分别如附录A图A5至图A7所示。</p>
                </div>
                <div class="p1">
                    <p id="127">当输入信号含有10%的2～25次谐波时,幅值最大误差为0.02%,相位最大误差为0.007 4°,频率最大误差为2×10<sup>-4</sup> Hz。通过仿真测试发现,应用改进算法后各个指标的精度皆高于相关标准要求,且相比规范要求指标有数量级的提高,确保了装置实现的确定性。</p>
                </div>
                <div class="p1">
                    <p id="128">对于正序相量幅值和相位精度,首先利用式(1)计算得到各相相量的未经修正值,再进行对称变换计算得到正序相量的未经修正值,中间滤除了2倍频附近的误差。相对于相量的幅值和相位来说,误差修正公式如式(12)和式(13)所示,更为简单,也更易准确计算,其幅值和相位更易满足配电网环境下的应用,这里不再给出具体的仿真算例误差指标。</p>
                </div>
                <div class="p1">
                    <p id="129">输电网中的同步相量测量技术的阶跃指标要求参见文献<citation id="174" type="reference">[<a class="sup">26</a>]</citation>,当数据传输速率为100 帧/s时,幅值阶跃为70 ms,频率阶跃为140 ms,这些指标从侧面反映出行业内PMU在进行相量计算时选用了高阶数的数字滤波器<citation id="175" type="reference"><link href="62" rel="bibliography" /><sup>[<a class="sup">31</a>]</sup></citation>。文献<citation id="176" type="reference">[<a class="sup">32</a>]</citation>中滤波器长度较短,但相量计算和相量上传都需要应用数字滤波器,2个滤波器的综合延时在400 ms左右。</p>
                </div>
                <div class="p1">
                    <p id="130">本文采取的改进算法缩短了计算窗口,降低了滤波器的阶数,利用曲线拟合进行误差修正,因此其阶跃特性优于直接采取文献<citation id="177" type="reference">[<a class="sup">26</a>]</citation>推荐的算法。利用本算例在南瑞集团PAC-2000电力系统相量测量装置上进行算法的具体实现,经过测试,幅值阶跃响应为30 ms左右,频率阶跃为30 ms,频率变化率阶跃为100 ms。阶跃指标反映出相对于直接采取应用于输电网中的常规相量测量算法,改进算法计算量下降了一半。</p>
                </div>
                <h3 id="131" name="131" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="132">为了将应用于输电网中的常规同步相量测量技术更易应用于配电网中,对其常规DFT通相滤波法进行分析,认为其很难兼顾计算简洁和测量精度高2个方面的要求。从误差的产生机理进行分析,提出了改进算法,该改进算法立足于常规算法产生幅值和相位误差的机理,利用三角函数多项式进行误差曲线拟合,并详细介绍了修正算法的实现过程。以一固定的数字滤波器截止频率、滤波器阶数和采样频率为例,利用改进算法对典型的动静态、谐波及间谐波输入进行仿真,验证了算法的有效性。在不同情况下,各指标都高于规范需求。</p>
                </div>
                <div class="p1">
                    <p id="133">改进算法存在的缺点是取不同的采样速率、滤波器截止频率、计算窗长时,需要对相关的修正系数进行重新拟合获取,考虑具体应用的方便,需要进一步对兼顾静态测量精度及动态性能的适用于配电网领域的相量测量算法进行研究。</p>
                </div>
                <div class="p1">
                    <p id="134">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="178" name="178" class="anchor-tag">附录A</h3>
                <div class="area_img" id="180">
                                            <p class="img_tit">
                                                表A1 同步相量测量技术在配电网与输电网应用技术经济对比
                                                    <br />
                                                Table A1 Technical and economic comparison of synchronized phasor measurement technology in distribution network and transmission network
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921017_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921017_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921017_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 同步相量测量技术在配电网与输电网应用技术经济对比" src="Detail/GetImg?filename=images/DLXT201921017_18000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="181">
                                            <p class="img_tit">
                                                表A2 不同频率偏移时正序幅值和相位误差10<sup>-3</sup>
                                                    <br />
                                                Table 3 The error of positive sequence amplitude and phase at different frequency offset.
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921017_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921017_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921017_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 不同频率偏移时正序幅值和相位误差10-3" src="Detail/GetImg?filename=images/DLXT201921017_18100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="182">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921017_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 相量信号处理模型" src="Detail/GetImg?filename=images/DLXT201921017_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 相量信号处理模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921017_18200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Processing model of phasor signal</p>

                </div>
                <div class="area_img" id="183">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921017_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 51 Hz和55&#176;Hz输入信号幅值误差曲线" src="Detail/GetImg?filename=images/DLXT201921017_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 51 Hz和55°Hz输入信号幅值误差曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921017_18300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Amplitude error curves of when input signal frequency is 51Hz and 55 Hz</p>

                </div>
                <div class="area_img" id="184">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921017_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 51 Hz和55 Hz输入时相位误差曲线" src="Detail/GetImg?filename=images/DLXT201921017_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 51 Hz和55 Hz输入时相位误差曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921017_18400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"></p>

                </div>
                <div class="area_img" id="187">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921017_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 输入信号频率为55 Hz时的频率误差" src="Detail/GetImg?filename=images/DLXT201921017_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 输入信号频率为55 Hz时的频率误差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921017_18700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Frequency error data of improved method when input signal frequency is 55Hz</p>

                </div>
                <div class="area_img" id="188">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921017_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 幅相同调且调制频率都为5 Hz时幅值误差" src="Detail/GetImg?filename=images/DLXT201921017_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 幅相同调且调制频率都为5 Hz时幅值误差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921017_18800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Amplitude error of improved method when the amplitude and phase of input signal are modulated and the frequency of modulation is 5 Hz.</p>

                </div>
                <div class="area_img" id="189">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921017_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 幅相同调且调制频率都为5Hz时相位误差" src="Detail/GetImg?filename=images/DLXT201921017_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 幅相同调且调制频率都为5Hz时相位误差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921017_18900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Phase error of improved method when the amplitude and phase of input signal are modulated and the frequency of modulation is 5Hz.</p>

                </div>
                <div class="area_img" id="190">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921017_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 幅相同调且调制频率都为5 Hz时频率误差" src="Detail/GetImg?filename=images/DLXT201921017_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 幅相同调且调制频率都为5 Hz时频率误差  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921017_19000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Frequency error of improved method when the amplitude and phase of input signal are modulated and the frequency of modulation is 5 Hz.</p>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713026&amp;v=MzA4ODRSN3FmWnVac0ZpRGhWTHJOSVNIVGVyRzRIOWJOckk5SFlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 吴在军,徐俊俊,余星火,等.主动配电网状态估计技术评述[J].电力系统自动化,2017,41(13):182-191.DOI:10.7500/AEPS 20161123001.WU Zaijun,XU Junjun,YU Xinghuo,et al.Review on state estimate on technique of active distribution network[J].Automation of Electric Power Systems,2017,41(13):182-191.DOI:10.7500/AEPS 20161123001.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201322003&amp;v=MjQ5MjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHJOUHlyUGJiRzRIOUxPclk5Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 范明天,张祖平,苏傲雪,等.主动配电网可行性技术研究[J].中国电机工程学报,2013,36(22):12-18.FAN Mingtian,ZHANG Zuping,SU Aoxue,et al.Enabling technologies for active distribution systems[J].Proceedings of the CSEE,2013,36(22):12-18.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201418023&amp;v=MTkyMzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkxyTklTSFRlckc0SDlYTnA0OUhaNFFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 赵波,王财胜,周金辉,等.主动配电网现状与未来发展[J].电力系统自动化,2014,38(18):125-135.ZHAO Bo,WANG Caisheng,ZHOU Jinhui,et al.Present and future development trend of active distribution network[J].Automation of Electric Power Systems,2014,38(18):125-135.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC2015S1001&amp;v=MDEwMjJyUGJiRzRIOVN2cm85RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHJOUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王宾,孙华东,张道农.配电网信息共享与同步相量测量应用技术评述[J].中国电机工程学报,2015,35(增刊1):1-7.WANG Bin,SUN Huadong,ZHANG Daonong.Review on data sharing and synchronized phasor measurement technique with application in distribution systems[J].Proceedings of the CSEE,2015,35(Supplement 1):1-7.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201422013&amp;v=MDQzOThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMck5JU0hUZXJHNEg5WE9yWTlFWjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 张恒旭,靳宗帅,刘玉田.轻型广域测量系统及其在中国的应用[J].电力系统自动化,2014,38(22):85-90.ZHANG Hengxu,JIN Zongshuai,LIU Yutian.Wide-area measurement system light and its application in China[J].Automation of Electric Power Systems,2014,38(22):85-90.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201612003&amp;v=MTMyMjBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHJOSVNIVGVyRzRIOWZOclk5Rlo0UUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 谢潇磊,刘亚东,孙鹏,等.新型配电网线路PMU装置的研制[J].电力系统自动化,2016,40(12):15-20.XIE Xiaolei,LIU Yadong,SUN peng,et al.Development of novel PMU device for distribution network lines[J].Automation of Electric Power Systems,2016,40(12):15-20.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DCYQ201522003&amp;v=MjMwMDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHJOSVM3U2Y3RzRIOVRPclk5Rlo0UUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 刘志文,朱增坤,周治国,等.一种基于FPGA+ARM架构的μPMU实现[J].电测与仪表,2015,52(22):8-13.LIU Zhiwen,ZHU Zengkun,ZHOU Zhiguo,et al.A design of μPMU based on the structure of FPGA+ARM[J].Electrical Measurement &amp; Instrumentation,2015,52(22):8-13.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201609008&amp;v=MTUxODNSZmJHNEg5Zk1wbzlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMck5JU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 李江,徐志临,李国庆,等.配电网微型PMU与故障录波装置研究与开发[J].电力自动化设备,2016,36(9):54-59.LI Jiang,XU Zhilin,LI Guoqing,et al.Research and development of micro PMU and fault wave recording device for distribution network[J].Electric Power Automation Equipment,2016,36(9):54-59.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=SXFD201603013&amp;v=MjU1NDdmWnVac0ZpRGhWTHJOTmpYTmFyRzRIOWZNckk5RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 周治国,高文焘,刘文亮.基于μPMU的主动配电网故障定位方法研究[J].电网与清洁能源,2016,32(3):72-77.ZHOU Zhiguo,GAO Wendao,LIU Wenliang.Research on fault location based on μPMU for active distribution nework[J].Power System and Clean Energy,2016,32(3):72-77.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Microsynchrophasors for distribution systems">

                                <b>[10]</b> ALEXANDRA V M,CULLER D,MCEACHERN A,et al.Micro-synchrophasors for distribution systems[C]// IEEE PES Innovative Smart Grid Technologies Conference (ISGT),February 19-22,2014,Washington DC,USA:1-5.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Dynamic performance test of single-phase phasor measurement units">

                                <b>[11]</b> LIN Zhenzhi,LIU Yong,JIA Yong,et al.Dynamic performance test of single-phase phasor measurement units[C]// IEEE Power and Energy Society General Meeting,July 24-29,2011,San Diego,USA:1-7.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1014313526.nh&amp;v=MjY3MTZQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkxyTlZGMjZHckM1SGRUT3FaRWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 马庆法.高精度电力系统轻型广域测量装置及系统[D].济南:山东大学,2014.MA Qingfa.High accuracy light wide area measurement device and system of power system[D].Jinan:Shandong University,2014.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201411019&amp;v=Mjk1MTVoVkxyTklTSFRlckc0SDlYTnJvOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 李伟胜,胥布工,汤玉峰.智能电网馈线终端一种高精度测频算法及应用[J].电力系统自动化,2014,38(11):109-115.LI Weisheng,XU Bugong,TANG Yufeng.A high accurate frequency-measuring algorithm and its application in smart grid feeder terminal units[J].Automation of Electric Power Systems,2014,38(11):109-115.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200917020&amp;v=MDQyMzVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHJOSVNIVGVyRzRIdGpOcUk5SFpJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 周捷,丁孝华,孙国城,等.新型分布式PMU子站系统[J].电力系统自动化,2009,33(17):105-108.ZHOU Jie,DING Xiaohua,SUN Guocheng,et al.New distributed PMU substation system[J].Automation of Electric Power Systems,2009,33(17):105-108.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201713015&amp;v=MDk5NDFyQ1VSN3FmWnVac0ZpRGhWTHJOSVNIVGVyRzRIOWJOckk5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 张志华,周捷,蔡月明,等.基于模块化组态设计的新型配电自动化终端[J].电力系统自动化,2017,41(13):106-110.DOI:10.7500/AEPS 20161031001.ZHANG Zhihua,ZHOU Jie,CAI Yueming,et al.Distribution automation terminal based on modular configuration design[J].Automation of Electric Power Systems,2017,41(13):106-110.DOI:10.7500/AEPS 20161031001.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=WXJY201320023&amp;v=MjQ5MDJYQmQ3RzRIOUxPcjQ5SFo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHJOTWo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 陈爱明,张文斌,付永长.一体化智能配电终端研制[J].微型机与应用,2013(20):63-69.CHEN Aiming,ZHANG Wenbin,FU Yongchang.Development of integrated intelligent distribution terminal[J].Micro-computer and Application,2013(20):63-69.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" >
                                    <b>[17]</b>
                                 配电自动化终端技术规范:GB/T 35732—2017[S].2017.Technical specification for distribution automation terminal:GB/T 35732—2017[S].2017.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" >
                                    <b>[18]</b>
                                 电力系统同步相量测量标准:IEEE PC37.118.1—2005[S].2006.Standard for synchronized phasor measurements for power systems:IEEE PC37.118.1—2005[S].2006.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" >
                                    <b>[19]</b>
                                 电力系统实时动态监测系统技术规范:Q/GDW 1311—2006[S].2006.Technical specification for real-time dynamic monitoring system of power system:Q/GDW 1311—2006[S].2006.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200502005&amp;v=MDkxNDI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkxyTklTSFRlckc0SHRUTXJZOUZZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 王茂海,孙元章.基于DFT的电力系统相量及功率测量新算法[J].电力系统自动化,2005,29(2):20-24.WANG Maohai,SUN Yuanzhang.A DFT-based method for phasor and power measurement in power systems[J].Automation of Electric Power Systems,2005,29(2):20-24.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Synchronized phasor measurements and their applications">

                                <b>[21]</b> PHADKE A G,THORP J.Synchronized phasor measurements and their applications[M].New York,USA:Springer,2008.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201717001&amp;v=MDI1NzBac0ZpRGhWTHJOSVNyQmZiRzRIOWJOcUk5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 金涛,陈毅阳,段小华,等.基于改进DFT的电力系统同步相量测量算法研究[J].电工技术学报,2017,32(17):1-10.JIN Tao,CHEN Yiyang,DUAN Xiaohua,et al.Research on synchronous phasor measurement algorithm of power system based on improved DFT[J].Transactions of China Electrotechnical Society,2017,32(17):1-10.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201612004&amp;v=MDEzNjNVUjdxZlp1WnNGaURoVkxyTkx5bmFlYkc0SDlmTnJZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 谢运华,赵庆生,郭贺宏,等.基于高精度测频的修正DFT相量及功率测量算法[J].电力系统保护与控制,2016,44(12):23-28.XIE Yunhua,ZHAO Qingsheng,GUO Hehong,et al.A modified DFT of phasor and power measurement algorithm based on high precision frequency measurement[J].Power System Protection and Control,2016,44(12):23-28.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" >
                                    <b>[24]</b>
                                 电力系统同步相量测量标准:IEEE PC37.118.1—2011[S].2011.Standard for synchronized phasor measurement’s for power systems:IEEE PC37.118.1—2011[S].2011.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCSF&amp;filename=SCSF00036757&amp;v=MDg5ODkrVnZIeXppVnJvPU5pN1lhTE80SHRMS3FJcENDKzRQRDMxTHh4WVQ2em9PUzNmbXBXRmFlN0tXUmJxZVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 电力系统同步相量测量装置检测规范:GB/T 26862—2011[S].2012.Specification for the detection of synchronous phasor measuring unit for power systems:GB/T 26862—2011[S].2012.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" >
                                    <b>[26]</b>
                                 电力系统实时动态监测系统技术规范:Q/GDW 1311—2017[S].2017.Technical specification for real-time dynamic monitoring system of power system:Q/GDW 1311—2017[S].2017.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200910011&amp;v=MDI5NDZHNEh0ak5yNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMck5QeXJQYmI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 麦瑞坤,何正友,薄志谦,等.动态条件下的同步相量测量算法的研究[J].中国电机工程学报,2009,29(10):52-58.MAI Ruikun,HE Zhengyou,BO Zhiqian,et al.Research on synchronized phasor measurement algorithm under dynamic conditions[J].Proceedings of the CSEE,2009,29(10):52-58.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201506011&amp;v=MzE0ODFyQ1VSN3FmWnVac0ZpRGhWTHJOUHlyUGJiRzRIOVRNcVk5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 符玲,韩文朕,麦瑞坤,等.基于频域动态模型的同步相量测量算法[J].中国电机工程学报,2015,35(6):1371-1378.FU Ling,HAN Wenzhen,MAI Ruikun,et al.Dynamic phasor estimator based on frequency-domain model[J].Proceeding of the CSEE,2015,35(6):1371-1378.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201523016&amp;v=MTA0NDViRzRIOVRPckk5RVlvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhWTHJOUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 符玲,韩文朕,麦瑞坤,等.基于时频信息的动态同步相量测量算法[J].中国电机工程学报,2015,35(23):6075-6082.FU Ling,HAN Wenzhen,MAI Ruikun,et al.Time-frequency information-based dynamic phasor estimator[J].Proceedings of the CSEE,2015,35(23):6075-6082.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201415009&amp;v=MDIwNzMzenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMck5QeXJQYmJHNEg5WE5xbzlGYllRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 汪芙平,靳夏宁,王赞基.实现动态相量测量的FIR数字滤波器最优设计[J].中国电机工程学报,2014,34(15):2388-2395.WANG Fuping,JIN Xianing,WANG Zanji.Optimal design of FIR digital filters for dynamic phasor measurement[J].Proceedings of the CSEE,2014,34(15):2388-2395.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201722026&amp;v=MjI0MTdCdEdGckNVUjdxZlp1WnNGaURoVkxyTlB5clBiYkc0SDliT3JZOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[31]</b> 汪芙平,赵伟,郭雷,等.同步相量和频率测量最优滤波器设计[J].中国电机工程学报,2017,37(22):6691-6699.WANG Fuping,ZHAO Wei,GUO Lei,et al.Optimal filter design for synchrophasor and frequency measurement[J].Proceedings of the CSEE,2017,37(22):6691-6699.
                            </a>
                        </p>
                        <p id="64">
                            <a id="bibliography_32" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201219007&amp;v=MjcxMzZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkxyTlB5clBiYkc0SDlQTnBvOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[32]</b> 刘灏,毕天姝,杨奇逊.数字滤波器对PMU动态行为的影响[J].中国电机工程学报,2012,49(19):49-57.LIU Hao,BI Tianshu,YANG Qixun.The impact of digital filter on the PMU dynamic performance[J].Proceedings of the CSEE,2012,31(19):49-57.
                            </a>
                        </p>
                        <p id="66">
                            <a id="bibliography_33" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201519015&amp;v=MDU0NzBUTnBvOUVZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoVkxyTkx5bmFlYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[33]</b> 沈健,周斌,汪昀,等.提升PMU动态测量性能的若干方法[J].电力系统控制和保护,2015,43(19):90-94.SHEN Jian,ZHOU Bin,WANG Yun,et al.Methods for improvement of dynamic performance of PMU[J].Power System Protection and Control,2015,43(19):90-94.
                            </a>
                        </p>
                        <p id="68">
                            <a id="bibliography_34" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=NFDW201707010&amp;v=MzE2NzJGaURoVkxyTkt5dlBlYkc0SDliTXFJOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[34]</b> 李江,魏文震,陈继开.基于CML的配电网μPMU相量测量算法[J].南方电网技术,2017,11(7):58-67.LI Jiang,WEI Wenzhen,CHEN Jikai.CML Based μPMU phasor measurement algorithm for distribution network[J].Southern Power System Technology,2017,11(7):58-67.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921017" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921017&amp;v=MTE4MjNUZXJHNEg5ak9ybzlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFZMcktJU0g=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

