

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136422823225000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921021%26RESULT%3d1%26SIGN%3dIU5Clnib9Mj4s5VSfWFJV0HBvzg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921021&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921021&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921021&amp;v=MjA3OTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcjdQSVNIVGVyRzRIOWpPcm85SFpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#48" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#51" data-title="1)随机相位法:">1)随机相位法:</a></li>
                                                <li><a href="#53" data-title="2)相位置零法:">2)相位置零法:</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#57" data-title="&lt;b&gt;1&lt;/b&gt; 谐波阻抗计算方法原理 "><b>1</b> 谐波阻抗计算方法原理</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#64" data-title="&lt;b&gt;1.1&lt;/b&gt; 现有方法失效原因及构造相位引入的弊端"><b>1.1</b> 现有方法失效原因及构造相位引入的弊端</a></li>
                                                <li><a href="#95" data-title="&lt;b&gt;1.2&lt;/b&gt; 本文所提方法基本原理"><b>1.2</b> 本文所提方法基本原理</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#111" data-title="&lt;b&gt;2&lt;/b&gt; 算例&lt;b&gt;1&lt;/b&gt;仿真分析 "><b>2</b> 算例<b>1</b>仿真分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#124" data-title="&lt;b&gt;3&lt;/b&gt; 算例&lt;b&gt;2&lt;/b&gt;仿真分析 "><b>3</b> 算例<b>2</b>仿真分析</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#132" data-title="&lt;b&gt;4&lt;/b&gt; 实际工程应用 "><b>4</b> 实际工程应用</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#140" data-title="&lt;b&gt;5&lt;/b&gt; 结语 "><b>5</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#59" data-title="&lt;b&gt;图1 系统和用户的诺顿等值电路&lt;/b&gt;"><b>图1 系统和用户的诺顿等值电路</b></a></li>
                                                <li><a href="#115" data-title="&lt;b&gt;表1 系统侧谐波阻抗幅值相对误差&lt;/b&gt;"><b>表1 系统侧谐波阻抗幅值相对误差</b></a></li>
                                                <li><a href="#116" data-title="&lt;b&gt;表2 系统侧谐波阻抗相角相对误差&lt;/b&gt;"><b>表2 系统侧谐波阻抗相角相对误差</b></a></li>
                                                <li><a href="#118" data-title="&lt;b&gt;图2 系统侧谐波阻抗相对误差图&lt;/b&gt;"><b>图2 系统侧谐波阻抗相对误差图</b></a></li>
                                                <li><a href="#127" data-title="&lt;b&gt;图3 场景1系统谐波阻抗计算相对误差&lt;/b&gt;"><b>图3 场景1系统谐波阻抗计算相对误差</b></a></li>
                                                <li><a href="#129" data-title="&lt;b&gt;图4 场景2系统谐波阻抗计算相对误差&lt;/b&gt;"><b>图4 场景2系统谐波阻抗计算相对误差</b></a></li>
                                                <li><a href="#135" data-title="&lt;b&gt;图5 三次谐波电压、电流波形&lt;/b&gt;"><b>图5 三次谐波电压、电流波形</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;图6 系统侧谐波阻抗变化曲线&lt;/b&gt;"><b>图6 系统侧谐波阻抗变化曲线</b></a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" KARIMZADEH F,ESMAEILI S,HOSSEINIAN S H.A novel method for noninvasive estimation of utility harmonic impedance based on complex independent component analysis[J].IEEE Transactions on Power Delivery,2015,30(4):1843-1852." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A novel method for noninvasive estimation of utility harmonic impedance based on complex independent component analysis">
                                        <b>[1]</b>
                                         KARIMZADEH F,ESMAEILI S,HOSSEINIAN S H.A novel method for noninvasive estimation of utility harmonic impedance based on complex independent component analysis[J].IEEE Transactions on Power Delivery,2015,30(4):1843-1852.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" YANG Honggeng,POROTTE P,ROBERT A.Assessing the harmonic emission level from one particular customer[J].Proceedings of the 3rd International Conference on Power Quality,1994,2(8):160-165." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessing the harmonic emission level from one particular customer">
                                        <b>[2]</b>
                                         YANG Honggeng,POROTTE P,ROBERT A.Assessing the harmonic emission level from one particular customer[J].Proceedings of the 3rd International Conference on Power Quality,1994,2(8):160-165.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 龚华麟,肖先勇,刘亚梅,等.基于主导波动量筛选原理的用户谐波发射水平估计方法[J].中国电机工程学报,2010,30(4):22-27.GONG Hualin,XIAO Xianyong,LIU Yamei,et al.A method for assessing customer harmonic emission level based on the dominant fluctuation filtering principle[J].Proceedings of the CSEE,2010,30(4):22-27." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201004005&amp;v=MjIzMzhRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdyN09QeXJQYmJHNEg5SE1xNDlGWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         龚华麟,肖先勇,刘亚梅,等.基于主导波动量筛选原理的用户谐波发射水平估计方法[J].中国电机工程学报,2010,30(4):22-27.GONG Hualin,XIAO Xianyong,LIU Yamei,et al.A method for assessing customer harmonic emission level based on the dominant fluctuation filtering principle[J].Proceedings of the CSEE,2010,30(4):22-27.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 王诗超,沈沉,李洋,等.基于波动量法的系统侧谐波阻抗幅值估计精度评价方法[J].电网技术,2012,36(5):145-149.WANG Shichao,SHEN Chen,LI Yang,et al.A fluctuation quantity based method to evaluate estimation precision of harmonic impedance amplitude at system side[J].Power System Technology,2012,36(5):145-149." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201205027&amp;v=MTk0MzFzRmlEaFdyN09JVHJCZmJHNEg5UE1xbzlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         王诗超,沈沉,李洋,等.基于波动量法的系统侧谐波阻抗幅值估计精度评价方法[J].电网技术,2012,36(5):145-149.WANG Shichao,SHEN Chen,LI Yang,et al.A fluctuation quantity based method to evaluate estimation precision of harmonic impedance amplitude at system side[J].Power System Technology,2012,36(5):145-149.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 惠锦,杨洪耕,叶茂清.基于阻抗归一化趋势判别的谐波发射水平估计[J].中国电机工程学报,2011,31(10):73-80.HUI Jin,YANG Honggeng,YE Maoqing.Assessing harmonic emission level based on the impedance gathering trend discrimination[J].Proceedings of the CSEE,2011,31(10):73-80." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201110012&amp;v=MzAyMDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoV3I3T1B5clBiYkc0SDlETnI0OUVab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         惠锦,杨洪耕,叶茂清.基于阻抗归一化趋势判别的谐波发射水平估计[J].中国电机工程学报,2011,31(10):73-80.HUI Jin,YANG Honggeng,YE Maoqing.Assessing harmonic emission level based on the impedance gathering trend discrimination[J].Proceedings of the CSEE,2011,31(10):73-80.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessing utility harmonic impedance based on the covariance characteristic of random vectors[J].IEEE Transactions on Power Delivery,2010,25(3):1778-1786." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Assessing utility harmonic impedance based on the covariance characteristic of random vectors">
                                        <b>[6]</b>
                                         HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessing utility harmonic impedance based on the covariance characteristic of random vectors[J].IEEE Transactions on Power Delivery,2010,25(3):1778-1786.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 惠锦,杨洪耕,林顺富,等.基于独立随机矢量协方差特性的谐波发射水平评估方法[J].电力系统自动化,2009,33(7):27-31.HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessment method of harmonic emission level based on covariance characteristic of random vectors[J].Automation of Electric Power Systems,2009,33(7):27-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200907007&amp;v=MTkyMzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdyN09JU0hUZXJHNEh0ak1xSTlGWTRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         惠锦,杨洪耕,林顺富,等.基于独立随机矢量协方差特性的谐波发射水平评估方法[J].电力系统自动化,2009,33(7):27-31.HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessment method of harmonic emission level based on covariance characteristic of random vectors[J].Automation of Electric Power Systems,2009,33(7):27-31.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" HUI Jin,FREITAS W,VIEIRA J C,et al.Utility harmonic impedance measurement based on data selection[J].IEEE Transactions on Power Delivery,2012,27(4):2193-2202." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Utility Harmonic Impedance Measurement Based on Data Selection">
                                        <b>[8]</b>
                                         HUI Jin,FREITAS W,VIEIRA J C,et al.Utility harmonic impedance measurement based on data selection[J].IEEE Transactions on Power Delivery,2012,27(4):2193-2202.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 罗杰,符玲.基于联合对角化法与数据筛选的谐波责任划分[J].电力自动化设备,2018,38(11):85-90.LUO Jie,FU Ling.Harmonic responsibility determination based on JADE and data filtering[J].Electric Power Automation Equipment,2018,38(11):85-90." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201811014&amp;v=MjAyODhIOW5Ocm85RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcjdPSVNIUmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         罗杰,符玲.基于联合对角化法与数据筛选的谐波责任划分[J].电力自动化设备,2018,38(11):85-90.LUO Jie,FU Ling.Harmonic responsibility determination based on JADE and data filtering[J].Electric Power Automation Equipment,2018,38(11):85-90.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 孟思雨,肖先勇,张逸,等.基于有效数据段选取的多谐波源责任划分方法[J].电网技术,2017,41(6):2006-2011.MENG Siyu,XIAO Xianyong,ZHANG Yi,et al.A valid data selection method in estimating harmonic impact of individual loads[J].Power System Technology,2017,41(6):2006-2011." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706040&amp;v=MzI1Njl1WnNGaURoV3I3T0lUckJmYkc0SDliTXFZOUJaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         孟思雨,肖先勇,张逸,等.基于有效数据段选取的多谐波源责任划分方法[J].电网技术,2017,41(6):2006-2011.MENG Siyu,XIAO Xianyong,ZHANG Yi,et al.A valid data selection method in estimating harmonic impact of individual loads[J].Power System Technology,2017,41(6):2006-2011.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 孙媛媛,尹志明.基于M估计稳健回归的多谐波源责任区分[J].中国电机工程学报,2012,32(31):166-173.SUN Yuanyuan,YIN Zhiming.Quantifying harmonic responsibilities of multiple harmonic sources based on M-estimation robust regression[J].Proceedings of the CSEE,2012,32(31):166-173." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201231021&amp;v=MDk1NjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcjdPUHlyUGJiRzRIOVBQcm85SFpZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         孙媛媛,尹志明.基于M估计稳健回归的多谐波源责任区分[J].中国电机工程学报,2012,32(31):166-173.SUN Yuanyuan,YIN Zhiming.Quantifying harmonic responsibilities of multiple harmonic sources based on M-estimation robust regression[J].Proceedings of the CSEE,2012,32(31):166-173.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 贾秀芳,华回春,曹东升,等.基于复线性最小二乘法的谐波责任定量划分[J].中国电机工程学报,2013,33(4):149-155.JIA Xiufang,HUA Huichun,CAO Dongsheng,et al.Determining harmonic contributions based on complex least squares method[J].Proceedings of the CSEE,2013,33(4):149-155." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304021&amp;v=MDM5MDNQYmJHNEg5TE1xNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdyN09QeXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         贾秀芳,华回春,曹东升,等.基于复线性最小二乘法的谐波责任定量划分[J].中国电机工程学报,2013,33(4):149-155.JIA Xiufang,HUA Huichun,CAO Dongsheng,et al.Determining harmonic contributions based on complex least squares method[J].Proceedings of the CSEE,2013,33(4):149-155.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 王辉,刘炜,李群湛,等.基于复数域偏最小二乘法与等值法的多谐波源责任划分[J].电力系统自动化,2017,41(4):78-85.DOI:10.7500/AEPS20160516005.WANG Hui,LIU Wei,LI Qunzhan,et al.Responsibility distinction for multiple harmonic sources based on partial least square in complex field and equivalent method[J].Automation of Electric Power Systems,2017,41(4):78-85.DOI:10.7500/AEPS20160516005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704011&amp;v=MDAzNTlPSVNIVGVyRzRIOWJNcTQ5RVpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcjc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         王辉,刘炜,李群湛,等.基于复数域偏最小二乘法与等值法的多谐波源责任划分[J].电力系统自动化,2017,41(4):78-85.DOI:10.7500/AEPS20160516005.WANG Hui,LIU Wei,LI Qunzhan,et al.Responsibility distinction for multiple harmonic sources based on partial least square in complex field and equivalent method[J].Automation of Electric Power Systems,2017,41(4):78-85.DOI:10.7500/AEPS20160516005.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 王瑜,臧天磊,符玲,等.考虑背景谐波电压变化的多谐波源责任划分[J].电力系统自动化,2015,39(18):55-61.WANG Yu,ZANG Tianlei,FU Ling,et al.Harmonic contribution partition of multiple harmonic sources considering background harmonic voltage fluctuation[J].Automation of Electric Power Systems,2015,39(18):55-61." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518010&amp;v=MDM0Mjk5VE5wNDlFWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdyN09JU0hUZXJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         王瑜,臧天磊,符玲,等.考虑背景谐波电压变化的多谐波源责任划分[J].电力系统自动化,2015,39(18):55-61.WANG Yu,ZANG Tianlei,FU Ling,et al.Harmonic contribution partition of multiple harmonic sources considering background harmonic voltage fluctuation[J].Automation of Electric Power Systems,2015,39(18):55-61.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 华回春,贾秀芳,曹东升,等.系统谐波阻抗估计的极大似然估计方法[J].中国电机工程学报,2014,34(10):1692-1699.HUA Huichun,JIA Xiufang,CAO Dongsheng,et al.A maximum likelihood method for harmonic impedance estimation[J].Proceedings of the CSEE,2014,34(10):1692-1699." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201410023&amp;v=MTEzMjU3cWZadVpzRmlEaFdyN09QeXJQYmJHNEg5WE5yNDlIWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         华回春,贾秀芳,曹东升,等.系统谐波阻抗估计的极大似然估计方法[J].中国电机工程学报,2014,34(10):1692-1699.HUA Huichun,JIA Xiufang,CAO Dongsheng,et al.A maximum likelihood method for harmonic impedance estimation[J].Proceedings of the CSEE,2014,34(10):1692-1699.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 赵熙,杨洪耕.基于贝叶斯定理的系统谐波阻抗估计[J].中国电机工程学报,2016,36(11):2935-2943.ZHAO Xi,YANG Honggeng.Utility harmonic impedance estimation based on Bayes theorem[J].Proceedings of the CSEE,2016,36(11):2935-2943." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201611009&amp;v=MDIyMjRiYkc0SDlmTnJvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoV3I3T1B5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         赵熙,杨洪耕.基于贝叶斯定理的系统谐波阻抗估计[J].中国电机工程学报,2016,36(11):2935-2943.ZHAO Xi,YANG Honggeng.Utility harmonic impedance estimation based on Bayes theorem[J].Proceedings of the CSEE,2016,36(11):2935-2943.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" ZHAO Xi,YANG Honggeng.A new method to calculate the utility harmonic impedance based on FastICA[J].IEEE Transactions on Power Delivery,2016,31(1):381-388." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A new method to calculate the utility harmonic impedance based on FastICA">
                                        <b>[17]</b>
                                         ZHAO Xi,YANG Honggeng.A new method to calculate the utility harmonic impedance based on FastICA[J].IEEE Transactions on Power Delivery,2016,31(1):381-388.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" KARIMZADEH F,ESMAEILI S,HOSSEINIAN S H.Method for determining utility and consumer harmonic contributions based on complex independent component analysis[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(2):526-534." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Method for determining utility and consumer harmonic contributions based on complex independent component analysis">
                                        <b>[18]</b>
                                         KARIMZADEH F,ESMAEILI S,HOSSEINIAN S H.Method for determining utility and consumer harmonic contributions based on complex independent component analysis[J].IET Generation,Transmission &amp;amp; Distribution,2016,10(2):526-534.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 杨源,臧天磊,何正友.一种谐波阻抗未知条件下的谐波源定位方法[J].电网技术,2014,38(1):222-226.YANG Yuan,ZANG Tianlei,HE Zhengyou.A harmonic source location method under unknown harmonic impedance[J].Power System Technology,2014,38(1):222-226." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401036&amp;v=MDEwNDR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdyN09JVHJCZmJHNEg5WE1ybzlHWW9RS0RIODQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         杨源,臧天磊,何正友.一种谐波阻抗未知条件下的谐波源定位方法[J].电网技术,2014,38(1):222-226.YANG Yuan,ZANG Tianlei,HE Zhengyou.A harmonic source location method under unknown harmonic impedance[J].Power System Technology,2014,38(1):222-226.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 林顺富,李扬,汤波,等.基于改进FastICA及偏最小二乘法的系统谐波阻抗估计[J].电网技术,2018,42(1):308-314.LIN Shunfu,LI Yang,TANG Bo,et al.System harmonic impedance estimation based on improved FastICA and partial least squares[J].Power System Technology,2018,42(1):308-314." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801039&amp;v=Mjc4MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdyN09JVHJCZmJHNEg5bk1ybzlHYllRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         林顺富,李扬,汤波,等.基于改进FastICA及偏最小二乘法的系统谐波阻抗估计[J].电网技术,2018,42(1):308-314.LIN Shunfu,LI Yang,TANG Bo,et al.System harmonic impedance estimation based on improved FastICA and partial least squares[J].Power System Technology,2018,42(1):308-314.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 王艳,臧天磊,何正友.电网参数变化条件下的谐波状态分段估计方法[J].电力系统自动化,2016,40(17):217-223.WANG Yan,ZANG Tianlei,HE Zhengyou.Harmonic state segmented estimation method under condition of power grid parameters change[J].Automation of Electric Power Systems,2016,40(17):217-223." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617030&amp;v=MTUzNzZaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoV3I3T0lTSFRlckc0SDlmTnFJOUc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         王艳,臧天磊,何正友.电网参数变化条件下的谐波状态分段估计方法[J].电力系统自动化,2016,40(17):217-223.WANG Yan,ZANG Tianlei,HE Zhengyou.Harmonic state segmented estimation method under condition of power grid parameters change[J].Automation of Electric Power Systems,2016,40(17):217-223.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 赵熙,杨洪耕.基于快速独立分量分析的系统侧谐波阻抗计算方法[J].电力系统自动化,2015,39(23):139-144.ZHAO Xi,YANG Honggeng.Method of calculating system-side harmonic impedance based on FastICA[J].Automation of Electric Power Systems,2015,39(23):139-144." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523019&amp;v=MDk5NzNJOUViWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoV3I3T0lTSFRlckc0SDlUT3I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         赵熙,杨洪耕.基于快速独立分量分析的系统侧谐波阻抗计算方法[J].电力系统自动化,2015,39(23):139-144.ZHAO Xi,YANG Honggeng.Method of calculating system-side harmonic impedance based on FastICA[J].Automation of Electric Power Systems,2015,39(23):139-144.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 顾伟,邱海峰,尹香,等.基于波形匹配的谐波责任划分方法[J].电力系统自动化,2017,41(2):129-134.DOI:10.7500/AEPS20160712001.GU Wei,QIU Haifeng,YIN Xiang,et al.Waveform matching based method for harmonic contribution determination[J].Automation of Electric Power Systems,2017,41(2):129-134.DOI:10.7500/AEPS20160712001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702020&amp;v=MTU2OTE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoV3I3T0lTSFRlckc0SDliTXJZOUhaSVFLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         顾伟,邱海峰,尹香,等.基于波形匹配的谐波责任划分方法[J].电力系统自动化,2017,41(2):129-134.DOI:10.7500/AEPS20160712001.GU Wei,QIU Haifeng,YIN Xiang,et al.Waveform matching based method for harmonic contribution determination[J].Automation of Electric Power Systems,2017,41(2):129-134.DOI:10.7500/AEPS20160712001.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-08-12 15:01</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),170-176+212 DOI:10.7500/AEPS20190124004            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于无相位实测数据的系统侧谐波阻抗估计方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BE%90%E6%96%B9%E7%BB%B4&amp;code=22404140&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">徐方维</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E9%83%91%E9%B8%BF%E5%84%92&amp;code=42511537&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">郑鸿儒</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9D%A8%E6%B4%AA%E8%80%95&amp;code=22180583&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">杨洪耕</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%B5%B5%E5%8A%B2%E5%B8%85&amp;code=35437188&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">赵劲帅</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%B7%9D&amp;code=09795586&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王川</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%9B%E5%B7%9D%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0054367&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">四川大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>系统侧谐波阻抗的准确估计是合理划分谐波责任的前提,已有方法估计谐波阻抗需要公共连接点的谐波电压电流相量信息,但在实际工程应用中,一般电能质量监测仪(如Fluke 1760等)都只提供量测点的谐波电压电流幅值及相互间的相位差而非谐波电压电流相量值,导致已有方法失效。在随机独立矢量法的基础上,提出了一种在监测数据无相位情况下的系统侧谐波阻抗估计方法,该方法只需要公共连接点谐波电压电流幅值及相互间的相位差,而无需谐波电压电流的相位角信息即可估计出系统侧谐波阻抗值,为有效解决工程实测数据无相位难题提供了一条新途径。通过算例仿真分析和工程实测数据分析,证明了所提方法的正确性和有效性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%B5%E8%83%BD%E8%B4%A8%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">电能质量;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2%E9%98%BB%E6%8A%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波阻抗;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%B0%90%E6%B3%A2%E8%B4%A3%E4%BB%BB&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">谐波责任;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%97%A0%E7%9B%B8%E4%BD%8D%E7%9B%91%E6%B5%8B%E6%95%B0%E6%8D%AE&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">无相位监测数据;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    徐方维（1978—），女，博士，副教授，主要研究方向：电能质量及谐波。E-mail:xufangwei@scu.edu.cn;
                                </span>
                                <span>
                                    *郑鸿儒（1995—），男，通信作者，硕士研究生，主要研究方向：电能质量及谐波责任划分。E-mail:zhr15983510039@163.com;
                                </span>
                                <span>
                                    杨洪耕（1949—），男，博士，教授，博士生导师，主要研究方向：电能质量、无功电压控制、智能电网。E-mail:pqlab99@126.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2019-01-24</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金资助项目(51877141);</span>
                    </p>
            </div>
                    <h1><b>Harmonic Impedance Estimation Method on System Side Based on Measurement Data Without Phase Angle</b></h1>
                    <h2>
                    <span>XU Fangwei</span>
                    <span>ZHENG Hongru</span>
                    <span>YANG Honggeng</span>
                    <span>ZHAO Jinshuai</span>
                    <span>WANG Chuan</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Sichuan University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>The premise of quantifying harmonic contributions is to estimate the harmonic impedance on system side. The existing methods of calculating harmonic impedance require the phasor information of harmonic voltage and current at the point of common coupling, but in practice, only the amplitude values of harmonic voltage, current and the phase angle difference between them could be provided by power quality monitors(i.e. Fluke 1760), which causes the existing methods invalid. Based on the random independent vector method, a system-side harmonic impedance estimation method based on monitoring data without phase angle is proposed. The proposed method employs the amplitude of harmonic voltage or current and the phase angle difference between them instead of the phasor angle information at the point of common coupling, which provides a new way to solve the problem of monitoring data without phase angle. The validity of the proposed method is verified by the simulation and field cases.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=power%20quality&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">power quality;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=harmonic%20impedance&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">harmonic impedance;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=harmonic%20contribution&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">harmonic contribution;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=monitoring%20data%20without%20phase%20angle&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">monitoring data without phase angle;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2019-01-24</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Natural Science Foundation of China(No.51877141);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="48" name="48" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="49">随着新能源高比例接入系统、多馈入直流落点受端电网的增加以及高铁、电动汽车充电桩等非线性负荷的增多,电网中的谐波源增加,含量相对增大,谐波问题变得严重。合理地评估公共连接点(point of common coupling,PCC)用户及系统各自的谐波发射水平,划分双方责任是谐波管控和治理的前提,而谐波发射水平评估及责任量化的前提是准确估计系统侧谐波阻抗。同时,系统侧谐波阻抗值作为系统的重要参数,又广泛应用于滤波器设计、谐波限值验证以及系统的谐振预测中<citation id="197" type="reference"><link href="2" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="50">工程上常采用“非干预法”估计系统侧谐波阻抗,即在不干扰系统正常工作的情况下,通过PCC的谐波电压电流实测数据来估计系统侧谐波阻抗,“非干预法”主要包括波动量法<citation id="201" type="reference"><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>、归一化趋势法<citation id="198" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>、随机独立矢量法<citation id="202" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>、数据筛选法<citation id="203" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>、回归法<citation id="204" type="reference"><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><sup>[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>、极大似然估计法<citation id="199" type="reference"><link href="30" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>、贝叶斯法<citation id="200" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>、独立分量法<citation id="205" type="reference"><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><link href="44" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>,<a class="sup">22</a>]</sup></citation>等,这些方法的共同前提是需要PCC谐波电压、电流相量信息。当测量仪提供的谐波电压电流无相位或相位缺失时,则无法完成计算过程,现有方法失效。然而,在实际的工程中,很多电能质量监测装置(如Fluke 1760)为了节省存储空间,或因谐波电压与谐波电流在各量测时刻难以同步等,一般都仅记录监测点谐波电压、谐波电流的幅值及两者之间的相角差,而不提供谐波电压和电流各自的相位角。此时,为了应用现有方法,工程中通常人为地构造补全相位信息,主要构造方法如下。</p>
                </div>
                <h4 class="anchor-tag" id="51" name="51">1)随机相位法:</h4>
                <div class="p1">
                    <p id="52">在PCC已有监测数据的基础上,随机产生一组相位数据作为PCC的某次谐波电压(电流)相位,再根据已知的电压电流相位差求得谐波电流相位或电压相位,从而构造出测量点谐波电压电流相量信息,进而可用已有方法进行谐波阻抗估计及谐波责任划分。</p>
                </div>
                <h4 class="anchor-tag" id="53" name="53">2)相位置零法<citation id="206" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>:</h4>
                <div class="p1">
                    <p id="54">与随机相位法不同的是,该方法令量测的某次谐波电压(电流)相位为0,对应谐波电流(电压)相位由仪器测量到的相位差给出。</p>
                </div>
                <div class="p1">
                    <p id="55">人为构造相位虽然可以一定程度实现量测点电压电流相位缺失条件下的谐波阻抗估计,但是该方法缺乏理论支撑,实际工程应用缺乏说服力,且所得结果往往误差非常大。</p>
                </div>
                <div class="p1">
                    <p id="56">针对上述工程中常见的仅有谐波电压电流相位差而无谐波电压、电流相位角信息的谐波阻抗估计问题,本文提出了一种利用量测点谐波功率与谐波电压幅值估计谐波阻抗的新方法。通过理论推导,本算法从原理上保证无需量测数据的相位角信息,从而避免人造数据干扰引入的误差,为有效解决无相位难题提供了一条新途径。仿真和工程实测数据分析验证了所提方法的有效性。</p>
                </div>
                <h3 id="57" name="57" class="anchor-tag"><b>1</b> 谐波阻抗计算方法原理</h3>
                <div class="p1">
                    <p id="58">谐波源等值电路如图1所示。</p>
                </div>
                <div class="area_img" id="59">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921021_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 系统和用户的诺顿等值电路" src="Detail/GetImg?filename=images/DLXT201921021_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 系统和用户的诺顿等值电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921021_059.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Norton equivalent circuit of the system and user</b></p>

                </div>
                <div class="p1">
                    <p id="60">图1中,<mathml id="143"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub></mrow></math></mathml>和<mathml id="144"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>分别为系统侧和用户侧某次谐波电流源;<i>Z</i><sub>u</sub>和<i>Z</i><sub>c</sub>分别为对应次的系统侧和用户侧谐波阻抗;<mathml id="145"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>和<mathml id="146"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>分别为PCC点的对应次谐波电压与谐波电流。根据等值电路图可得:</p>
                </div>
                <div class="p1">
                    <p id="61"><mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></mfrac><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub></mrow></math></mathml>      (1)</p>
                </div>
                <div class="p1">
                    <p id="62"><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (2)</p>
                </div>
                <div class="p1">
                    <p id="63"><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>u</mtext></msub><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">)</mo></mrow></math></mathml>      (3)</p>
                </div>
                <h4 class="anchor-tag" id="64" name="64"><b>1.1</b> 现有方法失效原因及构造相位引入的弊端</h4>
                <div class="p1">
                    <p id="65">目前谐波阻抗估计方法较多,如波动量法、回归法、极大似然估计法、随机独立矢量法、独立分量法等,尽管这些方法的原理不同,但在估计谐波阻抗时,都存在不同时刻相量的加减运算,需要谐波电压、电流各自或两者间不同时刻的相位差。当量测数据相位缺失时,谐波电压、电流在不同时刻的相位差无法求取,导致运算过程不能实现,算法失效。而人为构造的相位角很难与真实值一致,从而引入了不可控误差。</p>
                </div>
                <div class="p1">
                    <p id="66">下面以波动量法、随机独立矢量法为例进行深入分析,其他方法(如回归法,最大似然估计法,独立分量法等)也可做类似讨论,此处不再赘述。</p>
                </div>
                <h4 class="anchor-tag" id="67" name="67"><b>1.1.1</b> 波动量法</h4>
                <div class="p1">
                    <p id="68">波动量法的系统侧谐波阻抗计算公式为:</p>
                </div>
                <div class="p1">
                    <p id="69"><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>=</mo><mfrac><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="70">式(4)的详细推导过程可见参考文献<citation id="207" type="reference">[<a class="sup">2</a>]</citation>,相量<mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>θ</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></msup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>θ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></msup></mrow></math></mathml>,所以式(4)可改写为:</p>
                </div>
                <div class="p1">
                    <p id="71" class="code-formula">
                        <mathml id="71"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mrow><mo>(</mo><mrow><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mn>1</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo></mrow></msup><mo>-</mo><mn>1</mn></mrow><mo>)</mo></mrow></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mrow><mo>(</mo><mrow><mfrac><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub></mrow><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mo stretchy="false">(</mo><mi>θ</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mi>n</mi><mo>+</mo><mn>1</mn></mrow></msub><mo>-</mo><mi>θ</mi><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo></mrow></msup><mo>-</mo><mn>1</mn></mrow><mo>)</mo></mrow></mrow></mfrac><mtext>e</mtext><msup><mrow></mrow><mrow><mtext>j</mtext><mi>φ</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="72">式中:<i>φ</i><sub>pcc</sub>为同一时刻谐波电压、电流的相位差;以<i>n</i>和<i>n</i>+1作为下标的量分别表示第<i>n</i>个和第<i>n</i>+1个时刻的测量值。</p>
                </div>
                <div class="p1">
                    <p id="73">在PCC谐波电压、电流无相位的情况下,j(<i>θ</i><sub>1,</sub><sub><i>n</i></sub><sub>+1</sub>-<i>θ</i><sub>1,</sub><sub><i>n</i></sub>)及j(<i>θ</i><sub>2,</sub><sub><i>n</i></sub><sub>+1</sub>-<i>θ</i><sub>2,</sub><sub><i>n</i></sub>)均是未知量,因此不能得到系统侧谐波阻抗值,波动量法失效。而相位信息构造法,难以保证构造后的<mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>和<mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>与真实值一致,因而,人为构造相位应用于波动量法,误差引入不可避免。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>1.1.2</b> 随机独立矢量法</h4>
                <div class="p1">
                    <p id="75">随机独立矢量法<citation id="208" type="reference"><link href="14" rel="bibliography" /><sup>[<a class="sup">7</a>]</sup></citation>的系统侧谐波阻抗估算公式如下:</p>
                </div>
                <div class="p1">
                    <p id="76" class="code-formula">
                        <mathml id="76"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">(</mo></mstyle><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="77">式中:<i>N</i>为样本数。</p>
                </div>
                <div class="p1">
                    <p id="78">由式(6)知,其分子计算涉及PCC谐波电压与电流各自在不同测量时刻的相位差,分母计算则需要PCC谐波电流在不同时刻的相位差信息。当测量到的PCC谐波电压和电流不是相量信息时,无法得到相位差,式(6)无法进行计算。因而,此时随机独立矢量法不能完成系统侧谐波阻抗值的估计。同理,人为构造相位法也会引入误差。</p>
                </div>
                <div class="p1">
                    <p id="79">文献<citation id="209" type="reference">[<a class="sup">7</a>]</citation>利用随机独立矢量法计算谐波阻抗时,对实、虚部分别进行计算。为简化计算过程,本文将实、虚部整合并改写成式(6)。随机独立矢量法假定PCC谐波电流与背景谐波之间具有弱相关性,利用独立随机矢量协方差为0的特性估计系统谐波阻抗。下面详细给出式(6)的推导过程。</p>
                </div>
                <div class="p1">
                    <p id="80">实际系统中,在有限的评估时段内(<i>N</i>个样本点)认为系统侧谐波阻抗<i>Z</i><sub>u</sub>基本不变,对式(1)求均值有:</p>
                </div>
                <div class="p1">
                    <p id="81"><mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mfrac><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></mfrac></mrow></mstyle><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mo>,</mo><mi>n</mi></mrow></msub></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="82">式(1)减式(7)得:</p>
                </div>
                <div class="p1">
                    <p id="83" class="code-formula">
                        <mathml id="83"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>-</mo><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mo>,</mo><mi>n</mi></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="84">根据文献<citation id="210" type="reference">[<a class="sup">7</a>]</citation>可知:</p>
                </div>
                <div class="p1">
                    <p id="85">1)在实际系统中,一般有|<i>Z</i><sub>u</sub>|≪|<i>Z</i><sub>c</sub>|,且用户侧通常为主导谐波源,<mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>与<mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub></mrow></math></mathml>的大小具有可比性,因此式(2)括号内前一项要远大于后一项,即<mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>主</p>
                </div>
                <div class="p1">
                    <p id="86">要由<mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>贡献。</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mn>2</mn><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub></mrow></math></mathml>与<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>的波动是独立的,<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub></mrow></math></mathml>的方差小于<mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>的方差。</p>
                </div>
                <div class="p1">
                    <p id="88">因此,<mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>和<mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub></mrow></math></mathml>的协方差近似为0,即</p>
                </div>
                <div class="p1">
                    <p id="89" class="code-formula">
                        <mathml id="89"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext> </mtext><mtext>C</mtext><mtext>o</mtext><mtext>v</mtext><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mi>E</mi><mo stretchy="false">(</mo><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>E</mi><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub><mo>-</mo><mi>E</mi><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>≈</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>E</i>(·)为期望值;Cov(·)为协方差值。</p>
                </div>
                <div class="p1">
                    <p id="91">通常情况,可认为PCC测量数据是二阶各态历经的,若样本足够多,则式(9)可表示为:</p>
                </div>
                <div class="p1">
                    <p id="92" class="code-formula">
                        <mathml id="92"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mtext>C</mtext><mtext>o</mtext><mtext>v</mtext><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub><mo stretchy="false">)</mo><mo>=</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>u</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>u</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo>≈</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="93">在式(8)等号式两端同乘<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>/</mo><mi>Ν</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup></mrow></math></mathml>,再求均值得式(11),由式(11)即可得出式(6)。</p>
                </div>
                <div class="p1">
                    <p id="94" class="code-formula">
                        <mathml id="94"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">{</mo></mstyle><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">[</mo><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>u</mtext></msub></mrow></mfrac><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo stretchy="false">}</mo><mo>≈</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>1.2</b> 本文所提方法基本原理</h4>
                <div class="p1">
                    <p id="96">将式(1)两端同时取共轭后乘以<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>,结果为:</p>
                </div>
                <div class="p1">
                    <p id="97"><mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup></mrow><mrow><mi>Ζ</mi><msubsup><mrow></mrow><mtext>u</mtext><mo>*</mo></msubsup><mspace width="0.25em" /></mrow></mfrac><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>u</mtext><mo>*</mo></msubsup></mrow></math></mathml>      (12)</p>
                </div>
                <div class="p1">
                    <p id="98">令<mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup></mrow></math></mathml>为PCC点某次谐波功率,注意,这里的<i>S</i><sub>pcc</sub>可由PCC点的谐波电压、电流幅值和相位差求得,而无需谐波电压、电流的相位角信息。类似于式(7), 对式(12)求均值得:</p>
                </div>
                <div class="p1">
                    <p id="99"><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mfrac><mrow><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow><mn>2</mn></msubsup></mrow><mrow><mi>Ζ</mi><msubsup><mrow></mrow><mtext>u</mtext><mo>*</mo></msubsup></mrow></mfrac></mrow></mstyle><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>=</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>u</mtext><mo>,</mo><mi>n</mi></mrow><mo>*</mo></msubsup></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="100">式(12)减式(13)得:</p>
                </div>
                <div class="p1">
                    <p id="101" class="code-formula">
                        <mathml id="101"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msubsup><mrow></mrow><mtext>u</mtext><mo>*</mo></msubsup></mrow></mfrac><mo stretchy="false">(</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>U</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo><mo>-</mo><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>u</mtext><mo>*</mo></msubsup><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>u</mtext><mo>,</mo><mi>n</mi></mrow><mo>*</mo></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="102">至此,同样应用随机独立矢量法的假设:<mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo stretchy="false">|</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>u</mtext></msub><mo stretchy="false">|</mo><mo>≪</mo><mo stretchy="false">|</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">|</mo></mrow><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>主要由<mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>贡献,<mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub></mrow></math></mathml>的方差小于<mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>的方差,即有<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>≈</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>,且<mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>和<mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub></mrow></math></mathml>的波动独立。由此及式(3)已知,<mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>u</mtext><mo>*</mo></msubsup></mrow></math></mathml>的波动正比于<mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>的波动。再由于<mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>≈</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>,式(3)及2个谐波电流源的波动独立,可知<mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mo>*</mo></msubsup><mo>≈</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>c</mtext><mo>*</mo></msubsup></mrow></math></mathml>的波动正比于<mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">|</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>的波动。进而可知<mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>u</mtext><mo>*</mo></msubsup></mrow></math></mathml>与<i>S</i><sub>pcc</sub>也不相关,因此<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>u</mtext><mo>*</mo></msubsup></mrow></math></mathml>与S<sub><i>pcc</i></sub>的协方差近似为0,即</p>
                </div>
                <div class="p1">
                    <p id="103"><mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>E</mi><mo stretchy="false">(</mo><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mi>E</mi><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>u</mtext><mo>*</mo></msubsup><mo>-</mo><mi>E</mi><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mtext>u</mtext><mo>*</mo></msubsup><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>≈</mo><mn>0</mn></mrow></math></mathml>      (15)</p>
                </div>
                <div class="p1">
                    <p id="104">类似于式(10),式(15)可表示为:</p>
                </div>
                <div class="p1">
                    <p id="105" class="code-formula">
                        <mathml id="105"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>u</mtext><mo>,</mo><mi>n</mi></mrow><mo>*</mo></msubsup><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover></mrow></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msubsup><mrow></mrow><mrow><mtext>u</mtext><mo>,</mo><mi>n</mi></mrow><mo>*</mo></msubsup><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo>≈</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>6</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="106">在式(14)两端同乘<mathml id="185"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow></msub><mo>-</mo><mo stretchy="false">(</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo>/</mo><mi>Ν</mi><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup></mrow></math></mathml>,再求均值得:</p>
                </div>
                <div class="p1">
                    <p id="107" class="code-formula">
                        <mathml id="107"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">{</mo></mstyle><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo>⋅</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">[</mo><mfrac><mn>1</mn><mrow><mi>Ζ</mi><msubsup><mrow></mrow><mtext>u</mtext><mo>*</mo></msubsup></mrow></mfrac><mo stretchy="false">(</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>U</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo><mo stretchy="false">}</mo><mo>≈</mo><mn>0</mn><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>7</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="108">解得系统谐波阻抗估计值为:</p>
                </div>
                <div class="p1">
                    <p id="109" class="code-formula">
                        <mathml id="109"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ζ</mi><msubsup><mrow></mrow><mtext>u</mtext><mo>*</mo></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mi>U</mi><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow><mn>2</mn></msubsup><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>U</mi></mstyle><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mo stretchy="false">[</mo></mstyle><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><msup><mrow></mrow><mo>*</mo></msup><mo stretchy="false">(</mo><mi>S</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo>-</mo><mfrac><mn>1</mn><mi>Ν</mi></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>n</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mi>S</mi></mstyle><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext><mo>,</mo><mi>n</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">]</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="110">式(18)相比于式(6),将不再需要PCC点谐波电压电流的相位角,只需要知道谐波电压、电流幅值及其相位差就可以计算得到<i>U</i><mathml id="186"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>p</mtext><mtext>c</mtext><mtext>c</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml>和<i>S</i><sub>pcc</sub>,进而估计出系统侧谐波阻抗值。</p>
                </div>
                <h3 id="111" name="111" class="anchor-tag"><b>2</b> 算例<b>1</b>仿真分析</h3>
                <div class="p1">
                    <p id="112">算例1中,用户谐波电流<mathml id="187"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>初始时刻幅值设置</p>
                </div>
                <div class="p1">
                    <p id="113">为2 A,在<mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>初始时刻幅值的基础上,添加±0.5 A的随机波动及幅值为0.8 A、周期为整个仿真时段时长2倍的正弦波动。<mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>初始角度设置为30°,在初始角度的基础上添加±90°范围内的随机波动。系统侧谐波电流<mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub></mrow></math></mathml>幅值与用户谐波电流<mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>的比为<mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>k</mi><mo stretchy="false">(</mo><mi>k</mi><mo>=</mo><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub><mo stretchy="false">|</mo></mrow><mo>/</mo><mo stretchy="false">|</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo stretchy="false">|</mo><mo stretchy="false">)</mo><mo>,</mo><mi>k</mi></mrow></math></mathml>的数值越小代表背景谐波越小,<i>k</i>=1时表明背景谐波与用户侧谐波相当,幅值变化规律和<mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>相同。<mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub></mrow></math></mathml>初始角度设为60°,在初始角度基础上添加±90°范围内的随机波动。阻抗<i>Z</i><sub>u</sub>设置为(0.5+j2)Ω,<i>Z</i><sub>c</sub>设置为(5+j20)Ω。需要说明的是,该数据是按照谐波源的诺顿等效模型产生的,该模型适用于任意次谐波,此处的谐波不妨设为<i>h</i>次谐波。</p>
                </div>
                <div class="p1">
                    <p id="114">算例1仿真程序每次运行产生3 000个<mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mrow></math></mathml>和<mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>u</mtext></msub></mrow></math></mathml>的数据,由图1可知,PCC也会同时生成一组长度为 3 000的谐波电压、电流数据。在该组数据基础上分别用方法1至方法4(M<sub>1</sub>至M<sub>4</sub>)进行系统谐波阻抗计算。方法1(M<sub>1</sub>)为随机独立矢量法,计算系统谐波阻抗时使用的是PCC谐波电压、电流幅值及各自相位;方法2(M<sub>2</sub>)为本文方法,使用PCC谐波电压、电流幅值及两者相位差;方法3(M<sub>3</sub>)与方法4(M<sub>4</sub>)为相位构造法中的随机电压相位法和电压相位置零法,使用PCC谐波电压电流幅值及相位构造后的谐波电压电流相位。M<sub>3</sub>和M<sub>4</sub>在人为构造相位的基础上依然采用文献<citation id="211" type="reference">[<a class="sup">7</a>]</citation>的随机独立矢量算法求解阻抗。程序共运行200次,所得结果中,谐波阻抗幅值相对误差平均值和最大值如表1所示,谐波阻抗相位角平均相对误差值和最大值如表2所示。程序每次运行所得阻抗幅值和相位角相对误差如图2(a)和图2(b)所示。</p>
                </div>
                <div class="area_img" id="115">
                    <p class="img_tit"><b>表1 系统侧谐波阻抗幅值相对误差</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Relative errors of harmonic impedance amplitude on system side</b></p>
                    <p class="img_note"></p>
                    <table id="115" border="1"><tr><td rowspan="2"><br /><i>k</i></td><td colspan="4"><br />不同方法下<i>Z</i><sub>u</sub>幅值<br />平均误差/%</td><td colspan="4">不同方法下<i>Z</i><sub>u</sub>幅值<br />最大误差/%</td></tr><tr><td><br />M<sub>1</sub></td><td>M<sub>2</sub></td><td>M<sub>3</sub></td><td>M<sub>4</sub></td><td>M<sub>1</sub></td><td>M<sub>2</sub></td><td>M<sub>3</sub></td><td>M<sub>4</sub></td></tr><tr><td><br /> 0.1</td><td>0.16</td><td>0.89</td><td>3.79</td><td>19.4</td><td>0.51</td><td>2.37</td><td>4.07</td><td>22.6</td></tr><tr><td><br /> 0.3</td><td>0.84</td><td>3.30</td><td>10.90</td><td>65.3</td><td>2.31</td><td>6.26</td><td>12.20</td><td>68.6</td></tr><tr><td><br /> 0.5</td><td>2.62</td><td>6.98</td><td>17.50</td><td>74.4</td><td>5.12</td><td>10.50</td><td>19.30</td><td>77.3</td></tr><tr><td><br /> 0.7</td><td>5.16</td><td>9.00</td><td>23.50</td><td>72.6</td><td>7.97</td><td>13.10</td><td>25.90</td><td>76.4</td></tr><tr><td><br /> 0.9</td><td>8.61</td><td>10.20</td><td>28.60</td><td>67.9</td><td>12.40</td><td>16.20</td><td>31.40</td><td>71.4</td></tr><tr><td><br /> 1.0</td><td>10.60</td><td>10.40</td><td>30.80</td><td>65.1</td><td>14.50</td><td>14.30</td><td>36.30</td><td>69.0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="area_img" id="116">
                    <p class="img_tit"><b>表2 系统侧谐波阻抗相角相对误差</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Relative errors of harmonic impedance phase angle on system side</b></p>
                    <p class="img_note"></p>
                    <table id="116" border="1"><tr><td rowspan="2"><br /><i>k</i></td><td colspan="4"><br />不同方法下<i>Z</i><sub>u</sub>相角<br />最大误差/%</td><td colspan="4">不同方法下<i>Z</i><sub>u</sub>相角<br />平均误差/%</td></tr><tr><td><br />M<sub>1</sub></td><td>M<sub>2</sub></td><td>M<sub>3</sub></td><td>M<sub>4</sub></td><td>M<sub>1</sub></td><td>M<sub>2</sub></td><td>M<sub>3</sub></td><td>M<sub>4</sub></td></tr><tr><td><br /> 0.1</td><td>0.09</td><td>0.40</td><td>1.73</td><td>2.52</td><td>0.26</td><td>1.19</td><td>2.00</td><td>4.27</td></tr><tr><td><br /> 0.3</td><td>0.24</td><td>5.29</td><td>4.90</td><td>29.20</td><td>0.84</td><td>7.58</td><td>5.68</td><td>35.70</td></tr><tr><td><br /> 0.5</td><td>0.46</td><td>9.35</td><td>7.61</td><td>63.50</td><td>1.44</td><td>12.10</td><td>8.97</td><td>70.50</td></tr><tr><td><br /> 0.7</td><td>0.86</td><td>11.50</td><td>10.00</td><td>71.80</td><td>2.61</td><td>15.00</td><td>12.10</td><td>79.50</td></tr><tr><td><br /> 0.9</td><td>1.27</td><td>13.00</td><td>12.30</td><td>58.70</td><td>4.24</td><td>16.80</td><td>14.70</td><td>67.40</td></tr><tr><td><br /> 1.0</td><td>1.62</td><td>13.40</td><td>13.50</td><td>50.90</td><td>4.17</td><td>17.20</td><td>16.30</td><td>58.40</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="117">由表1知,背景谐波电流较小时,随机独立矢量法与本文方法的系统侧谐波阻抗幅值估计误差都很小,由于本文方法所用数据更少,所以误差较随机独立矢量法略大,但两者误差的差别并不影响本文结果的有效性,并且随着背景谐波电流的增大,2种方法的误差增大速度都十分缓慢。当背景谐波电流与用户谐波电流相等(<i>k</i>=1),即背景谐波干扰很大时,本文方法与随机独立矢量法的谐波阻抗幅值估计误差也可保持在10%左右。说明在PCC谐波电压电流无相位时,本文方法估计的系统谐波阻抗幅值接近真实值。而人为构造相位的M<sub>3</sub>和M<sub>4</sub>的系统侧谐波阻抗幅值估计误差对背景谐波十分敏感,当背景谐波电流超过用户谐波电流的1/2后,误差超过近20%,难以在工程上实用。</p>
                </div>
                <div class="area_img" id="118">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921021_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 系统侧谐波阻抗相对误差图" src="Detail/GetImg?filename=images/DLXT201921021_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 系统侧谐波阻抗相对误差图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921021_118.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Relative errors of harmonic impedance 
on system side</b></p>

                </div>
                <div class="p1">
                    <p id="119">由表2可知,本文方法在背景谐波电流较小时(<i>k</i>&lt;0.5)能十分准确地估计系统侧谐波阻抗相位角。随着背景谐波电流继续增大,相位角相对误差逐渐增大,当背景谐波电流与用户侧谐波电流相等时,相对误差达到最大值13.4%,该误差在工程应用中可以被接受。并且实际电网中系统谐波阻抗虚部往往远大于实部且呈感性,此时系统谐波阻抗相位角处于60°～90°之间,在这个角度区间内,角度误差引起的正弦函数值误差很小,因为阻抗虚部值为阻抗幅值与相位角正弦函数值的乘积,所以相位误差为13.4%并不会对谐波阻抗的虚部值估计造成大的偏差,而谐波阻抗实部值很小,所以相位误差对谐波阻抗实部的影响小,因此本文方法在背景谐波很大时,依旧能够较为准确地估计出系统侧谐波阻抗值。</p>
                </div>
                <div class="p1">
                    <p id="120">图2中,4种不同方法的谐波阻抗估计结果分别表示在4个不同象限内,每个象限按角度均分为10个区间,分别对应10个<i>k</i>值(与表1同)。图2(a)和图2(b)的极径值分别代表系统侧谐波阻抗幅值相对误差和相位角相对误差。</p>
                </div>
                <div class="p1">
                    <p id="121">由于随机相位法和相位置零法估计结果误差较大,为了便于比较4种方法估计结果,所以将图2(a)中第3象限和第4象限极轴刻度值分别放大2倍和4倍,将图2(b)中第4象限极轴刻度值放大4倍。</p>
                </div>
                <div class="p1">
                    <p id="122">图2较为清晰地表示了每次使用上述4种方法进行谐波阻抗估计所得误差结果的分布情况。从图中可知,随着背景谐波电流的增大,表示谐波阻抗幅值与相位误差的点均沿极轴方向向外移动,说明上述4种方法的谐波阻抗估计误差都随背景谐波增大而增大。但从每个方法各自的误差点分布情况来看,显然随机独立矢量法与本文方法的误差分布点图最为接近。并且,在系统侧谐波阻抗计算结果相近的前提下,本文方法所需数据量仅为随机独立矢量法的3/4,并且在PCC谐波电压电流无相位的情况下,随机独立矢量法已失效,而本文方法依然可用。</p>
                </div>
                <div class="p1">
                    <p id="123">在PCC谐波电压、谐波电流无相位的背景下,比较了本文方法与采用随机独立矢量算法的随机电压相位法、电压相位置零法的系统谐波阻抗计算误差。但为了体现同样背景下本文方法相比于其他不采用随机独立矢量算法的谐波阻抗估计方法的优势,算例2将比较本文方法与波动量法、复最小二乘法、阻抗归一化法的系统谐波阻抗计算误差。</p>
                </div>
                <h3 id="124" name="124" class="anchor-tag"><b>3</b> 算例<b>2</b>仿真分析</h3>
                <div class="p1">
                    <p id="125">算例2中谐波源电流生成方式、谐波阻抗设定值与算例1完全相同,但只记录PCC谐波电压、电流幅值及两者相位差。由于PCC数据无相位,已有方法不可用,因此使用已有方法计算系统谐波阻抗需要构造PCC数据的相位。</p>
                </div>
                <div class="p1">
                    <p id="126">本算例分为2个场景,场景1利用电压随机相位法构造PCC谐波电压、电流各自相位,并分别利用波动量法、复最小二乘法、阻抗归一化法与本文方法计算系统谐波阻抗,计算结果如图3所示。</p>
                </div>
                <div class="area_img" id="127">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921021_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 场景1系统谐波阻抗计算相对误差" src="Detail/GetImg?filename=images/DLXT201921021_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 场景1系统谐波阻抗计算相对误差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921021_127.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Relative calculation errors of harmonic 
impedance on system side in Scenario 1</b></p>

                </div>
                <div class="p1">
                    <p id="128">场景2利用电压相位置零法构造PCC谐波电压电流各自相角,同样使用上述4种方法计算系统谐波阻抗,计算结果如图4所示。</p>
                </div>
                <div class="area_img" id="129">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921021_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 场景2系统谐波阻抗计算相对误差" src="Detail/GetImg?filename=images/DLXT201921021_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 场景2系统谐波阻抗计算相对误差</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921021_129.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Relative calculation errors of harmonic 
impedance on system side in Scenario 2</b></p>

                </div>
                <div class="p1">
                    <p id="130">对于波动量法,其谐波阻抗计算结果与相邻时刻谐波电压、电流相位变化量密切相关,无论PCC数据采用何种相位构造法构造相位,其谐波阻抗计算误差都会较大。阻抗归一化法在波动量法计算结果的基础上,通过阻抗聚合趋势来筛选出最优的部分解,场景1中,其阻抗计算精度相比波动量法实现了提升,但由于构造相位后的波动量法的固有问题,其误差依旧很大;场景2中,其阻抗聚合趋势出现偏差,造成其误差甚至超过了波动量法。复最小二乘法利用误差目标函数最小为目标进行复数回归运算,其回归运算过程中的矩阵元素全为复数且都与PCC谐波电压、电流相角有关,故引入了较大的不可控误差。</p>
                </div>
                <div class="p1">
                    <p id="131">本文方法计算系统谐波阻抗只需要PCC谐波电压、电流幅值及其相位差,避免了构造相位引起的额外误差,因此在场景1和场景2中本文方法谐波阻抗计算误差都远小于其他3种方法。</p>
                </div>
                <h3 id="132" name="132" class="anchor-tag"><b>4</b> 实际工程应用</h3>
                <div class="p1">
                    <p id="133">实测数据来自某直流电弧炉用户的150 kV母线,采样频率为 6 400 Hz,每1 min对采样数据进行快速傅里叶变换并获得各次谐波的测量值,数据来源同文献<citation id="212" type="reference">[<a class="sup">7</a>]</citation>。所测当日连续 7.5 h 内的PCC三次谐波电压和电流幅值及其夹角如图5所示。分别用算例1中的4种方法进行谐波阻抗估计,其中随机独立矢量法使用真实谐波电压电流相量数据(含谐波电压电流各自相位),本文方法采用三次谐波电压电流幅值及其相位差数据而非其相量信息,随机相位法和相位置零法根据三次谐波电压电流幅值及其相位差数据构造谐波电压电流相量数据。</p>
                </div>
                <div class="p1">
                    <p id="134">本案例选择的原始工程数据包含了谐波电压电流幅值和相位角,主要目的是为了方便比较4种不同方法的效果,且可与文献<citation id="213" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>的计算结果做对比分析(文献<citation id="214" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>]</citation>计算<i>Z</i><sub>u</sub>的幅值为10 Ω)。注意,本文方法用的是三次谐波电压电流幅值及其对应相位差,而随机独立矢量法需要的是三次谐波电压电流的相量信息。</p>
                </div>
                <div class="area_img" id="135">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921021_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 三次谐波电压、电流波形" src="Detail/GetImg?filename=images/DLXT201921021_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 三次谐波电压、电流波形</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921021_135.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Waveforms of the third-harmonic 
voltage and current</b></p>

                </div>
                <div class="p1">
                    <p id="136">将前7 h的数据分为7段,分别用以上4种方法估计系统侧谐波阻抗值,所得阻抗相角及幅值分别如图6所示。</p>
                </div>
                <div class="area_img" id="137">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921021_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图6 系统侧谐波阻抗变化曲线" src="Detail/GetImg?filename=images/DLXT201921021_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图6 系统侧谐波阻抗变化曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921021_137.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.6 Variation curves of harmonic impedance 
on system side</b></p>

                </div>
                <div class="p1">
                    <p id="138">从图6(a)可知,对于阻抗相位角的估算,除相位置零法所得的阻抗角相对偏小,本文方法和随机相位法计算结果都与随机独立矢量法接近,均在70°左右波动,与文献<citation id="215" type="reference">[<a class="sup">6</a>]</citation>计算结果一致。由图6(b)可知,随机独立矢量法与本文方法估计得出的系统侧阻抗幅值在各个时段都较为接近,都在10 Ω附近,与文献<citation id="216" type="reference">[<a class="sup">6</a>]</citation>的估计结果吻合。而随机相位法与相位置零法的系统侧谐波阻抗估计幅值都明显偏小,均在8 Ω左右,可见人为构造相位角的方法误差太大,难以用于工程实际。</p>
                </div>
                <div class="p1">
                    <p id="139">该工程案例进一步证明了所提方法在PCC谐波电压、电流无相位的情况下估计系统侧谐波阻抗的有效性。</p>
                </div>
                <h3 id="140" name="140" class="anchor-tag"><b>5</b> 结语</h3>
                <div class="p1">
                    <p id="141">1)在PCC谐波电压电流无相位数据时,已有谐波阻抗估计方法大多难以有效使用。由此本文提出一种利用监测点谐波功率和电压幅值来估计谐波阻抗的新方法,利用随机独立矢量法的特点,能够较为准确地估计出系统侧谐波阻抗值。</p>
                </div>
                <div class="p1">
                    <p id="142">2)提出的基于谐波功率和电压幅值计算谐波阻抗的数学模型,可解决监测数据无相位或相位缺失情况下的谐波阻抗估计难题,后续将用回归法等其他算法做进一步验证。</p>
                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A novel method for noninvasive estimation of utility harmonic impedance based on complex independent component analysis">

                                <b>[1]</b> KARIMZADEH F,ESMAEILI S,HOSSEINIAN S H.A novel method for noninvasive estimation of utility harmonic impedance based on complex independent component analysis[J].IEEE Transactions on Power Delivery,2015,30(4):1843-1852.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessing the harmonic emission level from one particular customer">

                                <b>[2]</b> YANG Honggeng,POROTTE P,ROBERT A.Assessing the harmonic emission level from one particular customer[J].Proceedings of the 3rd International Conference on Power Quality,1994,2(8):160-165.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201004005&amp;v=MDMzNzBITXE0OUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoV3I3T1B5clBiYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 龚华麟,肖先勇,刘亚梅,等.基于主导波动量筛选原理的用户谐波发射水平估计方法[J].中国电机工程学报,2010,30(4):22-27.GONG Hualin,XIAO Xianyong,LIU Yamei,et al.A method for assessing customer harmonic emission level based on the dominant fluctuation filtering principle[J].Proceedings of the CSEE,2010,30(4):22-27.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201205027&amp;v=MjM4MzZZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoV3I3T0lUckJmYkc0SDlQTXFvOUg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 王诗超,沈沉,李洋,等.基于波动量法的系统侧谐波阻抗幅值估计精度评价方法[J].电网技术,2012,36(5):145-149.WANG Shichao,SHEN Chen,LI Yang,et al.A fluctuation quantity based method to evaluate estimation precision of harmonic impedance amplitude at system side[J].Power System Technology,2012,36(5):145-149.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201110012&amp;v=MDE1NDRSN3FmWnVac0ZpRGhXcjdPUHlyUGJiRzRIOUROcjQ5RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 惠锦,杨洪耕,叶茂清.基于阻抗归一化趋势判别的谐波发射水平估计[J].中国电机工程学报,2011,31(10):73-80.HUI Jin,YANG Honggeng,YE Maoqing.Assessing harmonic emission level based on the impedance gathering trend discrimination[J].Proceedings of the CSEE,2011,31(10):73-80.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Assessing utility harmonic impedance based on the covariance characteristic of random vectors">

                                <b>[6]</b> HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessing utility harmonic impedance based on the covariance characteristic of random vectors[J].IEEE Transactions on Power Delivery,2010,25(3):1778-1786.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200907007&amp;v=MzE0MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcjdPSVNIVGVyRzRIdGpNcUk5Rlk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 惠锦,杨洪耕,林顺富,等.基于独立随机矢量协方差特性的谐波发射水平评估方法[J].电力系统自动化,2009,33(7):27-31.HUI Jin,YANG Honggeng,LIN Shunfu,et al.Assessment method of harmonic emission level based on covariance characteristic of random vectors[J].Automation of Electric Power Systems,2009,33(7):27-31.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Utility Harmonic Impedance Measurement Based on Data Selection">

                                <b>[8]</b> HUI Jin,FREITAS W,VIEIRA J C,et al.Utility harmonic impedance measurement based on data selection[J].IEEE Transactions on Power Delivery,2012,27(4):2193-2202.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201811014&amp;v=MjQ5NTVoV3I3T0lTSFJmYkc0SDluTnJvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 罗杰,符玲.基于联合对角化法与数据筛选的谐波责任划分[J].电力自动化设备,2018,38(11):85-90.LUO Jie,FU Ling.Harmonic responsibility determination based on JADE and data filtering[J].Electric Power Automation Equipment,2018,38(11):85-90.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201706040&amp;v=MjYxMzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcjdPSVRyQmZiRzRIOWJNcVk5QlpJUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 孟思雨,肖先勇,张逸,等.基于有效数据段选取的多谐波源责任划分方法[J].电网技术,2017,41(6):2006-2011.MENG Siyu,XIAO Xianyong,ZHANG Yi,et al.A valid data selection method in estimating harmonic impact of individual loads[J].Power System Technology,2017,41(6):2006-2011.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201231021&amp;v=MjI0MzNpRGhXcjdPUHlyUGJiRzRIOVBQcm85SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 孙媛媛,尹志明.基于M估计稳健回归的多谐波源责任区分[J].中国电机工程学报,2012,32(31):166-173.SUN Yuanyuan,YIN Zhiming.Quantifying harmonic responsibilities of multiple harmonic sources based on M-estimation robust regression[J].Proceedings of the CSEE,2012,32(31):166-173.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304021&amp;v=MTc4MjViRzRIOUxNcTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcjdPUHlyUGI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 贾秀芳,华回春,曹东升,等.基于复线性最小二乘法的谐波责任定量划分[J].中国电机工程学报,2013,33(4):149-155.JIA Xiufang,HUA Huichun,CAO Dongsheng,et al.Determining harmonic contributions based on complex least squares method[J].Proceedings of the CSEE,2013,33(4):149-155.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201704011&amp;v=MTI2OTlHRnJDVVI3cWZadVpzRmlEaFdyN09JU0hUZXJHNEg5Yk1xNDlFWllRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 王辉,刘炜,李群湛,等.基于复数域偏最小二乘法与等值法的多谐波源责任划分[J].电力系统自动化,2017,41(4):78-85.DOI:10.7500/AEPS20160516005.WANG Hui,LIU Wei,LI Qunzhan,et al.Responsibility distinction for multiple harmonic sources based on partial least square in complex field and equivalent method[J].Automation of Electric Power Systems,2017,41(4):78-85.DOI:10.7500/AEPS20160516005.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201518010&amp;v=MDQ1ODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdyN09JU0hUZXJHNEg5VE5wNDlFWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 王瑜,臧天磊,符玲,等.考虑背景谐波电压变化的多谐波源责任划分[J].电力系统自动化,2015,39(18):55-61.WANG Yu,ZANG Tianlei,FU Ling,et al.Harmonic contribution partition of multiple harmonic sources considering background harmonic voltage fluctuation[J].Automation of Electric Power Systems,2015,39(18):55-61.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201410023&amp;v=MjkxMDc0SDlYTnI0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoV3I3T1B5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 华回春,贾秀芳,曹东升,等.系统谐波阻抗估计的极大似然估计方法[J].中国电机工程学报,2014,34(10):1692-1699.HUA Huichun,JIA Xiufang,CAO Dongsheng,et al.A maximum likelihood method for harmonic impedance estimation[J].Proceedings of the CSEE,2014,34(10):1692-1699.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201611009&amp;v=MTgzOTdCdEdGckNVUjdxZlp1WnNGaURoV3I3T1B5clBiYkc0SDlmTnJvOUZiWVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 赵熙,杨洪耕.基于贝叶斯定理的系统谐波阻抗估计[J].中国电机工程学报,2016,36(11):2935-2943.ZHAO Xi,YANG Honggeng.Utility harmonic impedance estimation based on Bayes theorem[J].Proceedings of the CSEE,2016,36(11):2935-2943.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A new method to calculate the utility harmonic impedance based on FastICA">

                                <b>[17]</b> ZHAO Xi,YANG Honggeng.A new method to calculate the utility harmonic impedance based on FastICA[J].IEEE Transactions on Power Delivery,2016,31(1):381-388.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Method for determining utility and consumer harmonic contributions based on complex independent component analysis">

                                <b>[18]</b> KARIMZADEH F,ESMAEILI S,HOSSEINIAN S H.Method for determining utility and consumer harmonic contributions based on complex independent component analysis[J].IET Generation,Transmission &amp; Distribution,2016,10(2):526-534.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201401036&amp;v=MTU4MjFyQ1VSN3FmWnVac0ZpRGhXcjdPSVRyQmZiRzRIOVhNcm85R1lvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 杨源,臧天磊,何正友.一种谐波阻抗未知条件下的谐波源定位方法[J].电网技术,2014,38(1):222-226.YANG Yuan,ZANG Tianlei,HE Zhengyou.A harmonic source location method under unknown harmonic impedance[J].Power System Technology,2014,38(1):222-226.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201801039&amp;v=MTAyMThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdyN09JVHJCZmJHNEg5bk1ybzlHYlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 林顺富,李扬,汤波,等.基于改进FastICA及偏最小二乘法的系统谐波阻抗估计[J].电网技术,2018,42(1):308-314.LIN Shunfu,LI Yang,TANG Bo,et al.System harmonic impedance estimation based on improved FastICA and partial least squares[J].Power System Technology,2018,42(1):308-314.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201617030&amp;v=MDk3ODZHNEg5Zk5xSTlHWklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdyN09JU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 王艳,臧天磊,何正友.电网参数变化条件下的谐波状态分段估计方法[J].电力系统自动化,2016,40(17):217-223.WANG Yan,ZANG Tianlei,HE Zhengyou.Harmonic state segmented estimation method under condition of power grid parameters change[J].Automation of Electric Power Systems,2016,40(17):217-223.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201523019&amp;v=MjE1MDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcjdPSVNIVGVyRzRIOVRPckk5RWJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 赵熙,杨洪耕.基于快速独立分量分析的系统侧谐波阻抗计算方法[J].电力系统自动化,2015,39(23):139-144.ZHAO Xi,YANG Honggeng.Method of calculating system-side harmonic impedance based on FastICA[J].Automation of Electric Power Systems,2015,39(23):139-144.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201702020&amp;v=Mjk4MDl1WnNGaURoV3I3T0lTSFRlckc0SDliTXJZOUhaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 顾伟,邱海峰,尹香,等.基于波形匹配的谐波责任划分方法[J].电力系统自动化,2017,41(2):129-134.DOI:10.7500/AEPS20160712001.GU Wei,QIU Haifeng,YIN Xiang,et al.Waveform matching based method for harmonic contribution determination[J].Automation of Electric Power Systems,2017,41(2):129-134.DOI:10.7500/AEPS20160712001.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921021" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921021&amp;v=MjA3OTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcjdQSVNIVGVyRzRIOWpPcm85SFpZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

