

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136423260568750%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921022%26RESULT%3d1%26SIGN%3dYAb6Fa78aJI9gEI33odm6D7wsWk%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921022&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921022&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921022&amp;v=MDgzNDZHNEg5ak9ybzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdydkpJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#56" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;1&lt;/b&gt; 不同类型新能源电源短路计算模型 "><b>1</b> 不同类型新能源电源短路计算模型</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#63" data-title="&lt;b&gt;1.1 DFIG&lt;/b&gt;短路计算模型与等值电路"><b>1.1 DFIG</b>短路计算模型与等值电路</a></li>
                                                <li><a href="#85" data-title="&lt;b&gt;1.2&lt;/b&gt; 逆变型电源短路计算模型与等值电路"><b>1.2</b> 逆变型电源短路计算模型与等值电路</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#92" data-title="&lt;b&gt;2 不同类型新能源电源接入不平衡配电网短路计算&lt;/b&gt; "><b>2 不同类型新能源电源接入不平衡配电网短路计算</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#95" data-title="&lt;b&gt;2.1&lt;/b&gt; 故障前相分量节点导纳矩阵"><b>2.1</b> 故障前相分量节点导纳矩阵</a></li>
                                                <li><a href="#100" data-title="&lt;b&gt;2.2&lt;/b&gt; 新能源电源相分量模型"><b>2.2</b> 新能源电源相分量模型</a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;2.3&lt;/b&gt; 基于故障条件的节点电压方程"><b>2.3</b> 基于故障条件的节点电压方程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#133" data-title="&lt;b&gt;3&lt;/b&gt; 仿真验证 "><b>3</b> 仿真验证</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#135" data-title="&lt;b&gt;3.1&lt;/b&gt; 对称故障"><b>3.1</b> 对称故障</a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;3.2&lt;/b&gt; 不对称故障"><b>3.2</b> 不对称故障</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#142" data-title="&lt;b&gt;4 结语&lt;/b&gt; "><b>4 结语</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#202" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#205" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#206" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#208" data-title="附录D ">附录D</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#77" data-title="&lt;b&gt;图1 电网故障条件下DFIG等效电路模型&lt;/b&gt;"><b>图1 电网故障条件下DFIG等效电路模型</b></a></li>
                                                <li><a href="#83" data-title="&lt;b&gt;图2 计及Crowbar影响的DFIG等效电路&lt;/b&gt;"><b>图2 计及Crowbar影响的DFIG等效电路</b></a></li>
                                                <li><a href="#120" data-title="&lt;b&gt;图3 新能源接入不平衡配电网短路计算方法流程图&lt;/b&gt;"><b>图3 新能源接入不平衡配电网短路计算方法流程图</b></a></li>
                                                <li><a href="#137" data-title="&lt;b&gt;表1 &lt;/b&gt;&lt;i&gt;&lt;b&gt;f&lt;/b&gt;&lt;/i&gt;&lt;b&gt;点发生对称故障条件下的支路电流&lt;/b&gt;"><b>表1 </b><i><b>f</b></i><b>点发生对称故障条件下的支路电流</b></a></li>
                                                <li><a href="#141" data-title="&lt;b&gt;表2 &lt;/b&gt;&lt;i&gt;&lt;b&gt;f&lt;/b&gt;&lt;/i&gt;&lt;b&gt;点发生BC两相相间故障条件下的支路三相电流&lt;/b&gt;"><b>表2 </b><i><b>f</b></i><b>点发生BC两相相间故障条件下的支路三相电流</b></a></li>
                                                <li><a href="#203" data-title="图A1 IIDG等效电路">图A1 IIDG等效电路</a></li>
                                                <li><a href="#204" data-title="图B1 改进的IEEE 13节点示意图">图B1 改进的IEEE 13节点示意图</a></li>
                                                <li><a href="#207" data-title="表C1 f点发生对称故障条件下的各节点三相电压">表C1 f点发生对称故障条件下的各节点三相电压</a></li>
                                                <li><a href="#209" data-title="表D1 f点发生BC两相相间故障条件下的不同节点三相电压">表D1 f点发生BC两相相间故障条件下的不同节点三相电压</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="210">


                                    <a id="bibliography_1" title=" KONG Xiangping,ZHANG Zhe,YIN Xianggen.Fault current study of inverter interfaced distributed generators[J].The Distributed Generation and Alternative Energy Journal,2015,30(3):6-26." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD15072900000409&amp;v=MDYyMTY2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGb2RiaE09TmpuQmFySzlIdGJPcG85RlpPc1BDSHd3b0JNVA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         KONG Xiangping,ZHANG Zhe,YIN Xianggen.Fault current study of inverter interfaced distributed generators[J].The Distributed Generation and Alternative Energy Journal,2015,30(3):6-26.
                                    </a>
                                </li>
                                <li id="212">


                                    <a id="bibliography_2" title=" KANELLOS F D,KABOURIS J.Wind farms modeling for short-circuit level calculations in large power systems[J].IEEE Transactions on Power Delivery,2009,24(3):1687-1695." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Wind farms modeling for short-circuit level calculations in large power systems">
                                        <b>[2]</b>
                                         KANELLOS F D,KABOURIS J.Wind farms modeling for short-circuit level calculations in large power systems[J].IEEE Transactions on Power Delivery,2009,24(3):1687-1695.
                                    </a>
                                </li>
                                <li id="214">


                                    <a id="bibliography_3" title=" MORREN J.Short-circuit current of wind turbines with doubly-fed induction generator[J].IEEE Transactions on Energy Conversion,2007,22(1):174-180." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Short-Circuit Current of Wind Turbines With Doubly Fed Induction Generator">
                                        <b>[3]</b>
                                         MORREN J.Short-circuit current of wind turbines with doubly-fed induction generator[J].IEEE Transactions on Energy Conversion,2007,22(1):174-180.
                                    </a>
                                </li>
                                <li id="216">


                                    <a id="bibliography_4" title=" KONG Xiangping,ZHANG Zhe,YIN Xianggen,et al.Study of fault current characteristics of the DFIG considering dynamic response of the RSC[J].IEEE Transactions on Energy Conversion,2014,29(2):278-287." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Study of fault current characteristics of the DFIG considering dynamic response of the RSC">
                                        <b>[4]</b>
                                         KONG Xiangping,ZHANG Zhe,YIN Xianggen,et al.Study of fault current characteristics of the DFIG considering dynamic response of the RSC[J].IEEE Transactions on Energy Conversion,2014,29(2):278-287.
                                    </a>
                                </li>
                                <li id="218">


                                    <a id="bibliography_5" title=" 王宏胜,章玮,胡家兵,等.电网电压不对称故障条件下DFIG风电机组控制策略[J].电力系统自动化,2010,34(4):97-102.WANG Hongsheng,ZHANG Wei,HU Jiabing,et al.A control strategy for doubly-fed induction generator wind turbines under asymmetrical grid voltage conditions caused by faults[J].Automation of Electric Power Systems,2010,34(4):97-102." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201004021&amp;v=MjU2MjhIOUhNcTQ5SFpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcnZKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         王宏胜,章玮,胡家兵,等.电网电压不对称故障条件下DFIG风电机组控制策略[J].电力系统自动化,2010,34(4):97-102.WANG Hongsheng,ZHANG Wei,HU Jiabing,et al.A control strategy for doubly-fed induction generator wind turbines under asymmetrical grid voltage conditions caused by faults[J].Automation of Electric Power Systems,2010,34(4):97-102.
                                    </a>
                                </li>
                                <li id="220">


                                    <a id="bibliography_6" title=" PRADHAN A K,JOOS G.Adaptive distance relay setting for lines connecting wind farms[J].IEEE Transactions on Energy Conversion,2007,22(1):206-213." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Adaptive Distance Relay Setting for Lines Connecting Wind Farms">
                                        <b>[6]</b>
                                         PRADHAN A K,JOOS G.Adaptive distance relay setting for lines connecting wind farms[J].IEEE Transactions on Energy Conversion,2007,22(1):206-213.
                                    </a>
                                </li>
                                <li id="222">


                                    <a id="bibliography_7" title=" 孙景钌,李永丽,李盛伟,等.含逆变型分布式电源配电网自适应电流速断保护[J].电力系统自动化,2009,33(14):71-76.SUN Jingliao,LI Yongli,LI Shengwei,et al.Adaptive current instantaneous trip protection scheme for distribution network with inverter interfaced DG[J].Automation of Electric Power Systems,2009,33(14):71-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200914017&amp;v=MDg1NjJDVVI3cWZadVpzRmlEaFdydkpJU0hUZXJHNEh0ak5xNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         孙景钌,李永丽,李盛伟,等.含逆变型分布式电源配电网自适应电流速断保护[J].电力系统自动化,2009,33(14):71-76.SUN Jingliao,LI Yongli,LI Shengwei,et al.Adaptive current instantaneous trip protection scheme for distribution network with inverter interfaced DG[J].Automation of Electric Power Systems,2009,33(14):71-76.
                                    </a>
                                </li>
                                <li id="224">


                                    <a id="bibliography_8" title=" BARAN M E,EL-MARKABY I.Fault analysis on distribution feeders with distributed generators[J].IEEE Transactions on Power Systems,2005,20(4):1757-1764." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fault analysis on distribution feeders with distributed generators">
                                        <b>[8]</b>
                                         BARAN M E,EL-MARKABY I.Fault analysis on distribution feeders with distributed generators[J].IEEE Transactions on Power Systems,2005,20(4):1757-1764.
                                    </a>
                                </li>
                                <li id="226">


                                    <a id="bibliography_9" title=" 王守相,江兴月,王成山.含分布式电源的配电网故障分析叠加法[J].电力系统自动化,2008,32(5):38-42.WANG Shouxiang,JIANG Xingyue,WANG Chengshan.Superposition method of fault analysis for distribution systems containing distributed generations[J].Automation of Electric Power Systems,2008,32(5):38-42." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200805012&amp;v=MDY4Mjl1WnNGaURoV3J2SklTSFRlckc0SHRuTXFvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         王守相,江兴月,王成山.含分布式电源的配电网故障分析叠加法[J].电力系统自动化,2008,32(5):38-42.WANG Shouxiang,JIANG Xingyue,WANG Chengshan.Superposition method of fault analysis for distribution systems containing distributed generations[J].Automation of Electric Power Systems,2008,32(5):38-42.
                                    </a>
                                </li>
                                <li id="228">


                                    <a id="bibliography_10" title=" 孔祥平,张哲,尹项根,等.含逆变型分布式电源的电网故障电流特性与故障分析方法研究[J].中国电机工程学报,2013,33(34):65-74.KONG Xiangping,ZHANG Zhe,YIN Xianggen,et al.Study on fault current characteristics and fault analysis method of power grid with inverter interfaced distributed generation[J].Proceedings of the CSEE,2013,33(34):65-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334011&amp;v=MDgyNDY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcnZKUHlyUGJiRzRIOUxQcTQ5RVpZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         孔祥平,张哲,尹项根,等.含逆变型分布式电源的电网故障电流特性与故障分析方法研究[J].中国电机工程学报,2013,33(34):65-74.KONG Xiangping,ZHANG Zhe,YIN Xianggen,et al.Study on fault current characteristics and fault analysis method of power grid with inverter interfaced distributed generation[J].Proceedings of the CSEE,2013,33(34):65-74.
                                    </a>
                                </li>
                                <li id="230">


                                    <a id="bibliography_11" title=" 潘国清,曾德辉,王钢,等.含PQ控制逆变型分布式电源的配电网故障分析方法[J].中国电机工程学报,2014,34(4):555-561.PAN Guoqing,ZENG Dehui,WANG Gang,et al.Fault analysis on distribution network with inverter interfaced distributed generations based on PQ control strategy[J].Proceedings of the CSEE,2014,34(4):555-561." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201404006&amp;v=Mjc5MzE0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoV3J2SlB5clBiYkc0SDlYTXE0OUZZb1FLREg4NHZSNFQ2ajU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         潘国清,曾德辉,王钢,等.含PQ控制逆变型分布式电源的配电网故障分析方法[J].中国电机工程学报,2014,34(4):555-561.PAN Guoqing,ZENG Dehui,WANG Gang,et al.Fault analysis on distribution network with inverter interfaced distributed generations based on PQ control strategy[J].Proceedings of the CSEE,2014,34(4):555-561.
                                    </a>
                                </li>
                                <li id="232">


                                    <a id="bibliography_12" title=" HOOSHYAR H,BARAN M E.Fault analysis on distribution feeders with high penetration of PV systems[J].IEEE Transactions on Power Systems,2013,28(3):2890-2896." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fault Analysis on Distribution Feeders With High Penetration of PV Systems">
                                        <b>[12]</b>
                                         HOOSHYAR H,BARAN M E.Fault analysis on distribution feeders with high penetration of PV systems[J].IEEE Transactions on Power Systems,2013,28(3):2890-2896.
                                    </a>
                                </li>
                                <li id="234">


                                    <a id="bibliography_13" title=" WANG Q,ZHOU N,YE L.Fault analysis for distribution networks with current-controlled three-phase inverter-interfaced distributed generators[J].IEEE Transactions on Power Delivery,2015,30(3):1532-1542." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Fault analysis for distribution networks with current-controlled three-phase inverter-interfaced distributed generators">
                                        <b>[13]</b>
                                         WANG Q,ZHOU N,YE L.Fault analysis for distribution networks with current-controlled three-phase inverter-interfaced distributed generators[J].IEEE Transactions on Power Delivery,2015,30(3):1532-1542.
                                    </a>
                                </li>
                                <li id="236">


                                    <a id="bibliography_14" title=" 焦彦军.计及LVRT控制策略的光伏电站并网配电网故障分析方法[J].电力系统自动化,2016,40(20):92-98.JIAO Yanjun.Failure analysis method in distribution network considering LVRT control strategy of grid-connected photovoltaic station[J].Automation of Electric Power Systems,2016,40(20):92-98." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620014&amp;v=MDY3NDg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoV3J2SklTSFRlckc0SDlmT3I0OUVZSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         焦彦军.计及LVRT控制策略的光伏电站并网配电网故障分析方法[J].电力系统自动化,2016,40(20):92-98.JIAO Yanjun.Failure analysis method in distribution network considering LVRT control strategy of grid-connected photovoltaic station[J].Automation of Electric Power Systems,2016,40(20):92-98.
                                    </a>
                                </li>
                                <li id="238">


                                    <a id="bibliography_15" title=" 邢鲁华,陈青,吴长静,等.含双馈风电机组的电力系统短路电流实用计算方法[J].电网技术,2013,37(4):1121-1127.XING Luhua,CHEN Qing,WU Changjing,et al.A practical method to calculate short-circuit current in power system connected with doubly fed induction generators[J].Power System Technology,2013,37(4):1121-1127." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201304036&amp;v=MDQ0NzVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcnZKSVRyQmZiRzRIOUxNcTQ5R1lvUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         邢鲁华,陈青,吴长静,等.含双馈风电机组的电力系统短路电流实用计算方法[J].电网技术,2013,37(4):1121-1127.XING Luhua,CHEN Qing,WU Changjing,et al.A practical method to calculate short-circuit current in power system connected with doubly fed induction generators[J].Power System Technology,2013,37(4):1121-1127.
                                    </a>
                                </li>
                                <li id="240">


                                    <a id="bibliography_16" title=" 尹俊,毕天姝,薛安成,等.计及低穿控制的混合型风电场短路电流特性与故障分析方法研究[J].电工技术学报,2015,30(21):99-110.YIN Jun,BI Tianshu,XUE Ancheng,et al.Study on short-circuit current and fault analysis method of hybrid wind farm with low voltage ride-through control strategy[J].Transactions of China Electrotechnical Society,2015,30(21):99-110." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201521012&amp;v=MTYyMjlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcnZKSVNyQmZiRzRIOVRPcm85RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         尹俊,毕天姝,薛安成,等.计及低穿控制的混合型风电场短路电流特性与故障分析方法研究[J].电工技术学报,2015,30(21):99-110.YIN Jun,BI Tianshu,XUE Ancheng,et al.Study on short-circuit current and fault analysis method of hybrid wind farm with low voltage ride-through control strategy[J].Transactions of China Electrotechnical Society,2015,30(21):99-110.
                                    </a>
                                </li>
                                <li id="242">


                                    <a id="bibliography_17" title=" 尹俊,毕天姝,薛安成,等.计及低电压穿越控制的双馈风电机组短路电流特性与故障分析方法研究[J].电工技术学报,2015,30(23):116-125.YIN Jun,BI Tianshu,XUE Ancheng,et al.Study on short-circuit current and fault analysis method of doubly-fed induction generator with low voltage ride-through control strategy[J].Transactions of China Electrotechnical Society,2015,30(23):116-125." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201523015&amp;v=MDMwNzVFWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdydkpJU3JCZmJHNEg5VE9ySTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         尹俊,毕天姝,薛安成,等.计及低电压穿越控制的双馈风电机组短路电流特性与故障分析方法研究[J].电工技术学报,2015,30(23):116-125.YIN Jun,BI Tianshu,XUE Ancheng,et al.Study on short-circuit current and fault analysis method of doubly-fed induction generator with low voltage ride-through control strategy[J].Transactions of China Electrotechnical Society,2015,30(23):116-125.
                                    </a>
                                </li>
                                <li id="244">


                                    <a id="bibliography_18" title=" 傅旭.含分布式电源的配电网故障分析的解耦相分量法[J].电力自动化设备,2009,29(6):19-23.FU Xu.Decoupling phase domain method for fault analysis of distribution system with distributed generation[J].Electric Power Automation Equipment,2009,29(6):19-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200906037&amp;v=MTI5MzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdydkpJU0hSZmJHNEh0ak1xWTlHWTRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         傅旭.含分布式电源的配电网故障分析的解耦相分量法[J].电力自动化设备,2009,29(6):19-23.FU Xu.Decoupling phase domain method for fault analysis of distribution system with distributed generation[J].Electric Power Automation Equipment,2009,29(6):19-23.
                                    </a>
                                </li>
                                <li id="246">


                                    <a id="bibliography_19" title=" HU J,HE Y.Modeling and enhanced control of DFIG under unbalanced grid voltage conditions[J].Electric Power Systems Research,2009,79(2):273-281." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100486070&amp;v=MTExODA2VDRQUUgvaXJSZEdlcnFRVE1ud1plWnRGaW5sVXIzSktGb2RiaE09TmlmT2ZiSzdIdERPcm85RllPTUpESHM1b0JNVA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         HU J,HE Y.Modeling and enhanced control of DFIG under unbalanced grid voltage conditions[J].Electric Power Systems Research,2009,79(2):273-281.
                                    </a>
                                </li>
                                <li id="248">


                                    <a id="bibliography_20" title=" 李辉,廖勇,姚骏,等.不对称电网故障下双馈风电机组低电压穿越方案比较研究[J].重庆大学学报,2011,34(11):77-86.LI hui,LIAO Yong,YAO Jun,et al.Comparative study of low voltage ride-through techniques for doubly-fed induction generator wind turbine under asymmetrical grid faults[J].Journal of Chongqing University,2011,34(11):77-86." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FIVE201111014&amp;v=MDEzMjRhN0c0SDlETnJvOUVZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoV3J2Skl5VGQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         李辉,廖勇,姚骏,等.不对称电网故障下双馈风电机组低电压穿越方案比较研究[J].重庆大学学报,2011,34(11):77-86.LI hui,LIAO Yong,YAO Jun,et al.Comparative study of low voltage ride-through techniques for doubly-fed induction generator wind turbine under asymmetrical grid faults[J].Journal of Chongqing University,2011,34(11):77-86.
                                    </a>
                                </li>
                                <li id="250">


                                    <a id="bibliography_21" title=" CHEN S Z,CHEUNG N C,WONG K C,et al.Integral sliding-mode direct torque control of doubly-fed induction generators under unbalanced grid voltage[J].IEEE Transactions on Energy Conversion,2010,25(2):356-368." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Integral Sliding-Mode Direct Torque Control of Doubly-Fed Induction Generators Under Unbalanced Grid Voltage">
                                        <b>[21]</b>
                                         CHEN S Z,CHEUNG N C,WONG K C,et al.Integral sliding-mode direct torque control of doubly-fed induction generators under unbalanced grid voltage[J].IEEE Transactions on Energy Conversion,2010,25(2):356-368.
                                    </a>
                                </li>
                                <li id="252">


                                    <a id="bibliography_22" title=" 孔祥平,张哲,尹项根,等.计及撬棒保护影响的双馈风力发电机组故障电流特性研究[J].电工技术学报,2015,30(8):1-10.KONG Xiangping,ZHANG Zhe,YIN Xianggen,et al.Study on fault current characteristics of doubly-fed wind turbines considering impact of crowbar protection[J].Transactions of China Electrotechnical Society,2015,30(8):1-10." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201508001&amp;v=MTg2NTlKSVNyQmZiRzRIOVRNcDQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcnY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         孔祥平,张哲,尹项根,等.计及撬棒保护影响的双馈风力发电机组故障电流特性研究[J].电工技术学报,2015,30(8):1-10.KONG Xiangping,ZHANG Zhe,YIN Xianggen,et al.Study on fault current characteristics of doubly-fed wind turbines considering impact of crowbar protection[J].Transactions of China Electrotechnical Society,2015,30(8):1-10.
                                    </a>
                                </li>
                                <li id="254">


                                    <a id="bibliography_23" >
                                        <b>[23]</b>
                                     卢明.参数不对称电网短路计算方法及其应用研究[D].郑州:郑州大学,2007.LU Ming.Parameters of the asymmetric grid short-circuit calculation method and its application research[D].Zhengzhou:Zhengzhou University,2007.</a>
                                </li>
                                <li id="256">


                                    <a id="bibliography_24" title=" 周占平.基于相分量法的电力系统故障分析方法研究[D].济南:山东大学,2008.ZHOU Zhanping.Research on power system fault analysis method based on phase component method[D].Jinan:Shandong University,2008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2008192702.nh&amp;v=Mjg1NTVoV3J2SlYxMjdGckt4SE5iTXJaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         周占平.基于相分量法的电力系统故障分析方法研究[D].济南:山东大学,2008.ZHOU Zhanping.Research on power system fault analysis method based on phase component method[D].Jinan:Shandong University,2008.
                                    </a>
                                </li>
                                <li id="258">


                                    <a id="bibliography_25" title=" 姜彤,郭志忠,陈学允,等.多态相分量法及其在电力系统三相不对称分析中的应用[J].中国电机工程学报,2002,22(5):70-74.JIANG Tong,GUO Zhizhong,CHEN Xueyun,et al.Polymorphic phase components method and its application in three-phase unbalance calculation of power system[J].Proceedings of the CSEE,2002,22(5):70-74." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200205013&amp;v=MTYwODc0SHRQTXFvOUVaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaURoV3J2SlB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         姜彤,郭志忠,陈学允,等.多态相分量法及其在电力系统三相不对称分析中的应用[J].中国电机工程学报,2002,22(5):70-74.JIANG Tong,GUO Zhizhong,CHEN Xueyun,et al.Polymorphic phase components method and its application in three-phase unbalance calculation of power system[J].Proceedings of the CSEE,2002,22(5):70-74.
                                    </a>
                                </li>
                                <li id="260">


                                    <a id="bibliography_26" >
                                        <b>[26]</b>
                                     安英会.含分布式发电的三相不平衡性研究[D].南宁:广西大学,2014.AN Yinghui.Study on three-phase unbalance with distributed generation[D].Nanning:Guangxi University,2007.</a>
                                </li>
                                <li id="262">


                                    <a id="bibliography_27" title=" 彭克,张聪,徐丙垠,等.含高密度分布式电源的配电网故障分析关键问题[J].电力系统自动化,2017,41(24):184-192.DOI:10.7500/AEPS20170609003.PENG Ke,ZHANG Cong,XU Bingyin,et al.Key problems of distribution network fault analysis with high density distributed generation[J].Automation of Electric Power Systems,2017,41(24):184-192.DOI:10.7500/AEPS 20170609003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724027&amp;v=MzIwMjFyQ1VSN3FmWnVac0ZpRGhXcnZKSVNIVGVyRzRIOWJPcTQ5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[27]</b>
                                         彭克,张聪,徐丙垠,等.含高密度分布式电源的配电网故障分析关键问题[J].电力系统自动化,2017,41(24):184-192.DOI:10.7500/AEPS20170609003.PENG Ke,ZHANG Cong,XU Bingyin,et al.Key problems of distribution network fault analysis with high density distributed generation[J].Automation of Electric Power Systems,2017,41(24):184-192.DOI:10.7500/AEPS 20170609003.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 12:52</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),177-189 DOI:10.7500/AEPS20181003005            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">新能源电源接入不平衡配电网的短路计算方法</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E6%85%A7%E5%AA%9B&amp;code=23441855&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘慧媛</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%82%96%E7%B9%81&amp;code=37892232&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">肖繁</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E5%93%B2&amp;code=07605176&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张哲</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B0%B9%E9%A1%B9%E6%A0%B9&amp;code=07599170&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">尹项根</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%88%98%E7%8E%AE&amp;code=11349718&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">刘玮</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E9%98%B3%E6%B1%9F%E4%BE%9B%E7%94%B5%E5%B1%80&amp;code=1514839&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东电网有限责任公司阳江供电局</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B9%96%E5%8C%97%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E7%94%B5%E5%8A%9B%E7%A7%91%E5%AD%A6%E7%A0%94%E7%A9%B6%E9%99%A2&amp;code=0478639&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网湖北省电力有限公司电力科学研究院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%BC%BA%E7%94%B5%E7%A3%81%E4%B8%8E%E6%96%B0%E6%8A%80%E6%9C%AF%E5%9B%BD%E5%AE%B6%E9%87%8D%E7%82%B9%E5%AE%9E%E9%AA%8C%E5%AE%A4(%E5%8D%8E%E4%B8%AD%E7%A7%91%E6%8A%80%E5%A4%A7%E5%AD%A6)&amp;code=0045381&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">强电磁与新技术国家重点实验室(华中科技大学)</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%B9%BF%E4%B8%9C%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8&amp;code=0015255&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">广东电网有限责任公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>当新能源机组接入三相不平衡的配电网后,由于配电网不平衡元件在正、负、零序条件下难以解耦,将使得以传统对称分量法为基础的电网短路电流存在难以准确计算等问题,需要以相分量故障分析方法为基础进行计算。同时,新能源电源在电网故障条件下将进行低电压穿越运行,受其接入方式、低电压穿越控制策略及机组Crowbar保护等因素的影响,其短路电流特性将不同于传统同步电机,需要建立不同类型的新能源电源短路计算相分量模型。因此,文中首先根据不同类型新能源机组的低电压穿越控制策略综合分析了现有新能源电源等值计算模型,并建立了相应的短路计算相分量模型,然后基于传统相分量故障分析法,根据故障条件建立故障后的相分量导纳矩阵和电压方程,进而提出了含不同类型新能源接入不平衡配电网的短路计算方法。最后,通过仿真案例对所提方法的有效性进行验证。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%96%B0%E8%83%BD%E6%BA%90%E7%94%B5%E6%BA%90&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">新能源电源;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%A3%8E%E7%94%B5%E6%9C%BA%E7%BB%84&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">风电机组;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%85%89%E4%BC%8F%E5%8F%91%E7%94%B5&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">光伏发电;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%B8%8D%E5%B9%B3%E8%A1%A1%E9%85%8D%E7%94%B5%E7%BD%91&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">不平衡配电网;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9F%AD%E8%B7%AF%E8%AE%A1%E7%AE%97&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">短路计算;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9B%B8%E5%88%86%E9%87%8F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">相分量;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    刘慧媛（1982—），女，硕士研究生，主要研究方向：电力系统继电保护。;
                                </span>
                                <span>
                                    *肖繁（1989—），男，通信作者，博士，主要研究方向：含新能源电源接入的电网继电保护与运行控制。E-mail:xiao103fan@163.com;
                                </span>
                                <span>
                                    张哲（1962—），男，博士，教授，主要研究方向：电力系统继电保护，新能源及超导技术。;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-10-03</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家重点研发计划资助项目(2016YFB0900600);</span>
                    </p>
            </div>
                    <h1><b>Short-circuit Calculation Method for Unbalanced Distribution Network with Integration of Renewable Energy</b></h1>
                    <h2>
                    <span>LIU Huiyuan</span>
                    <span>XIAO Fan</span>
                    <span>ZHANG Zhe</span>
                    <span>YIN Xianggen</span>
                    <span>LIU Wei</span>
            </h2>
                    <h2>
                    <span>Yangjiang Power Supply Bureau of Guangdong Power Grid Co., Ltd.</span>
                    <span>Electric Power Research Institute of State Grid Hubei Power Grid Co., Ltd.</span>
                    <span>State Key Laboratory of Advanced Electromagnetic Engineering and Technology (Huazhong University of Science and Technology)</span>
                    <span>Guangdong Power Grid Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>When renewable energy units are connected to three-phase unbalanced distribution network, it is difficult to decouple unbalanced components of distribution network under positive, negative and zero-sequence conditions, which makes it difficult to accurately calculate the short-circuit current of power network based on traditional symmetric component method. It is necessary to calculate the short-circuit current based on phase component fault analysis method. At the same time, the renewable energy source will be operated at low voltage ride through(LVRT) mode under the condition of power grid fault. Influenced by its access mode, LVRT control strategy and Crowbar protection, the short-circuit current characteristics of the renewable energy source will be different from that of the traditional synchronous motor. It is necessary to establish phase component models for short-circuit calculation of different types of renewable energy sources. Therefore, this paper first synthetically analyses the existing equivalent calculation models of renewable energy sources according to the LVRT control strategies for different types of renewable energy units, and establishes the corresponding phase component model for short-circuit calculation. Then, based on the traditional phase component fault analysis method, the phase component admittance matrix and the voltage equation after fault are established according to the fault conditions. A short-circuit calculation method for unbalanced distribution networks with different types of renewable energy is proposed. Finally, the effectiveness of the proposed method is verified by a simulation case.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=renewable%20energy%20source&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">renewable energy source;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=wind%20turbines&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">wind turbines;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=photovoltaic%20power%20supply&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">photovoltaic power supply;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=unbalanced%20distribution%20network&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">unbalanced distribution network;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=short%20circuit%20calculation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">short circuit calculation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=phase%20component&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">phase component;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-10-03</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by National Key R&amp;D Program of China(No.2016YFB0900600);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="56" name="56" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="57">电力系统短路计算对电网运行控制、保护整定和设备选择至关重要。传统电网故障分析方法主要基于对称分量法对电网进行故障计算。然而,目前新能源机组类型众多,其结构和接入方式等与传统交流同步电机有较大区别,其短路电流特性发生很大变化。当小容量新能源电源接入不平衡配电网时,如仍然基于传统的对称分量法通过改进后进行短路计算时,电力元件在正、负、零序条件下将难以解耦,计算结果将与实际结果区别较大,即改进的对称分量计算方法难以对含不同类型新能源电源接入的不平衡配电网进行故障计算。因此,需要开展不同类型新能源电源接入不平衡配电网的短路计算新方法的研究。</p>
                </div>
                <div class="p1">
                    <p id="58">针对含新能源电源接入的电网短路计算问题,现有研究已开展了多方面的工作。在各新能源电源短路计算模型方面,文献<citation id="268" type="reference">[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</citation>主要考虑逆变型分布式电源(inverter interfaced distributed generators,IIDG)、双馈异步风电机组(doubly fed induction generator,DFIG)撬棒(Crowbar)动作与否的情况,分别建立了电网故障条件下各新能源电源相应的短路计算模型。对于计及励磁调节特性影响的DFIG,文献<citation id="264" type="reference">[<a class="sup">4</a>]</citation>考虑了双馈型电源低电压穿越运行的影响,建立了电网发生对称故障条件下DFIG的故障计算模型,但该故障计算模型难以满足不对称故障条件下电网短路计算的要求。文献<citation id="265" type="reference">[<a class="sup">5</a>]</citation>指出在电网不对称故障条件下,DFIG低电压穿越策略包括多种,主要有:平衡的定子电流控制策略、恒定的有功功率控制策略和恒定的电磁转矩控制策略等,但并没有建立相应的短路计算模型。在新能源电源接入电网的短路计算方面,文献<citation id="269" type="reference">[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>,<a class="sup">9</a>]</citation>分别将IIDG等效为变阻抗与恒定电压源相串联等效模型、恒阻抗与变化电压源相串联的等效模型,以及将IIDG等效为<i>PQ</i>节点和<i>PI</i>节点等,提出了采用前推回推计算方法或数值近似解法来求解各节点电压和支路电流。文献<citation id="266" type="reference">[<a class="sup">10</a>]</citation>提出了含IIDG接入的配电网短路计算方法,但该方法难以满足多台IIDG接入电网的短路计算要求。文献<citation id="270" type="reference">[<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</citation>提出了改进的对称分量计算方法,提出通过迭代计算来满足含多台逆变型电源接入的电力系统短路计算要求。为满足电网对称故障条件下的短路计算需要,文献<citation id="267" type="reference">[<a class="sup">15</a>]</citation>提出了一种适应DFIG接入对称电力系统的各支路故障电流实用计算方法。文献<citation id="271" type="reference">[<a class="sup">16</a>,<a class="sup">17</a>]</citation> 根据DFIG采用的运行控制方案,推导了DFIG短路电流与并网点电压的方程表达式,提出了适用于单台DFIG接入电网的短路计算方法,但该文献没有考虑电力系统发生不对称故障时双馈型电源采用不同的低电压穿越控制方案对馈出短路电流暂态和稳态特性的影响,同时该方法也难满足含多台DFIG接入电网的故障分析需要。</p>
                </div>
                <div class="p1">
                    <p id="59">上述电网短路计算方法主要用于各类新能源机组接入对称电网的情况,但难以满足不同类型的新能源机组接入不对称配电网的场景。当电网为不对称的结构时,采用传统对称分量法进行计算求解,将会使得计算所得结果与实际结果出现较大偏差。文献<citation id="272" type="reference">[<a class="sup">18</a>]</citation>提出采用解耦相分量法对含旋转型分布式电源(distributed generator,DG)接入的配电网开展短路计算工作,但该方法将旋转型DG等值为传统的同步发电机模型,并没有考虑不同类型新能源机组采用不同低电压穿越控制策略时所呈现的不同复杂故障特性,不能满足各类新能源电源接入不平衡配电网条件下的短路计算要求。</p>
                </div>
                <div class="p1">
                    <p id="60">本文首先基于不同类型新能源机组的低电压穿越策略,建立了各类新能源机组相应的相分量短路计算模型。在此基础上,以传统电网相分量故障分析方法为基础,提出了适用于不同类型新能源电源接入不平衡配电网的短路计算相分量新方法。最后,开展仿真验证,对所提出的不同类型新能源电源接入不平衡配电网的短路计算方法的有效性进行了仿真验证。</p>
                </div>
                <h3 id="61" name="61" class="anchor-tag"><b>1</b> 不同类型新能源电源短路计算模型</h3>
                <div class="p1">
                    <p id="62">根据不同类型新能源电源的结构和运行方式,可将各新能源电源分为逆变型电源(如IIDG)和双馈型电源(如DFIG)。各新能源电源的机组本体结构、采用的控制策略及配置的硬件保护装置(如Crowbar装置)等之间存在较大的区别,导致电网故障时各新能源机组提供的短路电流区别较大。因此,需要针对各类新能源机组建立相应的短路计算等值模型。</p>
                </div>
                <h4 class="anchor-tag" id="63" name="63"><b>1.1 DFIG</b>短路计算模型与等值电路</h4>
                <div class="p1">
                    <p id="64">由于DFIG的短路电流特性与Crowbar激活与否直接相关,因此需要分别建立考虑Crowbar影响和励磁调节控制影响的DFIG短路计算等值模型。</p>
                </div>
                <h4 class="anchor-tag" id="65" name="65">1)计及励磁调节特性的DFIG短路计算等值模型</h4>
                <div class="p1">
                    <p id="66">当Crowbar装置未被激活时,双馈型电源的故障电流特性与其转子和网侧换流器采用的低电压穿越控制策略有关。因此,需要根据其采用的低电压穿越控制策略建立双馈型电源相应的短路计算等值模型。</p>
                </div>
                <div class="p1">
                    <p id="67">根据《风电场接入电力系统技术规定》,在电力系统发生三相对称故障时,风力发电机组需要发出无功功率来维持电力系统电压稳定。同时,当电力系统发生三相不对称故障时,双馈型电源将可能发生转矩脉动、定子不均衡发热和振荡等状况。为满足电网发生不对称故障条件下双馈型电源的安全运行要求,国内外相关学者对此开展了多方面的研究工作。主要提出的DFIG低电压穿越控制方案包括<citation id="273" type="reference"><link href="246" rel="bibliography" /><link href="248" rel="bibliography" /><link href="250" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>:①DFIG采用恒有功功率的低电压穿越策略。通过转子换流器和网侧换流器之间的协调配合来消除双馈型电源向电力系统提供有功功率中的二次倍频分量。②DFIG采用平衡定子电流的低电压穿越策略。为消除DFIG馈出故障电流负序分量带来的不利影响,通过对转子换流器和网侧换流器进行协调配合,来达到消除DFIG馈出故障电流中负序分量的目的。③DFIG采用恒电磁转矩的低电压穿越策略。通过控制转子换流器来消除DFIG电磁转矩中的二次倍频分量,从而减小轴系的机械扭振。</p>
                </div>
                <div class="p1">
                    <p id="68">根据文献<citation id="274" type="reference">[<a class="sup">19</a>]</citation>,在电力系统发生三相不对称故障时,双馈型电源短路电流等值计算模型可用受控的电流源模型等值。双馈型电源提供的故障电流正序分量<mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mo>,</mo><mn>1</mn></mrow></msub></mrow></math></mathml>可表示为:</p>
                </div>
                <div class="area_img" id="69">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921022_06900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="71">式中:<i>I</i><sub>DFIG,1</sub>和<i>γ</i><sub>DG,1</sub>分别为故障电流正序分量的幅值和相角;<i>θ</i><sup>+</sup><sub><i>I</i></sub>=arctan(<i>i</i><mathml id="148"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mi>q</mi></mrow><mo>+</mo></msubsup></mrow></math></mathml>/<i>i</i><mathml id="149"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi></mrow><mo>+</mo></msubsup></mrow></math></mathml>),<i>i</i><mathml id="150"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi></mrow><mo>+</mo></msubsup></mrow></math></mathml>,<i>i</i><mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mi>q</mi></mrow><mo>+</mo></msubsup></mrow></math></mathml>分别为定子电流在正转同步速旋转坐标系下的<i>d</i>轴和<i>q</i>轴分量;<i>δ</i><sub><i>U</i></sub><sub>,1</sub> 为机组并网点正序电压<mathml id="152"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mo>,</mo><mn>1</mn></mrow></msub></mrow></math></mathml>的相角,由实部<i>U</i><sub>DFIGre,1</sub>和虚部<i>U</i><sub>DFIGim,1</sub>得出:<i>δ</i><sub><i>U</i></sub><sub>,1</sub>=arctan(<i>U</i><sub>DFIGim,1</sub>/<i>U</i><sub>DFIGre,1</sub>)。在式(1)中引入<i>δ</i><sub><i>U</i></sub><sub>,1</sub> 主要是因为,当双馈型电源采用定子电压定向矢量控制方案时,<i>U</i><sub>DFIG,1</sub>与<i>d</i>轴同相,则<i>θ</i><sup>+</sup><sub><i>I</i></sub>可表示<mathml id="153"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mo>,</mo><mn>1</mn></mrow></msub></mrow></math></mathml>与正序定子电压矢量的夹角,因此,<i>γ</i><sub>DG,1</sub>=<i>θ</i><sup>+</sup><sub><i>I</i></sub>+<i>δ</i><sub><i>U</i></sub><sub>,1</sub>才能有效表示正序电流<mathml id="154"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mo>,</mo><mn>1</mn></mrow></msub></mrow></math></mathml>在复平面中的实际相角。</p>
                </div>
                <div class="p1">
                    <p id="72">同理,计及转子侧换流器(rotor-side converter,RSC)励磁调节特性的双馈型电源短路电流负序分量可表示为:</p>
                </div>
                <div class="area_img" id="73">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921022_07300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="75">式中:<i>θ</i><sup>-</sup><sub><i>I</i></sub>=arctan(<i>i</i><sup>-</sup><sub>s</sub><sub><i>q</i></sub>/<i>i</i><sup>-</sup><sub>s</sub><sub><i>d</i></sub>)。<i>i</i><sup>-</sup><sub>s</sub><sub><i>d</i></sub>和<i>i</i><sup>-</sup><sub>s</sub><sub><i>q</i></sub>分别为DFIG定子电流在反转同步速旋转坐标系下的<i>d</i>轴分量和<i>q</i>轴分量;<i>δ</i><sub><i>U</i></sub><sub>,2</sub> 为双馈型电源并网点负序电压<mathml id="155"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mo>,</mo><mn>2</mn></mrow></msub></mrow></math></mathml>相角,由实部<i>U</i><sub>DFIGre,2</sub>和虚部<i>U</i><sub>DFIGim,2</sub>计算获取:<i>δ</i><sub><i>U</i></sub><sub>,2</sub>=arctan(<i>U</i><sub>DFIGre,2</sub>/<i>U</i><sub>DFIGim,2</sub>)。其中,双馈型电源在电网故障条件下的<i>i</i><mathml id="156"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mi>d</mi></mrow><mo>+</mo></msubsup></mrow></math></mathml>,<i>i</i><mathml id="157"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>s</mtext><mi>q</mi></mrow><mo>+</mo></msubsup></mrow></math></mathml>,<i>i</i><sup>-</sup><sub>s</sub><sub><i>d</i></sub>和<i>i</i><sup>-</sup><sub>s</sub><sub><i>q</i></sub>的值与其转子电流参考值有关,根据相应低电压控制策略可得到其转子电流参考值<citation id="275" type="reference"><link href="246" rel="bibliography" /><link href="248" rel="bibliography" /><link href="250" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="76">在正、反转同步速旋转坐标系下,双馈型电源故障电流中<i>d</i>轴分量和<i>q</i>轴分量与其采用的控制策略有关,因此,根据其采用的控制策略将双馈型电源短路电流的<i>d</i>轴和<i>q</i>轴分量分别代入式(1)和式(2),即可得到双馈型电源在电力系统发生不对称故障情况下的短路计算等值模型。同时,在三相对称故障条件下,DFIG短路电流中不含负序分量,式(2)中负序分量的幅值为0,即与DFIG在电网对称故障情况下的短路计算模型相同。综上,DFIG在序网络中的等效模型可采用受控的电流源模型等效,其等效图可见图1。</p>
                </div>
                <div class="area_img" id="77">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921022_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 电网故障条件下DFIG等效电路模型" src="Detail/GetImg?filename=images/DLXT201921022_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 电网故障条件下DFIG等效电路模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921022_077.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Equivalent circuit model of DFIG 
under power grid fault</b></p>

                </div>
                <h4 class="anchor-tag" id="78" name="78">2)Crowbar动作后DFIG短路计算等值模型</h4>
                <div class="p1">
                    <p id="79">当电网发生严重故障使得双馈型电源转子电流或直流母线电压可能大于Crowbar装置激活的动作整定值时,此时,为保证转子换流器的运行安全,Crowbar装置配置的开关器件将会导通,将Crowbar短接,使转子电流流过Crowbar装置,关断了转子变换器的开关器件,即将转子换流器旁路。在此工况下,双馈型电源馈出的故障电流与励磁调节状态下DFIG馈出的故障电流有较大区别,需要分别建立相应的短路计算等值新模型。</p>
                </div>
                <div class="p1">
                    <p id="80">根据文献<citation id="276" type="reference">[<a class="sup">22</a>]</citation>可知,DFIG的稳态基频分量可等效为异步电动机等效模型, 即Crowbar动作后,DFIG在正、负网络中等值阻抗分别为:</p>
                </div>
                <div class="p1">
                    <p id="81" class="code-formula">
                        <mathml id="81"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mo>,</mo><mn>1</mn></mrow></msub><mo>=</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>σ</mtext></mrow></msub><mo>+</mo><mrow><mo>(</mo><mrow><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>σ</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><msup><mtext>r</mtext><mo>′</mo></msup></msub></mrow><mi>s</mi></mfrac></mrow><mo>)</mo></mrow><mo stretchy="false">∥</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub></mtd></mtr><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mo>,</mo><mn>2</mn></mrow></msub><mo>=</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>σ</mtext></mrow></msub><mo>+</mo><mrow><mo>(</mo><mrow><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mrow><mtext>r</mtext><mtext>σ</mtext></mrow></msub><mo>+</mo><mfrac><mrow><mi>R</mi><msub><mrow></mrow><msup><mtext>r</mtext><mo>′</mo></msup></msub></mrow><mrow><mn>2</mn><mo>-</mo><mi>s</mi></mrow></mfrac></mrow><mo>)</mo></mrow><mo stretchy="false">∥</mo><mtext>j</mtext><mi>ω</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mtext>m</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="82">式中:<i>Z</i><sub>DFIG,1</sub>和<i>Z</i><sub>DFIG,2</sub>分别为DFIG在正、负序网络中的等值阻抗;<i>L</i><sub>rσ</sub>为转子漏抗;<i>R</i><sub>r</sub>′为转子绕组等效电阻;<i>L</i><sub>m</sub>为定转子互感;<i>L</i><sub>sσ</sub>为定子漏抗;<i>ω</i><sub>1</sub>为工频频率;<i>s</i>为转差率。DIFG在撬棒动作后在正、负序网络中等值网络图见图2。</p>
                </div>
                <div class="area_img" id="83">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921022_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 计及Crowbar影响的DFIG等效电路" src="Detail/GetImg?filename=images/DLXT201921022_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 计及Crowbar影响的DFIG等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921022_083.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Equivalent circuit of DFIG considering 
influence of Crowbar</b></p>

                </div>
                <div class="p1">
                    <p id="84">在图2中,<i>i</i><sub>DFIGa,</sub><sub><i>ω</i></sub><sub>1,1</sub>,<i>U</i><sub>DFIGa,1</sub>,<i>i</i><sub>DFIGa,</sub><sub><i>ω</i></sub><sub>1,2</sub>和<i>U</i><sub>DFIGa,2</sub>分别为正序以及负序等效电路下定子电流基频分量和电压基频分量。</p>
                </div>
                <h4 class="anchor-tag" id="85" name="85"><b>1.2</b> 逆变型电源短路计算模型与等值电路</h4>
                <div class="p1">
                    <p id="86">IIDG的故障电流特性与其采用的低电压穿越策略有关,根据其采用的控制策略建立相应的IIDG短路计算等值模型。无论电网发生对称故障或不对称故障,根据德国针对接入中压电网DG的并网标准,DG在电网电压低于0.9(标幺值)时需要发出2倍的无功功率作为依据。同时,根据国家电网有限公司关于光伏电站接入电力系统的技术规范要求,在满足逆变型电源的逆变器安全运行的条件下,需要尽力满足电网有功功率平衡的要求,因此需要在逆变型电源逆变器允许最大过流能力情况下发出一定的有功功率。除此之外,在工程实际中,IIDG一般采用抑制逆变器提供短路电流负序分量的控制策略,以降低其负序分量给电网带来的不利影响。基于此,可建立IIDG的短路计算等值模型为:</p>
                </div>
                <div class="area_img" id="87">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921022_08700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="89">式中:<i>i</i><sup>*</sup><sub><i>d</i></sub><sub>0</sub>为短路前逆变器有功电流参考值;<i>i</i><sup>*</sup><sub><i>d</i></sub>和<i>i</i><sup>*</sup><sub><i>q</i></sub>分别为IIDG内环电流在<i>d</i>轴和<i>q</i>轴的参考值;<i>θ</i><sub>1</sub>为IIDG机组并网点正序电压<mathml id="158"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mn>1</mn></mrow></msub></mrow></math></mathml>的相角。</p>
                </div>
                <div class="p1">
                    <p id="90">当机端正序电压<i>U</i><sub>IIDG,1</sub>≥0.9时,<i>i</i><sup>*</sup><sub><i>d</i></sub>=<i>i</i><sup>*</sup><sub><i>d</i></sub><sub>0</sub>,<i>i</i><sup>*</sup><sub><i>q</i></sub>=0,此时IIDG并未进入低电压穿越运行状态,而是处于正常运行状态;当<i>U</i><sub>IIDG,1</sub>&lt;0.9且<mathml id="159"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mo>*</mo></msubsup><mo>≤</mo><msqrt><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mo stretchy="false">(</mo><mi>i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow><mo>*</mo></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>时,<i>i</i><sup>*</sup><sub><i>d</i></sub>=<i>i</i><sup>*</sup><sub><i>d</i></sub><sub>0</sub>,<i>i</i><sup>*</sup><sub><i>q</i></sub>=-2(1-<i>U</i><sub>IIDG,1</sub>),此时IIDG进入低电压运行状态;当<i>U</i><sub>IIDG,1</sub>&lt;0.9且<mathml id="160"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mo>*</mo></msubsup><mo>&gt;</mo><msqrt><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mo stretchy="false">(</mo><mi>i</mi><msubsup><mrow></mrow><mrow><mi>d</mi><mn>0</mn></mrow><mo>*</mo></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt></mrow></math></mathml>时,<mathml id="161"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>i</mi><msubsup><mrow></mrow><mi>d</mi><mo>*</mo></msubsup><mo>=</mo><msqrt><mrow><mi>Ι</mi><msubsup><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext></mrow><mn>2</mn></msubsup><mo>-</mo><mo stretchy="false">(</mo><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mo>*</mo></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mn>2</mn></msup></mrow></msqrt><mo>,</mo><mi>i</mi><msubsup><mrow></mrow><mi>q</mi><mo>*</mo></msubsup><mo>=</mo><mo>-</mo><mn>2</mn><mo stretchy="false">(</mo><mn>1</mn><mo>-</mo><mi>U</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>Ι</mtext><mtext>D</mtext><mtext>G</mtext><mo>,</mo><mn>1</mn></mrow></msub><mo stretchy="false">)</mo></mrow></math></mathml>,其中,<i>I</i><sub>IIDG.set</sub> 为逆变器能承受的最大载流能力。</p>
                </div>
                <div class="p1">
                    <p id="91">根据式(4)可知,无论电网发生对称还是不对称故障,逆变型电源的等效电路可用受控的正序电流源表示。同时,逆变型电源在电力系统负序与零序网络中应均做断开处理。此时,逆变型电源在电力系统中的等值电路见附录A。此外,与双馈型电源类似,式(4)主要是以逆变型电源采用抑制短路电流负序分量为基础建立的IIDG短路计算等值模型。需要说明的是,当IIDG在电网故障条件下采用不同的控制方案时,可根据其采用的低电压穿越方案建立相应的短路计算等值模型。</p>
                </div>
                <h3 id="92" name="92" class="anchor-tag"><b>2 不同类型新能源电源接入不平衡配电网短路计算</b></h3>
                <div class="p1">
                    <p id="93">当新能源电源集中式并入主网时,现有的基于对称分量法的含新能源电源接入电网的短路计算方法可以满足电网短路计算的要求。然而,当各类新能源以分散的形式并入不对称的配电网时,由于配电网中存在各相负荷不平衡、线路阻抗与导纳不平衡,以及部分变压器结构可能不对称等情况,将可能导致线路、变压器和负荷等三相电力元件在电网正、负、零序坐标中难以准确解耦,使得正序、负序和零序回路之间存在复杂的耦合关系。因此,如采用基于传统对称分量计算方法的改进方法对含不同类型新能源机组接入的不平衡配电网进行短路计算时,将可能导致计算所得结果与实际值之间存在较大的差异<citation id="277" type="reference"><link href="254" rel="bibliography" /><link href="256" rel="bibliography" /><link href="258" rel="bibliography" /><link href="260" rel="bibliography" /><link href="262" rel="bibliography" /><sup>[<a class="sup">23</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>,<a class="sup">27</a>]</sup></citation>,进而对保护整定计算、电网运行和设备选型产生影响。因此,需要进行适用于不同类型新能源电源接入不平衡配电网的短路计算新方法研究。</p>
                </div>
                <div class="p1">
                    <p id="94">针对此,本文以传统相分量计算方法为基础,对含多类型新能源电源接入的不对称电网进行短路计算。传统相分量法的主要步骤是<citation id="278" type="reference"><link href="260" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>:首先根据正常运行工况下的电力系统网络建立相分量节点导纳矩阵,并针对不同电网故障类型对所建立的相分量节点导纳矩阵开展修正,然后建立相分量节点电压方程求解各节点三相电压和各支路三相电流。然而,新能源机组的短路电流特性远较传统同步发电机复杂,特别是,DFIG在Crowbar未激活的情况下,其短路电流受低电压穿越控制策略影响较大,与机组并网点电压之间存在非线性关系,使得传统基于故障条件来修正相分量节点导纳矩阵的相分量短路计算法应用于含多类型新能源接入的不对称电网难以通过解析求解。基于此,本章基于传统的电网相分量短路计算方法,提出含不同类型新能源机组接入不平衡配电网的短路计算相分量方法。</p>
                </div>
                <h4 class="anchor-tag" id="95" name="95"><b>2.1</b> 故障前相分量节点导纳矩阵</h4>
                <div class="p1">
                    <p id="96">首先,根据电网各电力元件建立其相分量模型,进而建立故障前的相分量节点导纳矩阵如式(5)所示。由于针对发电机、电力变压器、输配电线路和用户负载等常规电力元件或环节的相分量计算模型,国内外已有较多研究,并已建立较为成熟的相分量计算模型,因此,本文不再阐述,直接建立配电网故障前的相分量节点导纳矩阵,有</p>
                </div>
                <div class="area_img" id="97">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921022_09700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="99">式中:<i>n</i>为电网节点个数;<i>i</i>,<i>j</i>为节点号;<i><b>Y</b></i><sub><i>ij</i></sub>为3×3阶矩阵,为节点<i>i</i>和节点<i>j</i>之间的三相导纳;<i>Y</i><mathml id="162"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>a</mtext></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>和节点<i>j</i>之间的a相导纳,<i>Y</i><mathml id="163"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>b</mtext><mtext>c</mtext></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msubsup></mrow></math></mathml>为节点<i>i</i>和<i>j</i>在b相和c相之间的导纳,其余依此类推。</p>
                </div>
                <h4 class="anchor-tag" id="100" name="100"><b>2.2</b> 新能源电源相分量模型</h4>
                <div class="p1">
                    <p id="101">由于IIDG的故障电流特性与Crowbar未激活情况下采用消除短路电流负序分量控制策略的双馈型电源类似,因此本节以DFIG为例,建立不同类型新能源机组的相分量短路计算模型。根据前述研究知道,Crowbar激活与否对DFIG的短路电流影响很大,因此分别建立Crowbar装置激活后双馈型电源的相分量短路计算模型和考虑励磁控制策略的双馈型电源相分量短路计算模型。</p>
                </div>
                <div class="p1">
                    <p id="102">当电网发生严重故障导致DFIG的Crowbar激活时,此时DFIG在电力系统中的等值模型可为等效的异步电动机模型,在Crowbar激活的条件下DFIG相分量短路计算模型可表示为:</p>
                </div>
                <div class="area_img" id="103">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921022_10300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="105">式中:<i>a</i>=e<sup>j120°</sup>;<i>Z</i><sub>DFIG</sub><sub><i>i</i></sub><sub>,a</sub>,<i>Z</i><sub>DFIG</sub><sub><i>i</i></sub><sub>,b</sub>和<i>Z</i><sub>DFIG</sub><sub><i>i</i></sub><sub>,c</sub>分别为第<i>i</i>台DFIG在电网中的a,b,c三相等值阻抗;<i>Z</i><sub>DFIG</sub><sub><i>i</i></sub><sub>,1</sub>和<i>Z</i><sub>DFIG</sub><sub><i>i</i></sub><sub>,2</sub>分别为第<i>i</i>台DFIG在Crowbar激活后的正序和负序等值阻抗。</p>
                </div>
                <div class="p1">
                    <p id="106">在电网发生故障且DFIG的Crowbar未激活时, DFIG馈出短路电流的特性与其采用的低电压穿越控制策略有关,则联立式(1)和式(2),考虑励磁控制策略影响的双馈型电源相分量短路计算模型可等效为受控的电流源相分量模型:</p>
                </div>
                <div class="area_img" id="107">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921022_10700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="109">式中:<mathml id="164"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mi>i</mi><mo>,</mo><mtext>a</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mi>i</mi><mo>,</mo><mtext>b</mtext></mrow></msub></mrow></math></mathml>和<mathml id="165"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mi>i</mi><mo>,</mo><mtext>c</mtext></mrow></msub></mrow></math></mathml>分别为第<i>i</i>台DFIG在Crowbar未激活条件下向a,b,c三相电路注入的短路电流;<mathml id="166"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mi>i</mi><mo>,</mo><mn>1</mn></mrow></msub></mrow></math></mathml>和<mathml id="167"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mo>,</mo><mn>2</mn></mrow></msub></mrow></math></mathml>分别为第<i>i</i>台DFIG在Crowbar未激活条件下在电网正序和负序电路中注入的短路电流。需要说明的是,当DFIG采用抑制其短路电流中负序分量的控制策略时,其向电力系统提供的故障电流中负序分量为0。此时,DFIG的相分量短路计算模型为<mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mi>i</mi><mo>,</mo><mn>1</mn><mn>2</mn><mn>0</mn></mrow></msub><mo>=</mo><mrow><mo>[</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>F</mtext><mtext>Ι</mtext><mtext>G</mtext><mi>i</mi><mo>,</mo><mn>1</mn></mrow></msub><mo>,</mo><mn>0</mn><mo>,</mo><mn>0</mn></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>,即根据相应的控制策略对DFIG的相分量短路计算模型进行修改。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>2.3</b> 基于故障条件的节点电压方程</h4>
                <div class="p1">
                    <p id="112">由于双馈型电源的Crowbar装置投入与否对DFIG故障电流特征有重要影响,因此,开展电网短路计算时,先根据电网短路计算需求确定DFIG的Crowbar是否激活。由于电网短路计算结果主要应用于电网继电保护整定及设备选型等方面,因此更为关注最大值及最小值。由文献<citation id="280" type="reference">[<a class="sup">1</a>,<a class="sup">2</a>]</citation>可知,DFIG在Crowbar未激活条件下将向电网提供短路电流,将增大电网其他支路短路电流大小,而当其Crowbar激活时,相当于等值的异步电动机模型,将对其他支路电流产生分流作用,即减小其他支路电流。基于此,可根据不同的计算需求,结合电网结构,在计算时先确认DFIG Crowbar激活或未激活状态,进而计算电网各电气量大小。如果Crowbar激活,则根据建立的Crowbar激活后的双馈型电源相分量短路计算模型重新构建电网相分量节点导纳矩阵。如果双馈型电源的Crowbar未激活,则不改变构建的电力系统相分量节点导纳矩阵,而是根据建立的考虑励磁控制策略影响的双馈型电源相分量短路计算模型,并形成新的电网相分量节点电压方程。在此基础上,根据不对称配电网中发生的电网故障类型,对已构建的电网相分量节点导纳矩阵进行修正,建立考虑电网故障条件的相分量节点导纳矩阵<i><b>Y</b></i>′<citation id="279" type="reference"><link href="260" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>,并建立电网故障后的相分量节点电压方程,如式(8)所示:</p>
                </div>
                <div class="p1">
                    <p id="113" class="code-formula">
                        <mathml id="113"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><msup><mi mathvariant="bold-italic">Y</mi><mo>′</mo></msup><mrow><mo>[</mo><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mn>1</mn></msub><mtext> </mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mi>k</mi></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>m</mi></mrow></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mi>Ν</mi></msub></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mn>1</mn></msub><mtext> </mtext><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mn>2</mn></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mi>k</mi></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>m</mi></mrow></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mi>Ν</mi></msub></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>8</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="114">式中:<mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mrow><mo>[</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>a</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>b</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext></mrow></msub></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>和<mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mi>i</mi></msub><mo>=</mo><mrow><mo>[</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>a</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>b</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>i</mi><mo>,</mo><mtext>c</mtext></mrow></msub></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>,</mo><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mi>i</mi></msub></mrow></math></mathml>和<i><b>I</b></i><sub><i>i</i></sub>分别为节点<i>i</i>三相电压、电流列向量;<i><b>U</b></i><sub><i>k</i></sub>和<i><b>I</b></i><sub><i>k</i></sub>为相分量节点导纳矩阵修改后的故障点(节点<i>k</i>)的三相电压与三相电流列向量;<i><b>U</b></i><sub>DG</sub><sub><i>m</i></sub>和<i><b>I</b></i><sub>DG</sub><sub><i>m</i></sub>分别为第<i>m</i>台DFIG接入节点的三相电压和三相注入电流列向量;<i>N</i>为总节点数。</p>
                </div>
                <div class="p1">
                    <p id="115">本文首先以第<i>k</i>个节点发生两相相间故障为基础,对提出的修正方法进行阐述。当bc两相相间故障发生在第<i>k</i>个节点时,此时存在条件<mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext></mrow></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>。将第<i>k</i>个节点b相所在行的元素用对应列的b相所在行与c相所在行的元素和代替,并去掉故障前相分量节点导纳矩阵中第<i>k</i>个节点c相所在的行和列。此时,相应的<i><b>Y</b></i>变为<i><b>Y</b></i>′,同时式(8)中将去掉1个方程。在此基础上,如电力系统中不存在非线性的电力元件,则可联合电网故障边界条件,对建立的电网相分量节点电压方程式(8)进行解析计算,获得各支路相电流和各节点相电压。</p>
                </div>
                <div class="p1">
                    <p id="116">然而,新能源机组接入电网后,其馈出的故障电流正序分量与负序分量等均与机组并网点的节点电压之间存在非线性关系,式(8)难以进行解析求解。因此,与现有基于传统对称分量计算法的改进方法类似,可联合构建的电网相分量节点电压方程和不同类型新能源机组的相分量短路计算模型进行迭代求解,可对含不同类型新能源机组接入的不平衡配电网进行短路计算。图3为含多类型新能源电源接入不平衡配电网短路计算方法流程图。</p>
                </div>
                <div class="p1">
                    <p id="117">其中,关于迭代计算的主要步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="118">步骤1:首先根据配电网实际结构和参数形成相分量节点导纳矩阵和相分量节点电压方程。</p>
                </div>
                <div class="p1">
                    <p id="119">步骤2:根据已知的新能源电源情况,判断新能源电源的类型。如果新能源电源为双馈型电源,则转步骤3;如果新能源电源为逆变型电源,则根据其采用的低电压穿越控制策略,建立相应的相分量故障计算等值模型,进入步骤4。</p>
                </div>
                <div class="area_img" id="120">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921022_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 新能源接入不平衡配电网短路计算方法流程图" src="Detail/GetImg?filename=images/DLXT201921022_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 新能源接入不平衡配电网短路计算方法流程图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921022_120.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Flow chart of short-circuit current calculation 
method in unbalanced distribution network with 
renewable energy sources</b></p>

                </div>
                <div class="p1">
                    <p id="121">步骤3:如果新能源电源为DFIG,则根据短路计算需要,确定其Crowbar保护是否动作;如果其Crowbar保护动作,则将DFIG的Crowbar保护动作后的相分量等效模型形成新的节点导纳矩阵和节点电压方程,回到步骤1;如果DFIG的Crowbar保护不动作,则进入将该DFIG采用的低电压穿越策略,建立其相分量故障计算等值模型,转步骤4。</p>
                </div>
                <div class="p1">
                    <p id="122">步骤4:根据电网故障类型,修改形成的相分量节点导纳矩阵及相应的相分量节点电压方程,然后进行迭代求解得到各节点各相电压和各支路各相电流。不同故障类型下的求解方法如下。</p>
                </div>
                <div class="p1">
                    <p id="123">1)如果电网为单相接地故障,设节点<i>k</i>的a相发生单相接地故障,则节点<i>k</i>的a相电压<mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>a</mtext></mrow></msub></mrow></math></mathml>为0,<i><b>I</b></i><sub><i>k</i></sub><sub>,a,sc</sub>为流过的接地电流。这时,与其他节点相连的电流源,与系统电势或者接入节点电势相关,且可根据接入节点的电势确定相应电流源的输出值,则有<mathml id="173"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><msup><mi>i</mi><mo>′</mo></msup></msub><mo>=</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mi>i</mi></msub><mo>,</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>m</mi></mrow></msub><mo>´</mo><mo>=</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>m</mi></mrow></msub><mo>,</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub><mo>=</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mi>k</mi></msub><mo>+</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>a</mtext><mo>,</mo><mtext>s</mtext><mtext>c</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>a</mtext></mrow></msub><mo>=</mo><mn>0</mn></mrow></math></mathml>。于是,相分量节点电压方程可变为:</p>
                </div>
                <div class="p1">
                    <p id="124" class="code-formula">
                        <mathml id="124"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><msup><mi mathvariant="bold-italic">Y</mi><mo>′</mo></msup><mrow><mo>[</mo><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><msup><mn>1</mn><mo>′</mo></msup></msub><mtext> </mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><msup><mn>2</mn><mo>′</mo></msup></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>m</mi></mrow></msub><mo>´</mo><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><msup><mi>Ν</mi><mo>′</mo></msup></msub></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>=</mo></mtd></mtr><mtr><mtd><mrow><mo>[</mo><mrow><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><msup><mn>1</mn><mo>′</mo></msup></msub><mtext> </mtext><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><msup><mn>2</mn><mo>′</mo></msup></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><mrow><mtext>D</mtext><mtext>G</mtext><mi>m</mi></mrow></msub><mo>´</mo><mtext> </mtext><mo>⋯</mo><mtext> </mtext><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><msup><mi>Ν</mi><mo>′</mo></msup></msub></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="125">式中:<mathml id="174"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub><mo>=</mo><mrow><mo>[</mo><mrow><mn>0</mn><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext></mrow></msub><msup><mspace width="0.25em" /><mo>′</mo></msup><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext></mrow></msub><mo>´</mo></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>,</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub><mo>=</mo><mrow><mo>[</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>a</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>a</mtext><mo>,</mo><mtext>s</mtext><mtext>c</mtext></mrow></msub><mo>´</mo><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext></mrow></msub><mo>´</mo><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext></mrow></msub><mo>´</mo></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>。由于U<sub>k,</sub><sub><i>a</i></sub>′=0,即将该节点<i>a</i>相的行列均删除,不影响整个公式的计算,即<i><b>I</b></i><sub><i>k</i></sub><sub>,a,sc</sub>也消除了。因此,<i><b>Y</b></i>变为<mathml id="175"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msup><mi mathvariant="bold-italic">Y</mi><mo>′</mo></msup><mo>,</mo><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub><mo>=</mo><mrow><mo>[</mo><mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext></mrow></msub><mo>´</mo><mo>,</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext></mrow></msub><mo>´</mo></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>,</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub><mo>=</mo><mrow><mo>[</mo><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext></mrow></msub><mo>´</mo><mo>,</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext></mrow></msub><mo>´</mo></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>。此时,式(9)中注入电流源只含有故障前后均一直存在的注入电流源,以及受端电压影响的注入电流源(如DG)。通过将DG故障前的电流代入式(9)中,即可迭代求解处各节点各相电压值,进而求出每条支路的各相电流值。需要说明的是,为防止迭代计算结果不收敛,在本文中DG采用故障前电流作为第1次迭代值。</p>
                </div>
                <div class="p1">
                    <p id="126">2)如果电网为两相接地故障,设节点<i>k</i>的b相和c相发生相间短路故障,则节点<i>k</i>的b相和c相分别注入短路电流<mathml id="176"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>,有<mathml id="177"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext></mrow></msub><mo>´</mo><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext></mrow></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext></mrow></msub><mo>´</mo><mo>=</mo><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext></mrow></msub><mo>-</mo></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>,同时节点<i>k</i>的b相和c相电压为:<mathml id="178"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext></mrow></msub><mo>´</mo><mo>=</mo></mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext></mrow></msub><mo>´</mo><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub></mrow></math></mathml>。为消除<mathml id="179"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>,将第<i>k</i>个节点b相所在行的元素用对应的b相所在行和c相所在行的元素和代替,并将故障前相分量节点导纳矩阵中第<i>k</i>个节点c相所在的行和列删除。此时,相应的<i><b>Y</b></i>变为<i><b>Y</b></i>′,同时式(9)中将去掉1个方程,有<mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi mathvariant="bold-italic">U</mi><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub><mo>=</mo><mrow><mo>[</mo><mrow><mi>U</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>a</mtext></mrow></msub><mo>´</mo><mo>,</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext></mrow></msub><msup><mspace width="0.25em" /><mo>′</mo></msup><mo>+</mo><mi>U</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext></mrow></msub><mo>´</mo></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup><mo>,</mo><mi mathvariant="bold-italic">Ι</mi><msub><mrow></mrow><msup><mi>k</mi><mo>′</mo></msup></msub><mo>=</mo><mrow><mo>[</mo><mrow><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>a</mtext></mrow></msub><mo>´</mo><mo>,</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext></mrow></msub><msup><mspace width="0.25em" /><mo>′</mo></msup><mo>+</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext></mrow></msub><mo>´</mo></mrow><mo>]</mo></mrow><msup><mrow></mrow><mtext>Τ</mtext></msup></mrow></math></mathml>。此时,式中只含有故障前后均一直存在的注入电流源,以及受端电压影响的注入电流源(即<i>DG</i>),通过迭代求解即可实现故障计算。</p>
                </div>
                <div class="p1">
                    <p id="127">3)如果电网为三相故障,设节点k发生三相故障,则注入各节点的电流为:</p>
                </div>
                <div class="area_img" id="128">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921022_12800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="130">式中:<mathml id="181"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext></mrow></msub><mo>=</mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>a</mtext><mtext>b</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext><mtext>a</mtext></mrow></msub><mo>=</mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext><mtext>b</mtext></mrow></msub><mo>=</mo><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext><mtext>c</mtext></mrow></msub></mrow></math></mathml>。同时,k节点各相电压差为:<mathml id="182"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>a</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext></mrow></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mi>k</mi></msub></mrow></math></mathml>。因此,三相故障条件下的处理方法与电网发生两相短路故障时的处理方法类似,将第k个节点的<i>a</i>,<i>b</i>,<i>c</i>行元素相加,消除<mathml id="183"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>b</mtext><mtext>a</mtext></mrow></msub><mo>,</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext><mtext>a</mtext></mrow></msub></mrow></math></mathml>和<mathml id="184"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mi>k</mi><mo>,</mo><mtext>c</mtext><mtext>b</mtext></mrow></msub></mrow></math></mathml>,然后进行迭代求解。</p>
                </div>
                <div class="p1">
                    <p id="131">步骤5:判断各节点相电压的2次迭代值是否满足迭代精度。如果满足迭代精度,则进入下一步;如果不满足迭代精度,则将本次迭代得到的各相电压代入各新能源机组的相分量故障计算等值模型中,转步骤4,重新迭代。</p>
                </div>
                <div class="p1">
                    <p id="132">步骤6:根据迭代求解得到的各节点相电压,根据各支路各相阻抗关系,求解各支路相电流分量,进而实现不同新能源电源接入不平衡配电网的故障计算。</p>
                </div>
                <h3 id="133" name="133" class="anchor-tag"><b>3</b> 仿真验证</h3>
                <div class="p1">
                    <p id="134">为了验证所提的不同类型新能源机组接入不对称电网的故障分析方法的有效性,以改进IEEE 13 节点模型为案例进行仿真分析<sup><a class="sup">[30]</a></sup>,IEEE 13节点模型为不平衡配电网络,其示意图见附录B。仿真情况主要考虑了1台DFIG Crowbar保护动作和1台DFIG未动作,1台DFIG Crowbar动作和1台逆变型电源,1台DFIG处于励磁调节状态和1台逆变型电源以及3台逆变型电源等组合情况,并开展了大量的仿真验证工作。由于篇幅所限,本文以2台1.5 MW的DFIG分别接入节点633和节点692为例,验证所提方法的正确性。其中,电网电压等级为4.16 kV,DFIG频率为60 Hz,每台DFIG经过1.6 MW箱式变压器接入电网,其变比为4.12 kV/0.69 kV,接线方式为Yd。IEEE 13节点模型的相关参数可参考文献[30]。其中,接入电网的DFIG额定线电压为690 V;转子电流过流控制值<i>I</i><sub>rset</sub> 为1.2(标幺值);定转子互感为2.176 7(标幺值);转子漏电抗为0.124 5(标幺值);定子漏电抗为0.124 5(标幺值);转子额定转速为1.2(标幺值)。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>3.1</b> 对称故障</h4>
                <div class="p1">
                    <p id="136">在建立的IEEE 13节点仿真模型中不同故障点进行不同类型的故障仿真,验证前述所提方法的有效性。首先,以附录B图B1所示电网的<i>f</i>点处发生三相对称故障为例, 对仿真所得结果与所提的电网短路电流计算方法获得的计算值进行对比。在电力系统发生三相对称故障条件下,不同节点的三相电压和各支路的三相电流分别如附录C表C1和表1所示。</p>
                </div>
                <div class="area_img" id="137">
                    <p class="img_tit"><b>表1 </b><i><b>f</b></i><b>点发生对称故障条件下的支路电流</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Branch currents with three-phase fault occurs at Point </b><i><b>f</b></i></p>
                    <p class="img_note"></p>
                    <table id="137" border="1"><tr><td rowspan="3"><br />支路</td><td colspan="6"><br />测量值</td><td colspan="6">计算值</td></tr><tr><td colspan="2"><br /> A相</td><td colspan="2">B相</td><td colspan="2">C相</td><td colspan="2">A相</td><td colspan="2">B相</td><td colspan="2">C相</td></tr><tr><td><br /> 幅值/<br />kA</td><td>相位/<br />(°)</td><td>幅值/<br />kA</td><td>相位/<br />(°)</td><td>幅值/<br />kA</td><td>相位/<br />(°)</td><td>幅值/<br />kA</td><td>相位/<br />(°)</td><td>幅值/<br />kA</td><td>相位/<br />(°)</td><td>幅值/<br />kA</td><td>相位/<br />(°)</td></tr><tr><td><br />650-632</td><td>4.42</td><td>-66.0</td><td>4.38</td><td>161.0</td><td>4.38</td><td>49.0</td><td>4.31</td><td>-65.0</td><td>4.29</td><td>163.5</td><td>4.29</td><td>50.5</td></tr><tr><td><br />632-633</td><td>0.08</td><td>-35.0</td><td>0.06</td><td>-158.0</td><td>0.06</td><td>82.0</td><td>0.08</td><td>-36.5</td><td>0.06</td><td>-160.0</td><td>0.06</td><td>81.0</td></tr><tr><td><br />633-634</td><td>0.66</td><td>-35.0</td><td>0.51</td><td>-158.0</td><td>0.51</td><td>83.0</td><td>0.65</td><td>-36.0</td><td>0.50</td><td>-160.0</td><td>0.50</td><td>81.0</td></tr><tr><td><br />632-645</td><td></td><td></td><td>0.12</td><td>-145.5</td><td>0.04</td><td>60.0</td><td></td><td></td><td>0.12</td><td>-146.5</td><td>0.04</td><td>59.0</td></tr><tr><td><br />645-646</td><td></td><td></td><td>0.04</td><td>-120.0</td><td>0.04</td><td>60.0</td><td></td><td></td><td>0.04</td><td>-120.5</td><td>0.04</td><td>59.0</td></tr><tr><td><br />632-671</td><td>4.49</td><td>-65.0</td><td>4.36</td><td>162.0</td><td>3.74</td><td>50.0</td><td>4.40</td><td>-64.0</td><td>4.30</td><td>163.5</td><td>3.67</td><td>51.5</td></tr><tr><td><br />671-680</td><td>4.60</td><td>-68.5</td><td>4.50</td><td>161.0</td><td>3.85</td><td>47.0</td><td>4.50</td><td>-67.5</td><td>4.40</td><td>162.0</td><td>3.76</td><td>48.0</td></tr><tr><td><br />671-692</td><td>0.28</td><td>69.0</td><td>0.25</td><td>-30.0</td><td>0.24</td><td>-176.0</td><td>0.28</td><td>64.0</td><td>0.24</td><td>-36.0</td><td>0.24</td><td>-177.5</td></tr><tr><td><br />692-675</td><td>0.07</td><td>-23.0</td><td>0.01</td><td>-167.0</td><td>0.05</td><td>82.0</td><td>0.07</td><td>-28.0</td><td>0.01</td><td>-172.0</td><td>0.05</td><td>78.5</td></tr><tr><td><br />671-684</td><td>0.01</td><td>-36.0</td><td></td><td></td><td>0.02</td><td>118.0</td><td>0.01</td><td>-41.0</td><td></td><td></td><td>0.02</td><td>114.0</td></tr><tr><td><br />684-652</td><td>0.01</td><td>-35.8</td><td></td><td></td><td></td><td></td><td>0.01</td><td>-41.0</td><td></td><td></td><td></td><td></td></tr><tr><td><br />684-611</td><td></td><td></td><td></td><td></td><td>0.02</td><td>118.0</td><td></td><td></td><td></td><td></td><td>0.02</td><td>114.5</td></tr><tr><td><br />DG1</td><td>1.20</td><td>-55.0</td><td>1.20</td><td>-175.0</td><td>1.20</td><td>65.0</td><td>1.19</td><td>-57.0</td><td>1.19</td><td>-177.0</td><td>1.19</td><td>63.0</td></tr><tr><td><br />DG2</td><td>1.54</td><td>-126.0</td><td>1.52</td><td>114.0</td><td>1.53</td><td>-5.8</td><td>1.53</td><td>-126.0</td><td>1.53</td><td>114.0</td><td>1.53</td><td>-6.0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="138">在附录C表C1中各节点电压的计算值和测量值的最大误差为4.16%,计算值和测量值的角度最大误差为5.5°,满足配电网短路计算要求。在表1中,由于节点652所连接的A相负荷极小使得其负荷电流极小,导致671-684支路和684-652支路的电流计算值与测量值有一定的误差,其他各支路电流计算值和测量值的最大误差为2.5%,计算值和测量值的角度误差为5°,可以满足配电网短路计算要求。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>3.2</b> 不对称故障</h4>
                <div class="p1">
                    <p id="140">当电网发生不对称故障时,以图B1所示电网中的<i>f</i>点处发生两相相间故障为例, 对仿真结果与所提短路电流计算方法理论值进行分析。当电力系统发生不对称故障条件时,不同节点的三相电压和不同支路的三相电流分别如附录D表D1和表2所示。在附录D表D1中,各支路电流计算值和测量值的最大误差为4.5%,计算值和测量值的角度误差为2°,可以满足配电网短路计算要求。在表2中,各节点电压的计算值和测量值的最大误差为6.7%,计算值和测量值的角度误差为2°。综上,当电力系统为不平衡电网时,无论电力系统发生对称故障还是不对称故障,本文所提的短路计算方法得到的理论值和仿真值之间的误差很小,能很好地满足不同类型新能源机组接入不平衡电网的短路计算要求。因此,在电网为不对称网络条件下,本文基于传统相分量法提出的含不同类型新能源机组接入不对称电网的短路计算新方法仍具有较高的精度,能满足不同类型新能源机组接入不平衡配电网故障分析的需求。</p>
                </div>
                <div class="area_img" id="141">
                    <p class="img_tit"><b>表2 </b><i><b>f</b></i><b>点发生BC两相相间故障条件下的支路三相电流</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Branch currents on condition that two-phase fault occurs at Point </b><i><b>f</b></i></p>
                    <p class="img_note"></p>
                    <table id="141" border="1"><tr><td rowspan="3"><br />支路</td><td colspan="6"><br />测量值</td><td colspan="6">计算值</td></tr><tr><td colspan="2"><br />A相</td><td colspan="2">B相</td><td colspan="2">C相</td><td colspan="2">A相</td><td colspan="2">B相</td><td colspan="2">C相</td></tr><tr><td><br /> 幅值/<br />kA</td><td>相位/<br />(°)</td><td>幅值/<br />kA</td><td>相位/<br />(°)</td><td>幅值/<br />kA</td><td>相位/<br />(°)</td><td>幅值/<br />kA</td><td>相位/<br />(°)</td><td>幅值/<br />kA</td><td>相位/<br />(°)</td><td>幅值/<br />kA</td><td>相位/<br />(°)</td></tr><tr><td><br /> 650-632</td><td>0.31</td><td>-31.5</td><td>3.38</td><td>-167</td><td>3.38</td><td>17.70</td><td>0.30</td><td>-29.5</td><td>3.30</td><td>-165.7</td><td>3.17</td><td>19.5</td></tr><tr><td><br /> 632-633</td><td>0.09</td><td>-34.8</td><td>0.07</td><td>-170</td><td>0.07</td><td>95.00</td><td>0.09</td><td>-35.0</td><td>0.07</td><td>-170.0</td><td>0.07</td><td>95.0</td></tr><tr><td><br /> 633-634</td><td>0.72</td><td>-34.0</td><td>0.60</td><td>-169</td><td>0.60</td><td>96.00</td><td>0.73</td><td>-35.0</td><td>0.60</td><td>-170.0</td><td>0.60</td><td>95.0</td></tr><tr><td><br /> 632-645</td><td></td><td></td><td>0.12</td><td>-155</td><td>0.04</td><td>60.75</td><td></td><td></td><td>0.13</td><td>-156.0</td><td>0.04</td><td>59.5</td></tr><tr><td><br /> 645-646</td><td></td><td></td><td>0.04</td><td>-119</td><td>0.04</td><td>60.00</td><td></td><td></td><td>0.04</td><td>-120.0</td><td>0.04</td><td>59.5</td></tr><tr><td><br /> 632-671</td><td>0.39</td><td>-16.2</td><td>3.33</td><td>-165</td><td>3.17</td><td>18.88</td><td>0.40</td><td>-16.0</td><td>3.25</td><td>-163.0</td><td>3.10</td><td>21.0</td></tr><tr><td><br /> 671-680</td><td>0.00</td><td></td><td>3.42</td><td>-163</td><td>3.42</td><td>17.00</td><td>0.00</td><td></td><td>3.34</td><td>-161.0</td><td>3.34</td><td>19.0</td></tr><tr><td><br /> 671-692</td><td>0.12</td><td>24.2</td><td>0.20</td><td>31</td><td>0.16</td><td>-147.00</td><td>0.12</td><td>24.5</td><td>0.20</td><td>30.0</td><td>0.17</td><td>-148.0</td></tr><tr><td><br /> 692-675</td><td>0.22</td><td>-21.0</td><td>0.03</td><td>159</td><td>0.12</td><td>122.00</td><td>0.23</td><td>-21.0</td><td>0.03</td><td>159.0</td><td>0.12</td><td>121.0</td></tr><tr><td><br /> 671-684</td><td>0.06</td><td>-33.0</td><td></td><td></td><td>0.04</td><td>159.00</td><td>0.06</td><td>-33.0</td><td></td><td></td><td>0.04</td><td>157.0</td></tr><tr><td><br /> 684-652</td><td>0.06</td><td>-33.0</td><td></td><td></td><td></td><td></td><td>0.06</td><td>-33.0</td><td></td><td></td><td></td><td></td></tr><tr><td><br /> 684-611</td><td></td><td></td><td></td><td></td><td>0.05</td><td>158.80</td><td></td><td></td><td></td><td></td><td>0.04</td><td>157.0</td></tr><tr><td><br /> DG1</td><td>1.30</td><td>-34.0</td><td>1.30</td><td>-154</td><td>1.30</td><td>86.00</td><td>1.29</td><td>-36.0</td><td>1.29</td><td>-156.0</td><td>1.29</td><td>84.0</td></tr><tr><td><br /> DG2</td><td>1.17</td><td>-53.0</td><td>1.17</td><td>-173</td><td>1.17</td><td>67.00</td><td>1.14</td><td>-55.0</td><td>1.14</td><td>-175.0</td><td>1.14</td><td>65.0</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <h3 id="142" name="142" class="anchor-tag"><b>4 结语</b></h3>
                <div class="p1">
                    <p id="143">现有改进的电网对称分量法难以满足不同类型新能源机组接入不平衡配电网的短路计算要求。本文首先根据各类新能源机组采用的低电压穿越控制策略,建立了各类型新能源机组基于相分量的短路计算等值模型。在此基础上,以传统电网相分量故障分析方法为基础,提出了适用于不同类型新能源机组接入不对称配电网的故障分析方法。最后,通过仿真案例验证了所提短路计算方法的有效性。研究结果表明,本文所提的新能源电源接入不平衡配电网的短路计算方法精度较高,可为含不同类型新能源电源接入的不平衡配电网短路计算、运行控制、保护整定和装置选型等实际应用提供指导。</p>
                </div>
                <div class="p1">
                    <p id="144">下一步,将针对新能源电源接入可能导致传统配电网保护的实现原理和整定原则等难以满足电网安全运行要求的问题开展研究。</p>
                </div>
                <div class="p1">
                    <p id="146">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="202" name="202" class="anchor-tag">附录A</h3>
                <div class="area_img" id="203">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921022_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 IIDG等效电路" src="Detail/GetImg?filename=images/DLXT201921022_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 IIDG等效电路  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921022_20300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Equivalent circuit of IIDG</p>

                </div>
                <h3 id="205" name="205" class="anchor-tag">附录B</h3>
                <div class="area_img" id="204">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921022_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 改进的IEEE 13节点示意图" src="Detail/GetImg?filename=images/DLXT201921022_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 改进的IEEE 13节点示意图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921022_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Diagram of Improved IEEE13 Node</p>

                </div>
                <h3 id="206" name="206" class="anchor-tag">附录C</h3>
                <div class="area_img" id="207">
                                            <p class="img_tit">
                                                表C1 f点发生对称故障条件下的各节点三相电压
                                                    <br />
                                                Table C1 Node voltages under three-phase fault occurs at f
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921022_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921022_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921022_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 f点发生对称故障条件下的各节点三相电压" src="Detail/GetImg?filename=images/DLXT201921022_20700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="208" name="208" class="anchor-tag">附录D</h3>
                <div class="area_img" id="209">
                                            <p class="img_tit">
                                                表D1 f点发生BC两相相间故障条件下的不同节点三相电压
                                                    <br />
                                                Table D1 Node voltages on condition that two-phase fault occurs at f
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921022_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921022_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921022_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1 f点发生BC两相相间故障条件下的不同节点三相电压" src="Detail/GetImg?filename=images/DLXT201921022_20900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921022_20901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921022_20901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921022_20901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表D1 f点发生BC两相相间故障条件下的不同节点三相电压" src="Detail/GetImg?filename=images/DLXT201921022_20901.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="210">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=STJD&amp;filename=STJD15072900000409&amp;v=MDcyMDc9TmpuQmFySzlIdGJPcG85RlpPc1BDSHd3b0JNVDZUNFBRSC9pclJkR2VycVFUTW53WmVadEZpbmxVcjNKS0ZvZGJoTQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> KONG Xiangping,ZHANG Zhe,YIN Xianggen.Fault current study of inverter interfaced distributed generators[J].The Distributed Generation and Alternative Energy Journal,2015,30(3):6-26.
                            </a>
                        </p>
                        <p id="212">
                            <a id="bibliography_2" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Wind farms modeling for short-circuit level calculations in large power systems">

                                <b>[2]</b> KANELLOS F D,KABOURIS J.Wind farms modeling for short-circuit level calculations in large power systems[J].IEEE Transactions on Power Delivery,2009,24(3):1687-1695.
                            </a>
                        </p>
                        <p id="214">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Short-Circuit Current of Wind Turbines With Doubly Fed Induction Generator">

                                <b>[3]</b> MORREN J.Short-circuit current of wind turbines with doubly-fed induction generator[J].IEEE Transactions on Energy Conversion,2007,22(1):174-180.
                            </a>
                        </p>
                        <p id="216">
                            <a id="bibliography_4" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Study of fault current characteristics of the DFIG considering dynamic response of the RSC">

                                <b>[4]</b> KONG Xiangping,ZHANG Zhe,YIN Xianggen,et al.Study of fault current characteristics of the DFIG considering dynamic response of the RSC[J].IEEE Transactions on Energy Conversion,2014,29(2):278-287.
                            </a>
                        </p>
                        <p id="218">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201004021&amp;v=MjIyNzJxNDlIWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdydkpJU0hUZXJHNEg5SE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 王宏胜,章玮,胡家兵,等.电网电压不对称故障条件下DFIG风电机组控制策略[J].电力系统自动化,2010,34(4):97-102.WANG Hongsheng,ZHANG Wei,HU Jiabing,et al.A control strategy for doubly-fed induction generator wind turbines under asymmetrical grid voltage conditions caused by faults[J].Automation of Electric Power Systems,2010,34(4):97-102.
                            </a>
                        </p>
                        <p id="220">
                            <a id="bibliography_6" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Adaptive Distance Relay Setting for Lines Connecting Wind Farms">

                                <b>[6]</b> PRADHAN A K,JOOS G.Adaptive distance relay setting for lines connecting wind farms[J].IEEE Transactions on Energy Conversion,2007,22(1):206-213.
                            </a>
                        </p>
                        <p id="222">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200914017&amp;v=MTE3NjZHNEh0ak5xNDlFWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdydkpJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 孙景钌,李永丽,李盛伟,等.含逆变型分布式电源配电网自适应电流速断保护[J].电力系统自动化,2009,33(14):71-76.SUN Jingliao,LI Yongli,LI Shengwei,et al.Adaptive current instantaneous trip protection scheme for distribution network with inverter interfaced DG[J].Automation of Electric Power Systems,2009,33(14):71-76.
                            </a>
                        </p>
                        <p id="224">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fault analysis on distribution feeders with distributed generators">

                                <b>[8]</b> BARAN M E,EL-MARKABY I.Fault analysis on distribution feeders with distributed generators[J].IEEE Transactions on Power Systems,2005,20(4):1757-1764.
                            </a>
                        </p>
                        <p id="226">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT200805012&amp;v=MjU0NzdCdEdGckNVUjdxZlp1WnNGaURoV3J2SklTSFRlckc0SHRuTXFvOUVab1FLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 王守相,江兴月,王成山.含分布式电源的配电网故障分析叠加法[J].电力系统自动化,2008,32(5):38-42.WANG Shouxiang,JIANG Xingyue,WANG Chengshan.Superposition method of fault analysis for distribution systems containing distributed generations[J].Automation of Electric Power Systems,2008,32(5):38-42.
                            </a>
                        </p>
                        <p id="228">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201334011&amp;v=MjQ3NTR6cXFCdEdGckNVUjdxZlp1WnNGaURoV3J2SlB5clBiYkc0SDlMUHE0OUVaWVFLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 孔祥平,张哲,尹项根,等.含逆变型分布式电源的电网故障电流特性与故障分析方法研究[J].中国电机工程学报,2013,33(34):65-74.KONG Xiangping,ZHANG Zhe,YIN Xianggen,et al.Study on fault current characteristics and fault analysis method of power grid with inverter interfaced distributed generation[J].Proceedings of the CSEE,2013,33(34):65-74.
                            </a>
                        </p>
                        <p id="230">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201404006&amp;v=MjY2MzVoV3J2SlB5clBiYkc0SDlYTXE0OUZZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGaUQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 潘国清,曾德辉,王钢,等.含PQ控制逆变型分布式电源的配电网故障分析方法[J].中国电机工程学报,2014,34(4):555-561.PAN Guoqing,ZENG Dehui,WANG Gang,et al.Fault analysis on distribution network with inverter interfaced distributed generations based on PQ control strategy[J].Proceedings of the CSEE,2014,34(4):555-561.
                            </a>
                        </p>
                        <p id="232">
                            <a id="bibliography_12" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fault Analysis on Distribution Feeders With High Penetration of PV Systems">

                                <b>[12]</b> HOOSHYAR H,BARAN M E.Fault analysis on distribution feeders with high penetration of PV systems[J].IEEE Transactions on Power Systems,2013,28(3):2890-2896.
                            </a>
                        </p>
                        <p id="234">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Fault analysis for distribution networks with current-controlled three-phase inverter-interfaced distributed generators">

                                <b>[13]</b> WANG Q,ZHOU N,YE L.Fault analysis for distribution networks with current-controlled three-phase inverter-interfaced distributed generators[J].IEEE Transactions on Power Delivery,2015,30(3):1532-1542.
                            </a>
                        </p>
                        <p id="236">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201620014&amp;v=MDMwOTVxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcnZKSVNIVGVyRzRIOWZPcjQ5RVlJUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 焦彦军.计及LVRT控制策略的光伏电站并网配电网故障分析方法[J].电力系统自动化,2016,40(20):92-98.JIAO Yanjun.Failure analysis method in distribution network considering LVRT control strategy of grid-connected photovoltaic station[J].Automation of Electric Power Systems,2016,40(20):92-98.
                            </a>
                        </p>
                        <p id="238">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201304036&amp;v=MDM0ODhIOUxNcTQ5R1lvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcnZKSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 邢鲁华,陈青,吴长静,等.含双馈风电机组的电力系统短路电流实用计算方法[J].电网技术,2013,37(4):1121-1127.XING Luhua,CHEN Qing,WU Changjing,et al.A practical method to calculate short-circuit current in power system connected with doubly fed induction generators[J].Power System Technology,2013,37(4):1121-1127.
                            </a>
                        </p>
                        <p id="240">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201521012&amp;v=MTEzMDlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcnZKSVNyQmZiRzRIOVRPcm85RVpvUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 尹俊,毕天姝,薛安成,等.计及低穿控制的混合型风电场短路电流特性与故障分析方法研究[J].电工技术学报,2015,30(21):99-110.YIN Jun,BI Tianshu,XUE Ancheng,et al.Study on short-circuit current and fault analysis method of hybrid wind farm with low voltage ride-through control strategy[J].Transactions of China Electrotechnical Society,2015,30(21):99-110.
                            </a>
                        </p>
                        <p id="242">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201523015&amp;v=MjUyMTQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcnZKSVNyQmZiRzRIOVRPckk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 尹俊,毕天姝,薛安成,等.计及低电压穿越控制的双馈风电机组短路电流特性与故障分析方法研究[J].电工技术学报,2015,30(23):116-125.YIN Jun,BI Tianshu,XUE Ancheng,et al.Study on short-circuit current and fault analysis method of doubly-fed induction generator with low voltage ride-through control strategy[J].Transactions of China Electrotechnical Society,2015,30(23):116-125.
                            </a>
                        </p>
                        <p id="244">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS200906037&amp;v=MjIzNTZxQnRHRnJDVVI3cWZadVpzRmlEaFdydkpJU0hSZmJHNEh0ak1xWTlHWTRRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 傅旭.含分布式电源的配电网故障分析的解耦相分量法[J].电力自动化设备,2009,29(6):19-23.FU Xu.Decoupling phase domain method for fault analysis of distribution system with distributed generation[J].Electric Power Automation Equipment,2009,29(6):19-23.
                            </a>
                        </p>
                        <p id="246">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJES&amp;filename=SJES13012100486070&amp;v=MDIxNTFRVE1ud1plWnRGaW5sVXIzSktGb2RiaE09TmlmT2ZiSzdIdERPcm85RllPTUpESHM1b0JNVDZUNFBRSC9pclJkR2VycQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> HU J,HE Y.Modeling and enhanced control of DFIG under unbalanced grid voltage conditions[J].Electric Power Systems Research,2009,79(2):273-281.
                            </a>
                        </p>
                        <p id="248">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=FIVE201111014&amp;v=MDA0MTREaFdydkpJeVRkYTdHNEg5RE5ybzlFWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 李辉,廖勇,姚骏,等.不对称电网故障下双馈风电机组低电压穿越方案比较研究[J].重庆大学学报,2011,34(11):77-86.LI hui,LIAO Yong,YAO Jun,et al.Comparative study of low voltage ride-through techniques for doubly-fed induction generator wind turbine under asymmetrical grid faults[J].Journal of Chongqing University,2011,34(11):77-86.
                            </a>
                        </p>
                        <p id="250">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Integral Sliding-Mode Direct Torque Control of Doubly-Fed Induction Generators Under Unbalanced Grid Voltage">

                                <b>[21]</b> CHEN S Z,CHEUNG N C,WONG K C,et al.Integral sliding-mode direct torque control of doubly-fed induction generators under unbalanced grid voltage[J].IEEE Transactions on Energy Conversion,2010,25(2):356-368.
                            </a>
                        </p>
                        <p id="252">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201508001&amp;v=MzI1MzQ5RlpZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcnZKSVNyQmZiRzRIOVRNcDQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 孔祥平,张哲,尹项根,等.计及撬棒保护影响的双馈风力发电机组故障电流特性研究[J].电工技术学报,2015,30(8):1-10.KONG Xiangping,ZHANG Zhe,YIN Xianggen,et al.Study on fault current characteristics of doubly-fed wind turbines considering impact of crowbar protection[J].Transactions of China Electrotechnical Society,2015,30(8):1-10.
                            </a>
                        </p>
                        <p id="254">
                            <a id="bibliography_23" >
                                    <b>[23]</b>
                                 卢明.参数不对称电网短路计算方法及其应用研究[D].郑州:郑州大学,2007.LU Ming.Parameters of the asymmetric grid short-circuit calculation method and its application research[D].Zhengzhou:Zhengzhou University,2007.
                            </a>
                        </p>
                        <p id="256">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2008192702.nh&amp;v=MjQ1ODBGckNVUjdxZlp1WnNGaURoV3J2SlYxMjdGckt4SE5iTXJaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 周占平.基于相分量法的电力系统故障分析方法研究[D].济南:山东大学,2008.ZHOU Zhanping.Research on power system fault analysis method based on phase component method[D].Jinan:Shandong University,2008.
                            </a>
                        </p>
                        <p id="258">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200205013&amp;v=MTMwOTFNcW85RVo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0ZpRGhXcnZKUHlyUGJiRzRIdFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 姜彤,郭志忠,陈学允,等.多态相分量法及其在电力系统三相不对称分析中的应用[J].中国电机工程学报,2002,22(5):70-74.JIANG Tong,GUO Zhizhong,CHEN Xueyun,et al.Polymorphic phase components method and its application in three-phase unbalance calculation of power system[J].Proceedings of the CSEE,2002,22(5):70-74.
                            </a>
                        </p>
                        <p id="260">
                            <a id="bibliography_26" >
                                    <b>[26]</b>
                                 安英会.含分布式发电的三相不平衡性研究[D].南宁:广西大学,2014.AN Yinghui.Study on three-phase unbalance with distributed generation[D].Nanning:Guangxi University,2007.
                            </a>
                        </p>
                        <p id="262">
                            <a id="bibliography_27" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201724027&amp;v=MDQ2NjhadVpzRmlEaFdydkpJU0hUZXJHNEg5Yk9xNDlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[27]</b> 彭克,张聪,徐丙垠,等.含高密度分布式电源的配电网故障分析关键问题[J].电力系统自动化,2017,41(24):184-192.DOI:10.7500/AEPS20170609003.PENG Ke,ZHANG Cong,XU Bingyin,et al.Key problems of distribution network fault analysis with high density distributed generation[J].Automation of Electric Power Systems,2017,41(24):184-192.DOI:10.7500/AEPS 20170609003.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921022" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921022&amp;v=MDgzNDZHNEg5ak9ybzlIWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRmlEaFdydkpJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Qvb0tKajQzcmRrTzlxblk2VT0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

