

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136424019162500%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921025%26RESULT%3d1%26SIGN%3dyrDJPhZSG5mbzvcBBk7i6WbcXfQ%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921025&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921025&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921025&amp;v=MjIyODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VyN1BJU0hUZXJHNEg5ak9ybzlIWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#52" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#260" data-title="1 功率频率特征分析 ">1 功率频率特征分析</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#56" data-title="&lt;b&gt;1.1&lt;/b&gt; 边界元件的功率频率特征分析"><b>1.1</b> 边界元件的功率频率特征分析</a></li>
                                                <li><a href="#84" data-title="&lt;b&gt;1.2&lt;/b&gt; 线路的功率频率特征分析"><b>1.2</b> 线路的功率频率特征分析</a></li>
                                                <li><a href="#111" data-title="&lt;b&gt;1.3&lt;/b&gt; 区内外故障的功率频率特征分析"><b>1.3</b> 区内外故障的功率频率特征分析</a></li>
                                                <li><a href="#131" data-title="&lt;b&gt;1.4&lt;/b&gt; 功率频率特征总结"><b>1.4</b> 功率频率特征总结</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#135" data-title="&lt;b&gt;2 基于暂态功率的单端量保护&lt;/b&gt; "><b>2 基于暂态功率的单端量保护</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#136" data-title="&lt;b&gt;2.1&lt;/b&gt; 基本思路"><b>2.1</b> 基本思路</a></li>
                                                <li><a href="#138" data-title="&lt;b&gt;2.2&lt;/b&gt; 启动元件"><b>2.2</b> 启动元件</a></li>
                                                <li><a href="#142" data-title="&lt;b&gt;2.3&lt;/b&gt; 边界保护元件"><b>2.3</b> 边界保护元件</a></li>
                                                <li><a href="#159" data-title="&lt;b&gt;2.4&lt;/b&gt; 方向元件"><b>2.4</b> 方向元件</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="&lt;b&gt;3&lt;/b&gt; 保护原理的相关问题讨论 "><b>3</b> 保护原理的相关问题讨论</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#166" data-title="&lt;b&gt;3.1&lt;/b&gt; 雷击干扰分析"><b>3.1</b> 雷击干扰分析</a></li>
                                                <li><a href="#168" data-title="&lt;b&gt;3.2&lt;/b&gt; 过渡电阻影响"><b>3.2</b> 过渡电阻影响</a></li>
                                                <li><a href="#171" data-title="&lt;b&gt;3.3&lt;/b&gt; 噪声干扰影响"><b>3.3</b> 噪声干扰影响</a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;3.4&lt;/b&gt; 极间耦合的影响分析"><b>3.4</b> 极间耦合的影响分析</a></li>
                                                <li><a href="#183" data-title="&lt;b&gt;3.5&lt;/b&gt; 保护算法的实用性分析"><b>3.5</b> 保护算法的实用性分析</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#185" data-title="&lt;b&gt;4&lt;/b&gt; 保护原理实现流程 "><b>4</b> 保护原理实现流程</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#193" data-title="&lt;b&gt;5&lt;/b&gt; 仿真算例 "><b>5</b> 仿真算例</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#196" data-title="&lt;b&gt;5.1&lt;/b&gt; 边界保护元件验证"><b>5.1</b> 边界保护元件验证</a></li>
                                                <li><a href="#200" data-title="&lt;b&gt;5.2&lt;/b&gt; 保护原理性能验证"><b>5.2</b> 保护原理性能验证</a></li>
                                                <li><a href="#203" data-title="&lt;b&gt;5.3&lt;/b&gt; 抗干扰性能验证"><b>5.3</b> 抗干扰性能验证</a></li>
                                                <li><a href="#206" data-title="&lt;b&gt;5.4&lt;/b&gt; 抗过渡电阻性能验证"><b>5.4</b> 抗过渡电阻性能验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#211" data-title="&lt;b&gt;6&lt;/b&gt; 结语 "><b>6</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#259" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#273" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#275" data-title="附录C ">附录C</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#82" data-title="&lt;b&gt;图1 边界元件的功率传输函数幅频特性&lt;/b&gt;"><b>图1 边界元件的功率传输函数幅频特性</b></a></li>
                                                <li><a href="#109" data-title="&lt;b&gt;图2 线路的功率传输函数幅频特性&lt;/b&gt;"><b>图2 线路的功率传输函数幅频特性</b></a></li>
                                                <li><a href="#119" data-title="&lt;b&gt;图3 区内外故障的功率传输函数幅频特性&lt;/b&gt;"><b>图3 区内外故障的功率传输函数幅频特性</b></a></li>
                                                <li><a href="#128" data-title="&lt;b&gt;图4 线路与边界元件的功率传输函数对比&lt;/b&gt;"><b>图4 线路与边界元件的功率传输函数对比</b></a></li>
                                                <li><a href="#198" data-title="&lt;b&gt;图5 不同故障区域的高/低频功率&lt;/b&gt;"><b>图5 不同故障区域的高/低频功率</b></a></li>
                                                <li><a href="#261" data-title="图A1 边界元件等效图">图A1 边界元件等效图</a></li>
                                                <li><a href="#263" data-title="图A2 电压、电流的传输函数幅频曲线">图A2 电压、电流的传输函数幅频曲线</a></li>
                                                <li><a href="#271" data-title="图A3 近似功率传输函数传输曲线">图A3 近似功率传输函数传输曲线</a></li>
                                                <li><a href="#274" data-title="图B1 保护流程图">图B1 保护流程图</a></li>
                                                <li><a href="#276" data-title="图C1 直流输电简化模型">图C1 直流输电简化模型</a></li>
                                                <li><a href="#277" data-title="表C1 动作结果">表C1 动作结果</a></li>
                                                <li><a href="#278" data-title="表C2 动作结果">表C2 动作结果</a></li>
                                                <li><a href="#279" data-title="表C3 动作结果">表C3 动作结果</a></li>
                                                <li><a href="#280" data-title="图C2 启动元件的动作结果">图C2 启动元件的动作结果</a></li>
                                                <li><a href="#281" data-title="表C4 动作结果">表C4 动作结果</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" 周家培,赵成勇,李承昱,等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化,2018,42(14):165-171.DOI:10.7500/AEPS20170526010.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power Systems,2018,42(14):165-171.DOI:10.7500/AEPS 20170526010." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814023&amp;v=MTI3MDNVUjdxZlp1WnNGeW5rVXI3UElTSFRlckc0SDluTnE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         周家培,赵成勇,李承昱,等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化,2018,42(14):165-171.DOI:10.7500/AEPS20170526010.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power Systems,2018,42(14):165-171.DOI:10.7500/AEPS 20170526010.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" 郑超,莫品豪,文继锋,等.直流滤波器高压电容器接地故障保护判据和方案[J].电力系统自动化,2018,42(1):132-137.DOI:10.7500/AEPS20170613014.ZHENG Chao,MO Pinhao,WEN Jifeng,et al.Criterion and scheme for high-voltage capacitor earth fault protection of DC filter[J].Automation of Electric Power Systems,2018,42(1):132-137.DOI:10.7500/AEPS20170613014." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801019&amp;v=MTAxNjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjdQSVNIVGVyRzRIOW5Ncm85RWJZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         郑超,莫品豪,文继锋,等.直流滤波器高压电容器接地故障保护判据和方案[J].电力系统自动化,2018,42(1):132-137.DOI:10.7500/AEPS20170613014.ZHENG Chao,MO Pinhao,WEN Jifeng,et al.Criterion and scheme for high-voltage capacitor earth fault protection of DC filter[J].Automation of Electric Power Systems,2018,42(1):132-137.DOI:10.7500/AEPS20170613014.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" 周家培,赵成勇,李承昱,等.基于直流电抗器电压的多端柔性直流电网边界保护方案[J].电力系统自动化,2017,41(19):89-94.DOI:10.7500/AEPS20180329001.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Boundary protection scheme for multi-terminal flexible DC grid based on voltage of DC reactor[J].Automation of Electric Power Systems,2017,41(19):89-94.DOI:10.7500/AEPS 20180329001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719012&amp;v=MjIxNTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI3UElTSFRlckc0SDliTnBvOUVab1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                         周家培,赵成勇,李承昱,等.基于直流电抗器电压的多端柔性直流电网边界保护方案[J].电力系统自动化,2017,41(19):89-94.DOI:10.7500/AEPS20180329001.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Boundary protection scheme for multi-terminal flexible DC grid based on voltage of DC reactor[J].Automation of Electric Power Systems,2017,41(19):89-94.DOI:10.7500/AEPS 20180329001.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" 郑俊超,文明浩,秦瑜,等.具备故障选极能力的高压直流输电线路差动保护新原理[J].中国电机工程学报,2018,38(15):4350-4358.ZHENG Junchao,WEN Minghao,QIN Yu,et al.A novel differential protection scheme with fault line selection capability for HVDC transmission line[J].Proceedings of the CSEE,2018,38(15):4350-4358." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201815005&amp;v=Mjg1MDRiYkc0SDluTnFvOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI3UFB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         郑俊超,文明浩,秦瑜,等.具备故障选极能力的高压直流输电线路差动保护新原理[J].中国电机工程学报,2018,38(15):4350-4358.ZHENG Junchao,WEN Minghao,QIN Yu,et al.A novel differential protection scheme with fault line selection capability for HVDC transmission line[J].Proceedings of the CSEE,2018,38(15):4350-4358.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 陈国平,李明节,许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping,LI Mingjie,XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems,2018,42(22):2-10.DOI:10.7500/AEPS20180502008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822002&amp;v=MjczNzZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI3UElTSFRlckc0SDluT3JZOUY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         陈国平,李明节,许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping,LI Mingjie,XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 杨亚宇,邰能灵,范春菊,等.利用峰值频率的高压直流输电线路纵联保护方案[J].中国电机工程学报,2017,37(15):4304-4314.YANG Yayu,TAI Nengling,FAN Chunju,et al.A pilot protection scheme for HVDC transmission lines based on specific-frequency[J].Proceedings of the CSEE,2017,37(15):4304-4314." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201715004&amp;v=MTc1MzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjdQUHlyUGJiRzRIOWJOcW85Rlk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         杨亚宇,邰能灵,范春菊,等.利用峰值频率的高压直流输电线路纵联保护方案[J].中国电机工程学报,2017,37(15):4304-4314.YANG Yayu,TAI Nengling,FAN Chunju,et al.A pilot protection scheme for HVDC transmission lines based on specific-frequency[J].Proceedings of the CSEE,2017,37(15):4304-4314.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 刘琪,宋国兵.基于电流偏差均值控制特性的高压直流输电线路纵联保护新原理[J].中国电机工程学报,2016,36(8):2159-2167.LIU Qi,SONG Guobing.A novel pilot protection for HVDC transmission lines using mean current error control[J].Proceedings of the CSEE,2016,36(8):2159-2167." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608015&amp;v=MTQzODRSN3FmWnVac0Z5bmtVcjdQUHlyUGJiRzRIOWZNcDQ5RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         刘琪,宋国兵.基于电流偏差均值控制特性的高压直流输电线路纵联保护新原理[J].中国电机工程学报,2016,36(8):2159-2167.LIU Qi,SONG Guobing.A novel pilot protection for HVDC transmission lines using mean current error control[J].Proceedings of the CSEE,2016,36(8):2159-2167.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" 高淑萍,索南加乐,宋国兵,等.利用单端电流的高压直流输电线路全线速动保护[J].中国电机工程学报,2012,32(7):107-113.GAO Shuping,SUONAN Jiale,SONG Guobing,et al.A novel whole-line quick-action protection principle for HVDC transmission lines using one-end currents[J].Proceedings of the CSEE,2012,32(7):107-113." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207015&amp;v=Mjc1NzA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VyN1BQeXJQYmJHNEg5UE1xSTlFWVlRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                         高淑萍,索南加乐,宋国兵,等.利用单端电流的高压直流输电线路全线速动保护[J].中国电机工程学报,2012,32(7):107-113.GAO Shuping,SUONAN Jiale,SONG Guobing,et al.A novel whole-line quick-action protection principle for HVDC transmission lines using one-end currents[J].Proceedings of the CSEE,2012,32(7):107-113.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 张保会,孔飞,张嵩,等.高压直流输电线路单端暂态量保护装置的技术开发[J].中国电机工程学报,2013,33(4):179-185.ZHANG Baohui,KONG Fei,ZHANG Song,et al.Technical development of non-unit protection devices based on transient signals for HVDC transmission lines[J].Proceedings of the CSEE,2013,33(4):179-185." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304025&amp;v=MTM5MzJxNDlIWVlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VyN1BQeXJQYmJHNEg5TE0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         张保会,孔飞,张嵩,等.高压直流输电线路单端暂态量保护装置的技术开发[J].中国电机工程学报,2013,33(4):179-185.ZHANG Baohui,KONG Fei,ZHANG Song,et al.Technical development of non-unit protection devices based on transient signals for HVDC transmission lines[J].Proceedings of the CSEE,2013,33(4):179-185.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 张保会,张嵩,尤敏,等.高压直流线路单端暂态量保护研究[J].电力系统保护与控制,2010,38(15):18-23.ZHANG Baohui,ZHANG Song,YOU Min,et al.Research on transient-based protection for HVDC lines[J].Power System Protection and Control,2010,38(15):18-23." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201015006&amp;v=MTMyMjVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI3UEx5bmFlYkc0SDlITnFvOUZZb1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         张保会,张嵩,尤敏,等.高压直流线路单端暂态量保护研究[J].电力系统保护与控制,2010,38(15):18-23.ZHANG Baohui,ZHANG Song,YOU Min,et al.Research on transient-based protection for HVDC lines[J].Power System Protection and Control,2010,38(15):18-23.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 束洪春,刘可真,朱盛强,等.&#177;800 kV特高压直流输电线路单端电气量暂态保护[J].中国电机工程学报,2010,30(31):108-117.SHU Hongchun,LIU Kezhen,ZHU Shengqiang,et al.&#177;800 kV UHVDC transmission line protection based on single end electrical transient signal[J].Proceedings of the CSEE,2010,30(31):108-117." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201031016&amp;v=MTUzOTMzenFxQnRHRnJDVVI3cWZadVpzRnlua1VyN1BQeXJQYmJHNEg5SFBybzlFWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         束洪春,刘可真,朱盛强,等.&#177;800 kV特高压直流输电线路单端电气量暂态保护[J].中国电机工程学报,2010,30(31):108-117.SHU Hongchun,LIU Kezhen,ZHU Shengqiang,et al.&#177;800 kV UHVDC transmission line protection based on single end electrical transient signal[J].Proceedings of the CSEE,2010,30(31):108-117.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" title=" 高杉.基于时频分析的高压直流输电线路保护方法[D].成都:西南交通大学,2017.GAO Shan.Protection method for HVDC transmission lines based on time-frequency analysis[D].Chengdu:Southwest Jiaotong University,2017." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017137664.nh&amp;v=MDYzNjZLN0dkZktxNUViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VyN1BWRjI2R2I=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                         高杉.基于时频分析的高压直流输电线路保护方法[D].成都:西南交通大学,2017.GAO Shan.Protection method for HVDC transmission lines based on time-frequency analysis[D].Chengdu:Southwest Jiaotong University,2017.
                                    </a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 陈仕龙,束洪春,谢佳伟,等.利用保护元件区分对侧区内外故障的特高压直流输电线路双端电压暂态保护原理[J].电力系统保护与控制,2013,41(15):14-20.CHEN Shilong,SHU Hongchun,XIE Jiawei,et al.Principle of double-ended transient based voltage protection for UHVDC transmission line which uses protector to identify the opposite internal and external fault[J].Power System Protection and Control,2013,41(15):14-20." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201315004&amp;v=MzE3ODFyQ1VSN3FmWnVac0Z5bmtVcjdQTHluYWViRzRIOUxOcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         陈仕龙,束洪春,谢佳伟,等.利用保护元件区分对侧区内外故障的特高压直流输电线路双端电压暂态保护原理[J].电力系统保护与控制,2013,41(15):14-20.CHEN Shilong,SHU Hongchun,XIE Jiawei,et al.Principle of double-ended transient based voltage protection for UHVDC transmission line which uses protector to identify the opposite internal and external fault[J].Power System Protection and Control,2013,41(15):14-20.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" 陈仕龙,张杰,毕贵红,等.基于小波分析的特高压直流输电线路双端电压暂态保护[J].电网技术,2013,37(10):2719-2725.CHEN Shilong,ZHANG Jie,BI Guihong,et al.Wavelet analysis based two-terminal transient voltage protection for UHVDC transmission lines[J].Power System Technology,2013,37(10):2719-2725." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201310006&amp;v=MDQ2MTZVcjdQSVRyQmZiRzRIOUxOcjQ5RllvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                         陈仕龙,张杰,毕贵红,等.基于小波分析的特高压直流输电线路双端电压暂态保护[J].电网技术,2013,37(10):2719-2725.CHEN Shilong,ZHANG Jie,BI Guihong,et al.Wavelet analysis based two-terminal transient voltage protection for UHVDC transmission lines[J].Power System Technology,2013,37(10):2719-2725.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 陈仕龙,束洪春,万春红,等.一种特高压直流输电线路单端电压暂态保护原理[J].电力系统保护与控制,2013,41(3):26-31.CHEN Shilong,SHU Hongchun,WAN Chunhong,et al.The principle of single-ended transient based voltage protection for UHVDC transmission line[J].Power System Protection and Control,2013,41(3):26-31." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201303008&amp;v=MTk2MjJuYWViRzRIOUxNckk5RmJJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjdQTHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         陈仕龙,束洪春,万春红,等.一种特高压直流输电线路单端电压暂态保护原理[J].电力系统保护与控制,2013,41(3):26-31.CHEN Shilong,SHU Hongchun,WAN Chunhong,et al.The principle of single-ended transient based voltage protection for UHVDC transmission line[J].Power System Protection and Control,2013,41(3):26-31.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 许小雪,刘建锋,江玉蓉.基于多频带能量的高压直流输电线路单端暂态电流保护[J].电力系统保护与控制,2016,44(22):32-39.XU Xiaoxue,LIU Jianfeng,JIANG Yurong.HVDC transmission line protection based on single-ended transient current using multiband energy[J].Power System Protection and Control,2016,44(22):32-39." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201622005&amp;v=MTM3MzN5bmtVcjdQTHluYWViRzRIOWZPclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         许小雪,刘建锋,江玉蓉.基于多频带能量的高压直流输电线路单端暂态电流保护[J].电力系统保护与控制,2016,44(22):32-39.XU Xiaoxue,LIU Jianfeng,JIANG Yurong.HVDC transmission line protection based on single-ended transient current using multiband energy[J].Power System Protection and Control,2016,44(22):32-39.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 陈仕龙,曹蕊蕊,毕贵红,等.基于形态学的特高压直流输电线路单端电流方向暂态保护[J].电力自动化设备,2016,36(1):67-72.CHEN Shilong,CAO Ruirui,BI Guihong,et al.Single-end current direction transient protection based on morphology for UHVDC transmission line[J].Electric Power Automation Equipment,2016,36(1):67-72." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201601010&amp;v=MTgxOTBmTXJvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI3UElTSFJmYkc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         陈仕龙,曹蕊蕊,毕贵红,等.基于形态学的特高压直流输电线路单端电流方向暂态保护[J].电力自动化设备,2016,36(1):67-72.CHEN Shilong,CAO Ruirui,BI Guihong,et al.Single-end current direction transient protection based on morphology for UHVDC transmission line[J].Electric Power Automation Equipment,2016,36(1):67-72.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 陈仕龙,张杰,刘红锐,等.特高压直流输电线路单端电流方向暂态保护[J].电工技术学报,2016,31(2):171-177.CHEN Shilong,ZHANG Jie,LIU Hongrui,et al.A single-ended current direction transient protection of UHVDC transmission line[J].Transactions of China Electrotechnical Society,2016,31(2):171-177." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201602023&amp;v=MTA0NTNZOUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI3UElTckJmYkc0SDlmTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         陈仕龙,张杰,刘红锐,等.特高压直流输电线路单端电流方向暂态保护[J].电工技术学报,2016,31(2):171-177.CHEN Shilong,ZHANG Jie,LIU Hongrui,et al.A single-ended current direction transient protection of UHVDC transmission line[J].Transactions of China Electrotechnical Society,2016,31(2):171-177.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 邢鲁华,陈青,高湛军.基于电压和电流突变量方向的高压直流输电线路保护原理[J].电力系统自动化,2013,37(6):107-113.XING Luhua,CHEN Qing,GAO Zhanjun.A new protection principle for HVDC transmission lines based on directions of fault components of voltage and current[J].Automation of Electric Power Systems,2013,37(6):107-113." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201306017&amp;v=MDQwNzZVcjdQSVNIVGVyRzRIOUxNcVk5RVk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         邢鲁华,陈青,高湛军.基于电压和电流突变量方向的高压直流输电线路保护原理[J].电力系统自动化,2013,37(6):107-113.XING Luhua,CHEN Qing,GAO Zhanjun.A new protection principle for HVDC transmission lines based on directions of fault components of voltage and current[J].Automation of Electric Power Systems,2013,37(6):107-113.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 张艳霞,马桦岩,李婷,等.基于Kaiser窗滤波的高压直流输电线路突变量功率保护[J].高电压技术,2016,42(1):19-25.ZHANG Yanxia,MA Huayan,LI Ting,et al.HVDC line protection based on the mutant power through Kaiser window[J].High Voltage Engineering,2016,42(1):19-25." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201601003&amp;v=MDI1NzVrVXI3UElpblNaTEc0SDlmTXJvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         张艳霞,马桦岩,李婷,等.基于Kaiser窗滤波的高压直流输电线路突变量功率保护[J].高电压技术,2016,42(1):19-25.ZHANG Yanxia,MA Huayan,LI Ting,et al.HVDC line protection based on the mutant power through Kaiser window[J].High Voltage Engineering,2016,42(1):19-25.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" LIU J,XUAN Y,SHAO L,et al.Forward fault identification element based transient power for DC line protection in UHVDC system[C]// IEEE Power &amp;amp; Energy Society General Meeting,August 5-10,2018,Portland,USA." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Forward fault identification element based transient power for DC line protection in UHVDC system">
                                        <b>[21]</b>
                                         LIU J,XUAN Y,SHAO L,et al.Forward fault identification element based transient power for DC line protection in UHVDC system[C]// IEEE Power &amp;amp; Energy Society General Meeting,August 5-10,2018,Portland,USA.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" XIAO Hao,LI Yinhong,LIU Ruoping,et al.Single-end time-domain transient electrical signals based protection principle and its efficient setting calculation method for LCC-HVDC lines[J].IET Generation,Transmission &amp;amp; Distribution,2017,11(5):1233-1242." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Single-end time-domain transient electrical signals based protection principle and its efficient setting calculation method for LCC HVDC lines">
                                        <b>[22]</b>
                                         XIAO Hao,LI Yinhong,LIU Ruoping,et al.Single-end time-domain transient electrical signals based protection principle and its efficient setting calculation method for LCC-HVDC lines[J].IET Generation,Transmission &amp;amp; Distribution,2017,11(5):1233-1242.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 赵航,林湘宁,喻锟,等.基于模量Hausdorff距离波形比较的直流输电线路选择性快速保护方案[J].中国电机工程学报,2017,37(23):6888-6900.ZHAO Hang,LIN Xiangning,YU Kun,et al.A high-speed protection scheme for HVDC transmission line based on Hausdorff distance comparison[J].Proceedings of the CSEE,2017,37(23):6888-6900." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201723013&amp;v=MjAzMTlHRnJDVVI3cWZadVpzRnlua1VyN1BQeXJQYmJHNEg5Yk9ySTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         赵航,林湘宁,喻锟,等.基于模量Hausdorff距离波形比较的直流输电线路选择性快速保护方案[J].中国电机工程学报,2017,37(23):6888-6900.ZHAO Hang,LIN Xiangning,YU Kun,et al.A high-speed protection scheme for HVDC transmission line based on Hausdorff distance comparison[J].Proceedings of the CSEE,2017,37(23):6888-6900.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 李爱民,蔡泽祥,李晓华.直流线路行波传播特性的解析[J].中国电机工程学报,2010,30(25):94-100.LI Aimin,CAI Zexiang,LI Xiaohua.Study on the propagation characteristics of traveling waves in HVDC transmission lines on the basis of analytical method[J].Proceedings of the CSEE,2010,30(25):94-100." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201025015&amp;v=MjQxODJyUGJiRzRIOUhPcW85RVlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjdQUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         李爱民,蔡泽祥,李晓华.直流线路行波传播特性的解析[J].中国电机工程学报,2010,30(25):94-100.LI Aimin,CAI Zexiang,LI Xiaohua.Study on the propagation characteristics of traveling waves in HVDC transmission lines on the basis of analytical method[J].Proceedings of the CSEE,2010,30(25):94-100.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" 褚旭,王亮,王华伟,等.高压直流输电线路极间耦合影响及故障选极方案[J].电力自动化设备,2017,37(4):140-146.CHU Xu,WANG Liang,WANG Huawei,et al.Analysis of inter-pole coupling effect and faulty pole selection for HVDC transmission line[J].Electric Power Automation Equipment,2017,37(4):140-146." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201704021&amp;v=MjU5OTlLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI3UElTSFJmYkc0SDliTXE0OUhaWVE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[25]</b>
                                         褚旭,王亮,王华伟,等.高压直流输电线路极间耦合影响及故障选极方案[J].电力自动化设备,2017,37(4):140-146.CHU Xu,WANG Liang,WANG Huawei,et al.Analysis of inter-pole coupling effect and faulty pole selection for HVDC transmission line[J].Electric Power Automation Equipment,2017,37(4):140-146.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 14:56</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),203-216 DOI:10.7500/AEPS20181126010            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于暂态功率的高压直流线路单端量保护</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BE%AF%E4%BF%8A%E6%9D%B0&amp;code=42525058&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">侯俊杰</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%AE%8B%E5%9B%BD%E5%85%B5&amp;code=05982900&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">宋国兵</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%B8%B8%E4%BB%B2%E5%AD%A6&amp;code=32147795&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">常仲学</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E6%99%A8%E6%B5%A9&amp;code=38484361&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张晨浩</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%90%B4%E7%A3%8A&amp;code=09117073&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">吴磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E5%A9%B7&amp;code=20908906&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王婷</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E8%A5%BF%E5%AE%89%E4%BA%A4%E9%80%9A%E5%A4%A7%E5%AD%A6%E7%94%B5%E6%B0%94%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0189085&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">西安交通大学电气工程学院</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对传统高压直流单端量保护存在可靠性较低的问题,通过计及直流边界、线路频变等因素影响,研究了高压直流线路暂态功率故障特性,提出了基于暂态功率的单端量保护方案。根据暂态功率在正方向区内外故障的频率段差异性,利用高低频段暂态能量比值,构成边界保护元件;针对利用暂态功率频率衰减特征无法区分正反方向故障的局限性,利用暂态功率极性构造方向辅助判据。结合保护启动元件和故障选极元件构成基于暂态功率的单端量保护方案。仿真结果表明,该保护方案能够快速有效地区分直流线路区内外故障,具有一定的抗过渡电阻性能及抗干扰能力,可靠性较高。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E9%AB%98%E5%8E%8B%E7%9B%B4%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">高压直流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%BA%BF%E8%B7%AF%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">线路保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8D%95%E7%AB%AF%E9%87%8F%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">单端量保护;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%9A%82%E6%80%81%E5%8A%9F%E7%8E%87&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">暂态功率;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E8%BE%B9%E7%95%8C%E4%BF%9D%E6%8A%A4&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">边界保护;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    侯俊杰（1993—），男，博士研究生，主要研究方向：电力系统继电保护。E-mail:826686025@qq.com;
                                </span>
                                <span>
                                    *宋国兵（1972—），男，通信作者，博士，教授，博士生导师，主要研究方向：电力系统继电保护。E-mail:song.gb@163.com;
                                </span>
                                <span>
                                    常仲学（1991—），男，博士研究生，主要研究方向：电力系统继电保护。E-mail:changzhx@163.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-26</p>

                    <p>

                            <b>基金：</b>
                                                        <span>国家自然科学基金重点项目(U1766209);国家自然科学基金资助项目(51477131);</span>
                    </p>
            </div>
                    <h1><b>Transient Power Based Single-end Protection for HVDC Transmission Line</b></h1>
                    <h2>
                    <span>HOU Junjie</span>
                    <span>SONG Guobing</span>
                    <span>CHANG Zhongxue</span>
                    <span>ZHANG Chenhao</span>
                    <span>WU Lei</span>
                    <span>WANG Ting</span>
            </h2>
                    <h2>
                    <span>School of Electrical Engineering, Xi&apos;an Jiaotong University</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the problem of low reliability of traditional single-ended protection for high-voltage direct current(HVDC) lines, by considering the influence of DC boundary, line parameter frequency variation and other factors, this paper studies the transient power fault characteristics of HVDC lines, and puts forward a scheme of single-end protection based on transient power. According to the difference in the frequency band of fault transient power in and out of the positive direction, using the ratio of transient energy between high and low frequency bands, a boundary protection element is built. Considering the limitation of using frequency attenuation characteristics of transient power to distinguish positive and negative direction faults, a directional auxiliary criterion is constructed by using transient power polarity. Combined with the actuating element and the fault pole element, the single-end protection scheme based on transient power is constructed. The simulation results show that the scheme can distinguish the internal and external faults of DC line area rapidly and effectively, with certain resistance to transition resistance and anti-interference ability, and have high reliability.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=high-voltage%20direct%20current(HVDC)&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">high-voltage direct current(HVDC);</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=line%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">line protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=single-end%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">single-end protection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transient%20power&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transient power;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=boundary%20protection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">boundary protection;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-26</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Key Project of National Natural Science Foundation of China(No.U1766209);National Natural Science Foundation of China(No.51477131);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="52" name="52" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="53">高压直流(HVDC)输电系统凭借其远距离、大功率传输的特点,在电力系统中获得了广泛的应用。直流输电线路距离长且输电走廊环境复杂,使得直流线路故障成为直流系统中发生概率最大的故障<citation id="237" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>]</sup></citation>。当今直流线路保护主要分为行波保护、微分欠压保护、差动保护。其中行波保护和微分欠压保护极易受到波头信息提取不准确、整定值选取、高阻接地故障等因素影响,保护可靠性差,存在适应性问题。差动电流保护延时时间过长,不能快速切除故障<citation id="238" type="reference"><link href="8" rel="bibliography" /><link href="10" rel="bibliography" /><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">7</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="54">目前,利用直流系统边界效应构成暂态量保护已成为高压直流线路保护的发展方向<citation id="243" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="34" rel="bibliography" /><link href="36" rel="bibliography" /><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>,<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</sup></citation>。文献<citation id="244" type="reference">[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</citation>详细研究了直流边界元件对高频暂态电气量信息衰减特性的影响,提出一系列单端量暂态保护原理。但上述原理未考虑线路对暂态量衰减特性的影响。文献<citation id="245" type="reference">[<a class="sup">13</a>,<a class="sup">14</a>]</citation>考虑利用保护安装处两端的暂态量电压信息构成暂态量保护原理,具有较高的可靠性,但需要两端通信信息的交互,保护的速动性低。文献<citation id="246" type="reference">[<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</citation>提出单端量暂态保护需同时考虑直流线路和直流边界对暂态量高频信息的衰减作用。其中文献<citation id="239" type="reference">[<a class="sup">15</a>]</citation>提出一种利用电压频谱波形进行故障区域判别,但对于频率信息的选择与整定值的选取仍需要进一步的研究。文献<citation id="240" type="reference">[<a class="sup">16</a>]</citation>提出利用小波分解方法构成单端量暂态保护原理,其整定值的选择依赖于小波分解的结果。但考虑小波变换尺度、种类的选择对保护性能可能造成一定的影响,仍需进一步研究。文献<citation id="241" type="reference">[<a class="sup">17</a>]</citation>提出利用形态学对单端量暂态电流进行分析,以判别故障区域。该方法处理数据所需采样率高,整定结果依赖于数学方法处理结果,保护的实用性仍需要进一步研究。文献<citation id="242" type="reference">[<a class="sup">18</a>]</citation>指出电流量相比于电压量,拥有更加丰富的故障信息,以此提出一种单端量暂态电流保护原理,该原理利用模态经验分解(EMD)进行模态分解,但考虑实际中EMD算法本身抗混叠效果较差,提取高频信息将出现一定误差,并且算法本身需要一定的运算时长,在工程应用中可能仍需要进一步讨论。因此,有必要对单端量暂态量保护原理展开进一步研究,提高高压直流线路单端量保护原理的适应性和可靠性。文献<citation id="247" type="reference">[<a class="sup">19</a>,<a class="sup">20</a>,<a class="sup">21</a>]</citation>考虑利用保护安装处暂态量电压和电流极性信息构成暂态保护原理。该原理为研究含暂态电压/电流及功率的复合电气信息的暂态量保护提供了一定的思路。</p>
                </div>
                <div class="p1">
                    <p id="55">本文综合考虑线路和直流边界衰减在不同故障区域的影响,利用暂态功率极性在正反方向故障的差异性,构造方向辅助判据,当判别为正方向故障时,根据暂态功率在正方向区内外故障的频率段差异性,构造高低频段暂态能量比值,当能量比值大于整定值时,判别为区内故障,反之判别为区外故障。结合保护启动元件和选极元件,通过大量仿真对暂态功率的单端量保护方案进行验证。</p>
                </div>
                <h3 id="260" name="260" class="anchor-tag">1 功率频率特征分析</h3>
                <h4 class="anchor-tag" id="56" name="56"><b>1.1</b> 边界元件的功率频率特征分析</h4>
                <div class="p1">
                    <p id="57">对于直流边界元件,其等效图见附录A图A1,其中直流滤波器的等效阻抗为<i>Z</i><sub>w</sub>(j<i>ω</i>),平波电抗器的等效阻抗为<i>Z</i><sub>L</sub>(j<i>ω</i>)。<i>U</i><sub>1</sub>(<i>ω</i>),<i>U</i><sub>2</sub>(<i>ω</i>)和<i>I</i><sub>1</sub>(<i>ω</i>),<i>I</i><sub>2</sub>(<i>ω</i>)分别为边界元件两端的电压和电流时域瞬时值对应的频域形式,后文中<i>U</i>(<i>ω</i>)和<i>I</i>(<i>ω</i>)均表示时域瞬时值对应的频域形式。</p>
                </div>
                <div class="p1">
                    <p id="58">其中,<i>Z</i><sub>w</sub>(j<i>ω</i>)和<i>Z</i><sub>L</sub>(j<i>ω</i>)分别为:</p>
                </div>
                <div class="p1">
                    <p id="59" class="code-formula">
                        <mathml id="59"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mn>0</mn><mo>.</mo><mn>5</mn><mo stretchy="false">(</mo><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi><mi>C</mi><msub><mrow></mrow><mn>1</mn></msub></mrow></mfrac><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mfrac><mrow><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow><mrow><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi><mi>C</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac><mo>+</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mn>3</mn></msub></mrow><mrow><mi>C</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></mfrac></mrow><mrow><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi><mi>C</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></mfrac><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mn>3</mn></msub></mrow></mfrac><mo stretchy="false">)</mo><mspace width="0.25em" /><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="60"><i>Z</i><sub>L</sub>(j<i>ω</i>)=j<i>ωL</i>      (2)</p>
                </div>
                <div class="p1">
                    <p id="61">式中:<i>C</i><sub>1</sub>,<i>C</i><sub>2</sub>,<i>C</i><sub>3</sub>,<i>L</i>,<i>L</i><sub>1</sub>,<i>L</i><sub>2</sub>,<i>L</i><sub>3</sub>分别对应附录A图A1直流边界元件中的电容、电感值。</p>
                </div>
                <div class="p1">
                    <p id="62">由附录A图A1可知:根据电路分析,当直流线路区外发生故障时,对应的电压、电流传输函数分别为<i>G</i><sub>Ub</sub>(j<i>ω</i>)和<i>G</i><sub>Ib</sub>(j<i>ω</i>)。其中,</p>
                </div>
                <div class="p1">
                    <p id="63"><mathml id="219"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>U</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="64"><mathml id="220"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Ι</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mi>Ι</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mn>2</mn><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="65">考虑瞬时功率<i>p</i>,其中<i>p</i>=<i>ui</i>。根据时—频域卷积定理可知:2个信号乘积对应2个信号傅里叶变换的卷积的1/(2π)。若时域<i>f</i><sub>1</sub>对应频域<i>F</i><sub>1</sub>(<i>ω</i>),时域<i>f</i><sub>2</sub>对应频域<i>F</i><sub>2</sub>(<i>ω</i>),卷积符号为“*”,则由频域卷积定理可知:</p>
                </div>
                <div class="p1">
                    <p id="66"><mathml id="221"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo stretchy="false">[</mo><mi>f</mi><msub><mrow></mrow><mn>1</mn></msub><mi>f</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">]</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac><mi>F</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>*</mo><mi>F</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="67">将时域下<i>u</i><sub>1</sub>,<i>u</i><sub>2</sub>,<i>i</i><sub>1</sub>,<i>i</i><sub>2</sub>分别代入式(5)中可得:</p>
                </div>
                <div class="p1">
                    <p id="68"><mathml id="222"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo stretchy="false">[</mo><mi>u</mi><msub><mrow></mrow><mn>1</mn></msub><mi>i</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">]</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>*</mo><mi>Ι</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (6)</p>
                </div>
                <div class="p1">
                    <p id="69"><mathml id="223"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo stretchy="false">[</mo><mi>u</mi><msub><mrow></mrow><mn>2</mn></msub><mi>i</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">]</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac><mi>U</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>*</mo><mi>Ι</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (7)</p>
                </div>
                <div class="p1">
                    <p id="70">则暂态功率对应的频域<i>G</i><sub>Pb</sub>(j<i>ω</i>)可表示为:</p>
                </div>
                <div class="p1">
                    <p id="71"><mathml id="224"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>*</mo><mi>Ι</mi><msub><mrow></mrow><mn>2</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>*</mo><mi>Ι</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (8)</p>
                </div>
                <div class="p1">
                    <p id="72">结合式(3)和式(4),式(8)可进一步写成:</p>
                </div>
                <div class="p1">
                    <p id="73"><mathml id="225"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>U</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>*</mo><mo stretchy="false">(</mo><mi>Ι</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ι</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow><mrow><mi>U</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>*</mo><mi>Ι</mi><msub><mrow></mrow><mn>1</mn></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (9)</p>
                </div>
                <div class="p1">
                    <p id="74">考虑式(9)中,电压、电流边界的传输函数<i>G</i><sub>Ub</sub>(j<i>ω</i>)和<i>G</i><sub>Ib</sub>(j<i>ω</i>)均小于1,若不考虑电压、电流的畸变点,则在特定频段内,其衰减幅值近似可等效为常数<citation id="248" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><link href="26" rel="bibliography" /><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>]</sup></citation>。因此为抓住主要矛盾,定性说明功率边界传输函数的衰减特性,可将式(9)做近似等效(相关说明见附录A图A2、图A3),则式(9)可近似表示为:</p>
                </div>
                <div class="p1">
                    <p id="75" class="code-formula">
                        <mathml id="75"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>≈</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mn>2</mn><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mn>2</mn><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="76">由式(10)可知,功率传输函数小于1,边界元件对两端电气量具有衰减作用。但考虑电压、电流传输函数<i>G</i><sub>Ub</sub>(j<i>ω</i>)和<i>G</i><sub>Ib</sub>(j<i>ω</i>)在通频带内随着频率变化而变化,而式(10)中对于功率传输函数的近似表达存在误差。</p>
                </div>
                <div class="p1">
                    <p id="77">为保证功率传输函数的准确性,本文仍按照式(9)对边界的功率传输函数进行求解。</p>
                </div>
                <div class="p1">
                    <p id="78">其中<i>U</i><sub>1</sub>(<i>ω</i>)利用故障分量网络进行分析时,其在故障瞬间可简化为阶跃信号,表示为1/(j<i>ω</i>);考虑两侧换流器可近似等效为电感模型,其值远小于线路中平波电抗器的数值,可近似忽略<citation id="249" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。因此根据电路分析,<i>I</i><sub>1</sub>(<i>ω</i>)可近似表示为(1/(j<i>ω</i>))/[<i>Z</i><sub>L</sub>(j<i>ω</i>)+<i>Z</i><sub>w</sub>(j<i>ω</i>)<i>Z</i><sub>c</sub>/(<i>Z</i><sub>w</sub>(j<i>ω</i>)+<i>Z</i><sub>c</sub>)],其中<i>Z</i><sub>c</sub>表示线路的波阻抗。</p>
                </div>
                <div class="p1">
                    <p id="79">将<i>Z</i><sub>c</sub>代入式(9)可得式(11):</p>
                </div>
                <div class="p1">
                    <p id="80"><mathml id="226"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi></mrow></mfrac><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac><mo stretchy="false">)</mo><mo>*</mo><mo stretchy="false">(</mo><mfrac><mrow><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi></mrow></mfrac></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac></mrow></mfrac><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mn>2</mn><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac><mo stretchy="false">)</mo></mrow><mrow><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi></mrow></mfrac><mo>*</mo><mfrac><mrow><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi></mrow></mfrac></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub></mrow></mfrac></mrow></mfrac></mrow></mfrac></mrow></math></mathml>      (11)</p>
                </div>
                <div class="p1">
                    <p id="81">以某地区±800 kV UHVDC直流输电工程为例,其中线路边界组成元件的参数分别为 <i>C</i><sub>1</sub>=2.0 μF,<i>L</i><sub>1</sub>=11.773 mH,<i>C</i><sub>2</sub>=3.145 μF,<i>L</i><sub>2</sub>=10.226 mH,<i>L</i><sub>3</sub>=4.77 mH,<i>C</i><sub>3</sub>=11.773 6 μF,平波电抗器400 mH,直流架空线路<i>Z</i><sub>c</sub>选择400 Ω。将上述参数代入式(11),考虑常规卷积运算对全频段进行卷积运算,但考虑本文中采样率和有效频段选择,本文选择0～5 000 Hz,其对应的功率传输函数幅频特性如图1所示。</p>
                </div>
                <div class="area_img" id="82">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 边界元件的功率传输函数幅频特性" src="Detail/GetImg?filename=images/DLXT201921025_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 边界元件的功率传输函数幅频特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_082.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Amplitude-frequency characteristics of power 
transmission function of boundary element</b></p>

                </div>
                <div class="p1">
                    <p id="83">由图1可知,边界元件衰减的传输函数在频率小于100 Hz频段内近似为1,即可认为不发生衰减;100 Hz～1 kHz的频率信息衰减程度持续不断增大;当暂态量功率的频率超过1.5 kHz时,其对应的传递函数远小于1。由此可以看出,直流滤波器和平波电抗器组成的直流边界对暂态功率的高频信息有非常明显的衰减作用。</p>
                </div>
                <h4 class="anchor-tag" id="84" name="84"><b>1.2</b> 线路的功率频率特征分析</h4>
                <div class="p1">
                    <p id="85">当直流线路发生故障时,直流线路同样将对线路的不同频段信息有不同程度的衰减,因此须对线路频率衰减特性展开研究。</p>
                </div>
                <div class="p1">
                    <p id="86">考虑频率相关参数的直流线路电压、电流传递函数表达式<citation id="250" type="reference"><link href="28" rel="bibliography" /><link href="30" rel="bibliography" /><link href="32" rel="bibliography" /><link href="36" rel="bibliography" /><link href="46" rel="bibliography" /><sup>[<a class="sup">14</a>,<a class="sup">15</a>,<a class="sup">16</a>,<a class="sup">18</a>,<a class="sup">23</a>]</sup></citation>,如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="87"><i>A</i><sub>L</sub>(j<i>ω</i>)=exp(-<i>γ</i>(j<i>ω</i>)<i>x</i>)      (12)</p>
                </div>
                <div class="p1">
                    <p id="88">式中:<i>x</i>为线路长度;<i>γ</i>(j<i>ω</i>)为传输系数。</p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="227"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>γ</mi><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><msqrt><mrow><mo stretchy="false">(</mo><mi>R</mi><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mi>G</mi><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>C</mi><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow></msqrt></mrow></math></mathml>      (13)</p>
                </div>
                <div class="p1">
                    <p id="90">式中:<i>R</i>(<i>ω</i>),<i>L</i>(<i>ω</i>),<i>G</i>(<i>ω</i>),<i>C</i>(<i>ω</i>)分别为单位长度的电阻、电感、电导、电容。</p>
                </div>
                <div class="p1">
                    <p id="91">考虑某极线路任意一点发生故障时,该点电压记为<i>U</i><sub>11</sub>(<i>ω</i>),保护安装处测得的电压记为<i>U</i><sub>22</sub>(<i>ω</i>);同理该点电流记为<i>I</i><sub>11</sub>(<i>ω</i>),保护安装处测得的电流记为<i>I</i><sub>22</sub>(<i>ω</i>)。其对应的时域形式为<i>u</i><sub>11</sub>,<i>u</i><sub>22</sub>,<i>i</i><sub>11</sub>,<i>i</i><sub>22</sub>。根据电压、电流的线路频率相关参数传输函数表达式,考虑直流线路衰减的电压电流关系可表示为:</p>
                </div>
                <div class="p1">
                    <p id="92"><i>U</i><sub>22</sub>(<i>ω</i>)=<i>U</i><sub>11</sub>(<i>ω</i>)<i>A</i><sub>L</sub>(j<i>ω</i>)=<i>U</i><sub>11</sub>(<i>ω</i>)exp(-<i>γ</i>(j<i>ω</i>)<i>x</i>)      (14)</p>
                </div>
                <div class="p1">
                    <p id="93"><i>I</i><sub>22</sub>(<i>ω</i>)=<i>I</i><sub>11</sub>(<i>ω</i>)<i>A</i><sub>L</sub>(j<i>ω</i>)=<i>I</i><sub>11</sub>(<i>ω</i>)exp(-<i>γ</i>(j<i>ω</i>)<i>x</i>)      (15)</p>
                </div>
                <div class="p1">
                    <p id="94">由1.1节同理可知:</p>
                </div>
                <div class="p1">
                    <p id="95"><mathml id="228"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo stretchy="false">[</mo><mi>u</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">]</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac><mi>U</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>*</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (16)</p>
                </div>
                <div class="p1">
                    <p id="96"><mathml id="229"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>F</mi><mo stretchy="false">[</mo><mi>u</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mi>i</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo stretchy="false">]</mo><mo>=</mo><mfrac><mn>1</mn><mrow><mn>2</mn><mtext>π</mtext></mrow></mfrac><mi>U</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>*</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mi>Ρ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></math></mathml>      (17)</p>
                </div>
                <div class="p1">
                    <p id="97">则暂态功率对应的直流传输函数频域形式<i>G</i><sub>Pl</sub>(j<i>ω</i>)可表示为:</p>
                </div>
                <div class="p1">
                    <p id="98"><mathml id="230"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Ρ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac><mo>=</mo><mfrac><mrow><mi>U</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>*</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mn>2</mn><mn>2</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>*</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="99">结合式(12)和式(13),式(18)可进一步写成:</p>
                </div>
                <div class="p1">
                    <p id="100"><mathml id="231"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>U</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mi>A</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>*</mo><mo stretchy="false">(</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mi>A</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow><mrow><mi>U</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo><mo>*</mo><mi>Ι</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></math></mathml>      (19)</p>
                </div>
                <div class="p1">
                    <p id="101">考虑式(19)中,在<i>A</i><sub>L</sub>(j<i>ω</i>)中,当线路长度<i>x</i>一定时,衰减系数<i>γ</i>(j<i>ω</i>)可近似等效为定值<citation id="251" type="reference"><link href="44" rel="bibliography" /><link href="48" rel="bibliography" /><sup>[<a class="sup">22</a>,<a class="sup">24</a>]</sup></citation>,<i>A</i><sub>L</sub>(j<i>ω</i>)可近似等效为常数。</p>
                </div>
                <div class="p1">
                    <p id="102">因此为定性分析功率的线路传输衰减特性,式(19)可近似等效为:</p>
                </div>
                <div class="p1">
                    <p id="103"><i>G</i><sub>Pl</sub>(j<i>ω</i>)≈exp(-2<i>γ</i>(j<i>ω</i>)<i>x</i>)      (20)</p>
                </div>
                <div class="p1">
                    <p id="104">由式(20)可知,功率的线路传输衰减程度较电压、电流的线路传输衰减作用更加显著。</p>
                </div>
                <div class="p1">
                    <p id="105">但考虑到功率传输函数<i>G</i><sub>Pl</sub>(j<i>ω</i>)中的<i>R</i>(<i>ω</i>),<i>L</i>(<i>ω</i>),<i>G</i>(<i>ω</i>),<i>C</i>(<i>ω</i>)在实际情况下的频变参数效应,使得其传输函数随着频率和线路长度的改变而发生变化。为更加准确地描述功率传输函数随着线路变化的情况,本文中仍按式(19)进行线路的功率传输函数求解。</p>
                </div>
                <div class="p1">
                    <p id="106">考虑式(19)中,<i>U</i><sub>11</sub>(<i>ω</i>)利用故障分量网络进行分析时,其在故障瞬间可简化为阶跃信号,表示为1/(j<i>ω</i>);根据电路分析,<i>I</i><sub>11</sub>(<i>ω</i>)可近似表示为(1/(j<i>ω</i>))/[<i>Z</i><sub>c</sub>+<i>Z</i><sub>w</sub>(j<i>ω</i>)<i>Z</i><sub>L</sub>(j<i>ω</i>)/(<i>Z</i><sub>w</sub>(j<i>ω</i>)+<i>Z</i><sub>L</sub>(j<i>ω</i>))]。代入式(19)可得式(21):</p>
                </div>
                <div class="p1">
                    <p id="107"><mathml id="232"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi></mrow></mfrac><mi>exp</mi><mo stretchy="false">(</mo><mo>-</mo><mi>γ</mi><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mi>x</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>*</mo><mo stretchy="false">(</mo><mfrac><mrow><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi></mrow></mfrac></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></mfrac><mi>exp</mi><mo stretchy="false">(</mo><mo>-</mo><mi>γ</mi><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mi>x</mi><mo stretchy="false">)</mo><mo stretchy="false">)</mo></mrow><mrow><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi></mrow></mfrac><mo>*</mo><mfrac><mrow><mfrac><mn>1</mn><mrow><mtext>j</mtext><mi>ω</mi></mrow></mfrac></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mfrac><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow><mrow><mi>Ζ</mi><msub><mrow></mrow><mtext>w</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow></mfrac></mrow></mfrac></mrow></math></mathml>      (21)</p>
                </div>
                <div class="p1">
                    <p id="108">故障距离选取首端100 km、中点750 km,末端1 500 km,采用频变参数线路模型,将相关线路参数和边界参数代入式(21)中,其线路的功率传输函数幅频特性如图2所示。</p>
                </div>
                <div class="area_img" id="109">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 线路的功率传输函数幅频特性" src="Detail/GetImg?filename=images/DLXT201921025_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 线路的功率传输函数幅频特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_109.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Amplitude-frequency characteristics of 
power transmission function of line</b></p>

                </div>
                <div class="p1">
                    <p id="110">由图2可知,线路的功率传输函数随着频率的增加而降低;故障距离越长,传输函数降低越显著。</p>
                </div>
                <h4 class="anchor-tag" id="111" name="111"><b>1.3</b> 区内外故障的功率频率特征分析</h4>
                <h4 class="anchor-tag" id="112" name="112"><b>1.3.1</b> 正方向区内/区外故障</h4>
                <div class="p1">
                    <p id="113">当故障发生在正方向直流线路区外时,由故障点向保护安装处传输的暂态功率将经过边界信号与直流线路双重衰减作用。正方向区外故障时,其功率传输函数为:</p>
                </div>
                <div class="p1">
                    <p id="114"><i>G</i><sub>Plb</sub>(j<i>ω</i>)=<i>G</i><sub>Pl</sub>(j<i>ω</i>)<i>G</i><sub>Pb</sub>(j<i>ω</i>)      (22)</p>
                </div>
                <div class="p1">
                    <p id="115">考虑目前直流工程中,直流保护的最大采样率为10 kHz。根据香农定理,可获得暂态信号的频率在5 kHz以下。根据式(22)选取不同频率段,对正方向区内外故障时的不同频率的功率传输函数进行对比,如图3所示。</p>
                </div>
                <div class="p1">
                    <p id="116">由图3可知,对于区内故障,当故障距离达到1 500 km时,即区内末端故障时,频率为3 500 Hz以上的信号几乎衰减为0。</p>
                </div>
                <div class="p1">
                    <p id="117">对于正方向区外故障,受线路全长和直流边界元件的双重衰减影响,频率为1 200 Hz以上的信号几乎衰减为0。</p>
                </div>
                <div class="p1">
                    <p id="118">综上可知,区内外故障的频率段差异显著。因此发生正方向故障时,可依据保护安装处获得的暂态功率频率特征差异性,判断正方向故障区域。</p>
                </div>
                <div class="area_img" id="119">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 区内外故障的功率传输函数幅频特性" src="Detail/GetImg?filename=images/DLXT201921025_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 区内外故障的功率传输函数幅频特性</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_119.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Amplitude-frequency characteristics of power 
transmission function with internal and external faults</b></p>

                </div>
                <h4 class="anchor-tag" id="120" name="120"><b>1.3.2</b> 正方向区内故障和反方向故障</h4>
                <div class="p1">
                    <p id="121">当线路正方向区内发生故障时,由保护安装处测量得到的暂态功率仅受线路频率衰减特性影响;而反方向故障时,其暂态功率仅受直流边界衰减特性影响。因此,2种情况下的衰减特性可能在线路达到一定长度时达到等价效果,因此需要对两者的频率衰减特性进行进一步的对比分析。</p>
                </div>
                <div class="p1">
                    <p id="122">结合1.1节、1.2节可知,考虑线路频率衰减特性及边界频率影响,假定当两者衰减程度相等时,即</p>
                </div>
                <div class="p1">
                    <p id="123"><i>G</i><sub>Pb</sub>(j<i>ω</i>)=<i>G</i><sub>Pl</sub>(j<i>ω</i>)      (23)</p>
                </div>
                <div class="p1">
                    <p id="124">式(23)可进一步表示为:</p>
                </div>
                <div class="p1">
                    <p id="125" class="code-formula">
                        <mathml id="125"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>G</mi><msub><mrow></mrow><mrow><mtext>Ρ</mtext><mtext>b</mtext></mrow></msub><mo stretchy="false">(</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">)</mo><mo>=</mo></mtd></mtr><mtr><mtd><mfrac><mrow><mo stretchy="false">(</mo><mtext>U</mtext><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mtext>ω</mtext><mo stretchy="false">)</mo><mi>e</mi><mi>x</mi><mi>p</mi><mo stretchy="false">(</mo><mo>-</mo><mtext>γ</mtext><mo stretchy="false">(</mo><mi>j</mi><mtext>ω</mtext><mo stretchy="false">)</mo><mtext>x</mtext><msub><mrow></mrow><mrow><mi>b</mi><mi>d</mi></mrow></msub><mo stretchy="false">)</mo><mo stretchy="false">)</mo><mo>*</mo><mo stretchy="false">(</mo><mtext>Ι</mtext><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mtext>ω</mtext><mo stretchy="false">)</mo><mi>e</mi><mi>x</mi><mi>p</mi><mo stretchy="false">(</mo><mo>-</mo><mtext>γ</mtext><mo stretchy="false">(</mo><mi>j</mi><mtext>ω</mtext><mo stretchy="false">)</mo><mtext>x</mtext><msub><mrow></mrow><mrow><mi>b</mi><mi>d</mi></mrow></msub><mo stretchy="false">)</mo></mrow><mrow><mtext>U</mtext><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mtext>ω</mtext><mo stretchy="false">)</mo><mo>*</mo><mtext>Ι</mtext><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo stretchy="false">(</mo><mtext>ω</mtext><mo stretchy="false">)</mo></mrow></mfrac><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>2</mn><mn>4</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="126">当线路长度达到x<sub><i>bd</i></sub>时,线路功率的频率衰减程度将等价于边界元件的衰减程度;当线路长度大于x<sub><i>bd</i></sub>时,线路功率的频率衰减程度将大于边界元件的衰减程度。导致反映频率衰减特征的边界保护原理无法区分正方向远端和反方向区外故障。</p>
                </div>
                <div class="p1">
                    <p id="127">考虑目前直流工程中,直流保护的最大采样率为10 kHz。根据香农定理,可获得暂态信号的频率在5 kHz及以下,因此根据式(24)选取3 kHz和5 kHz的频率段,对不同频段下的线路功率衰减函数与边界元件衰减值(由于直流边界传输函数的频率超过2 kHz时,频率衰减函数值趋于稳定,因此选择此时的衰减函数值作为边界元件的衰减值)进行对比,其结果如图4所示。</p>
                </div>
                <div class="area_img" id="128">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 线路与边界元件的功率传输函数对比" src="Detail/GetImg?filename=images/DLXT201921025_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 线路与边界元件的功率传输函数对比</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_128.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Comparison of power transmission functions 
between line and boundary element</b></p>

                </div>
                <div class="p1">
                    <p id="129">由图4可知:信号频率为3 kHz时,当线路长度超过1 473 km,线路的衰减程度超过直流边界衰减;信号频率为5 kHz时,当线路长度超过961 km时,线路的衰减程度大于边界的衰减程度。</p>
                </div>
                <div class="p1">
                    <p id="130">由上述分析可知,直流边界与线路均对暂态信号的频段信息具有较强的衰减效果,当故障发生在正方向线路末端和反方向区外时,可能导致反映频率衰减特征的边界保护原理无法区分正方向远端和反方向区外故障。</p>
                </div>
                <h4 class="anchor-tag" id="131" name="131"><b>1.4</b> 功率频率特征总结</h4>
                <div class="p1">
                    <p id="132">1)功率传输函数和电压、电流传输函数均具有较为明显的衰减效应。可充分利用暂态功率的传输函数衰减效应,对区内外故障进行区分。</p>
                </div>
                <div class="p1">
                    <p id="133">2)当故障发生在正方向区内/区外时,可利用区内外故障时暂态功率信息的频率段差异特征区分线路区内故障和正方向区外故障。</p>
                </div>
                <div class="p1">
                    <p id="134">3)故障发生在反方向或线路正方向区内时,需增加方向元件区分反方向和正方向远端故障。</p>
                </div>
                <h3 id="135" name="135" class="anchor-tag"><b>2 基于暂态功率的单端量保护</b></h3>
                <h4 class="anchor-tag" id="136" name="136"><b>2.1</b> 基本思路</h4>
                <div class="p1">
                    <p id="137">利用暂态功率频段信息在区内外故障时的差异性特点,分别利用高/低通滤波器构造高低频暂态能量比值,实现区内外故障的甄别。针对反方向故障引入方向元件作为辅助判据,并结合保护启动元件构成暂态功率单端量保护。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138"><b>2.2</b> 启动元件</h4>
                <div class="p1">
                    <p id="139">当发生线路故障时,保护安装处将感受到较大的暂态电压Δ<i>u</i>、电流Δ<i>i</i>,可以利用暂态功率的幅值作为启动判据,考虑正常运行时,允许的电压波动一般不得超过基准值的20%,而直流电流多采用定电流控制,故所允许的电流波动一般控制在额定值的10%。考虑故障极与非故障极的耦合作用,应留有一定裕度,设定可靠系数<i>K</i><sub>rel</sub>为1.2,整定值Δ<i>P</i><sub>set</sub>为0.024。启动判据为:</p>
                </div>
                <div class="p1">
                    <p id="140">Δ<i>P</i><sub>star</sub>=<i>K</i><sub>rel</sub>|Δ<i>u</i>(<i>i</i>)Δ<i>i</i>(<i>i</i>)|&gt;Δ<i>P</i><sub>set</sub>      (25)</p>
                </div>
                <div class="p1">
                    <p id="141">为保证一定的抗干扰性能,可设定保护装置的启动条件为:连续检测到3个数据点的Δ<i>P</i><sub>star</sub>均大于整定值。</p>
                </div>
                <h4 class="anchor-tag" id="142" name="142"><b>2.3</b> 边界保护元件</h4>
                <div class="p1">
                    <p id="143">根据1.3.1节,当发生正方向区外故障时,受线路全长和直流边界元件的双重衰减影响,特定频率段(以第1节中某一直流输电工程模型频谱分析结果为例,选择1 200 Hz,考虑不同实际工程,其频率选择稍有差别,因此为更好地适应不同实际工程需求,门槛数值可以稍做调整)以上的暂态功率信号几乎衰减为0。而发生区内故障时,当故障距离达到1 500 km时,即区内末端故障时,特定频率段(以第1节中某一直流输电工程模型频谱分析结果为例,选择3 500 Hz)以上的暂态功率频率信号几乎衰减为0。由此可知,区内外故障的暂态功率频率特征差异显著,因此可利用此特征构造边界保护原理。</p>
                </div>
                <div class="p1">
                    <p id="144">利用低通滤波器,获取频率为1 200 Hz以下的暂态功率信息Δ<i>P</i><sub>L</sub>;再利用高通滤波器,获取频率为1 200 Hz以上的暂态功率信息Δ<i>P</i><sub>H</sub>。利用高频段功率Δ<i>P</i><sub>H</sub>和低频段功率Δ<i>P</i><sub>L</sub>,分别构造暂态能量<i>E</i><sub>H</sub>和<i>E</i><sub>L</sub>,求解暂态能量<i>E</i><sub>H</sub>与<i>E</i><sub>L</sub>的比值<i>K</i><sub>HL</sub>,构造边界保护原理。</p>
                </div>
                <div class="p1">
                    <p id="145">此时,暂态能量<i>E</i><sub>H</sub>与<i>E</i><sub>L</sub>表示为:</p>
                </div>
                <div class="area_img" id="146">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921025_14600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="148">式中:<i>T</i>为数据窗长度。</p>
                </div>
                <div class="p1">
                    <p id="149">式(26)的离散化可表示为:</p>
                </div>
                <div class="area_img" id="150">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921025_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="152">式中:<i>N</i>为数据离散化点数,其中<i>N</i>=<i>T</i>/<i>T</i><sub>s</sub>,<i>T</i><sub>s</sub>为采样间隔。</p>
                </div>
                <div class="p1">
                    <p id="153">暂态能量<i>E</i><sub>H</sub>与<i>E</i><sub>L</sub>的比值<i>K</i><sub>HL</sub>可表示为:</p>
                </div>
                <div class="p1">
                    <p id="154"><mathml id="233"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>Η</mtext><mtext>L</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>E</mi><msub><mrow></mrow><mtext>Η</mtext></msub></mrow><mrow><mi>E</mi><msub><mrow></mrow><mtext>L</mtext></msub></mrow></mfrac></mrow></math></mathml>      (28)</p>
                </div>
                <div class="p1">
                    <p id="155">考虑实际中滤波器处理数据的误差及互感器提取暂态信息的误差,同时为更好地满足不同工程的适应性要求,本文在大量仿真的基础上,在考虑留有较大裕度的前提下,选取1×10<sup>-3</sup>作为<i>K</i><sub>HL</sub>的整定值<i>K</i><sub>set</sub>,则判据为:</p>
                </div>
                <div class="p1">
                    <p id="156"><i>K</i><sub>HL</sub>&gt;<i>K</i><sub>set</sub>      (29)</p>
                </div>
                <div class="p1">
                    <p id="157">当高低频暂态能量比值大于整定值时,判定为区内故障,否则判定为区外故障。</p>
                </div>
                <div class="p1">
                    <p id="158">由1.3.2节可知,当发生反方向和正方向区内故障时,利用暂态功率频率信息可准确区分正反方向故障,因此须添加方向辅助元件。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>2.4</b> 方向元件</h4>
                <div class="p1">
                    <p id="160">利用暂态功率在正反方向的正负性特征,当暂态功率为负值时,判别为正方向故障,反之判别为反方向故障<citation id="252" type="reference"><link href="38" rel="bibliography" /><link href="40" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>。为克服畸变点和雷击干扰对方向保护中暂态功率的影响,选取一段数据窗长度,采用暂态功率的积分形式,对暂态功率的离散化数据点数进行求和构成暂态能量,其方向判据为:</p>
                </div>
                <div class="p1">
                    <p id="161">Δ<i>E</i><sub>d</sub>=∫<mathml id="234"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mn>0</mn><mi>Τ</mi></msubsup></mrow></math></mathml><i>Δ</i>p<i>d</i>t&lt;0      (30)</p>
                </div>
                <div class="p1">
                    <p id="162">式(30)的离散化表达式为:</p>
                </div>
                <div class="p1">
                    <p id="163"><mathml id="235"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mtext>Δ</mtext><mi>E</mi><msub><mrow></mrow><mtext>d</mtext></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mtext>Δ</mtext></mstyle><mi>p</mi><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo><mo>&lt;</mo><mn>0</mn></mrow></math></mathml>      (31)</p>
                </div>
                <div class="p1">
                    <p id="164">由式(31)可知,当暂态能量Δ<i>E</i><sub>d</sub>&lt;0时,判别为正方向故障,反之判别为反方向故障。</p>
                </div>
                <h3 id="165" name="165" class="anchor-tag"><b>3</b> 保护原理的相关问题讨论</h3>
                <h4 class="anchor-tag" id="166" name="166"><b>3.1</b> 雷击干扰分析</h4>
                <div class="p1">
                    <p id="167">本文的方向保护、边界保护元件判据对暂态功率的处理均采用一定数据窗长的积分求和,在原理上受雷击和采样数据点突变的影响较小,具有一定的抗干扰性能。为保证绝对的可靠性,后续可加入雷击识别判据。</p>
                </div>
                <h4 class="anchor-tag" id="168" name="168"><b>3.2</b> 过渡电阻影响</h4>
                <div class="p1">
                    <p id="169">考虑保护启动元件的灵敏度可能会随着过渡电阻的增大而受到影响。方向元件利用暂态功率在正反方向的极性进行故障方向判别,而过渡电阻主要对其幅值大小造成影响,对极性影响较小。方向元件在原理上受过渡电阻影响较小。</p>
                </div>
                <div class="p1">
                    <p id="170">针对边界保护元件,利用暂态功率频段信息差异性,构造高低频暂态功率比值的保护判据。由于过渡电阻对全频段信息均有影响,因此利用高低频比值构成边界保护判据时,可在一定程度上消除过渡电阻对边界保护的影响。</p>
                </div>
                <h4 class="anchor-tag" id="171" name="171"><b>3.3</b> 噪声干扰影响</h4>
                <div class="p1">
                    <p id="172">方向元件利用暂态功率在正反方向的极性进行故障方向判别,一定强度的随机噪声干扰对极性影响较小。方向元件在原理上受噪声干扰较少。针对边界保护元件,由于随机噪声包含全频段信息,因此利用高低频比值构成边界保护判据时,可在一定程度上消除随机噪声对边界保护的影响。</p>
                </div>
                <h4 class="anchor-tag" id="173" name="173"><b>3.4</b> 极间耦合的影响分析</h4>
                <div class="p1">
                    <p id="174">当输电线路发生单极故障时,线路故障点处会产生故障行波,并由故障点向输电线路两端传输;由于双极线路耦合作用,在健全线路上将感应产生故障行波<citation id="253" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。另外由电磁耦合和电容耦合<citation id="254" type="reference"><link href="40" rel="bibliography" /><sup>[<a class="sup">20</a>]</sup></citation>也可说明该问题。相关研究表明:由于线路极间耦合作用,健全极将产生感应电气量,且耦合作用的强度与谐波频率有关,高频故障谐波耦合作用强,故健全极与故障极的高频信号差异较小;低频信号的耦合作用弱,故障极低频信号远高于健全极<citation id="255" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="175">考虑本文设定保护启动判据,在一定程度上已减少非故障极误动的风险,但为保证保护的可靠性,可构造故障极判别辅助判据<citation id="256" type="reference"><link href="16" rel="bibliography" /><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="42" rel="bibliography" /><sup>[<a class="sup">8</a>,<a class="sup">9</a>,<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">21</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="176">考虑故障极的暂态功率明显大于非故障极的暂态功率,尤其是表现为低频分量部分<citation id="257" type="reference"><link href="20" rel="bibliography" /><link href="42" rel="bibliography" /><link href="50" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">21</a>,<a class="sup">25</a>]</sup></citation>。因此,考虑采用较低频段信息构成暂态功率故障选极判据。本文暂态量功率信息的频率段选取1 200 Hz以下,如下式所示:</p>
                </div>
                <div class="p1">
                    <p id="177"><mathml id="236"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>Κ</mi><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>Ν</mi></munderover><mrow><mrow><mo>|</mo><mrow><mfrac><mrow><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mrow><mtext>p</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo></mrow><mrow><mtext>Δ</mtext><mi>p</mi><msub><mrow></mrow><mrow><mtext>n</mtext><mtext>l</mtext></mrow></msub><mo stretchy="false">(</mo><mi>i</mi><mo stretchy="false">)</mo></mrow></mfrac></mrow><mo>|</mo></mrow></mrow></mstyle></mrow></math></mathml>      (32)</p>
                </div>
                <div class="p1">
                    <p id="178">式中:Δ<i>p</i><sub>pl</sub>和Δ<i>p</i><sub>nl</sub>分别表示频率为1 200 Hz以下的正、负极暂态功率瞬时值变化量;<i>K</i>为正负极暂态功率比值。为保证保护判别的快速性,选取2 ms数据进行离散化运算。</p>
                </div>
                <div class="p1">
                    <p id="179">通过与整定值进行比较,实现保护动作。具体判别结果如下:</p>
                </div>
                <div class="p1">
                    <p id="180" class="code-formula">
                        <mathml id="180"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mi>Κ</mi><mo>&gt;</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>1</mn></mrow></msub><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext>故</mtext><mtext>障</mtext><mtext>发</mtext><mtext>生</mtext><mtext>在</mtext><mtext>正</mtext><mtext>极</mtext></mtd></mtr><mtr><mtd><mi>Κ</mi><mo>&lt;</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>2</mn></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>故</mtext><mtext>障</mtext><mtext>发</mtext><mtext>生</mtext><mtext>在</mtext><mtext>负</mtext><mtext>极</mtext></mtd></mtr><mtr><mtd><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>2</mn></mrow></msub><mo>≤</mo><mi>Κ</mi><mo>≤</mo><mi>Κ</mi><msub><mrow></mrow><mrow><mtext>s</mtext><mtext>e</mtext><mtext>t</mtext><mn>1</mn></mrow></msub><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>极</mtext><mtext>间</mtext><mtext>故</mtext><mtext>障</mtext></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>3</mn><mn>3</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="181">式中:<i>K</i><sub>set1</sub>和<i>K</i><sub>set2</sub>分别为判断为正/负极的整定值。</p>
                </div>
                <div class="p1">
                    <p id="182">考虑通过大量仿真实验,同时考虑双极不对称运行状态,设定整定值<i>K</i><sub>set1</sub>和<i>K</i><sub>set2</sub>分别为20和10。考虑不同实际工程,门槛值数值可以进行相应调整。</p>
                </div>
                <h4 class="anchor-tag" id="183" name="183"><b>3.5</b> 保护算法的实用性分析</h4>
                <div class="p1">
                    <p id="184">考虑目前的技术条件下,直流输电工程控制保护平台极限运行周期为0.1 ms,最高采样率为10 kHz<citation id="258" type="reference"><link href="18" rel="bibliography" /><link href="20" rel="bibliography" /><sup>[<a class="sup">9</a>,<a class="sup">10</a>]</sup></citation>。本文采用10 kHz采样频率,满足直流工程中对采样频率的要求,因此在保护原理的实用性方面优于部分依赖高采样率的保护原理。</p>
                </div>
                <h3 id="185" name="185" class="anchor-tag"><b>4</b> 保护原理实现流程</h3>
                <div class="p1">
                    <p id="186">本文提出的单端量暂态功率快速保护方案具体步骤如下。</p>
                </div>
                <div class="p1">
                    <p id="187">1)利用保护安装处的暂态电压、电流标幺值得到暂态功率。进行启动判别,满足条件时启动保护。</p>
                </div>
                <div class="p1">
                    <p id="188">2)根据暂态功率正负性特征构成方向判别元件,对区内外故障区域进行初判:若暂态能量Δ<i>E</i><sub>d</sub>大于0,判定为反方向故障;若Δ<i>E</i><sub>d</sub>小于0,判定为正方向故障,需要进一步判别。</p>
                </div>
                <div class="p1">
                    <p id="189">3)对暂态功率特定频率段(以第1节中某一直流输电工程模型频谱分析结果为例,选择1 200 Hz)信息进行滤波处理。提取高频暂态功率<i>P</i><sub>H</sub>以及低频暂态功率<i>P</i><sub>L</sub>,求解暂态能量<i>E</i><sub>H</sub>与<i>E</i><sub>L</sub>的比值<i>K</i><sub>HL</sub>。</p>
                </div>
                <div class="p1">
                    <p id="190">4)对暂态能量比值<i>K</i><sub>HL</sub>与整定值进行比较,判别是否区内故障。</p>
                </div>
                <div class="p1">
                    <p id="191">5)分别对正负极的暂态功率进行故障选极判别,通过与预设整定值进行比较,实现故障极判别。</p>
                </div>
                <div class="p1">
                    <p id="192">保护原理流程如附录B图B1所示。</p>
                </div>
                <h3 id="193" name="193" class="anchor-tag"><b>5</b> 仿真算例</h3>
                <div class="p1">
                    <p id="194">参照某地区特高压直流输电系统及实际参数,搭建如附录C图C1所示的±800 kV双极直流输电模型,直流额定功率为5 000 MW,直流额定电流为3.125 kA,直流输电线路全长为1 500 km,导线型号为6×LGL-630/45,弧垂2 m,采用频变参数线路模型。输电线路导线自电阻为0.046 33 Ω/km,导线互电阻为4.51×10<sup>-7</sup> Ω/km,每极自电感为0.001 81 H/km,极间互电感为0.000 99 H/km,每极导体单位长度对地电容为9.99×10<sup>-9</sup> F/km,每单位长度两极导体间的电容为2.11×10<sup>-9</sup> F/km。</p>
                </div>
                <div class="p1">
                    <p id="195">仿真采样频率为10 kHz,仿真时长4 s,在3 s时发生金属性接地故障,故障位置分别为直流输电线路<i>f</i><sub>1</sub>、直流线路末端<i>f</i><sub>4</sub>、整流侧和逆变侧区外<i>f</i><sub>2</sub>和<i>f</i><sub>3</sub>,故障持续0.2 s。采用PSCAD得到仿真数据,导入MATLAB进行保护算法验证。</p>
                </div>
                <h4 class="anchor-tag" id="196" name="196"><b>5.1</b> 边界保护元件验证</h4>
                <div class="p1">
                    <p id="197">以整流侧正极距首端100 km、中点、末端、正方向区外发生金属性接地故障为例,数据窗长度选取保护启动后的5 ms数据。则经过滤波后的高频段功率|Δ<i>P</i><sub>H</sub>|和低频段功率|Δ<i>P</i><sub>L</sub>|如图5所示。</p>
                </div>
                <div class="area_img" id="198">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同故障区域的高/低频功率" src="Detail/GetImg?filename=images/DLXT201921025_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同故障区域的高/低频功率</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_198.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 High/low frequency power in different fault areas</b></p>

                </div>
                <div class="p1">
                    <p id="199">将图5结果进行汇总,如附录C表C1所示。结合图5和表C1可知,当发生区内故障时,高低频暂态能量比值<i>K</i><sub>HL</sub>远大于整定值<i>K</i><sub>set</sub>,保护动作。当发生正方向区外故障时,高频暂态能量近似为0,<i>K</i><sub>HL</sub>小于整定值<i>K</i><sub>set</sub>,保护不动作。</p>
                </div>
                <h4 class="anchor-tag" id="200" name="200"><b>5.2</b> 保护原理性能验证</h4>
                <div class="p1">
                    <p id="201">本节结合暂态功率启动/选极/方向保护与暂态功率边界保护构成单端量暂态功率快速保护方案,分别随机选取正负极不同的故障位置(整流侧母线、距整流侧100,750,1 500 km和逆变侧母线),以及不同过渡电阻(0.01 Ω和500 Ω)对该保护原理进行验证。动作结果如附录C表C2所示。</p>
                </div>
                <div class="p1">
                    <p id="202">由仿真结果可以看出,本文提出的单端量暂态功率保护具有良好的保护性能和较高的可靠性。</p>
                </div>
                <h4 class="anchor-tag" id="203" name="203"><b>5.3</b> 抗干扰性能验证</h4>
                <div class="p1">
                    <p id="204">考虑实际工程中,外界噪声和互感器传变误差对保护原理造成的干扰,本文利用随机高斯白噪声对原理的抗干扰性能进行验证,白噪声选取信号信噪比为40 dB,对整流侧正极的不同故障位置(整流侧母线、距整流侧100,750,1 500 km和逆变侧母线) 发生经0.01 Ω接地故障的保护原理进行抗干扰能力验证,结果如附录C表C3所示。</p>
                </div>
                <div class="p1">
                    <p id="205">由仿真结果可知,本文提出的单端量暂态功率保护在发生区内故障时,保护能够准确动作,且具有一定的抗干扰性能。</p>
                </div>
                <h4 class="anchor-tag" id="206" name="206"><b>5.4</b> 抗过渡电阻性能验证</h4>
                <div class="p1">
                    <p id="207">以正极线路末端发生经0.01,100,200,300,400,500,600,700,800,900,1 000 Ω过渡电阻接地故障为例,对保护方案中各个保护元件的抗过渡电阻性能进行测试。</p>
                </div>
                <div class="p1">
                    <p id="208">启动元件的动作结果如附录C图C2所示(图中仅展示部分过渡电阻情况下的动作结果),将所有保护元件动作结果汇总至附录C表C4。</p>
                </div>
                <div class="p1">
                    <p id="209">结合图C2和表C4动作结果可知:一方面,保护动作的可靠性受保护启动元件的影响,当过渡电阻达到700 Ω时,保护启动值低于整定值,保护将出现拒动现象;另一方面,保护方案中的方向元件、选极元件、边界保护元件均不受过渡电阻影响。</p>
                </div>
                <div class="p1">
                    <p id="210">综上,本文提出的单端量保护方案具有一定的抗过渡电阻性能,后续可对启动判据进行进一步的改进,以增强保护原理的抗过渡电阻性能。</p>
                </div>
                <h3 id="211" name="211" class="anchor-tag"><b>6</b> 结语</h3>
                <div class="p1">
                    <p id="212">本文提出了基于暂态功率的单端量保护原理,可得到如下结论。</p>
                </div>
                <div class="p1">
                    <p id="213">1)直流边界元件的功率传输函数和电压、电流传输函数均具有较为明显的衰减效应。可充分利用功率传输函数对频率信息较强的区分能力,构造边界保护原理。</p>
                </div>
                <div class="p1">
                    <p id="214">2)利用暂态功率频率段差异性特征,可构造高低频暂态能量比值,对正方向区内外故障进行甄别,具有较高的可靠性。针对暂态功率频率衰减特征无法区分正反方向故障区域的局限性,可利用暂态功率极性进行方向区分。</p>
                </div>
                <div class="p1">
                    <p id="215">3)由保护启动元件、选极元件、方向元件、边界元件构成单端量暂态功率保护,能够快速有效地区分直流线路区内外故障,具有一定的抗干扰性能和抗过渡电阻性能,可靠性较高、适应性良好。</p>
                </div>
                <div class="p1">
                    <p id="216">4)考虑保护原理的高低频带和整定值的选择与实际直流工程相关参数设定具有一定关联,应用于不同实际工程时,对于频率段及整定值的选取略有差异,本文已通过大量仿真数据进行频率范围和整定值的确定,在保证保护原理可靠性的前提下留有裕度,具有一定的通用性。</p>
                </div>
                <div class="p1">
                    <p id="217">后续为更好地适应不同实际工程需求,可根据其参数变化进行相应调整。另外,本文中采用功率突变量元件作为保护原理的启动元件,后续可对启动判据进行进一步改进,以增强抗过渡电阻性能。</p>
                </div>
                <div class="p1">
                    <p id="218">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="259" name="259" class="anchor-tag">附录A</h3>
                <div class="area_img" id="261">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 边界元件等效图" src="Detail/GetImg?filename=images/DLXT201921025_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 边界元件等效图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_26100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Boundary element equivalent circuit</p>

                </div>
                <div class="p1">
                    <p id="262">以某直流工程为例，将相关参数代入原文式(3)、式(4)，可得到电压、电流传输函数的幅频特性曲线：</p>
                </div>
                <div class="area_img" id="263">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 电压、电流的传输函数幅频曲线" src="Detail/GetImg?filename=images/DLXT201921025_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 电压、电流的传输函数幅频曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_26300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Amplitude-frequency curve of transfer function of voltage and current</p>

                </div>
                <div class="p1">
                    <p id="264">由图A2可知，电压、电流的传输函数在低频段(0～100Hz)，其幅值近似为1，可近似表示为常数，因此可认为其不发生衰减。当电压、电流频率在100Hz～1500Hz时，考虑谐振点的存在，其电压、电流传输函数的幅值将发生突变，但考虑整体趋势时仍表现为随着频率的增大而逐渐衰减。当电压、电流频率在1500Hz以上时，电压、电流的幅值远远小于1，因此可以认为直流边界对于高频量信息衰减显著，对于电压传输函数可知，当超过1500Hz时，其传输函数的幅值稳定在0.15左右，可近似表示为常数；而对于电流传输函数，当超过1500Hz时，其传输函数稳定在0.6左右，也可近似表示为常数。由此可知，对于1500Hz以上的频率信息，电压、电流的传输函数的衰减趋于稳定。</p>
                </div>
                <div class="p1">
                    <p id="265">本文为了抓住主要矛盾，突出暂态功率的衰减性质，考虑电压、电流的衰减幅值在一定频段近似满足常数，可将原文式(9)做近似等效，当频段满足0～100Hz和大于1500Hz的频段时，电压、电流的传输函数近似为常数。因此在做卷积运算时将传递函数作为常数提出，因此原文式(9)可表示为：</p>
                </div>
                <div class="area_img" id="266">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921025_26600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="267">由式(A1)可知，当频段分别满足0～100Hz和1500Hz以上时，由于电压、电流的传输函数近似为常数，因此电压、电流的传输函数可近似表示为电压、电流传输函数的乘积。则有式(A2)所示：</p>
                </div>
                <div class="area_img" id="268">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921025_26800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="269">由式(A2)可知，当频段信息满足0～100Hz和1500Hz以上时，功率的传输函数可近似用电压、电流的乘积进行表示，并且由式(A2)可以看出，功率传输函数小于1，边界元件对两端电气量具有衰减作用。</p>
                </div>
                <div class="p1">
                    <p id="270">以某直流工程为例，将相关参数代入式(A2)可知，可得到近似功率传输函数的幅频特性曲线，由图A3可知，功率传输函数在低频段近似不发生衰减，而在高频段时衰减显著。</p>
                </div>
                <div class="area_img" id="271">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 近似功率传输函数传输曲线" src="Detail/GetImg?filename=images/DLXT201921025_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 近似功率传输函数传输曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_27100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 Approximate power transfer function transfer curve</p>

                </div>
                <div class="p1">
                    <p id="272">但考虑到在通频带内，电压、电流的传输函数G<sub>Ub</sub>(jω)、G<sub>Ib</sub>(jω)在通频带内随着频率变化而变化，因此式(A2)中的近似表示的传输函数存在误差，因此为保证功率传输函数的准确性，本文仍按照原文式(9)对直流边界功率传输函数进行求解。</p>
                </div>
                <h3 id="273" name="273" class="anchor-tag">附录B</h3>
                <div class="area_img" id="274">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图B1 保护流程图" src="Detail/GetImg?filename=images/DLXT201921025_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图B1 保护流程图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_27400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.B1 Protection flow chart</p>

                </div>
                <h3 id="275" name="275" class="anchor-tag">附录C</h3>
                <div class="area_img" id="276">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C1 直流输电简化模型" src="Detail/GetImg?filename=images/DLXT201921025_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C1 直流输电简化模型  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_27600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C1 HVDC transmission simplified model</p>

                </div>
                <div class="area_img" id="277">
                                            <p class="img_tit">
                                                表C1 动作结果
                                                    <br />
                                                Table C1 protection result
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921025_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C1 动作结果" src="Detail/GetImg?filename=images/DLXT201921025_27700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="278">
                                            <p class="img_tit">
                                                表C2 动作结果
                                                    <br />
                                                Table C2 protection result
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921025_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 动作结果" src="Detail/GetImg?filename=images/DLXT201921025_27800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>
                                            <p class="img_tit">
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_27801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921025_27801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_27801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C2 动作结果" src="Detail/GetImg?filename=images/DLXT201921025_27801.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="279">
                                            <p class="img_tit">
                                                表C3 动作结果
                                                    <br />
                                                Table C3 Protection result
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921025_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C3 动作结果" src="Detail/GetImg?filename=images/DLXT201921025_27900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="280">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图C2 启动元件的动作结果" src="Detail/GetImg?filename=images/DLXT201921025_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图C2 启动元件的动作结果  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_28000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.C2 Active results of start-up elements</p>

                </div>
                <div class="area_img" id="281">
                                            <p class="img_tit">
                                                表C4 动作结果
                                                    <br />
                                                Table C4 Protection result
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921025_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921025_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921025_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表C4 动作结果" src="Detail/GetImg?filename=images/DLXT201921025_28100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201814023&amp;v=MzI0NzBuTnE0OUhaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI3UElTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> 周家培,赵成勇,李承昱,等.采用电流突变量夹角余弦的直流电网线路纵联保护方法[J].电力系统自动化,2018,42(14):165-171.DOI:10.7500/AEPS20170526010.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Pilot protection method for DC lines based on included angle cosine of fault current component[J].Automation of Electric Power Systems,2018,42(14):165-171.DOI:10.7500/AEPS 20170526010.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201801019&amp;v=MDEwODJIVGVyRzRIOW5Ncm85RWJZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjdQSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> 郑超,莫品豪,文继锋,等.直流滤波器高压电容器接地故障保护判据和方案[J].电力系统自动化,2018,42(1):132-137.DOI:10.7500/AEPS20170613014.ZHENG Chao,MO Pinhao,WEN Jifeng,et al.Criterion and scheme for high-voltage capacitor earth fault protection of DC filter[J].Automation of Electric Power Systems,2018,42(1):132-137.DOI:10.7500/AEPS20170613014.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201719012&amp;v=MTA2NDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI3UElTSFRlckc0SDliTnBvOUVab1FLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b> 周家培,赵成勇,李承昱,等.基于直流电抗器电压的多端柔性直流电网边界保护方案[J].电力系统自动化,2017,41(19):89-94.DOI:10.7500/AEPS20180329001.ZHOU Jiapei,ZHAO Chengyong,LI Chengyu,et al.Boundary protection scheme for multi-terminal flexible DC grid based on voltage of DC reactor[J].Automation of Electric Power Systems,2017,41(19):89-94.DOI:10.7500/AEPS 20180329001.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=ZGDC201815005&amp;v=MjM5MDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjdQUHlyUGJiRzRIOW5OcW85RllZUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> 郑俊超,文明浩,秦瑜,等.具备故障选极能力的高压直流输电线路差动保护新原理[J].中国电机工程学报,2018,38(15):4350-4358.ZHENG Junchao,WEN Minghao,QIN Yu,et al.A novel differential protection scheme with fault line selection capability for HVDC transmission line[J].Proceedings of the CSEE,2018,38(15):4350-4358.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201822002&amp;v=MTg3MTRua1VyN1BJU0hUZXJHNEg5bk9yWTlGWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 陈国平,李明节,许涛.特高压交直流电网系统保护及其关键技术[J].电力系统自动化,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.CHEN Guoping,LI Mingjie,XU Tao.System protection and its key technologies of UHV AC and DC power grid[J].Automation of Electric Power Systems,2018,42(22):2-10.DOI:10.7500/AEPS20180502008.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201715004&amp;v=MjI2NzBac0Z5bmtVcjdQUHlyUGJiRzRIOWJOcW85RllJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 杨亚宇,邰能灵,范春菊,等.利用峰值频率的高压直流输电线路纵联保护方案[J].中国电机工程学报,2017,37(15):4304-4314.YANG Yayu,TAI Nengling,FAN Chunju,et al.A pilot protection scheme for HVDC transmission lines based on specific-frequency[J].Proceedings of the CSEE,2017,37(15):4304-4314.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201608015&amp;v=MTQ5NjY0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjdQUHlyUGJiRzRIOWZNcDQ5RVlZUUtESDg0dlI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 刘琪,宋国兵.基于电流偏差均值控制特性的高压直流输电线路纵联保护新原理[J].中国电机工程学报,2016,36(8):2159-2167.LIU Qi,SONG Guobing.A novel pilot protection for HVDC transmission lines using mean current error control[J].Proceedings of the CSEE,2016,36(8):2159-2167.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201207015&amp;v=MDI5MTZxQnRHRnJDVVI3cWZadVpzRnlua1VyN1BQeXJQYmJHNEg5UE1xSTlFWVlRS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b> 高淑萍,索南加乐,宋国兵,等.利用单端电流的高压直流输电线路全线速动保护[J].中国电机工程学报,2012,32(7):107-113.GAO Shuping,SUONAN Jiale,SONG Guobing,et al.A novel whole-line quick-action protection principle for HVDC transmission lines using one-end currents[J].Proceedings of the CSEE,2012,32(7):107-113.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201304025&amp;v=MzIzNDJyUGJiRzRIOUxNcTQ5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjdQUHk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 张保会,孔飞,张嵩,等.高压直流输电线路单端暂态量保护装置的技术开发[J].中国电机工程学报,2013,33(4):179-185.ZHANG Baohui,KONG Fei,ZHANG Song,et al.Technical development of non-unit protection devices based on transient signals for HVDC transmission lines[J].Proceedings of the CSEE,2013,33(4):179-185.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201015006&amp;v=MjIzMzJxbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VyN1BMeW5hZWJHNEg5SE4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 张保会,张嵩,尤敏,等.高压直流线路单端暂态量保护研究[J].电力系统保护与控制,2010,38(15):18-23.ZHANG Baohui,ZHANG Song,YOU Min,et al.Research on transient-based protection for HVDC lines[J].Power System Protection and Control,2010,38(15):18-23.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201031016&amp;v=MjAxMDRiYkc0SDlIUHJvOUVZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI3UFB5clA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 束洪春,刘可真,朱盛强,等.±800 kV特高压直流输电线路单端电气量暂态保护[J].中国电机工程学报,2010,30(31):108-117.SHU Hongchun,LIU Kezhen,ZHU Shengqiang,et al.±800 kV UHVDC transmission line protection based on single end electrical transient signal[J].Proceedings of the CSEE,2010,30(31):108-117.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017137664.nh&amp;v=MjM4NDBESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjdQVkYyNkdiSzdHZGZLcTVFYlBJUUs=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b> 高杉.基于时频分析的高压直流输电线路保护方法[D].成都:西南交通大学,2017.GAO Shan.Protection method for HVDC transmission lines based on time-frequency analysis[D].Chengdu:Southwest Jiaotong University,2017.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201315004&amp;v=MDkzNjNhZWJHNEg5TE5xbzlGWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VyN1BMeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 陈仕龙,束洪春,谢佳伟,等.利用保护元件区分对侧区内外故障的特高压直流输电线路双端电压暂态保护原理[J].电力系统保护与控制,2013,41(15):14-20.CHEN Shilong,SHU Hongchun,XIE Jiawei,et al.Principle of double-ended transient based voltage protection for UHVDC transmission line which uses protector to identify the opposite internal and external fault[J].Power System Protection and Control,2013,41(15):14-20.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS201310006&amp;v=MTcwMTZxQnRHRnJDVVI3cWZadVpzRnlua1VyN1BJVHJCZmJHNEg5TE5yNDlGWW9RS0RIODR2UjRUNmo1NE8zenE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b> 陈仕龙,张杰,毕贵红,等.基于小波分析的特高压直流输电线路双端电压暂态保护[J].电网技术,2013,37(10):2719-2725.CHEN Shilong,ZHANG Jie,BI Guihong,et al.Wavelet analysis based two-terminal transient voltage protection for UHVDC transmission lines[J].Power System Technology,2013,37(10):2719-2725.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201303008&amp;v=MjUxNDZHNEg5TE1ySTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VyN1BMeW5hZWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 陈仕龙,束洪春,万春红,等.一种特高压直流输电线路单端电压暂态保护原理[J].电力系统保护与控制,2013,41(3):26-31.CHEN Shilong,SHU Hongchun,WAN Chunhong,et al.The principle of single-ended transient based voltage protection for UHVDC transmission line[J].Power System Protection and Control,2013,41(3):26-31.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201622005&amp;v=MjE1MjNVUjdxZlp1WnNGeW5rVXI3UEx5bmFlYkc0SDlmT3JZOUZZWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 许小雪,刘建锋,江玉蓉.基于多频带能量的高压直流输电线路单端暂态电流保护[J].电力系统保护与控制,2016,44(22):32-39.XU Xiaoxue,LIU Jianfeng,JIANG Yurong.HVDC transmission line protection based on single-ended transient current using multiband energy[J].Power System Protection and Control,2016,44(22):32-39.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201601010&amp;v=MDQ4Mjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI3UElTSFJmYkc0SDlmTXJvOUVaSVFLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 陈仕龙,曹蕊蕊,毕贵红,等.基于形态学的特高压直流输电线路单端电流方向暂态保护[J].电力自动化设备,2016,36(1):67-72.CHEN Shilong,CAO Ruirui,BI Guihong,et al.Single-end current direction transient protection based on morphology for UHVDC transmission line[J].Electric Power Automation Equipment,2016,36(1):67-72.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201602023&amp;v=MTcwMTA1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VyN1BJU3JCZmJHNEg5Zk1yWTlIWjRRS0RIODR2UjRUNmo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 陈仕龙,张杰,刘红锐,等.特高压直流输电线路单端电流方向暂态保护[J].电工技术学报,2016,31(2):171-177.CHEN Shilong,ZHANG Jie,LIU Hongrui,et al.A single-ended current direction transient protection of UHVDC transmission line[J].Transactions of China Electrotechnical Society,2016,31(2):171-177.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201306017&amp;v=MTM1ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjdQSVNIVGVyRzRIOUxNcVk5RVk0UUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 邢鲁华,陈青,高湛军.基于电压和电流突变量方向的高压直流输电线路保护原理[J].电力系统自动化,2013,37(6):107-113.XING Luhua,CHEN Qing,GAO Zhanjun.A new protection principle for HVDC transmission lines based on directions of fault components of voltage and current[J].Automation of Electric Power Systems,2013,37(6):107-113.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GDYJ201601003&amp;v=MTg4MjFyQ1VSN3FmWnVac0Z5bmtVcjdQSWluU1pMRzRIOWZNcm85Rlo0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 张艳霞,马桦岩,李婷,等.基于Kaiser窗滤波的高压直流输电线路突变量功率保护[J].高电压技术,2016,42(1):19-25.ZHANG Yanxia,MA Huayan,LI Ting,et al.HVDC line protection based on the mutant power through Kaiser window[J].High Voltage Engineering,2016,42(1):19-25.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Forward fault identification element based transient power for DC line protection in UHVDC system">

                                <b>[21]</b> LIU J,XUAN Y,SHAO L,et al.Forward fault identification element based transient power for DC line protection in UHVDC system[C]// IEEE Power &amp; Energy Society General Meeting,August 5-10,2018,Portland,USA.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Single-end time-domain transient electrical signals based protection principle and its efficient setting calculation method for LCC HVDC lines">

                                <b>[22]</b> XIAO Hao,LI Yinhong,LIU Ruoping,et al.Single-end time-domain transient electrical signals based protection principle and its efficient setting calculation method for LCC-HVDC lines[J].IET Generation,Transmission &amp; Distribution,2017,11(5):1233-1242.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201723013&amp;v=MTM4MDk5Yk9ySTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VyN1BQeXJQYmJHNEg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 赵航,林湘宁,喻锟,等.基于模量Hausdorff距离波形比较的直流输电线路选择性快速保护方案[J].中国电机工程学报,2017,37(23):6888-6900.ZHAO Hang,LIN Xiangning,YU Kun,et al.A high-speed protection scheme for HVDC transmission line based on Hausdorff distance comparison[J].Proceedings of the CSEE,2017,37(23):6888-6900.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201025015&amp;v=MjY0MjI4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI3UFB5clBiYkc0SDlIT3FvOUVZWVFLREg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 李爱民,蔡泽祥,李晓华.直流线路行波传播特性的解析[J].中国电机工程学报,2010,30(25):94-100.LI Aimin,CAI Zexiang,LI Xiaohua.Study on the propagation characteristics of traveling waves in HVDC transmission lines on the basis of analytical method[J].Proceedings of the CSEE,2010,30(25):94-100.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201704021&amp;v=MjE0OTM0OUhaWVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI3UElTSFJmYkc0SDliTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[25]</b> 褚旭,王亮,王华伟,等.高压直流输电线路极间耦合影响及故障选极方案[J].电力自动化设备,2017,37(4):140-146.CHU Xu,WANG Liang,WANG Huawei,et al.Analysis of inter-pole coupling effect and faulty pole selection for HVDC transmission line[J].Electric Power Automation Equipment,2017,37(4):140-146.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921025" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921025&amp;v=MjIyODdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VyN1BJU0hUZXJHNEg5ak9ybzlIWVlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

