

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136424278225000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921026%26RESULT%3d1%26SIGN%3d4SNWIeoj0sDNrzcQN%252bIlxJSGxCg%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921026&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921026&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921026&amp;v=MTE0MTBqT3JvOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXIzSUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#64" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#72" data-title="&lt;b&gt;1&lt;/b&gt; 匝间短路故障电流理论计算 "><b>1</b> 匝间短路故障电流理论计算</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#74" data-title="&lt;b&gt;1.1&lt;/b&gt; 不同短路匝数"><b>1.1</b> 不同短路匝数</a></li>
                                                <li><a href="#105" data-title="&lt;b&gt;1.2&lt;/b&gt; 不同短路位置"><b>1.2</b> 不同短路位置</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#228" data-title="2 单相隔离变压器仿真 ">2 单相隔离变压器仿真</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#128" data-title="&lt;b&gt;2.1&lt;/b&gt; 实际模型"><b>2.1</b> 实际模型</a></li>
                                                <li><a href="#130" data-title="&lt;b&gt;2.2 FLUX 3D&lt;/b&gt;模型"><b>2.2 FLUX 3D</b>模型</a></li>
                                                <li><a href="#133" data-title="&lt;b&gt;2.3&lt;/b&gt; 模型准确性验证"><b>2.3</b> 模型准确性验证</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#153" data-title="&lt;b&gt;3&lt;/b&gt; 一次侧匝间短路仿真 "><b>3</b> 一次侧匝间短路仿真</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#155" data-title="&lt;b&gt;3.1&lt;/b&gt; 短路匝数"><b>3.1</b> 短路匝数</a></li>
                                                <li><a href="#174" data-title="&lt;b&gt;3.2&lt;/b&gt; 短路位置"><b>3.2</b> 短路位置</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#183" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#227" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;图1 不同短路匝数的匝间故障等效电路&lt;/b&gt;"><b>图1 不同短路匝数的匝间故障等效电路</b></a></li>
                                                <li><a href="#107" data-title="&lt;b&gt;图2 不同短路位置的匝间故障等效电路&lt;/b&gt;"><b>图2 不同短路位置的匝间故障等效电路</b></a></li>
                                                <li><a href="#132" data-title="&lt;b&gt;图3 变压器的几何模型和剖分网格图&lt;/b&gt;"><b>图3 变压器的几何模型和剖分网格图</b></a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;图4 不同短路匝数下的一、二次电流&lt;/b&gt;"><b>图4 不同短路匝数下的一、二次电流</b></a></li>
                                                <li><a href="#173" data-title="&lt;b&gt;图5 不同短路位置的一、二次电流&lt;/b&gt;"><b>图5 不同短路位置的一、二次电流</b></a></li>
                                                <li><a href="#229" data-title="图A1 隔离变压器实物图">图A1 隔离变压器实物图</a></li>
                                                <li><a href="#230" data-title="图A2 稳态电路图">图A2 稳态电路图</a></li>
                                                <li><a href="#231" data-title="图A3 空载特性曲线">图A3 空载特性曲线</a></li>
                                                <li><a href="#232" data-title="图A4 短路特性曲线">图A4 短路特性曲线</a></li>
                                                <li><a href="#233" data-title="图A5 瞬态模型验证的一次侧电流曲线">图A5 瞬态模型验证的一次侧电流曲线</a></li>
                                                <li><a href="#234" data-title="图A6 额定运行与6匝短路的磁场强度分布云图">图A6 额定运行与6匝短路的磁场强度分布云图</a></li>
                                                <li><a href="#235" data-title="图A7 额定运行与6匝短路的磁力线分布">图A7 额定运行与6匝短路的磁力线分布</a></li>
                                                <li><a href="#236" data-title="图A8 额定运行与6匝短路的磁导率分布">图A8 额定运行与6匝短路的磁导率分布</a></li>
                                                <li><a href="#237" data-title="图A9 不同短路位置的磁力线分布">图A9 不同短路位置的磁力线分布</a></li>
                                                <li><a href="#238" data-title="图A10 不同短路位置的磁导率分布">图A10 不同短路位置的磁导率分布</a></li>
                                                <li><a href="#239" data-title="表A1 变压器参数">表A1 变压器参数</a></li>
                                                <li><a href="#240" data-title="表A2 额定运行仿真数据">表A2 额定运行仿真数据</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="2">


                                    <a id="bibliography_1" title=" WANG M,BEERTEN J,HERTEM D V.Frequency domain based DC fault analysis for bipolar HVDC grids[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):548-559." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD57BED661C349CF39BF9385F39E24B66C&amp;v=MjQwOTEwNXRwaHhibSt3cXM9Tmo3QmFyYS9iS1M0cVlsRUYrZ0xCUTlQekI5aG5EWitRSHFVcnh0QWU3Ym1RN3pzQ09OdkZTaVdXcjdKSUZwbWFCdUhZZk9HUWxmQnJMVQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                         WANG M,BEERTEN J,HERTEM D V.Frequency domain based DC fault analysis for bipolar HVDC grids[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):548-559.
                                    </a>
                                </li>
                                <li id="4">


                                    <a id="bibliography_2" title=" YU Xinyu,WEI Yingdong,JIANG Qirong,et al.Neutral-point-clamped hybrid multilevel converter with DC fault blocking capability for medium-voltage DC transmission[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):524-536." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDECE27D29364FE488ADEFC7D81611C7D6&amp;v=MzExNTNyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4Ym0rd3FzPU5qN0Jhc2JMYTlQTDI0MU1aKzBMZWdrOXh4NWlua29MTzNpV3BCTXplTFBuUXM2WkNPTnZGU2lXVw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                         YU Xinyu,WEI Yingdong,JIANG Qirong,et al.Neutral-point-clamped hybrid multilevel converter with DC fault blocking capability for medium-voltage DC transmission[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):524-536.
                                    </a>
                                </li>
                                <li id="6">


                                    <a id="bibliography_3" title=" LI Bin,HE Jiawei,TIAN Jie,et al.DC fault analysis for modular multilevel converter-based system[J].Journal of Modern Power Systems and Clean Energy,2017,5(2):275-282." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=DC fault analysis for modular multilevel converter-based system">
                                        <b>[3]</b>
                                         LI Bin,HE Jiawei,TIAN Jie,et al.DC fault analysis for modular multilevel converter-based system[J].Journal of Modern Power Systems and Clean Energy,2017,5(2):275-282.
                                    </a>
                                </li>
                                <li id="8">


                                    <a id="bibliography_4" title=" HALEEM N M,RAJAPAKSE A D.Application of new directional logic to improve DC side fault discrimination for high resistance faults in HVDC grids[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):560-573." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDA43545CBE7D0EEB9113040E5119FBC0F&amp;v=MTYwNzlHUWxmQnJMVTA1dHBoeGJtK3dxcz1OajdCYXNLOEhkVElxdnczRWV4N0RBbE12UjhTNnp4OVRIK1hxUk0wY01UbU5ycnBDT052RlNpV1dyN0pJRnBtYUJ1SFlmTw==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                         HALEEM N M,RAJAPAKSE A D.Application of new directional logic to improve DC side fault discrimination for high resistance faults in HVDC grids[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):560-573.
                                    </a>
                                </li>
                                <li id="10">


                                    <a id="bibliography_5" title=" 胡冠中.变压器绕组内部短路故障的数值模拟方法研究[D].杭州:浙江大学,2006.HU Guanzhong.Research on numerical simulation method of internal short circuit faults in transformer windings[D].Hangzhou:Zhejiang University,2006." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2006073683.nh&amp;v=MjgyODlqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjNMVjEyN0dMTy9IZGZFckpFYlBJUUtESDg0dlI0VDY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                         胡冠中.变压器绕组内部短路故障的数值模拟方法研究[D].杭州:浙江大学,2006.HU Guanzhong.Research on numerical simulation method of internal short circuit faults in transformer windings[D].Hangzhou:Zhejiang University,2006.
                                    </a>
                                </li>
                                <li id="12">


                                    <a id="bibliography_6" title=" 周玉兰,王玉玲,赵曼勇.2004年全国电网继电保护与安全自动装置运行情况[J].电网技术,2005,29(16):42-48.ZHOU Yulan,WANG Yuling,ZHAO Manyong.Statistics of operation situation of protective relayings and automation devices of power systems of China in 2004[J].Power System Technology,2005,29(16):42-48." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200516008&amp;v=MjAwMjhadVpzRnlua1VyM0xJVHJCZmJHNEh0VE5xWTlGYklRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                         周玉兰,王玉玲,赵曼勇.2004年全国电网继电保护与安全自动装置运行情况[J].电网技术,2005,29(16):42-48.ZHOU Yulan,WANG Yuling,ZHAO Manyong.Statistics of operation situation of protective relayings and automation devices of power systems of China in 2004[J].Power System Technology,2005,29(16):42-48.
                                    </a>
                                </li>
                                <li id="14">


                                    <a id="bibliography_7" title=" 沈晓凡,舒治淮,刘宇,等.2009年国家电网公司继电保护装置运行情况[J].电网技术,2008,32(16):5-8.SHEN Xiaofan,SHU Zhihuai,LIU Yu,et al.Statistics and analysis on operation situation of protective relayings of State Grid Corporation of China in 2009[J].Power System Technology,2008,32(16):5-8." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200816004&amp;v=MjQyNjM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjNMSVRyQmZiRzRIdG5OcVk5RllJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[7]</b>
                                         沈晓凡,舒治淮,刘宇,等.2009年国家电网公司继电保护装置运行情况[J].电网技术,2008,32(16):5-8.SHEN Xiaofan,SHU Zhihuai,LIU Yu,et al.Statistics and analysis on operation situation of protective relayings of State Grid Corporation of China in 2009[J].Power System Technology,2008,32(16):5-8.
                                    </a>
                                </li>
                                <li id="16">


                                    <a id="bibliography_8" title=" BENGTSSON C.Status and trends in transformer monitoring[J].IEEE Transactions on Power Delivery,1996,11(3):1379-1384." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Status and trends in transformer monitoring">
                                        <b>[8]</b>
                                         BENGTSSON C.Status and trends in transformer monitoring[J].IEEE Transactions on Power Delivery,1996,11(3):1379-1384.
                                    </a>
                                </li>
                                <li id="18">


                                    <a id="bibliography_9" title=" 张雪松,何奔腾.变压器励磁涌流的相移比较鉴别方法[J].中国电机工程学报,2005,25(19):43-47.ZHANG Xuesong,HE Benteng.A new method to identify inrush current by phasor comparison[J].Proceedings of the CSEE,2005,25(19):43-47." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200519008&amp;v=MjY5Nzh0R0ZyQ1VSN3FmWnVac0Z5bmtVcjNMUHlyUGJiRzRIdFROcG85RmJJUUtESDg0dlI0VDZqNTRPM3pxcUI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[9]</b>
                                         张雪松,何奔腾.变压器励磁涌流的相移比较鉴别方法[J].中国电机工程学报,2005,25(19):43-47.ZHANG Xuesong,HE Benteng.A new method to identify inrush current by phasor comparison[J].Proceedings of the CSEE,2005,25(19):43-47.
                                    </a>
                                </li>
                                <li id="20">


                                    <a id="bibliography_10" title=" 王雪,王增平.基于广义基波功率的新型变压器主保护方案[J].电工技术学报,2012,27(12):191-198.WANG Xue,WANG Zengping.Novel transformer main protection scheme based on generalized fundamental power[J].Transactions of China Electrotechnical Society,2012,27(12):191-198." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201212027&amp;v=MjkzMjRSN3FmWnVac0Z5bmtVcjNMSVNyQmZiRzRIOVBOclk5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                         王雪,王增平.基于广义基波功率的新型变压器主保护方案[J].电工技术学报,2012,27(12):191-198.WANG Xue,WANG Zengping.Novel transformer main protection scheme based on generalized fundamental power[J].Transactions of China Electrotechnical Society,2012,27(12):191-198.
                                    </a>
                                </li>
                                <li id="22">


                                    <a id="bibliography_11" title=" 王增平,姜宪国,张执超,等.智能电网环境下的继电保护[J].电力系统保护与控制,2013,26(2):13-18.WANG Zengping,JIANG Xianguo,ZHANG Zhichao,et al.Relay protection for smart grid[J].Power System Protection and Control,2013,26(2):13-18." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201302005&amp;v=MDA3NzZVcjNMTHluYWViRzRIOUxNclk5RllZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bms=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                         王增平,姜宪国,张执超,等.智能电网环境下的继电保护[J].电力系统保护与控制,2013,26(2):13-18.WANG Zengping,JIANG Xianguo,ZHANG Zhichao,et al.Relay protection for smart grid[J].Power System Protection and Control,2013,26(2):13-18.
                                    </a>
                                </li>
                                <li id="24">


                                    <a id="bibliography_12" >
                                        <b>[12]</b>
                                     王嫱.基于电流比变化量的电力变压器内部匝间短路保护方法[D].重庆:重庆大学,2013.WANG Qiang.A protection method of transformer inter-turn short circuit based on the variation of current ration[D].Chongqing:Chongqing University,2013.</a>
                                </li>
                                <li id="26">


                                    <a id="bibliography_13" title=" 王增平,马静.基于等效瞬时漏感与回路方程的变压器保护原理[J].中国电机工程学报,2007,27(19):39-44.WANG Zengping,MA Jing.A novel principle of transformer protection based on equivalent instantaneous leakage inductance and loop equation[J].Proceedings of the CSEE,2007,27(19):39-44." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200719008&amp;v=MDYzNjF5clBiYkc0SHRiTnBvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXIzTFA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[13]</b>
                                         王增平,马静.基于等效瞬时漏感与回路方程的变压器保护原理[J].中国电机工程学报,2007,27(19):39-44.WANG Zengping,MA Jing.A novel principle of transformer protection based on equivalent instantaneous leakage inductance and loop equation[J].Proceedings of the CSEE,2007,27(19):39-44.
                                    </a>
                                </li>
                                <li id="28">


                                    <a id="bibliography_14" title=" BASTARD P,BERTRAND P,MEUNIER M.A transformer model for winding fault studies[J].IEEE Transactions on Power Delivery,2002,9(2):690-699." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transformer model for winding fault studies">
                                        <b>[14]</b>
                                         BASTARD P,BERTRAND P,MEUNIER M.A transformer model for winding fault studies[J].IEEE Transactions on Power Delivery,2002,9(2):690-699.
                                    </a>
                                </li>
                                <li id="30">


                                    <a id="bibliography_15" title=" 丁平,龚庆武,陈伟,等.基于多线圈耦合的变压器数学模型及其应用[J].中国电机工程学报,2006,26(21):166-171.DING Ping,GONG Qingwu,CHEN Wei,et al.A transformer model based on coupling multi-windings and its application research[J].Proceedings of the CSEE,2006,26(21):166-171." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200621027&amp;v=MjQ1ODRSN3FmWnVac0Z5bmtVcjNMUHlyUGJiRzRIdGZPcm85SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                         丁平,龚庆武,陈伟,等.基于多线圈耦合的变压器数学模型及其应用[J].中国电机工程学报,2006,26(21):166-171.DING Ping,GONG Qingwu,CHEN Wei,et al.A transformer model based on coupling multi-windings and its application research[J].Proceedings of the CSEE,2006,26(21):166-171.
                                    </a>
                                </li>
                                <li id="32">


                                    <a id="bibliography_16" title=" 郑涛,树玉增,董淑惠,等.基于漏感变化的变压器式可控高抗匝间保护新原理[J].电力系统自动化,2011,35(12):65-69.ZHENG Tao,SHU Yuzeng,DONG Shuhui,et al.Inter-turn faults protection for transformer type controllable shunt reactor based on leakage inductance change[J].Automation of Electric Power Systems,2011,35(12):65-69." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112013&amp;v=MDU0NDhadVpzRnlua1VyM0xJU0hUZXJHNEg5RE5yWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[16]</b>
                                         郑涛,树玉增,董淑惠,等.基于漏感变化的变压器式可控高抗匝间保护新原理[J].电力系统自动化,2011,35(12):65-69.ZHENG Tao,SHU Yuzeng,DONG Shuhui,et al.Inter-turn faults protection for transformer type controllable shunt reactor based on leakage inductance change[J].Automation of Electric Power Systems,2011,35(12):65-69.
                                    </a>
                                </li>
                                <li id="34">


                                    <a id="bibliography_17" title=" 王赞基,唐起超,刘秀成.电力变压器内部短路故障对短路电抗的影响[J].中国电机工程学报,2006,26(21):15-21.WANG Zanji,TANG Qichao,LIU Xiucheng.Effects of internal short circuit faults on short circuit reactance of power transformer[J].Proceedings of the CSEE,2006,26(21):15-21." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200621002&amp;v=MTAwMDNVUjdxZlp1WnNGeW5rVXIzTFB5clBiYkc0SHRmT3JvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[17]</b>
                                         王赞基,唐起超,刘秀成.电力变压器内部短路故障对短路电抗的影响[J].中国电机工程学报,2006,26(21):15-21.WANG Zanji,TANG Qichao,LIU Xiucheng.Effects of internal short circuit faults on short circuit reactance of power transformer[J].Proceedings of the CSEE,2006,26(21):15-21.
                                    </a>
                                </li>
                                <li id="36">


                                    <a id="bibliography_18" title=" 翁汉琍,王胜,林湘宁,等.基于波形相似度的抗电流互感器饱和变压器相位差动保护[J].电力系统自动化,2019,43(4):132-138.DOI:10.7500/AEPS20180412004.WENG Hanli,WANG Sheng,LIN Xiangning,et al.Waveform similarity based transformer phase differential protection against current transformer saturation[J].Automation of Electric Power Systems,2019,43(4):132-138.DOI:10.7500/AEPS20180412004." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904018&amp;v=MTAwNDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjNMSVNIVGVyRzRIOWpNcTQ5RWJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                         翁汉琍,王胜,林湘宁,等.基于波形相似度的抗电流互感器饱和变压器相位差动保护[J].电力系统自动化,2019,43(4):132-138.DOI:10.7500/AEPS20180412004.WENG Hanli,WANG Sheng,LIN Xiangning,et al.Waveform similarity based transformer phase differential protection against current transformer saturation[J].Automation of Electric Power Systems,2019,43(4):132-138.DOI:10.7500/AEPS20180412004.
                                    </a>
                                </li>
                                <li id="38">


                                    <a id="bibliography_19" title=" 王毅,顾乔根,张晓宇,等.UPFC串联变压器匝间故障特性分析[J].电力系统自动化,2018,42(24):98-104.DOI:10.7500/AEPS20171211001.WANG Yi,GU Qiaogen,ZHANG Xiaoyu,et al.Analysis of inter-turn fault characteristics of UPFC series transformer[J].Automation of Electric Power Systems,2018,42(24):98-104.DOI:10.7500/AEPS20171211001." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201824014&amp;v=MjY1MTlMSVNIVGVyRzRIOW5PcTQ5RVlJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                         王毅,顾乔根,张晓宇,等.UPFC串联变压器匝间故障特性分析[J].电力系统自动化,2018,42(24):98-104.DOI:10.7500/AEPS20171211001.WANG Yi,GU Qiaogen,ZHANG Xiaoyu,et al.Analysis of inter-turn fault characteristics of UPFC series transformer[J].Automation of Electric Power Systems,2018,42(24):98-104.DOI:10.7500/AEPS20171211001.
                                    </a>
                                </li>
                                <li id="40">


                                    <a id="bibliography_20" title=" 倪传坤,于同伟,邓茂军,等.基于GOOSE网络的智能变电站变压器纵差保护方案[J].电力系统自动化,2019,43(6):1-5.DOI:10.7500/AEPS20180528008.NI Chuankun,YU Tongwei,DENG Maojun,et al.Transformer longitudinal differentia protection based on GOOSE network in smart substation[J].Automation of Electric Power Systems,2019,43(6):1-5.DOI:10.7500/AEPS20180528008." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201906020&amp;v=MzI2OTlMSVNIVGVyRzRIOWpNcVk5SFpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[20]</b>
                                         倪传坤,于同伟,邓茂军,等.基于GOOSE网络的智能变电站变压器纵差保护方案[J].电力系统自动化,2019,43(6):1-5.DOI:10.7500/AEPS20180528008.NI Chuankun,YU Tongwei,DENG Maojun,et al.Transformer longitudinal differentia protection based on GOOSE network in smart substation[J].Automation of Electric Power Systems,2019,43(6):1-5.DOI:10.7500/AEPS20180528008.
                                    </a>
                                </li>
                                <li id="42">


                                    <a id="bibliography_21" title=" 王维俭,侯炳蕴.大型机组继电保护理论[M].北京:水利水电出版社,1982.WANG Weijian,HOU Bingyun.Relay protection theory of large-scale units[M].Beijing:Water Conservancy and Hydropower Press,1982." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000351488&amp;v=MDYyOTlTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N0pJVndYVlYyN0hyTzRIdEhNcjR4QVplOEhCQk04enhV&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[21]</b>
                                         王维俭,侯炳蕴.大型机组继电保护理论[M].北京:水利水电出版社,1982.WANG Weijian,HOU Bingyun.Relay protection theory of large-scale units[M].Beijing:Water Conservancy and Hydropower Press,1982.
                                    </a>
                                </li>
                                <li id="44">


                                    <a id="bibliography_22" title=" 华煌圣,游大海,王阳光,等.基于等效电路的变压器保护原理性能分析与判据改进[J].电力系统自动化,2010,34(9):72-76.HUA Huangsheng,YOU Dahai,WANG Yangguang,et al.Performance analysis and criterion improvement for transformer protection theory based on transformer equivalent circuit[J].Automation of Electric Power Systems,2010,34(9):72-76." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201009016&amp;v=MDkwMjg2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXIzTElTSFRlckc0SDlITXBvOUVZb1FLREg4NHZSNFQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[22]</b>
                                         华煌圣,游大海,王阳光,等.基于等效电路的变压器保护原理性能分析与判据改进[J].电力系统自动化,2010,34(9):72-76.HUA Huangsheng,YOU Dahai,WANG Yangguang,et al.Performance analysis and criterion improvement for transformer protection theory based on transformer equivalent circuit[J].Automation of Electric Power Systems,2010,34(9):72-76.
                                    </a>
                                </li>
                                <li id="46">


                                    <a id="bibliography_23" title=" 王雪,王增平.变压器内部故障仿真模型的设计[J].电网技术,2004,28(12):50-52.WANG Xue,WANG Zengping.Study of simulation of transformer with internal faults[J].Power System Technology,2004,28(12):50-52." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200412012&amp;v=MjI0OTJGeW5rVXIzTElUckJmYkc0SHRYTnJZOUVab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[23]</b>
                                         王雪,王增平.变压器内部故障仿真模型的设计[J].电网技术,2004,28(12):50-52.WANG Xue,WANG Zengping.Study of simulation of transformer with internal faults[J].Power System Technology,2004,28(12):50-52.
                                    </a>
                                </li>
                                <li id="48">


                                    <a id="bibliography_24" title=" 黄登峰,郁惟镛.基于模糊集合理论的变压器匝间短路保护算法及仿真研究[J].电网技术,2002,26(1):11-14.HUANG Dengfeng,YU Weiyong.A fuzzy set theory based protection algorithm for turn to turn fault of power transformer and its simulation[J].Power System Technology,2002,26(1):11-14." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200201002&amp;v=MzI1MjhIdFBNcm85RlpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjNMSVRyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[24]</b>
                                         黄登峰,郁惟镛.基于模糊集合理论的变压器匝间短路保护算法及仿真研究[J].电网技术,2002,26(1):11-14.HUANG Dengfeng,YU Weiyong.A fuzzy set theory based protection algorithm for turn to turn fault of power transformer and its simulation[J].Power System Technology,2002,26(1):11-14.
                                    </a>
                                </li>
                                <li id="50">


                                    <a id="bibliography_25" title=" THEODOR B,HEINRICH S.Electrical machines:an introduction to the basics[M].Vienna:Spring-Verlag,1944." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Electrical machines:an introduction to the basics">
                                        <b>[25]</b>
                                         THEODOR B,HEINRICH S.Electrical machines:an introduction to the basics[M].Vienna:Spring-Verlag,1944.
                                    </a>
                                </li>
                                <li id="52">


                                    <a id="bibliography_26" title=" 徐岩.电力变压器内部故障数字仿真及其保护新原理的研究[D].保定:华北电力大学,2005.XU Yan.Research on the digital simulation of power transformer internal faults and new transformer protection principles[D].Baoding:North China Electric Power University,2005." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2005100001.nh&amp;v=MTI5MDc0SHRITXJwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXIzTFYxMjdHN0s=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[26]</b>
                                         徐岩.电力变压器内部故障数字仿真及其保护新原理的研究[D].保定:华北电力大学,2005.XU Yan.Research on the digital simulation of power transformer internal faults and new transformer protection principles[D].Baoding:North China Electric Power University,2005.
                                    </a>
                                </li>
                                <li id="54">


                                    <a id="bibliography_27" title=" KULKARNI S V,KHAPARDE S A.Transformer engineering:design,technology,and diagnostics[M].2nd ed.Cleveland:CRC Press,2012." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Transformer engineering:design,technology,and diagnostics">
                                        <b>[27]</b>
                                         KULKARNI S V,KHAPARDE S A.Transformer engineering:design,technology,and diagnostics[M].2nd ed.Cleveland:CRC Press,2012.
                                    </a>
                                </li>
                                <li id="56">


                                    <a id="bibliography_28" title=" 李发海,朱东起.电机学[M].2版.北京:科学出版社,1991.LI Fahai,ZHU Dongqi.Electrical engineering[M].2nd ed.Beijing:Science Press,1991." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007030022882999&amp;v=MzAxMTNIN24zeEU5ZmJ2bktyaWZaZVp2RnlublU3N0pJVndYVlYyN0diTzdIdEhPcllkTlp1SUdCUk04enhVU21EZDlT&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[28]</b>
                                         李发海,朱东起.电机学[M].2版.北京:科学出版社,1991.LI Fahai,ZHU Dongqi.Electrical engineering[M].2nd ed.Beijing:Science Press,1991.
                                    </a>
                                </li>
                                <li id="58">


                                    <a id="bibliography_29" title=" 闫晨光,张保会,郝治国,等.电力变压器油箱内部故障压力特征建模及仿真[J].中国电机工程学报,2014,34(1):179-185.YAN Chenguang,ZHANG Baohui,HAO Zhiguo,et al.Modeling and simulation of pressure characteristics of power transformer tanks’ internal faults[J].Proceedings of the CSEE,2014,34(1):179-185." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401022&amp;v=MTkzNTR6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXIzTFB5clBiYkc0SDlYTXJvOUhab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[29]</b>
                                         闫晨光,张保会,郝治国,等.电力变压器油箱内部故障压力特征建模及仿真[J].中国电机工程学报,2014,34(1):179-185.YAN Chenguang,ZHANG Baohui,HAO Zhiguo,et al.Modeling and simulation of pressure characteristics of power transformer tanks’ internal faults[J].Proceedings of the CSEE,2014,34(1):179-185.
                                    </a>
                                </li>
                                <li id="60">


                                    <a id="bibliography_30" title=" 王晓彤,牛晓民,施围.电磁暂态计算中新的变压器模型[J].西安交通大学学报,1999,33(4):13-16.WANG Xiaotong,NIU Xiaomin,SHI Wei.A transformer model for electromagnetic transients[J].Journal of Xi’an Jiaotong University,1999,33(4):13-16." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XAJT904.002&amp;v=MDExNjdTNzB4K1FIdnIzMzAzZWJDVVJidWZaT2R2RmlublVBPT1QU3pCZXJxNEdzL01yNDBxWWVzTURRNHh6eFk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                         王晓彤,牛晓民,施围.电磁暂态计算中新的变压器模型[J].西安交通大学学报,1999,33(4):13-16.WANG Xiaotong,NIU Xiaomin,SHI Wei.A transformer model for electromagnetic transients[J].Journal of Xi’an Jiaotong University,1999,33(4):13-16.
                                    </a>
                                </li>
                                <li id="62">


                                    <a id="bibliography_31" title=" EHSANIFAR A,DEHGHANI M,ALLAHBAKHSHI M.Calculating the leakage inductance for transformer inter-turn fault detection using finite element method[C]// 2017 Iranian Conference on Electrical Engineering (ICEE),May 2-4,2017,Tehran,Iran:1372-1377." target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Calculating the leakage inductance for transformer inter-turn fault detection using finite element method">
                                        <b>[31]</b>
                                         EHSANIFAR A,DEHGHANI M,ALLAHBAKHSHI M.Calculating the leakage inductance for transformer inter-turn fault detection using finite element method[C]// 2017 Iranian Conference on Electrical Engineering (ICEE),May 2-4,2017,Tehran,Iran:1372-1377.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-09-02 16:35</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),213-224 DOI:10.7500/AEPS20180702003            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">变压器一次侧匝间短路参数与特征分析</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%8F%B6%E5%BF%97%E5%86%9B&amp;code=33082507&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">叶志军</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%8B%9F%E7%82%AC%E9%BE%99&amp;code=37932367&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">苟炬龙</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E8%94%A1%E9%87%91%E6%98%9F&amp;code=43040626&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">蔡金星</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%9B%BE%E6%96%87%E8%BE%89&amp;code=40797529&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">曾文辉</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%8D%8E%E4%BE%A8%E5%A4%A7%E5%AD%A6%E4%BF%A1%E6%81%AF%E7%A7%91%E5%AD%A6%E4%B8%8E%E5%B7%A5%E7%A8%8B%E5%AD%A6%E9%99%A2&amp;code=0124305&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">华侨大学信息科学与工程学院</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E7%A6%8F%E5%BB%BA%E7%9C%81%E7%94%B5%E5%8A%9B%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8%E6%A3%80%E4%BF%AE%E5%88%86%E5%85%AC%E5%8F%B8&amp;code=0859054&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网福建省电力有限公司检修分公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%BD%91%E6%B3%89%E5%B7%9E%E4%BE%9B%E7%94%B5%E5%85%AC%E5%8F%B8&amp;code=0899430&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国网泉州供电公司</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>变压器作为电力系统中传送电能的关键设备,其一次侧发生匝间短路产生的故障电流将对变压器本身、发电机和电网产生较大冲击,影响电力系统的电能质量和稳定性。针对变压器匝间短路电流计算问题,通过试验变压器的稳态和暂态实测数据在三维有限元软件FLUX中建立仿真模型,基于此模型,进行不同匝数和位置的匝间故障仿真。同时考虑绕组自感、互感与短路匝数及位置的关系,提出了一种根据回路电压方程组计算故障电流的方法。与FLUX得到的仿真结果对比,验证了计算方法的正确性。最后通过FLUX软件的后处理功能对比研究了变压器发生不同类型匝间短路后的内部电磁场变化规律。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8C%9D%E9%97%B4%E7%9F%AD%E8%B7%AF&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">匝间短路;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E6%95%85%E9%9A%9C%E7%94%B5%E6%B5%81&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">故障电流;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BB%BF%E7%9C%9F&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">仿真;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%86%85%E9%83%A8%E7%A3%81%E5%9C%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">内部磁场;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E5%8F%98%E5%8E%8B%E5%99%A8%E6%95%85%E9%9A%9C&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">变压器故障;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    叶志军（1976—），男，博士，主要研究方向：电磁场数值分析、大型发电机内部故障仿真及变压器饱和特性。E-mail:459888566@qq.com;
                                </span>
                                <span>
                                    *苟炬龙（1995—），男，通信作者，学士，主要研究方向：电磁场数值分析、变压器分析与设计。E-mail:15980768606@163.com;
                                </span>
                                <span>
                                    蔡金星（1992—），男，硕士，主要研究方向：变压器匝间短路故障仿真及变压器饱和特性。E-mail:313368277@qq.com;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-07-02</p>

                    <p>

                            <b>基金：</b>
                                                        <span>福建省教育厅科技项目(JAT160023);</span>
                    </p>
            </div>
                    <h1><b>Analysis of Parameters and Characteristics of Inter-turn Short-circuit Fault on Primary Side of Transformer</b></h1>
                    <h2>
                    <span>YE Zhijun</span>
                    <span>GOU Julong</span>
                    <span>CAI Jinxing</span>
                    <span>ZENG Wenhui</span>
            </h2>
                    <h2>
                    <span>College of Information Science and Engineering, Huaqiao University</span>
                    <span>Maintenance Company of State Grid Fujian Electric Power Company</span>
                    <span>State Grid Quanzhou Power Supply Company</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Transformer is the key equipment to transmit electric energy in the power system. A fault current generated by inter-turn short-circuit fault on the primary side of transformer will have a great impact on the transformer itself, the electric generator and the power grid. Besides, it makes an influence on the quality and stability of the electric energy of the power system. Aiming at the problem of calculating the inter-turn short-circuit current of transformer, by testing the measured data of steady and transient state of transformer, a simulation model in the 3D finite element software—FLUX is established. On the basis of this model, the inter-turn fault simulation is conducted with different turns and at different positions. Meanwhile, considering the relationship between the self and mutual inductance of windings and the number of turns and positions of short-circuit fault, a method for calculating fault current is put forward according to the circuit voltage equation. Compared with the simulation results obtained by FLUX, the validity of the calculation method is verified. By means of the post-processing function of the FLUX software, the change rules of the internal electromagnetic field after different types of transformer inter-turn short-circuit faults are finally studied by comparison.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=inter-turn%20short-circuit%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">inter-turn short-circuit fault;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=fault%20current&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">fault current;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=simulation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">simulation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=internal%20magnetic%20field&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">internal magnetic field;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=transformer%20fault&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">transformer fault;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-07-02</p>
                                    <p>
                            <b>Fund：</b>
                                                        <span>supported by Science and Technology Project of the Education Department of Fujian Province(No.JAT160023);</span>
                    </p>
            </div>


        <!--brief start-->
                        <h3 id="64" name="64" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="65">随着特高压输电技术的不断进步以及智能电网和高压直流电网的大力建设,国内的专家和学者对直流电网故障进行了大量的研究<citation id="203" type="reference"><link href="2" rel="bibliography" /><link href="4" rel="bibliography" /><link href="6" rel="bibliography" /><link href="8" rel="bibliography" /><sup>[<a class="sup">1</a>,<a class="sup">2</a>,<a class="sup">3</a>,<a class="sup">4</a>]</sup></citation>,但对变压器故障研究较少。由于变压器的绕组结构和绕线方式越来越复杂,发生故障的概率也越来越大<citation id="202" type="reference"><link href="10" rel="bibliography" /><sup>[<a class="sup">5</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="66">从现场实际运行情况来看,大约60%～70%的变压器内部故障是由于绕组匝间绝缘损坏发展而来的<citation id="205" type="reference"><link href="12" rel="bibliography" /><link href="14" rel="bibliography" /><link href="16" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>,而变压器是包含磁路和电路的设备,所以差动保护原理并不完全适用于变压器,这也导致目前变压器保护的正确动作率还远低于发电机和系统的保护<citation id="204" type="reference"><link href="18" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="67">同时,变压器发生匝间故障后,短路匝内的电流可达额定值的几十倍,会造成铁芯局部饱和,改变漏磁场的大小和分布规律。如果任由此发展下去,可能会引发更严重的层间短路、相间短路等故障,甚至造成变压器烧毁,所以变压器内部故障分析计算仍然是继电保护的研究重点<citation id="206" type="reference"><link href="20" rel="bibliography" /><link href="22" rel="bibliography" /><link href="24" rel="bibliography" /><sup>[<a class="sup">10</a>,<a class="sup">11</a>,<a class="sup">12</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="68">文献<citation id="207" type="reference">[<a class="sup">13</a>]</citation>指出变压器绕组发生故障后,一、二次侧漏感之和不再是常数,而是随着故障发生的位置及类型而呈现非线性变化。文献<citation id="208" type="reference">[<a class="sup">14</a>]</citation>对变压器发生接地短路后的电感变化做了详细的理论推导,但忽略了绕组首末段磁力线的发散。文献<citation id="209" type="reference">[<a class="sup">15</a>]</citation>建立了多线圈耦合变压器内部故障模型,并根据内部故障后的节点导纳矩阵近似计算稳态电气量,但不能精确地反映故障位置。文献<citation id="210" type="reference">[<a class="sup">16</a>]</citation>根据变压器匝间故障时内部磁场的变化进行诊断,并利用仿真软件验证了方法的正确性,但利用磁场的变化进行绕组故障定位仍然对传感器精度有较高的要求<citation id="211" type="reference"><link href="32" rel="bibliography" /><sup>[<a class="sup">16</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="69">目前,国内外学者发现了变压器内部故障会导致绕组电感参数的改变,并提出了一些内部故障的其他保护方案<citation id="212" type="reference"><link href="34" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>。文献<citation id="213" type="reference">[<a class="sup">18</a>]</citation>根据变压器故障时的电流波形和相位特征,提出了一种抗电流互感器(TA)饱和的差动保护判据,可以较好地识别变压器区内和区外故障。文献<citation id="214" type="reference">[<a class="sup">19</a>]</citation>发现当串联变压器绕组输出电压不大时,匝间故障产生的差流较小,所以引入电压调整系数来提高差动保护的灵敏度。文献<citation id="215" type="reference">[<a class="sup">20</a>]</citation>通过获取变压器调压分接开关的实际挡位信息来调整纵差保护的平衡系数,可以改进纵差保护的动作特性,但其可靠性还需要进一步验证。</p>
                </div>
                <div class="p1">
                    <p id="70">综上所述,现有文献大都关注于漏电感的参数识别、故障识别判据的优化和新保护原理的开发等方面,而对变压器匝间故障后的绕组自感、互感参数的变化规律研究不太多,对变压器内部故障机理和故障电气量的准确计算还需要深入研究,对故障位置的判定还需要进一步探索,才能对已有的保护方案进行完善。</p>
                </div>
                <div class="p1">
                    <p id="71">本文研究了一次侧发生不同类型匝间故障后的电感参数变化,进而结合回路电压方程组计算故障电流,再利用三维有限元软件FLUX对一台20 kVA的单相隔离变压器进行建模仿真。通过对比计算值与仿真值,验证了计算方法的可靠性,进而对变压器内部电磁场的变化规律进行了探讨。</p>
                </div>
                <h3 id="72" name="72" class="anchor-tag"><b>1</b> 匝间短路故障电流理论计算</h3>
                <div class="p1">
                    <p id="73">由于目前大型变压器高压绕组采用了新型的纠结式线圈后,线圈绕制更加复杂,相邻线匝间的工频电压更高,所以匝间短路故障显著增加<citation id="216" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,同时变压器相间故障可以等效为特殊状态下的匝间短路,故研究匝间短路对变压器故障的分析具有普遍和现实意义<citation id="217" type="reference"><link href="44" rel="bibliography" /><sup>[<a class="sup">22</a>]</sup></citation>。而变压器发生匝间短路后,回路电压方程的电阻和电感参数发生了改变,并且与短路匝数和短路位置有关。</p>
                </div>
                <h4 class="anchor-tag" id="74" name="74"><b>1.1</b> 不同短路匝数</h4>
                <div class="p1">
                    <p id="75">双绕组变压器发生匝地短路,或者发生不考虑短路位置的变化,只分析短路匝数对变压器电气量影响的匝间短路时,可以等效为三绕组变压器第3绕组发生短路<citation id="218" type="reference"><link href="42" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,此时的简化模型如图1所示。</p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 不同短路匝数的匝间故障等效电路" src="Detail/GetImg?filename=images/DLXT201921026_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 不同短路匝数的匝间故障等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Inter-turn fault equivalent circuit with 
different short-circuit turns</b></p>

                </div>
                <div class="p1">
                    <p id="77">若短路匝数与一次侧总匝数之比为<i>m</i>(0&lt;<i>m</i>&lt;1),则有</p>
                </div>
                <div class="area_img" id="78">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921026_07800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="80">式中:<i>k</i><sub>ab</sub>,<i>k</i><sub>b2</sub>,<i>k</i><sub>a2</sub>分别为匝间故障后3个绕组之间的变比;<i>N</i><sub>1</sub>,<i>N</i><sub>2</sub>,<i>k</i>分别为变压器正常运行时的一次侧匝数、二次侧匝数和变比。</p>
                </div>
                <div class="p1">
                    <p id="81">变压器绕组发生轻微匝间故障时,短路绕组的电阻与等值电抗近似可比拟,故短路绕组的电阻应予以考虑,而各绕组电阻基本与匝数呈线性关系。</p>
                </div>
                <div class="area_img" id="82">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921026_08200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="84">式中:<i>R</i><sub>a</sub>,<i>R</i><sub>b</sub>和<i>N</i><sub>a</sub>,<i>N</i><sub>b</sub>分别为发生匝间故障后一次侧绕组a、绕组b的电阻分量和绕组匝数;<i>R</i><sub>1</sub>为一次侧绕组总电阻。</p>
                </div>
                <div class="p1">
                    <p id="85">由电路原理可知,<i>L</i><sub>1</sub>=<i>L</i><sub>a</sub>+<i>L</i><sub>b</sub>+2<i>M</i><sub>ab</sub>,其中<i>L</i><sub>1</sub>为正常无故障时一次侧绕组的自感,<i>L</i><sub>a</sub>为绕组a的自感,<i>L</i><sub>b</sub>为绕组b的自感,<i>M</i><sub>ab</sub>为绕组a和绕组b之间的互感<citation id="219" type="reference"><link href="46" rel="bibliography" /><sup>[<a class="sup">23</a>]</sup></citation>。</p>
                </div>
                <div class="p1">
                    <p id="86">一般近似认为变压器绕组自感与匝数的平方成正比<citation id="220" type="reference"><link href="48" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>,所以可得:</p>
                </div>
                <div class="p1">
                    <p id="87"><mathml id="188"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mfrac><mrow><mi>L</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow><mrow><mi>L</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></mfrac><mo>=</mo><mrow><mo>(</mo><mrow><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>a</mtext></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mtext>b</mtext></msub></mrow></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mn>2</mn></msup><mo>=</mo><mrow><mo>(</mo><mrow><mfrac><mrow><mn>1</mn><mo>-</mo><mi>m</mi></mrow><mi>m</mi></mfrac></mrow><mo>)</mo></mrow><msup><mrow></mrow><mn>2</mn></msup></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="88">由变压器理论得到变压器的漏磁系数为<citation id="221" type="reference"><link href="50" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>:</p>
                </div>
                <div class="p1">
                    <p id="89"><mathml id="189"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>σ</mi><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>=</mo><mn>1</mn><mo>-</mo><mfrac><mrow><mi>Μ</mi><msubsup><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow><mn>2</mn></msubsup></mrow><mrow><mi>L</mi><msub><mrow></mrow><mn>1</mn></msub><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></mfrac></mrow></math></mathml>      (4)</p>
                </div>
                <div class="p1">
                    <p id="90">由变压器空载和短路实验求得一次侧和二次侧绕组自感<i>L</i><sub>1</sub>,<i>L</i><sub>2</sub>,以及互感<i>M</i><sub>12</sub>,得到正常运行时的漏磁系数<i>σ</i><sub>12</sub>。变压器发生内部故障后,漏磁场分布会发生改变,并且故障电流的大小与漏磁的大小有关系<citation id="222" type="reference"><link href="52" rel="bibliography" /><sup>[<a class="sup">26</a>]</sup></citation>。根据该变压器的结构特点,以正常运行的漏磁系数修正匝间故障之后的漏磁系数<i>σ</i><sub>ab</sub>进行修正。</p>
                </div>
                <div class="p1">
                    <p id="91"><i>σ</i><sub>ab</sub>=[<i>m</i>(1-<i>m</i>)]<sup>2</sup><i>σ</i><sub>12</sub>      (5)</p>
                </div>
                <div class="p1">
                    <p id="92">联立上式可得:</p>
                </div>
                <div class="area_img" id="93">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921026_09300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="95">变压器一次侧拆分为2个绕组后,与二次侧绕组缠绕在不同的铁芯柱上,可由变压器互感的近似计算公式<citation id="223" type="reference"><link href="54" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>分别计算<i>M</i><sub>a2</sub>和<i>M</i><sub>b2</sub>。</p>
                </div>
                <div class="area_img" id="96">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921026_09600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="98">式中:<i>M</i><sub>a2</sub>和<i>M</i><sub>b2</sub>分别为绕组a,b与二次侧绕组之间的互感;<i>R</i><sub>m</sub>为变压器铁芯的磁阻。</p>
                </div>
                <div class="p1">
                    <p id="99">变压器发生匝间故障后,拆分为3个绕组的回路电压方程组为:</p>
                </div>
                <div class="area_img" id="100">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921026_10000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="102">式中:<mathml id="190"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub></mrow></math></mathml>为一次侧电压;<mathml id="191"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub></mrow></math></mathml>和<mathml id="192"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></math></mathml>分别为一次侧绕组a和b的电流;<i>R</i><sub>2</sub>和<mathml id="193"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub></mrow></math></mathml>为二次侧电阻和电流;<i>ω</i>为角频率;<i>Z</i><sub>L</sub>为负载阻抗。</p>
                </div>
                <div class="p1">
                    <p id="103">若将所有参数归算到一次侧未发生短路部分,则有<i>L</i><sub>2</sub>′=<i>k</i><mathml id="194"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mn>2</mn></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>L</i><sub>2</sub>,<i>L</i><sub>b</sub>′=<i>k</i><mathml id="195"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>L</i><sub>b</sub>,<i>Z</i><sub>L</sub>′=<i>k</i><mathml id="196"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mn>2</mn></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>Z</i><sub>L</sub>,<i>R</i><sub>2</sub>′=<i>k</i><mathml id="197"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mn>2</mn></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>R</i><sub>2</sub>,<i>R</i><sub>b</sub>′=<i>k</i><mathml id="198"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><msubsup><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext></mrow><mn>2</mn></msubsup></mrow></math></mathml><i>R</i><sub>b</sub>,<i>I</i><sub>2</sub>′=<i>I</i><sub>2</sub>/<i>k</i><sub>a2</sub>,<i>I</i><sub>12</sub>′=<i>I</i><sub>12</sub>/<i>k</i><sub>ab</sub>,<i>M</i><sub>a2</sub>′=<i>k</i><sub>a2</sub><i>M</i><sub>a2</sub>,<i>M</i><sub>ab</sub>′=<i>k</i><sub>ab</sub><i>M</i><sub>ab</sub>,<i>M</i><sub>b2</sub>′=<i>k</i><sub>a2</sub><i>k</i><sub>ab</sub><i>M</i><sub>b2</sub>。</p>
                </div>
                <div class="p1">
                    <p id="104">进行参数归算后,内部故障后的双绕组变压器就可以等效为三绕组变压器,具体计算过程如文献<citation id="224" type="reference">[<a class="sup">28</a>]</citation>所示。</p>
                </div>
                <h4 class="anchor-tag" id="105" name="105"><b>1.2</b> 不同短路位置</h4>
                <div class="p1">
                    <p id="106">变压器发生匝间短路后,如果要精细考虑短路位置变化对一、二次侧电压电流的影响,就必须将一次侧分为如图2所示的未短路绕组a、短路绕组b、未短路绕组c这3个部分。如果需要考虑折算,就需要等效为四绕组变压器,但四绕组变压器的等效电路比较复杂,所以直接以回路电压方程组求解会更加方便。</p>
                </div>
                <div class="area_img" id="107">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 不同短路位置的匝间故障等效电路" src="Detail/GetImg?filename=images/DLXT201921026_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 不同短路位置的匝间故障等效电路</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_107.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 Inter-turn fault equivalent circuit at 
different short-circuit positions</b></p>

                </div>
                <div class="p1">
                    <p id="108">由电路原理可知,多个电感串联之后的总电感为各自感的和再加上各互感的和的2倍,即</p>
                </div>
                <div class="p1">
                    <p id="109"><i>L</i><sub>1</sub>=<i>L</i><sub>a</sub>+<i>L</i><sub>b</sub>+<i>L</i><sub>c</sub>+2(<i>M</i><sub>ab</sub>+<i>M</i><sub>ac</sub>+<i>M</i><sub>bc</sub>)      (9)</p>
                </div>
                <div class="p1">
                    <p id="110">式中:<i>L</i><sub>c</sub>为一次侧绕组c的自感;<i>M</i><sub>ac</sub>和<i>M</i><sub>bc</sub>分别为一次侧绕组a,c和b,c之间的互感。</p>
                </div>
                <div class="p1">
                    <p id="111">若一次侧绕组b发生匝间短路,可以通过故障点距首端百分数<i>d</i>这一参数来模拟变压器线圈发生故障的位置<citation id="225" type="reference"><link href="58" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>。则绕组a、绕组c的匝数比<i>m</i><sub>a</sub>和<i>m</i><sub>c</sub>只与故障绕组的短路匝数比<i>m</i><sub>b</sub>和故障点距首端百分数<i>d</i>的取值有关。</p>
                </div>
                <div class="area_img" id="112">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921026_11200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="114">由于一次侧绕组分为3个部分,绕组相互之间的漏磁系数为:</p>
                </div>
                <div class="area_img" id="115">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921026_11500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="117">不妨令</p>
                </div>
                <div class="p1">
                    <p id="118" class="code-formula">
                        <mathml id="118"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>F</mi><mo stretchy="false">(</mo><mi>m</mi><msub><mrow></mrow><mtext>b</mtext></msub><mo>,</mo><mi>d</mi><mo stretchy="false">)</mo><mo>=</mo><mi>m</mi><msubsup><mrow></mrow><mtext>a</mtext><mn>2</mn></msubsup><mo>+</mo><mi>m</mi><msubsup><mrow></mrow><mtext>b</mtext><mn>2</mn></msubsup><mo>+</mo><mi>m</mi><msubsup><mrow></mrow><mtext>c</mtext><mn>2</mn></msubsup><mo>+</mo><mn>2</mn><mo stretchy="false">(</mo><mi>m</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>m</mi><msub><mrow></mrow><mtext>b</mtext></msub><msqrt><mrow><mn>1</mn><mo>-</mo><mi>σ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext></mrow></msub></mrow></msqrt><mo>+</mo></mtd></mtr><mtr><mtd><mi>m</mi><msub><mrow></mrow><mtext>a</mtext></msub><mi>m</mi><msub><mrow></mrow><mtext>c</mtext></msub><msqrt><mrow><mn>1</mn><mo>-</mo><mi>σ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub></mrow></msqrt><mo>+</mo><mi>m</mi><msub><mrow></mrow><mtext>b</mtext></msub><mi>m</mi><msub><mrow></mrow><mtext>c</mtext></msub><msqrt><mrow><mn>1</mn><mo>-</mo><mi>σ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>c</mtext></mrow></msub></mrow></msqrt><mo stretchy="false">)</mo><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="119">可得</p>
                </div>
                <div class="area_img" id="120">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921026_12000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="122">由于一、二次侧绕组分布在不同的铁芯柱上,所以一次侧绕组a,b,c与二次侧绕组的互感为:</p>
                </div>
                <div class="area_img" id="123">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921026_12300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="125">此时可列写稳态下的回路电压方程为:</p>
                </div>
                <div class="p1">
                    <p id="126" class="code-formula">
                        <mathml id="126"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mo>{</mo><mtable columnalign="left"><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>a</mtext></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mtext>a</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>j</mtext><mi>ω</mi><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mn>2</mn></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>=</mo><mi>R</mi><msub><mrow></mrow><mtext>b</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">(</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>b</mtext></mrow></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mtext>b</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mn>2</mn></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub><mo>=</mo><mi>R</mi><msub><mrow></mrow><mtext>c</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">(</mo><mi>L</mi><msub><mrow></mrow><mtext>c</mtext></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mtext>c</mtext></mrow></msub><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>j</mtext><mi>ω</mi><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mtext>c</mtext></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mn>0</mn><mo>=</mo><mi>R</mi><msub><mrow></mrow><mn>2</mn></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mo stretchy="false">(</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>a</mtext><mn>2</mn></mrow></msub><mo>+</mo><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>c</mtext><mn>2</mn></mrow></msub><mo stretchy="false">)</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mtext>j</mtext><mi>ω</mi><mi>Μ</mi><msub><mrow></mrow><mrow><mtext>b</mtext><mn>2</mn></mrow></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub><mo>+</mo><mtext>j</mtext><mi>ω</mi><mi>L</mi><msub><mrow></mrow><mn>2</mn></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub><mo>+</mo><mi>Ζ</mi><msub><mrow></mrow><mtext>L</mtext></msub><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub></mtd></mtr><mtr><mtd><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>1</mn></msub><mo>=</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>a</mtext></msub><mo>+</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi>U</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mtext>c</mtext></msub></mtd></mtr></mtable></mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>5</mn><mo stretchy="false">)</mo></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="127">通过线性代数求解以上方程组,即可求出一次侧电流<mathml id="199"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>1</mn></mrow></msub></mrow></math></mathml>、短路绕组电流<mathml id="200"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mrow><mn>1</mn><mn>2</mn></mrow></msub></mrow></math></mathml>和二次侧电流<mathml id="201"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi>Ι</mi></mstyle><mrow><mspace width="0.25em" /><mo>⋅</mo></mrow></mover><msub><mrow></mrow><mn>2</mn></msub></mrow></math></mathml>。</p>
                </div>
                <h3 id="228" name="228" class="anchor-tag">2 单相隔离变压器仿真</h3>
                <h4 class="anchor-tag" id="128" name="128"><b>2.1</b> 实际模型</h4>
                <div class="p1">
                    <p id="129">根据变压器厂家提供的设计图纸及相应的现场试验,本文中的单相隔离变压器基本技术参数如附录A表A1所示。为了更好地研究变压器的匝间短路特性,将短路处引出抽头,实际变压器模型如附录A图A1所示。</p>
                </div>
                <h4 class="anchor-tag" id="130" name="130"><b>2.2 FLUX 3D</b>模型</h4>
                <div class="p1">
                    <p id="131">根据单相变压器的几何尺寸,在FLUX 3D中建立该变压器的几何模型及相应的电路模型。图3(a)和(b)分别为变压器几何模型及相应的剖分网格图。其中,一次侧绕组为3层,分别为P1,P2,P3,每层有16匝;二次侧绕组为6层,分别为S1,S2,S3,S4,S5,S6,每层20匝。仿真电路如附录A图A2所示,一次侧接理想电压源,二次侧接给定负载<i>R</i><sub>L</sub>。</p>
                </div>
                <div class="area_img" id="132">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 变压器的几何模型和剖分网格图" src="Detail/GetImg?filename=images/DLXT201921026_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 变压器的几何模型和剖分网格图</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_132.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Geometry model and mesh grid 
diagram of transformer</b></p>

                </div>
                <h4 class="anchor-tag" id="133" name="133"><b>2.3</b> 模型准确性验证</h4>
                <div class="p1">
                    <p id="134">通过现场实验的测量数据与FLUX模型得到的仿真数据进行比对,验证变压器稳态、瞬态及匝间短路模型的准确性。</p>
                </div>
                <h4 class="anchor-tag" id="135" name="135"><b>2.3.1</b> 稳态模型验证</h4>
                <h4 class="anchor-tag" id="136" name="136">1)空载试验</h4>
                <div class="p1">
                    <p id="137">空载试验即变压器一次侧绕组接电源,而二次侧绕组开路,对应在FLUX 3D模型电路中的<i>R</i><sub>L</sub>阻值为10<sup>8</sup> Ω。一次侧电压变化范围为20.23～199.5 V,利用示波器测量得到空载电流总有效值,得到的空载特性曲线如附录A图A3所示。</p>
                </div>
                <h4 class="anchor-tag" id="138" name="138">2)短路试验</h4>
                <div class="p1">
                    <p id="139">考虑到试验人员和设备的安全,给变压器二次侧绕组加电源,而一次侧绕组短路。电压源电压变化范围为21.1～161.2 V,在FLUX 3D仿真电路中,其<i>R</i><sub>L</sub>阻值设定为10<sup>-8</sup> Ω,相当于短路。</p>
                </div>
                <div class="p1">
                    <p id="140">该变压器的短路电压与电流的关系曲线如附录A图A4所示,直线的斜率就是短路阻抗。其中二次侧流过额定电流时,二次侧短路电压的仿真值与测量值的偏差为<i>ε</i>,即</p>
                </div>
                <div class="p1">
                    <p id="141" class="code-formula">
                        <mathml id="141"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><mo>=</mo><mfrac><mrow><mn>1</mn><mn>3</mn><mn>6</mn><mo>.</mo><mn>2</mn><mspace width="0.25em" /><mtext>V</mtext><mo>-</mo><mn>1</mn><mn>4</mn><mn>4</mn><mo>.</mo><mn>7</mn><mspace width="0.25em" /><mtext>V</mtext></mrow><mrow><mn>1</mn><mn>4</mn><mn>4</mn><mo>.</mo><mn>7</mn><mspace width="0.25em" /><mtext>V</mtext></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo>=</mo><mo>-</mo><mn>5</mn><mo>.</mo><mn>9</mn><mn>1</mn><mi>%</mi></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="142" name="142">3)额定运行</h4>
                <div class="p1">
                    <p id="143">在变压器一次侧绕组输入额定电压,而二次侧绕组接额定负载,在附录A图A2所示的仿真电路中,其<i>R</i><sub>L</sub>阻值为9.73 Ω。额定运行时,电压、电流测量值与仿真值的数据如附录A表A2所示,误差绝对值均小于3%。</p>
                </div>
                <h4 class="anchor-tag" id="144" name="144"><b>2.3.2</b> 瞬态仿真模型验证</h4>
                <div class="p1">
                    <p id="145">在一次侧接电压源,二次侧带负载,同时在负载两端并联一个开关S,当变压器稳定运行一段时间后,此时开关合闸(即负载被短路)。由于进行瞬态短路实验之前,变压器运行于带负载2 s后,已进入稳定状态,且验证时也将带载运行一并验证,因此,无须考虑变压器铁芯的剩磁问题。</p>
                </div>
                <div class="p1">
                    <p id="146">由于一次侧电流较大,对系统其他设备冲击影响大,开关动作前、后一次侧电流仿真与测量数据如附录A图A5所示,曲线吻合度较好。当<i>t</i>=2.008 8 s时,一次侧冲击电流最大值的误差大小为<i>ε</i>,即</p>
                </div>
                <div class="p1">
                    <p id="147" class="code-formula">
                        <mathml id="147"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><mo>=</mo><mfrac><mrow><mn>1</mn><mn>5</mn><mn>1</mn><mo>.</mo><mn>0</mn><mn>0</mn><mn>8</mn><mspace width="0.25em" /><mtext>A</mtext><mo>-</mo><mn>1</mn><mn>4</mn><mn>6</mn><mspace width="0.25em" /><mtext>A</mtext></mrow><mrow><mn>1</mn><mn>4</mn><mn>6</mn><mspace width="0.25em" /><mtext>A</mtext></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo>=</mo><mn>3</mn><mo>.</mo><mn>4</mn><mn>2</mn><mi>%</mi></mrow></math></mathml>
                    </p>
                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>2.3.3</b> 一次侧单层绕组短接试验验证</h4>
                <div class="p1">
                    <p id="149">测试平台的电压源为一台60 kW的三相调压变压器,在开关动作前施加电压为28.58 V,负载<i>R</i><sub>L</sub>阻值为6.67 Ω(为纯电阻负载时的电阻);在附录A图A2所示的仿真电路中短接绕组P1。</p>
                </div>
                <div class="p1">
                    <p id="150">由于波形曲线走势与附录A图A5类似,仿真曲线与测量曲线基本吻合。当<i>t</i>=2.006 s时,一次侧冲击电流最大值的误差为<i>ε</i>,即</p>
                </div>
                <div class="p1">
                    <p id="151" class="code-formula">
                        <mathml id="151"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>ε</mi><mo>=</mo><mfrac><mrow><mn>3</mn><mn>6</mn><mn>3</mn><mo>.</mo><mn>8</mn><mn>5</mn><mn>8</mn><mspace width="0.25em" /><mtext>A</mtext><mo>-</mo><mn>3</mn><mn>7</mn><mn>6</mn><mspace width="0.25em" /><mtext>A</mtext></mrow><mrow><mn>3</mn><mn>7</mn><mn>6</mn><mspace width="0.25em" /><mtext>A</mtext></mrow></mfrac><mo>×</mo><mn>1</mn><mn>0</mn><mn>0</mn><mi>%</mi><mo>=</mo><mo>-</mo><mn>3</mn><mo>.</mo><mn>2</mn><mn>3</mn><mi>%</mi></mrow></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="152">综上所述,通过仿真数据与测量数据的比对发现,其误差绝对值均小于10%,即变压器稳态、瞬态及匝间短路模型准确性验证完毕,可以基于此准确模型进行下一步的匝间故障仿真研究。</p>
                </div>
                <h3 id="153" name="153" class="anchor-tag"><b>3</b> 一次侧匝间短路仿真</h3>
                <div class="p1">
                    <p id="154">利用验证后的变压器模型研究一次侧匝间短路特性:①不同短路匝数;②不同短路位置。为了让匝间短路故障特征更加明显,开关合闸设为电压过零点时刻。</p>
                </div>
                <h4 class="anchor-tag" id="155" name="155"><b>3.1</b> 短路匝数</h4>
                <div class="p1">
                    <p id="156">模拟一次侧发生匝间短路是在一次侧接额定电压,二次侧接额定负载,一次侧短路匝位置并联一个开关,通过合闸开关动作模拟匝间短路。</p>
                </div>
                <h4 class="anchor-tag" id="157" name="157"><b>3.1.1</b> 仿真模型</h4>
                <div class="p1">
                    <p id="158">从一次侧绕组第2匝首端开始模拟匝间短路,此时绕组1被分割成3个部分,分别为P11,P12和P13,根据仿真设置P11始终为1匝,P12分别为3,6,9,12和14对应着不同的短路绕组匝数。</p>
                </div>
                <h4 class="anchor-tag" id="159" name="159"><b>3.1.2</b> 电流变化</h4>
                <div class="p1">
                    <p id="160">根据正常变压器空载和短路测量实验结合公式理论计算,随着短路匝数的增加,变压器一次侧绕组未发生短路部分a的自感逐渐减小、发生短路部分b的自感逐渐增大,这与一次绕组分为两部分后,各自的匝数占比变化规律相同,而两绕组之间的互感<i>M</i><sub>ab</sub>呈现出先增后减的趋势,但<i>L</i><sub>a</sub>+<i>L</i><sub>b</sub>+2<i>M</i><sub>ab</sub>的结果是常数。</p>
                </div>
                <div class="p1">
                    <p id="161">根据匝间短路后的电阻和电感量计算一次侧电流如图4(a)所示。变压器发生匝间短路时,相当于三绕组变压器第3绕组发生短路,为了保持平衡,一次侧电流激增。同时随着短路匝数的增加,一次侧电流变化幅度为额定值的几十倍,理论计算值与仿真值的变化趋势相同。二次侧电流变化如图4(b)所示,电流变化非常小,这主要是因为二次侧通过磁路与一次侧的电路进行了隔离,并且变压器匝间短路前后主磁通变化很小,所以感应电动势变化也较小,二次侧电流基本不改变,且电流变比不再符合正常时的变比关系。</p>
                </div>
                <div class="area_img" id="162">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图4 不同短路匝数下的一、二次电流" src="Detail/GetImg?filename=images/DLXT201921026_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图4 不同短路匝数下的一、二次电流</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_162.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.4 Primary-side current and secondary-side 
current with different short-circuit turns</b></p>

                </div>
                <h4 class="anchor-tag" id="163" name="163"><b>3.1.3</b> 内部磁场分析</h4>
                <div class="p1">
                    <p id="164">由于匝间短路后较大的电流会导致铁芯部分饱和,更会改变漏磁场的大小和分布规律<citation id="226" type="reference"><link href="60" rel="bibliography" /><link href="62" rel="bibliography" /><sup>[<a class="sup">30</a>,<a class="sup">31</a>]</sup></citation>,下文主要对变压器正常运行和一次侧发生6匝短路后的内部电磁场进行详细的对比分析。</p>
                </div>
                <h4 class="anchor-tag" id="165" name="165">1)磁场强度</h4>
                <div class="p1">
                    <p id="166">附录A图A6为变压器正常运行及一次侧匝间短路的磁场强度大小分布云图。当变压器正常运行时,高、低压绕组产生的漏磁场强度较为均匀;当一次侧绕组发生匝间短路时,短路绕组内环流及一次侧绕组产生的安匝数(线圈匝数与线圈通过的电流的乘积)都较大,此时一次侧的漏磁场强度都比正常运行时更大,由于一次侧和短路绕组内环流产生的不平衡安匝数进而产生横向漏磁,此时短路位置附近漏磁场不平衡,并且短路匝数越多,故障点周围漏磁场分布就越不均匀。</p>
                </div>
                <h4 class="anchor-tag" id="167" name="167">2)磁力线分布</h4>
                <div class="p1">
                    <p id="168">从附录A图A7可以看出,当变压器正常运行时一、二次绕组磁场强度大小较为均匀,磁力线走向较有规律,基本上沿绕组轴向分布;当变压器一次侧发生匝间短路时,特别是故障绕组P12附近产生的磁感强度很大,绕组的其他地方较小,此外磁力线走向较为紊乱,并且故障绕组P12附近磁力线走向发生偏转,朝短路绕组两端射出,基本是垂直与故障绕组的横向分布。</p>
                </div>
                <div class="p1">
                    <p id="169">由以上分析可见,变压器内部磁场对匝间故障比较敏感,所以分析内部磁场变化对变压器故障诊断是一种有效的方法和途径。</p>
                </div>
                <h4 class="anchor-tag" id="170" name="170">3)磁导率分布</h4>
                <div class="p1">
                    <p id="171">变压器正常运行和一次侧发生6匝短路后的铁芯磁导率分布如附录A图A8所示。可以看出,当变压器正常运行时铁芯相对磁导率基本都在5 617以上,此时铁芯没有饱和;而变压器一次侧发生6匝短路后。</p>
                </div>
                <div class="p1">
                    <p id="172">由图5可知,一次侧电流为额定电流的14倍左右,但P11的匝数较少,安匝数较小,所以绕组P11处的铁芯没有出现饱和,短路绕组P12匝内环流方向与一次侧电流方向相反,绕组P12处的铁芯也未出现饱和,而绕组P13的安匝数非常大,所以P13处的铁芯及下铁轭出现部分饱和,相对磁导率基本在1 000左右。而二次侧绕组安匝数变化很小,只有下铁轭部分的绕组处铁芯受一次侧影响而出现部分饱和。</p>
                </div>
                <div class="area_img" id="173">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图5 不同短路位置的一、二次电流" src="Detail/GetImg?filename=images/DLXT201921026_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图5 不同短路位置的一、二次电流</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_173.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.5 Primary-side current and secondary-side current 
at different short-circuit positions</b></p>

                </div>
                <h4 class="anchor-tag" id="174" name="174"><b>3.2</b> 短路位置</h4>
                <div class="p1">
                    <p id="175">进行不同位置的匝间故障仿真时,变压器几何模型和仿真电路均被分割为3个部分,固定短路绕组P12为3匝,改变短路匝中心故障点距离绕组首端的百分比<i>d</i>就可以进行不同位置的匝间故障仿真。给定的电压、负载及开关动作的时间设置都与3.1节一致。</p>
                </div>
                <h4 class="anchor-tag" id="176" name="176">1)电流变化</h4>
                <div class="p1">
                    <p id="177">根据不同位置的匝间短路后的电阻和电感参数计算出一次侧电流,并与仿真值进行对比。如图5(a)所示,理论计算值会略大于仿真值,但两者的变化趋势相同,并且短路位置在绕组中部与二次侧的耦合最好,漏磁最小,相应的电流最大,为额定电流的6.6倍。而短路发生在绕组首端或末端时,漏磁场较大,故障电流会相对小一些。</p>
                </div>
                <div class="p1">
                    <p id="178">由于二次侧为功率需求侧,所以一次侧发生不同位置的匝间短路后,如图5(b)所示,二次侧电流的变化趋势虽与一次侧相同,但电流的变化幅度非常小,基本在额定值附近发生较小的波动,并且理论计算值一直略小于仿真值,不同短路位置下二次侧电流的计算值与仿真值误差恰好与一次侧变化规律相反。由此可见,短路位置越靠近绕组首末两端,匝间短路电流越小。对于保护而言,如果灵敏度校验时能够检测出位于两端的故障,那么就一定能检测出位于其他部位的故障。</p>
                </div>
                <h4 class="anchor-tag" id="179" name="179">2)内部磁场分析</h4>
                <div class="p1">
                    <p id="180">由于匝间短路发生在绕组中部和绕组首末端是2种比较特殊的故障情况,所以主要对匝间短路发生在绕组首端和绕组中部的变压器内部电磁场进行详细比较。</p>
                </div>
                <div class="p1">
                    <p id="181">从附录A图A9漏磁场的磁力线分布来看,一次绕组的匝数和层数比二次绕组少,所以二次绕组漏磁场磁力线分布更加密集,但大小要比一次侧小。此外,发生匝间短路后,磁力线走向发生偏转,朝短路绕组两端射出,导致横向漏磁场较大,漏磁场分布的不均匀度会随着故障位置往中间偏移而降低。</p>
                </div>
                <div class="p1">
                    <p id="182">附录A图A10为绕组首端和绕组中部发生匝间短路后的铁芯磁导率分布。可以看出,绕组首端发生匝间短路后,只有部分区域发生较小程度的饱和,但相对磁导率都在2 652以上,所以铁芯基本工作在磁化曲线的线性区域,没有进入饱和区域;而绕组中部发生匝间短路后,故障处以下的绕组由于受较大的一次侧电流影响,对应的铁芯以及部分下铁轭磁导率大概为几百,已经出现了较大程度的饱和。因此,匝间短路发生在绕组首端时的铁芯饱和程度比绕组中部更为严重,饱和区域范围更大。</p>
                </div>
                <h3 id="183" name="183" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="184">本文从变压器绕组之间的自感和互感出发,研究了一次侧发生不同类型匝间短路的电感参数变化规律,进而通过回路电压方程组求解故障电流,再利用FLUX软件进行匝间故障的建模仿真,验证了计算方法的准确性。</p>
                </div>
                <div class="p1">
                    <p id="185">可见,一次侧发生不同匝数的匝间短路时,绕组电感参数非线性变化,并且随着短路匝数的增加,一次侧电流持续剧烈增加,而二次侧电流变化却非常小。短路绕组处磁力线走向发生横向偏转,铁芯已经出现较大区域的饱和。</p>
                </div>
                <div class="p1">
                    <p id="186">当一次侧发生不同位置的匝间短路时,变压器一、二次电流都呈现出中间大、两边小的共同趋势,并且在一次侧首端发生匝间短路时,漏磁场变化程度比绕组中部更大,铁芯的饱和程度也更加严重。笔者下一步将计算变压器故障后绕组电气量的瞬态波形,并结合内部磁场分析,推进变压器内部故障的准确定位。</p>
                </div>
                <div class="p1">
                    <p id="187">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="227" name="227" class="anchor-tag">附录A</h3>
                <div class="area_img" id="229">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A1 隔离变压器实物图" src="Detail/GetImg?filename=images/DLXT201921026_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A1 隔离变压器实物图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_22900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A1 Isolation transformer</p>

                </div>
                <div class="area_img" id="230">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A2 稳态电路图" src="Detail/GetImg?filename=images/DLXT201921026_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A2 稳态电路图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_23000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A2 Steady state circuit</p>

                </div>
                <div class="area_img" id="231">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A3 空载特性曲线" src="Detail/GetImg?filename=images/DLXT201921026_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A3 空载特性曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_23100.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A3 No-load curve</p>

                </div>
                <div class="area_img" id="232">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A4 短路特性曲线" src="Detail/GetImg?filename=images/DLXT201921026_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A4 短路特性曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_23200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A4 Short-circuit curve</p>

                </div>
                <div class="area_img" id="233">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A5 瞬态模型验证的一次侧电流曲线" src="Detail/GetImg?filename=images/DLXT201921026_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A5 瞬态模型验证的一次侧电流曲线  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_23300.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A5 Primary side current curve of transient model</p>

                </div>
                <div class="area_img" id="234">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A6 额定运行与6匝短路的磁场强度分布云图" src="Detail/GetImg?filename=images/DLXT201921026_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A6 额定运行与6匝短路的磁场强度分布云图  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_23400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A6 Magnetic field intensity distribution cloud diagram of rated operation and 6-turn short circuit</p>

                </div>
                <div class="area_img" id="235">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A7 额定运行与6匝短路的磁力线分布" src="Detail/GetImg?filename=images/DLXT201921026_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A7 额定运行与6匝短路的磁力线分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_23500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A7 Distribution of magnetic force lines with rated operation and 6-turn short circuit</p>

                </div>
                <div class="area_img" id="236">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A8 额定运行与6匝短路的磁导率分布" src="Detail/GetImg?filename=images/DLXT201921026_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A8 额定运行与6匝短路的磁导率分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_23600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A8 Magnetic conductivity distribution of rated operation and 6-turn short circuit</p>

                </div>
                <div class="area_img" id="237">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A9 不同短路位置的磁力线分布" src="Detail/GetImg?filename=images/DLXT201921026_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A9 不同短路位置的磁力线分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_23700.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A9 Distribution of magnetic lines at different short-circuit positions</p>

                </div>
                <div class="area_img" id="238">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图A10 不同短路位置的磁导率分布" src="Detail/GetImg?filename=images/DLXT201921026_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit">图A10 不同短路位置的磁导率分布  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_23800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit">Fig.A10 Magnetic permeability distribution at different short-circuit positions</p>

                </div>
                <div class="area_img" id="239">
                                            <p class="img_tit">
                                                表A1 变压器参数
                                                    <br />
                                                Table A1 Transformer parameter
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921026_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 变压器参数" src="Detail/GetImg?filename=images/DLXT201921026_23900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <div class="area_img" id="240">
                                            <p class="img_tit">
                                                表A2 额定运行仿真数据
                                                    <br />
                                                Table A2 Simulation data of rated operation
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921026_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921026_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921026_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A2 额定运行仿真数据" src="Detail/GetImg?filename=images/DLXT201921026_24000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="2">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD57BED661C349CF39BF9385F39E24B66C&amp;v=MDcxNjdoeGJtK3dxcz1OajdCYXJhL2JLUzRxWWxFRitnTEJROVB6QjlobkRaK1FIcVVyeHRBZTdibVE3enNDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cA==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b> WANG M,BEERTEN J,HERTEM D V.Frequency domain based DC fault analysis for bipolar HVDC grids[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):548-559.
                            </a>
                        </p>
                        <p id="4">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDECE27D29364FE488ADEFC7D81611C7D6&amp;v=MzAxOTFNWiswTGVnazl4eDVpbmtvTE8zaVdwQk16ZUxQblFzNlpDT052RlNpV1dyN0pJRnBtYUJ1SFlmT0dRbGZCckxVMDV0cGh4Ym0rd3FzPU5qN0Jhc2JMYTlQTDI0MQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b> YU Xinyu,WEI Yingdong,JIANG Qirong,et al.Neutral-point-clamped hybrid multilevel converter with DC fault blocking capability for medium-voltage DC transmission[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):524-536.
                            </a>
                        </p>
                        <p id="6">
                            <a id="bibliography_3" target="_blank" href="http://scholar.cnki.net/result.aspx?q=DC fault analysis for modular multilevel converter-based system">

                                <b>[3]</b> LI Bin,HE Jiawei,TIAN Jie,et al.DC fault analysis for modular multilevel converter-based system[J].Journal of Modern Power Systems and Clean Energy,2017,5(2):275-282.
                            </a>
                        </p>
                        <p id="8">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJDA43545CBE7D0EEB9113040E5119FBC0F&amp;v=MDQ1NjBGU2lXV3I3SklGcG1hQnVIWWZPR1FsZkJyTFUwNXRwaHhibSt3cXM9Tmo3QmFzSzhIZFRJcXZ3M0VleDdEQWxNdlI4UzZ6eDlUSCtYcVJNMGNNVG1OcnJwQ09Odg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b> HALEEM N M,RAJAPAKSE A D.Application of new directional logic to improve DC side fault discrimination for high resistance faults in HVDC grids[J].Journal of Modern Power Systems and Clean Energy,2017,5(4):560-573.
                            </a>
                        </p>
                        <p id="10">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=2006073683.nh&amp;v=MjUwMzdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjNMVjEyN0dMTy9IZGZFckpFYlA=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b> 胡冠中.变压器绕组内部短路故障的数值模拟方法研究[D].杭州:浙江大学,2006.HU Guanzhong.Research on numerical simulation method of internal short circuit faults in transformer windings[D].Hangzhou:Zhejiang University,2006.
                            </a>
                        </p>
                        <p id="12">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200516008&amp;v=MjU4MzMzenFxQnRHRnJDVVI3cWZadVpzRnlua1VyM0xJVHJCZmJHNEh0VE5xWTlGYklRS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b> 周玉兰,王玉玲,赵曼勇.2004年全国电网继电保护与安全自动装置运行情况[J].电网技术,2005,29(16):42-48.ZHOU Yulan,WANG Yuling,ZHAO Manyong.Statistics of operation situation of protective relayings and automation devices of power systems of China in 2004[J].Power System Technology,2005,29(16):42-48.
                            </a>
                        </p>
                        <p id="14">
                            <a id="bibliography_7" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200816004&amp;v=MTAzNzgzTElUckJmYkc0SHRuTnFZOUZZSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[7]</b> 沈晓凡,舒治淮,刘宇,等.2009年国家电网公司继电保护装置运行情况[J].电网技术,2008,32(16):5-8.SHEN Xiaofan,SHU Zhihuai,LIU Yu,et al.Statistics and analysis on operation situation of protective relayings of State Grid Corporation of China in 2009[J].Power System Technology,2008,32(16):5-8.
                            </a>
                        </p>
                        <p id="16">
                            <a id="bibliography_8" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Status and trends in transformer monitoring">

                                <b>[8]</b> BENGTSSON C.Status and trends in transformer monitoring[J].IEEE Transactions on Power Delivery,1996,11(3):1379-1384.
                            </a>
                        </p>
                        <p id="18">
                            <a id="bibliography_9" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200519008&amp;v=MTc0Njc0SHRUTnBvOUZiSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXIzTFB5clBiYkc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[9]</b> 张雪松,何奔腾.变压器励磁涌流的相移比较鉴别方法[J].中国电机工程学报,2005,25(19):43-47.ZHANG Xuesong,HE Benteng.A new method to identify inrush current by phasor comparison[J].Proceedings of the CSEE,2005,25(19):43-47.
                            </a>
                        </p>
                        <p id="20">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DGJS201212027&amp;v=MDU0MDhIOVBOclk5SFk0UUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjNMSVNyQmZiRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b> 王雪,王增平.基于广义基波功率的新型变压器主保护方案[J].电工技术学报,2012,27(12):191-198.WANG Xue,WANG Zengping.Novel transformer main protection scheme based on generalized fundamental power[J].Transactions of China Electrotechnical Society,2012,27(12):191-198.
                            </a>
                        </p>
                        <p id="22">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=JDQW201302005&amp;v=Mjg1MzJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjNMTHluYWViRzRIOUxNclk5RllZUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b> 王增平,姜宪国,张执超,等.智能电网环境下的继电保护[J].电力系统保护与控制,2013,26(2):13-18.WANG Zengping,JIANG Xianguo,ZHANG Zhichao,et al.Relay protection for smart grid[J].Power System Protection and Control,2013,26(2):13-18.
                            </a>
                        </p>
                        <p id="24">
                            <a id="bibliography_12" >
                                    <b>[12]</b>
                                 王嫱.基于电流比变化量的电力变压器内部匝间短路保护方法[D].重庆:重庆大学,2013.WANG Qiang.A protection method of transformer inter-turn short circuit based on the variation of current ration[D].Chongqing:Chongqing University,2013.
                            </a>
                        </p>
                        <p id="26">
                            <a id="bibliography_13" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200719008&amp;v=MDM3NDM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjNMUHlyUGJiRzRIdGJOcG85RmJJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[13]</b> 王增平,马静.基于等效瞬时漏感与回路方程的变压器保护原理[J].中国电机工程学报,2007,27(19):39-44.WANG Zengping,MA Jing.A novel principle of transformer protection based on equivalent instantaneous leakage inductance and loop equation[J].Proceedings of the CSEE,2007,27(19):39-44.
                            </a>
                        </p>
                        <p id="28">
                            <a id="bibliography_14" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transformer model for winding fault studies">

                                <b>[14]</b> BASTARD P,BERTRAND P,MEUNIER M.A transformer model for winding fault studies[J].IEEE Transactions on Power Delivery,2002,9(2):690-699.
                            </a>
                        </p>
                        <p id="30">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200621027&amp;v=MTAwMTJGeW5rVXIzTFB5clBiYkc0SHRmT3JvOUhZNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b> 丁平,龚庆武,陈伟,等.基于多线圈耦合的变压器数学模型及其应用[J].中国电机工程学报,2006,26(21):166-171.DING Ping,GONG Qingwu,CHEN Wei,et al.A transformer model based on coupling multi-windings and its application research[J].Proceedings of the CSEE,2006,26(21):166-171.
                            </a>
                        </p>
                        <p id="32">
                            <a id="bibliography_16" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201112013&amp;v=MTQ5MzRua1VyM0xJU0hUZXJHNEg5RE5yWTlFWjRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[16]</b> 郑涛,树玉增,董淑惠,等.基于漏感变化的变压器式可控高抗匝间保护新原理[J].电力系统自动化,2011,35(12):65-69.ZHENG Tao,SHU Yuzeng,DONG Shuhui,et al.Inter-turn faults protection for transformer type controllable shunt reactor based on leakage inductance change[J].Automation of Electric Power Systems,2011,35(12):65-69.
                            </a>
                        </p>
                        <p id="34">
                            <a id="bibliography_17" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC200621002&amp;v=MjgyOTR6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXIzTFB5clBiYkc0SHRmT3JvOUZab1FLREg4NHZSNFQ2ajU0TzM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[17]</b> 王赞基,唐起超,刘秀成.电力变压器内部短路故障对短路电抗的影响[J].中国电机工程学报,2006,26(21):15-21.WANG Zanji,TANG Qichao,LIU Xiucheng.Effects of internal short circuit faults on short circuit reactance of power transformer[J].Proceedings of the CSEE,2006,26(21):15-21.
                            </a>
                        </p>
                        <p id="36">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201904018&amp;v=MTU0OTdJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjNMSVNIVGVyRzRIOWpNcTQ5RWI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b> 翁汉琍,王胜,林湘宁,等.基于波形相似度的抗电流互感器饱和变压器相位差动保护[J].电力系统自动化,2019,43(4):132-138.DOI:10.7500/AEPS20180412004.WENG Hanli,WANG Sheng,LIN Xiangning,et al.Waveform similarity based transformer phase differential protection against current transformer saturation[J].Automation of Electric Power Systems,2019,43(4):132-138.DOI:10.7500/AEPS20180412004.
                            </a>
                        </p>
                        <p id="38">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201824014&amp;v=MTM4ODM0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjNMSVNIVGVyRzRIOW5PcTQ5RVlJUUtESDg=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b> 王毅,顾乔根,张晓宇,等.UPFC串联变压器匝间故障特性分析[J].电力系统自动化,2018,42(24):98-104.DOI:10.7500/AEPS20171211001.WANG Yi,GU Qiaogen,ZHANG Xiaoyu,et al.Analysis of inter-turn fault characteristics of UPFC series transformer[J].Automation of Electric Power Systems,2018,42(24):98-104.DOI:10.7500/AEPS20171211001.
                            </a>
                        </p>
                        <p id="40">
                            <a id="bibliography_20" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201906020&amp;v=Mjk2MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VyM0xJU0hUZXJHNEg5ak1xWTlIWklRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[20]</b> 倪传坤,于同伟,邓茂军,等.基于GOOSE网络的智能变电站变压器纵差保护方案[J].电力系统自动化,2019,43(6):1-5.DOI:10.7500/AEPS20180528008.NI Chuankun,YU Tongwei,DENG Maojun,et al.Transformer longitudinal differentia protection based on GOOSE network in smart substation[J].Automation of Electric Power Systems,2019,43(6):1-5.DOI:10.7500/AEPS20180528008.
                            </a>
                        </p>
                        <p id="42">
                            <a id="bibliography_21" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0000000000351488&amp;v=MzE0MzVNcjR4QVplOEhCQk04enhVU21EZDlTSDduM3hFOWZidm5LcmlmWmVadkZ5bm5VNzdKSVZ3WFZWMjdIck80SHRI&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[21]</b> 王维俭,侯炳蕴.大型机组继电保护理论[M].北京:水利水电出版社,1982.WANG Weijian,HOU Bingyun.Relay protection theory of large-scale units[M].Beijing:Water Conservancy and Hydropower Press,1982.
                            </a>
                        </p>
                        <p id="44">
                            <a id="bibliography_22" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201009016&amp;v=MTA4NDJDVVI3cWZadVpzRnlua1VyM0xJU0hUZXJHNEg5SE1wbzlFWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[22]</b> 华煌圣,游大海,王阳光,等.基于等效电路的变压器保护原理性能分析与判据改进[J].电力系统自动化,2010,34(9):72-76.HUA Huangsheng,YOU Dahai,WANG Yangguang,et al.Performance analysis and criterion improvement for transformer protection theory based on transformer equivalent circuit[J].Automation of Electric Power Systems,2010,34(9):72-76.
                            </a>
                        </p>
                        <p id="46">
                            <a id="bibliography_23" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200412012&amp;v=MDA4MTJPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcjNMSVRyQmZiRzRIdFhOclk5RVpvUUtESDg0dlI0VDZqNTQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[23]</b> 王雪,王增平.变压器内部故障仿真模型的设计[J].电网技术,2004,28(12):50-52.WANG Xue,WANG Zengping.Study of simulation of transformer with internal faults[J].Power System Technology,2004,28(12):50-52.
                            </a>
                        </p>
                        <p id="48">
                            <a id="bibliography_24" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DWJS200201002&amp;v=MjQyOTVrVXIzTElUckJmYkc0SHRQTXJvOUZab1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW4=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[24]</b> 黄登峰,郁惟镛.基于模糊集合理论的变压器匝间短路保护算法及仿真研究[J].电网技术,2002,26(1):11-14.HUANG Dengfeng,YU Weiyong.A fuzzy set theory based protection algorithm for turn to turn fault of power transformer and its simulation[J].Power System Technology,2002,26(1):11-14.
                            </a>
                        </p>
                        <p id="50">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Electrical machines:an introduction to the basics">

                                <b>[25]</b> THEODOR B,HEINRICH S.Electrical machines:an introduction to the basics[M].Vienna:Spring-Verlag,1944.
                            </a>
                        </p>
                        <p id="52">
                            <a id="bibliography_26" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CDFD&amp;filename=2005100001.nh&amp;v=MDA3ODM3RzdLNEh0SE1ycEViUElRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VyM0xWMTI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[26]</b> 徐岩.电力变压器内部故障数字仿真及其保护新原理的研究[D].保定:华北电力大学,2005.XU Yan.Research on the digital simulation of power transformer internal faults and new transformer protection principles[D].Baoding:North China Electric Power University,2005.
                            </a>
                        </p>
                        <p id="54">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Transformer engineering:design,technology,and diagnostics">

                                <b>[27]</b> KULKARNI S V,KHAPARDE S A.Transformer engineering:design,technology,and diagnostics[M].2nd ed.Cleveland:CRC Press,2012.
                            </a>
                        </p>
                        <p id="56">
                            <a id="bibliography_28" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CBBD&amp;filename=0007030022882999&amp;v=MjkzNjduVTc3SklWd1hWVjI3R2JPN0h0SE9yWWROWnVJR0JSTTh6eFVTbURkOVNIN24zeEU5ZmJ2bktyaWZaZVp2Rnlu&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[28]</b> 李发海,朱东起.电机学[M].2版.北京:科学出版社,1991.LI Fahai,ZHU Dongqi.Electrical engineering[M].2nd ed.Beijing:Science Press,1991.
                            </a>
                        </p>
                        <p id="58">
                            <a id="bibliography_29" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=ZGDC201401022&amp;v=MTg2NDFyQ1VSN3FmWnVac0Z5bmtVcjNMUHlyUGJiRzRIOVhNcm85SFpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[29]</b> 闫晨光,张保会,郝治国,等.电力变压器油箱内部故障压力特征建模及仿真[J].中国电机工程学报,2014,34(1):179-185.YAN Chenguang,ZHANG Baohui,HAO Zhiguo,et al.Modeling and simulation of pressure characteristics of power transformer tanks’ internal faults[J].Proceedings of the CSEE,2014,34(1):179-185.
                            </a>
                        </p>
                        <p id="60">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=XAJT904.002&amp;v=MjczOTNIdnIzMzAzZWJDVVJidWZaT2R2RmlublVBPT1QU3pCZXJxNEdzL01yNDBxWWVzTURRNHh6eFlTNzB4K1E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b> 王晓彤,牛晓民,施围.电磁暂态计算中新的变压器模型[J].西安交通大学学报,1999,33(4):13-16.WANG Xiaotong,NIU Xiaomin,SHI Wei.A transformer model for electromagnetic transients[J].Journal of Xi’an Jiaotong University,1999,33(4):13-16.
                            </a>
                        </p>
                        <p id="62">
                            <a id="bibliography_31" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Calculating the leakage inductance for transformer inter-turn fault detection using finite element method">

                                <b>[31]</b> EHSANIFAR A,DEHGHANI M,ALLAHBAKHSHI M.Calculating the leakage inductance for transformer inter-turn fault detection using finite element method[C]// 2017 Iranian Conference on Electrical Engineering (ICEE),May 2-4,2017,Tehran,Iran:1372-1377.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921026" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921026&amp;v=MTE0MTBqT3JvOUhZb1FLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXIzSUlTSFRlckc0SDk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="1" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

