

<!DOCTYPE html>
<html>
<head>
    <title>全文阅读--XML全文阅读--中国知网</title>
    <link rel="icon" href="/kxreader/favicon.ico" />
    <link rel="shortcut Icon" href="/kxreader/favicon.ico" />
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8" />
    <meta name="keywords" content="文献 XML KBASE CNKI 中国知网" />
    <meta name="description" content="XML文献检索" />
    <script type="text/javascript">
        var APPPATH = '/kxreader';
    </script>

</head>

<body>

    
<script type="text/javascript" src="//login.cnki.net/TopLogin/api/loginapi/get?type=top&amp;localCSS=&amp;returnurl=%2f%2fkns.cnki.net%2f%2fKXReader%2fDetail%3fTIMESTAMP%3d637136424462600000%26DBCODE%3dCJFD%26TABLEName%3dCJFDLAST2019%26FileName%3dDLXT201921027%26RESULT%3d1%26SIGN%3dQLRQ7xteYeuNMyPL%252bId6pqp3XNA%253d"></script>

<div id="headerBox" class="header">
    <div class="topbar">
        <div class="textalign">
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921027&amp;align=md">
                <i class="icon-cen active" title="居中对齐"></i>
            </a>
            <a href="/kxreader/Detail?dbcode=CJFD&amp;filename=DLXT201921027&amp;align=lt">
                <i class="icon-left " title="左对齐"></i>
            </a>
        </div>
        <h6 class="free-tip"><i class="icon"></i>HTML阅读开放试用阶段，欢迎体验！</h6>
    </div>
</div>


    



<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921027&amp;v=MTAzMTdydkpJU0hUZXJHNEg5ak9ybzlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>

    <div class="main">

        

    <div class="sidebar-a">
        <!--sidebar start-->
        <div class="sidenav">
            <div class="arrow"><span></span></div>
            <!--sidebar_list start-->
            <dl class="sidenav-list">
                    <dt class="tit">目录结构</dt>
                            <dd class="guide">
                                    <p><a href="#61" data-title="&lt;b&gt;0 引言&lt;/b&gt; "><b>0 引言</b></a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#66" data-title="&lt;b&gt;1 电网用电数据的低秩恢复模型&lt;/b&gt; "><b>1 电网用电数据的低秩恢复模型</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#67" data-title="&lt;b&gt;1.1&lt;/b&gt; 用电数据矩阵的低秩稀疏分解"><b>1.1</b> 用电数据矩阵的低秩稀疏分解</a></li>
                                                <li><a href="#88" data-title="&lt;b&gt;1.2&lt;/b&gt; 用电关系的图规则化"><b>1.2</b> 用电关系的图规则化</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#102" data-title="&lt;b&gt;2&lt;/b&gt; 模型求解与算法流程 "><b>2</b> 模型求解与算法流程</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#103" data-title="&lt;b&gt;2.1&lt;/b&gt; 模型的优化求解"><b>2.1</b> 模型的优化求解</a></li>
                                                <li><a href="#139" data-title="&lt;b&gt;2.2&lt;/b&gt; 用电数据修复与异常检测流程"><b>2.2</b> 用电数据修复与异常检测流程</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#141" data-title="&lt;b&gt;3 实验与结果分析&lt;/b&gt; "><b>3 实验与结果分析</b></a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#143" data-title="&lt;b&gt;3.1&lt;/b&gt; 误差与缺失数据修复实验"><b>3.1</b> 误差与缺失数据修复实验</a></li>
                                                <li><a href="#148" data-title="&lt;b&gt;3.2&lt;/b&gt; 短时用电异常检测实验"><b>3.2</b> 短时用电异常检测实验</a></li>
                                                <li><a href="#156" data-title="&lt;b&gt;3.3&lt;/b&gt; 长时用电异常检测实验"><b>3.3</b> 长时用电异常检测实验</a></li>
                                                <li><a href="#162" data-title="&lt;b&gt;3.4&lt;/b&gt; 参数分析实验"><b>3.4</b> 参数分析实验</a></li>
                                    </ul>
                            </dd>
                            <dd class="guide">
                                    <p><a href="#165" data-title="&lt;b&gt;4&lt;/b&gt; 结语 "><b>4</b> 结语</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#201" data-title="附录A ">附录A</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#203" data-title="附录B ">附录B</a><i></i></p>
                                                            </dd>
                            <dd class="guide">
                                    <p><a href="#" data-title="文内图表 ">文内图表</a><i></i></p>
                                                                    <ul class="contentbox">
                                                <li><a href="#76" data-title="&lt;b&gt;图1 用电矩阵的低秩稀疏分解模型&lt;/b&gt;"><b>图1 用电矩阵的低秩稀疏分解模型</b></a></li>
                                                <li><a href="#146" data-title="&lt;b&gt;表1 误差数据修复实验结果比较&lt;/b&gt;"><b>表1 误差数据修复实验结果比较</b></a></li>
                                                <li><a href="#155" data-title="&lt;b&gt;图2 短时用电异常检测的ROC曲线&lt;/b&gt;"><b>图2 短时用电异常检测的ROC曲线</b></a></li>
                                                <li><a href="#160" data-title="&lt;b&gt;表2 长时用电异常检测实验结果比较&lt;/b&gt;"><b>表2 长时用电异常检测实验结果比较</b></a></li>
                                                <li><a href="#164" data-title="&lt;b&gt;图3 参数对算法性能的影响&lt;/b&gt;"><b>图3 参数对算法性能的影响</b></a></li>
                                                <li><a href="#202" data-title="表A1 算法1流程">表A1 算法1流程</a></li>
                                                <li><a href="#204" data-title="表B1 算法2流程">表B1 算法2流程</a></li>
                                    </ul>
                            </dd>
                                    <dd class="guide">
                                        <h6>
                                            <p><a href="#a_bibliography">参考文献</a> </p>
                                        </h6>
                                    </dd>

            </dl>
        </div>
        <!--sidebar end-->
        &nbsp;
        <!--此处有一空格符 勿删-->
    </div>

                <div class="sidebar-b three-collumn" style="width:0;">
            <div class="refer" style="width: 0;">
                <div class="arrow off" title="参考文献"><span></span></div>
                <div class="js-scrollbox" >
                    
                    <div class="subbox active">
                        <h4>
                            <span class="tit">参考文献</span>
                            <a class="close" href="javascript:void(0)">x</a>
                        </h4>
                        <div class="side-scroller">
                            <ul class="refer-list">
                                <li id="265">


                                    <a id="bibliography_1" title="刘利平，蔡广林，陈旭，等．考虑用电可靠性的客户用电信息管理系统[J]．电力自动化设备，2018,38(4):204-209.LIU Liping,CAI Guanglin,CHEN Xu,et al.Electricity information management system considering power utilization reliability[J].Electric Power Automation Equipment,2018,38(4):204-209．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201804030&amp;v=MTI2MDFTSFJmYkc0SDluTXE0OUdaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXJ2Skk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[1]</b>
                                        刘利平，蔡广林，陈旭，等．考虑用电可靠性的客户用电信息管理系统[J]．电力自动化设备，2018,38(4):204-209.LIU Liping,CAI Guanglin,CHEN Xu,et al.Electricity information management system considering power utilization reliability[J].Electric Power Automation Equipment,2018,38(4):204-209．
                                    </a>
                                </li>
                                <li id="267">


                                    <a id="bibliography_2" title="梁毅涵．供电企业反窃电管理综合评价研究[D]．北京：华北电力大学，2016.LIANG Yihan.Comprehensive evaluation of anti-stealing management in power supply enterprises[D].Beijing:North China Electric Power University,2016．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016269166.nh&amp;v=MTMyNDdmWnVac0Z5bmtVcnZKVkYyNkdMRytGOURLcVpFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3E=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[2]</b>
                                        梁毅涵．供电企业反窃电管理综合评价研究[D]．北京：华北电力大学，2016.LIANG Yihan.Comprehensive evaluation of anti-stealing management in power supply enterprises[D].Beijing:North China Electric Power University,2016．
                                    </a>
                                </li>
                                <li id="269">


                                    <a id="bibliography_3" title="姚伟智，林幕群，纪素娜，等．基于用电行为分析的低压用户窃电在线监测分析方法研究[J]．中国新通信，2015,17(2):97-99.YAO Weizhi,LIN Muqun,JI Suna,et al.Research of analysis method of on-line monitoring based on the behavior analysis of low-voltage electricity[J].China New Telecommunications,2015,17(2):97-99．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXWL201502071&amp;v=MDkwODVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXJ2Sk1UWGNZckc0SDlUTXJZOUNaWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[3]</b>
                                        姚伟智，林幕群，纪素娜，等．基于用电行为分析的低压用户窃电在线监测分析方法研究[J]．中国新通信，2015,17(2):97-99.YAO Weizhi,LIN Muqun,JI Suna,et al.Research of analysis method of on-line monitoring based on the behavior analysis of low-voltage electricity[J].China New Telecommunications,2015,17(2):97-99．
                                    </a>
                                </li>
                                <li id="271">


                                    <a id="bibliography_4" title="程乐峰，余涛，张孝顺，等．机器学习在能源与电力系统领域的应用和展望[J]．电力系统自动化，2019,43(1):15-31.DOI:10.7500/AEPS20180814007.CHENG Lefeng,YU Tao,ZHANG Xiaoshun,et al.Machine learning for energy and electric power systems:state of the art and prospects[J].Automation of Electric Power Systems,2019,43(1):15-31.DOI:10.7500/AEPS20180814007．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901003&amp;v=MTY1NzNvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXJ2SklTSFRlckc0SDlqTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[4]</b>
                                        程乐峰，余涛，张孝顺，等．机器学习在能源与电力系统领域的应用和展望[J]．电力系统自动化，2019,43(1):15-31.DOI:10.7500/AEPS20180814007.CHENG Lefeng,YU Tao,ZHANG Xiaoshun,et al.Machine learning for energy and electric power systems:state of the art and prospects[J].Automation of Electric Power Systems,2019,43(1):15-31.DOI:10.7500/AEPS20180814007．
                                    </a>
                                </li>
                                <li id="273">


                                    <a id="bibliography_5" title="张荣昌．基于数据挖掘的用电数据异常的分析与研究[D]．北京：北京交通大学，2017.ZHANG Rongchang.Analysis of abnormal electro-data based on data mining[D].Beijing:Beijing Jiaotong University,2017．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017093405.nh&amp;v=Mjc3MTBac0Z5bmtVcnZKVkYyNkdiT3hIZFhNcXBFYlBJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[5]</b>
                                        张荣昌．基于数据挖掘的用电数据异常的分析与研究[D]．北京：北京交通大学，2017.ZHANG Rongchang.Analysis of abnormal electro-data based on data mining[D].Beijing:Beijing Jiaotong University,2017．
                                    </a>
                                </li>
                                <li id="275">


                                    <a id="bibliography_6" title="陈启鑫，郑可迪，康重庆．异常用电的检测方法：评述与展望[J]．电力系统自动化，2018,42(7):189-198.DOI:10.7500/AEPS20171128013.CHEN Qixin,ZHENG Kedi,KANG Chongqing.Detection methods of abnormal electricity consumption behaviors:review and prospects[J].Automation of Electric Power Systems,2018,42(7):189-198.DOI:10.7500/AEPS20171128013．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817025&amp;v=MTc4OThRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VydkpJU0hUZXJHNEg5bk5xSTlIWVk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[6]</b>
                                        陈启鑫，郑可迪，康重庆．异常用电的检测方法：评述与展望[J]．电力系统自动化，2018,42(7):189-198.DOI:10.7500/AEPS20171128013.CHEN Qixin,ZHENG Kedi,KANG Chongqing.Detection methods of abnormal electricity consumption behaviors:review and prospects[J].Automation of Electric Power Systems,2018,42(7):189-198.DOI:10.7500/AEPS20171128013．
                                    </a>
                                </li>
                                <li id="277">


                                    <a id="bibliography_7" title="LO Y L,HUANG S,LU C N.Non-technical loss detection using smart distribution network measurement data[C]//IEEEPES Innovative Smart Grid Technologies,May 21-24,2012,Tianjin,China:1-5．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Non-technical loss detection using smart distribution network measurement data">
                                        <b>[7]</b>
                                        LO Y L,HUANG S,LU C N.Non-technical loss detection using smart distribution network measurement data[C]//IEEEPES Innovative Smart Grid Technologies,May 21-24,2012,Tianjin,China:1-5．
                                    </a>
                                </li>
                                <li id="279">


                                    <a id="bibliography_8" title="孙毅，李世豪，崔灿，等．基于高斯核函数改进的电力用户用电数据离群点检测方法[J]．电网技术，2018,42(5):1595-1606.SUN Yi,LI Shihao,CUI Can,et al.Improved outlier detection method of power consumer data based on Gaussian kernel function[J].Power System Technology,2018,42(5):1595-1606．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805031&amp;v=MTI5NDFyQ1VSN3FmWnVac0Z5bmtVcnZKSVRyQmZiRzRIOW5NcW85R1pZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0Y=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[8]</b>
                                        孙毅，李世豪，崔灿，等．基于高斯核函数改进的电力用户用电数据离群点检测方法[J]．电网技术，2018,42(5):1595-1606.SUN Yi,LI Shihao,CUI Can,et al.Improved outlier detection method of power consumer data based on Gaussian kernel function[J].Power System Technology,2018,42(5):1595-1606．
                                    </a>
                                </li>
                                <li id="281">


                                    <a id="bibliography_9" title="SONG D H,KO Y J,SHIN J T.A study on the development of real-time intrusion detection expert system(IDES)[J].Technical Report of IEICE,1993,93:7-17．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A study on the development of realtime Intrusion Detection Expert System (IDES)">
                                        <b>[9]</b>
                                        SONG D H,KO Y J,SHIN J T.A study on the development of real-time intrusion detection expert system(IDES)[J].Technical Report of IEICE,1993,93:7-17．
                                    </a>
                                </li>
                                <li id="283">


                                    <a id="bibliography_10" title="黄天恩，郭庆来，孙宏斌，等．模型---数据混合驱动的电网安全特征选择和知识发现：关键技术与工程应用[J]．电力系统自动化，2019,43(1):95-101.DOI:10.7500/AEPS20180614002.HUANG Tianen,GUO Qinglai,SUN Hongbin,et al.Hybrid model and data driven concepts for power system security feature selection and knowledge discovery:key technologies and engineering application[J].Automation of Electric Power Systems,2019,43(1):95-101.DOI:10.7500/AEPS20180614002．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901012&amp;v=MDU0MDZHNEg5ak1ybzlFWm9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VydkpJU0hUZXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[10]</b>
                                        黄天恩，郭庆来，孙宏斌，等．模型---数据混合驱动的电网安全特征选择和知识发现：关键技术与工程应用[J]．电力系统自动化，2019,43(1):95-101.DOI:10.7500/AEPS20180614002.HUANG Tianen,GUO Qinglai,SUN Hongbin,et al.Hybrid model and data driven concepts for power system security feature selection and knowledge discovery:key technologies and engineering application[J].Automation of Electric Power Systems,2019,43(1):95-101.DOI:10.7500/AEPS20180614002．
                                    </a>
                                </li>
                                <li id="285">


                                    <a id="bibliography_11" title="刘羽霄，张宁，康重庆，等．数据驱动的电力网络分析与优化研究综述[J]．电力系统自动化，2018,42(6):157-166.DOI:10.7500/AEPS20170922003.LIU Yuxiao,ZHANG Ning,KANG Chongqing.A review on data-driven analysis and optimization of power grid[J].Automation of Electric Power Systems,2018,42(6):157-166.DOI:10.7500/AEPS20170922003．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806024&amp;v=Mjk2MDdUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VydkpJU0hUZXJHNEg5bk1xWTlIWUlRS0RIODR2UjQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[11]</b>
                                        刘羽霄，张宁，康重庆，等．数据驱动的电力网络分析与优化研究综述[J]．电力系统自动化，2018,42(6):157-166.DOI:10.7500/AEPS20170922003.LIU Yuxiao,ZHANG Ning,KANG Chongqing.A review on data-driven analysis and optimization of power grid[J].Automation of Electric Power Systems,2018,42(6):157-166.DOI:10.7500/AEPS20170922003．
                                    </a>
                                </li>
                                <li id="287">


                                    <a id="bibliography_12" title="赵文清，沈哲，李刚．基于深度学习的用户异常用电模式检测[J]．电力自动化设备，2018,38(9):34-38.ZHAO Wenqing,SHEN Zhe,LI Gang.Anomaly detection for power consumption pattern based on deep learning[J].Electric Power Automation Equipment,2018,38(9):34-38．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201809006&amp;v=MDE2MTFzRnlua1VydkpJU0hSZmJHNEg5bk1wbzlGWW9RS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVo=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[12]</b>
                                        赵文清，沈哲，李刚．基于深度学习的用户异常用电模式检测[J]．电力自动化设备，2018,38(9):34-38.ZHAO Wenqing,SHEN Zhe,LI Gang.Anomaly detection for power consumption pattern based on deep learning[J].Electric Power Automation Equipment,2018,38(9):34-38．
                                    </a>
                                </li>
                                <li id="289">


                                    <a id="bibliography_13" title="GUPTA M,GAO J,AGGARWAL C C,et al.Outlier detection for temporal data:a survey[J].IEEE Transactions on Knowledge and Data Engineering,2014,26(9):2250-2267．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Outlier Detection for Temporal Data:A Survey">
                                        <b>[13]</b>
                                        GUPTA M,GAO J,AGGARWAL C C,et al.Outlier detection for temporal data:a survey[J].IEEE Transactions on Knowledge and Data Engineering,2014,26(9):2250-2267．
                                    </a>
                                </li>
                                <li id="291">


                                    <a id="bibliography_14" title="河海大学，南京河海科技有限公司．一种时间序列数据异常检测方法与装置：102945320A[P].2013-02-27.Hohai University,Nanjing Hohai Technology Co,Ltd.Time series data abnormity detection method and device:102945320A[P].2013-02-27．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN102945320A&amp;v=MTY1OThGYWU3S1dSYnFlWitWdUZpbmtWNzQ9SmlPNkhyR3hHdFRQclk4MEMrNFBEMzFMeHhZVDZ6b09TM2ZtcFc=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[14]</b>
                                        河海大学，南京河海科技有限公司．一种时间序列数据异常检测方法与装置：102945320A[P].2013-02-27.Hohai University,Nanjing Hohai Technology Co,Ltd.Time series data abnormity detection method and device:102945320A[P].2013-02-27．
                                    </a>
                                </li>
                                <li id="293">


                                    <a id="bibliography_15" title="贺兴，邱才明，艾芊，等．基于随机矩阵理论的配电网时空大数据研究[J]．供用电，2017,34(6):14-19.HE Xing,QIU Caiming,AI Qian,et al.Spatial-temporal big data analytic framework for distribution network based on random matrix theory[J].Distribution&amp;amp;Utilization,2017,34(6):14-19．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201706005&amp;v=MDA1NzVxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcnZKSWpUUFo3RzRIOWJNcVk5RllZUUtESDg0dlI0VDZqNTRPM3o=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[15]</b>
                                        贺兴，邱才明，艾芊，等．基于随机矩阵理论的配电网时空大数据研究[J]．供用电，2017,34(6):14-19.HE Xing,QIU Caiming,AI Qian,et al.Spatial-temporal big data analytic framework for distribution network based on random matrix theory[J].Distribution&amp;amp;Utilization,2017,34(6):14-19．
                                    </a>
                                </li>
                                <li id="295">


                                    <a id="bibliography_16" title="CANDES E,PLAN Y.Matrix completion with noise[J].Proceedings of the IEEE,2010,98(6):925-936．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Matrix Completion With Noise">
                                        <b>[16]</b>
                                        CANDES E,PLAN Y.Matrix completion with noise[J].Proceedings of the IEEE,2010,98(6):925-936．
                                    </a>
                                </li>
                                <li id="297">


                                    <a id="bibliography_17" title="CAI J F,CANDES E,SHEN Z W.A singular value thresholding algorithm for matrix completion[J].SIAMJournal on Optimization,2010,20(4):1956-1982．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=A Singular Value Thresholding Algorithm for Matrix Completion">
                                        <b>[17]</b>
                                        CAI J F,CANDES E,SHEN Z W.A singular value thresholding algorithm for matrix completion[J].SIAMJournal on Optimization,2010,20(4):1956-1982．
                                    </a>
                                </li>
                                <li id="299">


                                    <a id="bibliography_18" title="CANDES E,RECHT B.Exact matrix completion via convex optimization[J].Foundations of Computational Mathematics,2009,9(6):717-772．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00003610741&amp;v=MjA4ODc1ekJkaDRqOTlTWHFScnhveGNNSDdSN3FkWitadUZpcmxVcjdKSkY4PU5qN0Jhck80SHRIUHFZNUZZKzhPWTNr&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[18]</b>
                                        CANDES E,RECHT B.Exact matrix completion via convex optimization[J].Foundations of Computational Mathematics,2009,9(6):717-772．
                                    </a>
                                </li>
                                <li id="301">


                                    <a id="bibliography_19" title="CANDES E J,LI X D,WRIGHT M Y.Robust principal component analysis?[J].Journal of the ACM(JACM),2011,58(3):11．" target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000001869&amp;v=MTM1MTNlWnRGaW5sVXIzSUlWOFZiaE09TmlmSVk3SzdIdGpOcjQ5RlpPc09CSG93b0JNVDZUNFBRSC9pclJkR2VycVFUTW53Wg==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[19]</b>
                                        CANDES E J,LI X D,WRIGHT M Y.Robust principal component analysis?[J].Journal of the ACM(JACM),2011,58(3):11．
                                    </a>
                                </li>
                                <li id="303">


                                    <a id="bibliography_20" title="ZHOU Z,LI X,JOHN W,et al.Stable principal component pursuit[C]//IEEE International Symposium on Information Theory,June 13-18,2010,Austin,USA:1-5．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Stable principal component pursuit">
                                        <b>[20]</b>
                                        ZHOU Z,LI X,JOHN W,et al.Stable principal component pursuit[C]//IEEE International Symposium on Information Theory,June 13-18,2010,Austin,USA:1-5．
                                    </a>
                                </li>
                                <li id="305">


                                    <a id="bibliography_21" title="DING C,ZHOU D,HE X,et al.R1-PCA:rotational invariant L1-norm principal component analysis for robust subspace factorization[C]//Proceedings of the 23rd International Conference on Machine Learning,June 25-26,2006,New York,USA:281-288．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=&amp;quot;R_1-PCA:Rotational Invariant L_1-norm Principal Component Analysis for Robust Subspace Factorization&amp;quot;">
                                        <b>[21]</b>
                                        DING C,ZHOU D,HE X,et al.R1-PCA:rotational invariant L1-norm principal component analysis for robust subspace factorization[C]//Proceedings of the 23rd International Conference on Machine Learning,June 25-26,2006,New York,USA:281-288．
                                    </a>
                                </li>
                                <li id="307">


                                    <a id="bibliography_22" title="RICHARD E,SAVALLE P A,VAYATIS N.Estimation of simultaneously sparse and low rank matrices[C]//Proceedings of the 29th International Conference on International Conference on Machine Learning,June 26-July 1,2012,Edinburgh,Scotland:51-58．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Estimation of simultaneously sparse and low rank matrices">
                                        <b>[22]</b>
                                        RICHARD E,SAVALLE P A,VAYATIS N.Estimation of simultaneously sparse and low rank matrices[C]//Proceedings of the 29th International Conference on International Conference on Machine Learning,June 26-July 1,2012,Edinburgh,Scotland:51-58．
                                    </a>
                                </li>
                                <li id="309">


                                    <a id="bibliography_23" title="JAIN P,NETRAPALLI P,SANGHAV S.Low-rank matrix completion using alternating minimization[C]//Proceedings of the 45th Annual ACM Symposium on Symposium on Theory of Computing,June 1-4,2013,Palo Alto,USA:665-674．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Low-rank matrix completion using alternating minimization">
                                        <b>[23]</b>
                                        JAIN P,NETRAPALLI P,SANGHAV S.Low-rank matrix completion using alternating minimization[C]//Proceedings of the 45th Annual ACM Symposium on Symposium on Theory of Computing,June 1-4,2013,Palo Alto,USA:665-674．
                                    </a>
                                </li>
                                <li id="311">


                                    <a id="bibliography_24" >
                                        <b>[24]</b>
                                    LIN Z,LIU R,SU Z.Linearized alternating direction method with adaptive penalty for low-rank representation[C]//Proceedings of the 23th International Conference on Neural Information Processing Systems,December 12-14,2011,Granada,Spain:612-620．</a>
                                </li>
                                <li id="313">


                                    <a id="bibliography_25" title="CHEN K,LAI C,HUNG Y,et al.An adaptive learning method for target tracking across multiple cameras[C]//Proceedings of the IEEE Conference on Computer Vision and Pattern Recognition,June 23-28,2008,Anchorage,USA:1-8．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=An adaptive learning method for target tracking across multiple cameras">
                                        <b>[25]</b>
                                        CHEN K,LAI C,HUNG Y,et al.An adaptive learning method for target tracking across multiple cameras[C]//Proceedings of the IEEE Conference on Computer Vision and Pattern Recognition,June 23-28,2008,Anchorage,USA:1-8．
                                    </a>
                                </li>
                                <li id="315">


                                    <a id="bibliography_26" title="LIU G,LIN Z,YU Y.Robust subspace segmentation by lowrank representation[C]//Proceedings of the 27th International Conference on International Conference on Machine Learning,June 21-24,2010,Haifa,Israel:663-670．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Robust subspace segmentation by low-rank representation">
                                        <b>[26]</b>
                                        LIU G,LIN Z,YU Y.Robust subspace segmentation by lowrank representation[C]//Proceedings of the 27th International Conference on International Conference on Machine Learning,June 21-24,2010,Haifa,Israel:663-670．
                                    </a>
                                </li>
                                <li id="317">


                                    <a id="bibliography_27" title="LEE D D,SEUNG H S.Algorithms for non-negative matrix factorization[C]//Proceedings of the 13th International Conference on Neural Information Processing Systems,December 13-15,2011,Denver,USA:556-562．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Algorithms for non-negative matrix factorization">
                                        <b>[27]</b>
                                        LEE D D,SEUNG H S.Algorithms for non-negative matrix factorization[C]//Proceedings of the 13th International Conference on Neural Information Processing Systems,December 13-15,2011,Denver,USA:556-562．
                                    </a>
                                </li>
                                <li id="319">


                                    <a id="bibliography_28" title="SUN Dengdi,LIANG Huadong,DING Zhuanglian,et al.Protein functional annotation refinement based on graph regularized L1-norm PCA[J].Pattern Recognition Letters,2017,87:212-221．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Protein functional annotation refinement based on graph regularized L1-norm PCA">
                                        <b>[28]</b>
                                        SUN Dengdi,LIANG Huadong,DING Zhuanglian,et al.Protein functional annotation refinement based on graph regularized L1-norm PCA[J].Pattern Recognition Letters,2017,87:212-221．
                                    </a>
                                </li>
                                <li id="321">


                                    <a id="bibliography_29" title="J&#218;NIOR L A,RAMOS C C,RODRIGUES D,et al.Unsupervised non-technical losses identification through optimum-path forest[J].Electric Power Systems Research,2016,11:413-23．" target="_blank"
                                       href="http://scholar.cnki.net/result.aspx?q=Unsupervised nontechnical losses identification through optimum-path forest">
                                        <b>[29]</b>
                                        J&#218;NIOR L A,RAMOS C C,RODRIGUES D,et al.Unsupervised non-technical losses identification through optimum-path forest[J].Electric Power Systems Research,2016,11:413-23．
                                    </a>
                                </li>
                                <li id="323">


                                    <a id="bibliography_30" title="田力，向敏．基于密度聚类技术的电力系统用电量异常分析算法[J]．电力系统自动化，2017,41(5):64-70.DOI:10.7500/AEPS20160510003.TIAN Li,XIANG Min.Abnormal power consumption analysis based on density based spatial clustering of applications with noise in power systems[J].Automation of Electric Power Systems,2017,41(5):64-70.DOI:10.7500/AEPS20160510003." target="_blank"
                                       href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705010&amp;v=MTMyMzdCdEdGckNVUjdxZlp1WnNGeW5rVXJ2SklTSFRlckc0SDliTXFvOUVaSVFLREg4NHZSNFQ2ajU0TzN6cXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <b>[30]</b>
                                        田力，向敏．基于密度聚类技术的电力系统用电量异常分析算法[J]．电力系统自动化，2017,41(5):64-70.DOI:10.7500/AEPS20160510003.TIAN Li,XIANG Min.Abnormal power consumption analysis based on density based spatial clustering of applications with noise in power systems[J].Automation of Electric Power Systems,2017,41(5):64-70.DOI:10.7500/AEPS20160510003.
                                    </a>
                                </li>
                            </ul>
                            <div style='display: none;' class="zqscroller" >
                                <h4 class="">附加材料</h4>
                                <ul></ul>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
            &nbsp;
            <!--此处有一空格符 勿删-->
        </div>

        
    <div class="content">

    <div class="head-tag">   
            <p>
               <b> 网络首发时间: 2019-10-11 15:02</b>
            </p>     
    </div>


        <!--tips start-->
                            <div class="tips">
                    <a href="http://navi.cnki.net/KNavi/JournalDetail?pcode=CJFD&amp;pykm=DLXT" target="_blank">电力系统自动化</a>
                2019,43(21),221-230 DOI:10.7500/AEPS20181122008            </div>
        <!--tips end-->
            <div class="top-title">
                <h1 class="title">
                    <span class="vm">基于图规则化低秩矩阵恢复的用电数据修复与异常检测</span>
                                    </h1>

            </div>
                        <h2>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%A2%81%E5%AF%BF%E6%84%9A&amp;code=11311986&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">梁寿愚</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E6%96%B9%E6%96%87%E5%B4%87&amp;code=29419102&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">方文崇</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E7%8E%8B%E7%91%BE&amp;code=26254801&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">王瑾</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E4%BD%95%E8%B6%85%E6%9E%97&amp;code=32002463&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">何超林</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E7%A3%8A&amp;code=30994813&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张磊</a>
                                <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=au&amp;skey=%E5%BC%A0%E9%AA%A5&amp;code=10610118&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">张骥</a>
                </h2>
                    <h2>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%B8%AD%E5%9B%BD%E5%8D%97%E6%96%B9%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8&amp;code=0110439&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">中国南方电网有限责任公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E5%9B%BD%E7%94%B5%E5%8D%97%E7%91%9E%E7%A7%91%E6%8A%80%E8%82%A1%E4%BB%BD%E6%9C%89%E9%99%90%E5%85%AC%E5%8F%B8&amp;code=0046308&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">国电南瑞科技股份有限公司</a>
                    <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=in&amp;skey=%E4%BA%91%E5%8D%97%E7%94%B5%E7%BD%91%E6%9C%89%E9%99%90%E8%B4%A3%E4%BB%BB%E5%85%AC%E5%8F%B8%E5%BE%B7%E5%AE%8F%E4%BE%9B%E7%94%B5%E5%B1%80&amp;code=0941145&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">云南电网有限责任公司德宏供电局</a>
            </h2>

        
<div class="link">
    <a id="aexport" class="icon icon-output"  onclick="" href="javascript:void(0);"><i></i>导出/参考文献</a>
    
    <span class="shareBoard" onmouseover="$('#sharedet').show();$('#this').addClass('shareBoardCUR')" onmouseout="$('#sharedet').hide();$('#this').removeClass('shareBoardCUR')">
        <a class="icon icon-share" href="#"><i></i>分享<em></em></a>
        <ul class="shareHide" id="sharedet" style="display: none;">
            <li><a title="复制链接" class="copy" onclick="" href="#"><i></i>复制链接</a></li>
            <li><a title="分享到新浪微博" class="xl" onclick="" href="javascript:common.ShareAction('xl');"><i></i>新浪微博</a></li>
            <li>
                <a title="分享到微信" class="wx" onclick="" href="#"><i></i>微信扫一扫</a>
                <div class="qrcode"><img src='' alt='' /></div>
            </li>
        </ul>

    </span>
    
    <a id="RefTrack" title="创建引文跟踪" class="icon icon-track" onclick="" href="javascript:void(0);"> <i></i>创建引文跟踪 </a>
    <a id="ashoucang" title="收藏" class="icon icon-favor" onclick="" href="javascript:void(0);"><i></i>收藏</a>
    <a class="icon icon-print" onclick="window.print();" href="javascript:void(0);"><i></i>打印</a>
    
    <!--版本切换 end-->
</div>
                            <div class="data" id="a_abstract">
                <span class="keys">摘<span style="font-family: 'Times New Roman';">&nbsp;&nbsp;&nbsp;&nbsp;</span>要：</span>
                <p>针对电力系统用电数据中的记录误差与异常用电,提出一种基于图规则化低秩矩阵恢复的电力系统用电记录修复与异常检测算法。该方法从用户用电时空矩阵的低秩稀疏分解出发,结合电网拓扑结构与用户相关性的规则化调整,获取修复后的用电数据和异常用户。该方法同时兼顾了用户用电的周期性与异常用户的差异性特点。实验分析表明,与相关方法相比,所提方法在用电数据修复与异常用电模式检测的多项评价标准下均取得了更好的准确性和鲁棒性。</p>
            </div>
                    <div class="data" id="a_keywords">
                <span class="keys">关键词：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%94%A8%E7%94%B5%E5%BC%82%E5%B8%B8%E6%A3%80%E6%B5%8B&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">用电异常检测;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%9F%A9%E9%98%B5%E8%A1%A5%E5%85%A8&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">矩阵补全;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E7%A8%80%E7%96%8F%E8%A1%A8%E7%A4%BA&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">稀疏表示;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=%E4%BD%8E%E7%A7%A9%E5%88%86%E8%A7%A3&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">低秩分解;</a>
                </p>
            </div>
        
        <!--brief start-->
        
            <div class="brief">
                    <p>
                            <b>作者简介：</b>
                                                        <span>
                                    梁寿愚（1975—），男，硕士，教授级高级工程师，主要研究方向：云计算、大数据、人工智能、电力系统调度自动化应用分析。E-mail:liangsy@csg.cn;
                                </span>
                                <span>
                                    方文崇（1978—），男，硕士，高级工程师，主要研究方向：云计算、大数据、人工智能、电力系统调度自动化应用分析。E-mail:fangwc@csg.cn;
                                </span>
                                <span>
                                    王瑾（1980—），男，硕士，高级工程师，主要研究方向：电力系统自动化。E-mail:wangjin@sgepri.sgcc.com.cn;
                                </span>
                                <span>
                                    *张骥（1982—），男，通信作者，硕士，高级工程师，主要研究方向：电力系统自动化。E-mail:zhangji1@sgepri.sgcc.com.cn;
                                </span>
                    </p>
                                    <p><b>收稿日期：</b>2018-11-22</p>

            </div>
                    <h1><b>Refinement and Anomaly Detection for Power Consumption Data Based on Recovery of Graph Regularized Low-rank Matrix</b></h1>
                    <h2>
                    <span>LIANG Shouyu</span>
                    <span>FANG Wenchong</span>
                    <span>WANG Jin</span>
                    <span>HE Chaolin</span>
                    <span>ZHANG Lei</span>
                    <span>ZHANG Ji</span>
            </h2>
                    <h2>
                    <span>China Southern Power Grid Company Limited</span>
                    <span>NARI Technology Co., Ltd.</span>
                    <span>Dehong Power Supply Bureau, Yunnan Power Grid Co., Ltd.</span>
            </h2>
                            <div class="data" id="a_abstractEN">
                <span class="keys">Abstract：</span>
                <p>Aiming at the error and abnormal consumption data in power system, this paper proposes a record data refinement and anomaly detection algorithm for power system based on recovery of graph regularized low-rank matrix. The method starts from the low-rank sparse decomposition of the electricity consumption space-time matrix, and integrates the grid topology and the user correlation to adjust the matrix decomposition results, so as to obtain the repaired power consumption data and abnormal users. The method takes into account both the periodicity of users and the difference of abnormal users. Compared with the related methods, the experimental analysis shows that the proposed method achieves better accuracy and robustness under multiple evaluation criteria of electrical data refinement and abnormal power mode detection.</p>
            </div>
                    <div class="data" id="a_keywordsEN">
                <span class="keys">Keyword：</span>
                <p>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=abnormal%20power%20consumption%20detection&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">abnormal power consumption detection;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=matrix%20completion&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">matrix completion;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=sparse%20representation&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">sparse representation;</a>
                        <a href="/kcms/detail/knetsearch.aspx?dbcode=CJFD&amp;sfield=kw&amp;skey=low-rank%20decomposition&amp;code=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" target="_blank">low-rank decomposition;</a>
                </p>
            </div>
                    <div class="brief">
                
                    <p>
                                            </p>
                                    <p><b>Received：</b> 2018-11-22</p>
                            </div>


        <!--brief start-->
                        <h3 id="61" name="61" class="anchor-tag"><b>0 引言</b></h3>
                <div class="p1">
                    <p id="62">随着智能电表的普及,电量数据的获取效率与质量得到了极大的提升,但数据的记录误差与随机丢失<citation id="325" type="reference"><link href="265" rel="bibliography" /><sup>[<a class="sup">1</a>]</sup></citation>仍然不可避免,而设备损坏、线路停电检修、大型节庆活动,甚至用户窃电等特殊情况也会引起异常的峰谷波动<citation id="326" type="reference"><link href="267" rel="bibliography" /><sup>[<a class="sup">2</a>]</sup></citation>。这些数据误差与异常必将覆盖用电曲线的真实走向趋势,使后续用电管理与负载预测出现重大偏差,导致电力规划和运行维护成本的提高,直接影响到供电系统的自动化调度运行。因此,高效、精确地修补现有用电数据中的误差与缺失,检测异常用电情况已成为电力部门信息化进程中的关键研究课题,具有重要的现实意义。</p>
                </div>
                <div class="p1">
                    <p id="63">早期对于用电记录误差和异常情况多采用现场排查的方法。这种处理方式极其耗费人力、物力资源,且无法利用计量设备的电压、电流、功率等瞬时电量数据<citation id="327" type="reference"><link href="269" rel="bibliography" /><sup>[<a class="sup">3</a>]</sup></citation>,效率低、效果差。为解决上述问题,近年来国内外专家学者提出基于机器学习的用电误差修复与异常检测方法,主要分为有监督学习方法和无监督学习方法<citation id="329" type="reference"><link href="271" rel="bibliography" /><link href="273" rel="bibliography" /><link href="275" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>。有监督学习需要事先获取大量已知用电类型的数据,数据标定代价过大,且推广能力有限<citation id="328" type="reference"><link href="275" rel="bibliography" /><sup>[<a class="sup">6</a>]</sup></citation>;而无监督学习通过考察用户用电数据分布与内在关联,自动构建用户用电模式,聚类正常用户,从而修复误差与缺失数据,并找出不符合多数用户用电行为的少数异常情况<citation id="330" type="reference"><link href="271" rel="bibliography" /><link href="273" rel="bibliography" /><link href="275" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>]</sup></citation>,因而更有实用价值。</p>
                </div>
                <div class="p1">
                    <p id="64">根据模型建立思路的区别,现有的无监督用电数据分析方法大致可以概括为3类:基于统计的模型<citation id="333" type="reference"><link href="277" rel="bibliography" /><link href="279" rel="bibliography" /><sup>[<a class="sup">7</a>,<a class="sup">8</a>]</sup></citation>、基于专家知识的模型<citation id="331" type="reference"><link href="281" rel="bibliography" /><sup>[<a class="sup">9</a>]</sup></citation>和基于数据驱动的模型<citation id="334" type="reference"><link href="271" rel="bibliography" /><link href="273" rel="bibliography" /><link href="275" rel="bibliography" /><link href="283" rel="bibliography" /><link href="285" rel="bibliography" /><sup>[<a class="sup">4</a>,<a class="sup">5</a>,<a class="sup">6</a>,<a class="sup">10</a>,<a class="sup">11</a>]</sup></citation>。其中,基于统计的模型大多建立于数据服从高斯分布的假设,而对于高维复杂的时序数据并不适用,在真实的电量数据分析中具有明显的缺陷<citation id="335" type="reference"><link href="287" rel="bibliography" /><link href="289" rel="bibliography" /><link href="291" rel="bibliography" /><sup>[<a class="sup">12</a>,<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>;基于专家知识的模型则依赖于人工知识规则和经验,学习策略不灵活,时效性差,无法适应复杂多变的电网运行状况<citation id="336" type="reference"><link href="275" rel="bibliography" /><link href="289" rel="bibliography" /><sup>[<a class="sup">6</a>,<a class="sup">13</a>]</sup></citation>。在当前智能电网大数据背景下,数据驱动模型可以综合利用历史数据与先验知识,挖掘数据内在联系,具有更好的准确性和通用性<citation id="337" type="reference"><link href="289" rel="bibliography" /><link href="291" rel="bibliography" /><sup>[<a class="sup">13</a>,<a class="sup">14</a>]</sup></citation>。基于上述分析,研究人员从电网用电数据出发,构建电量时空矩阵<citation id="332" type="reference"><link href="293" rel="bibliography" /><sup>[<a class="sup">15</a>]</sup></citation>,使得用电数据修复与异常检测问题转化为经典的矩阵补全问题,开辟了用电数据分析的新思路。然而,现有的矩阵补全算法主要针对一般矩阵中的噪声数据进行填充<citation id="338" type="reference"><link href="295" rel="bibliography" /><link href="297" rel="bibliography" /><link href="299" rel="bibliography" /><sup>[<a class="sup">16</a>,<a class="sup">17</a>,<a class="sup">18</a>]</sup></citation>,没有考虑电网用电数据的周期性特征、用户用电关联性与异常用电分布,因此有必要进一步设计适于用电分析的矩阵补全算法,将异常检测与数据修复归入同一框架,以修复用电数据记录中的各类误差、缺失,挖掘异常用电模式。</p>
                </div>
                <div class="p1">
                    <p id="65">针对上述问题,本文提出一种基于图规则化低秩矩阵恢复的电力系统用电记录修复与异常检测算法。该方法主要从现有用电数据出发,构造一定时间段内的用电时空矩阵,并对该矩阵进行低秩稀疏分解,以充分反映数据中的记录误差、缺失与异常,并考虑用户用电的关联性,以进一步优化数据恢复,从而由原始的数据矩阵直接检测出噪声与异常用户,同时实现了误差用电数据修复。</p>
                </div>
                <h3 id="66" name="66" class="anchor-tag"><b>1 电网用电数据的低秩恢复模型</b></h3>
                <h4 class="anchor-tag" id="67" name="67"><b>1.1</b> 用电数据矩阵的低秩稀疏分解</h4>
                <div class="p1">
                    <p id="68">通过采集<i>n</i>个不同站点或用户在<i>m</i>个等间隔不同时刻的电网用电数据构成“时—空”二维用电矩阵<i><b>X</b></i>∈<b>R</b><sup><i>m</i></sup><sup>×</sup><sup><i>n</i></sup>,其中元素<i>x</i><sub><i>ij</i></sub>表示第<i>j</i>个监测站点或用户在第<i>i</i>时刻的用电量。考虑到用电数据构成的复杂性,可以将用电矩阵<i><b>X</b></i>看做是由理想用电、记录误差和记录误差的叠加。因此,本文提出对<i><b>X</b></i>进行低秩稀疏矩阵分解,直接从真实用电数据中获取各类用电情况,具体分析如下。</p>
                </div>
                <div class="p1">
                    <p id="69">1)受相关潜在因素(如环境温度、电价、生活作息等)影响,同一站点或用户的电网用电数据一般遵从某种固定的用电规律,即负荷曲线在日、星期、年时间尺度上具有周期性分布,而不同的站点或用户的用电规律也有明显的相关性,这意味着由等间隔用电数据构造的理想的用电矩阵<i><b>L</b></i>∈<b>R</b><sup><i>m</i></sup><sup>×</sup><sup><i>n</i></sup>应该满足低秩假设,即Rank(<i><b>L</b></i>)≪min(<i>m</i>,<i>n</i>),Rank(<i><b>L</b></i>)表示矩阵<i><b>L</b></i>的秩。</p>
                </div>
                <div class="p1">
                    <p id="70">2)用电数据采集过程中可能产生记录误差与随机丢失,而线路停电检修、大型节庆活动等偶发情况也会造成短暂的用电异常,这些数据的缺失、误差与短暂异常都体现为用电矩阵<i><b>X</b></i>中离散的非0元,从而形成稀疏的误差矩阵<i><b>S</b></i>。</p>
                </div>
                <div class="p1">
                    <p id="71">3)真实用电情况中还存在着少量的用户窃电或测量设备损坏等持续较长时间的异常情况。这些长时异常情况在电网用电矩阵中反映为<i><b>X</b></i>中某些列的数据整体与其他列的数据(周边用户的用电情况)产生较大偏差,从而形成列稀疏矩阵<i><b>O</b></i>。</p>
                </div>
                <div class="p1">
                    <p id="72">综合上述3种情况,本文提出将用电矩阵<i><b>X</b></i>分解为3个同等大小的矩阵<i><b>L</b></i>,<i><b>S</b></i>和<i><b>O</b></i>,即</p>
                </div>
                <div class="p1">
                    <p id="73"><i><b>X</b></i>=<i><b>L</b></i>+<i><b>S</b></i>+<i><b>O</b></i>      (1)</p>
                </div>
                <div class="p1">
                    <p id="74">其中,<i><b>L</b></i>反映了数据分布的周期性;<i><b>S</b></i>+<i><b>O</b></i>为真实用电<i><b>X</b></i>与理想用电<i><b>L</b></i>之间的残差矩阵。若(<i>i</i>,<i>j</i>)处残差值为0,则说明第<i>j</i>个用户在第<i>i</i>时刻的用电量未受到误差或异常情况影响;反之,非0的残差元素恰好凸显了<i><b>X</b></i>与<i><b>L</b></i>之间的差异。</p>
                </div>
                <div class="p1">
                    <p id="75">在残差矩阵<i><b>S</b></i>+<i><b>O</b></i>中,<i><b>S</b></i>为稀疏矩阵,即只有部分元素非0,反映了电力数据受误差、缺失和短暂异常因素的影响;<i><b>O</b></i>为列稀疏矩阵,即只有部分列中的元素非0,这些非0列反映了电网用电数据中的长时异常用电情况,如图1所示。</p>
                </div>
                <div class="area_img" id="76">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921027_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图1 用电矩阵的低秩稀疏分解模型" src="Detail/GetImg?filename=images/DLXT201921027_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图1 用电矩阵的低秩稀疏分解模型</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921027_076.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.1 Low-rank sparse decomposition model of 
electricity consumption matrix</b></p>

                </div>
                <div class="p1">
                    <p id="77">基于上述思想,本文同时优化矩阵<i><b>L</b></i>的低秩性、矩阵<i><b>S</b></i>的稀疏性和矩阵<i><b>O</b></i>的列稀疏性,并保持恢复矩阵与原始用电矩阵的逼近,提出如下目标函数:</p>
                </div>
                <div class="area_img" id="78">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921027_07800.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="80">式中:‖·‖<sub>0</sub>为矩阵的<i>l</i><sub>0</sub>范数,即计算矩阵<i><b>S</b></i>中的非0元个数;<i>Ω</i>(<i><b>O</b></i>)为矩阵<i><b>O</b></i>的结构化算子;<i>λ</i>和<i>γ</i>为平衡权重。</p>
                </div>
                <div class="p1">
                    <p id="81">由于式(2)是NP-hard,难以求解,使用便于计算的矩阵核范数‖·‖<sub>*</sub>和<i>l</i><sub>1</sub>范数代替秩运算与<i>l</i><sub>0</sub>范数可以得到与式(2)相同的低秩稀疏分解结果<citation id="339" type="reference"><link href="301" rel="bibliography" /><link href="303" rel="bibliography" /><sup>[<a class="sup">19</a>,<a class="sup">20</a>]</sup></citation>,其中核范数‖·‖<sub>*</sub>计算矩阵<i><b>L</b></i>的所有奇异值之和,<i>l</i><sub>1</sub>范数计算矩阵<i><b>S</b></i>中所有元素的绝对值之和。则<i><b>S</b></i>中非0元素对应发生了记录误差、缺失或其他短时异常情况。</p>
                </div>
                <div class="p1">
                    <p id="82">另外,利用矩阵的<i>l</i><sub>21</sub>范数作为结构化算子计算矩阵<i><b>O</b></i>的整列稀疏性,<i><b>O</b></i>的<i>l</i><sub>21</sub>范数表达式为:</p>
                </div>
                <div class="p1">
                    <p id="83"><mathml id="168"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">Ο</mi><mo stretchy="false">∥</mo><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">∥</mo></mstyle><mi mathvariant="bold-italic">Ο</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">∥</mo><msub><mrow></mrow><mn>2</mn></msub><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mo stretchy="false">(</mo></mstyle><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>m</mi></munderover><mi>Ο</mi></mstyle><msubsup><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow><mn>2</mn></msubsup><mo stretchy="false">)</mo><msup><mrow></mrow><mrow><mfrac><mn>1</mn><mn>2</mn></mfrac></mrow></msup></mrow></math></mathml>      (3)</p>
                </div>
                <div class="p1">
                    <p id="84">式中:<i>O</i><sub><i>ij</i></sub>为矩阵<i><b>O</b></i>中第<i>i</i>行第<i>j</i>列元素;‖·‖<sub>21</sub>表示矩阵的<i>l</i><sub>21</sub>范数。</p>
                </div>
                <div class="p1">
                    <p id="85">式(3)表示对矩阵<i><b>O</b></i>的每一列<i><b>O</b></i><sub><i>j</i></sub>内计算<i>l</i><sub>2</sub>范数,再对不同列计算<i>l</i><sub>1</sub>范数,得到按列稀疏的效果<citation id="340" type="reference"><link href="305" rel="bibliography" /><sup>[<a class="sup">21</a>]</sup></citation>,则非0的列对应长时异常用电情况,全零的列则表示正常用户。因此,式(2)可以被改写为:</p>
                </div>
                <div class="area_img" id="86">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921027_08600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <h4 class="anchor-tag" id="88" name="88"><b>1.2</b> 用电关系的图规则化</h4>
                <div class="p1">
                    <p id="89">电网中的站点或用户用电情况并非孤立的,而是具有明显的相关性。首先,电网本身就是一个巨大的复杂网络,用电情况在相互连接的用户上具有一定的平衡性,而设备断电、电力检修等意外情况也对互联的站点具有较为相似的影响,因此本文首先考虑理想用电数据对电网拓扑结构<i><b>G</b></i>具有平滑分布,以消除长时异常用电对用电矩阵的影响。</p>
                </div>
                <div class="p1">
                    <p id="90">此外,受气候、作息等因素影响,不相连站点或用户的用电也可能具有相似的分布曲线。这种相似性反映了同类型用户的用电行为一致性。为描述这种用电行为的关联结构,本文选取各个用电数据的时间分布,即矩阵<i><b>X</b></i>的列。则用户<i>i</i>和<i>j</i>的用电数据相似性<i>w</i><sub><i>ij</i></sub>为二者的协方差:</p>
                </div>
                <div class="p1">
                    <p id="91"><mathml id="169"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>w</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">)</mo><msup><mrow></mrow><mtext>Τ</mtext></msup><mo stretchy="false">(</mo><mi mathvariant="bold-italic">x</mi><msub><mrow></mrow><mi>j</mi></msub><mo>-</mo><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover><mo stretchy="false">)</mo></mrow><mi>m</mi></mfrac></mrow></math></mathml>      (5)</p>
                </div>
                <div class="p1">
                    <p id="92">式中:<i><b>x</b></i><sub><i>i</i></sub>和<i><b>x</b></i><sub><i>j</i></sub>分别为矩阵<i><b>X</b></i>的第<i>i</i>和<i>j</i>列,分别表示用户<i>i</i>和<i>j</i>在<i>m</i>个时刻的用电数据;<mathml id="170"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mover><mstyle mathsize="140%" displaystyle="true"><mi mathvariant="bold-italic">x</mi></mstyle><mrow><mspace width="0.25em" /><mo>-</mo></mrow></mover></mrow></math></mathml>为所有用户在<i>m</i>个时刻的平均用电向量。</p>
                </div>
                <div class="p1">
                    <p id="93">从而得到协方差矩阵作为站点或用户用电行为的关联图结构。本文同样考虑理想用电数据对用户用电行为的关联结构<i><b>W</b></i>也应具有平滑分布,以弥补记录误差、缺失和短暂异常对用电矩阵的影响。</p>
                </div>
                <div class="p1">
                    <p id="94">基于上述分析,本文引入图的拉普拉斯矩阵来平滑理想低秩的电网用电数据:</p>
                </div>
                <div class="p1">
                    <p id="95" class="code-formula">
                        <mathml id="95"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mi>R</mi><mo>=</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mrow><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi>a</mi></mstyle></mrow></mstyle><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">l</mi><msub><mrow></mrow><mi>i</mi></msub><mo>-</mo><mi mathvariant="bold-italic">l</mi><msub><mrow></mrow><mi>j</mi></msub><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mtext>F</mtext><mn>2</mn></msubsup><mo>=</mo><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>i</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi mathvariant="bold-italic">l</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">l</mi><msub><mrow></mrow><mi>i</mi></msub><mi>d</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>i</mi></mrow></msub><mo>-</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mstyle displaystyle="true"><munderover><mo>∑</mo><mrow><mi>j</mi><mo>=</mo><mn>1</mn></mrow><mi>n</mi></munderover><mi mathvariant="bold-italic">l</mi></mstyle><msubsup><mrow></mrow><mi>i</mi><mtext>Τ</mtext></msubsup><mi mathvariant="bold-italic">l</mi><msub><mrow></mrow><mi>j</mi></msub><mi>a</mi><msub><mrow></mrow><mrow><mi>i</mi><mi>j</mi></mrow></msub><mo>=</mo><mtext>t</mtext><mtext>r</mtext></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="96">(<i><b>L</b></i><sup>T</sup><i><b>DL</b></i>)-tr(<i><b>L</b></i><sup>T</sup><i><b>AL</b></i>)=tr(<i><b>L</b></i><sup>T</sup><i>Φ</i><i><b>L</b></i>)      (6)</p>
                </div>
                <div class="p1">
                    <p id="97">式中:<i><b>A</b></i>=<i><b>G</b></i>+<i><b>W</b></i>;<i><b>D</b></i>为<i><b>A</b></i>的度矩阵;<i>Φ</i>为<i><b>A</b></i>的拉普拉斯矩阵;tr(·)表示求矩阵的迹;<i><b>l</b></i><sub><i>i</i></sub>和<i><b>l</b></i><sub><i>j</i></sub>分别为用电矩阵<i><b>L</b></i>中的第<i>i</i>列和第<i>j</i>列;<i>a</i><sub><i>ij</i></sub>为<i><b>A</b></i>中第<i>i</i>行第<i>j</i>列元素;<i>d</i><sub><i>ii</i></sub>为矩阵<i><b>D</b></i>的第<i>i</i>个对角元;‖·‖<sub>F</sub>表示矩阵的Frobenius范数。</p>
                </div>
                <div class="p1">
                    <p id="98">将式(6)作为图规则化项融入式(4)中,得到用电数据的图规则化低秩矩阵恢复模型:</p>
                </div>
                <div class="area_img" id="99">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921027_09900.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="101">式中:<i>η</i>为图规则化项的平衡权重。</p>
                </div>
                <h3 id="102" name="102" class="anchor-tag"><b>2</b> 模型求解与算法流程</h3>
                <h4 class="anchor-tag" id="103" name="103"><b>2.1</b> 模型的优化求解</h4>
                <div class="p1">
                    <p id="104">式(7)是一种复杂的矩阵低秩稀疏分解模型,由于模型中各类范数的非连续可导性<citation id="342" type="reference"><link href="299" rel="bibliography" /><link href="307" rel="bibliography" /><link href="309" rel="bibliography" /><sup>[<a class="sup">18</a>,<a class="sup">22</a>,<a class="sup">23</a>]</sup></citation>,使得该模型的求解也是一项难题。本文提出基于增广拉格朗日算法(ALM)<citation id="341" type="reference"><link href="311" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>的模型求解思路。首先添加辅助变量<i><b>K</b></i>,并将(7)改写为:</p>
                </div>
                <div class="area_img" id="105">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921027_10500.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="107">式(8)的增广拉格朗日形式为:</p>
                </div>
                <div class="p1">
                    <p id="108" class="code-formula">
                        <mathml id="108"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mrow><mi mathvariant="bold-italic">L</mi><mo>,</mo><mi mathvariant="bold-italic">S</mi><mo>,</mo><mi mathvariant="bold-italic">Κ</mi><mo>,</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mn>2</mn></msub></mrow></munder><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">L</mi><mo stretchy="false">∥</mo><msub><mrow></mrow><mo>*</mo></msub><mo>+</mo><mi>λ</mi><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">S</mi><mo stretchy="false">∥</mo><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mi>γ</mi><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">Ο</mi><mo stretchy="false">∥</mo><msub><mrow></mrow><mrow><mn>2</mn><mn>1</mn></mrow></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mi>η</mi><mtext>t</mtext><mtext>r</mtext><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Κ</mi><mi mathvariant="bold-italic">Φ</mi><mi mathvariant="bold-italic">Κ</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mo stretchy="false">)</mo><mo>+</mo><mo>〈</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi mathvariant="bold-italic">X</mi><mo>-</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">S</mi><mo>-</mo><mi mathvariant="bold-italic">Ο</mi><mo>〉</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mi>μ</mi><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">X</mi><mo>-</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">S</mi><mo>-</mo><mi mathvariant="bold-italic">Ο</mi><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mtext>F</mtext><mn>2</mn></msubsup><mo>+</mo><mo>〈</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">Κ</mi><mo>〉</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext></mrow><mfrac><mi>μ</mi><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">Κ</mi><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mtext>F</mtext><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>9</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="109">式中:<i><b>Z</b></i><sub>1</sub>和<i><b>Z</b></i><sub>2</sub>为约束的拉格朗日乘子;<i>μ</i>为等式约束的权重;〈·〉为矩阵的内积运算。在式(9)中交替迭代求解<i><b>L</b></i>,<i><b>S</b></i>,<i><b>O</b></i>,<i><b>K</b></i>。</p>
                </div>
                <h4 class="anchor-tag" id="110" name="110">1)更新<i><b>L</b></i></h4>
                <div class="p1">
                    <p id="111">固定<i><b>S</b></i>,<i><b>O</b></i>,<i><b>K</b></i>,则关于<i><b>L</b></i>的目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="112" class="code-formula">
                        <mathml id="112"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>arg</mi></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">L</mi></munder><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">L</mi><mo stretchy="false">∥</mo><msub><mrow></mrow><mo>*</mo></msub><mo>+</mo><mo>〈</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi mathvariant="bold-italic">X</mi><mo>-</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">S</mi><mo>-</mo><mi mathvariant="bold-italic">Ο</mi><mo>〉</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mi>μ</mi><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">X</mi><mo>-</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">S</mi><mo>-</mo><mi mathvariant="bold-italic">Ο</mi><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mtext>F</mtext><mn>2</mn></msubsup><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mo>〈</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">Κ</mi><mo>〉</mo><mo>+</mo><mfrac><mi>μ</mi><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">Κ</mi><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mtext>F</mtext><mn>2</mn></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mi>arg</mi></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">L</mi></munder><mfrac><mn>1</mn><mi>μ</mi></mfrac><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">L</mi><mo stretchy="false">∥</mo><msub><mrow></mrow><mo>*</mo></msub><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mtext>L</mtext></msub><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mtext>F</mtext><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>0</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="113">式中:<i><b>C</b></i><sub>L</sub>=(<i><b>X</b></i>-<i><b>S</b></i>-<i><b>O</b></i>+<i><b>K</b></i>+<i><b>Z</b></i><sub>1</sub>/<i>μ</i>+<i><b>Z</b></i><sub>2</sub>/<i>μ</i>)/2。</p>
                </div>
                <div class="p1">
                    <p id="114">式(10)有闭形式解<i><b>L</b></i>=<i><b>U</b></i><i>τ</i><sub><i>e</i></sub>(<i>Σ</i>)<i><b>V</b></i><sup>T</sup><citation id="343" type="reference"><link href="313" rel="bibliography" /><sup>[<a class="sup">25</a>]</sup></citation>,其中<i>τ</i><sub><i>e</i></sub>(·)为软阈值算子,<i>e</i>=1/(2<i>μ</i>);<i><b>U</b></i>,<i>Σ</i>,<i><b>V</b></i>为对矩阵<i><b>C</b></i><sub>L</sub>进行奇异值分解的因子矩阵。</p>
                </div>
                <h4 class="anchor-tag" id="115" name="115">2)更新<i><b>S</b></i></h4>
                <div class="p1">
                    <p id="116">固定<i><b>L</b></i>,<i><b>O</b></i>,<i><b>K</b></i>,则关于<i><b>S</b></i>的目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="117" class="code-formula">
                        <mathml id="117"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>arg</mi></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">S</mi></munder><mspace width="0.25em" /><mi>λ</mi><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">S</mi><mo stretchy="false">∥</mo><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo><mo>〈</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi mathvariant="bold-italic">X</mi><mo>-</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">S</mi><mo>-</mo><mi mathvariant="bold-italic">Ο</mi><mo>〉</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mi>μ</mi><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">X</mi><mo>-</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">S</mi><mo>-</mo><mi mathvariant="bold-italic">Ο</mi><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mtext>F</mtext><mn>2</mn></msubsup><mo>=</mo><mrow><mi>arg</mi></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">S</mi></munder><mfrac><mi>λ</mi><mi>μ</mi></mfrac><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">S</mi><mo stretchy="false">∥</mo><msub><mrow></mrow><mn>1</mn></msub><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">S</mi><mo>-</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mtext>S</mtext></msub><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mtext>F</mtext><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>1</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="118">式中:<i><b>C</b></i><sub>S</sub>=<i><b>X</b></i>-<i><b>S</b></i>-<i><b>O</b></i>+(<i><b>Z</b></i><sub>1</sub>/<i>μ</i>)。</p>
                </div>
                <div class="p1">
                    <p id="119">式(11)也有闭形式<citation id="344" type="reference"><link href="297" rel="bibliography" /><sup>[<a class="sup">17</a>]</sup></citation>解,<i><b>S</b></i>=<i>τ</i><sub><i>g</i></sub>(<i><b>C</b></i><sub>S</sub>),<i>τ</i><sub><i>g</i></sub>(·)为软阈值算子,<i>g</i>=<i>λ</i>/<i>μ</i>。</p>
                </div>
                <h4 class="anchor-tag" id="120" name="120">3)更新<i><b>O</b></i></h4>
                <div class="p1">
                    <p id="121">固定<i><b>L</b></i>,<i><b>S</b></i>,<i><b>K</b></i>,则关于<i><b>O</b></i>的目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="122" class="code-formula">
                        <mathml id="122"><math xmlns="http://www.w3.org/1998/Math/MathML"><mtable columnalign="left"><mtr><mtd><mrow><mi>arg</mi></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">Ο</mi></munder><mspace width="0.25em" /><mi>γ</mi><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">Ο</mi><mo stretchy="false">∥</mo><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>1</mn></mrow></msub><mo>+</mo><mo>〈</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mn>1</mn></msub><mo>,</mo><mi mathvariant="bold-italic">X</mi><mo>-</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">S</mi><mo>-</mo><mi mathvariant="bold-italic">Ο</mi><mo>〉</mo><mo>+</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mfrac><mi>μ</mi><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">X</mi><mo>-</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">S</mi><mo>-</mo><mi mathvariant="bold-italic">Ο</mi><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mtext>F</mtext><mn>2</mn></msubsup><mo>=</mo></mtd></mtr><mtr><mtd><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mi>arg</mi></mrow><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">Ο</mi></munder><mspace width="0.25em" /><mfrac><mi>γ</mi><mi>μ</mi></mfrac><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">Ο</mi><mo stretchy="false">∥</mo><msub><mrow></mrow><mrow><mn>2</mn><mo>,</mo><mn>1</mn></mrow></msub><mo>+</mo><mfrac><mn>1</mn><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">Ο</mi><mo>-</mo><mi mathvariant="bold-italic">C</mi><msub><mrow></mrow><mtext>Ο</mtext></msub><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mtext>F</mtext><mn>2</mn></msubsup><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mtext> </mtext><mrow><mtext> </mtext><mtext> </mtext><mtext> </mtext></mrow><mo stretchy="false">(</mo><mn>1</mn><mn>2</mn><mo stretchy="false">)</mo></mtd></mtr></mtable></math></mathml>
                    </p>
                </div>
                <div class="p1">
                    <p id="123">式中:<i><b>C</b></i><sub>O</sub>=<i><b>X</b></i>-<i><b>L</b></i>-<i><b>S</b></i>+(<i><b>Z</b></i><sub>1</sub>/<i>μ</i>)。</p>
                </div>
                <div class="p1">
                    <p id="124">式(12)的解<citation id="345" type="reference"><link href="311" rel="bibliography" /><sup>[<a class="sup">24</a>]</sup></citation>为:</p>
                </div>
                <div class="p1">
                    <p id="125"><i>O</i><sup>*</sup>(:,</p>
                </div>
                <div class="area_img" id="126">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921027_12600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="128">式中:<i><b>C</b></i><sup><i>i</i></sup><sub>O</sub>为矩阵<i><b>C</b></i><sub>O</sub>的第<i>i</i>行。</p>
                </div>
                <h4 class="anchor-tag" id="129" name="129">4)更新<i><b>K</b></i></h4>
                <div class="p1">
                    <p id="130">固定<i><b>L</b></i>,<i><b>S</b></i>,<i><b>O</b></i>,则关于<i><b>K</b></i>的目标函数为:</p>
                </div>
                <div class="p1">
                    <p id="131"><mathml id="171"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mrow><mi>arg</mi></mrow><mspace width="0.25em" /><munder><mstyle mathsize="140%" displaystyle="true"><mrow><mi>min</mi></mrow></mstyle><mi mathvariant="bold-italic">Κ</mi></munder><mspace width="0.25em" /><mi>η</mi><mtext>t</mtext><mtext>r</mtext><mo stretchy="false">(</mo><mi mathvariant="bold-italic">Κ</mi><mi mathvariant="bold-italic">Φ</mi><mi mathvariant="bold-italic">Κ</mi><msup><mrow></mrow><mtext>Τ</mtext></msup><mo stretchy="false">)</mo><mo>+</mo><mo>〈</mo><mi mathvariant="bold-italic">Ζ</mi><msub><mrow></mrow><mn>2</mn></msub><mo>,</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">Κ</mi><mo>〉</mo><mo>+</mo><mfrac><mi>μ</mi><mn>2</mn></mfrac><mo stretchy="false">∥</mo><mi mathvariant="bold-italic">L</mi><mo>-</mo><mi mathvariant="bold-italic">Κ</mi><mo stretchy="false">∥</mo><msubsup><mrow></mrow><mtext>F</mtext><mn>2</mn></msubsup></mrow></math></mathml>      (14)</p>
                </div>
                <div class="p1">
                    <p id="132">式(14)是连续可导的凸函数,其最优解为:</p>
                </div>
                <div class="p1">
                    <p id="133"><i><b>K</b></i>=(<i>μ</i><i><b>L</b></i>-<i><b>Z</b></i><sub>2</sub>)(2<i>ηΦ</i>+<i>μ</i><i><b>I</b></i>)<sup>-1</sup>      (15)</p>
                </div>
                <div class="p1">
                    <p id="134">式中:<i><b>I</b></i>为单位矩阵。</p>
                </div>
                <div class="p1">
                    <p id="135">最后,拉格朗日乘子的更新规则为:</p>
                </div>
                <div class="area_img" id="136">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921027_13600.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="138">上述优化过程源自经典的非精确ALM,其每一步都是有闭形式解的凸函数,且其整体及各个部分的收敛性已被相关文献证明<citation id="346" type="reference"><link href="297" rel="bibliography" /><link href="311" rel="bibliography" /><link href="313" rel="bibliography" /><link href="315" rel="bibliography" /><sup>[<a class="sup">17</a>,<a class="sup">24</a>,<a class="sup">25</a>,<a class="sup">26</a>]</sup></citation>。由此形成图规则化低秩矩阵恢复算法(算法1),具体流程见附录A。</p>
                </div>
                <h4 class="anchor-tag" id="139" name="139"><b>2.2</b> 用电数据修复与异常检测流程</h4>
                <div class="p1">
                    <p id="140">综合上述分析与求解思路,本文提出基于图规则化低秩矩阵恢复的用电数据修复与异常检测方法。该方法首先获取电网用电时空数据与用电空间关系数据,构建图规则化的低秩矩阵恢复模型(式(7)),并利用算法1对该模型进行求解,获取原始用电矩阵的3个分解部分,其中低秩矩阵<i><b>L</b></i>为修复后的用电矩阵;稀疏矩阵<i><b>S</b></i>中的非0元标识出了误差、缺失用电数据和短暂异常用电情况。具体来说,经过判别后,非0元所处的列序号对应出现数据误差或短时异常的用户,非0元所处的行序号对应用户数据出现误差或短时异常的时间点;列稀疏矩阵<i><b>O</b></i>中的非0列标识了电网用电数据中的长时异常用电情况,其中非0列所处的列序号对应出现长时异常用电的用户(算法2)。整个流程见附录B。</p>
                </div>
                <h3 id="141" name="141" class="anchor-tag"><b>3 实验与结果分析</b></h3>
                <div class="p1">
                    <p id="142">为了验证本文所提模型的有效性,本文在大量数据中开展了相关实验。所用用电数据来源于国网安徽省电力有限公司某供电公司电力用户用电信息采集系统。选取当地4 126个用户2017年整个一季度1～3月的专变负荷数据,智能电表每隔15 min记录存储1次,故1 d取96个数据点,共形成90×96=8 640组数据,其中包含379个长时异常用电站点(设备持续损坏或窃电),占比约为9.2%,以及约14 300个短时用电异常时刻。异常标签来自该公司专家分析与现场稽查的结果。同时从系统中获取采集点编号、类型、名称、管理单位、行政区码、终端地点、线路编号、线路名称、用户/台区编号、用户/台区名称、测量点类型、日期、时间点等相关信息,用以构建用电站点的拓扑连接。实验平台为一台PC,其中央处理器为Intel Core i7-4770K,内存为16 GB。模型中的相关参数<i>λ</i>,<i>γ</i>,<i>η</i>目前尚无理论公式可以直接确定,现有的相关研究虽然对类似的参数进行了理论分析<citation id="347" type="reference"><link href="311" rel="bibliography" /><link href="315" rel="bibliography" /><sup>[<a class="sup">24</a>,<a class="sup">26</a>]</sup></citation>,但主要针对理想的人工合成数据,对数据的限制条件较高,无法应用于真实数据模型中。为此,本文采用国际上通用的格点法来确定参数,即分别对3个参数均设置{0.1,0.5,1,5,10}5种取值,并进行交叉组合,获取最优的参数设置。在本文中,经过反复测试,实验中相关参数取值为<i>λ</i>=1,<i>γ</i>=0.1,<i>η</i>=5。</p>
                </div>
                <h4 class="anchor-tag" id="143" name="143"><b>3.1</b> 误差与缺失数据修复实验</h4>
                <div class="p1">
                    <p id="144">为充分测试本文所提方法对电网用电数据的误差修复,本文首先对原始用电矩阵随机破坏,再对矩阵进行稀疏低秩恢复,从而检测和修复用电矩阵。这里采用2个参数<i>α</i>和<i>β</i>,分别表示将矩阵中的正样本(矩阵<i><b>X</b></i>中表示正常记录用电的元素)修改为负样本(矩阵<i><b>X</b></i>中表示记录错误的元素)的比例和负样本修改为正样本的比例。<i>α</i>取值从10%增加到50%,而<i>β</i>的取值则相应从2%增加到10%。将上述随机修改过的用电矩阵分解出低秩部分<i><b>L</b></i>,再与原始的<i><b>X</b></i>相比较,检查对应元素的相对差|<i>x</i><sub><i>ij</i></sub>-<i>l</i><sub><i>ij</i></sub>|/<i>x</i><sub><i>ij</i></sub>,若小于阈值<i>t</i>=0.01,则记为修复正确,并将修复正确的电网用电数据占矩阵中所有元素的比例作为修复精度以评价实验结果。</p>
                </div>
                <div class="p1">
                    <p id="145">如前所述,矩阵中的误差数据修复本质上是矩阵补全问题,为此本文比较了4种经典的矩阵补全方法:主成分分析(PCA)、非负矩阵分解(NMF)<citation id="348" type="reference"><link href="317" rel="bibliography" /><sup>[<a class="sup">27</a>]</sup></citation>、<i>l</i><sub>1</sub>-主成分分析(L1-PCA)<citation id="349" type="reference"><link href="319" rel="bibliography" /><sup>[<a class="sup">28</a>]</sup></citation>,以及鲁棒主成分分析(RPCA)<citation id="350" type="reference"><link href="301" rel="bibliography" /><sup>[<a class="sup">19</a>]</sup></citation>。比较结果如表1所示。</p>
                </div>
                <div class="area_img" id="146">
                    <p class="img_tit"><b>表1 误差数据修复实验结果比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 1 Comparison of experiment results for error data refinement</b></p>
                    <p class="img_note"></p>
                    <table id="146" border="1"><tr><td rowspan="2"><br />方法</td><td colspan="7"><br />实验结果</td></tr><tr><td><br /><i>α</i>=10%,<i>β</i>=2%</td><td><i>α</i>=15%,<i>β</i>=3%</td><td><i>α</i>=20%,<i>β</i>=4%</td><td><i>α</i>=25%,<i>β</i>=5%</td><td><i>α</i>=30%,<i>β</i>=6%</td><td><i>α</i>=40%,<i>β</i>=8%</td><td><i>α</i>=50%,<i>β</i>=10%</td></tr><tr><td><br /> PCA</td><td>0.663</td><td>0.636</td><td>0.609</td><td>0.578</td><td>0.552</td><td>0.505</td><td>0.452</td></tr><tr><td><br /> NMF</td><td>0.697</td><td>0.663</td><td>0.633</td><td>0.590</td><td>0.545</td><td>0.471</td><td>0.392</td></tr><tr><td><br /> L1-PCA</td><td>0.814</td><td>0.782</td><td>0.748</td><td>0.712</td><td>0.674</td><td>0.605</td><td>0.536</td></tr><tr><td><br /> RPCA</td><td>0.823</td><td>0.791</td><td>0.756</td><td>0.722</td><td>0.685</td><td>0.615</td><td>0.537</td></tr><tr><td><br /> 本文方法</td><td>0.886</td><td>0.849</td><td>0.808</td><td>0.766</td><td>0.728</td><td>0.648</td><td>0.572</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="147">从表1中可见,虽然随着噪声的增多,各种方法的实验精度都有所下降,这是因为噪声比例增高使得用电矩阵的变化加大,恢复难度也不断加大,但是在不同噪声比例下,本文所提出的低秩稀疏分解模型都具有最高的修复精度,即使在原始用电记录遭到重大破坏(50%的正负修改)的情况下,也能达到57%的用电数据正确恢复率。RPCA方法仅次于本文方法,因为该方法也同时进行了低秩和稀疏分解,但是缺乏对用电用户之间关联性的考虑。L1-PCA方法则仅考虑是误差的稀疏性,而忽略了关键的用电行为的低秩分布。因此本文的方法综合考虑上述多种因素,取得了最佳的实验效果。</p>
                </div>
                <h4 class="anchor-tag" id="148" name="148"><b>3.2</b> 短时用电异常检测实验</h4>
                <div class="p1">
                    <p id="149">线路停电检修、大型节庆活动等偶发情况也会造成短暂的用电异常,这些短时的用电异常体现在用电矩阵中的部分稀疏元素与周边元素的巨大差异。与前述实验类似,本文也在用电矩阵中修改不同的<i>α</i>和<i>β</i>比例的正负样本,以检验算法性能。考虑到异常检测的假阳性,测试不同<i>α</i>和<i>β</i>组合下的误差数据检测的召回率<i>r</i><sub>TPR</sub>和误检率<i>r</i><sub>FPR</sub>,分别表示为:</p>
                </div>
                <div class="area_img" id="150">
                            <div class="imgformula">
                                <img class="pFormula" alt="" src="Detail/GetImg?filename=images/DLXT201921027_15000.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                <p class="formula_seq"></p>
                            </div>

                </div>
                <div class="p1">
                    <p id="152">式中:<i>N</i><sub>TP</sub>为将正常数据检测为正常的数目;<i>N</i><sub>TN</sub>为将异常数据检测为异常的数目;<i>N</i><sub>FP</sub>为将异常数据检测为正常的数目;<i>N</i><sub>FN</sub>为将正常数据检测为异常的数目。</p>
                </div>
                <div class="p1">
                    <p id="153">由于阈值<i>t</i>的设置会直接影响对短时异常用电情况的界定,因此本文考虑不同阈值<i>t</i>下的异常检测受试者工作特征(ROC)曲线,如图2所示。</p>
                </div>
                <div class="p1">
                    <p id="154">图2中的曲线越接近左上角,则性能越好。从图中可见,本文所提方法的异常检测ROC曲线在不同的噪声比例下始终处于最高层,因此在比较方法中具有最好的短时异常检测性能,而其他方法则稍显逊色,且不稳定。在ROC曲线中,随着阈值<i>t</i>变大,虽然命中率上升,但误检率也随之增大。为此,在实际应用中可综合召回率<i>r</i><sub>TPR</sub>与命中率(<i>r</i><sub>PPV</sub>=<i>N</i><sub>TP</sub>/(<i>N</i><sub>TP</sub>+<i>N</i><sub>FP</sub>))2种性能指标,计算二者的调和平均值作为综合评测指标以检测短时异常算法效果,并确定检测阈值。</p>
                </div>
                <div class="area_img" id="155">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921027_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图2 短时用电异常检测的ROC曲线" src="Detail/GetImg?filename=images/DLXT201921027_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图2 短时用电异常检测的ROC曲线</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921027_155.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.2 ROC curve for short-term power 
consumption anomaly detection</b></p>

                </div>
                <h4 class="anchor-tag" id="156" name="156"><b>3.3</b> 长时用电异常检测实验</h4>
                <div class="p1">
                    <p id="157">在真实用电情况中还存在着少量的用户窃电或测量设备损坏等持续较长时间的异常情况,体现在分解的列稀疏矩阵<i><b>O</b></i>中。因此,在实际应用中只需对用电矩阵分解后,检查列稀疏矩阵<i><b>O</b></i>中的非0列,这些非0列所对应表示的站点和用户就可以被判定为用电异常,而无须设置阈值参数。本文同样采用召回率<i>r</i><sub>TPR</sub>与命中率<i>r</i><sub>PPV</sub>作为评价标准,并加入精确度指标<i>β</i><sub>ACC</sub>以衡量总体性能:</p>
                </div>
                <div class="p1">
                    <p id="158"><mathml id="172"><math xmlns="http://www.w3.org/1998/Math/MathML"><mrow><mi>β</mi><msub><mrow></mrow><mrow><mtext>A</mtext><mtext>C</mtext><mtext>C</mtext></mrow></msub><mo>=</mo><mfrac><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Ρ</mtext></mrow></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Ν</mtext></mrow></msub></mrow><mrow><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Ρ</mtext></mrow></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>Τ</mtext><mtext>Ν</mtext></mrow></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>Ρ</mtext></mrow></msub><mo>+</mo><mi>Ν</mi><msub><mrow></mrow><mrow><mtext>F</mtext><mtext>Ν</mtext></mrow></msub></mrow></mfrac></mrow></math></mathml>      (18)</p>
                </div>
                <div class="p1">
                    <p id="159">由于本文所提方法无须事先确定训练集,即已知部分用户用电行为的类型(正常、异常),而仅依靠用户电网用电数据之间的内在差异和结构相似性来判别异常,因此属于无监督学习方法。为此,本文比较了几种经典的基于无监督学习的用电异常检测算法:<i>K</i>均值聚类(<i>K</i>-means)方法、最优路径森林聚类(OPF)算法<citation id="351" type="reference"><link href="321" rel="bibliography" /><sup>[<a class="sup">29</a>]</sup></citation>、基于高斯核函数的离群点检测(GKLOF)算法<citation id="352" type="reference"><link href="279" rel="bibliography" /><sup>[<a class="sup">8</a>]</sup></citation>、基于密度聚类的异常检测(DBSCAN)算法<citation id="353" type="reference"><link href="323" rel="bibliography" /><sup>[<a class="sup">30</a>]</sup></citation>,结果如表2所示。</p>
                </div>
                <div class="area_img" id="160">
                    <p class="img_tit"><b>表2 长时用电异常检测实验结果比较</b> <a class="downexcel" onclick="DownLoadReportExcel(this)">导出到EXCEL</a></p>
                    <p class="img_tit"><b>Table 2 Comparison of experiment results for long-term power consumption anomaly detection</b></p>
                    <p class="img_note"></p>
                    <table id="160" border="1"><tr><td><br />方法</td><td><i>r</i><sub>TPR</sub></td><td><i>r</i><sub>PPV</sub></td><td><i>β</i><sub>ACC</sub></td></tr><tr><td><br /><i>K</i>-means</td><td>0.673</td><td>0.640</td><td>0.667</td></tr><tr><td><br /> OPF</td><td>0.761</td><td>0.813</td><td>0.769</td></tr><tr><td><br /> GKLOF</td><td>0.877</td><td>0.768</td><td>0.859</td></tr><tr><td><br /> DBSCAN</td><td>0.912</td><td>0.865</td><td>0.904</td></tr><tr><td><br /> 本文方法</td><td>0.934</td><td>0.910</td><td>0.930</td></tr></table>
                    <form name="form" action="/kxreader/Detail/DownloadReportExcel" method="POST" style="display:inline">
                        <input type="hidden" name="hidTable" value="" />
                        <input type="hidden" name="hidFileName" value="" />
                    </form>
                    <p class="img_note"></p>
                    <p class="img_note"></p>
                </div>
                <div class="p1">
                    <p id="161">表2中比较方法的召回率、命中率和精确度均在最优参数设置下获得。从表2中可见,本文方法在几种指标下均表现最佳。其中<i>K</i>-means方法作为最传统的聚类算法,适用于样本量较为均衡的多类聚类问题,对于非均衡的异常样本检测性能较差。同样,OPF算法与<i>K</i>-means方法类似,检测精度也不高。与之相较的是,GKLOF算法和DBSCAN算法都是通过搜索数据分布中的高密度分布区域实现聚类,同时检测出低密度分布的离群点,这与用电中的长时异常用电情况的离散、偶发特征恰好一致,因此检测效果均比传统聚类方法要好。其中,DBSCAN算法是一种近年来提出的重要的密度聚类方法,在该方法中,预先指定邻域的大小和阈值,即可将所有的数据点划分为核心点、可达点和异常点,在本文的比较试验中达到了很高的检测精度。然而,现有聚类算法主要基于数据的高斯分布,并利用参数控制样本点到聚类中心的距离计算,这种理想的数据分布情况可能并不适于真实的电网用电数据。本文所提方法直接利用用电矩阵之间的数据相关性进行矩阵低秩稀疏分解,挖掘异常点,并融合用户用电之间的关联信息,进一步确认异常用电。该方法不涉及数据分布情况,也无须对用电类型进行额外聚类,从而避免了聚类算法本身的数据分布和参数影响,因此具有最高的异常检测效果。</p>
                </div>
                <h4 class="anchor-tag" id="162" name="162"><b>3.4</b> 参数分析实验</h4>
                <div class="p1">
                    <p id="163">为检测模型中的3个平衡参数<i>λ</i>,<i>γ</i>,<i>η</i>对算法性能的影响,本文也对不同的参数设置进行了比较试验。如前文所述,由于矩阵分解的平衡参数目前尚无普适的理论分析,本文设置参数取值分别为{0.1,0.5,1,5,10}的格点法来进行实验,具体实验结果如图3所示。考虑到参数之间的相互干扰,图3中分别展示<i>λ</i>,<i>γ</i>,<i>η</i>这3种参数在另外2种参数固定为最优值时,算法效果随当前所考察参数的变化情况。为充分比较参数影响,在每种参数的性能影响实验中均展示了3种噪声比例的数据修复、短时异常检测以及3种长时异常检测性能的变化。从图3中可见,算法在本文所取3种参数的最优值处均得到了最高性能,而且不同参数情况下,算法性能波动并不太大,也进一步体现了本文算法的鲁棒性。</p>
                </div>
                <div class="area_img" id="164">
                                <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921027_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                    <img alt="图3 参数对算法性能的影响" src="Detail/GetImg?filename=images/DLXT201921027_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                </a>
                                <p class="img_tit"><b>图3 参数对算法性能的影响</b>  <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921027_164.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a><a class="downimg">&nbsp;&nbsp;下载原图</a></p>
                            <p class="img_tit"><b>Fig.3 Influence of parameters on algorithm performance</b></p>

                </div>
                <h3 id="165" name="165" class="anchor-tag"><b>4</b> 结语</h3>
                <div class="p1">
                    <p id="166">本文针对智能配用电大数据背景下电网用电数据中存在的记录误差、缺失、异常等问题,提出了一种基于图规则化的低秩矩阵恢复算法,并将其应用于用电数据修复与异常检测中。该方法立足于用户用电数据的矩阵分解,通过施加低秩和稀疏约束以分别刻画用电数据分布的周期性和噪声误差数据的稀疏性,并融入电网拓扑结构与用户相关性作为图规则化项以平滑矩阵分解结果,从而由原始的数据矩阵直接检测出噪声与异常用户,同时实现了误差用电数据修复。实验证明,该方法可以显著弥补电网公司数据记录误差,降低异常检测分析的时间及成本,提高了异常检测精确度及工作效率。由于条件限制,本文方法在更大规模数据集上的性能还有待进一步检验。面对大规模数据,矩阵分解所需要的时间成本势必快速增加,这是基于矩阵的数据挖掘方法的固有问题和不足之处,课题组后期将进一步对多用户海量用电数据协同分析进行深入研究,加速大规模用电矩阵分析,进而为挖掘电网运行状态与异常行为提供理论依据与实践指导。</p>
                </div>
                <div class="p1">
                    <p id="167">附录见本刊网络版(http://www.aeps-info.com/aeps/ch/index.aspx)。</p>
                </div>
                <h3 id="201" name="201" class="anchor-tag">附录A</h3>
                <div class="area_img" id="202">
                                            <p class="img_tit">
                                                表A1 算法1流程
                                                    <br />
                                                Table A1 The process of algorithm 1
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921027_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921027_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921027_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表A1 算法1流程" src="Detail/GetImg?filename=images/DLXT201921027_20200.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>
                <h3 id="203" name="203" class="anchor-tag">附录B</h3>
                <div class="area_img" id="204">
                                            <p class="img_tit">
                                                表B1 算法2流程
                                                    <br />
                                                Table B1 The process of algorithm 2
                                                &nbsp;&nbsp;
                                                <a class="btn-zoomin" href="Detail/GetImg?filename=images/DLXT201921027_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!"></a>
                                                <a class="table downimg" data-tablename="Detail/GetImg?filename=images/DLXT201921027_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">下载原表</a>
                                            </p>
                                    <a class="zoom-in" href="Detail/GetImg?filename=images/DLXT201921027_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">
                                        <img alt="表B1 算法2流程" src="Detail/GetImg?filename=images/DLXT201921027_20400.jpg&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
                                    </a>

                </div>

        <!--brief end-->
        
        <!--conten left  end-->
        <!--增强附件-->
        

        <!--reference start-->
            <div class="reference anchor-tag" id="a_bibliography">
                    <h3>参考文献</h3>
                                        <p id="265">
                            <a id="bibliography_1" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201804030&amp;v=MTA0NTM0OUdaSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXJ2SklTSFJmYkc0SDluTXE=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[1]</b>刘利平，蔡广林，陈旭，等．考虑用电可靠性的客户用电信息管理系统[J]．电力自动化设备，2018,38(4):204-209.LIU Liping,CAI Guanglin,CHEN Xu,et al.Electricity information management system considering power utilization reliability[J].Electric Power Automation Equipment,2018,38(4):204-209．
                            </a>
                        </p>
                        <p id="267">
                            <a id="bibliography_2" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1016269166.nh&amp;v=MjkwNTBES3FaRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXJ2SlZGMjZHTEcrRjk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[2]</b>梁毅涵．供电企业反窃电管理综合评价研究[D]．北京：华北电力大学，2016.LIANG Yihan.Comprehensive evaluation of anti-stealing management in power supply enterprises[D].Beijing:North China Electric Power University,2016．
                            </a>
                        </p>
                        <p id="269">
                            <a id="bibliography_3" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=TXWL201502071&amp;v=MjYyMjBNVFhjWXJHNEg5VE1yWTlDWllRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1Vydko=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[3]</b>姚伟智，林幕群，纪素娜，等．基于用电行为分析的低压用户窃电在线监测分析方法研究[J]．中国新通信，2015,17(2):97-99.YAO Weizhi,LIN Muqun,JI Suna,et al.Research of analysis method of on-line monitoring based on the behavior analysis of low-voltage electricity[J].China New Telecommunications,2015,17(2):97-99．
                            </a>
                        </p>
                        <p id="271">
                            <a id="bibliography_4" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901003&amp;v=MDE1NzNvOUZaNFFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXJ2SklTSFRlckc0SDlqTXI=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[4]</b>程乐峰，余涛，张孝顺，等．机器学习在能源与电力系统领域的应用和展望[J]．电力系统自动化，2019,43(1):15-31.DOI:10.7500/AEPS20180814007.CHENG Lefeng,YU Tao,ZHANG Xiaoshun,et al.Machine learning for energy and electric power systems:state of the art and prospects[J].Automation of Electric Power Systems,2019,43(1):15-31.DOI:10.7500/AEPS20180814007．
                            </a>
                        </p>
                        <p id="273">
                            <a id="bibliography_5" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CMFD&amp;filename=1017093405.nh&amp;v=MTA2OTBYTXFwRWJQSVFLREg4NHZSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXJ2SlZGMjZHYk94SGQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[5]</b>张荣昌．基于数据挖掘的用电数据异常的分析与研究[D]．北京：北京交通大学，2017.ZHANG Rongchang.Analysis of abnormal electro-data based on data mining[D].Beijing:Beijing Jiaotong University,2017．
                            </a>
                        </p>
                        <p id="275">
                            <a id="bibliography_6" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201817025&amp;v=MzE1NTBac0Z5bmtVcnZKSVNIVGVyRzRIOW5OcUk5SFlZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnU=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[6]</b>陈启鑫，郑可迪，康重庆．异常用电的检测方法：评述与展望[J]．电力系统自动化，2018,42(7):189-198.DOI:10.7500/AEPS20171128013.CHEN Qixin,ZHENG Kedi,KANG Chongqing.Detection methods of abnormal electricity consumption behaviors:review and prospects[J].Automation of Electric Power Systems,2018,42(7):189-198.DOI:10.7500/AEPS20171128013．
                            </a>
                        </p>
                        <p id="277">
                            <a id="bibliography_7" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Non-technical loss detection using smart distribution network measurement data">

                                <b>[7]</b>LO Y L,HUANG S,LU C N.Non-technical loss detection using smart distribution network measurement data[C]//IEEEPES Innovative Smart Grid Technologies,May 21-24,2012,Tianjin,China:1-5．
                            </a>
                        </p>
                        <p id="279">
                            <a id="bibliography_8" target="_blank" href="/kcms/detail/detail.aspx?dbcode=DKFX&amp;filename=DWJS201805031&amp;v=MTczNDJyQmZiRzRIOW5NcW85R1pZUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcnZKSVQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[8]</b>孙毅，李世豪，崔灿，等．基于高斯核函数改进的电力用户用电数据离群点检测方法[J]．电网技术，2018,42(5):1595-1606.SUN Yi,LI Shihao,CUI Can,et al.Improved outlier detection method of power consumer data based on Gaussian kernel function[J].Power System Technology,2018,42(5):1595-1606．
                            </a>
                        </p>
                        <p id="281">
                            <a id="bibliography_9" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A study on the development of realtime Intrusion Detection Expert System (IDES)">

                                <b>[9]</b>SONG D H,KO Y J,SHIN J T.A study on the development of real-time intrusion detection expert system(IDES)[J].Technical Report of IEICE,1993,93:7-17．
                            </a>
                        </p>
                        <p id="283">
                            <a id="bibliography_10" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201901012&amp;v=MDc1NjhIOWpNcm85RVpvUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcnZKSVNIVGVyRzQ=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[10]</b>黄天恩，郭庆来，孙宏斌，等．模型---数据混合驱动的电网安全特征选择和知识发现：关键技术与工程应用[J]．电力系统自动化，2019,43(1):95-101.DOI:10.7500/AEPS20180614002.HUANG Tianen,GUO Qinglai,SUN Hongbin,et al.Hybrid model and data driven concepts for power system security feature selection and knowledge discovery:key technologies and engineering application[J].Automation of Electric Power Systems,2019,43(1):95-101.DOI:10.7500/AEPS20180614002．
                            </a>
                        </p>
                        <p id="285">
                            <a id="bibliography_11" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201806024&amp;v=MzA2MTVIWUlRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1VydkpJU0hUZXJHNEg5bk1xWTk=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[11]</b>刘羽霄，张宁，康重庆，等．数据驱动的电力网络分析与优化研究综述[J]．电力系统自动化，2018,42(6):157-166.DOI:10.7500/AEPS20170922003.LIU Yuxiao,ZHANG Ning,KANG Chongqing.A review on data-driven analysis and optimization of power grid[J].Automation of Electric Power Systems,2018,42(6):157-166.DOI:10.7500/AEPS20170922003．
                            </a>
                        </p>
                        <p id="287">
                            <a id="bibliography_12" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLZS201809006&amp;v=MjgzNTMzenFxQnRHRnJDVVI3cWZadVpzRnlua1VydkpJU0hSZmJHNEg5bk1wbzlGWW9RS0RIODR2UjRUNmo1NE8=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[12]</b>赵文清，沈哲，李刚．基于深度学习的用户异常用电模式检测[J]．电力自动化设备，2018,38(9):34-38.ZHAO Wenqing,SHEN Zhe,LI Gang.Anomaly detection for power consumption pattern based on deep learning[J].Electric Power Automation Equipment,2018,38(9):34-38．
                            </a>
                        </p>
                        <p id="289">
                            <a id="bibliography_13" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Outlier Detection for Temporal Data:A Survey">

                                <b>[13]</b>GUPTA M,GAO J,AGGARWAL C C,et al.Outlier detection for temporal data:a survey[J].IEEE Transactions on Knowledge and Data Engineering,2014,26(9):2250-2267．
                            </a>
                        </p>
                        <p id="291">
                            <a id="bibliography_14" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SCPD&amp;filename=CN102945320A&amp;v=MDE2NTZwV0ZhZTdLV1JicWVaK1Z1Rmlua1Y3ND1KaU82SHJHeEd0VFByWTgwQys0UEQzMUx4eFlUNnpvT1MzZm0=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[14]</b>河海大学，南京河海科技有限公司．一种时间序列数据异常检测方法与装置：102945320A[P].2013-02-27.Hohai University,Nanjing Hohai Technology Co,Ltd.Time series data abnormity detection method and device:102945320A[P].2013-02-27．
                            </a>
                        </p>
                        <p id="293">
                            <a id="bibliography_15" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=GYDI201706005&amp;v=MjQ4MDVSNFQ2ajU0TzN6cXFCdEdGckNVUjdxZlp1WnNGeW5rVXJ2SklqVFBaN0c0SDliTXFZOUZZWVFLREg4NHY=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[15]</b>贺兴，邱才明，艾芊，等．基于随机矩阵理论的配电网时空大数据研究[J]．供用电，2017,34(6):14-19.HE Xing,QIU Caiming,AI Qian,et al.Spatial-temporal big data analytic framework for distribution network based on random matrix theory[J].Distribution&amp;Utilization,2017,34(6):14-19．
                            </a>
                        </p>
                        <p id="295">
                            <a id="bibliography_16" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Matrix Completion With Noise">

                                <b>[16]</b>CANDES E,PLAN Y.Matrix completion with noise[J].Proceedings of the IEEE,2010,98(6):925-936．
                            </a>
                        </p>
                        <p id="297">
                            <a id="bibliography_17" target="_blank" href="http://scholar.cnki.net/result.aspx?q=A Singular Value Thresholding Algorithm for Matrix Completion">

                                <b>[17]</b>CAI J F,CANDES E,SHEN Z W.A singular value thresholding algorithm for matrix completion[J].SIAMJournal on Optimization,2010,20(4):1956-1982．
                            </a>
                        </p>
                        <p id="299">
                            <a id="bibliography_18" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SSJD&amp;filename=SSJD00003610741&amp;v=MjQ5MTk1ekJkaDRqOTlTWHFScnhveGNNSDdSN3FkWitadUZpcmxVcjdKSkY4PU5qN0Jhck80SHRIUHFZNUZZKzhPWTNr&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[18]</b>CANDES E,RECHT B.Exact matrix completion via convex optimization[J].Foundations of Computational Mathematics,2009,9(6):717-772．
                            </a>
                        </p>
                        <p id="301">
                            <a id="bibliography_19" target="_blank" href="/kcms/detail/detail.aspx?dbcode=SJCM&amp;filename=SJCM13091000001869&amp;v=MDQ5OTdIL2lyUmRHZXJxUVRNbndaZVp0RmlubFVyM0lJVjhWYmhNPU5pZklZN0s3SHRqTnI0OUZaT3NPQkhvd29CTVQ2VDRQUQ==&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[19]</b>CANDES E J,LI X D,WRIGHT M Y.Robust principal component analysis?[J].Journal of the ACM(JACM),2011,58(3):11．
                            </a>
                        </p>
                        <p id="303">
                            <a id="bibliography_20" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Stable principal component pursuit">

                                <b>[20]</b>ZHOU Z,LI X,JOHN W,et al.Stable principal component pursuit[C]//IEEE International Symposium on Information Theory,June 13-18,2010,Austin,USA:1-5．
                            </a>
                        </p>
                        <p id="305">
                            <a id="bibliography_21" target="_blank" href="http://scholar.cnki.net/result.aspx?q=&amp;quot;R_1-PCA:Rotational Invariant L_1-norm Principal Component Analysis for Robust Subspace Factorization&amp;quot;">

                                <b>[21]</b>DING C,ZHOU D,HE X,et al.R1-PCA:rotational invariant L1-norm principal component analysis for robust subspace factorization[C]//Proceedings of the 23rd International Conference on Machine Learning,June 25-26,2006,New York,USA:281-288．
                            </a>
                        </p>
                        <p id="307">
                            <a id="bibliography_22" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Estimation of simultaneously sparse and low rank matrices">

                                <b>[22]</b>RICHARD E,SAVALLE P A,VAYATIS N.Estimation of simultaneously sparse and low rank matrices[C]//Proceedings of the 29th International Conference on International Conference on Machine Learning,June 26-July 1,2012,Edinburgh,Scotland:51-58．
                            </a>
                        </p>
                        <p id="309">
                            <a id="bibliography_23" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Low-rank matrix completion using alternating minimization">

                                <b>[23]</b>JAIN P,NETRAPALLI P,SANGHAV S.Low-rank matrix completion using alternating minimization[C]//Proceedings of the 45th Annual ACM Symposium on Symposium on Theory of Computing,June 1-4,2013,Palo Alto,USA:665-674．
                            </a>
                        </p>
                        <p id="311">
                            <a id="bibliography_24" >
                                    <b>[24]</b>
                                LIN Z,LIU R,SU Z.Linearized alternating direction method with adaptive penalty for low-rank representation[C]//Proceedings of the 23th International Conference on Neural Information Processing Systems,December 12-14,2011,Granada,Spain:612-620．
                            </a>
                        </p>
                        <p id="313">
                            <a id="bibliography_25" target="_blank" href="http://scholar.cnki.net/result.aspx?q=An adaptive learning method for target tracking across multiple cameras">

                                <b>[25]</b>CHEN K,LAI C,HUNG Y,et al.An adaptive learning method for target tracking across multiple cameras[C]//Proceedings of the IEEE Conference on Computer Vision and Pattern Recognition,June 23-28,2008,Anchorage,USA:1-8．
                            </a>
                        </p>
                        <p id="315">
                            <a id="bibliography_26" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Robust subspace segmentation by low-rank representation">

                                <b>[26]</b>LIU G,LIN Z,YU Y.Robust subspace segmentation by lowrank representation[C]//Proceedings of the 27th International Conference on International Conference on Machine Learning,June 21-24,2010,Haifa,Israel:663-670．
                            </a>
                        </p>
                        <p id="317">
                            <a id="bibliography_27" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Algorithms for non-negative matrix factorization">

                                <b>[27]</b>LEE D D,SEUNG H S.Algorithms for non-negative matrix factorization[C]//Proceedings of the 13th International Conference on Neural Information Processing Systems,December 13-15,2011,Denver,USA:556-562．
                            </a>
                        </p>
                        <p id="319">
                            <a id="bibliography_28" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Protein functional annotation refinement based on graph regularized L1-norm PCA">

                                <b>[28]</b>SUN Dengdi,LIANG Huadong,DING Zhuanglian,et al.Protein functional annotation refinement based on graph regularized L1-norm PCA[J].Pattern Recognition Letters,2017,87:212-221．
                            </a>
                        </p>
                        <p id="321">
                            <a id="bibliography_29" target="_blank" href="http://scholar.cnki.net/result.aspx?q=Unsupervised nontechnical losses identification through optimum-path forest">

                                <b>[29]</b>JÚNIOR L A,RAMOS C C,RODRIGUES D,et al.Unsupervised non-technical losses identification through optimum-path forest[J].Electric Power Systems Research,2016,11:413-23．
                            </a>
                        </p>
                        <p id="323">
                            <a id="bibliography_30" target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201705010&amp;v=MzEzMjJIVGVyRzRIOWJNcW85RVpJUUtESDg0dlI0VDZqNTRPM3pxcUJ0R0ZyQ1VSN3FmWnVac0Z5bmtVcnZKSVM=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">

                                <b>[30]</b>田力，向敏．基于密度聚类技术的电力系统用电量异常分析算法[J]．电力系统自动化，2017,41(5):64-70.DOI:10.7500/AEPS20160510003.TIAN Li,XIANG Min.Abnormal power consumption analysis based on density based spatial clustering of applications with noise in power systems[J].Automation of Electric Power Systems,2017,41(5):64-70.DOI:10.7500/AEPS20160510003.
                            </a>
                        </p>
            </div>
        <!--reference end-->
        <!--footnote start-->
        <!--footnote end-->



    </div>

        <input id="fileid" type="hidden" value="DLXT201921027" />
        <input id="dpi" type="hidden" value="300" />
    </div>

<script>
var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?6e967eb120601ea41b9d312166416aa6";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
</script>


    


<input id="hid_uid" name="hid_uid" type="hidden" value="WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!" />
<input id="hid_kLogin_headerUrl" name="hid_kLogin_headerUrl" type="hidden" value="/KLogin/Request/GetKHeader.ashx%3Fcallback%3D%3F" />
<input id="hid_kLogin_footerUrl" name="hid_kLogin_footerUrl" type="hidden" value="/KLogin/Request/GetKFooter.ashx%3Fcallback%3D%3F" />
<div class="btn-link" style="display: none"><a target="_blank" href="/kcms/detail/detail.aspx?dbcode=CJFD&amp;filename=DLXT201921027&amp;v=MTAzMTdydkpJU0hUZXJHNEg5ak9ybzlIWTRRS0RIODR2UjRUNmo1NE8zenFxQnRHRnJDVVI3cWZadVpzRnlua1U=&amp;uid=WEEvREcwSlJHSldRa1FhcEFLUmVhZDN5c2Q1Um9tQjJQcnkxZDJuQTd1MD0=$9A4hF_YAuvQ5obgVAqNKPCYcEjKensW4IQMovwHtwkF4VYPoHbKxJw!!">知网节</a></div>
<div class="popflow" id="popupTips" style="display: none;">
    <div class="popflowArr"></div>
    <div class="popflowCot">
        <div class="hd"><a href="javascript:void(0);" onclick="$('#popupTips').hide();$('#popupmsg').html('')" class="close">X</a></div>
        <div class="bd">
            <p class="mes" id="popupmsg" name="popupmsg"></p>
          
        </div>
    </div>
</div>
<input type="hidden" id="myexport" value="//kns.cnki.net" />

<input type="hidden" id="KPCAPIPATH" value="//ishufang.cnki.net" />
<input type="hidden" id="CitedTimes" value="" />
<div class="link" id="GLSearch" style="display: none;">
    <i class="icon-trangle"></i>
    <div class="inner">
        <a class="icon" id="copytext">复制</a>
        <a class="icon" target="_blank" onclick="searchCRFD(this)">工具书搜索</a>
    </div>
</div>




<input id="hidVirtualPath" name="hidVirtualPath" type="hidden" value="/kxreader" />
<script src="/kxreader/bundles/detail?v=-ULdk-c6FkZHtJA2KAXPgHnyA8mtgyPnBde_C2VZ2BY1"></script>

<script src="/kxreader/Scripts/layer.min.js" type="text/javascript"></script>

<div id="footerBox" class="rootw footer">
</div>
<script>
    if (typeof FlushLogin == 'function') {
        FlushLogin();
    }
    modifyEcpHeader(true);
</script>

<!--图片放大功能 start-->
<script src="/kxreader/bundles/imagebox?v=W4phPu9SNkGcuPeJclikuVE3PpRyIW_gnfjm_19nynI1"></script>

<script type="text/javascript">
    $(function () {
        var j = $.noConflict();
        j(function () {
            j(".zoom-in,.btn-zoomin").imgbox({
                'alignment': 'center',
                'allowMultiple': false,
                'overlayShow': true
            });
        })
    });
</script>
<!--图片放大功能 end-->
<div class="fixedbar">
    <div class="backtop hiddenV" id="backtop">
        <a id="backTopSide" href="javascript:scroll(0,0);" title=""></a>
    </div>
</div>
<script type="text/javascript" src="/kxreader/Scripts/MathJax-2.6-latest/MathJax.js?config=MML_HTMLorMML-full"></script>


    <link href="/kxreader/Content/css/LeftDetail?v=NLcKG8I1SJUaVFrQ0iGpF2klAT0OsmHRaVSZ1rKb5xg1" rel="stylesheet"/>

</body>
</html>

